

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137613907158750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907025%26RESULT%3d1%26SIGN%3dewfm1bIbsHUHorOIZ%252bXyJEIfJps%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907025&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907025&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907025&amp;v=MjgwOTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOSVNIVGVyRzRIOWpNcUk5SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;1 拓扑分析&lt;/b&gt; "><b>1 拓扑分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;1.1&lt;/b&gt; 拓扑分类"><b>1.1</b> 拓扑分类</a></li>
                                                <li><a href="#53" data-title="&lt;b&gt;1.2&lt;/b&gt; 拓扑变更"><b>1.2</b> 拓扑变更</a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;1.3&lt;/b&gt; 拓扑更新"><b>1.3</b> 拓扑更新</a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;1.4&lt;/b&gt; 拓扑校核"><b>1.4</b> 拓扑校核</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;2&lt;/b&gt; 拓扑一次校核 "><b>2</b> 拓扑一次校核</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;2.1&lt;/b&gt; 一次校核方案"><b>2.1</b> 一次校核方案</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;2.2&lt;/b&gt; 一次校核缺陷"><b>2.2</b> 一次校核缺陷</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#85" data-title="&lt;b&gt;3&lt;/b&gt; 拓扑二次校核 "><b>3</b> 拓扑二次校核</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#86" data-title="&lt;b&gt;3.1&lt;/b&gt; 二次校核总体方案"><b>3.1</b> 二次校核总体方案</a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;3.2&lt;/b&gt; 二次校核系统层次架构"><b>3.2</b> 二次校核系统层次架构</a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;3.3&lt;/b&gt;核心算法实现"><b>3.3</b>核心算法实现</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#127" data-title="&lt;b&gt;4&lt;/b&gt; 应用及实现 "><b>4</b> 应用及实现</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#128" data-title="&lt;b&gt;4.1&lt;/b&gt; 工程应用"><b>4.1</b> 工程应用</a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;4.2&lt;/b&gt; 实现过程"><b>4.2</b> 实现过程</a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;4.3&lt;/b&gt; 效率分析"><b>4.3</b> 效率分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#139" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#161" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;图1 典型智能分布式FA系统&lt;/b&gt;"><b>图1 典型智能分布式FA系统</b></a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;表1 STU3本地开关设备配置信息&lt;/b&gt;"><b>表1 STU3本地开关设备配置信息</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;图2 一次校核流程&lt;/b&gt;"><b>图2 一次校核流程</b></a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;图3 二次校核流程&lt;/b&gt;"><b>图3 二次校核流程</b></a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;图4 异动校核类型&lt;/b&gt;"><b>图4 异动校核类型</b></a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;图5 匹配过程&lt;/b&gt;"><b>图5 匹配过程</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 陈连杰, 韩冰, 赵家庆, 等.利用自动成图的配电网模型拓扑校核技术及实现[J].电力系统自动化, 2017, 41 (2) :160-164.DOI:10.7500/AEPS20160309002.CHEN Lianjie, HAN Bing, ZHAO Jiaqing, et al. Automatic graphing based verification techniques for model topology of distribution network and implementation[J]. Automation of Electric Power Systems, 2017, 41 (2) : 160-164. DOI: 10.7500/AEPS20160309002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702025&amp;v=MjU4NzJyWTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1ViN05JU0hUZXJHNEg5Yk0=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         陈连杰, 韩冰, 赵家庆, 等.利用自动成图的配电网模型拓扑校核技术及实现[J].电力系统自动化, 2017, 41 (2) :160-164.DOI:10.7500/AEPS20160309002.CHEN Lianjie, HAN Bing, ZHAO Jiaqing, et al. Automatic graphing based verification techniques for model topology of distribution network and implementation[J]. Automation of Electric Power Systems, 2017, 41 (2) : 160-164. DOI: 10.7500/AEPS20160309002.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 韩冰, 韩韬, 陈连杰, 等.配电网主站网络模型校核方法设计与实现[J].电力系统自动化, 2016, 40 (12) :75-79.HAN Bing, HAN Tao, CHEN Lianjie, et al. Design and implementation of network model verification method for distribution automation system[J]. Automation of Electric Power Systems, 2016, 40 (12) : 75-79." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612011&amp;v=MjM0NjZHNEg5Zk5yWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1ViN05JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         韩冰, 韩韬, 陈连杰, 等.配电网主站网络模型校核方法设计与实现[J].电力系统自动化, 2016, 40 (12) :75-79.HAN Bing, HAN Tao, CHEN Lianjie, et al. Design and implementation of network model verification method for distribution automation system[J]. Automation of Electric Power Systems, 2016, 40 (12) : 75-79.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 刘健, 张小庆, 陈星莺, 等.集中智能与分布智能协调配合的配电网故障处理模式[J].电网技术, 2013, 37 (9) :2608-2614.LIU Jian, ZHANG Xiaoqing, CHEN Xingying, et al. Fault location and service restoration for distribution networks based on coordination of centralized intelligence and distributed intelligence[J]. Power System Technology, 2013, 37 (9) : 2608-2614." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201309035&amp;v=MTI2MDBJVHJCZmJHNEg5TE1wbzlHWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1ViN04=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         刘健, 张小庆, 陈星莺, 等.集中智能与分布智能协调配合的配电网故障处理模式[J].电网技术, 2013, 37 (9) :2608-2614.LIU Jian, ZHANG Xiaoqing, CHEN Xingying, et al. Fault location and service restoration for distribution networks based on coordination of centralized intelligence and distributed intelligence[J]. Power System Technology, 2013, 37 (9) : 2608-2614.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 刘健, 赵树仁, 贠保记, 等.分布智能型馈线自动化系统快速自愈技术及可靠性保障措施[J].电力系统自动化, 2011, 35 (17) :67-71.LIU Jian, ZHAO Shuren, YUN Baoji, et al. Fast self-healing technology in distributed intelligent feeder automation systems and its reliability enhancement[J]. Automation of Electric Power Systems, 2011, 35 (17) : 67-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201117014&amp;v=MjI0NDVyRzRIOUROcUk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘健, 赵树仁, 贠保记, 等.分布智能型馈线自动化系统快速自愈技术及可靠性保障措施[J].电力系统自动化, 2011, 35 (17) :67-71.LIU Jian, ZHAO Shuren, YUN Baoji, et al. Fast self-healing technology in distributed intelligent feeder automation systems and its reliability enhancement[J]. Automation of Electric Power Systems, 2011, 35 (17) : 67-71.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 封士永, 王江宁, 周磊, 等.配电网邻域速动型分布式馈线自动化策略及仿真分析[J].电力科学与技术学报, 2015, 30 (4) :96-104.FENG Shiyong, WANG Jiangning, ZHOU Lei, et al. Neighborhood quick distributed feeder automation strategy and its simulation analysis for distribution networks[J]. Journal of Electric Power Science and Technology, 2015, 30 (4) : 96-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CSDL201504014&amp;v=MTM2NjdmWnVackZ5RGtVYjdOSmo3UFlyRzRIOVRNcTQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         封士永, 王江宁, 周磊, 等.配电网邻域速动型分布式馈线自动化策略及仿真分析[J].电力科学与技术学报, 2015, 30 (4) :96-104.FENG Shiyong, WANG Jiangning, ZHOU Lei, et al. Neighborhood quick distributed feeder automation strategy and its simulation analysis for distribution networks[J]. Journal of Electric Power Science and Technology, 2015, 30 (4) : 96-104.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" JAYANTILAL A, MCCARTHY C A. Smarter fault location, isolation, and service restoration using integrated distribution management systems and distribution automation[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 22-26, 2012, San Diego, USA: 3p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Smarter fault location,isolation,and service restoration using integrated distribution management systems and distribution automation">
                                        <b>[6]</b>
                                         JAYANTILAL A, MCCARTHY C A. Smarter fault location, isolation, and service restoration using integrated distribution management systems and distribution automation[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 22-26, 2012, San Diego, USA: 3p.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 丛伟, 郑熠, 张子衿, 等.智能配电网拓扑信息的分布式存储和管理方法[J].电力系统自动化, 2017, 41 (13) :111-118.DOI:10.7500/AEPS20161228008.CONG Wei, ZHENG Yi, ZHANG Zijin, et al. Distributed storage and management method for topology information of smart distribution network[J]. Automation of Electric Power Systems, 2017, 41 (13) : 111-118. DOI: 10.7500/AEPS 20161228008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713016&amp;v=MDU1NTh0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOSVNIVGVyRzRIOWJOckk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         丛伟, 郑熠, 张子衿, 等.智能配电网拓扑信息的分布式存储和管理方法[J].电力系统自动化, 2017, 41 (13) :111-118.DOI:10.7500/AEPS20161228008.CONG Wei, ZHENG Yi, ZHANG Zijin, et al. Distributed storage and management method for topology information of smart distribution network[J]. Automation of Electric Power Systems, 2017, 41 (13) : 111-118. DOI: 10.7500/AEPS 20161228008.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 李培亮, 王敬华, 张新慧, 等.网络拓扑识别在配电网分布式控制中的应用[J].齐鲁工业大学学报 (自然科学版) , 2015, 29 (2) :61-65.LI Peiliang, WANG Jinghua, ZHANG Xinhui, et al. Distribution network topology automatic identification technology for distribution grid distributed control application[J]. Journal of Qilu University of Technology (Natural Science Edition) , 2015, 29 (2) : 61-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SQGX201502016&amp;v=MDA1ODZxZlp1WnJGeURrVWI3Tk5qek1kckc0SDlUTXJZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         李培亮, 王敬华, 张新慧, 等.网络拓扑识别在配电网分布式控制中的应用[J].齐鲁工业大学学报 (自然科学版) , 2015, 29 (2) :61-65.LI Peiliang, WANG Jinghua, ZHANG Xinhui, et al. Distribution network topology automatic identification technology for distribution grid distributed control application[J]. Journal of Qilu University of Technology (Natural Science Edition) , 2015, 29 (2) : 61-65.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 范开俊, 徐丙垠, 董俊, 等.基于智能终端逐级查询的馈线拓扑识别方法[J].电力系统自动化, 2015, 13 (11) :180-186.FAN Kaijun, XU Bingyin, DONG Jun, et al. Identification method for feeder topology based on successive polling of smart terminal unit[J]. Automation of Electric Power Systems, 2015, 13 (11) : 180-186." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201511028&amp;v=MjYxMzA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1ViN05JU0hUZXJHNEg5VE5ybzlIYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         范开俊, 徐丙垠, 董俊, 等.基于智能终端逐级查询的馈线拓扑识别方法[J].电力系统自动化, 2015, 13 (11) :180-186.FAN Kaijun, XU Bingyin, DONG Jun, et al. Identification method for feeder topology based on successive polling of smart terminal unit[J]. Automation of Electric Power Systems, 2015, 13 (11) : 180-186.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 高孟友, 徐丙垠, 范开俊, 等.基于实时拓扑识别的分布式馈线自动化控制方法[J].电力系统自动化, 2015, 39 (9) :127-131.GAO Mengyou, XU Bingyin, FAN Kaijun, et al. Distributed feeder automation based on automatic recognition of real-time feeder topology[J]. Automation of Electric Power Systems, 2015, 39 (9) : 127-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509021&amp;v=MDE5NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOSVNIVGVyRzRIOVRNcG85SFpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         高孟友, 徐丙垠, 范开俊, 等.基于实时拓扑识别的分布式馈线自动化控制方法[J].电力系统自动化, 2015, 39 (9) :127-131.GAO Mengyou, XU Bingyin, FAN Kaijun, et al. Distributed feeder automation based on automatic recognition of real-time feeder topology[J]. Automation of Electric Power Systems, 2015, 39 (9) : 127-131.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 应俊, 梅军, 王勇, 等.配电主站馈线拓扑模型校核方法研究[J].电力系统保护与控制, 2018, 46 (7) :83-89.YING Jun, MEI Jun, WANG Yong, et al. Research on verification method of feeder topology model for distribution main station[J]. Power System Protection and Control, 2018, 46 (7) : 83-89." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201807012&amp;v=MDgxODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOTHluYWViRzRIOW5NcUk5RVpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         应俊, 梅军, 王勇, 等.配电主站馈线拓扑模型校核方法研究[J].电力系统保护与控制, 2018, 46 (7) :83-89.YING Jun, MEI Jun, WANG Yong, et al. Research on verification method of feeder topology model for distribution main station[J]. Power System Protection and Control, 2018, 46 (7) : 83-89.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 丛伟, 盛亚如, 咸国富, 等.基于智能配电终端的分布式供电恢复方法[J].电力系统自动化, 2018, 42 (15) :77-85.DOI:10.7500/AEPS20180212003.CONG Wei, SHENG Yaru, XIAN Guofu, et al. Distributed power service restoration method based on smart terminal unit[J]. Automation of Electric Power Systems, 2018, 42 (15) : 77-85. DOI: 10.7500/AEPS20180212003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815012&amp;v=Mjk5MjFyQ1VSN3FmWnVackZ5RGtVYjdOSVNIVGVyRzRIOW5OcW85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         丛伟, 盛亚如, 咸国富, 等.基于智能配电终端的分布式供电恢复方法[J].电力系统自动化, 2018, 42 (15) :77-85.DOI:10.7500/AEPS20180212003.CONG Wei, SHENG Yaru, XIAN Guofu, et al. Distributed power service restoration method based on smart terminal unit[J]. Automation of Electric Power Systems, 2018, 42 (15) : 77-85. DOI: 10.7500/AEPS20180212003.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 王伊晓, 刘东, 赵江河, 等.基于IEC 61968的电网静态拓扑模型表达方式研究[J].华东电力, 2013, 41 (12) :2449-2455.WANG Yixiao, LIU Dong, ZHAO Jianghe, et al. Representation method of static electrical network topology based on IEC 61968[J]. East China Electric Power, 2013, 41 (12) : 2449-2455." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201312002&amp;v=MDc1NTg3TkxTblBZckc0SDlMTnJZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         王伊晓, 刘东, 赵江河, 等.基于IEC 61968的电网静态拓扑模型表达方式研究[J].华东电力, 2013, 41 (12) :2449-2455.WANG Yixiao, LIU Dong, ZHAO Jianghe, et al. Representation method of static electrical network topology based on IEC 61968[J]. East China Electric Power, 2013, 41 (12) : 2449-2455.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 董张卓, 段欣, 李骞.电网图形平台和静态拓扑的生成[J].电力系统保护与控制, 2009, 37 (18) :89-92.DONG Zhangzhuo, DUAN Xin, LI Qian. Universal graphic platform of electric power system and the production of static topology[J]. Power System Protection and Control, 2009, 37 (18) : 89-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200918020&amp;v=MjcwOTh0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOTHluYWViRzRIdGpOcDQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         董张卓, 段欣, 李骞.电网图形平台和静态拓扑的生成[J].电力系统保护与控制, 2009, 37 (18) :89-92.DONG Zhangzhuo, DUAN Xin, LI Qian. Universal graphic platform of electric power system and the production of static topology[J]. Power System Protection and Control, 2009, 37 (18) : 89-92.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 蒋浩, 王磊, 陆艳, 等.利用端子坐标进行静态拓扑的自动分析[J].电力系统自动化, 2010, 34 (8) :67-71.JIANG Hao, WANG Lei, LU Yan, et al. An automatic power network static topology analysis based on terminal coordinates method[J]. Automation of Electric Power Systems, 2010, 34 (8) : 67-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201008016&amp;v=MTU1NTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOSVNIVGVyRzRIOUhNcDQ5RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         蒋浩, 王磊, 陆艳, 等.利用端子坐标进行静态拓扑的自动分析[J].电力系统自动化, 2010, 34 (8) :67-71.JIANG Hao, WANG Lei, LU Yan, et al. An automatic power network static topology analysis based on terminal coordinates method[J]. Automation of Electric Power Systems, 2010, 34 (8) : 67-71.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 覃朝云, 梁东, 杨静, 等.基于主站后备的分布式馈线自动化拓扑组网设计方案[J].电子设计工程, 2018, 26 (13) :104-108.QIN Zhaoyun, LIANG Dong, YANG Jing, et al. Design scheme on the ad hoc topology network of distributed feeder automation based on main station in support[J]. Electronic Design Engineering, 2018, 26 (13) : 104-108." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GWDZ201813023&amp;v=MTU0MjJyUGRMRzRIOW5Ockk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOSWo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         覃朝云, 梁东, 杨静, 等.基于主站后备的分布式馈线自动化拓扑组网设计方案[J].电子设计工程, 2018, 26 (13) :104-108.QIN Zhaoyun, LIANG Dong, YANG Jing, et al. Design scheme on the ad hoc topology network of distributed feeder automation based on main station in support[J]. Electronic Design Engineering, 2018, 26 (13) : 104-108.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 陆一鸣, 刘东, 黄玉辉, 等.基于CIM的馈线建模和应用[J].中国电机工程学报, 2012, 32 (28) :157-163.LU Yiming, LIU Dong, HUANG Yuhui, et al. Feeder modeling and application based on CIM[J]. Proceedings of the CSEE, 2012, 32 (28) : 157-163." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201228021&amp;v=MTM2NTR6cXFCdEdGckNVUjdxZlp1WnJGeURrVWI3TlB5clBiYkc0SDlQT3A0OUhaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         陆一鸣, 刘东, 黄玉辉, 等.基于CIM的馈线建模和应用[J].中国电机工程学报, 2012, 32 (28) :157-163.LU Yiming, LIU Dong, HUANG Yuhui, et al. Feeder modeling and application based on CIM[J]. Proceedings of the CSEE, 2012, 32 (28) : 157-163.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 高孟友.智能配电网分布式馈线自动化技术[D].济南:山东大学, 2016. GAO Mengyou. Distributed feeder automation technology for smart distribution network[D]. Jinan: Shandong University, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016164263.nh&amp;v=MDA3NjJDVVI3cWZadVpyRnlEa1ViN05WRjI2R0xLK0d0UEtySkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         高孟友.智能配电网分布式馈线自动化技术[D].济南:山东大学, 2016. GAO Mengyou. Distributed feeder automation technology for smart distribution network[D]. Jinan: Shandong University, 2016.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 安永桥.电网调度拓扑模型智能校核工具的研究及应用[D].北京:华北电力大学, 2012. AN Yongqiao. Research and application on tool of intelligent verification for topology model in power grid dispatching[D]. Beijing: North China Electric Power University, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1012429981.nh&amp;v=MjA3MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1ViN05WRjI2SExlNkY5akVycEViUElRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         安永桥.电网调度拓扑模型智能校核工具的研究及应用[D].北京:华北电力大学, 2012. AN Yongqiao. Research and application on tool of intelligent verification for topology model in power grid dispatching[D]. Beijing: North China Electric Power University, 2012.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 徐迅, 梅军, 钱超, 等.基于IEC 60870-5-104规约扩展的配电终端自描述功能实现方法研究[J].电力系统保护与控制, 2016, 44 (7) :128-133.XU Xun, MEI Jun, QIAN Chao, et al. Research method for implementation of the self-describing function of distribution terminals based on the extended IEC 60870-5-104 protocol[J]. Power System Protection and Control, 2016, 44 (7) : 128-133." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201607020&amp;v=MjM4NTh0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOTHluYWViRzRIOWZNcUk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         徐迅, 梅军, 钱超, 等.基于IEC 60870-5-104规约扩展的配电终端自描述功能实现方法研究[J].电力系统保护与控制, 2016, 44 (7) :128-133.XU Xun, MEI Jun, QIAN Chao, et al. Research method for implementation of the self-describing function of distribution terminals based on the extended IEC 60870-5-104 protocol[J]. Power System Protection and Control, 2016, 44 (7) : 128-133.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 李金, 胡荣, 王丽华, 等.智能变电站IEC 61850 Ed 2.0工程配置应用方案[J].电力系统自动化, 2018, 42 (2) :154-159.DOI:10.7500/AEPS20170815010.LI Jin, HU Rong, WANG Lihua, et al. Engineering configuration scheme based on IEC 61850 Ed 2.0 in smart substation[J]. Automation of Electric Power Systems, 2018, 42 (2) : 154-159. DOI: 10.7500/AEPS20170815010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802022&amp;v=MTc2OTBackZ5RGtVYjdOSVNIVGVyRzRIOW5Nclk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         李金, 胡荣, 王丽华, 等.智能变电站IEC 61850 Ed 2.0工程配置应用方案[J].电力系统自动化, 2018, 42 (2) :154-159.DOI:10.7500/AEPS20170815010.LI Jin, HU Rong, WANG Lihua, et al. Engineering configuration scheme based on IEC 61850 Ed 2.0 in smart substation[J]. Automation of Electric Power Systems, 2018, 42 (2) : 154-159. DOI: 10.7500/AEPS20170815010.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-20 09:17</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),185-192+198 DOI:10.7500/AEPS20180520003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">配电网络模型二次校核方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BA%94%E4%BF%8A&amp;code=41466832&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">应俊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%94%A1%E6%9C%88%E6%98%8E&amp;code=37339565&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蔡月明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%9C%E7%BA%A2%E5%8D%AB&amp;code=28473672&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杜红卫</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%98%8E%E7%A5%A5&amp;code=36330429&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘明祥</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B0%81%E5%A3%AB%E6%B0%B8&amp;code=36330431&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">封士永</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B9%88%E5%86%9B&amp;code=36281355&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">么军</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%A4%A9%E6%B4%A5%E5%B8%82%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0206217&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网天津市电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着用户对配电网供电可靠性的要求越来越高, 传统故障处理模式已无法满足用户需求, 以智能分布式馈线自动化为代表的新技术逐渐兴起。为了解决智能分布式馈线自动化系统与主站之间存在拓扑不统一、不准确的问题, 文中提出拓扑模型的二次校核方案, 通过分析拓扑类型、拓扑变更原因和拓扑更新方式, 论述了拓扑校核的必要性, 介绍了一次校核对象、方案及其缺陷。在此基础上, 搭建二次校核的总体框架, 设计灵活的校核模式并提供相应的算法, 开发出具备二次校核功能的校核系统, 以辅助模型维护人员的校核工作。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E8%87%AA%E5%8A%A8%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电自动化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E5%88%86%E5%B8%83%E9%A6%88%E7%BA%BF%E8%87%AA%E5%8A%A8%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能分布馈线自动化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E4%B8%BB%E7%AB%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电主站;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8B%93%E6%89%91%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">拓扑模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%8C%E6%AC%A1%E6%A0%A1%E6%A0%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">二次校核;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *应俊 (1992—) , 男, 通信作者, 硕士, 助理工程师, 主要研究方向:智能配电网。E-mail:878417046@qq.com;
                                </span>
                                <span>
                                    蔡月明 (1972—) , 男, 硕士, 高级工程师, 主要研究方向:智能配电网。E-mail:caiyueming@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    杜红卫 (1974—) , 男, 博士, 教授级高级工程师, 主要研究方向:智能配电网。E-mail:duhongwei@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-05-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“城市配电网量测体系优化配置与关键特征参数辨识技术研究及示范”;</span>
                    </p>
            </div>
                    <h1><b>Secondary Verification Method of Distribution Network Model</b></h1>
                    <h2>
                    <span>YING Jun</span>
                    <span>CAI Yueming</span>
                    <span>DU Hongwei</span>
                    <span>LIU Mingxiang</span>
                    <span>FENG Shiyong</span>
                    <span>YAO Jun</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Grid Tianjin Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the increasing higher demand for power supply reliability of distribution network, the traditional modes of fault process have been unable to meet the needs of users. The new technology represented by intelligent distributed feeder automation is gradually emerging. In order to solve the problem of inconsistency and inaccuracy of topology model between the intelligent distributed feeder automation system and the main station, this paper proposes a secondary verification scheme of topology model. By analyzing the topology types, the causes of topology change, and the topology update mode, the necessity of topology check is discussed. The object, scheme and defect of primary verification are described. Then, the overall framework of the secondary verification is built, and the flexible check modes are designed, while the corresponding algorithm is provided. The checking system with secondary verification functions has been developed, which can assist the checking work of model maintainers.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20automation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution automation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=intelligent%20distributed%20feeder%20automation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">intelligent distributed feeder automation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20main%20station&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution main station;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=topology%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">topology model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=secondary%20verification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">secondary verification;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-05-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">配电网络模型是配电自动化系统高级应用软件计算、分析及仿真的基础<citation id="145" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。目前, 配电网中依旧存在模型质量较低、模型不完整、拓扑连通混乱以及模型变化无法感知等问题<citation id="146" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 主要原因是配电网建设与规划脱节, 核心问题在于配电网拓扑变更频繁, 维护版本多, 维护工作量大, 从而导致模型维护不及时、准确性不高。因此, 需要根据配电网的具体特征及其发展趋势, 制定合理、高效的模型运维方案, 这对未来智能配电网的建设具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="46">例如, 近年来兴起的智能分布式馈线自动化 (feeder automation, FA) 技术<citation id="147" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>, 因动作迅速、定位准确、拓扑自识别且不依赖于主站而备受关注。该技术推广的同时, 也带来了新问题, 即智能终端单元 (smart terminal unit, STU) 自动识别的拓扑模型与主站的拓扑模型可能存在版本不一致的情况, 导致调度人员无法正确分析或利用STU上送给主站的故障处理结果, 影响后续全局优化计划的实施。因此, 亟需开展两者之间的拓扑校核工作。</p>
                </div>
                <div class="p1">
                    <p id="47">迄今为止, 关于配电网模型的校核研究工作重点围绕着拓扑一次校核, 即主要关注配电主站侧模型的完整性、连通性和正确性。文献<citation id="148" type="reference">[<a class="sup">1</a>]</citation>针对在现行的配电网图模运维体系下, 难以保证图模一致性问题, 提出一种配电网区域概念图, 在主站中实现全局模型可视化, 确保图模的一致性。文献<citation id="149" type="reference">[<a class="sup">2</a>]</citation>针对从生产管理系统 (production management system, PMS) 或地理信息系统 (geographic information system, GIS) 导入主站的模型是以馈线为单位, 且所提供的校核工具仅限于单馈线校核等问题, 设计了一种完整性校核方案。以上研究成果能在一定程度上辅助模型维护人员的校核工作, 但因配电网规模庞大、结构复杂且模型变更频繁, 所以目前仍不能确保主站侧模型完全正确。</p>
                </div>
                <div class="p1">
                    <p id="48">与此同时, 虽已有文献提出关于智能分布式FA的拓扑存储方式<citation id="150" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>、识别方法<citation id="152" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>、具体用途<citation id="153" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>, 但并未考虑过STU所识别的模型是否准确。文献<citation id="154" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</citation>提出主控STU通过对等通信网络查询其余STU的局部拓扑信息, 实现馈线拓扑的识别。文献<citation id="151" type="reference">[<a class="sup">11</a>]</citation>针对STU与主站之间可能存在拓扑版本不一致的问题, 提出一种参考STU自识别的模型去修正主站侧模型的方法。虽然以上方法能够实现馈线拓扑的自识别、STU与主站侧模型的统一, 但由于这些方法实现的前提条件是需要工程人员为所有STU配置准确的局部拓扑信息, 而实际配置环节易出错, 所以当前STU与主站的模型准确性和统一性未做到同时兼顾。</p>
                </div>
                <div class="p1">
                    <p id="49">鉴于智能分布式FA与主站的模型准确性均难以保证、模型版本存在不一致等问题, 文中通过拓扑分析, 总结了一次校核的方案及其缺陷, 在此基础上提出拓扑二次校核方案, 开发具备模型二次校核功能的校核系统, 为进一步提高网络模型质量, 打造高可靠性配电网奠定基础。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>1 拓扑分析</b></h3>
                <h4 class="anchor-tag" id="51" name="51"><b>1.1</b> 拓扑分类</h4>
                <div class="p1">
                    <p id="52">为了方便分析拓扑模型, 现有文献通常将其分为两类, 一类是用于描述网络元件邻接关系的静态拓扑模型<citation id="155" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>, 另一类是用于描述因开关“分合”操作而形成的电网动态组合关系的动态拓扑模型<citation id="156" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="53" name="53"><b>1.2</b> 拓扑变更</h4>
                <h4 class="anchor-tag" id="54" name="54">1) 静态拓扑模型变更</h4>
                <div class="p1">
                    <p id="55">一次设备的更名、增减以及线路接线的改变是其变更的主要原因。各地均为配电网中的一次设备制定了统一的命名规范, 以南京某线路开关为例, 命名顺序依次为供电电源点名称、线路名称、环网柜名称、设备编号以及设备类型, 例如城南河变5母线万汇#2线#1HWG101开关, 以上任意一个属性发生缺失、变化 (如#2变为#3) 或者更换了表达方式 (如#2变为2号) , 将导致设备名称的变化;同时, 由于线路改造, 需要投/退一次设备或者更改线路接线, 将导致设备邻接关系的变化。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56">2) 动态拓扑模型变更</h4>
                <div class="p1">
                    <p id="57">动态拓扑模型变更的特征表现在其供电电源点、供电路径等信息发生变化, 而开关状态的变化是动态拓扑模型变更的根本原因。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>1.3</b> 拓扑更新</h4>
                <h4 class="anchor-tag" id="59" name="59">1) 配电主站的模型更新</h4>
                <div class="p1">
                    <p id="60">配电主站侧静态拓扑模型更新有两种方式, 一种是由PMS或GIS以馈线为单位导入主站, 并与能量管理系统 (energy management system, EMS) 调度模型进行拼接;另一种是由模型维护人员直接在主站系统中进行绘制。在此基础上, 数据采集与监控 (supervisory control and data acquisition, SCADA) 系统通过采集开关实时状态信息, 更新其动态拓扑模型。由此可见, 配电主站的拓扑模型准确性受模型拼接、人工绘制和SCADA系统数据采集等环节的影响, 而由于这些环节均存在出错的可能性, 所以其静态或动态拓扑模型准确性有待检验。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61">2) 智能分布式FA的模型更新</h4>
                <div class="p1">
                    <p id="62">图1所示是一典型的手拉手智能分布式FA系统, 为方便分析, 图中电源、开关、分布式FA终端等名称都做了简化处理, 该系统含有电源A和电源B两个供电电源点, CB1和CB2为出线断路器, 分别由STU1和STU6监控, 在K1至K12中, 除K9是联络开关外, 其余均是负荷开关, K1至K3, K4至K6, K7至K9, 以及K10至K12均存在于环网柜中, 分别由STU2, STU3, STU4以及STU5监控, 以上每个STU包含本地开关设备类型、本地设备邻接关系以及相邻STU的IP地址信息<citation id="157" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 表1展示了STU3所监控的本地开关设备的配置信息。当增减开关设备或者开关设备名称发生变化时, STU的配置信息需做如下调整。</p>
                </div>
                <div class="p1">
                    <p id="63">①若增减了开关设备但STU并未增减, 或者开关设备名称发生变化, 仅需调整与该开关设备具有关联性的STU的本地开关设备配置信息, 其余STU的本地开关设备配置信息不变。</p>
                </div>
                <div class="p1">
                    <p id="64">②若增减了开关设备且相应的STU也随之增减, 则与其相邻的STU邻接关系将发生变化, 相邻STU所监控的环网柜出线或者进线开关的邻接开关地址需要重新配置。</p>
                </div>
                <div class="area_img" id="65">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907025_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 典型智能分布式FA系统" src="Detail/GetImg?filename=images/DLXT201907025_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 典型智能分布式FA系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907025_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Typical intelligent distributed FA system</b></p>

                </div>
                <div class="area_img" id="66">
                    <p class="img_tit"><b>表1 STU3本地开关设备配置信息</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Configuration information of local switches of STU3</b></p>
                    <p class="img_note"></p>
                    <table id="66" border="1"><tr><td><br />STU3本地开关</td><td>开关类型</td><td>邻接开关地址</td></tr><tr><td><br />K4</td><td>干线开关</td><td>STU2</td></tr><tr><td><br />K5</td><td>支线开关</td><td></td></tr><tr><td><br />K6</td><td>干线开关</td><td>STU4</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="67">智能分布式FA系统是通过调整STU的本地开关设备配置信息, 再经对等通信网络实时查询, 从而更新其静态拓扑模型。在此基础上, STU查询开关实时状态信息, 便可实现动态拓扑模型的更新。虽然智能分布式FA借助于通信的优势, 使其拓扑更新迅速, 但是在STU的本地开关设备信息配置环节中, 容易将开关名称与邻接STU的IP地址漏配、误配, 影响静态与动态拓扑模型的准确性。</p>
                </div>
                <div class="p1">
                    <p id="68">综上所述, 由于拓扑变更频繁, 而更新环节时常出错, 以致拓扑模型的准确性难以保证。然而, 鉴于拓扑的重要性, 校核工作必不可少。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>1.4</b> 拓扑校核</h4>
                <div class="p1">
                    <p id="70">对于不同的拓扑校核对象, 在方法上虽有差异, 但校核条件与内容基本相同。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">1) 校核条件</h4>
                <div class="p1">
                    <p id="72">校核条件分为两种, 一种是线路的静态或者动态拓扑模型发生了变更, 另一种是需要定期检查线路的运行状况。前者是一种含不确定性的被动触发条件, 而后者是一种有规律性的主动触发条件, 一般为避免校核过程过多地占用系统资源, 每当由前者触发校核功能后, 后者所设置的时间间隔将自动刷新。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73">2) 校核内容</h4>
                <div class="p1">
                    <p id="74">静态拓扑校核按照区域划分, 可分为线路整体静态拓扑校核与线路局部静态拓扑校核, 两者均包含设备名称属性校核与设备邻接关系属性校核;动态拓扑校核是在线路整体静态拓扑模型基础上, 对开关状态属性进行校核;线路的定期检查实质上就是定期对线路动态拓扑模型进行校核。</p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>2</b> 拓扑一次校核</h3>
                <h4 class="anchor-tag" id="76" name="76"><b>2.1</b> 一次校核方案</h4>
                <div class="p1">
                    <p id="77">图2展示了一次校核的校核过程, 具体分为3个步骤。</p>
                </div>
                <div class="p1">
                    <p id="78">步骤1:在由GIS/PMS导入主站的静态拓扑模型的基础上, 通过读取并保存SCADA系统上传的断面数据, 构建同时间同区域、同时间不同区域、同区域不同时间等多层次模型并写入EMS与配电管理系统 (distribution management system, DMS) 之中。</p>
                </div>
                <div class="p1">
                    <p id="79">步骤2:针对不同层次待校核的拓扑模型, 从算法服务层调用特定的校核算法, 检查模型是否存在孤岛、邻接关系错误以及拓扑运行方式不一致等问题, 将校核结果发送给模型维护人员。</p>
                </div>
                <div class="p1">
                    <p id="80">步骤3:模型维护人员收到校核结果后, 核查并修正EMS/DMS的异常模型, 由其消息中心向高级应用程序软件推送关于网络模型更新的信息。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907025_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 一次校核流程" src="Detail/GetImg?filename=images/DLXT201907025_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 一次校核流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907025_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of primary verification</b></p>

                </div>
                <div class="p1">
                    <p id="82">由于静态拓扑模型是动态拓扑模型的基础, 所以依次开展同时间不同区域、同时间同区域、同区域不同时间层次模型的校核工作, 其中同时间不同区域层次模型校核适用于各个区域内同一时间条件下静态拓扑模型的修正, 以验证EMS的模型拼接环节是否出错;同时间同区域层次模型校核适用于特定区域内同一时间条件下动态拓扑模型的修正, 用于解决断面数据中的开关设备遥信与遥测信息存在冲突等问题, 以提高动态拓扑模型的准确性;同区域不同时间层次模型校核适用于线路的定期检查, 以解决配电主站网络模型运行状态更新滞后等问题。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>2.2</b> 一次校核缺陷</h4>
                <div class="p1">
                    <p id="84">一次校核仅仅局限于配电主站的拓扑模型修正, 而当智能分布式FA投入后, 尚无措施去处理STU的拓扑模型与主站拓扑模型之间的关系;一次校核在解决断面数据存在量测信息冲突问题时, 虽然通过采用状态估计和误差分析法<citation id="158" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 提高了模型可信度, 但实际过程中缺乏比对模型, 结果需进一步验证。</p>
                </div>
                <h3 id="85" name="85" class="anchor-tag"><b>3</b> 拓扑二次校核</h3>
                <h4 class="anchor-tag" id="86" name="86"><b>3.1</b> 二次校核总体方案</h4>
                <div class="p1">
                    <p id="87">图3展示了拓扑二次校核的校核过程, 具体分为3个步骤。</p>
                </div>
                <div class="p1">
                    <p id="88">步骤1:当满足校核条件时, STU将立即启用模型查询功能, 创建相应的拓扑模型并生成拓扑文件, 之后采用IEC 60870-5-104扩展规约<citation id="159" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 将该文件上传至校核系统。</p>
                </div>
                <div class="p1">
                    <p id="89">步骤2:校核系统根据STU上送的拓扑模型文件, 从EMS/DMS数据库中抽取相关的模型和数据, 构建与STU同时间同区域层次的拓扑模型。</p>
                </div>
                <div class="p1">
                    <p id="90">步骤3:校核系统将源自STU与EMS/DMS的拓扑模型进行比对, 将模型比对结果发送给模型维护人员, 若模型维护人员从中并未发现任何异常信息, 则向智能分布式FA系统和EMS/DMS发送“模型比对无异常”的信息;若模型维护人员从中发现异常信息, 则先通过软压板操作, 闭锁智能分布式FA系统的故障处理功能, 再仔细核查模型信息, 将具体结果反馈给EMS/DMS和智能分布式FA系统, 两侧模型更新完成并获得模型维护人员许可后, 方可解锁智能分布式FA系统的故障处理功能。</p>
                </div>
                <div class="p1">
                    <p id="91">需要注意的是, 该方案既不以主站的拓扑模型为依据, 也不以分布式FA拓扑模型为依据, 而是通过采用特定校核算法检验两者模型是否存在缺陷, 通过可视化界面展示可疑设备节点, 由模型维护人员进行确认。</p>
                </div>
                <div class="area_img" id="92">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907025_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 二次校核流程" src="Detail/GetImg?filename=images/DLXT201907025_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 二次校核流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907025_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of secondary verification</b></p>

                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>3.2</b> 二次校核系统层次架构</h4>
                <div class="p1">
                    <p id="94">如图3所示, 从层次逻辑上看, 校核系统由模型解析层、模式选择层、模型比对层与算法服务层组成。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>3.2.1</b> 模型解析层</h4>
                <div class="p1">
                    <p id="96">校核系统收到模型文件后, 分析其来源, 若模型是由单个STU提供, 则解析该模型中所含开关设备的基本属性, 并分析开关设备运行状态, 按照既定的数据结构, 生成对应的设备参数表, 之后从EMS/DMS中调用相关数据, 构建与STU同时间同区域层次的模型;若模型数量大于1且由多个STU提供, 则根据STU的邻接关系特征, 建立公共拓扑节点, 实现模型的融合, 再从EMS/DMS中调用相关数据, 构建与STU同时间同区域层次的模型。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>3.2.2</b> 模式选择层</h4>
                <div class="p1">
                    <p id="98">模式选择层是依据线路校核范围的差异进行设计, 其提供了初始化校核与异动校核两种模式。系统结合模型的完整性、提供模型的STU是否为代理终端以及上送模型文件的STU数量等信息, 自动选择校核模式。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99">1) 初始化校核模式</h4>
                <div class="p1">
                    <p id="100">初始化校核模式适用于静态拓扑模型发生大规模变更的线路、动态拓扑模型发生变更的线路和需要定期检查的线路。整条线路拓扑模型的建立由代理终端负责, 该终端与主站之间的拓扑模型仅需进行一次整体校核, 可避免各终端与主站分别开展线路局部拓扑校核的情况发生。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101">2) 异动校核模式</h4>
                <div class="p1">
                    <p id="102">异动校核模式仅适用于静态拓扑模型发生小规模变更的线路。如图4 (a) 所示, 在#2HWG中新增支线开关K13后, 仅STU3建立局部静态拓扑模型, 与主站模型进行局部校核。如图4 (b) 所示, 若原开关K7更名为K13或新增干线开关K13, STU3及其右侧邻接终端需重建局部静态拓扑模型, 同主站模型进行局部校核, 可减轻系统负担, 降低模型维护人员核查工作量。</p>
                </div>
                <div class="area_img" id="103">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907025_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 异动校核类型" src="Detail/GetImg?filename=images/DLXT201907025_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 异动校核类型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907025_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Change verification types</b></p>

                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>3.2.3</b> 模型比对层</h4>
                <div class="p1">
                    <p id="105">模型比对层包含静态拓扑属性匹配与动态拓扑属性匹配两个环节。对于初始化校核模式而言, 两个环节缺一不可;而对于异动校核模式而言, 仅需进行静态拓扑属性匹配。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106">1) 静态拓扑属性匹配</h4>
                <div class="p1">
                    <p id="107">静态拓扑属性匹配包含开关设备名称属性匹配与邻接关系属性匹配。设备名称属性经模型解析层的预处理, 衍生出电源点名称、线路名称、环网柜名称、设备编号以及设备类型等多层属性, 将解析后的各层属性逐一进行语义匹配;在邻接关系属性匹配过程中, 系统先判断所指定的开关设备与其周围开关设备是否直接相连, 再根据各个开关设备距离电源点的电气距离判断开关之间的上下游关系。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108">2) 动态拓扑属性匹配</h4>
                <div class="p1">
                    <p id="109">动态拓扑属性匹配仅包含开关状态属性匹配。开关状态属性经模型解析层预处理, 将以数字量0和1显示 (0表示断开, 1表示闭合) , 在静态拓扑属性一致的基础上, 依次对开关状态属性展开比较。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>3.2.4</b> 算法服务层</h4>
                <div class="p1">
                    <p id="111">算法服务层提供了对象构建、统计、差异分析、日志、图形等多种服务, 为模型解析层、模式选择层与模型比对层提供服务支撑。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>3.3</b>核心算法实现</h4>
                <h4 class="anchor-tag" id="113" name="113"><b>3.3.1</b> 初始化校核算法</h4>
                <div class="p1">
                    <p id="114">步骤1:将线路出口断路器抽象为根节点, 电气距离设置为1, 线路上的其他开关设备抽象为子节点, 采用广度优先搜索算法遍历网络模型, 每遍历完一层节点, 该层面上所有节点的电源电气距离自动加1, 直至该线路上所有的节点被访问完。</p>
                </div>
                <div class="p1">
                    <p id="115">步骤2:按照广度优先搜索算法对节点的访问顺序, 从1至<i>N</i>分别对各个节点进行编号 (记STU拓扑模型节点数量为<i>N</i><sub>1</sub>, 主站拓扑模型节点数量为<i>N</i><sub>2</sub>) , 识别各个节点的状态, 统计各节点的邻接节点, 建立节点编号—名称—状态—邻接节点—电气距离表。</p>
                </div>
                <div class="p1">
                    <p id="116">步骤3:判断模型节点数量是否相同, 若<i>N</i><sub>1</sub>=<i>N</i><sub>2</sub>, 则首先按照节点名称属性中的供电电源点名称、线路名称、设备编号等多个属性层次, 对编号同为<i>i</i>的节点的各层属性逐一进行语义匹配, 接着比较电气距离和其邻接节点, 最后比较节点状态。如图5所示, 若4项均表现一致, 则将该节点标记为绿色并进入第<i>i</i>+1个节点匹配工作;若4项不完全一致, 则将该节点标记为红色并进入第<i>i</i>+1个节点的匹配工作, 直至完成所有节点的匹配工作, 并转至步骤5。若<i>N</i><sub>1</sub>≠<i>N</i><sub>2</sub>, 则按照节点编号顺序开展模型比对工作, 过程中只要出现节点匹配失败, 就即刻进入可视化操作界面, 并转至步骤4。</p>
                </div>
                <div class="area_img" id="117">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907025_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 匹配过程" src="Detail/GetImg?filename=images/DLXT201907025_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 匹配过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907025_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Matching process</b></p>

                </div>
                <div class="p1">
                    <p id="118">步骤4:模型维护人员通过界面可视化操作, 以补充虚拟节点的方式对模型进行初步修正, 并将其重新导入校核系统, 转至步骤1 (注:虚拟节点的名称与状态属性均为空, 该虚拟节点可能是缺失的节点, 或者与其对应的拥有相同编号的节点是多余的节点, 其设置原因是为了确保整个网架结构保持一致性, 以便系统完成整个模型的校核工作) 。</p>
                </div>
                <div class="p1">
                    <p id="119">步骤5:系统输出校核结果, 模型维护人员确认并将需要修改的信息反馈给节点所属的STU和EMS/DMS。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>3.3.2</b> 异动校核算法</h4>
                <div class="p1">
                    <p id="121">步骤1:系统根据提供模型的STU的IP地址、模型数量以及模型完整性等信息, 判断模型是否由多个STU提供。若模型是由单个STU提供, 则直接转至步骤2;若模型是由多个STU提供, 则根据STU之间的邻接关系, 调用对象构建服务, 建立公共拓扑节点, 实现多模型融合, 再转至步骤2。</p>
                </div>
                <div class="p1">
                    <p id="122">步骤2:将模型中处于最上游位置的开关抽象为根节点, 电气距离设置为<i>m</i>, 其余开关设备抽象为子节点, 采用广度优先搜索算法遍历网络模型, 每遍历完一层节点, 该层上面的所有节点的电气距离自动加1, 直至模型的全部节点被访问完。</p>
                </div>
                <div class="p1">
                    <p id="123">步骤3:按照广度优先搜索算法对节点的访问顺序, 从1至<i>N</i>分别对各个节点进行编号 (记STU拓扑模型节点数量为<i>N</i><sub>1</sub>, 主站拓扑模型节点数量为<i>N</i><sub>2</sub>) , 统计各节点的邻接节点, 建立节点编号—名称—邻接节点—电气距离表。</p>
                </div>
                <div class="p1">
                    <p id="124">步骤4:判断模型节点数量是否相同, 若<i>N</i><sub>1</sub>=<i>N</i><sub>2</sub>, 则先按照节点名称属性中的供电电源点名称、线路名称、设备编号等多个属性层次, 对编号同为<i>i</i>的节点的各层属性逐一进行语义匹配, 再比较电气距离与邻接节点。若3项均表现一致, 则将该节点标记为绿色并进入第<i>i</i>+1个节点匹配工作;若3项不完全一致, 则将该节点标记为红色并进入第<i>i</i>+1个节点的匹配工作, 直至完成所有节点的匹配工作, 转至步骤6。若<i>N</i><sub>1</sub>≠<i>N</i><sub>2</sub>, 则按照节点编号顺序开展模型比对工作, 过程中只要出现节点匹配失败, 就即刻进入可视化操作界面, 并转至步骤5。</p>
                </div>
                <div class="p1">
                    <p id="125">步骤5:模型维护人员通过界面可视化操作, 以补充虚拟节点的方式对模型进行初步修正, 并将其重新导入校核系统, 并转至步骤1。</p>
                </div>
                <div class="p1">
                    <p id="126">步骤6:系统输出校核结果, 模型维护人员确认并将需要修改的信息反馈给节点所属的STU和EMS/DMS。</p>
                </div>
                <h3 id="127" name="127" class="anchor-tag"><b>4</b> 应用及实现</h3>
                <h4 class="anchor-tag" id="128" name="128"><b>4.1</b> 工程应用</h4>
                <div class="p1">
                    <p id="129">根据上述的总体设计方案, 在某地电网D5200配电网运行控制与管理系统主站平台上, 开发了一套具备模型二次校核能力的智能校核系统。该系统在STU与配电自动化主站之间的模型维护过程中, 可根据STU上送的拓扑模型而自动选择校核模式, 实现灵活校核。</p>
                </div>
                <div class="p1">
                    <p id="130">在某地河西新城码头变和江北新区城南河变的两个核心商务区的18回10 kV线路上, 部署了50台具备自主查询网络模型能力的STU, 当该智能分布式FA系统投入运行时, 自动选择了初始化校核模式, 一次性校核出12个问题开关, 其中智能分布式FA系统中含有6个开关名称属性不正确, 2个开关未参与建模, 配电主站系统中含有4个开关名称属性错误, 在后续新增开关设备的过程中, 系统自动选用了异动校核模式, 至今为止尚未发现模型不匹配、模型缺失等问题。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131"><b>4.2</b> 实现过程</h4>
                <div class="p1">
                    <p id="132">IEC 61850标准第二版中变电站配置描述语言 (SCL) 文件类型共分6种, 分别为智能电子设备 (IED) 能力描述 (ICD) 、系统规格描述 (SSD) 、变电站配置描述 (SCD) 、IED配置描述、实例化的IED描述 (IID) 和系统交换描述 (SED) 文件<citation id="160" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 虽然相比第一版, 增加了IID和SED两类文件, 但并未定义适用于描述馈线拓扑的SSD文件模板, 所以在该方案的实现过程中, 厂家自定义了馈线拓扑文件格式, 并通过IEC 60870-5-104扩展规约将拓扑文件上传至校核系统 (附录A为校核系统界面) 。校核系统根据对模型的解析结果, 采用间接数据库接口访问方式, 向EMS/DMS发起数据访问请求, 构建与STU同时间同区域层次的模型, 并自动选用校核模式及其对应的算法, 开展模型比对工作, 模型比对结束后, 跳转至结果确认界面, 展示具体的拓扑结构、设备对应关系列表, 在界面上匹配成功的节点会以绿色进行标记, 未能自动匹配上的拓扑节点会以红色标记, 并且形成匹配结果清单, 提示用户。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>4.3</b> 效率分析</h4>
                <div class="p1">
                    <p id="134">影响校核系统工作效率因素主要体现在3个方面:通信延时、模型比对延时和结果确认延时。</p>
                </div>
                <div class="p1">
                    <p id="135">1) 通信延时包含固定延时和传输延时。其中, 固定延时是协议栈封装/解析报文的时间。传输延时与模型文件大小密切相关, 若模型文件愈大, 则传输延时愈长;反之, 则传输延时愈短。但相对于后两者而言, 通信延时最短, 时间为秒级。</p>
                </div>
                <div class="p1">
                    <p id="136">2) 模型比对延时主要取决于两种模型节点数量是否存在差异, 若存在差异, 则需要人工可视化处理, 时间为分钟级;反之, 则模型自动完成比对, 时间为秒级。</p>
                </div>
                <div class="p1">
                    <p id="137">3) 结果确认延时具体视模型复杂程度和模型比对结果而定, 由于结果确认往往需要通过可视化界面处理, 所以若模型愈复杂, 可疑节点愈多, 则延时愈长;反之, 则延时愈短。一般而言, 时间为分钟级。</p>
                </div>
                <div class="p1">
                    <p id="138">经过多次测试分析, 该系统能够自动发现所有的模型缺陷, 包括开关名称属性错误、连接关系错误以及模型缺失等。其中, 前两类模型缺陷约占总量的83%, 该系统能够自动处理, 第三类模型缺陷约占总量的17%, 需要模型维护人员通过可视化界面协助处理。总体而言, 该系统基本能够达到在线应用的要求。</p>
                </div>
                <h3 id="139" name="139" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="140">在实际工程中, 配电线路拓扑变更频繁, 模型维护量较大, 人工点对点核查效率低下, 为了减少模型维护人员的工作量, 提高模型质量, 故文中开展了配电网络模型的二次校核工作。虽然初有成效, 但依旧存在不足之处, 主要表现在:</p>
                </div>
                <div class="p1">
                    <p id="141">1) 当智能分布式FA与主站的拓扑模型所含节点数量存在差异时, 二次校核算法性能存在缺陷, 需要人工可视化协助处理, 以致模型校核效率低下。</p>
                </div>
                <div class="p1">
                    <p id="142">2) 因为IEC 61850尚未明确定义馈线拓扑文件模板, 各个厂家制定的馈线拓扑描述规则不同, 所以文中所提校核系统仅适用于特定厂家的智能分布式FA系统和主站系统。</p>
                </div>
                <div class="p1">
                    <p id="143">因此, 为了进一步提高校核系统的性能以及扩大成果的适用范围, 不仅需要完善校核算法, 还要尽快制定统一的基于IEC 61850标准的拓扑模型描述规则。</p>
                </div>
                <div class="p1">
                    <p id="144">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="161" name="161" class="anchor-tag">附录A</h3>
                <div class="area_img" id="162">
                                <img alt="" src="Detail/GetImg?filename=images/DLXT201907025_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                            <p class="img_tit"></p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702025&amp;v=MjMwNDVyRzRIOWJNclk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 陈连杰, 韩冰, 赵家庆, 等.利用自动成图的配电网模型拓扑校核技术及实现[J].电力系统自动化, 2017, 41 (2) :160-164.DOI:10.7500/AEPS20160309002.CHEN Lianjie, HAN Bing, ZHAO Jiaqing, et al. Automatic graphing based verification techniques for model topology of distribution network and implementation[J]. Automation of Electric Power Systems, 2017, 41 (2) : 160-164. DOI: 10.7500/AEPS20160309002.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612011&amp;v=MDc2OTVFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1ViN05JU0hUZXJHNEg5Zk5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 韩冰, 韩韬, 陈连杰, 等.配电网主站网络模型校核方法设计与实现[J].电力系统自动化, 2016, 40 (12) :75-79.HAN Bing, HAN Tao, CHEN Lianjie, et al. Design and implementation of network model verification method for distribution automation system[J]. Automation of Electric Power Systems, 2016, 40 (12) : 75-79.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201309035&amp;v=MjAzNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVWI3TklUckJmYkc0SDlMTXBvOUdZWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 刘健, 张小庆, 陈星莺, 等.集中智能与分布智能协调配合的配电网故障处理模式[J].电网技术, 2013, 37 (9) :2608-2614.LIU Jian, ZHANG Xiaoqing, CHEN Xingying, et al. Fault location and service restoration for distribution networks based on coordination of centralized intelligence and distributed intelligence[J]. Power System Technology, 2013, 37 (9) : 2608-2614.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201117014&amp;v=Mjg4MTNJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVWI3TklTSFRlckc0SDlETnE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘健, 赵树仁, 贠保记, 等.分布智能型馈线自动化系统快速自愈技术及可靠性保障措施[J].电力系统自动化, 2011, 35 (17) :67-71.LIU Jian, ZHAO Shuren, YUN Baoji, et al. Fast self-healing technology in distributed intelligent feeder automation systems and its reliability enhancement[J]. Automation of Electric Power Systems, 2011, 35 (17) : 67-71.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CSDL201504014&amp;v=MDg4NjFyQ1VSN3FmWnVackZ5RGtVYjdOSmo3UFlyRzRIOVRNcTQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 封士永, 王江宁, 周磊, 等.配电网邻域速动型分布式馈线自动化策略及仿真分析[J].电力科学与技术学报, 2015, 30 (4) :96-104.FENG Shiyong, WANG Jiangning, ZHOU Lei, et al. Neighborhood quick distributed feeder automation strategy and its simulation analysis for distribution networks[J]. Journal of Electric Power Science and Technology, 2015, 30 (4) : 96-104.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Smarter fault location,isolation,and service restoration using integrated distribution management systems and distribution automation">

                                <b>[6]</b> JAYANTILAL A, MCCARTHY C A. Smarter fault location, isolation, and service restoration using integrated distribution management systems and distribution automation[C]// IEEE Power &amp; Energy Society General Meeting, July 22-26, 2012, San Diego, USA: 3p.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713016&amp;v=Mjc4MjU3cWZadVpyRnlEa1ViN05JU0hUZXJHNEg5Yk5ySTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 丛伟, 郑熠, 张子衿, 等.智能配电网拓扑信息的分布式存储和管理方法[J].电力系统自动化, 2017, 41 (13) :111-118.DOI:10.7500/AEPS20161228008.CONG Wei, ZHENG Yi, ZHANG Zijin, et al. Distributed storage and management method for topology information of smart distribution network[J]. Automation of Electric Power Systems, 2017, 41 (13) : 111-118. DOI: 10.7500/AEPS 20161228008.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SQGX201502016&amp;v=MjAxMjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOTmp6TWRyRzRIOVRNclk5RVlvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 李培亮, 王敬华, 张新慧, 等.网络拓扑识别在配电网分布式控制中的应用[J].齐鲁工业大学学报 (自然科学版) , 2015, 29 (2) :61-65.LI Peiliang, WANG Jinghua, ZHANG Xinhui, et al. Distribution network topology automatic identification technology for distribution grid distributed control application[J]. Journal of Qilu University of Technology (Natural Science Edition) , 2015, 29 (2) : 61-65.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201511028&amp;v=MDE0MzZVYjdOSVNIVGVyRzRIOVROcm85SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 范开俊, 徐丙垠, 董俊, 等.基于智能终端逐级查询的馈线拓扑识别方法[J].电力系统自动化, 2015, 13 (11) :180-186.FAN Kaijun, XU Bingyin, DONG Jun, et al. Identification method for feeder topology based on successive polling of smart terminal unit[J]. Automation of Electric Power Systems, 2015, 13 (11) : 180-186.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509021&amp;v=MTMwMDNVUjdxZlp1WnJGeURrVWI3TklTSFRlckc0SDlUTXBvOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 高孟友, 徐丙垠, 范开俊, 等.基于实时拓扑识别的分布式馈线自动化控制方法[J].电力系统自动化, 2015, 39 (9) :127-131.GAO Mengyou, XU Bingyin, FAN Kaijun, et al. Distributed feeder automation based on automatic recognition of real-time feeder topology[J]. Automation of Electric Power Systems, 2015, 39 (9) : 127-131.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201807012&amp;v=MTUxOTQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOTHluYWViRzRIOW5NcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 应俊, 梅军, 王勇, 等.配电主站馈线拓扑模型校核方法研究[J].电力系统保护与控制, 2018, 46 (7) :83-89.YING Jun, MEI Jun, WANG Yong, et al. Research on verification method of feeder topology model for distribution main station[J]. Power System Protection and Control, 2018, 46 (7) : 83-89.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815012&amp;v=MDc1MDJIVGVyRzRIOW5OcW85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 丛伟, 盛亚如, 咸国富, 等.基于智能配电终端的分布式供电恢复方法[J].电力系统自动化, 2018, 42 (15) :77-85.DOI:10.7500/AEPS20180212003.CONG Wei, SHENG Yaru, XIAN Guofu, et al. Distributed power service restoration method based on smart terminal unit[J]. Automation of Electric Power Systems, 2018, 42 (15) : 77-85. DOI: 10.7500/AEPS20180212003.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201312002&amp;v=MTY1NzNZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVWI3TkxTblBZckc0SDlMTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 王伊晓, 刘东, 赵江河, 等.基于IEC 61968的电网静态拓扑模型表达方式研究[J].华东电力, 2013, 41 (12) :2449-2455.WANG Yixiao, LIU Dong, ZHAO Jianghe, et al. Representation method of static electrical network topology based on IEC 61968[J]. East China Electric Power, 2013, 41 (12) : 2449-2455.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200918020&amp;v=MDE1MzE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVWI3Tkx5bmFlYkc0SHRqTnA0OUhaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 董张卓, 段欣, 李骞.电网图形平台和静态拓扑的生成[J].电力系统保护与控制, 2009, 37 (18) :89-92.DONG Zhangzhuo, DUAN Xin, LI Qian. Universal graphic platform of electric power system and the production of static topology[J]. Power System Protection and Control, 2009, 37 (18) : 89-92.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201008016&amp;v=MTc3NDJDVVI3cWZadVpyRnlEa1ViN05JU0hUZXJHNEg5SE1wNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 蒋浩, 王磊, 陆艳, 等.利用端子坐标进行静态拓扑的自动分析[J].电力系统自动化, 2010, 34 (8) :67-71.JIANG Hao, WANG Lei, LU Yan, et al. An automatic power network static topology analysis based on terminal coordinates method[J]. Automation of Electric Power Systems, 2010, 34 (8) : 67-71.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GWDZ201813023&amp;v=MTY2NzBackZ5RGtVYjdOSWpyUGRMRzRIOW5Ockk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 覃朝云, 梁东, 杨静, 等.基于主站后备的分布式馈线自动化拓扑组网设计方案[J].电子设计工程, 2018, 26 (13) :104-108.QIN Zhaoyun, LIANG Dong, YANG Jing, et al. Design scheme on the ad hoc topology network of distributed feeder automation based on main station in support[J]. Electronic Design Engineering, 2018, 26 (13) : 104-108.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201228021&amp;v=MTExMzh0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOUHlyUGJiRzRIOVBPcDQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 陆一鸣, 刘东, 黄玉辉, 等.基于CIM的馈线建模和应用[J].中国电机工程学报, 2012, 32 (28) :157-163.LU Yiming, LIU Dong, HUANG Yuhui, et al. Feeder modeling and application based on CIM[J]. Proceedings of the CSEE, 2012, 32 (28) : 157-163.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016164263.nh&amp;v=MjkwMDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOVkYyNkdMSytHdFBLckpFYlBJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 高孟友.智能配电网分布式馈线自动化技术[D].济南:山东大学, 2016. GAO Mengyou. Distributed feeder automation technology for smart distribution network[D]. Jinan: Shandong University, 2016.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1012429981.nh&amp;v=MzAxNjJDVVI3cWZadVpyRnlEa1ViN05WRjI2SExlNkY5akVycEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 安永桥.电网调度拓扑模型智能校核工具的研究及应用[D].北京:华北电力大学, 2012. AN Yongqiao. Research and application on tool of intelligent verification for topology model in power grid dispatching[D]. Beijing: North China Electric Power University, 2012.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201607020&amp;v=MzA4NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVWI3Tkx5bmFlYkc0SDlmTXFJOUhaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 徐迅, 梅军, 钱超, 等.基于IEC 60870-5-104规约扩展的配电终端自描述功能实现方法研究[J].电力系统保护与控制, 2016, 44 (7) :128-133.XU Xun, MEI Jun, QIAN Chao, et al. Research method for implementation of the self-describing function of distribution terminals based on the extended IEC 60870-5-104 protocol[J]. Power System Protection and Control, 2016, 44 (7) : 128-133.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802022&amp;v=MTg3OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1ViN05JU0hUZXJHNEg5bk1yWTlIWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 李金, 胡荣, 王丽华, 等.智能变电站IEC 61850 Ed 2.0工程配置应用方案[J].电力系统自动化, 2018, 42 (2) :154-159.DOI:10.7500/AEPS20170815010.LI Jin, HU Rong, WANG Lihua, et al. Engineering configuration scheme based on IEC 61850 Ed 2.0 in smart substation[J]. Automation of Electric Power Systems, 2018, 42 (2) : 154-159. DOI: 10.7500/AEPS20170815010.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907025" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907025&amp;v=MjgwOTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjdOSVNIVGVyRzRIOWpNcUk5SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

