

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137607901065000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907005%26RESULT%3d1%26SIGN%3dSLx768%252fvU%252fv9QZKZdoAl7wls6TY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907005&amp;v=MzA0MTN5SGhVYjdOSVNIVGVyRzRIOWpNcUk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#80" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#86" data-title="&lt;b&gt;1&lt;/b&gt; 基于&lt;b&gt;EH&lt;/b&gt;的&lt;b&gt;IES&lt;/b&gt;规划模型 "><b>1</b> 基于<b>EH</b>的<b>IES</b>规划模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#95" data-title="&lt;b&gt;1.1&lt;/b&gt; 多能设备规划建模及相关约束条件"><b>1.1</b> 多能设备规划建模及相关约束条件</a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;1.2&lt;/b&gt; 目标函数"><b>1.2</b> 目标函数</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#188" data-title="&lt;b&gt;2&lt;/b&gt; 区域&lt;b&gt;IES&lt;/b&gt;鲁棒规划 "><b>2</b> 区域<b>IES</b>鲁棒规划</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#189" data-title="&lt;b&gt;2.1&lt;/b&gt; 区域&lt;b&gt;IES&lt;/b&gt;鲁棒规划模型"><b>2.1</b> 区域<b>IES</b>鲁棒规划模型</a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;2.2&lt;/b&gt; 区域&lt;b&gt;IES&lt;/b&gt;鲁棒规划方法"><b>2.2</b> 区域<b>IES</b>鲁棒规划方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#216" data-title="&lt;b&gt;3&lt;/b&gt; 算例研究 "><b>3</b> 算例研究</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#217" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例条件"><b>3.1</b> 算例条件</a></li>
                                                <li><a href="#227" data-title="&lt;b&gt;3.2&lt;/b&gt; 结果分析"><b>3.2</b> 结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#236" data-title="&lt;b&gt;4 结语&lt;/b&gt; "><b>4 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#271" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#276" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#88" data-title="&lt;b&gt;图1 典型的基于EH的IES&lt;/b&gt;"><b>图1 典型的基于EH的IES</b></a></li>
                                                <li><a href="#208" data-title="&lt;b&gt;图2 负荷不确定性的区间刻画&lt;/b&gt;"><b>图2 负荷不确定性的区间刻画</b></a></li>
                                                <li><a href="#220" data-title="&lt;b&gt;图3 规划区全年8 760 h电-冷-热负荷&lt;/b&gt;"><b>图3 规划区全年8 760 h电-冷-热负荷</b></a></li>
                                                <li><a href="#230" data-title="&lt;b&gt;图4 考虑典型日1、2和4负荷不确定性的规划结果&lt;/b&gt;"><b>图4 考虑典型日1、2和4负荷不确定性的规划结果</b></a></li>
                                                <li><a href="#272" data-title="表A1 备选CCHP机组参数">表A1 备选CCHP机组参数</a></li>
                                                <li><a href="#273" data-title="表A2 备选燃气锅炉参数">表A2 备选燃气锅炉参数</a></li>
                                                <li><a href="#274" data-title="表A3 备选集中式制冷站参数">表A3 备选集中式制冷站参数</a></li>
                                                <li><a href="#275" data-title="图A1 k-means聚类分群法提取的6个典型日电/冷/热负荷">图A1 k-means聚类分群法提取的6个典型日电/冷/热负荷</a></li>
                                                <li><a href="#277" data-title="表B1 考虑典型日1负荷不确定性的规划结果">表B1 考虑典型日1负荷不确定性的规划结果</a></li>
                                                <li><a href="#278" data-title="表B2 考虑典型日2负荷不确定性的规划结果">表B2 考虑典型日2负荷不确定性的规划结果</a></li>
                                                <li><a href="#279" data-title="表B3 考虑典型日4负荷不确定性的规划结果">表B3 考虑典型日4负荷不确定性的规划结果</a></li>
                                                <li><a href="#280" data-title="图B1 考虑典型日2负荷不确定性的典型日2日运行场景">图B1 考虑典型日2负荷不确定性的典型日2日运行场景</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="4">


                                    <a id="bibliography_1" title=" 马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al. Exploring the concept, key technologies and development model of energy internet[J]. Power System Technology, 2015, 39 (11) : 3014-3022." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511003&amp;v=MjAxMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViN05JVHJCZmJHNEg5VE5ybzlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al. Exploring the concept, key technologies and development model of energy internet[J]. Power System Technology, 2015, 39 (11) : 3014-3022.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_2" title=" 孙宏斌, 郭庆来, 潘昭光, 等.能源互联网:驱动力、评述与展望[J].电网技术, 2015, 39 (11) :3005-3013.SUN Hongbin, GUO Qinglai, PAN Zhaoguang, et al. Energy internet: driving force, review and outlook[J]. Power System Technology, 2015, 39 (11) : 3005-3013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511002&amp;v=MjkzMTA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViN05JVHJCZmJHNEg5VE5ybzlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         孙宏斌, 郭庆来, 潘昭光, 等.能源互联网:驱动力、评述与展望[J].电网技术, 2015, 39 (11) :3005-3013.SUN Hongbin, GUO Qinglai, PAN Zhaoguang, et al. Energy internet: driving force, review and outlook[J]. Power System Technology, 2015, 39 (11) : 3005-3013.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_3" title=" 孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang. Energy Internet: concept architecture and frontier outlook[J]. Automation of Electric Power Systems, 2015, 39 (19) : 1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MjAwNzdCdEdGckNVUjdxZlp1WnJGeUhoVWI3TklTSFRlckc0SDlUTnBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang. Energy Internet: concept architecture and frontier outlook[J]. Automation of Electric Power Systems, 2015, 39 (19) : 1-8.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_4" title=" MANCARELLA P. MES (multi-energy systems) : an overview of concepts and evaluation models[J]. Energy, 2014, 39 (2) : 1-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600287656&amp;v=MTgyNzJaZVp0RmlubFVycklLVm9XYXhjPU5pZk9mYks4SHRETXFZOUZadU1JQ25rL29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1udw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         MANCARELLA P. MES (multi-energy systems) : an overview of concepts and evaluation models[J]. Energy, 2014, 39 (2) : 1-17.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_5" title=" MEIBOM P, HILGER K B, MADSEN H, et al. Energy comes together in Denmark: the key to a future fossil-free Danish power system[J]. IEEE Power and Energy Magazine, 2013, 11 (5) : 46-55." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy comes together in Denmark,The key to a future fossil-free Danish power system">
                                        <b>[5]</b>
                                         MEIBOM P, HILGER K B, MADSEN H, et al. Energy comes together in Denmark: the key to a future fossil-free Danish power system[J]. IEEE Power and Energy Magazine, 2013, 11 (5) : 46-55.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_6" title=" XUE Y. Energy Internet or comprehensive energy network?[J]. Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) : 297-301." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy internet or comprehensive energy network?">
                                        <b>[6]</b>
                                         XUE Y. Energy Internet or comprehensive energy network?[J]. Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) : 297-301.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_7" title=" 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al. From smart grid to Energy Internet basic concept and research framework[J]. Automation of Electric Power Systems, 2014, 38 (15) : 1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MTkyNTFyRnlIaFViN05JU0hUZXJHNEg5WE5xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al. From smart grid to Energy Internet basic concept and research framework[J]. Automation of Electric Power Systems, 2014, 38 (15) : 1-11.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_8" title=" 贾宏杰, 穆云飞, 余晓丹.对我国综合能源系统发展的思考[J].电力建设, 2015, 36 (1) :16-25.JIA Hongjie, MU Yunfei, YU Xiaodan. Thought about the integrated energy system in China[J]. Electric Power Construction, 2015, 36 (1) : 16-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201501006&amp;v=Mjk5MTlHRnJDVVI3cWZadVpyRnlIaFViN05JU0hCZmJHNEg5VE1ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         贾宏杰, 穆云飞, 余晓丹.对我国综合能源系统发展的思考[J].电力建设, 2015, 36 (1) :16-25.JIA Hongjie, MU Yunfei, YU Xiaodan. Thought about the integrated energy system in China[J]. Electric Power Construction, 2015, 36 (1) : 16-25.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_9" title=" 余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al. A brief review to integrated energy system and Energy Internet[J]. Transactions of China Electrotechnical Society, 2016, 31 (1) : 1-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MDUzNDNCZmJHNEg5Zk1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViN05JU3I=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al. A brief review to integrated energy system and Energy Internet[J]. Transactions of China Electrotechnical Society, 2016, 31 (1) : 1-13.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_10" title=" 王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 35 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al. A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J]. Proceedings of the CSEE, 2013, 35 (31) : 26-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201331003&amp;v=MjY3NTg3TlB5clBiYkc0SDlMUHJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 35 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al. A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J]. Proceedings of the CSEE, 2013, 35 (31) : 26-33.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_11" title=" 王锐, 顾伟, 吴志.含可再生能源的热电联供型微网经济运行优化[J].电力系统自动化, 2011, 35 (8) :22-27.WANG Rui, GU Wei, WU Zhi. Economic and optimal operation of a combined heat and power microgrid with renewable energy resources[J]. Automation of Electric Power Systems, 2011, 35 (8) : 22-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201108003&amp;v=MjkzMjJDVVI3cWZadVpyRnlIaFViN05JU0hUZXJHNEg5RE1wNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王锐, 顾伟, 吴志.含可再生能源的热电联供型微网经济运行优化[J].电力系统自动化, 2011, 35 (8) :22-27.WANG Rui, GU Wei, WU Zhi. Economic and optimal operation of a combined heat and power microgrid with renewable energy resources[J]. Automation of Electric Power Systems, 2011, 35 (8) : 22-27.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_12" title=" MARTINEZ-MARES A, FUERTE-ESQUIVEL C R. A unified gas and power flow analysis in natural gas and electricity coupled networks[J]. IEEE Transactions on Power Systems, 2012, 27 (4) : 2156-2166." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Unified Gas and Power Flow Analysis in Natural Gas and Electricity Coupled Networks">
                                        <b>[12]</b>
                                         MARTINEZ-MARES A, FUERTE-ESQUIVEL C R. A unified gas and power flow analysis in natural gas and electricity coupled networks[J]. IEEE Transactions on Power Systems, 2012, 27 (4) : 2156-2166.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_13" title=" LIU X. Combined analysis of electricity and heat networks[D]. Cardiff, UK: Cardiff University Institute of Energy, 2013." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combined analysis of electricity and heat networks">
                                        <b>[13]</b>
                                         LIU X. Combined analysis of electricity and heat networks[D]. Cardiff, UK: Cardiff University Institute of Energy, 2013.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_14" title=" GEIDL M. Integrated modeling and optimization of multi-carrier energy systems[D]. Zurich, Switzerland: ETH Zurich, 2007." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated modeling and optimization of multi-carrier energy systems">
                                        <b>[14]</b>
                                         GEIDL M. Integrated modeling and optimization of multi-carrier energy systems[D]. Zurich, Switzerland: ETH Zurich, 2007.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_15" title=" 王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al. Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J]. Proceedings of the CSEE, 2016, 36 (12) : 3292-3305." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MDk2NjRiYkc0SDlmTnJZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVWI3TlB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al. Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J]. Proceedings of the CSEE, 2016, 36 (12) : 3292-3305.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_16" title=" 徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al. Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J]. Proceedings of the CSEE, 2015, 35 (14) : 3634-3642." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514019&amp;v=MTQyODNQYmJHNEg5VE5xNDlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViN05QeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al. Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J]. Proceedings of the CSEE, 2015, 35 (14) : 3634-3642.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_17" title=" ZHANG Xiaping, SHAHIDEHPOUR M, ALABDULWAHAB A A. Optimal expansion planning of energy hub with multiple energy infrastructures[J]. IEEE Transactions on Smart Grid, 2015, 6 (5) : 2302-2311." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal expansion planning of energy Hub with multiple energy infrastructures">
                                        <b>[17]</b>
                                         ZHANG Xiaping, SHAHIDEHPOUR M, ALABDULWAHAB A A. Optimal expansion planning of energy hub with multiple energy infrastructures[J]. IEEE Transactions on Smart Grid, 2015, 6 (5) : 2302-2311.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_18" title=" SALIMI M, GHASEMI H, ADELPOUR M A. Optimal planning of energy hubs in interconnected energy systems: a case study for natural gas and electricity[J]. IET Generation Transmission &amp;amp; Distribution, 2015, 9 (8) : 695-707." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal planning of energy hubs in interconnected energy systems:a case study for natural gas and electricity">
                                        <b>[18]</b>
                                         SALIMI M, GHASEMI H, ADELPOUR M A. Optimal planning of energy hubs in interconnected energy systems: a case study for natural gas and electricity[J]. IET Generation Transmission &amp;amp; Distribution, 2015, 9 (8) : 695-707.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_19" title=" PAZOUKI S, HAGHIFAM M R. Optimal planning and scheduling of energy hub in presence of wind, storage and demand response under uncertainty[J]. International Journal of Electrical Power &amp;amp; Energy Systems, 2016, 80 (9) : 219-239." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES71EEEF9ED4B4B11B06B9250D0B772F2C&amp;v=MjQ2NTlPZmJTNWE2UzUyWVl3RU85OUNBNDR6bVFUN0UxMFNucmkyQkpIZnJXV003anNDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MWh6Ynk5d2EwPU5pZg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         PAZOUKI S, HAGHIFAM M R. Optimal planning and scheduling of energy hub in presence of wind, storage and demand response under uncertainty[J]. International Journal of Electrical Power &amp;amp; Energy Systems, 2016, 80 (9) : 219-239.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_20" title=" DOLATABADI A, MOHAMMADI-IVATLOO B, ABAPOUR M, et al. Optimal stochastic design of wind integrated energy hub[J]. IEEE Transactions on Industrial Informatics, 2017, 13 (5) : 2379-2388." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal stochastic design of wind integrated energy hub">
                                        <b>[20]</b>
                                         DOLATABADI A, MOHAMMADI-IVATLOO B, ABAPOUR M, et al. Optimal stochastic design of wind integrated energy hub[J]. IEEE Transactions on Industrial Informatics, 2017, 13 (5) : 2379-2388.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_21" title=" 程林, 张靖, 黄仁乐, 等.基于多能互补的综合能源系统多场景规划案例分析[J].电力自动化设备, 2017, 37 (6) :282-287.CHENG Lin, ZHANG Jing, HUANG Renle, et al. Case analysis of multi-scenario planning based on multi-energy complementation for integrated energy system[J]. Electric Power Automation Equipment, 2017, 37 (6) : 282-287." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706039&amp;v=MjYwMjl1WnJGeUhoVWI3TklTSFJmYkc0SDliTXFZOUdiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         程林, 张靖, 黄仁乐, 等.基于多能互补的综合能源系统多场景规划案例分析[J].电力自动化设备, 2017, 37 (6) :282-287.CHENG Lin, ZHANG Jing, HUANG Renle, et al. Case analysis of multi-scenario planning based on multi-energy complementation for integrated energy system[J]. Electric Power Automation Equipment, 2017, 37 (6) : 282-287.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_22" title=" 管霖, 陈鹏, 唐宗顺, 等.考虑冷热电存储的区域综合能源站优化设计方法[J].电网技术, 2016, 40 (10) :2934-2941.GUAN Lin, CHEN Peng, TANG Zongshun, et al. Integrated energy station design considering cold and heat storage[J]. Power System Technology, 2016, 40 (10) : 2934-2941." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610003&amp;v=MTg0MjZHNEg5Zk5yNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViN05JVHJCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         管霖, 陈鹏, 唐宗顺, 等.考虑冷热电存储的区域综合能源站优化设计方法[J].电网技术, 2016, 40 (10) :2934-2941.GUAN Lin, CHEN Peng, TANG Zongshun, et al. Integrated energy station design considering cold and heat storage[J]. Power System Technology, 2016, 40 (10) : 2934-2941.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_23" title=" 王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al. Coordinated planning of multi-district integrated energy system combining heating network model[J]. Automation of Electric Power Systems, 2016, 40 (15) : 17-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MTU0Nzg3TklTSFRlckc0SDlmTnFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al. Coordinated planning of multi-district integrated energy system combining heating network model[J]. Automation of Electric Power Systems, 2016, 40 (15) : 17-24.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_24" title=" 于波, 孙恒楠, 项添春, 等.综合能源系统规划设计方法[J].电力建设, 2016, 37 (2) :78-84.YU Bo, SUN Hengnan, XIANG Tianchun, et al. Planning design method of integrated energy system[J]. Electric Power Construction, 2016, 37 (2) : 78-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201602011&amp;v=MzAwOTA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViN05JU0hCZmJHNEg5Zk1yWTlFWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         于波, 孙恒楠, 项添春, 等.综合能源系统规划设计方法[J].电力建设, 2016, 37 (2) :78-84.YU Bo, SUN Hengnan, XIANG Tianchun, et al. Planning design method of integrated energy system[J]. Electric Power Construction, 2016, 37 (2) : 78-84.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_25" title=" 陈柏森, 廖清芬, 刘涤尘, 等.区域综合能源系统的综合评估指标与方法[J].电力系统自动化, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005.CHEN Baisen, LIAO Qingfen, LIU Dichen, et al. Comprehensive evaluation indices and methods for regional integrated energy system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 174-182. DOI: 10.7500/AEPS20170605005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804024&amp;v=MDMyMzZVYjdOSVNIVGVyRzRIOW5NcTQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         陈柏森, 廖清芬, 刘涤尘, 等.区域综合能源系统的综合评估指标与方法[J].电力系统自动化, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005.CHEN Baisen, LIAO Qingfen, LIU Dichen, et al. Comprehensive evaluation indices and methods for regional integrated energy system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 174-182. DOI: 10.7500/AEPS20170605005.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_26" title=" 陈群, 郝俊红, 陈磊, 等.电-热综合能源系统中能量的整体输运模型[J].电力系统自动化, 2017, 41 (13) :7-13.DOI:10.7500/AEPS20161209002.CHEN Qun, HAO Junhong, CHEN Lei, et al. Integral transport model for energy of electric-thermal integrated energy system[J]. Automation of Electric Power Systems, 2017, 41 (13) : 7-13. DOI: 10.7500/AEPS20161209002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713002&amp;v=MTE5MTA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViN05JU0hUZXJHNEg5Yk5ySTlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         陈群, 郝俊红, 陈磊, 等.电-热综合能源系统中能量的整体输运模型[J].电力系统自动化, 2017, 41 (13) :7-13.DOI:10.7500/AEPS20161209002.CHEN Qun, HAO Junhong, CHEN Lei, et al. Integral transport model for energy of electric-thermal integrated energy system[J]. Automation of Electric Power Systems, 2017, 41 (13) : 7-13. DOI: 10.7500/AEPS20161209002.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_27" title=" 吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al. Energy router based planning of Energy Internet at user side[J]. Automation of Electric Power Systems, 2017, 41 (4) : 20-28. DOI: 10.7500/AEPS20160802010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704003&amp;v=MTg2MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViN05JU0hUZXJHNEg5Yk1xNDlGWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al. Energy router based planning of Energy Internet at user side[J]. Automation of Electric Power Systems, 2017, 41 (4) : 20-28. DOI: 10.7500/AEPS20160802010.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_28" title=" BERTSIMAS D, LITVINOV E, SUN X A, et al, Adaptive robust optimization for the security constrained unit commitment problem[J]. IEEE Transactions on Power Systems, 2013, 28 (1) : 52-63." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive Robust Optimization for the Security Constrained Unit Commitment Problem">
                                        <b>[28]</b>
                                         BERTSIMAS D, LITVINOV E, SUN X A, et al, Adaptive robust optimization for the security constrained unit commitment problem[J]. IEEE Transactions on Power Systems, 2013, 28 (1) : 52-63.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_29" title=" JIANG R, WANG J, GUAN Y. Robust unit commitment with wind power and pumped storage hydro[J]. IEEE Transactions on Power Systems, 2012, 27 (2) : 800-810." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust unit commitment with wind power and pumped storage hydro">
                                        <b>[29]</b>
                                         JIANG R, WANG J, GUAN Y. Robust unit commitment with wind power and pumped storage hydro[J]. IEEE Transactions on Power Systems, 2012, 27 (2) : 800-810.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_30" title=" ZHENG Q, WANG J, LIU A. Stochastic optimization for unit commitment—a review[J]. IEEE Transactions on Power Systems, 2015, 30 (4) : 1913-1924." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic optimization for unit commitment——a review">
                                        <b>[30]</b>
                                         ZHENG Q, WANG J, LIU A. Stochastic optimization for unit commitment—a review[J]. IEEE Transactions on Power Systems, 2015, 30 (4) : 1913-1924.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_31" >
                                        <b>[31]</b>
                                     BOYD S, VANDENBERGHE L. Convex optimization[M]. Cambridge, UK: Cambridge University Press, 2004.</a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_32" title=" JABR R A. Robust transmission network expansion planning with uncertain renewable generation and loads[J]. IEEE Transactions on Power Systems, 2013, 28 (4) : 4558-4567." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust transmission network expansion planning with uncertain renewable generation and loads">
                                        <b>[32]</b>
                                         JABR R A. Robust transmission network expansion planning with uncertain renewable generation and loads[J]. IEEE Transactions on Power Systems, 2013, 28 (4) : 4558-4567.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_33" title=" RUIZ C, CONEJO A J. Robust transmission expansion planning[J]. European Journal of Operational Research, 2015, 242 (2) : 390-401." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700258338&amp;v=MDY2NzJIOURNcUk5Rlp1NEhEMzh4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvV2F4Yz1OaWZPZmJLOA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         RUIZ C, CONEJO A J. Robust transmission expansion planning[J]. European Journal of Operational Research, 2015, 242 (2) : 390-401.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_34" title=" ZENG B, ZHAO L. Solving two-stage robust optimization problems using a column-and-constraint generation method[J]. Operations Research Letters, 2013, 41 (5) : 457-461." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080200120507&amp;v=MDk5OThmT2ZiSzdIdG5Nclk5Rlpla1BDWHcrb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvV2F4Yz1OaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[34]</b>
                                         ZENG B, ZHAO L. Solving two-stage robust optimization problems using a column-and-constraint generation method[J]. Operations Research Letters, 2013, 41 (5) : 457-461.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_35" >
                                        <b>[35]</b>
                                     DeST中文主页[EB/OL].[2018-09-26].http://dest.tsinghua.edu.cn/.DeST introduction[EB/OL]. [2018-09-26]. http://dest.tsinghua.edu.cn/.</a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_36" title=" EnergyPlus[EB/OL]. [2018-09-26]. https://www.energyplus.net/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=EnergyPlus">
                                        <b>[36]</b>
                                         EnergyPlus[EB/OL]. [2018-09-26]. https://www.energyplus.net/.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_37" title=" LLOYD S. Least squares quantization in PCM[J]. IEEE Transactions on Information Theory, 1982, 28 (2) : 129-137." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Least squares quantization in PCM">
                                        <b>[37]</b>
                                         LLOYD S. Least squares quantization in PCM[J]. IEEE Transactions on Information Theory, 1982, 28 (2) : 129-137.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_38" >
                                        <b>[38]</b>
                                     算例数据和条件[EB/OL].[2018-09-26].https://share.weiyun.com/5pbT33Q.Data and conditions for case studies[EB/OL]. [2018-09-26]. https://share.weiyun.com/5pbT33Q.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),34-45 DOI:10.7500/AEPS20180511003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑多能负荷不确定性的区域综合能源系统鲁棒规划</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B2%88%E6%AC%A3%E7%82%9C&amp;code=29666258&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">沈欣炜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E5%BA%86%E6%9D%A5&amp;code=08171101&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭庆来</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E9%93%B6%E4%BA%AE&amp;code=41467516&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许银亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%AE%8F%E6%96%8C&amp;code=08235704&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙宏斌</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E-%E4%BC%AF%E5%85%8B%E5%88%A9%E6%B7%B1%E5%9C%B3%E5%AD%A6%E9%99%A2%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华-伯克利深圳学院清华大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室清华大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>提出了一种考虑冷电热多能负荷不确定性的区域综合能源系统鲁棒规划方法。基于能源集线器 (energy hub, EH) 模型, 建立了含冷电热三联供、燃气锅炉、集中式制冷站在内的区域综合能源系统模型;根据历史/预测年8 760 h多能负荷数据, 通过<i>k</i>-means聚类分群方法得到多个典型日负荷场景, 以上下界区间描述负荷不确定性, 形成鲁棒规划模型;将相应鲁棒规划模型等价转化、形成子问题为凸的混合整数规划模型求解。算例结果证明了该规划方法的有效性, 同时体现了综合能源系统多能互补集成优化效益。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E9%9B%86%E7%BA%BF%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源集线器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E7%A1%AE%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不确定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%B2%81%E6%A3%92%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">鲁棒规划;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    沈欣炜 (1988—) , 男, 博士, 研究科学家 (助理研究员) , 主要研究方向:能源互联网、主动配电网规划与运行。E-mail:sxw.tbsi@sz.tsinghua.edu.cn;
                                </span>
                                <span>
                                    郭庆来 (1979—) , 男, 博士, 副教授, 博士生导师, 主要研究方向:无功电压控制、信息物理系统、电动汽车入网技术。E-mail:guoqinglai@tsinghua.edu.cn;
                                </span>
                                <span>
                                    许银亮 (1983—) , 男, 博士, 助理教授, 主要研究方向:智能电网、分布式控制与优化。E-mail:xu.yinliang@sz.tsinghua.edu.cn;
                                </span>
                                <span>
                                    *孙宏斌 (1969—) , 男, 通信作者, 博士, 教授, 主要研究方向:智能电网、能源互联网运行与控制。E-mail:shb@tsinghua.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-05-11</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51537006);</span>
                                <span>中国博士后科学基金资助项目 (2018T110097);</span>
                    </p>
            </div>
                    <h1><b>Robust Planning Method for Regional Integrated Energy System Considering Multi-energy Load Uncertainties</b></h1>
                    <h2>
                    <span>SHEN Xinwei</span>
                    <span>GUO Qinglai</span>
                    <span>XU Yinliang</span>
                    <span>SUN Hongbin</span>
            </h2>
                    <h2>
                    <span>Tsinghua-Berkeley Shenzhen Institute, Tsinghua University</span>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments, Tsinghua University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A robust planning method for regional integrated energy system (RIES) is proposed in this paper, in which electric/cooling/heating load uncertainties are considered. Based on energy hub (EH) model, a regional IES planning model including combined cooling, heating and power (CCHP) , gas boiler, centralized cooling station is formulated. Several typical daily load curves are obtained by k-means data clustering method based on historical/predicting annual load profile of 8 760 hours. The load uncertainties are described by adaptive upper and lower bounds, thus a robust planning model can be achieved. Furthermore, the model can be equivalently recast as a mixed integer planning model, in which the sub-problem is convex. The case studies demonstrate the effectiveness of the proposed method, as well as the benefits of IES in optimization and coordinations between multi-energy systems.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20hub&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy hub;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=uncertainty&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">uncertainty;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=robust%20planning&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">robust planning;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-05-11</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by the National Natural Science Foundation of China (No.51537006);</span>
                                <span>Financial Grant from the China Postdoctoral Science Foundation (No.2018 T110097);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="80" name="80" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="81">多能互补集成优化的综合能源系统 (integrated energy system, IES) 是能源互联网的重要发展方向之一<citation id="240" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。能源互联网是“推动分布式可再生能源的大规模利用与分享, 促进电力、交通、天然气等多种复杂网络系统的相互融合”的综合能源网络 (comprehensive energy network) <citation id="241" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。类似地, “综合能源系统”概念为电-冷-热-气多能互补集成优化的区域能源系统, 涉及热电联供机组、变电站、配电馈线、供热站、供冷/热管道、供气站等设备的规划和运行。“多能互补”意在改变原有各能源供用系统各自规划设计、独立运行的现状, 对不同供用能系统进行统一的协调优化。能源互联网中IES的建设, 对于提升社会用能效率、促进可再生能源规模化利用等都具有重要意义<citation id="242" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="82">近年来, IES的建模、规划与运行问题受到广泛关注, 国内外学者已经取得了丰富的研究成果<citation id="248" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>。例如, 王成山、顾伟等提出含热电联产 (combined heat and power, CHP) 和冷热电联产 (combined cooling, heating and power, CCHP) 的多能互补的微网建模与运行<citation id="249" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>方法;考虑不同类型能源之间耦合作用的能源系统联合建模和研究, 包括电网与天然气网<citation id="243" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>、电网与热网<citation id="244" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>耦合运行的联合稳态潮流分析等。其中, Goran Anderson等提出了能源集线器 (energy hub, EH) 模型和energy interconnector模型<citation id="245" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 用EH线性化地表示多种能量之间的转换、存储等, 已得到众多学者的认可。贾宏杰等提出了一种基于EH和多能互补思想的IES研究思路<citation id="246" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 同时研究了电-气-热混合潮流算法<citation id="247" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="83">具体到IES规划方法研究方面, 目前的研究成果集中于不同背景、不同组成的多类型能源系统的建模与规划。例如, 基于EH的考虑电/热/气多能耦合的规划<citation id="257" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>, 考虑多方利益主体、差异化用能需求的规划流程<citation id="250" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 考虑冷热电存储的区域综合能源站优化设计<citation id="251" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 结合热网模型的多区域协同规划<citation id="252" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 考虑采暖期和供冷期园区级别规划<citation id="253" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>、评估指标与方法<citation id="254" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>、能量整体运输模型<citation id="255" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>、评估指标与方法<citation id="256" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>等。然而, 上述研究成果大部分未考虑其中的不确定性因素, 或仅通过多场景方法<citation id="258" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>考虑不确定性。</p>
                </div>
                <div class="p1">
                    <p id="84">相比之下, 在传统的电力系统规划和运行问题中较早地引入了对不确定性因素的考虑, 相应优化方法主要包括鲁棒优化 (robust optimization, RO) <citation id="260" type="reference"><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><sup>[<a class="sup">28</a>,<a class="sup">29</a>]</sup></citation>和随机规划 (stochastic programming, SP) <citation id="259" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>等。在IES规划问题的研究中, 需考虑的不确定性因素众多 (如可再生能源的多能供给、电-冷-热-气负荷的需求) 。因此, 有必要通过鲁棒优化方法更加精确地考虑其中的不确定性因素, 提升IES供能的可靠性;并且在规划阶段就考虑运行时可能出现的各类场景以及相应的优化运行策略, 充分提升多能互补的效益。由此形成的相应规划方法将具有广阔的应用前景。</p>
                </div>
                <div class="p1">
                    <p id="85">基于前述状况, 本文提出了一种考虑电-冷-热多能负荷不确定性的区域IES规划方法。首先, 从模型角度构建通用化的基于EH的模型, 统一描述典型区域IES规划问题, 包括了CCHP机组、燃气锅炉、集中式制冷站等设备, 进行考虑规划期内运行状况的区域IES各类设备选型;其次, 从规划方法角度提出考虑多能负荷不确定性的区域IES鲁棒规划方法和流程:采用<i>k</i>-means聚类分群从历史/预测年8 760 h多能负荷数据中得到多个典型日负荷场景, 然后, 以上下界区间描述负荷不确定性, 形成鲁棒约束, 再将相应鲁棒优化模型等价转化、形成子问题为凸问题 (convex problem) 的混合整数规划模型求解。在考虑不确定性的规划方法中, 该方法具有鲁棒性可调、收敛性良好等优点。</p>
                </div>
                <h3 id="86" name="86" class="anchor-tag"><b>1</b> 基于<b>EH</b>的<b>IES</b>规划模型</h3>
                <div class="p1">
                    <p id="87">从能源供给方式的角度考虑, 一般而言, 区域IES包含变电站、CHP机组、燃气锅炉/电锅炉、集中式制冷站等供能手段, 能源的供给方式和需求形式都是多样化的。在描述IES的多能特性方面, EH模型已经受到广泛的认可。一个典型的基于EH的区域IES如图1所示。</p>
                </div>
                <div class="area_img" id="88">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907005_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 典型的基于EH的IES" src="Detail/GetImg?filename=images/DLXT201907005_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 典型的基于EH的IES</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907005_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Typical IES based on EH</b></p>

                </div>
                <div class="p1">
                    <p id="89">EH考虑多种形式能源输入和输出, 通过下述线性方程表达其转换关系<citation id="261" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">L</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>l</mi><msub><mrow></mrow><mi>m</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>α</mtext><mo>, </mo><mn>1</mn></mrow></msub></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>β</mtext><mo>, </mo><mn>1</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>ω</mtext><mo>, </mo><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>α</mtext><mo>, </mo><mn>1</mn></mrow></msub></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>β</mtext><mo>, </mo><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>ω</mtext><mo>, </mo><mn>2</mn></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>α</mtext><mo>, </mo><mi>m</mi></mrow></msub></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>β</mtext><mo>, </mo><mi>m</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>ω</mtext><mo>, </mo><mi>m</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>p</mi><msub><mrow></mrow><mtext>α</mtext></msub></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mtext>β</mtext></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mtext>ω</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mi mathvariant="bold-italic">C</mi><mi mathvariant="bold-italic">Ρ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<b><i>L</i></b>=[<i>l</i><sub>1</sub>, <i>l</i><sub>2</sub>, …, <i>l</i><sub><i>m</i></sub>]<sup>T</sup>为EH输出, 可理解为负荷侧电/冷/热/气需求 (注:高品位热和低品位热不可直接相加, 需以不同输入输出进行表示) , 下标<i>m</i>表示不同的能源形式;<b><i>P</i></b>=[<i>p</i><sub>α</sub>, <i>p</i><sub>β</sub>, …, <i>p</i><sub>ω</sub>]<sup>T</sup>为EH输入, 下标α, β, …, ω表示不同类型的能源, 例如:电、热、燃气等;<b><i>C</i></b>为能量转换矩阵;<i>c</i><sub>α, 1</sub>, <i>c</i><sub>β, 1</sub>, …, <i>c</i><sub>ω, <i>m</i></sub>为转化因子。</p>
                </div>
                <div class="p1">
                    <p id="92">注意到, 一般而言, EH用于概括区域IES的整体“能源”输入和输出。但是, 由于区域IES中的多能设备大多具备多能输入和输出的特点, 类似地, 可采用EH模型便利地对于区域IES中的每一类多能设备分别进行建模, 从而构建区域IES规划模型。此时, 式 (1) 可写为:<mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">L</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi></mrow></munder><mi mathvariant="bold-italic">C</mi></mstyle><msup><mrow></mrow><mi>i</mi></msup><mi mathvariant="bold-italic">Ρ</mi><msup><mrow></mrow><mi>i</mi></msup></mrow></math></mathml>, 式中, <b><i>L</i></b><sub>IES</sub>为区域IES整体多能输出矩阵;<i>ψ</i>为设备类型集合;<b><i>C</i></b><sup><i>i</i></sup>为第<i>i</i>类设备的能量转换矩阵;<b><i>P</i></b><sup><i>i</i></sup>为第<i>i</i>类设备的多能输入矩阵。</p>
                </div>
                <div class="p1">
                    <p id="94">下文中将介绍基于EH对各类多能设备分别建模的区域IES通用化规划模型的目标函数和约束条件。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>1.1</b> 多能设备规划建模及相关约束条件</h4>
                <div class="p1">
                    <p id="96">对于区域IES规划问题, 假设IES中含有设备类型的集合为<i>ψ</i>, 对于其中的第<i>i</i>类设备, 备选容量选型的集合为<i>φ</i><sub><i>i</i></sub>, 每种选型的编号为<i>j</i>∈<i>φ</i><sub><i>i</i></sub>, 则考虑EH整体的多能负荷平衡, 必须满足∀<i>s</i>, <i>h</i>, 使得</p>
                </div>
                <div class="p1">
                    <p id="97"><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">L</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>⪯</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi mathvariant="bold-italic">C</mi></mstyle></mrow></mstyle><msup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msup><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="99">式中:⪯为凸优化中常见的分量不等式 (componentwise inequality) <citation id="262" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>, 表示向量中每个元素都小于等于;<b><i>L</i></b><sub><i>s</i>, <i>h</i></sub>为运行场景<i>s</i>中, 时刻<i>h</i>的区域IES整体多能负荷需求, 是一个列向量;<b><i>C</i></b><sup><i>i</i>, <i>j</i></sup>为第<i>i</i>种设备的第<i>j</i>种容量选型的多能能量输入矩阵;<b><i>P</i></b><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种设备的第<i>j</i>种容量选型的转化矩阵。</p>
                </div>
                <div class="p1">
                    <p id="101">由此, 式 (2) 右侧<mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi mathvariant="bold-italic">C</mi></mstyle></mrow></mstyle><msup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msup><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>表示对于第<i>i</i>种设备的第<i>j</i>种容量选型的多能输入及转化的累加。注意到, 与式 (1) 相比, 式 (2) 从“=”改为了“⪯”, 是考虑到规划期内需考虑的多能供应要求是“供大于求”, 而非每一时刻供求都完全相等。需要指出的是:①这种建模方法相当于对每一个供能设备单独建立了多能输入和输出的<i>EH</i>模型, 与原有的<i>EH</i>模型将所有供能设备统一到一起建立矩阵的建模方法有所区别;②变电站设备同样可以通过类似方法建模, 因此, 从外部电网购电也是区域<i>IES</i>供能方法之一。</p>
                </div>
                <div class="p1">
                    <p id="103">加入设备选型0-1变量<i>x</i><sup><i>i</i>, <i>j</i></sup>后, 增加以下建模条件, 即∀<i>s</i>, <i>h</i>, 使得</p>
                </div>
                <div class="p1">
                    <p id="104">0⪯<b><i>P</i></b><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>⪯<i>x</i><sup><i>i</i>, <i>j</i></sup><b><i>P</i></b><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="107"><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mo>≤</mo></mstyle><mn>1</mn></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<b><i>P</i></b><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种设备的第<i>j</i>种容量选型的最大多能输入矩阵, 属于已知参数;<i>x</i><sup><i>i</i>, <i>j</i></sup>为设备选型0-1变量。</p>
                </div>
                <div class="p1">
                    <p id="111">显而易见, 式 (3) 中, 当<i>x</i><sup><i>i</i>, <i>j</i></sup>=1时, <b><i>P</i></b><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>最大值为<b><i>P</i></b><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>;否则<b><i>P</i></b><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>=<b>0</b>。式 (4) 表示对于第<i>i</i>种设备只有1种建设方案可被选中, 避免了重复建设, 属于建设逻辑约束。</p>
                </div>
                <div class="p1">
                    <p id="115">下面以一个含有CCHP机组、燃气锅炉、集中式电制冷站的区域IES为例说明式 (2) —式 (4) 如何扩展。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116">1) 多能负荷平衡约束条件</h4>
                <div class="p1">
                    <p id="117">设该区域IES考虑的多能输入为电和燃气2种, 多能负荷为电-冷-热负荷3种, 则根据式 (1) , <b><i>L</i></b>为3维列向量, <b><i>P</i></b>为2维列向量, 转换矩阵<b><i>C</i></b>都是3×2阶的矩阵。CCHP机组、燃气锅炉、集中式电制冷站分别以上标CCHP, GB和AC替换<i>i</i>来表示, 选型编号分别以<i>j</i>, <i>k</i>, <i>m</i>表示, 则∀<i>s</i>, <i>h</i>, 使得</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">L</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>⪯</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi mathvariant="bold-italic">C</mi></mstyle></mrow></mstyle><msup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msup><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub></mrow></munder><mi mathvariant="bold-italic">C</mi></mstyle><msup><mrow></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msup><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext></mrow></msub></mrow></munder><mi mathvariant="bold-italic">C</mi></mstyle><msup><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow></msup><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>G</mtext><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow></munder><mi mathvariant="bold-italic">C</mi></mstyle><msup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msup><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>U</mtext><mtext>B</mtext></mrow></msub></mrow></munder><mi mathvariant="bold-italic">C</mi></mstyle><msup><mrow></mrow><mrow><mtext>S</mtext><mtext>U</mtext><mtext>B</mtext><mo>, </mo><mi>n</mi></mrow></msup><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>S</mtext><mtext>U</mtext><mtext>B</mtext><mo>, </mo><mi>n</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<b><i>C</i></b><sup>CCHP, <i>j</i></sup>为CCHP机组的第<i>j</i>个备选方案的转换矩阵;<b><i>P</i></b><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>为CCHP机组的第<i>j</i>个备选方案的多能输入矩阵;<b><i>C</i></b><sup>GB, <i>k</i></sup>和<b><i>P</i></b><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>G</mtext><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>分别为燃气锅炉的第<i>k</i>个备选方案的转换矩阵和多能输入矩阵;<b><i>C</i></b><sup>AC, <i>m</i></sup>和<b><i>P</i></b><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msubsup></mrow></math></mathml>分别为集中式电制冷站的第<i>m</i>个备选方案的转换矩阵和多能输入矩阵;<b><i>C</i></b><sup>SUB, <i>n</i></sup>和<b><i>P</i></b><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>S</mtext><mtext>U</mtext><mtext>B</mtext><mo>, </mo><mi>n</mi></mrow></msubsup></mrow></math></mathml>分别为变电站第<i>n</i>个备选方案的转换矩阵和多能输入矩阵;<i>φ</i><sub>CCHP</sub>, <i>φ</i><sub>GB</sub>, <i>φ</i><sub>AC</sub>, <i>φ</i><sub>SUB</sub>分别为编号集合。</p>
                </div>
                <div class="p1">
                    <p id="124">以CCHP为例, 参数</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">C</mi><msup><mrow></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msup><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>-</mo><mtext>E</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mtd><mtd><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>-</mo><mtext>E</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>-</mo><mtext>C</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mtd><mtd><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>-</mo><mtext>C</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>-</mo><mtext>Η</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mtd><mtd><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>-</mo><mtext>Η</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">, 其中, <i>c</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>-</mo><mtext>E</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>为CCHP机组由燃气发电的转换系数, 其他参数含义以此类推。如CCHP仅消耗燃气, 则第二列参数都为0, 即<i>c</i><sup>CCHP, <i>j</i></sup><sub>E-E</sub>=<i>c</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>-</mo><mtext>C</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>=<i>c</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>-</mo><mtext>Η</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>=0;</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131">属于待优化变量, <i>P</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>分别为CCHP机组的第<i>j</i>个备选方案在负荷场景<i>s</i>的时刻<i>h</i>的燃气和电能输入矩阵。以此类推, 对于燃气锅炉、集中式制冷站也可做相似的建模。值得注意的是, 集中式制冷站消耗区域IES电能获得供冷, 其转换矩阵</p>
                </div>
                <div class="p1">
                    <p id="134" class="code-formula">
                        <mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">C</mi><msup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msup><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>-</mo><mtext>E</mtext></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msubsup></mtd><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>-</mo><mtext>E</mtext></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>-</mo><mtext>C</mtext></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msubsup></mtd><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>-</mo><mtext>C</mtext></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo>-</mo><mtext>Η</mtext></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msubsup></mtd><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>-</mo><mtext>Η</mtext></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="135">中, <i>C</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>-</mo><mtext>E</mtext></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msubsup></mrow></math></mathml>=-1, <i>C</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>-</mo><mtext>C</mtext></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msubsup></mrow></math></mathml>=4, 其余转换系数为0。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138">2) CCHP机组相关约束条件</h4>
                <div class="p1">
                    <p id="139">假设CCHP设备备选选型有3种:10 MW, 20 MW和30 MW。由于机组特性不同, CCHP对应有3个不同的转换矩阵<b><i>C</i></b><sup>CCHP, <i>j</i></sup>, 式 (3) 中, 对应有3个0-1变量<i>x</i><sup>CCHP, <i>j</i></sup>, 则根据式 (3) 和式 (4) , ∀<i>s</i>, <i>h</i>, 使得</p>
                </div>
                <div class="p1">
                    <p id="140">0⪯<b><i>P</i></b><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>⪯<i>x</i><sup>CCHP, <i>j</i></sup><b><i>P</i></b><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="143"><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub></mrow></munder><mi>x</mi></mstyle><msup><mrow></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>j</mi></mrow></msup><mo>≤</mo><mn>1</mn></mrow></math></mathml>      (7) </p>
                </div>
                <h4 class="anchor-tag" id="145" name="145">3) 燃气锅炉相关约束条件</h4>
                <div class="p1">
                    <p id="146">与CCHP类似, 如有<i>k</i>种燃气锅炉 (将上标<i>i</i>替换为GB) 选型, 根据式 (3) 和式 (4) , ∀<i>s</i>, <i>h</i>, 使得</p>
                </div>
                <div class="p1">
                    <p id="147">0⪯<b><i>P</i></b><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>G</mtext><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>⪯<i>x</i><sup>GB, <i>k</i></sup><b><i>P</i></b><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>G</mtext><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="150"><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext></mrow></msub></mrow></munder><mi>x</mi></mstyle><msup><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow></msup><mo>≤</mo><mn>1</mn></mrow></math></mathml>      (9) </p>
                </div>
                <h4 class="anchor-tag" id="152" name="152">4) 集中式制冷站相关约束条件</h4>
                <div class="p1">
                    <p id="153">类似地, 如有<i>m</i>种集中式电制冷站 (将上标<i>i</i>替换为AC) 选型, 根据式 (3) 和式 (4) , ∀<i>s</i>, <i>h</i>, 使得</p>
                </div>
                <div class="p1">
                    <p id="154">0⪯<b><i>P</i></b><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msubsup></mrow></math></mathml>⪯<i>x</i><sup>AC, <i>m</i></sup><b><i>P</i></b><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msubsup></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="157"><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow></munder><mi>x</mi></mstyle><msup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>m</mi></mrow></msup><mo>≤</mo><mn>1</mn></mrow></math></mathml>      (11) </p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>1.2</b> 目标函数</h4>
                <div class="p1">
                    <p id="160">区域IES规划的目标在于联合优化IES的整体规划建设成本<i>f</i><sup>inv</sup> (<b><i>x</i></b>) 和规划期内运行成本<i>f</i><sup>ope</sup> (<b><i>P</i></b>) 。将区域IES目标函数概括成如下形式:</p>
                </div>
                <div class="p1">
                    <p id="161"><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi mathvariant="bold">m</mi><mi mathvariant="bold">i</mi><mi mathvariant="bold">n</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">Ρ</mi></mrow></munder><mo stretchy="false"> (</mo><mi>f</mi><msup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">) </mo><mo>+</mo><mi>f</mi><msup><mrow></mrow><mrow><mtext>o</mtext><mtext>p</mtext><mtext>e</mtext></mrow></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ρ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="163">式中:<i>f</i><sup>inv</sup> (<b><i>x</i></b>) 为规划建设成本;<b><i>x</i></b>即规划建设决策0-1变量 (由<i>x</i><sup><i>i</i>, <i>j</i></sup>组成的向量) ;<i>f</i><sup>ope</sup> (<b><i>P</i></b>) 为运行成本, 即考虑IES对外购买燃气、电量等多能输入的成本;<b><i>P</i></b>是运行相关决策变量, 即<i>P</i><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>汇总后的向量。</p>
                </div>
                <div class="p1">
                    <p id="165">具体地, 将规划建设成本<i>f</i><sup>inv</sup> (<b><i>x</i></b>) 表述如下:</p>
                </div>
                <div class="p1">
                    <p id="166"><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>d</mi></mstyle></mrow></mstyle><msup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msup><mi>x</mi><msup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msup></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="168">式中:<i>d</i><sup><i>i</i>, <i>j</i></sup>为第<i>i</i>类设备的第<i>j</i>种备选方案的建设成本, 属于已知参数;<i>x</i><sup><i>i</i>, <i>j</i></sup>为第<i>i</i>类设备的第<i>j</i>种备选方案的建设决策0-1变量, 如式 (3) 所示, <i>x</i><sup><i>i</i>, <i>j</i></sup>=1表示建设, <i>x</i><sup><i>i</i>, <i>j</i></sup>=0表示不建设。</p>
                </div>
                <div class="p1">
                    <p id="169">假设区域IES多能输入包括电能和燃气两种, 运行成本具体表述如下:</p>
                </div>
                <div class="area_img" id="172">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907005_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="175">式中:<i>T</i>为项目规划总运行年数;<i>t</i>为规划年;<i>e</i>为资金年折现率, 则<mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mfrac><mn>1</mn><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>e</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msup></mrow></mfrac></mrow></mstyle></mrow></math></mathml>是将规划期内每年的运行成本折现到规划年的系数;<i>k</i><sub><i>s</i></sub>为典型日场景占比, 例如, 引入4个典型日场景, 则<i>s</i>=1, 2, 3, 4对应取值不同的<i>k</i><sub><i>s</i></sub>, 且<mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>k</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mo>=</mo><mn>1</mn></mrow></math></mathml>;<i>r</i><sub>ELE, <i>s</i>, <i>h</i></sub>为典型日<i>s</i>中时刻<i>h</i>区域IES对外购买电力的价格, 下标“ELE”表示电力;类似地, <i>r</i><sub>GAS, <i>s</i>, <i>h</i></sub>为典型日<i>s</i>中时刻<i>h</i>区域IES对外购买燃气的价格, <i>ψ</i><sup>IN</sup>是与区域IES多能输入直接关联的设备的集合, 与<i>ψ</i>的区别在于不包含部分不直接与区域IES多能输入关联的设备, 例如, 通过变电站获得供电的集中式制冷站不在<i>ψ</i><sup>IN</sup>中, 其余设备包括变电站、CCHP机组、燃气锅炉都属于<i>ψ</i><sup>IN</sup>;<i>p</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>L</mtext><mtext>E</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>和<i>p</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>A</mtext><mtext>S</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>类设备的第<i>j</i>种备选方案的多能输入<b><i>P</i></b><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>中的电能输入和燃气输入, 即<b><i>P</i></b><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>=[<i>p</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>L</mtext><mtext>E</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>, <i>p</i><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>A</mtext><mtext>S</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>]<sup>T</sup>, 是这部分目标函数中仅有的2组决策变量。</p>
                </div>
                <div class="p1">
                    <p id="184">需要指出的是, 如果区域IES多能输入不仅包括电和燃气, 则变量组和目标函数也可相应扩展。</p>
                </div>
                <div class="p1">
                    <p id="185">综上, 形成基于EH的区域IES规划模型如下:</p>
                </div>
                <div class="area_img" id="186">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907005_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="188" name="188" class="anchor-tag"><b>2</b> 区域<b>IES</b>鲁棒规划</h3>
                <h4 class="anchor-tag" id="189" name="189"><b>2.1</b> 区域<b>IES</b>鲁棒规划模型</h4>
                <div class="p1">
                    <p id="190">考虑到运行场景中多能负荷的不确定性, 需建立原问题模型式 (5) 的鲁棒规划模型, 以不确定集<i>L</i>描述多能负荷不确定性, 即<b><i>L</i></b><sub><i>s</i>, <i>h</i></sub>∈<i>L</i>, 则原问题式 (5) 中的约束条件式 (2) 变为∀<i>s</i>, <i>h</i>, <b><i>L</i></b><sub><i>s</i>, <i>h</i></sub>∈<i>L</i>使得</p>
                </div>
                <div class="p1">
                    <p id="191"><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">L</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>⪯</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi mathvariant="bold-italic">C</mi></mstyle></mrow></mstyle><msup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msup><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="193">如何定义不确定集<i>L</i>的形式是鲁棒约束的关键。本文中采用鲁棒性可调节的区间方法描述, 即<mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><mo>=</mo><mo stretchy="false">[</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">L</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>-</mo><mover accent="true"><mi mathvariant="bold-italic">L</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">L</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>+</mo><mover accent="true"><mi mathvariant="bold-italic">L</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo stretchy="false">]</mo></mrow></math></mathml>。其中, <mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">L</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub></mrow></math></mathml>为不考虑不确定性的多能负荷数值;<mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">L</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub></mrow></math></mathml>为多能负荷最大偏移量, 可用式 (17) 等价<citation id="263" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="197"><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">L</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">L</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>+</mo><mover accent="true"><mi mathvariant="bold-italic">L</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mi>z</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="199"><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>h</mi></munder><mo stretchy="false">|</mo></mstyle></mrow></mstyle><mi>z</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo stretchy="false">|</mo><mo>≤</mo><mi>Γ</mi></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="201">式中:<i>Γ</i>为参数, 可根据规划者对于鲁棒性的需求进行调整。</p>
                </div>
                <div class="p1">
                    <p id="202">由此形成的不确定性负荷情况如图2所示。图中, 中间曲线为典型日场景<i>s</i>下的负荷值, 负荷上界和下界之间的区域即负荷的不确定性范围。</p>
                </div>
                <div class="p1">
                    <p id="203">相应地, 形成考虑多能负荷不确定性的区域IES鲁棒规划模型如下:</p>
                </div>
                <div class="area_img" id="204">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907005_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="206">该模型为典型的两阶段鲁棒 (two-stage robust) 优化模型<citation id="264" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>, 可通过对子问题<mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>m</mtext><mtext>a</mtext><munder><mstyle mathsize="140%" displaystyle="true"><mtext>x</mtext></mstyle><mi mathvariant="bold-italic">z</mi></munder><mspace width="0.25em" /><mtext>m</mtext><mtext>i</mtext><munder><mstyle mathsize="140%" displaystyle="true"><mtext>n</mtext></mstyle><mi mathvariant="bold-italic">Ρ</mi></munder><mspace width="0.25em" /><mi>f</mi><msup><mrow></mrow><mrow><mtext>o</mtext><mtext>p</mtext><mtext>e</mtext></mrow></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ρ</mi><mo stretchy="false">) </mo></mrow></math></mathml>进行对偶转化, 以类似于Benders分解的算法进行求解<citation id="265" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>;也可以通过CCG (column-and-constraint generation) 算法进行求解<citation id="266" type="reference"><link href="68" rel="bibliography" /><link href="70" rel="bibliography" /><sup>[<a class="sup">33</a>,<a class="sup">34</a>]</sup></citation>。对于具体求解过程, 可参考相关文献。</p>
                </div>
                <div class="area_img" id="208">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907005_208.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 负荷不确定性的区间刻画" src="Detail/GetImg?filename=images/DLXT201907005_208.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 负荷不确定性的区间刻画</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907005_208.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Characterization of load uncertainty by interval</b></p>

                </div>
                <h4 class="anchor-tag" id="209" name="209"><b>2.2</b> 区域<b>IES</b>鲁棒规划方法</h4>
                <div class="p1">
                    <p id="210">区域IES鲁棒规划方法流程解释如下。</p>
                </div>
                <div class="p1">
                    <p id="211">步骤1:首先, 需要准备模型输入条件, 包括:①根据历史/预测方法获得多能负荷的年8 760 h负荷数据, 例如:DeST<citation id="267" type="reference"><link href="72" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>和EnergyPlus<citation id="268" type="reference"><link href="74" rel="bibliography" /><sup>[<a class="sup">36</a>]</sup></citation>都可以模拟生成城市区域内特定类型建筑的电-冷-热负荷数据;②获取规划备选项和各个机型的对应参数, 包括规划者决定采取的供能手段 (例如:CCHP机组、燃气锅炉、中央空调等) 以及每类设备的备选机型成本、能量转化系数等。</p>
                </div>
                <div class="p1">
                    <p id="212">步骤2:通过<i>k</i>-means聚类分群方法<citation id="269" type="reference"><link href="76" rel="bibliography" /><sup>[<a class="sup">37</a>]</sup></citation>从8 760 h负荷数据中提取典型日负荷场景, 作为运行场景分析的基础。</p>
                </div>
                <div class="p1">
                    <p id="213">步骤3:基于本文前述内容, 建立基于EH的规划模型, 即第1.2节中的式 (5) 。</p>
                </div>
                <div class="p1">
                    <p id="214">步骤4:根据规划决策者对于规划结果鲁棒性的需求, 设定参数<i>Γ</i>, 引入约束式 (7) 和式 (8) , 建立鲁棒优化模型, 即式 (9) ;</p>
                </div>
                <div class="p1">
                    <p id="215">步骤5:对于模型进行转化和求解, 可采用Benders算法或CCG算法, 获得区域IES规划最优方案。</p>
                </div>
                <h3 id="216" name="216" class="anchor-tag"><b>3</b> 算例研究</h3>
                <h4 class="anchor-tag" id="217" name="217"><b>3.1</b> 算例条件</h4>
                <div class="p1">
                    <p id="218">本文算例考虑的是一个多能输入含电-燃气2种、多能输出包括电-冷-热3种负荷的区域IES规划问题。区域IES中考虑建设的多能设备包括CCHP机组、燃气锅炉、集中式电制冷站, 变电站选型固定为100 MW。CCHP机组选型从5～35 MW不等, 总计7种;燃气锅炉选型从10～55 MW不等, 总计10种;集中式冷站选型从10～55 MW不等, 总计10种。对于文中算例, 各备选CCHP机组的参数 (含转换矩阵、建设成本、额定功率等) 如附录A所示, 其中, 未提及的转换因子取值都为0。</p>
                </div>
                <div class="p1">
                    <p id="219">用能成本方面, 为合理模拟运行场景, 采用了国内常见的峰谷平电价;燃气价格设定为2.5元/m<sup>3</sup>, 低位热值32.97 kW/m<sup>3</sup>;规划期<i>T</i>=10 a, 资金年折现率<i>e</i>=5%。负荷数据方面, 通过DesT软件获取了地区8 760 h的电-冷-热负荷, 曲线见图3。</p>
                </div>
                <div class="area_img" id="220">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907005_220.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 规划区全年8 760 h电-冷-热负荷" src="Detail/GetImg?filename=images/DLXT201907005_220.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 规划区全年8 760 h电-冷-热负荷</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907005_220.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Annual electricity-cooling-heating load of 8 760 hours for planning area</b></p>

                </div>
                <div class="p1">
                    <p id="221">经过<i>k</i>-means聚类分群, 提取了6个典型日的冷热电负荷。其中, 1类典型日只有电负荷 (占比为30.7%) , 2类典型日只有电-热负荷 (占比分别是23.3%和12.1%) , 3类典型日只有电-冷负荷 (占比分别是7.4%, 13.2%和13.4%) , 曲线如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="222">算例已知条件相关数据汇总于文献<citation id="270" type="reference">[<a class="sup">38</a>]</citation>中。</p>
                </div>
                <div class="p1">
                    <p id="223">为体现区域IES规划中多能互补集成优化的特点, 设置算例包括:①考虑典型日1负荷不确定性 (无冷热负荷) ;②考虑典型日2负荷不确定性 (含最大热负荷) ;③考虑典型日4负荷不确定性 (含最大冷负荷) 。</p>
                </div>
                <div class="p1">
                    <p id="224">负荷不确定性描述方面, 将各典型日负荷作为负荷均值<mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">L</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub></mrow></math></mathml>, 不确定域的波动范围<mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">L</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>=</mo><mn>1</mn><mn>0</mn><mi>%</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">L</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub></mrow></math></mathml>, 参数<i>Γ</i>在1～10之间浮动。</p>
                </div>
                <h4 class="anchor-tag" id="227" name="227"><b>3.2</b> 结果分析</h4>
                <div class="p1">
                    <p id="228">本文规划方法在不同不确定性参数<i>Γ</i>下获得的规划结果具体数据展示于附录B表B1中。根据数据绘制曲线如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="229">首先需要说明的是, 不考虑任何负荷不确定性 (设置<i>Γ</i>=0) 的区域IES规划结果:CCHP为25 MW、燃气锅炉为20 MW、中央空调为7.5 MW。如果按照这一方案建设区域IES, 若典型日2和典型日4的负荷发生波动, 在大多数负荷场景下都会出现切负荷的情况 (见附录B表B2和表B3) 。</p>
                </div>
                <div class="area_img" id="230">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907005_230.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 考虑典型日1、2和4负荷不确定性的规划结果" src="Detail/GetImg?filename=images/DLXT201907005_230.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 考虑典型日1、2和4负荷不确定性的规划结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907005_230.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Planning results considering load uncertainties of typical day 1, 2 and 4</b></p>

                </div>
                <div class="p1">
                    <p id="231">典型日1中仅有电负荷, 可认为是一年中春秋季无冷热负荷的时间段。考虑典型日1负荷不确定性的规划结果如图4 (a) 所示。由图可知, 由于冷-热负荷没有变化, 仅CCHP的建设方案在不确定性较大的情况下发生了变化 (<i>Γ</i>=9时, 由建设25 MW变为30 MW) ;同时, 项目总成本、运行成本随不确定性增长而增长, 值得一提的是, 从<i>Γ</i>=8到<i>Γ</i>=9时, 由于IES规划建设方案的变化 (CCHP从25 MW变为30 MW) , 其规划建设成本上升 (从2.909亿元变为3.449亿元) , 但由于CCHP扩容带来的外购电成本大幅下降 (从2.460亿元降为1.560亿元) 和外购燃气成本上升 (从7.399亿元升为8.047亿元) , 运行成本略微减少 (从9.859亿元变为9.607亿元) , 最终, 规划和运行的总成本也上升 (从12.768亿元变为13.056亿元) 。由此, 体现出了本文规划方法将规划建设和运行成本联合优化的效果。</p>
                </div>
                <div class="p1">
                    <p id="232">典型日2的负荷包括电负荷和热负荷, 其中, 热负荷为各典型日中最大的, 可认为是冬季峰值负荷时间段。考虑典型日2负荷不确定性的规划结果如图4 (b) 所示。由图可知, 由于热负荷不确定性不断增大, 燃气锅炉和CCHP的建设方案随着<i>Γ</i>的增大而变化。其中, <i>Γ</i>=7时与<i>Γ</i>=6时相比, CCHP建设方案从30 MW变为了35 MW, 而集中式制冷站的建设方案从7.5 MW变为了5 MW, 体现了区域IES多能互补集成优化的特性。</p>
                </div>
                <div class="p1">
                    <p id="233">典型日4的负荷包括电负荷和冷负荷, 其中, 冷负荷为各典型日中最大的, 可认为是迎峰度夏时间典型日负荷。考虑典型日2负荷不确定性的规划结果如图4 (c) 所示。与图 4 (b) 类似, 随着冷负荷不确定性增大, 集中式制冷站的建设方案不断增大, 但是同样可供应冷负荷的CCHP建设方案则没有变化, 说明相比于建设较大的CCHP机组, 采用电制冷方案、增大集中式制冷站建设方案较为经济。</p>
                </div>
                <div class="p1">
                    <p id="234">与其他考虑负荷不确定性的方法相比, 本文所提出的鲁棒规划方法的优势在于:①对比随机优化方法, 本文方法以区间形式模拟负荷不确定性, 无需预设不确定参数具体的概率分布形式, 即只要负荷波动在设定的区间范围内, 规划结果都适用;②特别地, 以多场景为基础的随机优化方法往往存在大规模场景集代入优化模型导致的模型计算收敛困难问题, 本文的方法则不存在相应问题, 可通过将鲁棒优化模型转化为凸模型或CCG算法等高效地求解。例如, 在本文算例中, 所有计算在普通笔记本电脑上的计算时间 (MATLAB编程、调用CPLEX求解) 基本在1 s左右;③通常鲁棒优化存在规划结果过度保守的问题, 本文方法中可根据规划者的需求调整参数<i>Γ</i>决定规划结果鲁棒性的大小, 从而实现对规划结果保守度的控制。</p>
                </div>
                <div class="p1">
                    <p id="235">该规划方法同时生成各个典型日下的优化运行状况, 例如, 考虑典型日2负荷不确定性 (<i>Γ</i>=5) 时, 典型日2内IES日运行曲线如附录B图B1所示。由图中可以看出, 由于考虑了热负荷不确定性, 典型日2内IES的总热出力大于典型日基础负荷需求, 保证在负荷波动的情况下仍能满足供能要求。</p>
                </div>
                <h3 id="236" name="236" class="anchor-tag"><b>4 结语</b></h3>
                <div class="p1">
                    <p id="237">本文提出了一种考虑电-冷-热多能负荷不确定性的区域IES规划方法。基于EH模型, 分别建立了CCHP机组、燃气锅炉、集中式制冷站的规划模型, 统一描述典型区域IES规划问题, 用于考虑规划期内运行状况的区域IES各类设备选型;在规划方法方面, 采用<i>k</i>-means聚类分群法获得典型日负荷, 通过定义上下界区间描述负荷不确定性, 形成两阶段鲁棒优化模型, 并进行求解。本文方法通过鲁棒优化更加精确地考虑其中的不确定性因素, 在规划阶段就考虑运行时可能出现的各类场景、以及相应的优化运行策略, 充分提升多能互补的效益。算例结果证明了该规划方法的有效性, 同时, 体现了IES多能互补集成优化效益。后续可开展的进一步研究包括考虑电价、燃气价格不确定性的区域IES鲁棒规划、考虑参数服从不同概率分布的IES随机规划、考虑参数服从未知概率分布的区域IES分布鲁棒规划方法、考虑能量传输网络约束的区域IES规划等。</p>
                </div>
                <div class="p1">
                    <p id="239">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="271" name="271" class="anchor-tag">附录A</h3>
                <div class="area_img" id="272">
                                            <p class="img_tit">
                                                表A1 备选CCHP机组参数
                                                    <br />
                                                Table A1 Parameters of Candidate CCHP
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907005_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907005_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907005_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 备选CCHP机组参数" src="Detail/GetImg?filename=images/DLXT201907005_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="273">
                                            <p class="img_tit">
                                                表A2 备选燃气锅炉参数
                                                    <br />
                                                Table A2 Parameters of Candidate Gas Boiler
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907005_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907005_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907005_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 备选燃气锅炉参数" src="Detail/GetImg?filename=images/DLXT201907005_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="274">
                                            <p class="img_tit">
                                                表A3 备选集中式制冷站参数
                                                    <br />
                                                Table A3 Parameters of Candidate Centralized Air Conditioner
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907005_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907005_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907005_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 备选集中式制冷站参数" src="Detail/GetImg?filename=images/DLXT201907005_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="275">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907005_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 k-means聚类分群法提取的6个典型日电/冷/热负荷" src="Detail/GetImg?filename=images/DLXT201907005_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 k-means聚类分群法提取的6个典型日电/冷/热负荷  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907005_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Electricity/Cooling/Heating of 6 Typical Days through k-means Data Clustering</p>

                </div>
                <h3 id="276" name="276" class="anchor-tag">附录B</h3>
                <div class="area_img" id="277">
                                            <p class="img_tit">
                                                表B1 考虑典型日1负荷不确定性的规划结果
                                                    <br />
                                                Table B1 Planning Results Considering Load Uncertainties of Typical Day 1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907005_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907005_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907005_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 考虑典型日1负荷不确定性的规划结果" src="Detail/GetImg?filename=images/DLXT201907005_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="278">
                                            <p class="img_tit">
                                                表B2 考虑典型日2负荷不确定性的规划结果
                                                    <br />
                                                Table B2 Planning Results Considering Load Uncertainties of Typical Day 2
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907005_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907005_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907005_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 考虑典型日2负荷不确定性的规划结果" src="Detail/GetImg?filename=images/DLXT201907005_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="279">
                                            <p class="img_tit">
                                                表B3 考虑典型日4负荷不确定性的规划结果
                                                    <br />
                                                Table B3 Planning Results Considering Load Uncertainties of Typical Day 4
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907005_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907005_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907005_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3 考虑典型日4负荷不确定性的规划结果" src="Detail/GetImg?filename=images/DLXT201907005_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="280">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907005_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 考虑典型日2负荷不确定性的典型日2日运行场景" src="Detail/GetImg?filename=images/DLXT201907005_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 考虑典型日2负荷不确定性的典型日2日运行场景  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907005_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Operation S cene of Typical Day 2 Considering Load Uncertainties of Typical Day 2</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="4">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511003&amp;v=MDY4MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVWI3TklUckJmYkc0SDlUTnJvOUZaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al. Exploring the concept, key technologies and development model of energy internet[J]. Power System Technology, 2015, 39 (11) : 3014-3022.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511002&amp;v=MjI3NzdCdEdGckNVUjdxZlp1WnJGeUhoVWI3TklUckJmYkc0SDlUTnJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 孙宏斌, 郭庆来, 潘昭光, 等.能源互联网:驱动力、评述与展望[J].电网技术, 2015, 39 (11) :3005-3013.SUN Hongbin, GUO Qinglai, PAN Zhaoguang, et al. Energy internet: driving force, review and outlook[J]. Power System Technology, 2015, 39 (11) : 3005-3013.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MjI5NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViN05JU0hUZXJHNEg5VE5wbzlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang. Energy Internet: concept architecture and frontier outlook[J]. Automation of Electric Power Systems, 2015, 39 (19) : 1-8.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600287656&amp;v=MjA0OTEvb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvV2F4Yz1OaWZPZmJLOEh0RE1xWTlGWnVNSUNuaw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> MANCARELLA P. MES (multi-energy systems) : an overview of concepts and evaluation models[J]. Energy, 2014, 39 (2) : 1-17.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy comes together in Denmark,The key to a future fossil-free Danish power system">

                                <b>[5]</b> MEIBOM P, HILGER K B, MADSEN H, et al. Energy comes together in Denmark: the key to a future fossil-free Danish power system[J]. IEEE Power and Energy Magazine, 2013, 11 (5) : 46-55.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy internet or comprehensive energy network?">

                                <b>[6]</b> XUE Y. Energy Internet or comprehensive energy network?[J]. Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) : 297-301.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MTYzNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVYjdOSVNIVGVyRzRIOVhOcW85RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al. From smart grid to Energy Internet basic concept and research framework[J]. Automation of Electric Power Systems, 2014, 38 (15) : 1-11.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201501006&amp;v=MDA3MDl1WnJGeUhoVWI3TklTSEJmYkc0SDlUTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 贾宏杰, 穆云飞, 余晓丹.对我国综合能源系统发展的思考[J].电力建设, 2015, 36 (1) :16-25.JIA Hongjie, MU Yunfei, YU Xiaodan. Thought about the integrated energy system in China[J]. Electric Power Construction, 2015, 36 (1) : 16-25.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MDgzODNVUjdxZlp1WnJGeUhoVWI3TklTckJmYkc0SDlmTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al. A brief review to integrated energy system and Energy Internet[J]. Transactions of China Electrotechnical Society, 2016, 31 (1) : 1-13.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201331003&amp;v=MzEwNjZxZlp1WnJGeUhoVWI3TlB5clBiYkc0SDlMUHJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 35 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al. A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J]. Proceedings of the CSEE, 2013, 35 (31) : 26-33.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201108003&amp;v=MjUzNzVoVWI3TklTSFRlckc0SDlETXA0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王锐, 顾伟, 吴志.含可再生能源的热电联供型微网经济运行优化[J].电力系统自动化, 2011, 35 (8) :22-27.WANG Rui, GU Wei, WU Zhi. Economic and optimal operation of a combined heat and power microgrid with renewable energy resources[J]. Automation of Electric Power Systems, 2011, 35 (8) : 22-27.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Unified Gas and Power Flow Analysis in Natural Gas and Electricity Coupled Networks">

                                <b>[12]</b> MARTINEZ-MARES A, FUERTE-ESQUIVEL C R. A unified gas and power flow analysis in natural gas and electricity coupled networks[J]. IEEE Transactions on Power Systems, 2012, 27 (4) : 2156-2166.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combined analysis of electricity and heat networks">

                                <b>[13]</b> LIU X. Combined analysis of electricity and heat networks[D]. Cardiff, UK: Cardiff University Institute of Energy, 2013.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated modeling and optimization of multi-carrier energy systems">

                                <b>[14]</b> GEIDL M. Integrated modeling and optimization of multi-carrier energy systems[D]. Zurich, Switzerland: ETH Zurich, 2007.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MjcwMTFOclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVYjdOUHlyUGJiRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al. Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J]. Proceedings of the CSEE, 2016, 36 (12) : 3292-3305.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514019&amp;v=Mjg2NTlHRnJDVVI3cWZadVpyRnlIaFViN05QeXJQYmJHNEg5VE5xNDlFYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al. Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J]. Proceedings of the CSEE, 2015, 35 (14) : 3634-3642.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal expansion planning of energy Hub with multiple energy infrastructures">

                                <b>[17]</b> ZHANG Xiaping, SHAHIDEHPOUR M, ALABDULWAHAB A A. Optimal expansion planning of energy hub with multiple energy infrastructures[J]. IEEE Transactions on Smart Grid, 2015, 6 (5) : 2302-2311.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal planning of energy hubs in interconnected energy systems:a case study for natural gas and electricity">

                                <b>[18]</b> SALIMI M, GHASEMI H, ADELPOUR M A. Optimal planning of energy hubs in interconnected energy systems: a case study for natural gas and electricity[J]. IET Generation Transmission &amp; Distribution, 2015, 9 (8) : 695-707.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES71EEEF9ED4B4B11B06B9250D0B772F2C&amp;v=MDg2MzloemJ5OXdhMD1OaWZPZmJTNWE2UzUyWVl3RU85OUNBNDR6bVFUN0UxMFNucmkyQkpIZnJXV003anNDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> PAZOUKI S, HAGHIFAM M R. Optimal planning and scheduling of energy hub in presence of wind, storage and demand response under uncertainty[J]. International Journal of Electrical Power &amp; Energy Systems, 2016, 80 (9) : 219-239.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal stochastic design of wind integrated energy hub">

                                <b>[20]</b> DOLATABADI A, MOHAMMADI-IVATLOO B, ABAPOUR M, et al. Optimal stochastic design of wind integrated energy hub[J]. IEEE Transactions on Industrial Informatics, 2017, 13 (5) : 2379-2388.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706039&amp;v=MTgyMjhadVpyRnlIaFViN05JU0hSZmJHNEg5Yk1xWTlHYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 程林, 张靖, 黄仁乐, 等.基于多能互补的综合能源系统多场景规划案例分析[J].电力自动化设备, 2017, 37 (6) :282-287.CHENG Lin, ZHANG Jing, HUANG Renle, et al. Case analysis of multi-scenario planning based on multi-energy complementation for integrated energy system[J]. Electric Power Automation Equipment, 2017, 37 (6) : 282-287.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610003&amp;v=MTgzNjFUckJmYkc0SDlmTnI0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVWI3Tkk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 管霖, 陈鹏, 唐宗顺, 等.考虑冷热电存储的区域综合能源站优化设计方法[J].电网技术, 2016, 40 (10) :2934-2941.GUAN Lin, CHEN Peng, TANG Zongshun, et al. Integrated energy station design considering cold and heat storage[J]. Power System Technology, 2016, 40 (10) : 2934-2941.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MjAyNzJGeUhoVWI3TklTSFRlckc0SDlmTnFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al. Coordinated planning of multi-district integrated energy system combining heating network model[J]. Automation of Electric Power Systems, 2016, 40 (15) : 17-24.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201602011&amp;v=MTkxMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVYjdOSVNIQmZiRzRIOWZNclk5RVpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 于波, 孙恒楠, 项添春, 等.综合能源系统规划设计方法[J].电力建设, 2016, 37 (2) :78-84.YU Bo, SUN Hengnan, XIANG Tianchun, et al. Planning design method of integrated energy system[J]. Electric Power Construction, 2016, 37 (2) : 78-84.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804024&amp;v=MjM1MTRIaFViN05JU0hUZXJHNEg5bk1xNDlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 陈柏森, 廖清芬, 刘涤尘, 等.区域综合能源系统的综合评估指标与方法[J].电力系统自动化, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005.CHEN Baisen, LIAO Qingfen, LIU Dichen, et al. Comprehensive evaluation indices and methods for regional integrated energy system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 174-182. DOI: 10.7500/AEPS20170605005.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713002&amp;v=MTI3NzJGeUhoVWI3TklTSFRlckc0SDliTnJJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 陈群, 郝俊红, 陈磊, 等.电-热综合能源系统中能量的整体输运模型[J].电力系统自动化, 2017, 41 (13) :7-13.DOI:10.7500/AEPS20161209002.CHEN Qun, HAO Junhong, CHEN Lei, et al. Integral transport model for energy of electric-thermal integrated energy system[J]. Automation of Electric Power Systems, 2017, 41 (13) : 7-13. DOI: 10.7500/AEPS20161209002.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704003&amp;v=MDU1MjNUZXJHNEg5Yk1xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViN05JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al. Energy router based planning of Energy Internet at user side[J]. Automation of Electric Power Systems, 2017, 41 (4) : 20-28. DOI: 10.7500/AEPS20160802010.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive Robust Optimization for the Security Constrained Unit Commitment Problem">

                                <b>[28]</b> BERTSIMAS D, LITVINOV E, SUN X A, et al, Adaptive robust optimization for the security constrained unit commitment problem[J]. IEEE Transactions on Power Systems, 2013, 28 (1) : 52-63.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust unit commitment with wind power and pumped storage hydro">

                                <b>[29]</b> JIANG R, WANG J, GUAN Y. Robust unit commitment with wind power and pumped storage hydro[J]. IEEE Transactions on Power Systems, 2012, 27 (2) : 800-810.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic optimization for unit commitment——a review">

                                <b>[30]</b> ZHENG Q, WANG J, LIU A. Stochastic optimization for unit commitment—a review[J]. IEEE Transactions on Power Systems, 2015, 30 (4) : 1913-1924.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_31" >
                                    <b>[31]</b>
                                 BOYD S, VANDENBERGHE L. Convex optimization[M]. Cambridge, UK: Cambridge University Press, 2004.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust transmission network expansion planning with uncertain renewable generation and loads">

                                <b>[32]</b> JABR R A. Robust transmission network expansion planning with uncertain renewable generation and loads[J]. IEEE Transactions on Power Systems, 2013, 28 (4) : 4558-4567.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700258338&amp;v=Mjg5NDNRVE1ud1plWnRGaW5sVXJySUtWb1dheGM9TmlmT2ZiSzhIOURNcUk5Rlp1NEhEMzh4b0JNVDZUNFBRSC9pclJkR2VycQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> RUIZ C, CONEJO A J. Robust transmission expansion planning[J]. European Journal of Operational Research, 2015, 242 (2) : 390-401.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_34" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080200120507&amp;v=MjUzOTNUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvV2F4Yz1OaWZPZmJLN0h0bk1yWTlGWmVrUENYdytvQk1UNg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[34]</b> ZENG B, ZHAO L. Solving two-stage robust optimization problems using a column-and-constraint generation method[J]. Operations Research Letters, 2013, 41 (5) : 457-461.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_35" >
                                    <b>[35]</b>
                                 DeST中文主页[EB/OL].[2018-09-26].http://dest.tsinghua.edu.cn/.DeST introduction[EB/OL]. [2018-09-26]. http://dest.tsinghua.edu.cn/.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_36" target="_blank" href="http://scholar.cnki.net/result.aspx?q=EnergyPlus">

                                <b>[36]</b> EnergyPlus[EB/OL]. [2018-09-26]. https://www.energyplus.net/.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Least squares quantization in PCM">

                                <b>[37]</b> LLOYD S. Least squares quantization in PCM[J]. IEEE Transactions on Information Theory, 1982, 28 (2) : 129-137.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_38" >
                                    <b>[38]</b>
                                 算例数据和条件[EB/OL].[2018-09-26].https://share.weiyun.com/5pbT33Q.Data and conditions for case studies[EB/OL]. [2018-09-26]. https://share.weiyun.com/5pbT33Q.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907005" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907005&amp;v=MzA0MTN5SGhVYjdOSVNIVGVyRzRIOWpNcUk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

