

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137599398096250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908011%26RESULT%3d1%26SIGN%3dvBzvH9cro%252bAu0dLXmHv3aDELn%252fs%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908011&amp;v=MDk4NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J2S0lTSFRlckc0SDlqTXA0OUVaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;1&lt;/b&gt; 广义储能模型 "><b>1</b> 广义储能模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;1.1&lt;/b&gt; 可转移负荷"><b>1.1</b> 可转移负荷</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;1.2&lt;/b&gt; 可中断负荷"><b>1.2</b> 可中断负荷</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;1.3&lt;/b&gt; 电动汽车"><b>1.3</b> 电动汽车</a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;1.4&lt;/b&gt; 固定储能系统"><b>1.4</b> 固定储能系统</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#119" data-title="&lt;b&gt;2&lt;/b&gt; 广义储能优化配置模型 "><b>2</b> 广义储能优化配置模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#123" data-title="&lt;b&gt;2.1&lt;/b&gt; 优化变量的选取"><b>2.1</b> 优化变量的选取</a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;2.2&lt;/b&gt; 广义储能配置的目标函数"><b>2.2</b> 广义储能配置的目标函数</a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;2.3&lt;/b&gt; 约束条件"><b>2.3</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#193" data-title="&lt;b&gt;3&lt;/b&gt; 广义储能配置优化求解 "><b>3</b> 广义储能配置优化求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#194" data-title="&lt;b&gt;3.1&lt;/b&gt; 广义储能配置的优化流程"><b>3.1</b> 广义储能配置的优化流程</a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;3.2&lt;/b&gt; 外层优化方法"><b>3.2</b> 外层优化方法</a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;3.3&lt;/b&gt; 内层优化方法"><b>3.3</b> 内层优化方法</a></li>
                                                <li><a href="#206" data-title="&lt;b&gt;3.4&lt;/b&gt; 可控负荷控制策略"><b>3.4</b> 可控负荷控制策略</a></li>
                                                <li><a href="#220" data-title="&lt;b&gt;3.5&lt;/b&gt; 内层模型中固定储能配置计算"><b>3.5</b> 内层模型中固定储能配置计算</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#229" data-title="&lt;b&gt;4&lt;/b&gt; 实例计算 "><b>4</b> 实例计算</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#238" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#264" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#269" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#203" data-title="&lt;b&gt;图1 遗传算法流程图&lt;/b&gt;"><b>图1 遗传算法流程图</b></a></li>
                                                <li><a href="#204" data-title="&lt;b&gt;图2 动态规划原理示意图&lt;/b&gt;"><b>图2 动态规划原理示意图</b></a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;图3 利用动态规划优化虚拟储能的示意图&lt;/b&gt;"><b>图3 利用动态规划优化虚拟储能的示意图</b></a></li>
                                                <li><a href="#233" data-title="&lt;b&gt;表1 储能系统的配置及收益&lt;/b&gt;"><b>表1 储能系统的配置及收益</b></a></li>
                                                <li><a href="#237" data-title="&lt;b&gt;图4 可再生能源渗透率为20%时广义储能输出功率曲线&lt;/b&gt;"><b>图4 可再生能源渗透率为20%时广义储能输出功率曲线</b></a></li>
                                                <li><a href="#265" data-title="图A1 IEEE 33节点配电网结构图">图A1 IEEE 33节点配电网结构图</a></li>
                                                <li><a href="#266" data-title="图A2 原始负荷曲线和净负荷曲线 (一年) ">图A2 原始负荷曲线和净负荷曲线 (一年) </a></li>
                                                <li><a href="#267" data-title="表A1 可再生能源电站参数">表A1 可再生能源电站参数</a></li>
                                                <li><a href="#268" data-title="表A2 可控负荷安装位置及可调功率">表A2 可控负荷安装位置及可调功率</a></li>
                                                <li><a href="#270" data-title="图B1 可再生能源及广义储能输出功率曲线 (一周) ">图B1 可再生能源及广义储能输出功率曲线 (一周) </a></li>
                                                <li><a href="#271" data-title="图B2 可控负荷及固定储能输出功率优化结果 (一周) ">图B2 可控负荷及固定储能输出功率优化结果 (一周) </a></li>
                                                <li><a href="#271" data-title="图B2 可控负荷及固定储能输出功率优化结果 (一周) ">图B2 可控负荷及固定储能输出功率优化结果 (一周) </a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 鲁宗相, 李海波, 乔颖.含高比例可再生能源电力系统灵活性规划及挑战[J].电力系统自动化, 2016, 40 (13) :147-158. LU Zongxiang, LI Haibo, QIAO Ying. Power system flexibility planning and challenges considering high proportion of renewable energy[J]. Automation of Electric Power Systems, 2016, 40 (13) : 147-158." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613022&amp;v=MDQ5MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J2TklTSFRlckc0SDlmTnJJOUhab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         鲁宗相, 李海波, 乔颖.含高比例可再生能源电力系统灵活性规划及挑战[J].电力系统自动化, 2016, 40 (13) :147-158. LU Zongxiang, LI Haibo, QIAO Ying. Power system flexibility planning and challenges considering high proportion of renewable energy[J]. Automation of Electric Power Systems, 2016, 40 (13) : 147-158.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 白建华, 辛颂旭, 刘俊, 等.中国实现高比例可再生能源发展路径研究[J].中国电机工程学报, 2015, 35 (14) :3699-3705.BAI Jianhua, XIN Songxu, LIU Jun, et al. Roadmap of realizing the high penetration renewable energy in China[J]. Proceedings of the CSEE, 2015, 35 (14) : 3699-3705." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514027&amp;v=MTQzMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcnZOUHlyUGJiRzRIOVROcTQ5SFk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         白建华, 辛颂旭, 刘俊, 等.中国实现高比例可再生能源发展路径研究[J].中国电机工程学报, 2015, 35 (14) :3699-3705.BAI Jianhua, XIN Songxu, LIU Jun, et al. Roadmap of realizing the high penetration renewable energy in China[J]. Proceedings of the CSEE, 2015, 35 (14) : 3699-3705.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 孙冰莹, 杨水丽, 刘宗歧, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al. Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J]. Automation of Electric Power Systems, 2017, 41 (11) : 8-16. DOI: 10.7500/AEPS20161225003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711002&amp;v=MjIxMzJGeUhuV3J2TklTSFRlckc0SDliTnJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         孙冰莹, 杨水丽, 刘宗歧, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al. Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J]. Automation of Electric Power Systems, 2017, 41 (11) : 8-16. DOI: 10.7500/AEPS20161225003.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 刘洪, 范博宇, 唐翀, 等.基于博弈论的主动配电网扩展规划与光储选址定容交替优化[J].电力系统自动化, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013.LIU Hong, FAN Boyu, TANG Chong, et al. Game theory based alternate optimization between expansion planning of active distribution system and siting and sizing of photovoltaic and energy storage[J]. Automation of Electric Power Systems, 2017, 41 (23) : 38-45. DOI: 10.7500/AEPS20170118013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723006&amp;v=MTE4MTJGeUhuV3J2TklTSFRlckc0SDliT3JJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘洪, 范博宇, 唐翀, 等.基于博弈论的主动配电网扩展规划与光储选址定容交替优化[J].电力系统自动化, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013.LIU Hong, FAN Boyu, TANG Chong, et al. Game theory based alternate optimization between expansion planning of active distribution system and siting and sizing of photovoltaic and energy storage[J]. Automation of Electric Power Systems, 2017, 41 (23) : 38-45. DOI: 10.7500/AEPS20170118013.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 朱嘉远, 刘洋, 许立雄, 等.风电全消纳下的配电网储能可调鲁棒优化配置[J].电网技术, 2018, 42 (6) :1875-1883.ZHU Jiayuan, LIU Yang, XU Lixiong, et al. Adjustable robust optimization for energy storage system in distribution network based on wind power full accommodation[J]. Power System Technology, 2018, 42 (6) : 1875-1883." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806023&amp;v=MTczMjRSN3FmWnVackZ5SG5XcnZOSVRyQmZiRzRIOW5NcVk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         朱嘉远, 刘洋, 许立雄, 等.风电全消纳下的配电网储能可调鲁棒优化配置[J].电网技术, 2018, 42 (6) :1875-1883.ZHU Jiayuan, LIU Yang, XU Lixiong, et al. Adjustable robust optimization for energy storage system in distribution network based on wind power full accommodation[J]. Power System Technology, 2018, 42 (6) : 1875-1883.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 李振坤, 陈思宇, 符杨, 等.基于时序电压灵敏度的有源配电网储能优化配置[J].中国电机工程学报, 2017, 37 (16) :4630-4640.LI Zhenkun, CHEN Siyu, FU Yang, et al. Optimal allocation of ESS in distribution network containing DG based on timing-voltage sensitivity analysis[J]. Proceedings of the CSEE, 2017, 37 (16) : 4630-4640." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716007&amp;v=MTg3NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcnZOUHlyUGJiRzRIOWJOcVk5Rlk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         李振坤, 陈思宇, 符杨, 等.基于时序电压灵敏度的有源配电网储能优化配置[J].中国电机工程学报, 2017, 37 (16) :4630-4640.LI Zhenkun, CHEN Siyu, FU Yang, et al. Optimal allocation of ESS in distribution network containing DG based on timing-voltage sensitivity analysis[J]. Proceedings of the CSEE, 2017, 37 (16) : 4630-4640.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" SEDGHI M, AHMADIAN A, ALIAKBAR-GOLKAR M. Optimal storage planning in active distribution network considering uncertainty of wind power distributed generation[J]. IEEE Transactions on Power Systems, 2015, 31 (1) : 304-316." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal Storage Planning in Active Distribution Network Considering Uncertainty of Wind Power Distributed Generation">
                                        <b>[7]</b>
                                         SEDGHI M, AHMADIAN A, ALIAKBAR-GOLKAR M. Optimal storage planning in active distribution network considering uncertainty of wind power distributed generation[J]. IEEE Transactions on Power Systems, 2015, 31 (1) : 304-316.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 刘文霞, 秦浩, 王凌飞, 等.考虑失负荷风险的配电网光/储与计划孤岛协同规划[J].电力系统自动化, 2017, 41 (19) :30-36.DOI:10.7500/AEPS20161215007.LIU Wenxia, QIN Hao, WANG Lingfei, et al. Coordinated planning of photovoltaic/battery energy storage and planned island in distribution networks considering risk of lost load[J]. Automation of Electric Power Systems, 2017, 41 (19) : 30-36. DOI: 10.7500/AEPS20161215007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719004&amp;v=MjEwMzR6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J2TklTSFRlckc0SDliTnBvOUZZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         刘文霞, 秦浩, 王凌飞, 等.考虑失负荷风险的配电网光/储与计划孤岛协同规划[J].电力系统自动化, 2017, 41 (19) :30-36.DOI:10.7500/AEPS20161215007.LIU Wenxia, QIN Hao, WANG Lingfei, et al. Coordinated planning of photovoltaic/battery energy storage and planned island in distribution networks considering risk of lost load[J]. Automation of Electric Power Systems, 2017, 41 (19) : 30-36. DOI: 10.7500/AEPS20161215007.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" PAULL L, MACKAY D, LI H, et al. A water heater model for increased power system efficiency[C]// 2009 Canadian Conference on Electrical and Computer Engineering, May 3-6, 2009, St. John’s, Canada: 731-734." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A water heater model for increased power system efficiency">
                                        <b>[9]</b>
                                         PAULL L, MACKAY D, LI H, et al. A water heater model for increased power system efficiency[C]// 2009 Canadian Conference on Electrical and Computer Engineering, May 3-6, 2009, St. John’s, Canada: 731-734.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 杨晓东, 张有兵, 任帅杰, 等.含高渗透率光伏发电并网型微网中的电动汽车优化调度方法[J].电力系统自动化, 2016, 40 (18) :15-23. YANG Xiaodong, ZHANG Youbing, REN Shuaijie, et al. Optimal scheduling scheme of electric vehicles in grid-connected microgrid with high penetration photovoltaic power[J]. Automation of Electric Power Systems, 2016, 40 (18) : 15-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618003&amp;v=MjYwODRSN3FmWnVackZ5SG5XcnZOSVNIVGVyRzRIOWZOcDQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         杨晓东, 张有兵, 任帅杰, 等.含高渗透率光伏发电并网型微网中的电动汽车优化调度方法[J].电力系统自动化, 2016, 40 (18) :15-23. YANG Xiaodong, ZHANG Youbing, REN Shuaijie, et al. Optimal scheduling scheme of electric vehicles in grid-connected microgrid with high penetration photovoltaic power[J]. Automation of Electric Power Systems, 2016, 40 (18) : 15-23.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" CHEN S, LIU C C. From demand response to transactive energy: state of the art[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 1-10." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=From demand response to transactive energy:State of the art">
                                        <b>[11]</b>
                                         CHEN S, LIU C C. From demand response to transactive energy: state of the art[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 1-10.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 茆美琴, 丁勇, 王杨洋, 等.微网——未来能源互联网系统中的“有机细胞”[J].电力系统自动化, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.MAO Meiqin, DING Yong, WANG Yangyang, et al. Microgrid—an “organic cell” for future energy interconnection system[J]. Automation of Electric Power Systems, 2017, 41 (19) : 1-11. DOI: 10.7500/AEPS20170417007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719001&amp;v=Mjc5MDRlckc0SDliTnBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J2TklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         茆美琴, 丁勇, 王杨洋, 等.微网——未来能源互联网系统中的“有机细胞”[J].电力系统自动化, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.MAO Meiqin, DING Yong, WANG Yangyang, et al. Microgrid—an “organic cell” for future energy interconnection system[J]. Automation of Electric Power Systems, 2017, 41 (19) : 1-11. DOI: 10.7500/AEPS20170417007.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 茆美琴, 孙树娟, 苏建徽.包含电动汽车的风/光/储微电网经济性分析[J].电力系统自动化, 2011, 35 (14) :30-35.MAO Meiqin, SUN Shujuan, SU Jianhui. Economic analysis of a microgrid with wind/photovoltaic/storages and electric vehicles[J]. Automation of Electric Power Systems, 2011, 35 (14) : 30-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114005&amp;v=MjY1NjFyQ1VSN3FmWnVackZ5SG5XcnZOSVNIVGVyRzRIOUROcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         茆美琴, 孙树娟, 苏建徽.包含电动汽车的风/光/储微电网经济性分析[J].电力系统自动化, 2011, 35 (14) :30-35.MAO Meiqin, SUN Shujuan, SU Jianhui. Economic analysis of a microgrid with wind/photovoltaic/storages and electric vehicles[J]. Automation of Electric Power Systems, 2011, 35 (14) : 30-35.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 汤奕, 鲁针针, 伏祥运.居民主动负荷促进分布式电源消纳的需求响应策略[J].电力系统自动化, 2015, 39 (24) :49-55. TANG Yi, LU Zhenzhen, FU Xiangyun. Demand response strategies for promoting consumption of distributed power generation with residential active loads[J]. Automation of Electric Power Systems, 2015, 39 (24) : 49-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201524008&amp;v=MDA2MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcnZOSVNIVGVyRzRIOVRPcTQ5RmJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         汤奕, 鲁针针, 伏祥运.居民主动负荷促进分布式电源消纳的需求响应策略[J].电力系统自动化, 2015, 39 (24) :49-55. TANG Yi, LU Zhenzhen, FU Xiangyun. Demand response strategies for promoting consumption of distributed power generation with residential active loads[J]. Automation of Electric Power Systems, 2015, 39 (24) : 49-55.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王林炎, 张粒子, 张凡, 等.售电公司购售电业务决策与风险评估[J].电力系统自动化, 2018, 42 (1) :47-54.DOI:10.7500/AEPS20170522001.WANG Linyan, ZHANG Lizi, ZHANG Fan, et al. Decision-making and risk assessment of purchasing and selling business of electricity retailers[J]. Automation of Electric Power Systems, 2018, 42 (1) : 47-54. DOI: 10.7500/AEPS20170522001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801007&amp;v=MDgxOTR6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J2TklTSFRlckc0SDluTXJvOUZZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王林炎, 张粒子, 张凡, 等.售电公司购售电业务决策与风险评估[J].电力系统自动化, 2018, 42 (1) :47-54.DOI:10.7500/AEPS20170522001.WANG Linyan, ZHANG Lizi, ZHANG Fan, et al. Decision-making and risk assessment of purchasing and selling business of electricity retailers[J]. Automation of Electric Power Systems, 2018, 42 (1) : 47-54. DOI: 10.7500/AEPS20170522001.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 葛睿, 陈龙翔, 王轶禹, 等.中国电力市场建设路径优选及设计[J].电力系统自动化, 2017, 41 (24) :10-15.DOI:10.7500/AEPS20170601008.GE Rui, CHEN Longxiang, WANG Yiyu, et al. Optimization and design of construction route for electricity market in China[J]. Automation of Electric Power Systems, 2017, 41 (24) : 10-15. DOI: 10.7500/AEPS20170601008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724003&amp;v=MDQ4OTZxQnRHRnJDVVI3cWZadVpyRnlIbldydk5JU0hUZXJHNEg5Yk9xNDlGWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         葛睿, 陈龙翔, 王轶禹, 等.中国电力市场建设路径优选及设计[J].电力系统自动化, 2017, 41 (24) :10-15.DOI:10.7500/AEPS20170601008.GE Rui, CHEN Longxiang, WANG Yiyu, et al. Optimization and design of construction route for electricity market in China[J]. Automation of Electric Power Systems, 2017, 41 (24) : 10-15. DOI: 10.7500/AEPS20170601008.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 文安, 黄维芳, 刘年.英国电力市场的电量交易平衡机制[J].南方电网技术, 2014, 8 (5) :1-5.WEN An, HUANG Weifang, LIU Nian. The balancing mechanism of the UK electricity trading market[J]. Southern Power System Technology, 2014, 8 (5) : 1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201405001&amp;v=MjI1NzVGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldydk5LeXZQZWJHNEg5WE1xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         文安, 黄维芳, 刘年.英国电力市场的电量交易平衡机制[J].南方电网技术, 2014, 8 (5) :1-5.WEN An, HUANG Weifang, LIU Nian. The balancing mechanism of the UK electricity trading market[J]. Southern Power System Technology, 2014, 8 (5) : 1-5.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 邓宇鑫, 王磊, 李扬, 等.温控负荷直接负荷控制策略与优化调度[J].电力系统及其自动化学报, 2015, 27 (6) :18-25.DENG Yuxin, WANG Lei, LI Yang, et al. Direct load control strategies and optimization scheduling of thermostatically controlled loads[J]. Proceedings of the CSU-EPSA, 2015, 27 (6) : 18-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201506005&amp;v=MjY2MTdCdEdGckNVUjdxZlp1WnJGeUhuV3J2TklTSFJhckc0SDlUTXFZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         邓宇鑫, 王磊, 李扬, 等.温控负荷直接负荷控制策略与优化调度[J].电力系统及其自动化学报, 2015, 27 (6) :18-25.DENG Yuxin, WANG Lei, LI Yang, et al. Direct load control strategies and optimization scheduling of thermostatically controlled loads[J]. Proceedings of the CSU-EPSA, 2015, 27 (6) : 18-25.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 王怡岚, 童亦斌, 黄梅, 等.基于需求侧响应的空调负荷虚拟储能模型研究[J].电网技术, 2017, 41 (2) :394-401.WANG Yilan, TONG Yibin, HUANG Mei, et al. Research on virtual energy storage model of air conditioning loads based on demand response[J]. Power System Technology, 2017, 41 (2) : 394-401." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702008&amp;v=MTE1NjNVUjdxZlp1WnJGeUhuV3J2TklUckJmYkc0SDliTXJZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         王怡岚, 童亦斌, 黄梅, 等.基于需求侧响应的空调负荷虚拟储能模型研究[J].电网技术, 2017, 41 (2) :394-401.WANG Yilan, TONG Yibin, HUANG Mei, et al. Research on virtual energy storage model of air conditioning loads based on demand response[J]. Power System Technology, 2017, 41 (2) : 394-401.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" CHEN C, DUAN S, CAI T, et al. Optimal allocation and economic analysis of energy storage system in microgrids[J]. IEEE Transactions on Power Electronics, 2011, 26 (10) : 2762-2773." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal allocation and economic analysis of energy storage system in microgrids">
                                        <b>[20]</b>
                                         CHEN C, DUAN S, CAI T, et al. Optimal allocation and economic analysis of energy storage system in microgrids[J]. IEEE Transactions on Power Electronics, 2011, 26 (10) : 2762-2773.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 向育鹏, 卫志农, 孙国强, 等.基于全寿命周期成本的配电网蓄电池储能系统的优化配置[J].电网技术, 2015, 39 (1) :264-270.XIANG Yupeng, WEI Zhinong, SUN Guoqiang, et al. Life cycle cost based optimal configuration of battery energy storage system in distribution network[J]. Power System Technology, 2015, 39 (1) : 264-270." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201501040&amp;v=MDI5NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldydk5JVHJCZmJHNEg5VE1ybzlCWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         向育鹏, 卫志农, 孙国强, 等.基于全寿命周期成本的配电网蓄电池储能系统的优化配置[J].电网技术, 2015, 39 (1) :264-270.XIANG Yupeng, WEI Zhinong, SUN Guoqiang, et al. Life cycle cost based optimal configuration of battery energy storage system in distribution network[J]. Power System Technology, 2015, 39 (1) : 264-270.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 陈厚合, 刘丽娜, 姜涛, 等.提升配电网电压质量的分布式储能经济优化配置方法[J].电网技术, 2018, 42 (7) :2127-2135.CHEN Houhe, LIU Lina, JIANG Tao, et al. Optimal economic configuration of distributed energy storage systems for improving voltage quality in distribution network[J]. Power System Technology, 2018, 42 (7) : 2127-2135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807014&amp;v=MDA4MjhadVpyRnlIbldydk5JVHJCZmJHNEg5bk1xSTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         陈厚合, 刘丽娜, 姜涛, 等.提升配电网电压质量的分布式储能经济优化配置方法[J].电网技术, 2018, 42 (7) :2127-2135.CHEN Houhe, LIU Lina, JIANG Tao, et al. Optimal economic configuration of distributed energy storage systems for improving voltage quality in distribution network[J]. Power System Technology, 2018, 42 (7) : 2127-2135.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 刘一兵, 吴文传, 张伯明, 等.基于混合整数二阶锥规划的主动配电网有功-无功协调多时段优化运行[J].中国电机工程学报, 2014, 34 (16) :2575-2583.LIU Yibing, WU Wenchuan, ZHANG Boming, et al. A mixed integer second-order cone programming based active and reactive power coordinated multi-period optimization for active distribution network[J]. Proceedings of the CSEE, 2014, 34 (16) : 2575-2583." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416008&amp;v=MTk2NTA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldydk5QeXJQYmJHNEg5WE5xWTlGYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         刘一兵, 吴文传, 张伯明, 等.基于混合整数二阶锥规划的主动配电网有功-无功协调多时段优化运行[J].中国电机工程学报, 2014, 34 (16) :2575-2583.LIU Yibing, WU Wenchuan, ZHANG Boming, et al. A mixed integer second-order cone programming based active and reactive power coordinated multi-period optimization for active distribution network[J]. Proceedings of the CSEE, 2014, 34 (16) : 2575-2583.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 玄光男, 程润伟.遗传算法与工程优化[M].北京:清华大学出版社, 2004.XUAN Guangnan, CHENG Runwei. Genetic algorithm and engineering optimization[M]. Beijing: Tsinghua University Press, 2004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302074828999&amp;v=MjU0MDZvUlZWMjdHYkM0SE5ITHE0ZEhiT0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5nVTdiS0tW&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         玄光男, 程润伟.遗传算法与工程优化[M].北京:清华大学出版社, 2004.XUAN Guangnan, CHENG Runwei. Genetic algorithm and engineering optimization[M]. Beijing: Tsinghua University Press, 2004.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 鲍冠南, 陆超, 袁志昌, 等.基于动态规划的电池储能系统削峰填谷实时优化[J].电力系统自动化, 2012, 36 (12) :11-16.BAO Guannan, LU Chao, YUAN Zhichang, et al. Load shift real-time optimization strategy of battery energy storage system based on dynamic programming[J].Automation of Electric Power Systems, 2012, 36 (12) : 11-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201212004&amp;v=MzEwNTlHRnJDVVI3cWZadVpyRnlIbldydk5JU0hUZXJHNEg5UE5yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         鲍冠南, 陆超, 袁志昌, 等.基于动态规划的电池储能系统削峰填谷实时优化[J].电力系统自动化, 2012, 36 (12) :11-16.BAO Guannan, LU Chao, YUAN Zhichang, et al. Load shift real-time optimization strategy of battery energy storage system based on dynamic programming[J].Automation of Electric Power Systems, 2012, 36 (12) : 11-16.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" THARAKAN A T, PANIGRAHI B K. A dynamic programming based energy management algorithm for loss reduction in wind farm systems with storage[C]// IEEE International Conference on Power Electronics, Drives and Energy Systems, December 14-17, 2016, Trivandrum, India: 1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A dynamic programming based energy management algorithm for loss reduction in wind farm systems with storage">
                                        <b>[26]</b>
                                         THARAKAN A T, PANIGRAHI B K. A dynamic programming based energy management algorithm for loss reduction in wind farm systems with storage[C]// IEEE International Conference on Power Electronics, Drives and Energy Systems, December 14-17, 2016, Trivandrum, India: 1-6.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 王成山, 刘梦璇, 陆宁.采用居民温控负荷控制的微网联络线功率波动平滑方法[J].中国电机工程学报, 2012, 32 (25) :36-43.WANG Chengshan, LIU Mengxuan, LU Ning. A tie-line power smoothing method for microgrid using residential thermo statically controlled loads[J]. Proceedings of the CSEE, 2012, 32 (25) : 36-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201225007&amp;v=MjEwOTZxQnRHRnJDVVI3cWZadVpyRnlIbldydk5QeXJQYmJHNEg5UE9xbzlGWTRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         王成山, 刘梦璇, 陆宁.采用居民温控负荷控制的微网联络线功率波动平滑方法[J].中国电机工程学报, 2012, 32 (25) :36-43.WANG Chengshan, LIU Mengxuan, LU Ning. A tie-line power smoothing method for microgrid using residential thermo statically controlled loads[J]. Proceedings of the CSEE, 2012, 32 (25) : 36-43.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-27 10:29</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),77-88 DOI:10.7500/AEPS20180615002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">含高渗透率可再生能源的配电网广义储能优化配置</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8C%86%E7%BE%8E%E7%90%B4&amp;code=05983840&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">茆美琴</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E4%BA%91%E6%99%96&amp;code=41527324&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘云晖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%A6%B4%E6%99%A8&amp;code=23902916&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张榴晨</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%81%A5&amp;code=07064986&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张健</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%95%99%E8%82%B2%E9%83%A8%E5%85%89%E4%BC%8F%E7%B3%BB%E7%BB%9F%E7%A0%94%E7%A9%B6%E5%B7%A5%E7%A8%8B%E4%B8%AD%E5%BF%83%E5%90%88%E8%82%A5%E5%B7%A5%E4%B8%9A%E5%A4%A7%E5%AD%A6&amp;code=0083575&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">教育部光伏系统研究工程中心合肥工业大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>广义储能系统包括固定储能系统和具有存储热能、势能和电能等的可控负载。针对含有高渗透率可再生能源的配电网的广义储能优化配置问题, 提出了广义储能配置的二层优化模型。根据所提方法, 外层采用遗传算法搜索广义储能配置方案, 内层根据动态规划算法得到广义储能的最优运行策略, 通过内外层交替优化对含有不同渗透率可再生能源以及可控负荷的配电网进行广义储能容量优化配置, 并在IEEE 33节点配电网中对提出的方法进行验证。仿真计算结果表明, 在高渗透率可再生能源条件下, 所提方法能通过可控负载有效增加配电网系统的调控资源, 显著减小固定储能配置容量, 降低系统的运行成本。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E6%B8%97%E9%80%8F%E7%8E%87%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高渗透率可再生能源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%BF%E4%B9%89%E5%82%A8%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广义储能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%8C%E5%B1%82%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">二层优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E6%8E%A7%E8%B4%9F%E8%8D%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可控负荷;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *茆美琴 (1961—) , 女, 通信作者, 博士, 教授, 主要研究方向:电力电子技术在可再生能源发电系统中的应用、微电网系统。E-mail:mmqmail@163.com;
                                </span>
                                <span>
                                    刘云晖 (1993—) , 男, 硕士研究生, 主要研究方向:电力系统、可再生能源发电。E-mail:lyhxsyx@126.com;
                                </span>
                                <span>
                                    张榴晨 (1960—) , 男, 教授, 博士生导师, 主要研究方向:电力电子技术与智能电网。E-mail:lchang@unb.ca;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51577047);</span>
                                <span>安徽省科技厅国际合作项目 (1604b0602015);</span>
                    </p>
            </div>
                    <h1><b>Optimal Configuration of Generalized Energy Storage in Distribution Network with High-penetration Renewable Energy</b></h1>
                    <h2>
                    <span>MAO Meiqin</span>
                    <span>LIU Yunhui</span>
                    <span>ZHANG Liuchen</span>
                    <span>ZHANG Jian</span>
            </h2>
                    <h2>
                    <span>Research Center for Photovoltiac Systems Engineering of Ministry of Education, Hefei University of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Generalized energy storage system (GESS) includes stationary energy storage system and controllable loads which can store thermal energy, potential energy and electric energy. An optimal model based on bi-level optimization method is proposed to solve the GESS optimal configuration problem of distribution networks with high-penetration renewable energy. According to the proposed method, the external model uses the genetic algorithm to search for the configuration scheme for GESS and the internal model is used to optimize the operation strategy of GESS based on the dynamic programming algorithm. By alternately optimizing the internal and external layers, the capacity of GESS in the distribution network containing renewable energy and controllable loads is optimized. And an IEEE 33-node distribution grid is taken as an example to verify that the proposed method can effectively increase the control resources of the distribution network system through controllable loads, and it can significantly reduce the configuration capacity of stationary energy storage and the operation cost of the system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high-penetration%20renewable%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high-penetration renewable energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=generalized%20energy%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">generalized energy storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bi-level%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bi-level optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=controllable%20load&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">controllable load;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51577047);</span>
                                <span>International Cooperation Project of Anhui Provincial Science and Technology Department (No.1604b0602015);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">高渗透率可再生能源接入电网, 会使电力系统热备用、调频、调压等辅助服务的调剂资源稀缺, 系统稳定性、灵活性控制面临巨大挑战, 从而导致可再生能源的利用率下降<citation id="241" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 要实现高比例可再生能源的应用, 对储能提出了新的需求。考虑到未来电动汽车参与电力系统调节, 以及需求侧响应等因素, 预计中国储能需求将达到400～600 GW<citation id="242" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。目前以蓄电池储能、飞轮储能及压缩空气储能为代表的储能系统建设成本高<citation id="243" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 制约了其大规模的商业应用, 因此, 如何合理配置储能以降低投资成本的问题成为了研究热点。</p>
                </div>
                <div class="p1">
                    <p id="58">近年来, 国内外学者针对含可再生能源的配电网中储能优化配置问题展开了一定的研究, 例如, 针对主动配电网中光伏发电系统, 提出了与主动配电网扩展规划相结合的分布式储能优化配置方法<citation id="244" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>;针对配电网中风力发电系统, 提出了满足风电功率全部接纳要求且总成本最小的储能选址以及容量配置方法<citation id="245" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>;针对分布式可再生能源接入配电网后引起节点电压偏移的问题, 提出了利用储能电压支撑能力满足配电网调压需求的储能配置方法<citation id="246" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。此外, 还有学者研究在储能优化配置时考虑储能在配电网孤岛运行时的作用及收益<citation id="247" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。但上述研究思路都集中于降低储能系统本身配置容量的条件下, 达到经济性最优, 鲜有从利用可控负荷削减储能配置容量需求的角度展开的研究。</p>
                </div>
                <div class="p1">
                    <p id="59">随着智能电网的发展, 具有存储热能、势能和电能等的负载, 如空调、制冷、取暖、水塔、热水器<citation id="248" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>、电动汽车<citation id="249" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>等有潜力聚合成大容量的新型储能系统。但配电网中分布式可再生能源渗透率的上升和大量电动汽车负荷的使用, 使配电网的运行环境变得更加复杂, 以分时电价 (price-based) 或激励政策 (incentive-based) 为响应机制的传统需求侧响应技术内涵 (控制方法、响应速度) 都不能满足新型配电网的快速调控需求。因此, 以数小时/数天为时间尺度进行调控的需求侧响应技术正向以数秒/数小时为时间尺度进行调控, 且向着以分散性、自主决策性等为特征的可交易能源 (transactive energy, TE) 体系演变<citation id="250" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。为了适应未来智能电网这一发展趋势, 便于对可交易能源架构下的可控负荷机运行策略进行优化, 本文将上述各类可控负荷组成的新型储能系统归为虚拟储能系统<citation id="251" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 而由蓄电池储能电站组成的传统储能系统称为固定储能系统。进一步, 本文定义固定储能系统与虚拟储能系统组成广义储能系统。初步研究表明, 包含大量电动汽车在内的居民可控负荷参与电网的能量调度, 可以显著提高电网的经济性, 提高可再生能源消纳<citation id="252" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="60">除了技术条件外, 储能系统的商业应用离不开成熟的电力市场制度, 未来中国可能在电力市场改革中采用电力现货交易规则:电力供应商通过远期交易和期货交易与传统发电商签订合同确定合约电量, 实际负荷需求与合约电量存在偏差, 需要现货市场和平衡市场来平衡<citation id="254" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。不平衡电量以阶梯电价形式报价, 偏离计划出力越多, 报价越高<citation id="253" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="61">综上所述, 本文针对含高渗透率可再生能源的配电网储能优化配置问题, 结合电力现货市场的交易规则, 提出了广义储能配置的二层优化模型, 通过引入虚拟储能来降低固定储能配置成本, 并以IEEE 33节点配电网为例, 验证了所述方法的有效性。</p>
                </div>
                <h3 id="62" name="62" class="anchor-tag"><b>1</b> 广义储能模型</h3>
                <div class="p1">
                    <p id="63">本文考虑的广义储能系统包括:可转移负荷 (transferable load, TL) 、可中断负荷 (interruptible load, IL) 、电动汽车及固定储能。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>1.1</b> 可转移负荷</h4>
                <div class="p1">
                    <p id="65">可转移负荷完成工作所消耗的总电量一定, 但在一定的时间区段内可以转移, 例如洗衣机、电饭煲等, 当负荷前移时等效于储能先充后放, 反之等效于储能先放后充。可转移负荷用电设备的集合用<i>A</i><sub>TL</sub>表示, 其特征描述如式 (1) 所示, 聚合模型如式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mi>a</mi><mi>t</mi></msubsup><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>a</mi><mo>, </mo><mtext>e</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>s</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>e</mtext></msubsup><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mi>a</mi><mi>t</mi></msubsup><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∉</mo><mo stretchy="false">[</mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>s</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>e</mtext></msubsup><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>s</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>e</mtext></msubsup><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mo>-</mo></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mo>+</mo></msubsup><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>e</mtext></msubsup><mo>-</mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>s</mtext></msubsup><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mi>a</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67">式中:<i>a</i>∈<i>A</i><sub>TL</sub>;<i>P</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>a</mi><mi>t</mi></msubsup></mrow></math></mathml>和<i>P</i><sub><i>a</i>, e</sub>分别为设备<i>a</i>在<i>t</i>时刻的功率和正常使用时的平均功率;<i>t</i><sup>s</sup><sub><i>a</i></sub>和<i>t</i><sup>e</sup><sub><i>a</i></sub>分别为设备<i>a</i>开始和停止运行的时刻;[<i>t</i><sup>-</sup><sub><i>a</i></sub>, <i>t</i><sup>+</sup><sub><i>a</i></sub>]构成负荷可转移的时间区间;<i>T</i><sub><i>a</i></sub>为设备<i>a</i>完成工作任务所需要的时长。</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>a</mi><mo>∈</mo><mi>A</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext></mrow></msub></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>a</mi><mo>, </mo><mtext>e</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mo>-</mo></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>s</mtext></msubsup><mo stretchy="false">) </mo><mstyle displaystyle="true"><mo>∪</mo><mo stretchy="false"> (</mo></mstyle><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>e</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mo>+</mo></msubsup><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext><mo>, </mo><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>a</mi><mo>∈</mo><mi>A</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext></mrow></msub></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>a</mi><mo>, </mo><mtext>e</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>s</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>e</mtext></msubsup><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>P</i><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext><mo>, </mo><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为所有可转移负荷在<i>t</i>时刻等效的虚拟储能最大充电功率和放电功率。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>1.2</b> 可中断负荷</h4>
                <div class="p1">
                    <p id="74">可中断负荷可以随时关断, 但断电时长受到用户舒适度的约束。本文只考虑空调和电热水器这两种温控负荷, 此类负荷可以通过调节温度设定值或者直接改变其运行时间的占空比来调整功率<citation id="255" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。温控负荷削减功率时视为虚拟储能放电, 提前调高输出功率储存部分冷量 (热量) , 视为虚拟储能充电<citation id="256" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。可中断负荷用电设备的集合用<i>A</i><sub>IL</sub>表示, 其特征描述如式 (3) 所示, 聚合模型如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mspace width="0.25em" /><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>a</mi><mo>, </mo><mtext>e</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>a</mi><mi>t</mi></msubsup><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>a</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>s</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>e</mtext></msubsup><mo stretchy="false">]</mo><mo>, </mo><mi>θ</mi><msubsup><mrow></mrow><mi>a</mi><mi>t</mi></msubsup><mo>&lt;</mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>a</mi><mo>, </mo><mi>min</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>a</mi><mi>t</mi></msubsup><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>a</mi><mo>, </mo><mtext>e</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>s</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>e</mtext></msubsup><mo stretchy="false">]</mo><mo>, </mo><mi>θ</mi><msubsup><mrow></mrow><mi>a</mi><mi>t</mi></msubsup><mo>≥</mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>a</mi><mo>, </mo><mi>min</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mi>a</mi><mi>t</mi></msubsup><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∉</mo><mo stretchy="false">[</mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>s</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>e</mtext></msubsup><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>a</i>∈<i>A</i><sub>IL</sub>;<i>P</i><sub><i>a</i>, max</sub>为设备<i>a</i>最大运行功率;<i>θ</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>a</mi><mi>t</mi></msubsup></mrow></math></mathml>为用户在<i>t</i>时刻的用电舒适度;<i>θ</i><sub><i>a</i>, min</sub>为用户用电舒适度的下限值。</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>a</mi><mo>∈</mo><mi>A</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msub></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>a</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>a</mi><mi>t</mi></msubsup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>a</mi><mo>∈</mo><mi>A</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>a</mi><mi>t</mi></msubsup><mtext> </mtext><mtext> </mtext><mi>θ</mi><msubsup><mrow></mrow><mi>a</mi><mi>t</mi></msubsup><mo>≥</mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>a</mi><mo>, </mo><mi>min</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>s</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>a</mi><mtext>e</mtext></msubsup><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>P</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为所有可中断负荷在<i>t</i>时刻等效的虚拟储能最大充电功率和放电功率。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>1.3</b> 电动汽车</h4>
                <div class="p1">
                    <p id="83">采用汽车到电网 (vehicle to grid, V2G) 技术, 电动汽车可以像固定储能系统一样和电网进行能量交互。本文假设电动汽车与电力供应商签订合同后, 对电动汽车接入的地点和时段进行了规定, 并假设每辆电动汽车充放电时功率恒定, 且所有电动车充放电的额定功率相同, 忽略电池自放电率以及充放电能量损失。当电动汽车充电时, 第<i>i</i>辆电动汽车在<i>t</i>时刻的荷电量可表示为:</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>E</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>E</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>辆电动汽车在<i>t</i>时刻和<i>t</i>-1时刻的荷电量;<i>P</i><sub>EV, c</sub>为电动汽车充电功率;Δ<i>t</i>为时间间隔。</p>
                </div>
                <div class="p1">
                    <p id="88">当电动汽车放电时, 其在<i>t</i>时刻的荷电量可表示为:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mtext>d</mtext></mrow></msub><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>P</i><sub>EV, d</sub>为电动汽车放电功率。</p>
                </div>
                <div class="p1">
                    <p id="91">电动汽车的聚合模型如式 (7) 所示。</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mtext>c</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>&lt;</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mtext>d</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>&gt;</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>max</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msub></mrow></munderover><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>min</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msub></mrow></munderover><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>P</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为所有电动汽车在<i>t</i>时刻最大可充电功率和最大可放电功率;<i>E</i><sub>EV, <i>i</i>, max</sub>为第<i>i</i>辆电动汽车充满电所含的荷电量;<i>E</i><sub>EV, <i>i</i>, min</sub>为第<i>i</i>辆电动汽车满足车主使用需求所需的最低电量;<i>E</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>max</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>E</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>min</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为<i>t</i>时刻所有电动汽车总荷电量的上、下限;<i>N</i><sub>EV</sub>为当前接入的电动汽车数量。</p>
                </div>
                <div class="p1">
                    <p id="98">由于电动汽车的随机性, 电动汽车的聚合可充放电功率及聚合可调度容量在时空上随着<i>N</i><sub>EV</sub>的变化而变化。为了简化配置模型, 在初始化过程中随机确定每辆电动汽车的接入和退出电网的时间以及电动汽车接入电网时的剩余荷电量, 得到各时段<i>N</i><sub>EV</sub>的值, 这样在全天中各个时段<i>N</i><sub>EV</sub>的值是不同的, 但初始化之后该值不再变化。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>1.4</b> 固定储能系统</h4>
                <div class="p1">
                    <p id="100">由蓄电池组成的固定储能系统, 在<i>t</i>时刻的荷电量<i>E</i><sup><i>t</i></sup><sub>B</sub>与储能系统在前一时刻的剩余荷电量以及在这段区间内的充放电情况相关, 当第<i>j</i>座储能电站充电时, 其在<i>t</i>时刻的荷电量可表示为:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mtext>c</mtext></mrow><mi>t</mi></msubsup><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>E</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>E</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>分别为第<i>j</i>座储能电站在<i>t</i>时刻和<i>t</i>-1时刻的荷电量;<i>P</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mtext>c</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为第<i>j</i>座储能电站在<i>t</i>时刻的充电功率。</p>
                </div>
                <div class="p1">
                    <p id="106">当储能电站放电时, 其在<i>t</i>时刻的荷电量可表示为:</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mtext>d</mtext></mrow><mi>t</mi></msubsup><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">式中:<i>P</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mtext>d</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为第<i>j</i>座储能电站在<i>t</i>时刻的放电功率。</p>
                </div>
                <div class="p1">
                    <p id="110">固定储能的聚合模型如式 (10) 所示。</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup><mtext> </mtext><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup><mo>&lt;</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup><mo>&gt;</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>min</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>max</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></munderover><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>min</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></munderover><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>min</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>P</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为配电网中所有固定储能电站最大充电功率和放电功率;<i>P</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为第<i>j</i>座储能电站的最大充电功率和放电功率;<i>E</i><sub>B, <i>j</i>, max</sub>和<i>E</i><sub>B, <i>j</i>, min</sub>分别为第<i>j</i>座固定储能电站荷电量的上、下限;<i>E</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>max</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和E<mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>min</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为固定储能总荷电量的上、下限;N<sub><i>B</i></sub>为固定储能电站的数量。</p>
                </div>
                <h3 id="119" name="119" class="anchor-tag"><b>2</b> 广义储能优化配置模型</h3>
                <div class="p1">
                    <p id="120">本文建立了综合考虑广义储能配置成本和运行收益多目标优化二层优化模型, 目标函数和约束条件为:</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>max</mi><mspace width="0.25em" /><mi>F</mi><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mi>max</mi><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo>-</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>g</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>m</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><msup><mi>m</mi><mo>′</mo></msup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>g</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>n</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><msup><mi>n</mi><mo>′</mo></msup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>g</mi><msub><mrow></mrow><mi>p</mi></msub><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>p</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><msup><mi>p</mi><mo>′</mo></msup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>X</mi><msub><mrow></mrow><mn>0</mn></msub><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mn>0</mn></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>X</mi><msub><mrow></mrow><mn>1</mn></msub><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>X</mi><msub><mrow></mrow><mn>2</mn></msub><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>F</i> (<i>X</i><sub>0</sub>) 为优化目标函数, 表示广义储能系统年净收益;<i>f</i><sub>1</sub> (<i>X</i><sub>1</sub>) 为年固定投入成本;<i>f</i><sub>2</sub> (<i>X</i><sub>2</sub>) 为年运行可变净收益;<i>X</i><sub>0</sub>, <i>X</i><sub>1</sub>, <i>X</i><sub>2</sub>为优化变量;<i>g</i><sub><i>m</i></sub>, <i>g</i><sub><i>n</i></sub>, <i>g</i><sub><i>p</i></sub>为约束函数;<i>m</i>′, <i>n</i>′, <i>p</i>′为约束的个数;<i>S</i><sub>0</sub>, <i>S</i><sub>1</sub>, <i>S</i><sub>2</sub>为<i>X</i><sub>0</sub>, <i>X</i><sub>1</sub>和<i>X</i><sub>2</sub>的约束域。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>2.1</b> 优化变量的选取</h4>
                <div class="p1">
                    <p id="124">式 (11) 中优化变量<i>X</i><sub>0</sub>包含广义储能的总功率<i>P</i><sub>BR</sub>及总容量<i>E</i><sub>BR</sub>;优化变量<i>X</i><sub>1</sub>包含固定储能的总功率<i>P</i><sub>B</sub>和总容量<i>E</i><sub>B</sub>;优化变量<i>X</i><sub>2</sub>则包含<i>P</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>P</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>P</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>P</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>以及<i>P</i><sup><i>t</i></sup><sub>B</sub>。为简化计算, 将全天以1 h为间隔分为24个时段, <i>P</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段广义储能等效输出功率 (<i>P</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>&lt;0代表广义储能充电, <i>P</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>&gt;0代表广义储能放电) , <i>P</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为<i>t</i>时段可转移负荷以及可中断负荷等效的虚拟储能输出功率, <i>P</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段配电网中电动汽车输出功率之和, <i>P</i><sup><i>t</i></sup><sub>B</sub>为<i>t</i>时段配电网中固定储能电站输出功率之和 (放电为正, 充电为负, 下同) 。并且广义储能等效输出功率<i>P</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>满足如下关系式:</p>
                </div>
                <div class="p1">
                    <p id="136" class="code-formula">
                        <mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>B</mtext><mi>t</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>2.2</b> 广义储能配置的目标函数</h4>
                <div class="p1">
                    <p id="138">式 (11) 中, 年固定投入成本<i>f</i><sub>1</sub> (<i>X</i><sub>1</sub>) 表达式如下所示:</p>
                </div>
                <div class="p1">
                    <p id="139" class="code-formula">
                        <mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>A</mtext><mtext>Ρ</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>E</mtext><mtext>Ρ</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="140">式中:<i>C</i><sub>CAP</sub>为固定储能平均年建设成本费用;<i>C</i><sub>REP</sub>为平均年替换费用<citation id="257" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 本文认为虚拟储能为整合现有可用资源, 初始投资成本不计。</p>
                </div>
                <div class="p1">
                    <p id="141">其中, 固定储能的平均年建设成本表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="142" class="code-formula">
                        <mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>A</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>c</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>E</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">) </mo><mfrac><mrow><mi>γ</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>γ</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></msup></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>γ</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></msup><mo>-</mo><mn>1</mn></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="143">式中:<i>c</i><sub>P</sub>和<i>c</i><sub>E</sub>分别为储能单位功率成本和单位容量成本;<i>L</i><sub>B</sub>为固定储能的使用寿命;<i>γ</i>为银行年利率。</p>
                </div>
                <div class="p1">
                    <p id="144">替换费用表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="145" class="code-formula">
                        <mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>E</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>p</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>p</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">) </mo><mi>F</mi><msub><mrow></mrow><mtext>B</mtext></msub><mi>S</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>F</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>γ</mi><mo>, </mo><mi>L</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msub><mrow></mrow><mtext>B</mtext></msub><mi>S</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>F</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>γ</mi><mo>, </mo><mi>L</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="146">式中:<i>c</i><sub>P, rep</sub>和<i>c</i><sub>E, rep</sub>分别为固定储能单位功率替换成本和单位容量替换成本;<i>F</i><sub>B</sub>为固定储能系统替换因数;<i>S</i><sub>FF</sub> (<i>γ</i>, <i>L</i><sub>B</sub>) 为偿债基金因数;<i>S</i><sub>B</sub>为固定储能的折余价值。</p>
                </div>
                <div class="p1">
                    <p id="147">年运行可变净收益<i>f</i><sub>2</sub> (<i>X</i><sub>2</sub>) 表达式如下所示:</p>
                </div>
                <div class="p1">
                    <p id="148" class="code-formula">
                        <mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mi>C</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>Μ</mtext></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mtext>D</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="149">式中:<i>C</i><sub>N</sub>为广义储能平均每年节省的升级改造费用以及通过降低配电网输电占用容量而节省的过网费用之和;<i>C</i><sub>E</sub>为广义储能通过为电力供应商提供服务每年在电力现货市场交易所获得的收益;<i>C</i><sub>OM</sub>为固定储能年运行维护费用<citation id="258" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>;<i>C</i><sub>D</sub>为用于补偿/奖励提供可控负荷资源的用户而造成的支出。</p>
                </div>
                <div class="p1">
                    <p id="150">其中, 年节省的过网费及升级改造费表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>=</mo><mi>c</mi><msub><mrow></mrow><mtext>W</mtext></msub><mtext>Δ</mtext><mi>Ρ</mi><mo>+</mo><mi>C</mi><msub><mrow></mrow><mtext>U</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="152">式中:Δ<i>P</i>为广义储能系统削减的峰值电量;<i>c</i><sub>W</sub>为配电网一年中单位可省过网费;<i>C</i><sub>U</sub>为配电网平均每年节省的升级改造费用<citation id="259" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 计算方法如下</p>
                </div>
                <div class="p1">
                    <p id="153" class="code-formula">
                        <mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>U</mtext></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mn>1</mn><mo>-</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>d</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mrow><mtext>Δ</mtext><mi>L</mi></mrow></msup></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="154">式中:<i>C</i><sub>inv</sub>为配电网升级的投资成本;Δ<i>L</i>为电网延缓升级年数;<i>τ</i><sub>r</sub>为通货膨胀率;<i>d</i><sub>r</sub>为贴现率。其中, 电网延缓升级年数计算方法如下所示:</p>
                </div>
                <div class="p1">
                    <p id="155" class="code-formula">
                        <mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>L</mi><mo>=</mo><mfrac><mrow><mi>lg</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>α</mi><mo stretchy="false">) </mo></mrow><mrow><mi>lg</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>β</mi><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="156">式中:<i>α</i>为储能削减峰值负荷的比率;<i>β</i>为负荷增长率。</p>
                </div>
                <div class="p1">
                    <p id="157">广义储能系统在电力现货市场收益表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="158" class="code-formula">
                        <mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mtext>B</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="159">式中:<i>C</i><sub>A</sub>和<i>C</i><sub>B</sub>分别为广义储能系统全年充入和放出电能的总价格, 计算方法如下</p>
                </div>
                <div class="p1">
                    <p id="160" class="code-formula">
                        <mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>8</mn><mspace width="0.25em" /><mn>7</mn><mn>6</mn><mn>0</mn></mrow></munderover><mi>ρ</mi></mstyle><msup><mrow></mrow><mi>t</mi></msup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow><mi>t</mi></msubsup><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow><mi>t</mi></msubsup><mo>&lt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>8</mn><mspace width="0.25em" /><mn>7</mn><mn>6</mn><mn>0</mn></mrow></munderover><mi>ξ</mi></mstyle><msup><mrow></mrow><mi>t</mi></msup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow><mi>t</mi></msubsup><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow><mi>t</mi></msubsup><mo>&gt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="161">式中:<i>ρ</i><sup><i>t</i></sup>和<i>ξ</i><sup><i>t</i></sup>分别为时段<i>t</i>内广义储能系统充电和放电时的平均单位电价 (随不平衡电量的大小而变化, 若广义储能系统充电导致购电需求与合约电量偏差减小, 则<i>ρ</i><sup><i>t</i></sup>随着充电量的增加而降低, 反之则增大;若广义储能系统放电导致购电需求与合约电量偏差减小, 则<i>ξ</i><sup><i>t</i></sup>随着放电量的增加而升高, 反之则降低) 。即<i>ρ</i><sup><i>t</i></sup>和<i>ξ</i><sup><i>t</i></sup>根据实际购电需求偏离合约电量的高低分别在基准电价附近的区间变化, 基准电价设为现货市场电价, 每小时更新一次。</p>
                </div>
                <div class="p1">
                    <p id="162">固定储能年运行维护费用表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="163" class="code-formula">
                        <mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>Μ</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>B</mtext><mi>t</mi></msubsup><mo>≠</mo><mn>0</mn></mrow></munder><mi>c</mi></mstyle><msub><mrow></mrow><mtext>Ο</mtext></msub><mi>Ρ</mi><msubsup><mrow></mrow><mtext>B</mtext><mi>t</mi></msubsup><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>B</mtext><mi>t</mi></msubsup><mo>=</mo><mn>0</mn></mrow></munder><mi>c</mi></mstyle><msub><mrow></mrow><mtext>Μ</mtext></msub><mi>λ</mi><msub><mrow></mrow><mtext>B</mtext></msub><mi>E</mi><msub><mrow></mrow><mtext>B</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="164">式中:<i>c</i><sub>O</sub>和<i>c</i><sub>M</sub>分别为固定储能系统的单位运行和维护费用;<i>λ</i><sub>B</sub>为单位容量的固定储能在单位时间内的平均自放电比率。</p>
                </div>
                <div class="p1">
                    <p id="165">用于补偿/奖励用户造成的支出表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="166" class="code-formula">
                        <mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>8</mn><mspace width="0.25em" /><mn>7</mn><mn>6</mn><mn>0</mn></mrow></munderover><mi>c</mi></mstyle><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false">|</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow><mi>t</mi></msubsup><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="167">式中:<i>c</i><sub>D</sub>为单位响应负荷量的补偿/奖励价格。</p>
                </div>
                <h4 class="anchor-tag" id="168" name="168"><b>2.3</b> 约束条件</h4>
                <div class="p1">
                    <p id="169">式 (11) 中约束函数<i>g</i><sub><i>m</i></sub> (<i>X</i><sub>0</sub>) 包括以下内容:</p>
                </div>
                <div class="p1">
                    <p id="170" class="code-formula">
                        <mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="171">式中:<i>P</i><sub>BR, max</sub>和<i>P</i><sub>BR, min</sub>分别为广义储能功率的搜索上、下限;<i>E</i><sub>BR, max</sub>和<i>E</i><sub>BR, min</sub>分别为其容量的搜索上、下限。</p>
                </div>
                <div class="p1">
                    <p id="172">式 (11) 中约束函数<i>g</i><sub><i>n</i></sub> (<i>X</i><sub>1</sub>) 包括以下内容:</p>
                </div>
                <div class="p1">
                    <p id="173" class="code-formula">
                        <mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>&lt;</mo><mi>E</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="174">式 (11) 中约束函数<i>g</i><sub><i>p</i></sub> (<i>X</i><sub>2</sub>) 包括以下内容:</p>
                </div>
                <div class="p1">
                    <p id="175" class="code-formula">
                        <mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mspace width="0.25em" /><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>R</mtext></mrow></msub></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext><mo>, </mo><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>B</mtext><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mi>t</mi></msubsup><mtext> </mtext><mtext> </mtext><mn>1</mn><mo>≤</mo><mi>i</mi><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>min</mi></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>max</mi></mrow><mi>t</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>1</mn><mo>≤</mo><mi>j</mi><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mtext>B</mtext></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>G</mtext><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>B</mtext><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>C</mtext><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>D</mtext><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="176">式中:<i>P</i><sup><i>t</i></sup><sub>G</sub>为分布式可再生电源总功率;<i>P</i><sup><i>t</i></sup><sub>C</sub>为发电公司通过上级输电网输送到配电网的电能;<i>P</i><sup><i>t</i></sup><sub>D</sub>为负荷需求的功率;<i>P</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为配电网中的损耗功率。</p>
                </div>
                <div class="p1">
                    <p id="178">规定配电网的功率不能向上级电网倒送, 即</p>
                </div>
                <div class="p1">
                    <p id="179" class="code-formula">
                        <mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>C</mtext><mi>t</mi></msubsup><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="180">节点电压约束为:</p>
                </div>
                <div class="p1">
                    <p id="181" class="code-formula">
                        <mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mi>V</mi><msubsup><mrow></mrow><mi>k</mi><mi>t</mi></msubsup><mo>≤</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="182">式中:V<sub><i>min</i></sub>和V<sub><i>max</i></sub>分别为节点电压V<mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mi>t</mi></msubsup></mrow></math></mathml>的下限和上限。</p>
                </div>
                <div class="p1">
                    <p id="184">配电网潮流约束采用了<i>Distflow</i>模型<citation id="260" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="185" class="code-formula">
                        <mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>u</mi><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo></mrow></munder><mrow><mrow><mo> (</mo><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mi>l</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>l</mi></mrow></msub><mfrac><mrow><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mi>l</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mi>l</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mo stretchy="false"> (</mo><mi>V</mi><msubsup><mrow></mrow><mi>k</mi><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></mstyle><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>f</mi><mo>∈</mo><mi>v</mi><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mi>f</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>l</mi><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>u</mi><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo></mrow></munder><mrow><mrow><mo> (</mo><mrow><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mi>l</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>l</mi></mrow></msub><mfrac><mrow><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mi>l</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mi>l</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mo stretchy="false"> (</mo><mi>V</mi><msubsup><mrow></mrow><mi>k</mi><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></mstyle><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>f</mi><mo>∈</mo><mi>v</mi><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo></mrow></munder><mi>Q</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mi>f</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mi>l</mi><mi>t</mi></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="186">式中:u (l) 为配电网中以l为末端节点的支路的首端节点组成的集合;v (l) 为配电网中以l为首端节点的支路的末端节点组成的集合;P<mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mi>l</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和Q<mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mi>l</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为支路kl首端在t时段的有功和无功功率;P<mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mi>f</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和Q<mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mi>f</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为支路lf首端在t时段的有功和无功功率;P<mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mi>t</mi></msubsup></mrow></math></mathml>和Q<mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mi>t</mi></msubsup></mrow></math></mathml>分别为在t时段注入节点l的有功和无功功率;r<sub>kl</sub>和x<sub>kl</sub>分别为支路kl的支路电阻和电抗。</p>
                </div>
                <h3 id="193" name="193" class="anchor-tag"><b>3</b> 广义储能配置优化求解</h3>
                <h4 class="anchor-tag" id="194" name="194"><b>3.1</b> 广义储能配置的优化流程</h4>
                <div class="p1">
                    <p id="195">由于配置和运行问题二者之间相互影响, 本文采用二层优化的方法, 式 (11) 中广义储能系统年净收益F (X<sub>0</sub>) 作为外层优化模型的目标函数, 年运行可变净收益f<sub>2</sub> (X<sub>2</sub>) 作为内层优化模型的目标函数, 将待求问题转化为外层配置优化主问题和内层运行优化子问题。</p>
                </div>
                <div class="p1">
                    <p id="196">一般采用二层优化方法来进行储能配置的文献中, 将固定储能的功率/容量值作为外层模型的决策变量, 所以计算年固定投资成本f<sub>1</sub> (X<sub>1</sub>) 时不会受内层优化策略的影响。而本文外层模型决策变量为广义储能系统的配置, 仅给出了固定储能和虚拟储能系统的总功率和总容量, 考虑到组成虚拟储能系统的储能负荷可调度容量的实时变化特性, 虚拟储能系统的容量和功率需要在运行控制中动态确定, 然后才能将外层确定的广义储能系统的总容量和总功率进一步分解, 从而最终确定固定储能的优化配置, 并将配置方案返回给外层模型, 计算得到f<sub>1</sub> (X<sub>1</sub>) 的值。</p>
                </div>
                <h4 class="anchor-tag" id="197" name="197"><b>3.2</b> 外层优化方法</h4>
                <div class="p1">
                    <p id="198">本文外层优化采用经典的遗传算法对广义储能功率和容量进行配置<citation id="261" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 流程框图如图1所示。</p>
                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>3.3</b> 内层优化方法</h4>
                <div class="p1">
                    <p id="200">在内层优化中, 本文选取动态规划算法<citation id="262" type="reference"><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>对广义储能在各时段内的充放电功率进行优化。其原理如图2所示, 将广义储能的最大储存电量<i>E</i>离散化, 划分为若干个储能电量状态, 相邻的电量状态量相差的电能为<i>Δ</i>e, <i>Δ</i>e越小则每个决策步骤中可供选择的状态量越多。动态规划的最优策略为从初始状态到终值状态的最优路径, 运行策略全年的优化目标函数如式 (16) 所示, 每24 <i>h</i>划分为一个优化周期, 每个周期初始状态和终止状态均为E<sub><i>low</i></sub>=E<sub><i>min</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="201">本文在内层模型优化过程中, 将式 (16) 中的内层优化目标函数即年可变运行净收益f<sub>2</sub> (X<sub>2</sub>) 拆分为两部分:C<sub><i>N</i></sub>与C<sub><i>E</i></sub>之和代表运行收益, C<sub><i>OM</i></sub>与C<sub><i>D</i></sub>之和代表运行成本。内层优化过程分两步进行。</p>
                </div>
                <div class="p1">
                    <p id="202">首先, 在外层模型给定的广义储能配置方案情况下, 以运行收益最大为优化目标, 在每个24 <i>h</i>的优化周期内通过动态规划算法得到一条从初始时刻到终止时刻的最优路径作为广义储能的荷电量变化曲线, 如图3中红线所示;其次, 为降低可控负荷总调用成本, 提高运行收益, 以虚拟储能运行的净收益最高为优化目标, 通过动态规划算法得到虚拟储能的荷电量变化曲线, 如图3中绿线所示;红色曲线与绿色曲线所代表的值相减, 得到固定储能荷电量变化曲线, 如蓝线所示。</p>
                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908011_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 遗传算法流程图" src="Detail/GetImg?filename=images/DLXT201908011_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 遗传算法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908011_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of genetic algorithm</b></p>

                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908011_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 动态规划原理示意图" src="Detail/GetImg?filename=images/DLXT201908011_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 动态规划原理示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908011_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of principle of dynamic programming</b></p>

                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908011_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 利用动态规划优化虚拟储能的示意图" src="Detail/GetImg?filename=images/DLXT201908011_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 利用动态规划优化虚拟储能的示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908011_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of virtual energy storage optimized by dynamic programming</b></p>

                </div>
                <h4 class="anchor-tag" id="206" name="206"><b>3.4</b> 可控负荷控制策略</h4>
                <div class="p1">
                    <p id="207">本文中可控负荷包括可转移负荷、可中断负荷以及电动汽车, 通过内层优化得到虚拟储能的荷电量变化曲线, 可推算出各时段全部可控负荷增加或削减功率的聚合值, 因此需要进行分解得到各类可控负荷需要增加或削减的功率值, 根据优先调用功率较小但时效性强的负荷, 最后调用存在电能损失的电动汽车这一原则, 按照可转移负荷&gt;可中断负荷&gt;电动汽车的顺序调用虚拟储能资源。</p>
                </div>
                <div class="p1">
                    <p id="208">各类可控负荷的调度策略如下。</p>
                </div>
                <h4 class="anchor-tag" id="209" name="209">1) 可转移负荷:</h4>
                <div class="p1">
                    <p id="210">优先调用可转移时间窗口较窄的负荷。</p>
                </div>
                <h4 class="anchor-tag" id="211" name="211">2) 可中断负荷:</h4>
                <div class="p1">
                    <p id="212">本文中可中断负荷只考虑温控负荷, 将可控负荷用电设备按照用户的满意度高低进行排序, 需要虚拟储能充电时优先调用满意度较低的用电设备, 反之则优先调用满意度较高的设备。温控负荷的用户满意度定义如式 (30) 所示。</p>
                </div>
                <div class="p1">
                    <p id="213" class="code-formula">
                        <mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mspace width="0.25em" /><mi>θ</mi><msubsup><mrow></mrow><mi>a</mi><mi>t</mi></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mrow><mo>|</mo><mrow><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mrow><mo>|</mo></mrow><mtext> </mtext><mtext> </mtext><mrow><mo>|</mo><mrow><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mrow><mo>|</mo></mrow><mo>∈</mo><mo stretchy="false"> (</mo><mn>0</mn><mo>, </mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>≥</mo><mn>1</mn></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>≤</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="214">式中:a∈A<sub><i>IL</i></sub>;T<sub>0</sub>为被控对象 (室温/水温) 的初始温度;T<sub><i>S</i></sub>为设定温度 (T<sub><i>S</i></sub>≠T<sub>0</sub>) ;T<sub><i>R</i></sub>为被控对象的实际温度。</p>
                </div>
                <h4 class="anchor-tag" id="215" name="215">3) 电动汽车:</h4>
                <div class="p1">
                    <p id="216">按剩余荷电量进行排序, 需要其放电时, 剩余荷电量高的优先级高;反之, 剩余荷电量低的优先级高。</p>
                </div>
                <div class="p1">
                    <p id="217">同时, 为提高求解速度, 本文还对温控负荷模型进一步简化:提前计算好各种使用场景下负荷参与调度后其用户满意度变化率, 当温控负荷群参与调度后, 根据式 (31) 直接更新其用户满意度的值, 而不必再次通过等效热参数模型求解。</p>
                </div>
                <div class="p1">
                    <p id="218" class="code-formula">
                        <mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msubsup><mrow></mrow><mi>a</mi><mi>t</mi></msubsup><mo>=</mo><mi>θ</mi><msubsup><mrow></mrow><mi>a</mi><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>+</mo><mi>k</mi><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="219">式中:k为用电设备在响应调度命令后用户满意度变化率, 其数值可根据温控负荷的热力学模型进行计算<citation id="263" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>, 削减功率时满意度下降, 此时k&lt;0, 否则k&gt;0。</p>
                </div>
                <h4 class="anchor-tag" id="220" name="220"><b>3.5</b> 内层模型中固定储能配置计算</h4>
                <div class="p1">
                    <p id="221">根据3.3节中介绍的动态规划方法, 能够得到固定储能荷电量在全天的变化曲线, 即可求出其在各时段输出功率值:</p>
                </div>
                <div class="p1">
                    <p id="222" class="code-formula">
                        <mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>B</mtext><mi>t</mi></msubsup><mo>=</mo><mo>-</mo><mfrac><mrow><mi>E</mi><msubsup><mrow></mrow><mtext>B</mtext><mi>t</mi></msubsup><mo>-</mo><mi>E</mi><msubsup><mrow></mrow><mtext>B</mtext><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="223">按式 (33) 每24 <i>h</i>计算一次固定储能所需功率的和容量, 一年可得365组功率和容量的配置方案。</p>
                </div>
                <div class="p1">
                    <p id="224" class="code-formula">
                        <mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>d</mi></mrow></msub><mo>=</mo><mi>max</mi><mrow><mo>{</mo><mrow><mi>x</mi><mo stretchy="false">|</mo><mi>x</mi><mo>=</mo><mrow><mo>|</mo><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>B</mtext><mi>t</mi></msubsup></mrow><mo>|</mo></mrow><mo>, </mo><mi>t</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mn>2</mn><mn>4</mn></mrow><mo>}</mo></mrow></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>d</mi></mrow></msub><mo>=</mo><mi>max</mi><mrow><mo>{</mo><mrow><mi>E</mi><msubsup><mrow></mrow><mtext>B</mtext><mi>t</mi></msubsup><mo>, </mo><mi>t</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mn>2</mn><mn>4</mn></mrow><mo>}</mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="225">式中:<i>P</i><sub>B, <i>d</i></sub>和<i>E</i><sub>B, <i>d</i></sub>分别为第<i>d</i>天固定储能所需的功率和容量值。</p>
                </div>
                <div class="p1">
                    <p id="226">若直接取365组配置方案中功率和容量值的最大值<i>P</i><sub>B, max</sub>和<i>E</i><sub>B, max</sub>作为固定储能配置会使固定储能利用率较低, 造成浪费, 因此, 本文利用统计分析的方法进一步优化得到既能满足大多数情况下配电网对储能的需求, 又能使经济性最优的方案。</p>
                </div>
                <div class="p1">
                    <p id="227">1) 对365组功率和容量值进行统计分析, 取置信水平为0.95对应的功率值置信区间[<i>P</i><sup>-</sup><sub>B</sub>, <i>P</i><sup>+</sup><sub>B</sub>]和容量值的置信区间[<i>E</i><sup>-</sup><sub>B</sub>, <i>E</i><sup>+</sup><sub>B</sub>], 作为对固定储能功率和容量进一步优化的边界。</p>
                </div>
                <div class="p1">
                    <p id="228">2) 当降低固定储能配置的功率和容量值时, 可节省初始投资成本, 但在部分时段固定储能的输入和输出功率会降低, 需要从电力现货市场交易更多的电能来补足, 将增加一定的交易成本, 将投资成本减少量与交易成本增加量之差<i>ψ</i>作为评价指标, 选取<i>ψ</i>值的最大值对应的功率值<i>P</i><sub>B</sub>和容量值<i>E</i><sub>B</sub>作为最终的固定储能配置方案。</p>
                </div>
                <h3 id="229" name="229" class="anchor-tag"><b>4</b> 实例计算</h3>
                <div class="p1">
                    <p id="230">为对所提方法进行验证, 本文以IEEE 33节点配电网模型为例进行算例分析, IEEE 33配电网的结构见附录A图A1。其中, 假设在13, 23, 30号节点分别接入光伏和风力发电站, 固定储能电站装于可再生能源电站一侧, 固定储能的总容量和各时段充放电总功率为本文优化结果, 每个固定储能电站的容量及各时段充放电功率, 由可再生能源装机容量占总装机容量的比值决定。本文中原始负荷曲线见附录A图A2, 其中, 用户的需求功率作为原始负荷, 可再生能源发电视为值为负数的负荷, 将原始负荷与可再生能源发电功率叠加值视为净负荷。</p>
                </div>
                <div class="p1">
                    <p id="231">本文为检验接入可再生能源及储能系统的节点电压是否越限以及配电网是否向上级电网倒送功率需要进行潮流计算。为保证求解效率, 在内层优化时根据优化目标和其他约束条件优化得出全天的广义储能运行策略后, 再进行潮流计算对可再生能源以及优化得到的广义储能运行策略进行修正:若接入可再生能源的节点电压超过限值或出现功率向上级电网倒送, 则削减该节点可再生能源出力值至该节点处广义储能充电功率。若接入可再生能源的节点电压低于限值且广义储能充电, 则将广义储能充电功率设为零并削减后续时段的计划放电功率;若此时段广义储能放电, 则提高该时段放电功率。最后根据实际运行策略修正收益函数值。</p>
                </div>
                <div class="p1">
                    <p id="232">本文在算例中, 固定储能的容量单价取1元/ (W·h) , 储能电池的功率单价取1.5元/W, 使用寿命为10 a, 并考虑了可再生能源的发电量分别占到负荷总需求量的20%, 30%和40%三种方案, 具体配置如附录A表A1所示。算例中采用的可控负荷的安装位置及可调功率如附录A表A2所示。表1列出了对应附录A表A1中不同可再生能源渗透率条件下的优化方案及收益结果。</p>
                </div>
                <div class="area_img" id="233">
                    <p class="img_tit"><b>表1 储能系统的配置及收益</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Configuration and income of energy storage system</b></p>
                    <p class="img_note"></p>
                    <table id="233" border="1"><tr><td>可再<br />生能<br />源渗<br />透率/<br />%</td><td>广义<br />储能<br />容量/<br /> (MW·h) </td><td>广义<br />储能<br />功率/<br />MW</td><td>固定<br />储能<br />容量/<br /> (MW·h) </td><td>固定<br />储能<br />功率/<br />MW</td><td>储能<br />年净<br />收益/<br />万元</td><td>不使用<br />虚拟储<br />能的配<br />置成本/<br />万元</td><td>使用虚<br />拟储能<br />的配置<br />成本/<br />万元</td></tr><tr><td>20</td><td>0.94</td><td>0.76</td><td>0.62</td><td>0.55</td><td>2.47</td><td>208.0</td><td>144.5</td></tr><tr><td><br />30</td><td>1.19</td><td>0.90</td><td>0.79</td><td>0.68</td><td>2.79</td><td>254.0</td><td>181.0</td></tr><tr><td><br />40</td><td>1.37</td><td>1.15</td><td>1.01</td><td>0.92</td><td>4.02</td><td>309.5</td><td>239.0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="234">从表1的结果还可以看出, 随着可再生能源渗透率提高, 广义储能配置的容量和功率也随之提高。可再生能源渗透率为30%和40%的方案中, 广义储能的容量值分别较渗透率为20%的方案提高了26.6%和45.7%;而功率值则分别提高了18.4%和27.8%。这是由于可再生能源存在随机性, 装机容量越大, 预测值与实际值偏差越大, 造成合约电量与实际购电需求的偏差也越大, 因此需要更多的储能资源来降低现货及平衡市场的购电费用。表1的结果还显示, 可再生能源渗透率越高, 不平衡电量越高, 采用更高容量和功率的储能系统收益也越高。若系统不使用虚拟储能, 则外层模型中的广义储能容量和功率值全部由固定储能系统提供。表1列出了不使用虚拟储能时以及使用虚拟储能时的初始投资结果对比, 可以看出利用广义储能系统可以有效降低初始投资成本。</p>
                </div>
                <div class="p1">
                    <p id="235">图4为可再生能源渗透率为20%时典型周的可再生能源及广义储能输出功率曲线, 可再生能源渗透率30%和40%时典型周的可再生能源及广义储能输出功率优化结果见附录B图B1。附录B图B2为可控负荷及固定储能输出功率优化结果。其中, 图B2柱状图总高度代表广义储能的出力, 与图4及图B1中的广义储能输出功率对应。</p>
                </div>
                <div class="p1">
                    <p id="236">从图4及附录B图B1可以看出, 时段1至时段103相较于时段103至时段168的可再生能源的波动要大, 对应的, 图B2中时段1至时段103的条纹较时段103至时段168部分要密集, 说明可再生能源波动造成的不平衡电量增多, 需要调用更多的储能资源。图B2的优化结果还显示, 当可再生能源波动增加时, 可以通过提高虚拟储能出力, 来降低固定储能的出力值, 这与由表1中的结果所得到的结论是一致的。</p>
                </div>
                <div class="area_img" id="237">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908011_237.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 可再生能源渗透率为20%时广义储能输出功率曲线" src="Detail/GetImg?filename=images/DLXT201908011_237.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 可再生能源渗透率为20%时广义储能输出功率曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908011_237.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Output power curve of generalized energy storage with 20% of renewable energy permeability</b></p>

                </div>
                <h3 id="238" name="238" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="239">在优先接纳可再生能源的前提下, 可再生能源渗透率的提高将导致电网中不平衡电量增大, 为降低运行费用, 系统对储能资源的需求量增大。本文使用的优化方法能够有效地降低不平衡电量增加的交易成本, 同时虚拟储能的应用还降低了固定储能的配置需求和初始投资成本。由于篇幅所限, 本文中对虚拟储能可调度容量建模采用了简化模型, 虚拟储能系统量大、分散, 其聚合可调度容量模型也是未来的一个重要的研究方向之一, 后续将进一步深入研究。</p>
                </div>
                <div class="p1">
                    <p id="240">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="264" name="264" class="anchor-tag">附录A</h3>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908011_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 IEEE 33节点配电网结构图" src="Detail/GetImg?filename=images/DLXT201908011_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 IEEE 33节点配电网结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908011_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 IEEE 33 Power system</p>

                </div>
                <div class="area_img" id="266">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908011_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 原始负荷曲线和净负荷曲线 (一年)" src="Detail/GetImg?filename=images/DLXT201908011_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 原始负荷曲线和净负荷曲线 (一年)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908011_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Original load curve and net load curve (one year) </p>

                </div>
                <div class="area_img" id="267">
                                            <p class="img_tit">
                                                表A1 可再生能源电站参数
                                                    <br />
                                                Table A1 Parameters of renewable energy plant
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908011_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908011_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908011_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 可再生能源电站参数" src="Detail/GetImg?filename=images/DLXT201908011_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:WT代表风力发电站, PV代表光伏发电站</p>

                </div>
                <div class="area_img" id="268">
                                            <p class="img_tit">
                                                表A2 可控负荷安装位置及可调功率
                                                    <br />
                                                Table A2 Controllable load installation position and adjustable power
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908011_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908011_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908011_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 可控负荷安装位置及可调功率" src="Detail/GetImg?filename=images/DLXT201908011_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="269" name="269" class="anchor-tag">附录B</h3>
                <div class="area_img" id="270">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908011_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 可再生能源及广义储能输出功率曲线 (一周)" src="Detail/GetImg?filename=images/DLXT201908011_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 可再生能源及广义储能输出功率曲线 (一周)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908011_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Renewable energy and generalized energy storage output power curve (one week) </p>

                </div>
                <div class="area_img" id="271">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908011_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 可控负荷及固定储能输出功率优化结果 (一周)" src="Detail/GetImg?filename=images/DLXT201908011_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 可控负荷及固定储能输出功率优化结果 (一周)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908011_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Optimal output of controllable load and battery energy storage (one week) </p>

                </div>
                <div class="area_img" id="271">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908011_27101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 可控负荷及固定储能输出功率优化结果 (一周)" src="Detail/GetImg?filename=images/DLXT201908011_27101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 可控负荷及固定储能输出功率优化结果 (一周)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908011_27101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Optimal output of controllable load and battery energy storage (one week) </p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613022&amp;v=MTU3MTBackZ5SG5XcnZOSVNIVGVyRzRIOWZOckk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 鲁宗相, 李海波, 乔颖.含高比例可再生能源电力系统灵活性规划及挑战[J].电力系统自动化, 2016, 40 (13) :147-158. LU Zongxiang, LI Haibo, QIAO Ying. Power system flexibility planning and challenges considering high proportion of renewable energy[J]. Automation of Electric Power Systems, 2016, 40 (13) : 147-158.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514027&amp;v=MDAzMzh0R0ZyQ1VSN3FmWnVackZ5SG5XcnZOUHlyUGJiRzRIOVROcTQ5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 白建华, 辛颂旭, 刘俊, 等.中国实现高比例可再生能源发展路径研究[J].中国电机工程学报, 2015, 35 (14) :3699-3705.BAI Jianhua, XIN Songxu, LIU Jun, et al. Roadmap of realizing the high penetration renewable energy in China[J]. Proceedings of the CSEE, 2015, 35 (14) : 3699-3705.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711002&amp;v=MTI0NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcnZOSVNIVGVyRzRIOWJOcm85RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 孙冰莹, 杨水丽, 刘宗歧, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al. Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J]. Automation of Electric Power Systems, 2017, 41 (11) : 8-16. DOI: 10.7500/AEPS20161225003.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723006&amp;v=MjE1Mzdydk5JU0hUZXJHNEg5Yk9ySTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘洪, 范博宇, 唐翀, 等.基于博弈论的主动配电网扩展规划与光储选址定容交替优化[J].电力系统自动化, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013.LIU Hong, FAN Boyu, TANG Chong, et al. Game theory based alternate optimization between expansion planning of active distribution system and siting and sizing of photovoltaic and energy storage[J]. Automation of Electric Power Systems, 2017, 41 (23) : 38-45. DOI: 10.7500/AEPS20170118013.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806023&amp;v=MTE0MDNCZmJHNEg5bk1xWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldydk5JVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 朱嘉远, 刘洋, 许立雄, 等.风电全消纳下的配电网储能可调鲁棒优化配置[J].电网技术, 2018, 42 (6) :1875-1883.ZHU Jiayuan, LIU Yang, XU Lixiong, et al. Adjustable robust optimization for energy storage system in distribution network based on wind power full accommodation[J]. Power System Technology, 2018, 42 (6) : 1875-1883.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716007&amp;v=MDUzNzA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldydk5QeXJQYmJHNEg5Yk5xWTlGWTRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 李振坤, 陈思宇, 符杨, 等.基于时序电压灵敏度的有源配电网储能优化配置[J].中国电机工程学报, 2017, 37 (16) :4630-4640.LI Zhenkun, CHEN Siyu, FU Yang, et al. Optimal allocation of ESS in distribution network containing DG based on timing-voltage sensitivity analysis[J]. Proceedings of the CSEE, 2017, 37 (16) : 4630-4640.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal Storage Planning in Active Distribution Network Considering Uncertainty of Wind Power Distributed Generation">

                                <b>[7]</b> SEDGHI M, AHMADIAN A, ALIAKBAR-GOLKAR M. Optimal storage planning in active distribution network considering uncertainty of wind power distributed generation[J]. IEEE Transactions on Power Systems, 2015, 31 (1) : 304-316.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719004&amp;v=MDU5NzZxQnRHRnJDVVI3cWZadVpyRnlIbldydk5JU0hUZXJHNEg5Yk5wbzlGWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 刘文霞, 秦浩, 王凌飞, 等.考虑失负荷风险的配电网光/储与计划孤岛协同规划[J].电力系统自动化, 2017, 41 (19) :30-36.DOI:10.7500/AEPS20161215007.LIU Wenxia, QIN Hao, WANG Lingfei, et al. Coordinated planning of photovoltaic/battery energy storage and planned island in distribution networks considering risk of lost load[J]. Automation of Electric Power Systems, 2017, 41 (19) : 30-36. DOI: 10.7500/AEPS20161215007.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A water heater model for increased power system efficiency">

                                <b>[9]</b> PAULL L, MACKAY D, LI H, et al. A water heater model for increased power system efficiency[C]// 2009 Canadian Conference on Electrical and Computer Engineering, May 3-6, 2009, St. John’s, Canada: 731-734.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618003&amp;v=Mjc0MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J2TklTSFRlckc0SDlmTnA0OUZaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 杨晓东, 张有兵, 任帅杰, 等.含高渗透率光伏发电并网型微网中的电动汽车优化调度方法[J].电力系统自动化, 2016, 40 (18) :15-23. YANG Xiaodong, ZHANG Youbing, REN Shuaijie, et al. Optimal scheduling scheme of electric vehicles in grid-connected microgrid with high penetration photovoltaic power[J]. Automation of Electric Power Systems, 2016, 40 (18) : 15-23.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=From demand response to transactive energy:State of the art">

                                <b>[11]</b> CHEN S, LIU C C. From demand response to transactive energy: state of the art[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 1-10.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719001&amp;v=Mjk5NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J2TklTSFRlckc0SDliTnBvOUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 茆美琴, 丁勇, 王杨洋, 等.微网——未来能源互联网系统中的“有机细胞”[J].电力系统自动化, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.MAO Meiqin, DING Yong, WANG Yangyang, et al. Microgrid—an “organic cell” for future energy interconnection system[J]. Automation of Electric Power Systems, 2017, 41 (19) : 1-11. DOI: 10.7500/AEPS20170417007.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114005&amp;v=MTc2MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J2TklTSFRlckc0SDlETnE0OUZZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 茆美琴, 孙树娟, 苏建徽.包含电动汽车的风/光/储微电网经济性分析[J].电力系统自动化, 2011, 35 (14) :30-35.MAO Meiqin, SUN Shujuan, SU Jianhui. Economic analysis of a microgrid with wind/photovoltaic/storages and electric vehicles[J]. Automation of Electric Power Systems, 2011, 35 (14) : 30-35.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201524008&amp;v=MjE4NDNUZXJHNEg5VE9xNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldydk5JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 汤奕, 鲁针针, 伏祥运.居民主动负荷促进分布式电源消纳的需求响应策略[J].电力系统自动化, 2015, 39 (24) :49-55. TANG Yi, LU Zhenzhen, FU Xiangyun. Demand response strategies for promoting consumption of distributed power generation with residential active loads[J]. Automation of Electric Power Systems, 2015, 39 (24) : 49-55.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801007&amp;v=MDM0MDdmWnVackZ5SG5XcnZOSVNIVGVyRzRIOW5Ncm85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王林炎, 张粒子, 张凡, 等.售电公司购售电业务决策与风险评估[J].电力系统自动化, 2018, 42 (1) :47-54.DOI:10.7500/AEPS20170522001.WANG Linyan, ZHANG Lizi, ZHANG Fan, et al. Decision-making and risk assessment of purchasing and selling business of electricity retailers[J]. Automation of Electric Power Systems, 2018, 42 (1) : 47-54. DOI: 10.7500/AEPS20170522001.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724003&amp;v=MTE2OTN5SG5XcnZOSVNIVGVyRzRIOWJPcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 葛睿, 陈龙翔, 王轶禹, 等.中国电力市场建设路径优选及设计[J].电力系统自动化, 2017, 41 (24) :10-15.DOI:10.7500/AEPS20170601008.GE Rui, CHEN Longxiang, WANG Yiyu, et al. Optimization and design of construction route for electricity market in China[J]. Automation of Electric Power Systems, 2017, 41 (24) : 10-15. DOI: 10.7500/AEPS20170601008.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201405001&amp;v=MDkyMzFyRnlIbldydk5LeXZQZWJHNEg5WE1xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 文安, 黄维芳, 刘年.英国电力市场的电量交易平衡机制[J].南方电网技术, 2014, 8 (5) :1-5.WEN An, HUANG Weifang, LIU Nian. The balancing mechanism of the UK electricity trading market[J]. Southern Power System Technology, 2014, 8 (5) : 1-5.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201506005&amp;v=MjY5MTdCdEdGckNVUjdxZlp1WnJGeUhuV3J2TklTSFJhckc0SDlUTXFZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 邓宇鑫, 王磊, 李扬, 等.温控负荷直接负荷控制策略与优化调度[J].电力系统及其自动化学报, 2015, 27 (6) :18-25.DENG Yuxin, WANG Lei, LI Yang, et al. Direct load control strategies and optimization scheduling of thermostatically controlled loads[J]. Proceedings of the CSU-EPSA, 2015, 27 (6) : 18-25.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702008&amp;v=MjE3OTBiTXJZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J2TklUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 王怡岚, 童亦斌, 黄梅, 等.基于需求侧响应的空调负荷虚拟储能模型研究[J].电网技术, 2017, 41 (2) :394-401.WANG Yilan, TONG Yibin, HUANG Mei, et al. Research on virtual energy storage model of air conditioning loads based on demand response[J]. Power System Technology, 2017, 41 (2) : 394-401.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal allocation and economic analysis of energy storage system in microgrids">

                                <b>[20]</b> CHEN C, DUAN S, CAI T, et al. Optimal allocation and economic analysis of energy storage system in microgrids[J]. IEEE Transactions on Power Electronics, 2011, 26 (10) : 2762-2773.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201501040&amp;v=MDA5NDZxZlp1WnJGeUhuV3J2TklUckJmYkc0SDlUTXJvOUJaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 向育鹏, 卫志农, 孙国强, 等.基于全寿命周期成本的配电网蓄电池储能系统的优化配置[J].电网技术, 2015, 39 (1) :264-270.XIANG Yupeng, WEI Zhinong, SUN Guoqiang, et al. Life cycle cost based optimal configuration of battery energy storage system in distribution network[J]. Power System Technology, 2015, 39 (1) : 264-270.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807014&amp;v=Mjk2NzdCdEdGckNVUjdxZlp1WnJGeUhuV3J2TklUckJmYkc0SDluTXFJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 陈厚合, 刘丽娜, 姜涛, 等.提升配电网电压质量的分布式储能经济优化配置方法[J].电网技术, 2018, 42 (7) :2127-2135.CHEN Houhe, LIU Lina, JIANG Tao, et al. Optimal economic configuration of distributed energy storage systems for improving voltage quality in distribution network[J]. Power System Technology, 2018, 42 (7) : 2127-2135.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416008&amp;v=Mjk5NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldydk5QeXJQYmJHNEg5WE5xWTlGYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 刘一兵, 吴文传, 张伯明, 等.基于混合整数二阶锥规划的主动配电网有功-无功协调多时段优化运行[J].中国电机工程学报, 2014, 34 (16) :2575-2583.LIU Yibing, WU Wenchuan, ZHANG Boming, et al. A mixed integer second-order cone programming based active and reactive power coordinated multi-period optimization for active distribution network[J]. Proceedings of the CSEE, 2014, 34 (16) : 2575-2583.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302074828999&amp;v=Mjc0NDk3YktLVm9SVlYyN0diQzRITkhMcTRkSGJPSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bmdV&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 玄光男, 程润伟.遗传算法与工程优化[M].北京:清华大学出版社, 2004.XUAN Guangnan, CHENG Runwei. Genetic algorithm and engineering optimization[M]. Beijing: Tsinghua University Press, 2004.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201212004&amp;v=MDM5MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J2TklTSFRlckc0SDlQTnJZOUZZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 鲍冠南, 陆超, 袁志昌, 等.基于动态规划的电池储能系统削峰填谷实时优化[J].电力系统自动化, 2012, 36 (12) :11-16.BAO Guannan, LU Chao, YUAN Zhichang, et al. Load shift real-time optimization strategy of battery energy storage system based on dynamic programming[J].Automation of Electric Power Systems, 2012, 36 (12) : 11-16.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A dynamic programming based energy management algorithm for loss reduction in wind farm systems with storage">

                                <b>[26]</b> THARAKAN A T, PANIGRAHI B K. A dynamic programming based energy management algorithm for loss reduction in wind farm systems with storage[C]// IEEE International Conference on Power Electronics, Drives and Energy Systems, December 14-17, 2016, Trivandrum, India: 1-6.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201225007&amp;v=MzAwODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcnZOUHlyUGJiRzRIOVBPcW85Rlk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 王成山, 刘梦璇, 陆宁.采用居民温控负荷控制的微网联络线功率波动平滑方法[J].中国电机工程学报, 2012, 32 (25) :36-43.WANG Chengshan, LIU Mengxuan, LU Ning. A tie-line power smoothing method for microgrid using residential thermo statically controlled loads[J]. Proceedings of the CSEE, 2012, 32 (25) : 36-43.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908011&amp;v=MDk4NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J2S0lTSFRlckc0SDlqTXA0OUVaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="3" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

