

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136659226662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911011%26RESULT%3d1%26SIGN%3d9nKidyQCMwz2i1e3%252f%252fDK3J24GEk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911011&amp;v=MjQ5NzBqTnJvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUw3T0lTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#210" data-title="1 含电转气 (P2G) 的EGH-IES模型 ">1 含电转气 (P2G) 的EGH-IES模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;2&lt;/b&gt; 计及用户行为的&lt;b&gt;EGH-IES&lt;/b&gt;两阶段优化 "><b>2</b> 计及用户行为的<b>EGH-IES</b>两阶段优化</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#84" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于用户主/被动广义需求响应的负荷平移"><b>2.1</b> 基于用户主/被动广义需求响应的负荷平移</a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;2.2&lt;/b&gt; 计及用户行为的&lt;b&gt;EGH-IES&lt;/b&gt;优化调度"><b>2.2</b> 计及用户行为的<b>EGH-IES</b>优化调度</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#133" data-title="&lt;b&gt;3&lt;/b&gt; 模型求解 "><b>3</b> 模型求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#135" data-title="&lt;b&gt;3.1&lt;/b&gt; 基于&lt;b&gt;CPLEX&lt;/b&gt;求解器的多目标优化求解"><b>3.1</b> 基于<b>CPLEX</b>求解器的多目标优化求解</a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;3.2&lt;/b&gt; 基本&lt;b&gt;SOA&lt;/b&gt;"><b>3.2</b> 基本<b>SOA</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#158" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#159" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例模型参数设置"><b>4.1</b> 算例模型参数设置</a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;4.2&lt;/b&gt; 仿真结果分析"><b>4.2</b> 仿真结果分析</a></li>
                                                <li><a href="#175" data-title="&lt;b&gt;4.3&lt;/b&gt; 算法对比"><b>4.3</b> 算法对比</a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;4.4 P2G&lt;/b&gt;最大输出功率敏感性分析"><b>4.4 P2G</b>最大输出功率敏感性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;图1 EGH-IES结构&lt;/b&gt;"><b>图1 EGH-IES结构</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;图2 EGH-IES模型求解流程图&lt;/b&gt;"><b>图2 EGH-IES模型求解流程图</b></a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;图3 系统响应前后用户的电、热负荷曲线&lt;/b&gt;"><b>图3 系统响应前后用户的电、热负荷曲线</b></a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;图4 不同场景下的风电消纳率&lt;/b&gt;"><b>图4 不同场景下的风电消纳率</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;表1 不同规格的P2G下系统的优化结果&lt;/b&gt;"><b>表1 不同规格的P2G下系统的优化结果</b></a></li>
                                                <li><a href="#212" data-title="图A1 EGH-IES用户电-气-热负荷曲线">图A1 EGH-IES用户电-气-热负荷曲线</a></li>
                                                <li><a href="#213" data-title="图A2电-气能采购价格">图A2电-气能采购价格</a></li>
                                                <li><a href="#214" data-title="图A3风电最大可接入功率">图A3风电最大可接入功率</a></li>
                                                <li><a href="#215" data-title="图A4第一阶段非劣性妥协解前沿">图A4第一阶段非劣性妥协解前沿</a></li>
                                                <li><a href="#216" data-title="图A5算法对比图">图A5算法对比图</a></li>
                                                <li><a href="#217" data-title="表A1参与主/被动负荷平移设备的耗电特性">表A1参与主/被动负荷平移设备的耗电特性</a></li>
                                                <li><a href="#218" data-title="表A2参与主/被动负荷平移的设备数量">表A2参与主/被动负荷平移的设备数量</a></li>
                                                <li><a href="#219" data-title="表A3 EGH-IES内部设备参数">表A3 EGH-IES内部设备参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 董帅, 王成福, 徐士杰, 等.计及网络动态特性的电-气-热综合能源系统日前优化调度[J].电力系统自动化, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.DONG Shuai, WANG Chengfu, XU Shijie, et al.Day-ahead optimal scheduling of electricity-gas-heat integrated energy system considering dynamic characteristics of networks[J].Automation of Electric Power Systems, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813003&amp;v=MDYyODdmWnVac0Z5L25VTDdPSVNIVGVyRzRIOW5Ockk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         董帅, 王成福, 徐士杰, 等.计及网络动态特性的电-气-热综合能源系统日前优化调度[J].电力系统自动化, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.DONG Shuai, WANG Chengfu, XU Shijie, et al.Day-ahead optimal scheduling of electricity-gas-heat integrated energy system considering dynamic characteristics of networks[J].Automation of Electric Power Systems, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" LIU Weijia, WEN Fushuan, XUE Yusheng.Power-to-gas technology in energy systems:current status and prospects of potential operation strategies[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :439-450." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD3584F93BE57A79B10C3F45A3B07F1EA3&amp;v=MjM4NDdJZlhzd3ZSY1RtVHdMVEhxVHIyQTFmc1NWTU11Y0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3cTh3YTQ9Tmo3QmFyQzlGdFc2cG93M0VlNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         LIU Weijia, WEN Fushuan, XUE Yusheng.Power-to-gas technology in energy systems:current status and prospects of potential operation strategies[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :439-450.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 张伊宁, 何宇斌, 晏鸣宇, 等.计及需求响应与动态气潮流的电-气综合能源系统优化调度[J].电力系统自动化, 2018, 42 (20) :1-8.DOI:10.7500/AEPS20180128005.ZHANG Yining, HE Yubin, YIN Mingyu, et al.Optimal dispatch of integrated electricity-natural gas system considering demand response and dynamic natural gas flow[J].Automation of Electric Power Systems, 2018, 42 (20) :1-8.DOI:10.7500/AEPS20180128005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820001&amp;v=MzI2MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMN09JU0hUZXJHNEg5bk9yNDlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         张伊宁, 何宇斌, 晏鸣宇, 等.计及需求响应与动态气潮流的电-气综合能源系统优化调度[J].电力系统自动化, 2018, 42 (20) :1-8.DOI:10.7500/AEPS20180128005.ZHANG Yining, HE Yubin, YIN Mingyu, et al.Optimal dispatch of integrated electricity-natural gas system considering demand response and dynamic natural gas flow[J].Automation of Electric Power Systems, 2018, 42 (20) :1-8.DOI:10.7500/AEPS20180128005.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" MA Rui, LI Kai, LI Xuan, et al.An economic and low-carbon day-ahead Pareto-optimal scheduling for wind farm integrated power systems with demand response[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) :393-401." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An economic and lowcarbon day-ahead Pareto-optimal scheduling for wind farm integrated power systems with demand response">
                                        <b>[4]</b>
                                         MA Rui, LI Kai, LI Xuan, et al.An economic and low-carbon day-ahead Pareto-optimal scheduling for wind farm integrated power systems with demand response[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) :393-401.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" SHAO Changzhen, DING Yi, SONG Yaonghua, et al.Demand response from multiple-energy customers in integrated energy system[C]// IEEE International Conference on Environment and Electrical Engineering and IEEE Industrial and Commercial Power Systems Europe, June 6-9, 2017, Milan, Italy:6p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Demand response from multipleenergy customers in integrated energy system">
                                        <b>[5]</b>
                                         SHAO Changzhen, DING Yi, SONG Yaonghua, et al.Demand response from multiple-energy customers in integrated energy system[C]// IEEE International Conference on Environment and Electrical Engineering and IEEE Industrial and Commercial Power Systems Europe, June 6-9, 2017, Milan, Italy:6p.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" ALIPOUR M, ZARE K, ABAPOUR M.MINLP probabilistic scheduling model for demand response programs integrated energy hubs[J].IEEE Transactions on Industrial Informatics, 2018, 14 (1) :79-88." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=MINLP probabilistic scheduling model for demand response programs integrated energy hubs">
                                        <b>[6]</b>
                                         ALIPOUR M, ZARE K, ABAPOUR M.MINLP probabilistic scheduling model for demand response programs integrated energy hubs[J].IEEE Transactions on Industrial Informatics, 2018, 14 (1) :79-88.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" SHEIKHI A, RAYATI M, BAHRAMI S, et al.Integrated demand side management game in smart energy hubs[J].IEEE transactions on smart grid, 2015, 6 (2) :675-683." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated demand side management game in smart energy hubs">
                                        <b>[7]</b>
                                         SHEIKHI A, RAYATI M, BAHRAMI S, et al.Integrated demand side management game in smart energy hubs[J].IEEE transactions on smart grid, 2015, 6 (2) :675-683.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 施锦月, 许健, 曾博, 等.基于热电比可调模式的区域综合能源系统双层优化运行[J].电网技术, 2016, 40 (10) :2959-2966.SHI Jinyue, XU Jian, ZENG Bo, et al.A bi-level optimal operation for energy hub based on regulating heat-to-electric ratio mode[J].Power System Technology, 2016, 40 (10) :2959-2966." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610006&amp;v=MDA1MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VTDdPSVRyQmZiRzRIOWZOcjQ5RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         施锦月, 许健, 曾博, 等.基于热电比可调模式的区域综合能源系统双层优化运行[J].电网技术, 2016, 40 (10) :2959-2966.SHI Jinyue, XU Jian, ZENG Bo, et al.A bi-level optimal operation for energy hub based on regulating heat-to-electric ratio mode[J].Power System Technology, 2016, 40 (10) :2959-2966.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 姜子卿, 郝然, 艾芊.基于冷热电多能互补的工业园区互动机制研究[J].电力自动化设备, 2017, 37 (6) :260-267.JIANG Ziqing, HAO Ran, AI Qian.Interaction mechanism of industrial park based on multi-energy complementation[J].Electric Power Automation Equipment, 2017, 37 (6) :260-267." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706036&amp;v=MjEyMjFyQ1VSN3FmWnVac0Z5L25VTDdPSVNIUmZiRzRIOWJNcVk5R1lvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         姜子卿, 郝然, 艾芊.基于冷热电多能互补的工业园区互动机制研究[J].电力自动化设备, 2017, 37 (6) :260-267.JIANG Ziqing, HAO Ran, AI Qian.Interaction mechanism of industrial park based on multi-energy complementation[J].Electric Power Automation Equipment, 2017, 37 (6) :260-267.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" YAN Aimei, WANG Jinsong, WU Liang, et al.The study of enterprise working time optimization simulation system considering the peak-valley power price[C]// International Conference on Computer Science and Service System, August 11-13, 2012, Nanjing, China:1623-1626." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The Study ofEnterprise Working Time Optimization Simulation SystemConsidering the Peak-Valley Power Price">
                                        <b>[10]</b>
                                         YAN Aimei, WANG Jinsong, WU Liang, et al.The study of enterprise working time optimization simulation system considering the peak-valley power price[C]// International Conference on Computer Science and Service System, August 11-13, 2012, Nanjing, China:1623-1626.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 曾鸣, 刘英新, 周鹏程, 等.综合能源系统建模及效益评价体系综述与展望[J].电网技术, 2018, 42 (6) :1697-1708.ZENG Ming, LIU Yingxin, ZHOU Pengcheng, et al.Review and prospects of integrated energy system modeling and benefit evaluation[J].Power System Technology, 2018, 42 (6) :1697-1708." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806002&amp;v=MjI2NjNVUjdxZlp1WnNGeS9uVUw3T0lUckJmYkc0SDluTXFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         曾鸣, 刘英新, 周鹏程, 等.综合能源系统建模及效益评价体系综述与展望[J].电网技术, 2018, 42 (6) :1697-1708.ZENG Ming, LIU Yingxin, ZHOU Pengcheng, et al.Review and prospects of integrated energy system modeling and benefit evaluation[J].Power System Technology, 2018, 42 (6) :1697-1708.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 董帅, 王成福, 梁军, 等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.DONG Shuai, WANG Chengfu, LIANG Jun, et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811002&amp;v=MDU3MDZHNEg5bk5ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMN09JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         董帅, 王成福, 梁军, 等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.DONG Shuai, WANG Chengfu, LIANG Jun, et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" NI Linna, LIU Weijia, WEN Fushuan, et al.Optimal operation of electricity, natural gas and heat systems considering integrated demand responses and diversified storage devices[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :423-437." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803003&amp;v=MDIzNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VTDdPS0QzSWE3RzRIOW5Nckk5Rlo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         NI Linna, LIU Weijia, WEN Fushuan, et al.Optimal operation of electricity, natural gas and heat systems considering integrated demand responses and diversified storage devices[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :423-437.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 陈沼宇, 王丹, 贾宏杰, 等.考虑P2G多源储能型微网日前最优经济调度策略研究[J].中国电机工程学报, 2017, 37 (11) :3067-3077.CHEN Zhaoyu, WANG Dan, JIA Hongjie, et al.Research on optimal day-ahead economic dispatching strategy for microgrid considering P2G and multi-source energy storage system[J].Proceedings of the CSEE, 2017, 37 (11) :3067-3077." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711002&amp;v=MDkwMTBiTnJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUw3T1B5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陈沼宇, 王丹, 贾宏杰, 等.考虑P2G多源储能型微网日前最优经济调度策略研究[J].中国电机工程学报, 2017, 37 (11) :3067-3077.CHEN Zhaoyu, WANG Dan, JIA Hongjie, et al.Research on optimal day-ahead economic dispatching strategy for microgrid considering P2G and multi-source energy storage system[J].Proceedings of the CSEE, 2017, 37 (11) :3067-3077.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 邓佳乐, 胡林献, 邵世圻, 等.电热联合系统多时间尺度滚动调度策略[J].电网技术, 2016, 40 (12) :3796-3803.DENG Jiale, HU Linxian, SHAO Shiqi, et al.Multi-time scale rolling scheduling method for combined heat and power system[J].Power System Technology, 2016, 40 (12) :3796-3803." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612023&amp;v=MjIxNzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUw3T0lUckJmYkc0SDlmTnJZOUhaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         邓佳乐, 胡林献, 邵世圻, 等.电热联合系统多时间尺度滚动调度策略[J].电网技术, 2016, 40 (12) :3796-3803.DENG Jiale, HU Linxian, SHAO Shiqi, et al.Multi-time scale rolling scheduling method for combined heat and power system[J].Power System Technology, 2016, 40 (12) :3796-3803.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" YANG Jingwei, ZHANG Ning, KANG Chongqing, et al.Effect of natural gas flow dynamics in robust generation scheduling under wind uncertainty[J].IEEE Transactions on Power Systems, 2018, 33 (2) :2087-2097." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Effect of natural gas flow dynamics in robust generation scheduling under wind uncertainty">
                                        <b>[16]</b>
                                         YANG Jingwei, ZHANG Ning, KANG Chongqing, et al.Effect of natural gas flow dynamics in robust generation scheduling under wind uncertainty[J].IEEE Transactions on Power Systems, 2018, 33 (2) :2087-2097.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 艾小猛, 方家琨, 徐沈智, 等.一种考虑天然气系统动态过程的气电联合系统优化运行模型[J].电网技术, 2018, 42 (2) :410-417.AI Xiaomeng, FANG Jiakun, XU Shenzhi, et al.An optimal energy flow model in integrated gas-electric systems considering dynamics of natural gas system[J].Power System Technology, 2018, 42 (2) :410-417." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201802008&amp;v=Mjc0ODk5bk1yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMN09JVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         艾小猛, 方家琨, 徐沈智, 等.一种考虑天然气系统动态过程的气电联合系统优化运行模型[J].电网技术, 2018, 42 (2) :410-417.AI Xiaomeng, FANG Jiakun, XU Shenzhi, et al.An optimal energy flow model in integrated gas-electric systems considering dynamics of natural gas system[J].Power System Technology, 2018, 42 (2) :410-417.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" LIU Cong, SHAHIDEHPOUR M, WANG Jianhui.Coordinated scheduling of electricity and natural gas infrastructures with a transient model for natural gas flow[J].Chaos, 2011, 21 (2) :025102." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated scheduling of electricity and natural gas infrastructures with a transient model for natural gas flow">
                                        <b>[18]</b>
                                         LIU Cong, SHAHIDEHPOUR M, WANG Jianhui.Coordinated scheduling of electricity and natural gas infrastructures with a transient model for natural gas flow[J].Chaos, 2011, 21 (2) :025102.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 朱承治, 陆帅, 周金辉, 等.基于电热分时间尺度平衡的综合能源系统日前经济调度[J].电力自动化设备, 2018, 38 (6) :138-143.ZHU Chengzhi, LU Shuai, ZHOU Jinhui, et al.Day-ahead economic dispatch of integrated energy system based on electricity and heat balance in different time scales[J].Electric Power Automation Equipment, 2018, 38 (6) :138-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201806020&amp;v=MTgyNDBJU0hSZmJHNEg5bk1xWTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMN08=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         朱承治, 陆帅, 周金辉, 等.基于电热分时间尺度平衡的综合能源系统日前经济调度[J].电力自动化设备, 2018, 38 (6) :138-143.ZHU Chengzhi, LU Shuai, ZHOU Jinhui, et al.Day-ahead economic dispatch of integrated energy system based on electricity and heat balance in different time scales[J].Electric Power Automation Equipment, 2018, 38 (6) :138-143.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" CHEN Zexing, ZHANG Yongjun, JI Tianyao, et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2G embedded[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :495-508." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803009&amp;v=MTIxNjRSN3FmWnVac0Z5L25VTDdPS0QzSWE3RzRIOW5Nckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         CHEN Zexing, ZHANG Yongjun, JI Tianyao, et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2G embedded[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :495-508.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 胡荣, 张宓璐, 李振坤, 等.计及可平移负荷的分布式冷热电联供系统优化运行[J].电网技术, 2018, 42 (3) :715-721.HU Rong, ZHANG Milu, LI Zhenkun, et al.Optimal operation for CCHP system considering shiftable loads[J].Power System Technology, 2018, 42 (3) :715-721." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803006&amp;v=MjU1NDJDVVI3cWZadVpzRnkvblVMN09JVHJCZmJHNEg5bk1ySTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         胡荣, 张宓璐, 李振坤, 等.计及可平移负荷的分布式冷热电联供系统优化运行[J].电网技术, 2018, 42 (3) :715-721.HU Rong, ZHANG Milu, LI Zhenkun, et al.Optimal operation for CCHP system considering shiftable loads[J].Power System Technology, 2018, 42 (3) :715-721.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 张晓辉, 江静, 李茂林, 等.考虑柔性负荷响应的含风电场电力系统多目标经济调度[J].电力系统自动化, 2017, 41 (11) :61-67.DOI:10.7500/AEPS20160916001.ZHANG Xiaohui, JIANG Jing, LI Maolin, et al.Multi-objective economic dispatch of power system with wind farms considering flexible load response[J].Automation of Electric Power Systems, 2017, 41 (11) :61-67.DOI:10.7500/AEPS 20160916001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711009&amp;v=MDc2MTlPSVNIVGVyRzRIOWJOcm85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VTDc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         张晓辉, 江静, 李茂林, 等.考虑柔性负荷响应的含风电场电力系统多目标经济调度[J].电力系统自动化, 2017, 41 (11) :61-67.DOI:10.7500/AEPS20160916001.ZHANG Xiaohui, JIANG Jing, LI Maolin, et al.Multi-objective economic dispatch of power system with wind farms considering flexible load response[J].Automation of Electric Power Systems, 2017, 41 (11) :61-67.DOI:10.7500/AEPS 20160916001.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 张涛, 章佳莹, 王凌云, 等.计及用户电价响应的微网和配电网联合调度运行模型[J].电力自动化设备, 2018, 38 (5) :177-183.ZHANG Tao, ZHANG Jiaying, WANG Lingyun, et al.Joint dispatch operation model of microgrid and distribution network considering user response to electricity price[J].Electric Power Automation Equipment, 2018, 38 (5) :177-183." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201805027&amp;v=MjA5MTMzenFxQnRHRnJDVVI3cWZadVpzRnkvblVMN09JU0hSZmJHNEg5bk1xbzlIWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         张涛, 章佳莹, 王凌云, 等.计及用户电价响应的微网和配电网联合调度运行模型[J].电力自动化设备, 2018, 38 (5) :177-183.ZHANG Tao, ZHANG Jiaying, WANG Lingyun, et al.Joint dispatch operation model of microgrid and distribution network considering user response to electricity price[J].Electric Power Automation Equipment, 2018, 38 (5) :177-183.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" TUBA M, BACANIN N.Improved seeker optimization algorithm hybridized with firefly algorithm for constrained optimization problems[J].Neurocomputing, 2014, 143 (4) :197-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700313575&amp;v=MDc1OTFRVE1ud1plWnRGaW5sVXIzSUoxd1hheFE9TmlmT2ZiSzhIOURNcUk5Rlorb01DWHM4b0JNVDZUNFBRSC9pclJkR2VycQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         TUBA M, BACANIN N.Improved seeker optimization algorithm hybridized with firefly algorithm for constrained optimization problems[J].Neurocomputing, 2014, 143 (4) :197-207.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-20 09:45</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),86-97 DOI:10.7500/AEPS20180716003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及用户行为的电—气—热综合能源系统日前经济调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%B6%9B&amp;code=08197098&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AB%A0%E4%BD%B3%E8%8E%B9&amp;code=39267401&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">章佳莹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%87%8C%E4%BA%91&amp;code=26459525&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王凌云</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E5%AE%B6%E6%97%AD&amp;code=40882903&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐家旭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E4%B8%9C%E6%96%B9&amp;code=41172148&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张东方</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%88%90&amp;code=29149634&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王成</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%89%E5%B3%A1%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E6%96%B0%E8%83%BD%E6%BA%90%E5%AD%A6%E9%99%A2&amp;code=0081222&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三峡大学电气与新能源学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E5%BE%AE%E7%94%B5%E7%BD%91%E6%B9%96%E5%8C%97%E7%9C%81%E5%8D%8F%E5%90%8C%E5%88%9B%E6%96%B0%E4%B8%AD%E5%BF%83(%E4%B8%89%E5%B3%A1%E5%A4%A7%E5%AD%A6)&amp;code=0081222&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源微电网湖北省协同创新中心(三峡大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E6%9D%AD%E5%B7%9E%E5%B8%82%E4%BD%99%E6%9D%AD%E5%8C%BA%E4%BE%9B%E7%94%B5%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0081222&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江杭州市余杭区供电有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B9%96%E5%8C%97%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E9%9A%8F%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=1618108&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网湖北省电力有限公司随州供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对电转气 (P2G) 设备接入的综合能源系统电、热负荷比例受到用户行为影响的问题, 构建了计及用户行为的电—气—热综合能源系统两阶段日前经济调度模型。该模型以各时段实际预测负荷与目标负荷偏差之和最小和日负荷整体波动性最小为第一阶段优化目标, 应用CPLEX求解器确定负荷响应下的电热负荷曲线;基于第一阶段确定的负荷, 以系统综合采购费用最低为第二阶段优化目标, 利用人群搜索者优化算法对该非线性优化问题进行求解。仿真算例设置了4个场景, 对P2G、储能设备接入容量大小与系统经济性间的关系进行了定量和定性分析, 验证了所提模型在风电消纳、系统经济运行方面的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A5%E5%89%8D%E7%BB%8F%E6%B5%8E%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">日前经济调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E9%87%87%E8%B4%AD%E8%B4%B9%E7%94%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合采购费用;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电消纳;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%A8%E6%88%B7%E8%A1%8C%E4%B8%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">用户行为;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *张涛 (1981—) , 男, 通信作者, 博士, 教授, 主要研究方向:电力系统优化运行、高电压绝缘及测试技术。E-mail:unifzhang@hotmail.com;
                                </span>
                                <span>
                                    章佳莹 (1994—) , 女, 硕士研究生, 主要研究方向:电力系统优化运行。E-mail:zhangjy1020@foxmail.com;
                                </span>
                                <span>
                                    王凌云 (1981—) , 男, 博士, 副教授, 主要研究方向:新能源发电运行优化与控制。E-mail:wly@ctgu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-16</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金项目资助 (51407104);</span>
                    </p>
            </div>
                    <h1><b>Day-ahead Economical Dispatch of Electricity-Gas-Heat Integrated Energy System Considering User Behaviors</b></h1>
                    <h2>
                    <span>ZHANG Tao</span>
                    <span>ZHANG Jiaying</span>
                    <span>WANG Lingyun</span>
                    <span>XU Jiaxu</span>
                    <span>ZHANG Dongfang</span>
                    <span>WANG Cheng</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering and New Energy, China Three Gorges University</span>
                    <span>Hubei Provincial Collaborative Innovation Center for New Energy Microgrid (China Three Gorges University)</span>
                    <span>Hangzhou Yuhang District Power Supply Company of State Grid Zhejiang Electric Power Co.Ltd.</span>
                    <span>Suizhou Power Supply Company of State Grid Hubei Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The ratio of electric and thermal load in the integrated energy system with access of power-to-gas (P2 G) equipment is affected by user behaviors. So this paper develops a two-stage day-ahead economical dispatch model of the electricity-gas-heat integrated energy system considering user behaviors. In this model, the minimum deviation between actual forecasting load and target load and the minimum volatility of daily load are taken as the optimization goals of the first stage. Then the electric and thermal load curve under load response is obtained in CPLEX solver. Based on the load obtained in the first stage, the lowest integrated purchasing cost is taken as the optimization goal of the second stage. The seeker optimization algorithm (SOA) is used to solve this nonlinear optimization problem. The quantitative and qualitative analysis of the relationship between the capacity of P2 G and energy storage device and the system economy is carried out in four scenarios. The effectiveness of the proposed model is verified in terms of wind power accommodation and system economic operation.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20system%20(IES)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy system (IES) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=day-ahead%20economic%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">day-ahead economic dispatch;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20purchasing%20cost&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated purchasing cost;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20accommodation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power accommodation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=user%20behavior&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">user behavior;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-16</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51407104);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">随着互联网技术的发展, 基于大数据分析的电—气—热综合能源系统 (electricity-gas-heat integrated energy system, EGH-IES) 应运而生<citation id="192" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, 成为清洁能源高效消纳的有效解决方案。用户作为其中重要的参与者, 可基于不同时段能源价格的差异主动调整用能量, 提高清洁能源的消纳水平, 平缓系统负荷波动<citation id="191" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 这对含大量不确定性可再生能源接入的综合能源系统的经济稳定运行有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="52">柔性负荷作为用户与系统互动响应的主要形式, 已广泛参与能源系统经济优化。如文献<citation id="194" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>]</citation>基于终端柔性负荷的电价进行需求响应, 构建了以风电高效消纳、低碳排放为目标的能源集线器 (energy hub, EH) 日前经济调度模型。但其在负荷终端仅计及分时电价效力, 未考虑不同负荷相互作用对系统经济高效运行的影响<citation id="195" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。而研究表明, 冷热电联供 (combined cooling, heating and power, CCHP) 系统供需侧电热负荷匹配度对系统运行效率有决定作用。对此, 文献<citation id="196" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>提出在传统主动电价响应基础上引入CCHP最优热电比负荷响应模型, 并将可平移热负荷纳入系统, 然而其在电负荷平移方面依然遵循“峰出谷入”的调整模式<citation id="193" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 忽视用户负荷的主动电价响应导致的谷时段负荷累加问题。因此, 亟需在传统能源系统负荷预测中引入用户负荷的主/被动控制响应, 以维持系统的平稳、经济运行。</p>
                </div>
                <div class="p1">
                    <p id="53">此外, 在EGH-IES的经济调度方面, 国内外学者针对含大量清洁能源接入的多能源系统风电消纳困难、调度复杂问题也开展了深入研究。如文献<citation id="197" type="reference">[<a class="sup">11</a>]</citation>根据不同区域能源系统特征, 综述了各种环境下独立、耦合设备的典型建模方法及系统能量管理策略。文献<citation id="200" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</citation>则在不同时间尺度下, 分别构建了使系统综合发电成本较低、风电消纳率较高的能源集线器日前经济调度模型<citation id="201" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>与混合日前、日内多时间尺度的滚动调度模型<citation id="198" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。然而在实际运行中, 由于气、热能传输存在一定时间延迟, 较难实现系统气、热能短时供需功率平衡。为此, 文献<citation id="202" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>提出建立气、热能瞬态传输模型以反映能量的动态功率。文献<citation id="199" type="reference">[<a class="sup">19</a>]</citation>提出通过延长气、热平衡时间尺度来降低传输延时对其短时供能效率的影响, 这大大避免了多能源系统机组的复杂建模。</p>
                </div>
                <div class="p1">
                    <p id="54">综上所述, 在EGH-IES中计及用户电价响应、CCHP系统电热负荷匹配度、气—热能传输延时共同作用的日前经济调度可有效提高EGH-IES的综合运行效率, 降低系统运行成本。因此, 本文在负荷侧引入考虑用户主动电价响应及被动维持系统平稳运行的主/被动广义需求响应, 构建了计及用户行为的EGH-IES两阶段日前经济优化模型, 以提高清洁能源的消纳率并降低系统的综合采购费用。</p>
                </div>
                <h3 id="210" name="210" class="anchor-tag">1 含电转气 (P2G) 的EGH-IES模型</h3>
                <div class="p1">
                    <p id="55">EGH-IES是利用P2G技术, 实现电、气、热相互转换、高效利用的多能循环耦合系统。其在传统仅含CCHP系统的多能源系统基础上, 引入可将电能以60%～70%效率转换为气能的P2G设备<citation id="203" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 通过将电解水得到的H<sub>2</sub>与CO<sub>2</sub>通过Sabatier反应合成的CH<sub>4</sub>注入天然气网络, 实现系统电—气能的双向循环交互。</p>
                </div>
                <div class="p1">
                    <p id="56">图1为含P2G的EGH-IES结构图, 包含能源供给、能源转换、负荷需求3个模块。系统运行时, 外网中的电、气能经变压器、压缩机进入系统, 通过转换侧中的P2G设备、电锅炉、CCHP系统和燃气锅炉在满足用户能量需求的前提下进行能量交互实现综合能源系统运行经济性最优。但考虑到合适的CCHP系统热电供需配比可提高能源利用效率<citation id="204" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>、部分用户负荷可基于峰谷电价策略参与调度, 将负荷需求中的电、热负荷分成基本负荷与可调负荷两部分。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911011_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 EGH-IES结构" src="Detail/GetImg?filename=images/DLXT201911011_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 EGH-IES结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911011_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of EGH-IES</b></p>

                </div>
                <div class="p1">
                    <p id="58">由图1所示的EGH-IES模型结构图中的能量耦合关系, 可简化系统能量的耦合表达式为:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">L</mi><mo>=</mo><mi mathvariant="bold-italic">S</mi><mi mathvariant="bold-italic">Ρ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">式中:<b><i>L</i>, <i>S</i>, <i>P</i></b>分别为EGH-IES的负荷侧需求矩阵、能量转换矩阵和能量供给矩阵。</p>
                </div>
                <div class="p1">
                    <p id="61">能量供给矩阵依据供给侧接入机组种类以对应类型能源相加求和的方式得到其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mtd></mtr></mtable><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>g</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>η</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>P</i><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为供给侧供应的电、气功率;<i>P</i><sub>e</sub>, <i>P</i><sub>g</sub>, <i>P</i><sub>WT</sub>, <i>P</i><sub>P2G</sub>分别为外网注入系统的电功率、气功率、风电功率和经P2G设备转换的功率;<i>η</i><sub>P2G</sub>为P2G设备转换效率。</p>
                </div>
                <div class="p1">
                    <p id="66">能量转换侧矩阵则依据实际参与的机组类别, 将储能设备以负荷或微源的形式计入, 基于机组转换参数构建了各能源耦合的表达式:</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>h</mtext><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr></mtable><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn><mo>-</mo><mi>m</mi></mtd><mtd><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>m</mi><mi>η</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>B</mtext></mrow></msub></mtd><mtd><mi>α</mi><msub><mrow></mrow><mn>2</mn></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext></mrow></msub><mo>+</mo><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow><mtext>h</mtext></msubsup></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi>α</mi><msub><mrow></mrow><mn>3</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mtd></mtr></mtable><mo>]</mo></mrow><mo>+</mo><mrow><mo>[</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mtext>S</mtext></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>h</mtext><mtext>S</mtext></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>g</mtext><mtext>S</mtext></msubsup></mtd></mtr></mtable><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>P</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为输入负荷侧的电、热、气功率;<i>m</i>为输入电能供给电锅炉的比例;<i>α</i><sub>1</sub>, <i>α</i><sub>2</sub>, <i>α</i><sub>3</sub>分别为天然气分配给CCHP系统、燃气锅炉和气负荷的比例, 且<i>α</i><sub>1</sub>+<i>α</i><sub>2</sub>+<i>α</i><sub>3</sub>=1;<i>P</i><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mtext>S</mtext></msubsup></mrow></math></mathml>, <i>P</i><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mtext>S</mtext></msubsup></mrow></math></mathml>, <i>P</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mtext>S</mtext></msubsup></mrow></math></mathml>分别为蓄电池、储热设备、储气罐与电力、热力、天然气系统间的交互功率, 当能量由储能设备流向系统时, 交互功率取正, 反之, 取负;<i>η</i><sub>EB</sub>和<i>η</i><sub>GB</sub>分别为电锅炉、燃气锅炉转换效率;<i>η</i><sub>MT</sub>和<i>η</i><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow><mtext>h</mtext></msubsup></mrow></math></mathml>分别为CCHP系统的电、热转换效率。</p>
                </div>
                <div class="p1">
                    <p id="76">而对于负荷需求侧矩阵, 由于模型考虑CCHP系统热电比对系统耦合效率的影响, 因而将基本负荷模型拓展为计及可调负荷的需求响应模型, 其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mtable columnalign="left"><mtr><mtd><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mtext>h</mtext></msub></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mtext>g</mtext></msub></mtd></mtr></mtable><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mtext>g</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>Κ</mtext><mtext>Τ</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mtext>Κ</mtext><mtext>Τ</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>L</i><sub>e</sub>, <i>L</i><sub>h</sub>, <i>L</i><sub>g</sub>分别为用户的电、热、气负荷需求;<i>L</i><sub>e, base</sub>和<i>L</i><sub>h, base</sub>分别为用户的基本电、热负荷;<i>L</i><sub>e, KT</sub>和<i>L</i><sub>h, KT</sub>分别为可参与负荷调度的电、热负荷。</p>
                </div>
                <div class="p1">
                    <p id="79">综上, 可得综合能源模型通用数学表达式为:</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">L</mi><mo>=</mo><mi mathvariant="bold-italic">S</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ρ</mi><msup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msup><mo>+</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">Ρ</mi><msup><mrow></mrow><mtext>S</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<b><i>P</i></b><sup>in</sup>, <b><i>P</i></b><sub>P2G</sub>, <b><i>P</i></b><sup>S</sup>分别为综合能源系统的能量供给、转换、存储部分的矩阵, 可依据供给侧、转换侧的接入设备类型而进行拓展, 而<b><i>S</i></b>矩阵可依据接入机组类型的不同调整转换系数, 从而降低相似系统模型重复构建的工作量。</p>
                </div>
                <h3 id="82" name="82" class="anchor-tag"><b>2</b> 计及用户行为的<b>EGH-IES</b>两阶段优化</h3>
                <div class="p1">
                    <p id="83">计及用户负荷平移的EGH-IES是一个由中央控制器集中控制, 含电、气、热多种能源耦合的优化控制系统, 其针对能源系统风电消纳率低、购能成本高等问题, 分别将用户、系统视作电力市场主动响应者与理性参与者, 从各自用能成本经济性出发进行两阶段优化, 利用中央集中控制器对柔性负荷、微源的集中调控实现系统的安全经济运行。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.1</b> 基于用户主/被动广义需求响应的负荷平移</h4>
                <div class="p1">
                    <p id="85">CCHP系统是能将天然气高效梯级利用的综合供能系统, 其工作效率与供需侧电热负荷匹配度密切相关, 适当的负荷平移可使CCHP系统工作在最优状态下。但传统平移模型大多仅考虑峰、谷电价时段用户负荷峰高谷低分布的情况, 简单利用电量—电价关系将峰时段负荷平移至谷时段, 忽视了用户用电行为随机性的影响。因此, 本文在EGH-IES优化的第一阶段中, 将负荷波动性要求加入目标函数, 构建了计及用户主/被动广义需求响应的电负荷平移模型, 并以此为依据对系统热负荷进行调整。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>2.1.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="87">对于电负荷平移, 其主要包含了基于分时电价调节用电习惯的主动平移与基于系统负荷波动性调节的被动平移, 为此, 本文考虑分时电价对电负荷影响的反向特性, 以各时段实际预测负荷对目标负荷偏差之和最小与日负荷整体波动性最小为目标构建了用户电负荷平移的多目标优化模型, 即</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>g</mtext></mrow></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>L</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mfrac><mrow><mfrac><mn>1</mn><mrow><mi>C</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></mfrac></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mfrac><mn>1</mn><mrow><mi>C</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></mfrac></mrow></mstyle></mrow></mfrac></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>g</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow><mi>Τ</mi></mfrac></mrow></mstyle></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>Κ</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>T</i>为总调度时段数;<i>L</i><sub>e, shifted, <i>t</i></sub>为平移后的用户电负荷;<i>L</i><sub>e, load, <i>t</i></sub>为<i>t</i>时段计及分时电价影响的电负荷目标值;<i>C</i><sub><i>t</i></sub>为<i>t</i>时段的购电价格;<i>L</i><sub>avg</sub>为总调度周期内的平均负荷值;<i>L</i><sub>e, <i>t</i></sub>为<i>t</i>时段内的总电负荷值。</p>
                </div>
                <div class="p1">
                    <p id="90">而对于热负荷, 其平移的主要目的是使负荷的电热比更符合CCHP系统最优热电比要求, 使CCHP系统运行在最优工作状态下。因此, 本文取距离目标热负荷值差距之和最小为目标函数, 构建用户热负荷平移模型, 有</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Κ</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>L</mi></mstyle><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>L</i><sub>h, shifted, <i>t</i></sub>为平移后的用户热负荷;<i>L</i><sub>h, load, <i>t</i></sub>为<i>t</i>时段基于CCHP系统最优热电比而设定的热负荷目标值;<i>L</i><sub>h, <i>t</i></sub>为<i>t</i>时段内的总热负荷值;<i>K</i>为CCHP系统基于各组件供能效率、性能系数决定的最优热电比, 在此供热、供电量比值下的联供系统综合运行效率最高。</p>
                </div>
                <h4 class="anchor-tag" id="220" name="220">2.1.2 约束条件</h4>
                <div class="p1">
                    <p id="93">柔性负荷虽可依据需求侧负荷的经济性、波动性要求参与调度, 但用户用能总量应在一个调度周期内维持不变, 各时段可平移负荷应取为正值<citation id="205" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>X</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>Κ</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>j</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mi>X</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mtext>Κ</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>j</mi></mrow></msub></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>X</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>Κ</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mi>X</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mtext>Κ</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>Κ</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mtext>Κ</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>≥</mo><mn>0</mn><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mspace width="0.25em" /><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>M</i><sub>1</sub>和<i>M</i><sub>2</sub>分别为可平移电、热负荷种类数;<i>X</i><sub><i>j</i>, <i>t</i></sub>为可平移负荷的状态值, 可取-1, 0, 1这3个值, 分别代表负荷的移出、不移、移入状态;<i>L</i><sub>e, KT, <i>t</i>, <i>j</i></sub>和<i>L</i><sub>h, KT, <i>t</i>, <i>j</i></sub>分别为<i>t</i>时段第<i>j</i>类可参与平移的电、热负荷量。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>2.2</b> 计及用户行为的<b>EGH-IES</b>优化调度</h4>
                <h4 class="anchor-tag" id="97" name="97"><b>2.2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="98">EGH-IES的第二阶段优化从系统经济性出发, 考虑系统多能源耦合交互的能源转换效率, 构建了基于用户主/被动负荷平移数据, 以向外系统购买的电、气能采购费用之和最低为优化目标的经济优化模型, 即</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>F</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>R</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>R</i><sub>e, <i>t</i></sub>和<i>R</i><sub>g, <i>t</i></sub>分别为<i>t</i>时段EGH-IES从外系统购买的电、气能的费用;<i>f</i><sub>e, <i>t</i></sub>和<i>f</i><sub>g, <i>t</i></sub>分别为<i>t</i>时段购买电、气能的价格;<i>P</i><sub>e, <i>t</i></sub>和<i>P</i><sub>g, <i>t</i></sub>分别为<i>t</i>时段购买的电、气能量。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>2.2.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="102">1) 能源平衡约束</p>
                </div>
                <div class="p1">
                    <p id="103">系统负荷需求侧含有电、热、气3种负荷, 为满足用户能量需求, 设定每一时段的能源的供需能量相等, 为此可列写出各时段能量平衡表达式:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>m</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>α</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow><mi>S</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>m</mi><msub><mrow></mrow><mi>t</mi></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>α</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext></mrow></msub><mo>+</mo><mi>α</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow><mtext>h</mtext></msubsup><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mtext> </mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">2) 储能设备约束</p>
                </div>
                <div class="p1">
                    <p id="106">在本文所提的EGH-IES模型中, 仅电能传输线路包含储能设备, 使系统可在高电价时段应用低电价时段储存的廉价能量, 提高系统运行的经济性。通过储能设备各时段电量的充放电策略, 可列写蓄电池充放电后的荷电状态的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mfrac><mrow><mi>Q</mi><msubsup><mrow></mrow><mtext>e</mtext><mtext>S</mtext></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>β</mi><msub><mrow></mrow><mtext>k</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mtext>e</mtext><mtext>S</mtext></msubsup><mo>=</mo><mi>m</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow><mo>+</mo></msubsup><mo>+</mo><mfrac><mrow><mi>n</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow><mo>-</mo></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">式中:<i>E</i><sub>s, <i>t</i></sub>为蓄电池在<i>t</i>时段的荷电状态;<i>Q</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mtext>S</mtext></msubsup></mrow></math></mathml>为蓄电池由内部流向外部的电能功率;Δ<i>t</i>为单位时段长度;<i>β</i><sub>k</sub>为蓄电池的额定储能容量;<i>P</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为蓄电池对外的充放电交互功率;<i>η</i><sup>+</sup><sub>SB</sub>和<i>η</i><sup>-</sup><sub>SB</sub>分别为蓄电池的充放电效率;<i>m</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>n</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为储能设备充放电状态系数, 由于储能设备只工作在充、放电或保持状态下, 故<i>m</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>n</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>只取0或1。</p>
                </div>
                <div class="p1">
                    <p id="116">蓄电池作为一种储能元件, 过度的充放电会使蓄电池的储能容量发生损耗, 为延长储能设备工作寿命, 通常须对其储能容量上下限进行约束:</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>E</mi><mo>¯</mo></munder><mspace width="0.25em" /><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mi>t</mi></msub><mo>≤</mo><mover accent="true"><mi>E</mi><mo>¯</mo></mover><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">式中:<mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><munder accentunder="true"><mi>E</mi><mo>¯</mo></munder></math></mathml>和<mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>E</mi><mo>¯</mo></mover></math></mathml>分别为电储能设备的上下限荷电状态约束容量。</p>
                </div>
                <div class="p1">
                    <p id="121">此外, 为模拟储能设备的实际充电模式, 还需添加储能设备在单位时间内的爬坡约束:</p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo>-</mo><mi>m</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mi>E</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>≤</mo><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mi>β</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo>≤</mo><mi>n</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mi>E</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>-</mo><mi>n</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mi>E</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>≤</mo><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mi>β</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo>≤</mo><mi>m</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mi>E</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mspace width="0.25em" /><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>m</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mi>n</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>≤</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">式中:E<mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和E<mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为储能设备单位间隔内的充放电上限。</p>
                </div>
                <div class="p1">
                    <p id="126">为了让含储电设备的<i>EGH</i>-<i>IES</i>系统可以多次重复稳定运行, 要求蓄电池在调度周期末的荷电状态等于初始荷电状态, 即</p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">式中:E<sub>0</sub>和E<sub><i>T</i></sub>分别为储电设备调度首末时段荷电状态。</p>
                </div>
                <div class="p1">
                    <p id="129">3) 机组约束</p>
                </div>
                <div class="p1">
                    <p id="130"><i>EGH</i>-<i>IES</i>是由多个机组共同工作的综合系统, 其内部机组出力受机组自身出力参数上下限约束:</p>
                </div>
                <div class="p1">
                    <p id="131" class="code-formula">
                        <mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="132">式中:P<sub><i>P</i>2<i>G</i>, <i>max</i></sub>和P<sub><i>P</i>2<i>G</i>, <i>min</i></sub>分别为<i>P</i>2<i>G</i>设备的出力上下限;P<sub><i>WT</i>, t, <i>max</i></sub>, P<sub><i>e</i>, <i>max</i></sub>, P<sub><i>g</i>, <i>max</i></sub>分别为t时段风机、电网、气网的最大供能上限, 由于此模型仅考虑电气能单向流动, 故电、气能网络最小供能下限取0。</p>
                </div>
                <h3 id="133" name="133" class="anchor-tag"><b>3</b> 模型求解</h3>
                <div class="p1">
                    <p id="134">在本文提出的EGH-IES模型中, 第一阶段用户负荷主/被动平移模型是一个多目标混合整数线性规划问题 (MILP) , 通过MATLAB/CPLEX求解妥协前沿并获取最优解的方法进行优化;第二阶段考虑能源系统强耦合性引起的非线性约束, 采用高效稳定的人群搜索者优化算法 (seeker optimization algorithm, SOA) 算法对其进行非线性优化。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>3.1</b> 基于<b>CPLEX</b>求解器的多目标优化求解</h4>
                <div class="p1">
                    <p id="136">现阶段, CPLEX求解器被认为是求解混合线性规划问题的有效工具, 但一般认为其无法求解多目标模型。然而, 多目标优化核心实际是寻找多竞争目标解决方案的妥协。因而, 本文在传统多目标模型求解中引入可调节的多目标函数妥协系数来获得一组非劣性妥协解, 以达到两目标妥协的目的。具体操作方法是:首先, 在传统定权重单次优化的基础上引入由0起始、以0.05间距递增的多组权重因子, 通过在一次计算中同时求解多组权重系数下的优化结果来获得非劣性妥协解前沿。然后, 基于信息熵权重理论依据粒子分布信息量大小关系选择最优调度方案<citation id="206" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 其具体求解步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="137">首先, 基于三角形隶属函数对两个目标的函数值进行模糊归一化处理:</p>
                </div>
                <div class="p1">
                    <p id="138" class="code-formula">
                        <mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>max</mi><mspace width="0.25em" /><mi>y</mi><msub><mrow></mrow><mi>j</mi></msub><mo>-</mo><mi>y</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow><mrow><mi>max</mi><mspace width="0.25em" /><mi>y</mi><msub><mrow></mrow><mi>j</mi></msub><mo>-</mo><mi>min</mi><mspace width="0.25em" /><mi>y</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>z</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="139">式中:<i>y</i><sub><i>ij</i></sub>为第<i>i</i>个粒子第<i>j</i>个目标值;<i>z</i><sub><i>ij</i></sub>为第<i>i</i>个粒子第<i>j</i>个目标值模糊化处理后的指标值;max <i>y</i><sub><i>j</i></sub>和min <i>y</i><sub><i>j</i></sub>分别为第<i>j</i>个目标函数的最大、最小值;<i>b</i><sub><i>ij</i></sub>为第<i>i</i>个粒子第<i>j</i>个目标值的占比。</p>
                </div>
                <div class="p1">
                    <p id="140">然后, 将归一化后的指标值依据熵值理论求其信息熵值<i>H</i><sub><i>j</i></sub>及熵权<i>W</i><sub><i>j</i></sub>:</p>
                </div>
                <div class="p1">
                    <p id="141" class="code-formula">
                        <mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mo>-</mo><mi>k</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>c</mi></munderover><mi>b</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>ln</mi><mspace width="0.25em" /><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>W</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mi>Η</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>g</mi></munderover><mo stretchy="false"> (</mo></mstyle><mn>1</mn><mo>-</mo><mi>Η</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="142">式中:<i>c</i>为非劣性妥协解前沿粒子数;<i>g</i>为目标函数的个数;<i>k</i>=1/ln <i>c</i>。</p>
                </div>
                <div class="p1">
                    <p id="143">最后, 依据综合评价函数求得非劣性妥协解前沿评价值最高的解:</p>
                </div>
                <div class="p1">
                    <p id="144" class="code-formula">
                        <mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>max</mi><mspace width="0.25em" /><mi>v</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>a</mtext><mtext>l</mtext><mtext>u</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mi>max</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>g</mi></munderover><mi>W</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>3.2</b> 基本<b>SOA</b></h4>
                <div class="p1">
                    <p id="146">SOA是模仿人类搜索过程的一种群智能体算法<citation id="207" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 其一般将搜索者分成3个子群体, 每个搜索者作为独立个体, 依据自身与他人行为习惯在搜索方向、步长两方面调整自身搜索行为。在本文中, 搜索者位置以调度周期内各时段采购所得电、气能分配比例<i>m</i>, <i>α</i><sub>1</sub>, <i>α</i><sub>2</sub>与各机组出力<i>P</i><sub>WT</sub>, <i>P</i><sub>P2G</sub>, <i>P</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mtext>S</mtext></msubsup></mrow></math></mathml>组成的待求量二维矩阵参与优化, 每个搜索者粒子可表示为<i>P</i><sub><i>i</i>, <i>j</i>, <i>v</i></sub> (<i>i</i>=1, 2, …, <i>S</i><sub>N</sub>;<i>j</i>=1, 2, …, <i>D</i>;<i>v</i>=1, 2, …, <i>T</i>) , 第<i>i</i>个搜索者第<i>i</i><sub>ter</sub>次迭代的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="148" class="code-formula">
                        <mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>e</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mi>d</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="149">式中:<i>x</i><sub><i>i</i></sub> (<i>i</i><sub>ter</sub>) 代表第<i>i</i>个粒子在第<i>i</i><sub>ter</sub>次迭代更新后的结果;<i>e</i><sub><i>i</i></sub> (<i>i</i><sub>ter</sub>) 为搜索者的综合搜寻步长;<i>d</i><sub><i>i</i></sub> (<i>i</i><sub>ter</sub>) 为搜索者综合搜寻方向, 其依据搜索者自身学习、与他人交流、主动学习的行为更新自我行为<i>d</i><sub>ego, <i>i</i></sub>、利他行为<i>d</i><sub>alt, <i>i</i></sub>和主动行为<i>d</i><sub>pro, <i>i</i></sub>这3个方向, 基于一定比例规则折衷获得3种学习行为方向下的搜索者方向更新计划。</p>
                </div>
                <div class="p1">
                    <p id="150">3种搜索行为方向及搜索者综合搜寻方向<i>d</i><sub><i>i</i></sub>的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>d</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>g</mtext><mtext>o</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>d</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>l</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>l</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>d</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>d</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>sgn</mi><mo stretchy="false"> (</mo><mi>w</mi><mi>d</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>γ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>d</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>g</mtext><mtext>o</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>γ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>d</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>l</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="152">式中:<i>p</i><sub>best, <i>i</i></sub>代表第<i>i</i>种调度方案粒子的个体历史最优方案;<i>l</i><sub>best</sub>代表所有调度方案中的全局最优方案;<i>x</i><sub><i>i</i></sub> (<i>i</i><sub>ter1</sub>) 和<i>x</i><sub><i>i</i></sub> (<i>i</i><sub>ter2</sub>) 分别代表第<i>i</i>个粒子在第<i>i</i><sub>ter</sub>次、第<i>i</i><sub>ter</sub>-1次、第<i>i</i><sub>ter</sub>-2次这3次迭代中的最优方案与最差方案;sgn为符号函数, 可返回参数的正负;<i>w</i>为粒子主动搜索方向更新的惯性权重;<i>γ</i><sub>1</sub>和<i>γ</i><sub>2</sub>为取值在0～1之间的随机数。</p>
                </div>
                <div class="p1">
                    <p id="153">为使SOA优化系统适应多种优化问题, 需要对搜索者步长进行调整。首先, 对粒子进行模糊化处理, 然后基于高斯隶属函数随机获得主动行为指令, 最后依据式 (33) —式 (37) 更新搜索步长。其中, 式 (33) 为粒子的云模型模糊化处理;式 (34) 为各搜索方案在钟形隶属度函数下的隶属度值。</p>
                </div>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>-</mo><mfrac><mrow><mi>Ν</mi><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow></mfrac><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>=</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mi>x</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>δ</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>δ</mi><mo>=</mo><mi>w</mi><mo stretchy="false">|</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>g</mtext></mrow></msub><mo stretchy="false">|</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi><mo>, </mo><mi>v</mi></mrow></msub><mo>=</mo><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>d</mtext><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mn>1</mn><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>6</mn><mo stretchy="false">) </mo><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi><mo>, </mo><mi>v</mi></mrow></msub><mo>=</mo><mi>δ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>v</mi></mrow></msub><msqrt><mrow><mo>-</mo><mi>ln</mi><mspace width="0.25em" /><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi><mo>, </mo><mi>v</mi></mrow></msub></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="155">式中:<i>N</i>为每个子种群的个体数目;<i>I</i><sub><i>i</i></sub>为基于目标函数值降序排列后第<i>i</i>个粒子的序号;<i>u</i><sub>max</sub>和<i>u</i><sub>min</sub>分别为粒子最大、最小隶属值;<i>w</i>为随迭代次数递减的变系数;<i>x</i><sub>best</sub>和<i>x</i><sub>avg</sub>分别为子种群中的最优搜索位置和平均目标值对应的搜索位置;rand (<i>u</i><sub><i>i</i></sub>, 1) 为可生成[<i>u</i><sub><i>i</i></sub>, 1]间任意值的随机函数;<i>u</i><sub><i>i</i>, <i>j</i>, <i>v</i></sub>为第<i>i</i>个粒子第<i>j</i>个变量<i>v</i>时段模糊化后的隶属值;<i>e</i><sub><i>i</i>, <i>j</i>, <i>v</i></sub>为第<i>i</i>个粒子第<i>j</i>个变量<i>v</i>时段的调节步长。</p>
                </div>
                <div class="p1">
                    <p id="156">综上, 可画出EGH-IES模型求解流程图如图2所示。其中, <i>i</i><sub>ter</sub>为粒子的更新迭代次数。</p>
                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911011_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 EGH-IES模型求解流程图" src="Detail/GetImg?filename=images/DLXT201911011_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 EGH-IES模型求解流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911011_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart for solving of EGH-IES model</b></p>

                </div>
                <h3 id="158" name="158" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="159" name="159"><b>4.1</b> 算例模型参数设置</h4>
                <div class="p1">
                    <p id="160">为验证本文所提计及用户行为的EGH-IES模型在系统购能经济性、风电消纳方面的有效性, 本文利用文献<citation id="208" type="reference">[<a class="sup">14</a>]</citation>所提供的系统能源供需数据、用户侧电—气—热负荷数据、系统向外购能价格和风电功率参与验证, 对应的负荷、价格、清洁能源出力曲线见附录A图A1—图A3, 模型中部分参与调控的负荷设备及机组参数具体可见附录A表A1—表A3, CCHP联供系统最优热电比<i>K</i>则取文献<citation id="209" type="reference">[<a class="sup">21</a>]</citation>中的1.29。而在SOA的参数设置方面, 算法最大迭代次数取1 000, <i>S</i><sub>N</sub>=20, <i>D</i>=8, <i>T</i>=24。</p>
                </div>
                <div class="p1">
                    <p id="161">为研究P2G设备、储能设备、用户负荷主/被动响应与系统对外购能费用、风电消纳间的特征关系, 本文设置了如下4种对比场景。</p>
                </div>
                <div class="p1">
                    <p id="162">场景1:无P2G, 有储能设备, 考虑负荷平移。</p>
                </div>
                <div class="p1">
                    <p id="163">场景2:有P2G, 无储能设备, 考虑负荷平移。</p>
                </div>
                <div class="p1">
                    <p id="164">场景3:有P2G, 有储能设备, 考虑负荷平移。</p>
                </div>
                <div class="p1">
                    <p id="165">场景4:有P2G, 有储能设备, 不考虑负荷平移。</p>
                </div>
                <h4 class="anchor-tag" id="166" name="166"><b>4.2</b> 仿真结果分析</h4>
                <div class="p1">
                    <p id="167">本文基于EGH-IES模型第一阶段用户主动电价响应、负荷整体波动性控制的考虑, 将单位时段内每一种柔性设备可平移负荷当做一个整体进行响应平移, 并利用CPLEX求解器的多目标优化方法得到如附录A图A4所示的非劣性妥协解前沿。</p>
                </div>
                <div class="p1">
                    <p id="168">然后, 应用信息熵权重理论基于式 (23) —式 (27) 获得综合评价值最优的解, 将其代入式 (8) 可得到系统负荷响应后的用户电、热负荷曲线如图3所示。</p>
                </div>
                <div class="area_img" id="169">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911011_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 系统响应前后用户的电、热负荷曲线" src="Detail/GetImg?filename=images/DLXT201911011_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 系统响应前后用户的电、热负荷曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911011_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 User electric and thermal load curves before and after system response</b></p>

                </div>
                <div class="p1">
                    <p id="170">由图3可见, 负荷平移后的用户电负荷峰谷差相对于平移前下降了13.85%, 平均波动率下降了8.01%;热负荷的峰谷差下降了31.15%, 距离目标曲线的差值之和下降了1.85%, 验证了系统主/被动负荷平移在响应分时电价行为的同时降低负荷整体波动量的有效性。另外, 对比图3及附录A图A1和图A2可知, 计及用户电主/被动负荷平移并非全部简单将高电价负荷平移至低电价时段, 而是考虑用户电负荷随机性, 将系统中部分高电价时段负荷平移至低电价时段, 使系统电负荷响应后的曲线波动性最小, 如时段22。</p>
                </div>
                <div class="p1">
                    <p id="171">而在第二阶段优化中, 首先将第一阶段确定的各时段负荷值代入式 (12) —式 (14) 的负荷约束条件中, 采用SOA初始化调度周期内电、气能分配比例与机组出力等待优化变量, 并依据式 (9) 计算各搜索者的适应度, 然后根据SOA搜索策略基于式 (28) —式 (37) 更新搜索者位置及全局最优解直到最大迭代次数, 最后输出最优的电、气能综合采购费用值, 场景1, 2, 3, 4优化所得的综合采购费用及风电消纳率分别为:7 593.9美元、74.78%;6 808.6美元、82.38%;6 529.2美元、95.57%;6 941.4美元、95.30%。</p>
                </div>
                <div class="p1">
                    <p id="172">由此可见, 场景1和2的系统综合采购费用相比场景3分别增加了1 064.7美元和279.4美元, 风电消纳水平分别降低了20.79%和13.79%, 这是由于P2G和储能设备将廉价电能转化、存储至高电价时段, 减少了系统的综合采购成本;场景3的综合采购费用相对于场景4降低了6.3%, 验证了负荷响应对降低系统采购费用的有效性。另外, 场景2的系统购能成本、风电消纳率分别比场景1低了79.7%和36.6%, 这是由于P2G设备处于综合能源系统始端, 直接将消纳的风能转化为气能, 减少了中间能量的转换步骤, 从而降低了风电的冗余量。</p>
                </div>
                <div class="p1">
                    <p id="173">图4为场景1至3优化后的24 h风电消纳率, 结合前文各场景风电综合消纳率可见, 场景3相较于场景1和2, 对风电具有更稳定的消纳能力, 其清洁能源综合消纳水平也更高。另外, 由附录A图A3的风电功率曲线可知, 风电在01:00—03:00, 22:00—24:00时为出力高峰时段, 由图4可见, 场景3的风电消纳率最高, 场景1最低, 这是因为场景1中用户热、气负荷只可由外购气补给, 而场景3可通过系统消纳的风电、低价外购电联合供应, 从能源采购成本方面提高了系统的经济性。</p>
                </div>
                <div class="area_img" id="174">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911011_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同场景下的风电消纳率" src="Detail/GetImg?filename=images/DLXT201911011_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同场景下的风电消纳率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911011_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Wind power accommodation ratio in different scenarios</b></p>

                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>4.3</b> 算法对比</h4>
                <div class="p1">
                    <p id="176">为说明SOA在求解EGH-IES模型的优越性, 将本文所提算法与广泛应用于非线性优化的粒子群优化 (PSO) 算法进行对比, 两者迭代收敛曲线见附录A图A5。</p>
                </div>
                <div class="p1">
                    <p id="177">由附录A图A5可见, 与PSO算法相比, SOA在最优解搜索过程中具有更快收敛速度和精度, 第329代时收敛到全局最优解6 529.2美元, 而PSO算法在第774代时才收敛到最优解6 618.9美元。因此, 本文提出的SOA更适用于EGH-IES两阶段日前经济调度问题。</p>
                </div>
                <h4 class="anchor-tag" id="178" name="178"><b>4.4 P2G</b>最大输出功率敏感性分析</h4>
                <div class="p1">
                    <p id="179">为更准确分析P2G设备在综合能源系统中运行的作用, 本文设置了最大输出功率分别为2, 3, 4, 5 MW的P2G设备参与系统优化, 优化结果如表1所示。</p>
                </div>
                <div class="area_img" id="180">
                    <p class="img_tit"><b>表1 不同规格的P2G下系统的优化结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Optimization results of system under different specifications of P2G</b></p>
                    <p class="img_note"></p>
                    <table id="180" border="1"><tr><td><br />模型</td><td>P2G功率<br />上限/MW</td><td>P2G总输出<br />功率/MW</td><td>总采购费<br />用/美元</td><td>风电渗透<br />率/%</td></tr><tr><td><br />1</td><td>2</td><td>22.39</td><td>6 725.8</td><td>93.42</td></tr><tr><td><br />2</td><td>3</td><td>23.57</td><td>6 529.6</td><td>95.57</td></tr><tr><td><br />3</td><td>4</td><td>24.33</td><td>6 346.4</td><td>96.95</td></tr><tr><td><br />4</td><td>5</td><td>25.12</td><td>6 221.2</td><td>96.89</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="181">由表1分析可见, 随着P2G输出功率上限增大, 系统综合采购成本逐渐降低, P2G总供能量、风电渗透率呈上升趋势。这是因为在P2G输出功率上限较小时, 负荷谷时段较高的风电出力极易使储能设备达到饱和状态, 而P2G设备又无法将短时过剩的电能转换为气能而产生较多弃风, 但随着P2G转换能力的提高, 风电消纳的能力也得到了提高。</p>
                </div>
                <div class="p1">
                    <p id="182">为定量分析P2G功率上限对系统综合采购费用的影响, 本文定义了总采购费用随P2G功率上限的相对变化率来分析P2G最大输出功率敏感性。该值为总采购费用变化量的绝对值与参考值的比值。由表1可见, 随着P2G功率上限的增加, 总采购费用的变化率逐渐降低, 由模型2的2.9%下降为模型3的2.8%, 再下降为模型4的1.97%。这是由于在模型2中, 廉价的可再生能源通过P2G接入系统已达到饱和状态, P2G功率上限提高对综合采购费用已无经济吸引力, 同时, P2G功率上限的提高还增加了系统运行成本。因而, 在未来EGH-IES模型优化前应先基于P2G设备成本涨幅与系统采购费用降幅关系对P2G设备容量进行优化配置, 然后再对系统进行优化调度。</p>
                </div>
                <h3 id="183" name="183" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="184">本文针对传统能源系统中清洁能源消纳率低、电热负荷比例易受用户行为影响而发生改变的问题, 利用P2G设备最大化消纳可再生能源, 建立了计及用户行为的EGH-IES两阶段日前经济优化模型, 并设置了仅含P2G、仅含储能设备、不考虑负荷响应的3个场景与所提计及用户负荷主/被动响应的EGH-IES模型场景进行对比分析, 可得出以下结论:</p>
                </div>
                <div class="p1">
                    <p id="185">1) 考虑用户分时电价、CCHP系统最优热电比影响的主/被动负荷广义需求侧响应可有效降低系统负荷峰谷差、提高机组利用效率, 并保持系统的经济运行。</p>
                </div>
                <div class="p1">
                    <p id="186">2) P2G和储能设备在EGH-IES的风电消纳、购能成本经济性方面表现出较强的推动作用, 且P2G设备相较于储能设备具有更优的促进效果。</p>
                </div>
                <div class="p1">
                    <p id="187">3) 系统中P2G设备容量的增大可促进系统风电消纳、降低采购成本, 但当其达到一定容量上限后, 扩容对降低系统采购费用的影响将逐渐降低。在未来考虑P2G配置运行成本的经济调度模型中, 需考虑对P2G容量的优化配置。</p>
                </div>
                <div class="p1">
                    <p id="188">在未来综合能源系统发展中, 随着现代人工智能技术的发展、微源运行成本降低, 结合数据信息实现多源多网型系统高效耦合, 降低综合能源系统的综合运行、采购成本将成为下一步的重点研究方向。</p>
                </div>
                <div class="p1">
                    <p id="190">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="211" name="211" class="anchor-tag">附录A</h3>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911011_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 EGH-IES用户电-气-热负荷曲线" src="Detail/GetImg?filename=images/DLXT201911011_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 EGH-IES用户电-气-热负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911011_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Electric-gas-heat load curve of EGH-IES</p>

                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911011_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2电-气能采购价格" src="Detail/GetImg?filename=images/DLXT201911011_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2电-气能采购价格  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911011_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Electricity-gas energy purchase price</p>

                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911011_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3风电最大可接入功率" src="Detail/GetImg?filename=images/DLXT201911011_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3风电最大可接入功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911011_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Maximum access power of wind power</p>

                </div>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911011_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4第一阶段非劣性妥协解前沿" src="Detail/GetImg?filename=images/DLXT201911011_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4第一阶段非劣性妥协解前沿  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911011_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Non inferiority compromise solution frontiers in first stage</p>

                </div>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911011_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5算法对比图" src="Detail/GetImg?filename=images/DLXT201911011_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5算法对比图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911011_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Algorithm contrast graph</p>

                </div>
                <div class="area_img" id="217">
                                            <p class="img_tit">
                                                表A1参与主/被动负荷平移设备的耗电特性
                                                    <br />
                                                Table A1 Power consumption characteristics of the primary/passive load shift equipment
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911011_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911011_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911011_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1参与主/被动负荷平移设备的耗电特性" src="Detail/GetImg?filename=images/DLXT201911011_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="218">
                                            <p class="img_tit">
                                                表A2参与主/被动负荷平移的设备数量
                                                    <br />
                                                Table A2 Number of devices involved in the shift of primary/passive load
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911011_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911011_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911011_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2参与主/被动负荷平移的设备数量" src="Detail/GetImg?filename=images/DLXT201911011_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911011_21801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911011_21801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911011_21801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2参与主/被动负荷平移的设备数量" src="Detail/GetImg?filename=images/DLXT201911011_21801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="219">
                                            <p class="img_tit">
                                                表A3 EGH-IES内部设备参数
                                                    <br />
                                                Table A3 Parameters of devices in the EGH-IES model
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911011_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911011_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911011_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 EGH-IES内部设备参数" src="Detail/GetImg?filename=images/DLXT201911011_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813003&amp;v=MDY3MDRSN3FmWnVac0Z5L25VTDdPSVNIVGVyRzRIOW5Ockk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 董帅, 王成福, 徐士杰, 等.计及网络动态特性的电-气-热综合能源系统日前优化调度[J].电力系统自动化, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.DONG Shuai, WANG Chengfu, XU Shijie, et al.Day-ahead optimal scheduling of electricity-gas-heat integrated energy system considering dynamic characteristics of networks[J].Automation of Electric Power Systems, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD3584F93BE57A79B10C3F45A3B07F1EA3&amp;v=MzE4MThVMDV0cGh3N3E4d2E0PU5qN0JhckM5RnRXNnBvdzNFZTRJZlhzd3ZSY1RtVHdMVEhxVHIyQTFmc1NWTU11Y0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> LIU Weijia, WEN Fushuan, XUE Yusheng.Power-to-gas technology in energy systems:current status and prospects of potential operation strategies[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :439-450.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820001&amp;v=MDkyMzJGeS9uVUw3T0lTSFRlckc0SDluT3I0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 张伊宁, 何宇斌, 晏鸣宇, 等.计及需求响应与动态气潮流的电-气综合能源系统优化调度[J].电力系统自动化, 2018, 42 (20) :1-8.DOI:10.7500/AEPS20180128005.ZHANG Yining, HE Yubin, YIN Mingyu, et al.Optimal dispatch of integrated electricity-natural gas system considering demand response and dynamic natural gas flow[J].Automation of Electric Power Systems, 2018, 42 (20) :1-8.DOI:10.7500/AEPS20180128005.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An economic and lowcarbon day-ahead Pareto-optimal scheduling for wind farm integrated power systems with demand response">

                                <b>[4]</b> MA Rui, LI Kai, LI Xuan, et al.An economic and low-carbon day-ahead Pareto-optimal scheduling for wind farm integrated power systems with demand response[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) :393-401.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Demand response from multipleenergy customers in integrated energy system">

                                <b>[5]</b> SHAO Changzhen, DING Yi, SONG Yaonghua, et al.Demand response from multiple-energy customers in integrated energy system[C]// IEEE International Conference on Environment and Electrical Engineering and IEEE Industrial and Commercial Power Systems Europe, June 6-9, 2017, Milan, Italy:6p.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=MINLP probabilistic scheduling model for demand response programs integrated energy hubs">

                                <b>[6]</b> ALIPOUR M, ZARE K, ABAPOUR M.MINLP probabilistic scheduling model for demand response programs integrated energy hubs[J].IEEE Transactions on Industrial Informatics, 2018, 14 (1) :79-88.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated demand side management game in smart energy hubs">

                                <b>[7]</b> SHEIKHI A, RAYATI M, BAHRAMI S, et al.Integrated demand side management game in smart energy hubs[J].IEEE transactions on smart grid, 2015, 6 (2) :675-683.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610006&amp;v=MDA3NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMN09JVHJCZmJHNEg5Zk5yNDlGWW9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 施锦月, 许健, 曾博, 等.基于热电比可调模式的区域综合能源系统双层优化运行[J].电网技术, 2016, 40 (10) :2959-2966.SHI Jinyue, XU Jian, ZENG Bo, et al.A bi-level optimal operation for energy hub based on regulating heat-to-electric ratio mode[J].Power System Technology, 2016, 40 (10) :2959-2966.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706036&amp;v=MjUyMDViRzRIOWJNcVk5R1lvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VTDdPSVNIUmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 姜子卿, 郝然, 艾芊.基于冷热电多能互补的工业园区互动机制研究[J].电力自动化设备, 2017, 37 (6) :260-267.JIANG Ziqing, HAO Ran, AI Qian.Interaction mechanism of industrial park based on multi-energy complementation[J].Electric Power Automation Equipment, 2017, 37 (6) :260-267.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The Study ofEnterprise Working Time Optimization Simulation SystemConsidering the Peak-Valley Power Price">

                                <b>[10]</b> YAN Aimei, WANG Jinsong, WU Liang, et al.The study of enterprise working time optimization simulation system considering the peak-valley power price[C]// International Conference on Computer Science and Service System, August 11-13, 2012, Nanjing, China:1623-1626.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806002&amp;v=MDQ5NzVuVUw3T0lUckJmYkc0SDluTXFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 曾鸣, 刘英新, 周鹏程, 等.综合能源系统建模及效益评价体系综述与展望[J].电网技术, 2018, 42 (6) :1697-1708.ZENG Ming, LIU Yingxin, ZHOU Pengcheng, et al.Review and prospects of integrated energy system modeling and benefit evaluation[J].Power System Technology, 2018, 42 (6) :1697-1708.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811002&amp;v=MDE1MzlHRnJDVVI3cWZadVpzRnkvblVMN09JU0hUZXJHNEg5bk5ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 董帅, 王成福, 梁军, 等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.DONG Shuai, WANG Chengfu, LIANG Jun, et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803003&amp;v=MDAzMDNJYTdHNEg5bk1ySTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMN09LRDM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> NI Linna, LIU Weijia, WEN Fushuan, et al.Optimal operation of electricity, natural gas and heat systems considering integrated demand responses and diversified storage devices[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :423-437.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711002&amp;v=MTE0MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUw3T1B5clBiYkc0SDliTnJvOUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陈沼宇, 王丹, 贾宏杰, 等.考虑P2G多源储能型微网日前最优经济调度策略研究[J].中国电机工程学报, 2017, 37 (11) :3067-3077.CHEN Zhaoyu, WANG Dan, JIA Hongjie, et al.Research on optimal day-ahead economic dispatching strategy for microgrid considering P2G and multi-source energy storage system[J].Proceedings of the CSEE, 2017, 37 (11) :3067-3077.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612023&amp;v=MjEwOTh0R0ZyQ1VSN3FmWnVac0Z5L25VTDdPSVRyQmZiRzRIOWZOclk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 邓佳乐, 胡林献, 邵世圻, 等.电热联合系统多时间尺度滚动调度策略[J].电网技术, 2016, 40 (12) :3796-3803.DENG Jiale, HU Linxian, SHAO Shiqi, et al.Multi-time scale rolling scheduling method for combined heat and power system[J].Power System Technology, 2016, 40 (12) :3796-3803.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Effect of natural gas flow dynamics in robust generation scheduling under wind uncertainty">

                                <b>[16]</b> YANG Jingwei, ZHANG Ning, KANG Chongqing, et al.Effect of natural gas flow dynamics in robust generation scheduling under wind uncertainty[J].IEEE Transactions on Power Systems, 2018, 33 (2) :2087-2097.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201802008&amp;v=MTEyNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMN09JVHJCZmJHNEg5bk1yWTlGYklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 艾小猛, 方家琨, 徐沈智, 等.一种考虑天然气系统动态过程的气电联合系统优化运行模型[J].电网技术, 2018, 42 (2) :410-417.AI Xiaomeng, FANG Jiakun, XU Shenzhi, et al.An optimal energy flow model in integrated gas-electric systems considering dynamics of natural gas system[J].Power System Technology, 2018, 42 (2) :410-417.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated scheduling of electricity and natural gas infrastructures with a transient model for natural gas flow">

                                <b>[18]</b> LIU Cong, SHAHIDEHPOUR M, WANG Jianhui.Coordinated scheduling of electricity and natural gas infrastructures with a transient model for natural gas flow[J].Chaos, 2011, 21 (2) :025102.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201806020&amp;v=MTM1ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMN09JU0hSZmJHNEg5bk1xWTlIWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 朱承治, 陆帅, 周金辉, 等.基于电热分时间尺度平衡的综合能源系统日前经济调度[J].电力自动化设备, 2018, 38 (6) :138-143.ZHU Chengzhi, LU Shuai, ZHOU Jinhui, et al.Day-ahead economic dispatch of integrated energy system based on electricity and heat balance in different time scales[J].Electric Power Automation Equipment, 2018, 38 (6) :138-143.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803009&amp;v=MTM2NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUw3T0tEM0lhN0c0SDluTXJJOUZiWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> CHEN Zexing, ZHANG Yongjun, JI Tianyao, et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2G embedded[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :495-508.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803006&amp;v=MDI5NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUw3T0lUckJmYkc0SDluTXJJOUZZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 胡荣, 张宓璐, 李振坤, 等.计及可平移负荷的分布式冷热电联供系统优化运行[J].电网技术, 2018, 42 (3) :715-721.HU Rong, ZHANG Milu, LI Zhenkun, et al.Optimal operation for CCHP system considering shiftable loads[J].Power System Technology, 2018, 42 (3) :715-721.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711009&amp;v=MTc4NjRSN3FmWnVac0Z5L25VTDdPSVNIVGVyRzRIOWJOcm85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 张晓辉, 江静, 李茂林, 等.考虑柔性负荷响应的含风电场电力系统多目标经济调度[J].电力系统自动化, 2017, 41 (11) :61-67.DOI:10.7500/AEPS20160916001.ZHANG Xiaohui, JIANG Jing, LI Maolin, et al.Multi-objective economic dispatch of power system with wind farms considering flexible load response[J].Automation of Electric Power Systems, 2017, 41 (11) :61-67.DOI:10.7500/AEPS 20160916001.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201805027&amp;v=MjI5MTN5L25VTDdPSVNIUmZiRzRIOW5NcW85SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 张涛, 章佳莹, 王凌云, 等.计及用户电价响应的微网和配电网联合调度运行模型[J].电力自动化设备, 2018, 38 (5) :177-183.ZHANG Tao, ZHANG Jiaying, WANG Lingyun, et al.Joint dispatch operation model of microgrid and distribution network considering user response to electricity price[J].Electric Power Automation Equipment, 2018, 38 (5) :177-183.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700313575&amp;v=MTEwNzVJSjF3WGF4UT1OaWZPZmJLOEg5RE1xSTlGWitvTUNYczhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> TUBA M, BACANIN N.Improved seeker optimization algorithm hybridized with firefly algorithm for constrained optimization problems[J].Neurocomputing, 2014, 143 (4) :197-207.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911011&amp;v=MjQ5NzBqTnJvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUw3T0lTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

