

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136544055100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913015%26RESULT%3d1%26SIGN%3dKxka%252fx8XJS5GrDIfWyH8cfleqUY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913015&amp;v=MTkwOTFOckk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjdBSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;1&lt;/b&gt; 行波信号波传输过程 "><b>1</b> 行波信号波传输过程</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;1.1&lt;/b&gt; 相模变换"><b>1.1</b> 相模变换</a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;1.2&lt;/b&gt; 扰动信号源及行波传播机理"><b>1.2</b> 扰动信号源及行波传播机理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#89" data-title="&lt;b&gt;2&lt;/b&gt; 多分支混合线路故障测距 "><b>2</b> 多分支混合线路故障测距</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#91" data-title="&lt;b&gt;2.1&lt;/b&gt; 故障区段判定"><b>2.1</b> 故障区段判定</a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;2.2&lt;/b&gt; 故障测距计算方法"><b>2.2</b> 故障测距计算方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#104" data-title="&lt;b&gt;3&lt;/b&gt; 基于最小二乘估计的融合测距实现 "><b>3</b> 基于最小二乘估计的融合测距实现</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#113" data-title="&lt;b&gt;4&lt;/b&gt; 测距流程 "><b>4</b> 测距流程</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#124" data-title="&lt;b&gt;5&lt;/b&gt; 实验分析 "><b>5</b> 实验分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#126" data-title="&lt;b&gt;5.1&lt;/b&gt; 不同模分量的有效性分析"><b>5.1</b> 不同模分量的有效性分析</a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;5.2&lt;/b&gt; 不同故障距离对测距的影响"><b>5.2</b> 不同故障距离对测距的影响</a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;5.3&lt;/b&gt; 不同过渡电阻对测距的影响"><b>5.3</b> 不同过渡电阻对测距的影响</a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;5.4&lt;/b&gt; 扰动信号源电阻取值对测距的影响"><b>5.4</b> 扰动信号源电阻取值对测距的影响</a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;5.5&lt;/b&gt; 现场试验"><b>5.5</b> 现场试验</a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;5.6&lt;/b&gt; 基于最小二乘估计的融合测距结果"><b>5.6</b> 基于最小二乘估计的融合测距结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#162" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#180" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#69" data-title="&lt;b&gt;图1 扰动信号源示意图&lt;/b&gt;"><b>图1 扰动信号源示意图</b></a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;图2 含分支线路的典型10 kV配电网&lt;/b&gt;"><b>图2 含分支线路的典型10 kV配电网</b></a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;图3 混合线路示意图&lt;/b&gt;"><b>图3 混合线路示意图</b></a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;图4 最小二乘线性拟合图&lt;/b&gt;"><b>图4 最小二乘线性拟合图</b></a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;图5 &lt;i&gt;U&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;i&gt;α&lt;/i&gt;&lt;/sub&gt;&lt;b&gt;和&lt;i&gt;U&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;i&gt;β&lt;/i&gt;&lt;/sub&gt;&lt;b&gt;波形&lt;/b&gt;"><b>图5 <i>U</i></b><sub><i>α</i></sub><b>和<i>U</i></b><sub><i>β</i></sub><b>波形</b></a></li>
                                                <li><a href="#181" data-title="图A1线模分量U&lt;sub&gt;β&lt;/sub&gt;的小波变换曲线">图A1线模分量U<sub>β</sub>的小波变换曲线</a></li>
                                                <li><a href="#182" data-title="图A2线模分量U&lt;sub&gt;β&lt;/sub&gt;及其小波变换">图A2线模分量U<sub>β</sub>及其小波变换</a></li>
                                                <li><a href="#183" data-title="图A3 B相经不同电阻接地线模分量U&lt;sub&gt;β&lt;/sub&gt;小波变换">图A3 B相经不同电阻接地线模分量U<sub>β</sub>小波变换</a></li>
                                                <li><a href="#184" data-title="图A4含两条分支线路的配电网">图A4含两条分支线路的配电网</a></li>
                                                <li><a href="#185" data-title="图A5现场试验线模分量U&lt;sub&gt;β&lt;/sub&gt;及其小波变换">图A5现场试验线模分量U<sub>β</sub>及其小波变换</a></li>
                                                <li><a href="#186" data-title="表A1有效线模分量对照表">表A1有效线模分量对照表</a></li>
                                                <li><a href="#187" data-title="表A2线路类型及长度">表A2线路类型及长度</a></li>
                                                <li><a href="#188" data-title="表A3不同故障点的故障距离计算结果">表A3不同故障点的故障距离计算结果</a></li>
                                                <li><a href="#189" data-title="表A4不同过渡电阻的故障距离计算结果">表A4不同过渡电阻的故障距离计算结果</a></li>
                                                <li><a href="#190" data-title="表A5量测计算数据及融合结果">表A5量测计算数据及融合结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 高海翔, 陈颖, 黄少伟, 等.配电网韧性及其相关研究进展[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2015, 39 (23) :1-8.&lt;i&gt;GAO Haixiang&lt;/i&gt;, &lt;i&gt;CHEN Ying&lt;/i&gt;, &lt;i&gt;HUANG Shaowei&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Distribution systems resilience&lt;/i&gt;:&lt;i&gt;an overview of research progress&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2015, 39 (23) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523001&amp;v=MzE2MTJGeXJtVXI3QUlTSFRlckc0SDlUT3JJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         高海翔, 陈颖, 黄少伟, 等.配电网韧性及其相关研究进展[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2015, 39 (23) :1-8.&lt;i&gt;GAO Haixiang&lt;/i&gt;, &lt;i&gt;CHEN Ying&lt;/i&gt;, &lt;i&gt;HUANG Shaowei&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Distribution systems resilience&lt;/i&gt;:&lt;i&gt;an overview of research progress&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2015, 39 (23) :1-8.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 戴志辉, 王旭.基于改进阻抗法的有源配电网故障测距算法[&lt;i&gt;J&lt;/i&gt;].电网技术, 2017, 41 (6) :2027-2034.&lt;i&gt;DAI Zhihui&lt;/i&gt;, &lt;i&gt;WANG Xu&lt;/i&gt;.&lt;i&gt;Impedance method based fault location algorithm for active distribution system&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System Technology&lt;/i&gt;, 2017, 41 (6) :2027-2034." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201706043&amp;v=MDg1NjdmWnVac0Z5cm1VcjdBSVRyQmZiRzRIOWJNcVk5Qlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         戴志辉, 王旭.基于改进阻抗法的有源配电网故障测距算法[&lt;i&gt;J&lt;/i&gt;].电网技术, 2017, 41 (6) :2027-2034.&lt;i&gt;DAI Zhihui&lt;/i&gt;, &lt;i&gt;WANG Xu&lt;/i&gt;.&lt;i&gt;Impedance method based fault location algorithm for active distribution system&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System Technology&lt;/i&gt;, 2017, 41 (6) :2027-2034.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" &lt;i&gt;SALIM R H&lt;/i&gt;, &lt;i&gt;SALIM K C O&lt;/i&gt;, &lt;i&gt;BRETAS A S&lt;/i&gt;.&lt;i&gt;Further improvements on impedance&lt;/i&gt;-&lt;i&gt;based fault location for power distribution systems&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;IET Generation&lt;/i&gt;, &lt;i&gt;Transmission&lt;/i&gt; &amp;amp; &lt;i&gt;Distribution&lt;/i&gt;, 2011, 5 (4) :467-478." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Further improvements on impedance-based fault location for power distribution systems">
                                        <b>[3]</b>
                                         &lt;i&gt;SALIM R H&lt;/i&gt;, &lt;i&gt;SALIM K C O&lt;/i&gt;, &lt;i&gt;BRETAS A S&lt;/i&gt;.&lt;i&gt;Further improvements on impedance&lt;/i&gt;-&lt;i&gt;based fault location for power distribution systems&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;IET Generation&lt;/i&gt;, &lt;i&gt;Transmission&lt;/i&gt; &amp;amp; &lt;i&gt;Distribution&lt;/i&gt;, 2011, 5 (4) :467-478.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 陈平, 徐丙垠, 李京, 等.现代行波故障测距装置及其运行经验[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2003, 27 (6) :66-69.&lt;i&gt;CHEN Ping&lt;/i&gt;, &lt;i&gt;XU Bingyin&lt;/i&gt;, &lt;i&gt;LI Jing&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Modern travelling wave based fault locator and its operating experience&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2003, 27 (6) :66-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200306014&amp;v=MjE5MDhIdExNcVk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjdBSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         陈平, 徐丙垠, 李京, 等.现代行波故障测距装置及其运行经验[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2003, 27 (6) :66-69.&lt;i&gt;CHEN Ping&lt;/i&gt;, &lt;i&gt;XU Bingyin&lt;/i&gt;, &lt;i&gt;LI Jing&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Modern travelling wave based fault locator and its operating experience&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2003, 27 (6) :66-69.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 季涛, 薛永端, 孙同景, 等.配电线路行波故障测距初探[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2005, 29 (19) :66-71.&lt;i&gt;JI Tao&lt;/i&gt;, &lt;i&gt;XUE Yongduan&lt;/i&gt;, &lt;i&gt;SUN Tongjing&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Fault location on distribution feeders based on traveling waves&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2005, 29 (19) :66-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200519016&amp;v=MDU3NjRlckc0SHRUTnBvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXI3QUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         季涛, 薛永端, 孙同景, 等.配电线路行波故障测距初探[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2005, 29 (19) :66-71.&lt;i&gt;JI Tao&lt;/i&gt;, &lt;i&gt;XUE Yongduan&lt;/i&gt;, &lt;i&gt;SUN Tongjing&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Fault location on distribution feeders based on traveling waves&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2005, 29 (19) :66-71.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 李泽文, 唐平, 曾祥君, 等.基于&lt;i&gt;Dijkstra&lt;/i&gt;算法的电网故障行波定位方法[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2018, 42 (18) :162-168.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20180203004.&lt;i&gt;LI Zewen&lt;/i&gt;, &lt;i&gt;TANG Ping&lt;/i&gt;, &lt;i&gt;ZENG Xiangjun&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Method of traveling wave fault location based on Dijkstra algorithm in power grid&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2018, 42 (18) :162-168.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20180203004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818023&amp;v=MDM0NjZxZlp1WnNGeXJtVXI3QUlTSFRlckc0SDluTnA0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         李泽文, 唐平, 曾祥君, 等.基于&lt;i&gt;Dijkstra&lt;/i&gt;算法的电网故障行波定位方法[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2018, 42 (18) :162-168.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20180203004.&lt;i&gt;LI Zewen&lt;/i&gt;, &lt;i&gt;TANG Ping&lt;/i&gt;, &lt;i&gt;ZENG Xiangjun&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Method of traveling wave fault location based on Dijkstra algorithm in power grid&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2018, 42 (18) :162-168.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20180203004.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 束洪春, 宋晶, 田鑫萃.基于行波传播路径的不等长双回线路单端行波测距[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2018, 42 (17) :140-147.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20171002001.&lt;i&gt;SHU Hongchun&lt;/i&gt;, &lt;i&gt;SONG Jing&lt;/i&gt;, &lt;i&gt;TIAN Xincui&lt;/i&gt;.&lt;i&gt;Fault location of single&lt;/i&gt;-&lt;i&gt;terminal traveling wave for unequal&lt;/i&gt;-&lt;i&gt;length double&lt;/i&gt;-&lt;i&gt;circuit lines based on traveling wave propagation path&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2018, 42 (17) :140-147.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20171002001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817018&amp;v=MTc4OTVFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVyN0FJU0hUZXJHNEg5bk5xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         束洪春, 宋晶, 田鑫萃.基于行波传播路径的不等长双回线路单端行波测距[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2018, 42 (17) :140-147.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20171002001.&lt;i&gt;SHU Hongchun&lt;/i&gt;, &lt;i&gt;SONG Jing&lt;/i&gt;, &lt;i&gt;TIAN Xincui&lt;/i&gt;.&lt;i&gt;Fault location of single&lt;/i&gt;-&lt;i&gt;terminal traveling wave for unequal&lt;/i&gt;-&lt;i&gt;length double&lt;/i&gt;-&lt;i&gt;circuit lines based on traveling wave propagation path&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2018, 42 (17) :140-147.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20171002001.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" &lt;i&gt;IEEE guide for determining fault location on AC transmission and distribution lines&lt;/i&gt;:&lt;i&gt;IEEE Std C&lt;/i&gt;37.114—2004[&lt;i&gt;S&lt;/i&gt;].2005." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=IEEE Guide for Determining Fault Location on AC Transmission and Distribution Lines">
                                        <b>[8]</b>
                                         &lt;i&gt;IEEE guide for determining fault location on AC transmission and distribution lines&lt;/i&gt;:&lt;i&gt;IEEE Std C&lt;/i&gt;37.114—2004[&lt;i&gt;S&lt;/i&gt;].2005.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 严凤, 杨奇逊, 齐郑, 等.基于行波理论的配电网故障定位方法的研究[&lt;i&gt;J&lt;/i&gt;].中国电机工程学报, 2004, 24 (9) :41-47.&lt;i&gt;YAN Feng&lt;/i&gt;, &lt;i&gt;YANG Qixun&lt;/i&gt;, &lt;i&gt;QI Zheng&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Study on fault locations scheme for distribution network based on travelling wave method&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Proceedings of the CSEE&lt;/i&gt;, 2004, 24 (9) :41-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200409007&amp;v=MDkxNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVyN0FQeXJQYmJHNEh0WE1wbzlGWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         严凤, 杨奇逊, 齐郑, 等.基于行波理论的配电网故障定位方法的研究[&lt;i&gt;J&lt;/i&gt;].中国电机工程学报, 2004, 24 (9) :41-47.&lt;i&gt;YAN Feng&lt;/i&gt;, &lt;i&gt;YANG Qixun&lt;/i&gt;, &lt;i&gt;QI Zheng&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Study on fault locations scheme for distribution network based on travelling wave method&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Proceedings of the CSEE&lt;/i&gt;, 2004, 24 (9) :41-47.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张帆, 潘贞存, 马姗姗, 等.基于小波和神经网络的配电网故障测距算法[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2007, 31 (22) :83-87.&lt;i&gt;ZHANG Fan&lt;/i&gt;, &lt;i&gt;PAN Zhencun&lt;/i&gt;, &lt;i&gt;MA Shanshan&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Fault location algorithm based on wavelet transform and neural network in distribution network&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2007, 31 (22) :83-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200722019&amp;v=MDYxNTR6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXI3QUlTSFRlckc0SHRiT3JZOUViWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张帆, 潘贞存, 马姗姗, 等.基于小波和神经网络的配电网故障测距算法[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2007, 31 (22) :83-87.&lt;i&gt;ZHANG Fan&lt;/i&gt;, &lt;i&gt;PAN Zhencun&lt;/i&gt;, &lt;i&gt;MA Shanshan&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Fault location algorithm based on wavelet transform and neural network in distribution network&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2007, 31 (22) :83-87.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 卢继平, 黎颖, 李健, 等.行波法与阻抗法结合的综合单端故障测距新方法[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2007, 31 (23) :65-69.&lt;i&gt;LU Jiping&lt;/i&gt;, &lt;i&gt;LI Ying&lt;/i&gt;, &lt;i&gt;LI Jian&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Non&lt;/i&gt;-&lt;i&gt;communication fault locating of transmission line based on traveling wave and impedance method&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2007, 31 (23) :65-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200723016&amp;v=MjcyNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjdBSVNIVGVyRzRIdGJPckk5RVlvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         卢继平, 黎颖, 李健, 等.行波法与阻抗法结合的综合单端故障测距新方法[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2007, 31 (23) :65-69.&lt;i&gt;LU Jiping&lt;/i&gt;, &lt;i&gt;LI Ying&lt;/i&gt;, &lt;i&gt;LI Jian&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Non&lt;/i&gt;-&lt;i&gt;communication fault locating of transmission line based on traveling wave and impedance method&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2007, 31 (23) :65-69.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 郭俊宏, 杨以涵, 谭伟璞, 等.中压配电网的故障测距实用化方法[&lt;i&gt;J&lt;/i&gt;].电网技术, 2006, 30 (8) :76-80.&lt;i&gt;GUO Junhong&lt;/i&gt;, &lt;i&gt;YANG Yihan&lt;/i&gt;, &lt;i&gt;TAN Weipu&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;A practical fault location method for medium voltage distribution network&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System Tecnology&lt;/i&gt;, 2006, 30 (8) :76-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200608018&amp;v=MDY4MzZVcjdBSVRyQmZiRzRIdGZNcDQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         郭俊宏, 杨以涵, 谭伟璞, 等.中压配电网的故障测距实用化方法[&lt;i&gt;J&lt;/i&gt;].电网技术, 2006, 30 (8) :76-80.&lt;i&gt;GUO Junhong&lt;/i&gt;, &lt;i&gt;YANG Yihan&lt;/i&gt;, &lt;i&gt;TAN Weipu&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;A practical fault location method for medium voltage distribution network&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System Tecnology&lt;/i&gt;, 2006, 30 (8) :76-80.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" &lt;i&gt;YAN Feng&lt;/i&gt;, &lt;i&gt;LIU W&lt;/i&gt;, &lt;i&gt;TIAN L&lt;/i&gt;.&lt;i&gt;Fault location for&lt;/i&gt; 10 &lt;i&gt;kV distribution line based on traveling wave&lt;/i&gt;-&lt;i&gt;ANN theory&lt;/i&gt;[&lt;i&gt;C&lt;/i&gt;]//&lt;i&gt;IEEE Power Engineering and Automation&lt;/i&gt;, &lt;i&gt;September&lt;/i&gt; 8-9, 2011, &lt;i&gt;Wuhan&lt;/i&gt;, &lt;i&gt;China&lt;/i&gt;." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fault location for 10 kV distribution line based on traveling wave-ANN theory">
                                        <b>[13]</b>
                                         &lt;i&gt;YAN Feng&lt;/i&gt;, &lt;i&gt;LIU W&lt;/i&gt;, &lt;i&gt;TIAN L&lt;/i&gt;.&lt;i&gt;Fault location for&lt;/i&gt; 10 &lt;i&gt;kV distribution line based on traveling wave&lt;/i&gt;-&lt;i&gt;ANN theory&lt;/i&gt;[&lt;i&gt;C&lt;/i&gt;]//&lt;i&gt;IEEE Power Engineering and Automation&lt;/i&gt;, &lt;i&gt;September&lt;/i&gt; 8-9, 2011, &lt;i&gt;Wuhan&lt;/i&gt;, &lt;i&gt;China&lt;/i&gt;.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" &lt;i&gt;ELKALASHY N I&lt;/i&gt;, &lt;i&gt;SABIHA N A&lt;/i&gt;, &lt;i&gt;LEHTONEN M&lt;/i&gt;.&lt;i&gt;Earth fault distance estimation using active traveling waves in energized&lt;/i&gt;-&lt;i&gt;compensated MV networks&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;IEEE Transactions on Power Delivery&lt;/i&gt;, 2014, 30 (2) :836-843." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Earth fault distance estimation using active traveling waves in energized-compensated MV networks">
                                        <b>[14]</b>
                                         &lt;i&gt;ELKALASHY N I&lt;/i&gt;, &lt;i&gt;SABIHA N A&lt;/i&gt;, &lt;i&gt;LEHTONEN M&lt;/i&gt;.&lt;i&gt;Earth fault distance estimation using active traveling waves in energized&lt;/i&gt;-&lt;i&gt;compensated MV networks&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;IEEE Transactions on Power Delivery&lt;/i&gt;, 2014, 30 (2) :836-843.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 宋国兵, 李森, 康小宁, 等.一种新相模变换矩阵[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2007, 31 (14) :57-60.&lt;i&gt;SONG Guobing&lt;/i&gt;, &lt;i&gt;LI Sen&lt;/i&gt;, &lt;i&gt;KANG Xiaoning&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;A novel phase&lt;/i&gt;-&lt;i&gt;mode transformation matrix&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2007, 31 (14) :57-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200714011&amp;v=MTI2ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVyN0FJU0hUZXJHNEh0Yk5xNDlFWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         宋国兵, 李森, 康小宁, 等.一种新相模变换矩阵[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2007, 31 (14) :57-60.&lt;i&gt;SONG Guobing&lt;/i&gt;, &lt;i&gt;LI Sen&lt;/i&gt;, &lt;i&gt;KANG Xiaoning&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;A novel phase&lt;/i&gt;-&lt;i&gt;mode transformation matrix&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2007, 31 (14) :57-60.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 王珺, 董新洲, 施慎行.考虑参数依频变化特性的辐射状架空配电线路行波传播研究[&lt;i&gt;J&lt;/i&gt;].中国电机工程学报, 2013, 33 (22) :96-102.&lt;i&gt;WANG Jun&lt;/i&gt;, &lt;i&gt;DONG Xinzhou&lt;/i&gt;, &lt;i&gt;SHI Shenxing&lt;/i&gt;.&lt;i&gt;Traveling wave transmission research for overhead lines of radial distribution power systems considering frequency characteristics&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Proceedings of the CSEE&lt;/i&gt;, 2013, 33 (22) :96-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201322014&amp;v=MjM1NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjdBUHlyUGJiRzRIOUxPclk5RVlJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         王珺, 董新洲, 施慎行.考虑参数依频变化特性的辐射状架空配电线路行波传播研究[&lt;i&gt;J&lt;/i&gt;].中国电机工程学报, 2013, 33 (22) :96-102.&lt;i&gt;WANG Jun&lt;/i&gt;, &lt;i&gt;DONG Xinzhou&lt;/i&gt;, &lt;i&gt;SHI Shenxing&lt;/i&gt;.&lt;i&gt;Traveling wave transmission research for overhead lines of radial distribution power systems considering frequency characteristics&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Proceedings of the CSEE&lt;/i&gt;, 2013, 33 (22) :96-102.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 莫付江, 陈允平, 阮江军.架空输电线路雷击感应过电压耦合机理及计算方法分析[&lt;i&gt;J&lt;/i&gt;].电网技术, 2005, 29 (6) :72-77.&lt;i&gt;MO Fujiang&lt;/i&gt;, &lt;i&gt;CHEN Yunping&lt;/i&gt;, &lt;i&gt;YUAN Jiangjun&lt;/i&gt;.&lt;i&gt;Analysis on coupling mechanism and calculation method of lightning induced surge on overhead transmission lines&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System Technology&lt;/i&gt;, 2005, 29 (6) :72-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS20050600E&amp;v=MDgwMzVtVXI3QUlUckJmYkc0SHRUTXFZOUZFWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         莫付江, 陈允平, 阮江军.架空输电线路雷击感应过电压耦合机理及计算方法分析[&lt;i&gt;J&lt;/i&gt;].电网技术, 2005, 29 (6) :72-77.&lt;i&gt;MO Fujiang&lt;/i&gt;, &lt;i&gt;CHEN Yunping&lt;/i&gt;, &lt;i&gt;YUAN Jiangjun&lt;/i&gt;.&lt;i&gt;Analysis on coupling mechanism and calculation method of lightning induced surge on overhead transmission lines&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System Technology&lt;/i&gt;, 2005, 29 (6) :72-77.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 齐郑, 庄舒仪, 刘自发, 等.基于并联电阻扰动信号的配电网故障定位方法分析[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2018, 42 (9) :195-200.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20170817005.&lt;i&gt;QI Zheng&lt;/i&gt;, &lt;i&gt;ZHUANG Shuyi&lt;/i&gt;, &lt;i&gt;LIU Zifa&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Analysis on distribution network fault location method based on parallel resistance disturbed signal injection&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2018, 42 (9) :195-200.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20170817005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809026&amp;v=MDc2OTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjdBSVNIVGVyRzRIOW5NcG85SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         齐郑, 庄舒仪, 刘自发, 等.基于并联电阻扰动信号的配电网故障定位方法分析[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2018, 42 (9) :195-200.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20170817005.&lt;i&gt;QI Zheng&lt;/i&gt;, &lt;i&gt;ZHUANG Shuyi&lt;/i&gt;, &lt;i&gt;LIU Zifa&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Analysis on distribution network fault location method based on parallel resistance disturbed signal injection&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2018, 42 (9) :195-200.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20170817005.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 黄震, 江泰廷, 张维锡, 等.基于双端行波原理的高压架空线-电缆混合线路故障定位方法[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2010, 34 (14) :88-91.&lt;i&gt;HUANG Zhen&lt;/i&gt;, &lt;i&gt;JIANG Taiting&lt;/i&gt;, &lt;i&gt;ZHANG Weixi&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;A fault location method for high&lt;/i&gt;-&lt;i&gt;voltage overhead lines combined with underground power cables based on double&lt;/i&gt;-&lt;i&gt;ended traveling wave principle&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2010, 34 (14) :88-91." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201014020&amp;v=MjE2NTN5cm1VcjdBSVNIVGVyRzRIOUhOcTQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         黄震, 江泰廷, 张维锡, 等.基于双端行波原理的高压架空线-电缆混合线路故障定位方法[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2010, 34 (14) :88-91.&lt;i&gt;HUANG Zhen&lt;/i&gt;, &lt;i&gt;JIANG Taiting&lt;/i&gt;, &lt;i&gt;ZHANG Weixi&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;A fault location method for high&lt;/i&gt;-&lt;i&gt;voltage overhead lines combined with underground power cables based on double&lt;/i&gt;-&lt;i&gt;ended traveling wave principle&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2010, 34 (14) :88-91.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 黄家栋, 智秀霞.配电网混合线路单端行波测距法[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2009, 33 (7) :93-96.&lt;i&gt;HUANG Jiadong&lt;/i&gt;, &lt;i&gt;ZHI Xiuxia&lt;/i&gt;.&lt;i&gt;Single terminal method of traveling wave fault location in distribution network&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2009, 33 (7) :93-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200907021&amp;v=MTI3NTh0R0ZyQ1VSN3FmWnVac0Z5cm1VcjdBSVNIVGVyRzRIdGpNcUk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         黄家栋, 智秀霞.配电网混合线路单端行波测距法[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2009, 33 (7) :93-96.&lt;i&gt;HUANG Jiadong&lt;/i&gt;, &lt;i&gt;ZHI Xiuxia&lt;/i&gt;.&lt;i&gt;Single terminal method of traveling wave fault location in distribution network&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2009, 33 (7) :93-96.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" &lt;i&gt;ISMAIL N&lt;/i&gt;, &lt;i&gt;JAVAD S&lt;/i&gt;.&lt;i&gt;A new single ended fault location algorithm for combined transmission line considering fault clearing transients without using line parameters&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;International Journal of Electrical Power&lt;/i&gt; &amp;amp; &lt;i&gt;Energy Systems&lt;/i&gt;, 2013, 44 (1) :816-823." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600155835&amp;v=MDM2NzJOaWZPZmJLOEh0RE1xWTlGWmU0S0JIODhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJbDBWYXhvPQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         &lt;i&gt;ISMAIL N&lt;/i&gt;, &lt;i&gt;JAVAD S&lt;/i&gt;.&lt;i&gt;A new single ended fault location algorithm for combined transmission line considering fault clearing transients without using line parameters&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;International Journal of Electrical Power&lt;/i&gt; &amp;amp; &lt;i&gt;Energy Systems&lt;/i&gt;, 2013, 44 (1) :816-823.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 覃剑, 彭莉萍, 王和春.基于小波变换技术的输电线路单端行波故障测距[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2005, 29 (19) :62-65.&lt;i&gt;QIN Jian&lt;/i&gt;, &lt;i&gt;PENG Liping&lt;/i&gt;, &lt;i&gt;WANG Hechun&lt;/i&gt;.&lt;i&gt;Single terminal methods of traveling wave fault location in transmission line using wavelet transform&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2005, 29 (19) :62-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200519015&amp;v=MzA3MDRSN3FmWnVac0Z5cm1VcjdBSVNIVGVyRzRIdFROcG85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         覃剑, 彭莉萍, 王和春.基于小波变换技术的输电线路单端行波故障测距[&lt;i&gt;J&lt;/i&gt;].电力系统自动化, 2005, 29 (19) :62-65.&lt;i&gt;QIN Jian&lt;/i&gt;, &lt;i&gt;PENG Liping&lt;/i&gt;, &lt;i&gt;WANG Hechun&lt;/i&gt;.&lt;i&gt;Single terminal methods of traveling wave fault location in transmission line using wavelet transform&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;, 2005, 29 (19) :62-65.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" &lt;i&gt;BORGHETTI A&lt;/i&gt;, &lt;i&gt;CORSI S&lt;/i&gt;, &lt;i&gt;NUCCI C A&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;On the use of continuous&lt;/i&gt;-&lt;i&gt;wavelet transform for fault location in distribution power systems&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;International Journal of Electrical Power&lt;/i&gt; &amp;amp; &lt;i&gt;Energy Systems&lt;/i&gt;, 2006, 28 (9) :608-617." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600008366&amp;v=MjcxMzZmYks3SHRETnFZOUZaT3NIRDNvL29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlsMFZheG89TmlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         &lt;i&gt;BORGHETTI A&lt;/i&gt;, &lt;i&gt;CORSI S&lt;/i&gt;, &lt;i&gt;NUCCI C A&lt;/i&gt;, &lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;On the use of continuous&lt;/i&gt;-&lt;i&gt;wavelet transform for fault location in distribution power systems&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;International Journal of Electrical Power&lt;/i&gt; &amp;amp; &lt;i&gt;Energy Systems&lt;/i&gt;, 2006, 28 (9) :608-617.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-28 10:46</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),124-133 DOI:10.7500/AEPS20180726009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于母线扰动信号的配电网混合线路行波故障测距技术</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BD%90%E9%83%91&amp;code=07498074&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">齐郑</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BA%84%E8%88%92%E4%BB%AA&amp;code=35898497&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">庄舒仪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E9%94%A1%E7%A5%BA&amp;code=38251757&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何锡祺</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E5%93%B2%E6%B4%99&amp;code=30225897&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄哲洙</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E9%99%A2%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学院电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E5%8D%97%E6%96%B9%E7%94%B5%E7%BD%91%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国南方电网电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%88%E9%98%B3%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0240057&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网沈阳供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>中压配电网母线处施加扰动信号与故障指示器相配合实现故障区段定位的技术, 得到越来越多的广泛应用。母线处扰动信号源能够产生行波信号, 这为故障测距提供了可能。文中提出了一种基于母线扰动信号的单端故障行波测距技术。在发生永久性单相接地故障后, 将非故障相母线经电阻接地, 依据行波传输原理选取某个有效的线模分量, 通过测量该线模分量反射行波到达时刻与扰动信号产生时刻的时间差计算故障距离。分析研究了多分支架空线—电缆混合线路的故障测距解决方案, 并应用最小二乘估计对多次测距的结果进行有效融合, 得到更为准确的测距结果。仿真与现场试验结果证实了测距技术的准确性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%95%E7%9B%B8%E6%8E%A5%E5%9C%B0%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">单相接地故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9E%B6%E7%A9%BA%E7%BA%BF%E2%80%94%E7%94%B5%E7%BC%86%E6%B7%B7%E5%90%88%E7%BA%BF%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">架空线—电缆混合线路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%A1%8C%E6%B3%A2%E6%95%85%E9%9A%9C%E6%B5%8B%E8%B7%9D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">行波故障测距;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%80%E5%B0%8F%E4%BA%8C%E4%B9%98%E4%BC%B0%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">最小二乘估计;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    齐郑 (1977—) , 男, 博士, 副教授, 主要研究方向:电力系统保护与控制。E-mail:qizheng319@126.com;
                                </span>
                                <span>
                                    *庄舒仪 (1993—) , 女, 通信作者, 硕士研究生, 主要研究方向:电力系统保护与控制。E-mail:zhuangshuyi2014@126.com;
                                </span>
                                <span>
                                    何锡祺 (1983—) , 男, 硕士, 主要研究方向:电力系统保护与控制。E-mail:hexiqi@csg.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-26</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51777067);</span>
                    </p>
            </div>
                    <h1><b>Traveling Wave Fault Location Technology for Hybrid Lines in Distribution Network Based on Disturbance Signal Injection at Busbar</b></h1>
                    <h2>
                    <span>QI Zheng</span>
                    <span>ZHUANG Shuyi</span>
                    <span>HE Xiqi</span>
                    <span>HUANG Zhezhu</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
                    <span>China Southern Power Grid Dispatching and Control Center</span>
                    <span>State Grid Shenyang Electric Power Supply Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The technology of disturbance signal injection at the busbar of medium voltage distribution network and cooperating with fault indicators to locate fault section has been used more and more widely. Disturbance signal sources at busbar can provide traveling wave signals, which provides the possibility of fault location. This paper proposes a traveling wave fault location method based on disturbance signal injection at busbar. If a permanent single-phase grounding fault occurs, the non-fault phase is switched to the ground via a resistance. Then an appropriate aerial mode component is selected according to the principle of traveling wave transmission and the fault distance can be calculated by the time difference between the arrival time of this component and the injection time of disturbance signal. Meanwhile, a solution to calculate the fault distance in the hybrid overhead-cable lines with branches is proposed. The least-square estimation is utilized to effectively merge multiple location results in order to improve the accuracy of fault location. The accuracy of the proposed technology is verified by the simulation and field test results.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=single-phase%20grounding%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">single-phase grounding fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=overhead-cable%20hybrid%20line&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">overhead-cable hybrid line;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=traveling%20wave%20fault%20location&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">traveling wave fault location;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=least-square%20estimation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">least-square estimation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-26</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51777067);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">中国中压配电网通常采用中性点不接地或经消弧线圈接地方式, 单相接地故障是影响配电系统供电可靠性的重要原因之一, 快速、准确的故障测距技术能够缩小停电范围、缩短停电时间, 对提高配电网的安全性、可靠性和经济性具有重要的意义<citation id="166" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="50">现有故障测距技术从基本原理上可以分为阻抗法<citation id="167" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>和行波法。行波法因为受线路参数、故障电阻及运行方式影响小, 得到了广泛的重视<citation id="168" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。行波法根据行波的产生方式又可以分为基于故障信号产生行波和基于外部扰动信号产生行波两类。基于故障信号产生行波的测距技术包括单端法、双端法、多端法等<citation id="169" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>, 最大的问题是受故障时刻相角影响较大, 如果故障时刻相角较小, 则将导致行波信号微弱, 从而使得测距误差较大。此外, 基于双端或多端测量原理的测距技术需要同步测量, 增大了设备成本。</p>
                </div>
                <div class="p1">
                    <p id="51">基于外部扰动信号产生行波的测距技术则可以保证行波信号具有较大的幅值, 并避免同步测量的问题。文献<citation id="170" type="reference">[<a class="sup">13</a>]</citation>提出一种注入脉冲信号结合人工神经网络的行波测距技术, 但该方法需要断开故障线路才能注入信号, 降低了供电可靠性。文献<citation id="171" type="reference">[<a class="sup">14</a>]</citation>提出一种无须断开故障线路, 利用晶闸管从中性点产生扰动信号的行波测距技术, 但该方法必须从中性点注入信号, 只适用于中性点经消弧线圈接地方式, 而不适用于中性点不接地方式。</p>
                </div>
                <div class="p1">
                    <p id="52">目前, 在母线处施加扰动信号, 配合故障指示器的故障区段定位技术得到越来越广泛的应用。母线处扰动信号源能够产生行波信号, 这为故障测距提供了可能。因此, 本文提出了一种利用母线扰动信号的单端故障行波测距技术。详细分析了行波测距的原理、有效线模分量的选择等相关核心技术。同时, 研究了混合线路的测距实现方案和融合多次测量结果提高测距准确性的技术。通过ATP仿真和现场实验对测距技术进行了验证。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>1</b> 行波信号波传输过程</h3>
                <h4 class="anchor-tag" id="54" name="54"><b>1.1</b> 相模变换</h4>
                <div class="p1">
                    <p id="55">假设三相配电线路中以A相为参考相, 则线路的电压行波传输过程可以用二阶偏微分方程<citation id="172" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>表示为:</p>
                </div>
                <div class="p1">
                    <p id="56" class="code-formula">
                        <mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo>∂</mo><msup><mrow></mrow><mn>2</mn></msup><mi mathvariant="bold-italic">U</mi></mrow><mrow><mo>∂</mo><mi>x</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>=</mo><mi mathvariant="bold-italic">L</mi><mi mathvariant="bold-italic">C</mi><mfrac><mrow><mo>∂</mo><msup><mrow></mrow><mn>2</mn></msup><mi mathvariant="bold-italic">U</mi></mrow><mrow><mo>∂</mo><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="57">式中:<b><i>U</i></b>为三相线路对地的电压列向量;<b><i>L</i></b>和<b><i>C</i></b>分别为三阶满秩矩阵, 反映单位长度线路间耦合的电感和电容参数情况。为了简化计算, 对该满秩矩阵进Karrenbauer变换<citation id="173" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 将其转化为对角矩阵。转换过程如下:</p>
                </div>
                <div class="p1">
                    <p id="58" class="code-formula">
                        <mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mi mathvariant="bold-italic">S</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">U</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="59">式中:<b><i>U</i></b><sub>m</sub>为模量上的电压向量;<b><i>S</i></b>为Karrenbauer变换矩阵。对于三相线路的变换矩阵如下:</p>
                </div>
                <div class="p1">
                    <p id="60" class="code-formula">
                        <mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">S</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mo>-</mo><mn>2</mn></mtd><mtd><mn>1</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mo>-</mo><mn>2</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="61">将式 (2) 代入式 (1) , 电压行波方程可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo>∂</mo><msup><mrow></mrow><mn>2</mn></msup><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mo>∂</mo><mi>x</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>=</mo><msup><mi mathvariant="bold-italic">L</mi><mo>′</mo></msup><msup><mi mathvariant="bold-italic">C</mi><mo>′</mo></msup><mfrac><mrow><mo>∂</mo><msup><mrow></mrow><mn>2</mn></msup><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mo>∂</mo><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<b><i>L</i></b>′=<b><i>S</i></b><sup>-1</sup><b><i>LS</i></b>;<b><i>C</i></b>′=<b><i>S</i></b><sup>-1</sup><b><i>CS</i></b>。</p>
                </div>
                <div class="p1">
                    <p id="64">因此, 三相线路的电压变换矩阵可以表示如下:</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mi>α</mi></msub></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mi>β</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>U</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>U</i><sub>a</sub>, <i>U</i><sub>b</sub>, <i>U</i><sub>c</sub>分别为系统A, B, C相电压;<i>U</i><sub><i>α</i></sub>和<i>U</i><sub><i>β</i></sub>为线模分量, 分别由AB及AC两相线路构成回路;<i>U</i><sub>0</sub>为零模分量, 经由三相线路和地构成回路。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>1.2</b> 扰动信号源及行波传播机理</h4>
                <div class="p1">
                    <p id="68">扰动信号源如图1 (a) 所示, 该装置由控制单元、电流互感器 (TA) 、电压互感器 (TV) 、用于短接非故障相母线的开关 (K<sub>A</sub>, K<sub>B</sub>, K<sub>C</sub>) 和限制短路电流的电阻<i>R</i><sub>s</sub>等元件组成。</p>
                </div>
                <div class="area_img" id="69">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 扰动信号源示意图" src="Detail/GetImg?filename=images/DLXT201913015_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 扰动信号源示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of disturbance signal</b></p>

                </div>
                <div class="p1">
                    <p id="70">假设配电网发生A相接地故障, 控制单元首先通过检测相电压和零序电压确定故障相, 然后根据中性点接地方式选择合适的非故障相母线, 闭合相应的开关使该相经电阻接地<citation id="174" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。这时, 故障模式从原始单相接地故障变为不同位置且不同相的两个单相接地故障。</p>
                </div>
                <div class="p1">
                    <p id="71">扰动信号源的接地电阻大小由保护装置定值及定位装置的测量精度来确定, 既保证有足够的扰动量被定位装置检测, 又避免短路电流过大而跳闸。假设图1所示的系统发生A相接地故障, 控制器将母线B相经电阻<i>R</i><sub>s</sub>接地。由于<i>R</i><sub>s</sub>较大, 因此可以忽略线路的阻抗, 其工频等值电路如图1 (b) 所示。短路电流近似计算如下:</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>a</mtext><mtext>u</mtext><mtext>l</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:<i>U</i><sub>line</sub>为线电压;<i>R</i><sub>d</sub>为原故障点的接地电阻。</p>
                </div>
                <div class="p1">
                    <p id="74">假设10 kV中压配电网保护装置定值为<i>I</i><sub>critical</sub>, 为了使短路电流小于该定值, 必须有<i>R</i><sub>s</sub>&gt;<i>U</i><sub>line</sub>/<i>I</i><sub>critical</sub>。现场<i>R</i><sub>s</sub>的取值通常为200～300 Ω, 保证短路电流在30～50 A内。</p>
                </div>
                <div class="p1">
                    <p id="75">根据叠加定理, 得到产生行波等值电路如图1 (c) 所示。施加扰动信号的电路可以等效为施加扰动信号前的网络以及附加网络的叠加。可以看出, 附加网络的电源产生了行波, 初始行波信号的大小取决于电源电压的幅值以及接地电阻。为保证行波信号的幅值最大, 控制单元在B相电压峰值时刻闭合开关。</p>
                </div>
                <div class="p1">
                    <p id="76">B相经过电阻<i>R</i><sub>s</sub>接地后, 电压行波将从母线向所有线路末端传播。其传播过程可分为两个阶段:行波到达故障点前和行波到达故障点后。对于这两个阶段的具体分析如下。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77">1) 行波到达故障点前</h4>
                <div class="p1">
                    <p id="78">假设系统三相是对称的, 在电压行波到达故障点之前, 由于A, C两相通过B相耦合的程度相同, 因此A, C两相的电压行波是相等的, 设耦合系数为<i>k</i> (0&lt;<i>k</i>&lt;1) <sup></sup><citation id="175" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 则A和C两相的电压为:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><mi>k</mi><mi>U</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mi>k</mi><mi>U</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">由式 (5) 可以计算出三相配电支路的线模分量和零模分量为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mi>α</mi></msub></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mi>β</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo stretchy="false"> (</mo><mn>2</mn><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr><mtr><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">根据式 (8) 可知, 此时A相和C相之间的线模分量<i>U</i><sub><i>β</i></sub>为0, 而A相和B相之间的线模分量<i>U</i><sub><i>α</i></sub>和零模分量<i>U</i><sub>0</sub>均不为0。</p>
                </div>
                <div class="p1">
                    <p id="83">一般配电网具有多条线路且线路存在多个分支。当行波到达分支节点 (如图1中的<i>M</i>点) 或短线路末端时, 会发生反射。因此, <i>U</i><sub><i>α</i></sub>和<i>U</i><sub>0</sub>只要到达分支点处, 就有一部分行波被反射回母线, 另一部分继续向线路末端传播。但此阶段<i>U</i><sub><i>β</i></sub>总是等于零。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84">2) 行波到达故障点后</h4>
                <div class="p1">
                    <p id="85">当电压行波到达故障点时, A相中的行波将在故障点处发生反射, 而B相和C相中的行波将继续沿着线路传播直至线路末端。因此, <i>U</i><sub><i>α</i></sub>, <i>U</i><sub><i>β</i></sub>和<i>U</i><sub>0</sub>不再等于零并且都将发生反射和折射。</p>
                </div>
                <div class="p1">
                    <p id="86">基于以上对行波传播机理的分析可知, <i>U</i><sub><i>α</i></sub>和<i>U</i><sub>0</sub>在行波到达故障点之前受分支点或短线路末端的影响, 可能发生多次反射和折射, 导致故障点处反射的行波信号受到干扰, 使故障测距失败。而<i>U</i><sub><i>β</i></sub>不受这些因素影响, 该线模分量到达母线的第一个行波波头一定是由故障点反射产生的。扰动信号源的控制单元测量出<i>U</i><sub><i>β</i></sub>到达母线的时刻, 就可以结合波速实现故障测距, 式 (9) 为其理论计算公式。类似地, 如果故障发生在其他相, 参考附录A表A1可以获得故障测距的有效线模分量。</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><mo>=</mo><mi>v</mi><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mn>2</mn></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>L</i>为故障点到母线的距离;<i>v</i>为线模分量在线路中的传播速度;Δ<i>t</i>为从开关闭合时刻与有效线模分量<i>U</i><sub><i>β</i></sub>波头到达母线时刻的时间差。</p>
                </div>
                <h3 id="89" name="89" class="anchor-tag"><b>2</b> 多分支混合线路故障测距</h3>
                <div class="p1">
                    <p id="90">式 (9) 给出的测距计算方法仅适用于无分支线路且仅含有一种导线类型的情况, 不适用于含有多分支混合线路的配电网实际情况。由于配电网含有大量分支, 同一时间差计算得到的故障距离可能对应不同分支的故障点, 因此必须与区段定位结果相结合才能确定故障点。另外, 由于架空线路和电缆的参数不同, 其线模分量和零模分量的传播速度也不同<citation id="176" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>, 必须对混合线路情况进行深入研究。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>2.1</b> 故障区段判定</h4>
                <div class="p1">
                    <p id="92">利用扰动信号产生的工频信号和故障指示器可以实现故障区段判定, 该技术比较成熟且大量投入现场运行, 因此本文不再详细介绍<citation id="177" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。需要注意的是, 为了保证本文提出的测距技术的准确性, 对于含架空线路和电缆的混合线路, 必须利用故障指示器按照不同线路类型划分区段, 以确保每一区段内只含有唯一类型的线路。图2为含分支线路的典型10 <i>kV</i>配电网, <i>D</i>1至<i>D</i>9为安装在线路上的故障指示器, 如果通过故障指示器判断故障区段为<i>S</i>8, 就可以排除其他区段在测距计算中产生的伪故障点。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>2.2</b> 故障测距计算方法</h4>
                <div class="p1">
                    <p id="94">图3为架空线路—电缆混合线路模型, 在故障区段前有m段架空线路和n段电缆线路。图3 (<i>a</i>) 表示故障发生在第m+1段架空线路, 图3 (<i>b</i>) 表示故障发生在第n+1段电缆线路。故障区段的首末端分别用P和Q点表示。</p>
                </div>
                <div class="area_img" id="95">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 含分支线路的典型10 kV配电网" src="Detail/GetImg?filename=images/DLXT201913015_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 含分支线路的典型10 kV配电网</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 A typical 10 kV distribution network with branches</b></p>

                </div>
                <div class="area_img" id="96">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 混合线路示意图" src="Detail/GetImg?filename=images/DLXT201913015_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 混合线路示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of a hybrid line</b></p>

                </div>
                <div class="p1">
                    <p id="97">由图3 (<i>a</i>) 可知, 如果故障发生在第m+1段架空线路上, 开关闭合时刻与有效线模信号U<sub>β</sub>到达母线时刻的时间差可表示如下:</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mn>2</mn></mfrac><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ο</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>h</mtext><mtext>e</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>-</mo><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ο</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>v</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">式中:l<sub><i>O</i>, i</sub>为第i段架空线路的长度;l<sub><i>C</i>, j</sub>为第j段电缆线路的长度;v<sub>1</sub>为行波线模分量在架空线路上的传播速度;v<sub>2</sub>为行波线模分量在电缆线路的传播速度;L<sub><i>overhead</i></sub>为故障点F与母线的距离。</p>
                </div>
                <div class="p1">
                    <p id="100">根据式 (10) , L<sub><i>overhead</i></sub>的计算式可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>h</mtext><mtext>e</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mi>v</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mn>2</mn></mfrac><mo>+</mo><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mo>, </mo><mi>j</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">同样, 如果故障发生在图3 (<i>b</i>) 所示的第n+1段电缆线路上, 则故障点F与母线的距离计算式可表示为:</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>b</mtext><mtext>l</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mi>v</mi><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mn>2</mn></mfrac><mo>+</mo><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ο</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="104" name="104" class="anchor-tag"><b>3</b> 基于最小二乘估计的融合测距实现</h3>
                <div class="p1">
                    <p id="105">由于测距装置自身性能及外界的随机干扰, 有可能导致测距计算出现错误。为提高故障测距的准确性, 可以通过多次母线接地注入行波信号进行重复计算, 并利用统计学中的最小二乘估计对实际计算值进行最优估计, 从而实现融合测距。</p>
                </div>
                <div class="p1">
                    <p id="106">假设母线处的控制单元投入开关<i>K</i>次, 当<i>K</i>≥3时, 对多次计算得到的故障距离进行最小二乘估计:</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mi>w</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mover accent="true"><mi>L</mi><mo>¯</mo></mover><mo>-</mo><mi>l</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">式中:<mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mtext>L</mtext><mo>¯</mo></mover></math></mathml>为融合测距结果;<i>l</i><sub><i>i</i></sub>表示第<i>i</i>次测距的结果;<i>w</i><sub><i>i</i></sub>为针对第<i>i</i>次测距的权重, 实际运行中可以根据扰动信号源运行状况来确定权重。如果有某个数据偏离估计值过多, 则说明该数据为不良数据, 将该数据剔除掉之后重新利用式 (13) 进行融合计算。</p>
                </div>
                <div class="p1">
                    <p id="110">例如, 故障发生在图2所示网络中S8区段<i>F</i>点处, <i>K</i>=4。根据式 (11) 计算得到4个故障距离值<i>l</i><sub>1</sub>, <i>l</i><sub>2</sub>, <i>l</i><sub>3</sub>, <i>l</i><sub>4</sub>, 则最小二乘拟合图如图4所示。</p>
                </div>
                <div class="area_img" id="111">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 最小二乘线性拟合图" src="Detail/GetImg?filename=images/DLXT201913015_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 最小二乘线性拟合图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Graph of least-square linear fitting</b></p>

                </div>
                <div class="p1">
                    <p id="112">由图4可以看出, 第2个计算值距离估计值最远, 认为其为不良数据, 会导致测距精度降低, 所以将其剔除。利用最小二乘估计的式 (13) 对其余的三个数据进行计算, 得到融合测距结果。</p>
                </div>
                <h3 id="113" name="113" class="anchor-tag"><b>4</b> 测距流程</h3>
                <div class="p1">
                    <p id="114">结合上述分析, 基于母线扰动信号的单端行波故障测距包括以下步骤。</p>
                </div>
                <div class="p1">
                    <p id="115">步骤1:系统正常运行时, 变电站的控制单元监视三相电压和零序电压。一旦发生单相接地故障, 控制单元根据三相电压和零序电压的变化快速检测故障并识别故障相。</p>
                </div>
                <div class="p1">
                    <p id="116">步骤2:为了躲过瞬时性故障, 控制单元等待一段时间, 确认发生永久性接地故障后, 控制单元闭合开关, 并记录开关闭合时刻。</p>
                </div>
                <div class="p1">
                    <p id="117">步骤3:控制单元根据附录A表A1选择母线处电压行波的有效线模分量, 并记录其返回母线时刻。</p>
                </div>
                <div class="p1">
                    <p id="118">步骤4:根据线路具体情况, 应用式 (9) 、式 (11) 或式 (12) 进行故障距离计算。</p>
                </div>
                <div class="p1">
                    <p id="119">步骤5:重复步骤2至4, 并利用式 (13) 对计算值进行最小二乘估计, 从而得到融合测距结果。</p>
                </div>
                <div class="p1">
                    <p id="120">基于母线扰动信号的单端行波测距技术具有如下特点。</p>
                </div>
                <div class="p1">
                    <p id="121">1) 适用于中性点不接地或中性点经消弧线圈系统, 不要求系统必须存在明显中性点。</p>
                </div>
                <div class="p1">
                    <p id="122">2) 在相电压达到峰值时注入信号, 保证了产生的行波信号幅值较大, 而且可以反复注入, 将多次测距结果进行融合, 提高故障测距的准确性。</p>
                </div>
                <div class="p1">
                    <p id="123">3) 利用了现有的扰动信号设备, 仅需在母线检测行波, 可以同时实现区段定位和故障测距。基于单端量测无须全球定位系统 (GPS) 时钟同步测量, 降低了设备成本。</p>
                </div>
                <h3 id="124" name="124" class="anchor-tag"><b>5</b> 实验分析</h3>
                <div class="p1">
                    <p id="125">为了验证测距技术的准确性, 利用ATP仿真软件对图2所示的典型10 kV配电网进行仿真分析。该配电网具有三条出线, 其中线路3为含有多分支的混合线路, S1, S2, …, S9表示线路上的各个区段, 各区段的长度见附录A表A2。线模分量在架空线路和电缆线路中的速度<citation id="178" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>分别为<i>v</i><sub>1</sub>=297.52 km/ms和<i>v</i><sub>2</sub>=163.64 km/ms。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>5.1</b> 不同模分量的有效性分析</h4>
                <div class="p1">
                    <p id="127">假设图2线路3的S8段发生单相接地故障, 故障相为A相, 过渡电阻为10 Ω, 故障点距离母线13.05 km, 分支点A距离母线10 km。单相接地发生后将母线B相接地, 设扰动信号源的电阻<i>R</i><sub>s</sub>取值为250 Ω。母线接地时刻为226.870 ms, 此时B相电压达到峰值。</p>
                </div>
                <div class="p1">
                    <p id="128">图5为线模分量<i>U</i><sub><i>β</i></sub>和<i>U</i><sub><i>α</i></sub>在行波信号注入后的曲线。</p>
                </div>
                <div class="p1">
                    <p id="129">1) <i>t</i><sub>injection</sub>的值为226.870ms, 即行波信号的注入时刻, 此时行波线模分量<i>U</i><sub><i>α</i></sub>立即产生突变, 但此时线模分量<i>U</i><sub><i>β</i></sub>并没产生突变。</p>
                </div>
                <div class="p1">
                    <p id="131">2) <i>t</i><sub>nodeA</sub>和<i>t</i><sub>nodeB</sub>的值分别为226.937ms和226.928 ms, 即<i>U</i><sub><i>α</i></sub>在分支点A和B处发生反射返回到母线的时刻, 而此时线模分量<i>U</i><sub><i>β</i></sub>仍没有产生突变。</p>
                </div>
                <div class="p1">
                    <p id="133">3) <i>t</i><sub>fault</sub>的值为226.995ms, 经式 (11) 计算反射点距离母线的距离为13.195 km, 基本与实际故障距离13.05 km相近, 因此该时刻为<i>U</i><sub><i>β</i></sub>在故障点处发生反射返回到母线的时刻。但对应时刻<i>U</i><sub><i>α</i></sub>的突变却很不明显, 这是因为<i>U</i><sub><i>α</i></sub>发生多次反射和折射叠加, 使得行波过程复杂而无法检测到故障点的反射信号。同理可分析, 零模分量<i>U</i><sub>0</sub>与线模分量<i>U</i><sub><i>α</i></sub>具有相似的特性。</p>
                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 Uα和Uβ波形" src="Detail/GetImg?filename=images/DLXT201913015_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 <i>U</i></b><sub><i>α</i></sub><b>和<i>U</i></b><sub><i>β</i></sub><b>波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Waveforms of <i>U</i></b><sub><i>α</i></sub><b>and <i>U</i></b><sub><i>β</i></sub></p>

                </div>
                <div class="p1">
                    <p id="136">以上仿真结果充分证明了第2.2节中的分析结论, 即只有线模分量<i>U</i><sub><i>β</i></sub>可以有效进行故障测距, 而线模分量<i>U</i><sub><i>α</i></sub>和零模分量<i>U</i><sub>0</sub>并不是有效的分量。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>5.2</b> 不同故障距离对测距的影响</h4>
                <div class="p1">
                    <p id="138">为了提高故障距离计算的准确度, 对图5中的线模分量<i>U</i><sub><i>β</i></sub>进行小波变换<citation id="179" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。根据小波变换理论可知, 变换后波形的第1个极值点即为原信号的突变点, 也就是反射行波到达母线的时刻。</p>
                </div>
                <div class="p1">
                    <p id="139">附录A图A1为线模分量<i>U</i><sub><i>β</i></sub>的小波变换结果, 可知行波波头到达母线的时刻为226.995 ms, 与行波注入时刻的时间差为:Δ<i>t</i>=<i>t</i><sub>fault</sub>-<i>t</i><sub>injection</sub>=0.125 ms。</p>
                </div>
                <div class="p1">
                    <p id="140">故障区段定位方法可以判断故障区段为S8, 这样根据式 (9) 进行故障测距计算:</p>
                </div>
                <div class="p1">
                    <p id="141" class="code-formula">
                        <mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>h</mtext><mtext>e</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mi>v</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mn>2</mn></mfrac><mo>+</mo><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mn>1</mn><mn>3</mn><mo>.</mo><mn>1</mn><mn>9</mn><mn>5</mn><mspace width="0.25em" /><mtext>k</mtext><mtext>m</mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="142">故障测距计算结果的绝对误差为0.145 km。</p>
                </div>
                <div class="p1">
                    <p id="143">为了验证不同故障距离对有效线模分量测距的影响, 本实验在第5.1节的基础上仅改变故障点位置, 对测距进行仿真。故障距离计算的结果如附录A表A3所示, 由此可知故障距离对有效线模分量的测距结果基本没有影响。特别要说明的是, 当故障点距离母线端很近时, 行波返回时刻与扰动信号注入时刻的时间差很短, 受定位装置采样率的限制, 有可能使行波波头的测量误差较大。从附录A表A3中可以看出距离较近时误差确有增加, 但仍在工程实际允许的范围内。若实际应用中误差超出工程允许的最大值时, 则需要进一步提高定位装置的采样率。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144"><b>5.3</b> 不同过渡电阻对测距的影响</h4>
                <div class="p1">
                    <p id="145">为了进一步验证不同过渡电阻对有效线模的影响, 本实验在5.1节的基础上仅改变过渡电阻的取值, 选取0～3 000 <i>Ω</i>阻值的过渡电阻进行仿真验证。</p>
                </div>
                <div class="p1">
                    <p id="146">仿真实验中, 假设故障发生在<i>S</i>8段, 故障点距离母线13.05 <i>km</i>, 故障相<i>A</i>相分别经10, 500, 1 000, 1 500, 2 000, 3 000 <i>Ω</i>接地。其中, <i>A</i>相经3 000 <i>Ω</i>接地的行波线模分量U<sub>β</sub>曲线如附录<i>A</i>图<i>A</i>2 (<i>a</i>) 所示, 其小波变换结果如附录<i>A</i>图<i>A</i>2 (<i>b</i>) 所示。根据式 (9) 对故障距离进行计算:</p>
                </div>
                <div class="p1">
                    <p id="147" class="code-formula">
                        <mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>h</mtext><mtext>e</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mi>v</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mn>2</mn></mfrac><mo>+</mo><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mn>1</mn><mn>3</mn><mo>.</mo><mn>4</mn><mn>9</mn><mn>3</mn><mspace width="0.25em" /><mtext>k</mtext><mtext>m</mtext></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="148">故障距离计算的绝对误差为0.443 <i>km</i>。</p>
                </div>
                <div class="p1">
                    <p id="149">在不同过渡电阻条件下, 故障距离计算结果如附录<i>A</i>表<i>A</i>4所示。由此可知, 故障距离计算的绝对误差随故障电阻的增加而略有上升, 但最大误差仍在可接受范围内。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>5.4</b> 扰动信号源电阻取值对测距的影响</h4>
                <div class="p1">
                    <p id="151">为了进一步验证扰动信号源电阻对有效线模的影响, 本实验在第5.1节的基础上仅改变扰动信号源电阻的取值, 分别选取200 Ω及300 Ω的接地电阻进行仿真验证, <i>U</i><sub><i>β</i></sub>的小波变换如附录A图A3所示。实验结果表明该电阻在正常取值范围内变化时, 对返回时刻测量值无明显影响, 因此对故障测距结果影响不大。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152"><b>5.5</b> 现场试验</h4>
                <div class="p1">
                    <p id="153">为进一步证明该技术的工程适用性, 在实际10 kV线路进行试验。附录A图A4为现场实际线路的模型示意图, 在一个分支上发生A相经500 Ω电阻接地, 故障点距离母线12.303 km, 故障发生后母线B相经250 Ω电阻接地, 现场检测装置记录该扰动信号注入时刻为0 ms。附录A图A5为线模分量<i>U</i><sub><i>β</i></sub>曲线及其小波变换, 由图A5可知行波波头的返回时刻为0.085 ms。</p>
                </div>
                <div class="p1">
                    <p id="154">根据式 (9) 对故障距离进行计算:</p>
                </div>
                <div class="p1">
                    <p id="155" class="code-formula">
                        <mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>h</mtext><mtext>e</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mi>v</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mn>2</mn></mfrac><mo>+</mo><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mn>1</mn><mn>1</mn><mo>.</mo><mn>9</mn><mn>4</mn><mn>7</mn><mspace width="0.25em" /><mtext>k</mtext><mtext>m</mtext></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="156">故障距离计算的绝对误差为0.356 km。</p>
                </div>
                <div class="p1">
                    <p id="157">由此可知, 本文提出的技术能够适用于工程实际中的故障测距。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158"><b>5.6</b> 基于最小二乘估计的融合测距结果</h4>
                <div class="p1">
                    <p id="159">对第5.5节所述的现场线路进行了4次测量计算, 并根据式 (11) 求得测距的融合值:<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>L</mi><mo>¯</mo></mover><mo>=</mo><mrow><mn>1</mn><mn>2</mn><mo>.</mo><mn>1</mn><mn>7</mn><mn>0</mn><mspace width="0.25em" /><mtext>k</mtext><mtext>m</mtext></mrow></mrow></math></mathml>。故障距离计算的绝对误差为0.133 km。</p>
                </div>
                <div class="p1">
                    <p id="161">附录A表A5记录了测量计算数据及最终融合结果。基于最小二乘估计的融合算法, 能够有效提高故障测距的准确性。</p>
                </div>
                <h3 id="162" name="162" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="163">本文提出了一种基于母线扰动信号的单端行波测距技术, 该技术适用于中性点不接地或经消弧线圈接地系统。通过已经安装在母线用于区段定位的扰动信号源产生行波信号, 选择有效的线模分量, 利用该线模分量在故障点处的反射行波进行故障测距。基于最小二乘估计的融合测距技术, 进一步提升了测距准确性。典型10 <i>kV</i>配电网的数字仿真实验及现场试验表明, 提出的测距技术不受复杂折射、反射过程干扰, 具有较好的准确性。</p>
                </div>
                <div class="p1">
                    <p id="164">提出的测距技术可以解决金属性或者经电阻接地的故障测距问题, 对于接地电阻不稳定但对行波干扰较小的情况也可实现准确测距。但对于间歇性电弧接地, 由于随机燃弧过程中会产生行波干扰, 本文提出的技术有待进一步研究改进。</p>
                </div>
                <div class="p1">
                    <p id="165">附录见本刊网络版 (<i>http</i>://<i>www</i>.<i>aeps</i>-<i>info</i>.<i>com</i>/<i>aeps</i>/<i>ch</i>/<i>index</i>.<i>aspx</i>) 。</p>
                </div>
                <h3 id="180" name="180" class="anchor-tag">附录A</h3>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1线模分量Uβ的小波变换曲线" src="Detail/GetImg?filename=images/DLXT201913015_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1线模分量U<sub>β</sub>的小波变换曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1.Wavelet transformation of U<sub>β</sub></p>

                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2线模分量Uβ及其小波变换" src="Detail/GetImg?filename=images/DLXT201913015_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2线模分量U<sub>β</sub>及其小波变换  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Aerial mode component U<sub>β</sub>and its wavelet transformation</p>

                </div>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 B相经不同电阻接地线模分量Uβ小波变换" src="Detail/GetImg?filename=images/DLXT201913015_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 B相经不同电阻接地线模分量U<sub>β</sub>小波变换  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Wavelet transformation of U<sub>β</sub>when phase B grounded via different resistance</p>

                </div>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4含两条分支线路的配电网" src="Detail/GetImg?filename=images/DLXT201913015_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4含两条分支线路的配电网  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Distribution network with two branches</p>

                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5现场试验线模分量Uβ及其小波变换" src="Detail/GetImg?filename=images/DLXT201913015_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5现场试验线模分量U<sub>β</sub>及其小波变换  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Aerial mode component U<sub>β</sub>and its wavelet transformation of field test</p>

                </div>
                <div class="area_img" id="186">
                                            <p class="img_tit">
                                                表A1有效线模分量对照表
                                                    <br />
                                                Table A1 The effective aerial mode component reference
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913015_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1有效线模分量对照表" src="Detail/GetImg?filename=images/DLXT201913015_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="187">
                                            <p class="img_tit">
                                                表A2线路类型及长度
                                                    <br />
                                                Table A2 The type and length of each segment
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913015_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2线路类型及长度" src="Detail/GetImg?filename=images/DLXT201913015_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="188">
                                            <p class="img_tit">
                                                表A3不同故障点的故障距离计算结果
                                                    <br />
                                                Table A3 Fault distance calculation results for different fault points
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913015_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3不同故障点的故障距离计算结果" src="Detail/GetImg?filename=images/DLXT201913015_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="189">
                                            <p class="img_tit">
                                                表A4不同过渡电阻的故障距离计算结果
                                                    <br />
                                                Table A4 Fault distance calculation results for different fault resistances
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913015_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4不同过渡电阻的故障距离计算结果" src="Detail/GetImg?filename=images/DLXT201913015_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="190">
                                            <p class="img_tit">
                                                表A5量测计算数据及融合结果
                                                    <br />
                                                Table A5 Measurement calculation data and fusion results
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913015_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913015_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913015_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5量测计算数据及融合结果" src="Detail/GetImg?filename=images/DLXT201913015_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523001&amp;v=MTcwODFyQ1VSN3FmWnVac0Z5cm1VcjdBSVNIVGVyRzRIOVRPckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 高海翔, 陈颖, 黄少伟, 等.配电网韧性及其相关研究进展[<i>J</i>].电力系统自动化, 2015, 39 (23) :1-8.<i>GAO Haixiang</i>, <i>CHEN Ying</i>, <i>HUANG Shaowei</i>, <i>et al</i>.<i>Distribution systems resilience</i>:<i>an overview of research progress</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>, 2015, 39 (23) :1-8.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201706043&amp;v=MTQ3MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXI3QUlUckJmYkc0SDliTXFZOUJaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 戴志辉, 王旭.基于改进阻抗法的有源配电网故障测距算法[<i>J</i>].电网技术, 2017, 41 (6) :2027-2034.<i>DAI Zhihui</i>, <i>WANG Xu</i>.<i>Impedance method based fault location algorithm for active distribution system</i>[<i>J</i>].<i>Power System Technology</i>, 2017, 41 (6) :2027-2034.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Further improvements on impedance-based fault location for power distribution systems">

                                <b>[3]</b> <i>SALIM R H</i>, <i>SALIM K C O</i>, <i>BRETAS A S</i>.<i>Further improvements on impedance</i>-<i>based fault location for power distribution systems</i>[<i>J</i>].<i>IET Generation</i>, <i>Transmission</i> &amp; <i>Distribution</i>, 2011, 5 (4) :467-478.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200306014&amp;v=MjY5MTh0R0ZyQ1VSN3FmWnVac0Z5cm1VcjdBSVNIVGVyRzRIdExNcVk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 陈平, 徐丙垠, 李京, 等.现代行波故障测距装置及其运行经验[<i>J</i>].电力系统自动化, 2003, 27 (6) :66-69.<i>CHEN Ping</i>, <i>XU Bingyin</i>, <i>LI Jing</i>, <i>et al</i>.<i>Modern travelling wave based fault locator and its operating experience</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>, 2003, 27 (6) :66-69.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200519016&amp;v=MDY1MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXI3QUlTSFRlckc0SHRUTnBvOUVZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 季涛, 薛永端, 孙同景, 等.配电线路行波故障测距初探[<i>J</i>].电力系统自动化, 2005, 29 (19) :66-71.<i>JI Tao</i>, <i>XUE Yongduan</i>, <i>SUN Tongjing</i>, <i>et al</i>.<i>Fault location on distribution feeders based on traveling waves</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>, 2005, 29 (19) :66-71.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818023&amp;v=MDY1NzlHRnJDVVI3cWZadVpzRnlybVVyN0FJU0hUZXJHNEg5bk5wNDlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 李泽文, 唐平, 曾祥君, 等.基于<i>Dijkstra</i>算法的电网故障行波定位方法[<i>J</i>].电力系统自动化, 2018, 42 (18) :162-168.DOI:10.7500/<i>AEPS</i>20180203004.<i>LI Zewen</i>, <i>TANG Ping</i>, <i>ZENG Xiangjun</i>, <i>et al</i>.<i>Method of traveling wave fault location based on Dijkstra algorithm in power grid</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>, 2018, 42 (18) :162-168.DOI:10.7500/<i>AEPS</i>20180203004.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817018&amp;v=MTQ5MzJGeXJtVXI3QUlTSFRlckc0SDluTnFJOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 束洪春, 宋晶, 田鑫萃.基于行波传播路径的不等长双回线路单端行波测距[<i>J</i>].电力系统自动化, 2018, 42 (17) :140-147.DOI:10.7500/<i>AEPS</i>20171002001.<i>SHU Hongchun</i>, <i>SONG Jing</i>, <i>TIAN Xincui</i>.<i>Fault location of single</i>-<i>terminal traveling wave for unequal</i>-<i>length double</i>-<i>circuit lines based on traveling wave propagation path</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>, 2018, 42 (17) :140-147.DOI:10.7500/<i>AEPS</i>20171002001.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=IEEE Guide for Determining Fault Location on AC Transmission and Distribution Lines">

                                <b>[8]</b> <i>IEEE guide for determining fault location on AC transmission and distribution lines</i>:<i>IEEE Std C</i>37.114—2004[<i>S</i>].2005.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200409007&amp;v=MTM3NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjdBUHlyUGJiRzRIdFhNcG85Rlk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 严凤, 杨奇逊, 齐郑, 等.基于行波理论的配电网故障定位方法的研究[<i>J</i>].中国电机工程学报, 2004, 24 (9) :41-47.<i>YAN Feng</i>, <i>YANG Qixun</i>, <i>QI Zheng</i>, <i>et al</i>.<i>Study on fault locations scheme for distribution network based on travelling wave method</i>[<i>J</i>].<i>Proceedings of the CSEE</i>, 2004, 24 (9) :41-47.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200722019&amp;v=MDk2MTQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjdBSVNIVGVyRzRIdGJPclk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张帆, 潘贞存, 马姗姗, 等.基于小波和神经网络的配电网故障测距算法[<i>J</i>].电力系统自动化, 2007, 31 (22) :83-87.<i>ZHANG Fan</i>, <i>PAN Zhencun</i>, <i>MA Shanshan</i>, <i>et al</i>.<i>Fault location algorithm based on wavelet transform and neural network in distribution network</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>, 2007, 31 (22) :83-87.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200723016&amp;v=MDAzMjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjdBSVNIVGVyRzRIdGJPckk5RVlvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 卢继平, 黎颖, 李健, 等.行波法与阻抗法结合的综合单端故障测距新方法[<i>J</i>].电力系统自动化, 2007, 31 (23) :65-69.<i>LU Jiping</i>, <i>LI Ying</i>, <i>LI Jian</i>, <i>et al</i>.<i>Non</i>-<i>communication fault locating of transmission line based on traveling wave and impedance method</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>, 2007, 31 (23) :65-69.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200608018&amp;v=MTQ1NTdCdEdGckNVUjdxZlp1WnNGeXJtVXI3QUlUckJmYkc0SHRmTXA0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 郭俊宏, 杨以涵, 谭伟璞, 等.中压配电网的故障测距实用化方法[<i>J</i>].电网技术, 2006, 30 (8) :76-80.<i>GUO Junhong</i>, <i>YANG Yihan</i>, <i>TAN Weipu</i>, <i>et al</i>.<i>A practical fault location method for medium voltage distribution network</i>[<i>J</i>].<i>Power System Tecnology</i>, 2006, 30 (8) :76-80.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fault location for 10 kV distribution line based on traveling wave-ANN theory">

                                <b>[13]</b> <i>YAN Feng</i>, <i>LIU W</i>, <i>TIAN L</i>.<i>Fault location for</i> 10 <i>kV distribution line based on traveling wave</i>-<i>ANN theory</i>[<i>C</i>]//<i>IEEE Power Engineering and Automation</i>, <i>September</i> 8-9, 2011, <i>Wuhan</i>, <i>China</i>.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Earth fault distance estimation using active traveling waves in energized-compensated MV networks">

                                <b>[14]</b> <i>ELKALASHY N I</i>, <i>SABIHA N A</i>, <i>LEHTONEN M</i>.<i>Earth fault distance estimation using active traveling waves in energized</i>-<i>compensated MV networks</i>[<i>J</i>].<i>IEEE Transactions on Power Delivery</i>, 2014, 30 (2) :836-843.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200714011&amp;v=MDM4MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXI3QUlTSFRlckc0SHRiTnE0OUVaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 宋国兵, 李森, 康小宁, 等.一种新相模变换矩阵[<i>J</i>].电力系统自动化, 2007, 31 (14) :57-60.<i>SONG Guobing</i>, <i>LI Sen</i>, <i>KANG Xiaoning</i>, <i>et al</i>.<i>A novel phase</i>-<i>mode transformation matrix</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>, 2007, 31 (14) :57-60.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201322014&amp;v=MTYyNTlBUHlyUGJiRzRIOUxPclk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1Vcjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 王珺, 董新洲, 施慎行.考虑参数依频变化特性的辐射状架空配电线路行波传播研究[<i>J</i>].中国电机工程学报, 2013, 33 (22) :96-102.<i>WANG Jun</i>, <i>DONG Xinzhou</i>, <i>SHI Shenxing</i>.<i>Traveling wave transmission research for overhead lines of radial distribution power systems considering frequency characteristics</i>[<i>J</i>].<i>Proceedings of the CSEE</i>, 2013, 33 (22) :96-102.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS20050600E&amp;v=MjMwNTZFWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXI3QUlUckJmYkc0SHRUTXFZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 莫付江, 陈允平, 阮江军.架空输电线路雷击感应过电压耦合机理及计算方法分析[<i>J</i>].电网技术, 2005, 29 (6) :72-77.<i>MO Fujiang</i>, <i>CHEN Yunping</i>, <i>YUAN Jiangjun</i>.<i>Analysis on coupling mechanism and calculation method of lightning induced surge on overhead transmission lines</i>[<i>J</i>].<i>Power System Technology</i>, 2005, 29 (6) :72-77.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809026&amp;v=MzA2MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjdBSVNIVGVyRzRIOW5NcG85SFlvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 齐郑, 庄舒仪, 刘自发, 等.基于并联电阻扰动信号的配电网故障定位方法分析[<i>J</i>].电力系统自动化, 2018, 42 (9) :195-200.DOI:10.7500/<i>AEPS</i>20170817005.<i>QI Zheng</i>, <i>ZHUANG Shuyi</i>, <i>LIU Zifa</i>, <i>et al</i>.<i>Analysis on distribution network fault location method based on parallel resistance disturbed signal injection</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>, 2018, 42 (9) :195-200.DOI:10.7500/<i>AEPS</i>20170817005.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201014020&amp;v=MTYxNzZxQnRHRnJDVVI3cWZadVpzRnlybVVyN0FJU0hUZXJHNEg5SE5xNDlIWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 黄震, 江泰廷, 张维锡, 等.基于双端行波原理的高压架空线-电缆混合线路故障定位方法[<i>J</i>].电力系统自动化, 2010, 34 (14) :88-91.<i>HUANG Zhen</i>, <i>JIANG Taiting</i>, <i>ZHANG Weixi</i>, <i>et al</i>.<i>A fault location method for high</i>-<i>voltage overhead lines combined with underground power cables based on double</i>-<i>ended traveling wave principle</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>, 2010, 34 (14) :88-91.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200907021&amp;v=MDQwNzFzRnlybVVyN0FJU0hUZXJHNEh0ak1xSTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 黄家栋, 智秀霞.配电网混合线路单端行波测距法[<i>J</i>].电力系统自动化, 2009, 33 (7) :93-96.<i>HUANG Jiadong</i>, <i>ZHI Xiuxia</i>.<i>Single terminal method of traveling wave fault location in distribution network</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>, 2009, 33 (7) :93-96.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600155835&amp;v=MjAyMzRkR2VycVFUTW53WmVadEZpbmxVcjNJSWwwVmF4bz1OaWZPZmJLOEh0RE1xWTlGWmU0S0JIODhvQk1UNlQ0UFFIL2lyUg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> <i>ISMAIL N</i>, <i>JAVAD S</i>.<i>A new single ended fault location algorithm for combined transmission line considering fault clearing transients without using line parameters</i>[<i>J</i>].<i>International Journal of Electrical Power</i> &amp; <i>Energy Systems</i>, 2013, 44 (1) :816-823.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200519015&amp;v=MTgzMDBJU0hUZXJHNEh0VE5wbzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVyN0E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 覃剑, 彭莉萍, 王和春.基于小波变换技术的输电线路单端行波故障测距[<i>J</i>].电力系统自动化, 2005, 29 (19) :62-65.<i>QIN Jian</i>, <i>PENG Liping</i>, <i>WANG Hechun</i>.<i>Single terminal methods of traveling wave fault location in transmission line using wavelet transform</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>, 2005, 29 (19) :62-65.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600008366&amp;v=MDgwNjdRVE1ud1plWnRGaW5sVXIzSUlsMFZheG89TmlmT2ZiSzdIdEROcVk5RlpPc0hEM28vb0JNVDZUNFBRSC9pclJkR2VycQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> <i>BORGHETTI A</i>, <i>CORSI S</i>, <i>NUCCI C A</i>, <i>et al</i>.<i>On the use of continuous</i>-<i>wavelet transform for fault location in distribution power systems</i>[<i>J</i>].<i>International Journal of Electrical Power</i> &amp; <i>Energy Systems</i>, 2006, 28 (9) :608-617.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913015" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913015&amp;v=MTkwOTFOckk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjdBSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

