

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136544280725000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913016%26RESULT%3d1%26SIGN%3dzWZaeErBUVPKgmP10uTdzQxLUz8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913016&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913016&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913016&amp;v=MTAxMzZVcjNMSVNIVGVyRzRIOWpOckk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;1&lt;/b&gt; 同塔多回线不对称断线时电气特征分析 "><b>1</b> 同塔多回线不对称断线时电气特征分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;2&lt;/b&gt; 健全线路零序方向保护误动机理 "><b>2</b> 健全线路零序方向保护误动机理</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;3 引起健全线路零序方向保护不正确动作的其他因素&lt;/b&gt; "><b>3 引起健全线路零序方向保护不正确动作的其他因素</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#123" data-title="&lt;b&gt;3.1&lt;/b&gt; 横向故障对保护的影响"><b>3.1</b> 横向故障对保护的影响</a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;3.2&lt;/b&gt; 三相不对称对保护的影响"><b>3.2</b> 三相不对称对保护的影响</a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;3.3&lt;/b&gt; 电流互感器断线的影响"><b>3.3</b> 电流互感器断线的影响</a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;3.4&lt;/b&gt; 线路轻载、空载时对保护的影响"><b>3.4</b> 线路轻载、空载时对保护的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#142" data-title="&lt;b&gt;4&lt;/b&gt; 健全线路零序方向保护防误动方法 "><b>4</b> 健全线路零序方向保护防误动方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#143" data-title="&lt;b&gt;4.1&lt;/b&gt; 零序电压反向补偿方法"><b>4.1</b> 零序电压反向补偿方法</a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;4.2&lt;/b&gt; 基于站域信息的断线检测与保护闭锁方法"><b>4.2</b> 基于站域信息的断线检测与保护闭锁方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#167" data-title="&lt;b&gt;5&lt;/b&gt; 仿真分析 "><b>5</b> 仿真分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#189" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#209" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;图1 故障后输电线路零序拓扑&lt;/b&gt;"><b>图1 故障后输电线路零序拓扑</b></a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;图2 零序电压分布图&lt;/b&gt;"><b>图2 零序电压分布图</b></a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;图3 横向故障时线路零序电气量分布图&lt;/b&gt;"><b>图3 横向故障时线路零序电气量分布图</b></a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;图4 基于站域信息的零序方向保护防误动方法流程图&lt;/b&gt;"><b>图4 基于站域信息的零序方向保护防误动方法流程图</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;表1 不对称纵向故障时输电线路电气量量测值表&lt;/b&gt;"><b>表1 不对称纵向故障时输电线路电气量量测值表</b></a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;表2 保护动作情况&lt;/b&gt;"><b>表2 保护动作情况</b></a></li>
                                                <li><a href="#210" data-title="图A1同塔多回线路结构示意图">图A1同塔多回线路结构示意图</a></li>
                                                <li><a href="#211" data-title="图A2补偿后的零序电压分布示意图">图A2补偿后的零序电压分布示意图</a></li>
                                                <li><a href="#212" data-title="图A3同塔混压多回线补偿后的零序电压分布示意图">图A3同塔混压多回线补偿后的零序电压分布示意图</a></li>
                                                <li><a href="#213" data-title="图A4横向故障时各零序电气量随故障距离变化趋势图">图A4横向故障时各零序电气量随故障距离变化趋势图</a></li>
                                                <li><a href="#214" data-title="图A5横向故障对同塔四回线健全线路影响示意图">图A5横向故障对同塔四回线健全线路影响示意图</a></li>
                                                <li><a href="#215" data-title="图A6纵向故障时H3&#237;零序分量随功角变化趋势图">图A6纵向故障时H3í零序分量随功角变化趋势图</a></li>
                                                <li><a href="#216" data-title="表A1同塔多回线路及两侧系统阻抗参数">表A1同塔多回线路及两侧系统阻抗参数</a></li>
                                                <li><a href="#217" data-title="表A2系统故障处A相电气量测值">表A2系统故障处A相电气量测值</a></li>
                                                <li><a href="#218" data-title="表A3输电线路零序电气量测值">表A3输电线路零序电气量测值</a></li>
                                                <li><a href="#219" data-title="表A4故障点处零序电压与母线电势差关系表">表A4故障点处零序电压与母线电势差关系表</a></li>
                                                <li><a href="#220" data-title="表A5 S2C1和S2C2回线相关电气量量测值">表A5 S2C1和S2C2回线相关电气量量测值</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 林富洪, 王增平.采用同向正序基频分量的双回线故障测距原理[J].中国电机工程学报, 2011, 31 (4) :93-98.LIN Fuhong, WANG Zengping.Fault locating method based on two-terminal common positive sequence fundamental frequency component for parallel transmission line[J].Proceedings of the CSEE, 2011, 31 (4) :93-98." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201104016&amp;v=Mjg3MjBGckNVUjdxZlp1WnNGeXJtVXIzTFB5clBiYkc0SDlETXE0OUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         林富洪, 王增平.采用同向正序基频分量的双回线故障测距原理[J].中国电机工程学报, 2011, 31 (4) :93-98.LIN Fuhong, WANG Zengping.Fault locating method based on two-terminal common positive sequence fundamental frequency component for parallel transmission line[J].Proceedings of the CSEE, 2011, 31 (4) :93-98.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 邹耀, 陈卫, 李世龙, 等.同杆双回线准三相运行与跳合闸策略[J].电力系统自动化, 2015, 39 (15) :137-142.ZOU Yao, CHEN Wei, LI Shilong, et al.Quasi-three-phase operation and tripping and reclosing strategy of double-circuit transmission lines on the same tower[J].Automation of Electric Power Systems, 2015, 39 (15) :137-142." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201515021&amp;v=MTgzMjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjNMSVNIVGVyRzRIOVROcW85SFpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         邹耀, 陈卫, 李世龙, 等.同杆双回线准三相运行与跳合闸策略[J].电力系统自动化, 2015, 39 (15) :137-142.ZOU Yao, CHEN Wei, LI Shilong, et al.Quasi-three-phase operation and tripping and reclosing strategy of double-circuit transmission lines on the same tower[J].Automation of Electric Power Systems, 2015, 39 (15) :137-142.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 张弛, 李一泉, 曾耿晖.基于负序分量补偿的纵联零序方向保护判据与仿真研究[J].电力系统保护与控制, 2008, 36 (21) :18-23.ZHANG Chi, LI Yiquan, ZENG Genghui.Principle investigation and simulation research on pilot zero sequence directional protection with compensation of negative sequence component[J].Power System Protection and Control, 2008, 36 (21) :18-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200821008&amp;v=MjQ2MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjNMTHluYWViRzRIdG5Pcm85RmJJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         张弛, 李一泉, 曾耿晖.基于负序分量补偿的纵联零序方向保护判据与仿真研究[J].电力系统保护与控制, 2008, 36 (21) :18-23.ZHANG Chi, LI Yiquan, ZENG Genghui.Principle investigation and simulation research on pilot zero sequence directional protection with compensation of negative sequence component[J].Power System Protection and Control, 2008, 36 (21) :18-23.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 宋国兵, 徐海洋, 樊占峰, 等.利用相电流突变防止零序方向元件误动的方法[J].电力系统自动化, 2016, 40 (2) :114-120.SONG Guobing, XU Haiyang, FAN Zhanfeng, et al.A method for preventing mal-operation of zero-sequence direction component using current fault component[J].Automation of Electric Power Systems, 2016, 40 (2) :114-120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602018&amp;v=MjU0OTN5cm1VcjNMSVNIVGVyRzRIOWZNclk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         宋国兵, 徐海洋, 樊占峰, 等.利用相电流突变防止零序方向元件误动的方法[J].电力系统自动化, 2016, 40 (2) :114-120.SONG Guobing, XU Haiyang, FAN Zhanfeng, et al.A method for preventing mal-operation of zero-sequence direction component using current fault component[J].Automation of Electric Power Systems, 2016, 40 (2) :114-120.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 赖庆辉, 陈福锋, 许庆强, 等.纵联零序方向元件的特殊问题分析及解决方案[J].电力自动化设备, 2010, 30 (12) :88-91.LAI Qinghui, CHEN Fufeng, XU Qingqiang, et al.Analysis of pilot zero-sequence directional protection special problems and solutions[J].Electric Power Automation Equipment, 2010, 30 (12) :88-91." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201012019&amp;v=MTM2NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjNMSVNIUmZiRzRIOUhOclk5RWJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         赖庆辉, 陈福锋, 许庆强, 等.纵联零序方向元件的特殊问题分析及解决方案[J].电力自动化设备, 2010, 30 (12) :88-91.LAI Qinghui, CHEN Fufeng, XU Qingqiang, et al.Analysis of pilot zero-sequence directional protection special problems and solutions[J].Electric Power Automation Equipment, 2010, 30 (12) :88-91.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 徐振宇, 杜兆强, 孟岩, 等.零、负序方向元件的特殊问题研究[J].电力自动化设备, 2008, 28 (5) :21-25.XU Zhenyu, DU Zhaoqiang, MENG Yan, et al.Special problems in zero/negative sequence directional element[J].Electric Power Automation Equipment, 2008, 28 (5) :21-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200805006&amp;v=MDg0ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXIzTElTSFJmYkc0SHRuTXFvOUZZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         徐振宇, 杜兆强, 孟岩, 等.零、负序方向元件的特殊问题研究[J].电力自动化设备, 2008, 28 (5) :21-25.XU Zhenyu, DU Zhaoqiang, MENG Yan, et al.Special problems in zero/negative sequence directional element[J].Electric Power Automation Equipment, 2008, 28 (5) :21-25.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 徐海洋, 黄兴华, 王婷, 等.同塔双回线零序电压补偿分析[J].电力系统保护与控制, 2017, 45 (4) :86-92.XU Haiyang, HUANG Xinghua, WANG Ting, et al.Analysis of zero-sequence voltage compensation in double-circuit transmission system[J].Power System Protection and Control, 2017, 45 (4) :86-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201704013&amp;v=MDcxMTZxQnRHRnJDVVI3cWZadVpzRnlybVVyM0xMeW5hZWJHNEg5Yk1xNDlFWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         徐海洋, 黄兴华, 王婷, 等.同塔双回线零序电压补偿分析[J].电力系统保护与控制, 2017, 45 (4) :86-92.XU Haiyang, HUANG Xinghua, WANG Ting, et al.Analysis of zero-sequence voltage compensation in double-circuit transmission system[J].Power System Protection and Control, 2017, 45 (4) :86-92.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 徐海洋, 宋国兵, 樊占峰, 等.适用于弱馈系统的零序方向元件防误动方法[J].电网技术, 2015, 39 (10) :2952-2958.XU Haiyang, SONG Guobing, FAN Zhanfeng, et al.A novel method adapted to weak-infeed system for preventing mal-operation of the zero-sequence direction component[J].Power System Technology, 2015, 39 (10) :2952-2958." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201510048&amp;v=MDM1NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVyM0xJVHJCZmJHNEg5VE5yNDlCYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         徐海洋, 宋国兵, 樊占峰, 等.适用于弱馈系统的零序方向元件防误动方法[J].电网技术, 2015, 39 (10) :2952-2958.XU Haiyang, SONG Guobing, FAN Zhanfeng, et al.A novel method adapted to weak-infeed system for preventing mal-operation of the zero-sequence direction component[J].Power System Technology, 2015, 39 (10) :2952-2958.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 田宝江, 张太升, 陈军, 等.不平衡零序电流对纵联零序保护的影响分析及其对策[J].电力系统自动化, 2013, 37 (19) :132-135.TIAN Baojiang, ZHANG Taisheng, CHEN Jun, et al.Analysis of influence of unbalanced zero-sequence current on pilot zero-sequence protection and its countermeasures[J].Automation of Electric Power Systems, 2013, 37 (19) :132-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201319021&amp;v=MzE3MzBac0Z5cm1VcjNMSVNIVGVyRzRIOUxOcG85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         田宝江, 张太升, 陈军, 等.不平衡零序电流对纵联零序保护的影响分析及其对策[J].电力系统自动化, 2013, 37 (19) :132-135.TIAN Baojiang, ZHANG Taisheng, CHEN Jun, et al.Analysis of influence of unbalanced zero-sequence current on pilot zero-sequence protection and its countermeasures[J].Automation of Electric Power Systems, 2013, 37 (19) :132-135.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张琦兵.平行线弱电强磁下零序方向元件的改进[J].电力系统自动化, 2013, 37 (7) :94-98.ZHANG Qibing.Improvement of zero-sequence directional component for parallel lines with magnetically strong and electrically weak connection[J].Automation of Electric Power Systems, 2013, 37 (7) :94-98." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201307019&amp;v=MjU3NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjNMSVNIVGVyRzRIOUxNcUk5RWJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张琦兵.平行线弱电强磁下零序方向元件的改进[J].电力系统自动化, 2013, 37 (7) :94-98.ZHANG Qibing.Improvement of zero-sequence directional component for parallel lines with magnetically strong and electrically weak connection[J].Automation of Electric Power Systems, 2013, 37 (7) :94-98.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 李斌, 李学斌, 丁茂生, 等.同杆双回线环流对方向纵联保护的影响及改进[J].电力系统自动化, 2011, 35 (8) :103-107.LI Bin, LI Xuebin, DING Maosheng, et al.Influence of circulating current in same-pole double-circuit transmission lines on directional pilot protection and its improvement[J].Automation of Electric Power Systems, 2011, 35 (8) :103-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201108021&amp;v=MjEwNTN5cm1VcjNMSVNIVGVyRzRIOURNcDQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李斌, 李学斌, 丁茂生, 等.同杆双回线环流对方向纵联保护的影响及改进[J].电力系统自动化, 2011, 35 (8) :103-107.LI Bin, LI Xuebin, DING Maosheng, et al.Influence of circulating current in same-pole double-circuit transmission lines on directional pilot protection and its improvement[J].Automation of Electric Power Systems, 2011, 35 (8) :103-107.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 蒋苏静, 毕天姝, 徐振宇, 等.平行双回线路纵联零序方向误动原因分析及负序功率方向研究[J].电力系统保护与控制, 2009, 37 (24) :21-26.JIANG Sujing, BI Tianshu, XU Zhenyu, et al.Analysis of the reason of pilot zero sequence directional protection mal-function and study of negative sequence directional element on parallel double-circuit lines[J].Power System Protection and Control, 2009, 37 (24) :21-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200924007&amp;v=MDQ1NTBac0Z5cm1VcjNMTHluYWViRzRIdGpPcTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         蒋苏静, 毕天姝, 徐振宇, 等.平行双回线路纵联零序方向误动原因分析及负序功率方向研究[J].电力系统保护与控制, 2009, 37 (24) :21-26.JIANG Sujing, BI Tianshu, XU Zhenyu, et al.Analysis of the reason of pilot zero sequence directional protection mal-function and study of negative sequence directional element on parallel double-circuit lines[J].Power System Protection and Control, 2009, 37 (24) :21-26.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 司泰龙, 牛林, 王睿昕, 等.同杆双回线的反序负序纵联距离保护新方法[J].电力系统及其自动化学报, 2015, 27 (9) :53-57.SI Tailong, NIU Lin, WANG Ruixin, et al.Novel criterion of longitudinal distance protection based on inverse directional negative sequence component for double-circuit transmission line[J].Proceedings of the CSU-EPSA, 2015, 27 (9) :53-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201509010&amp;v=MzE3NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVyM0xJU0hSYXJHNEg5VE1wbzlFWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         司泰龙, 牛林, 王睿昕, 等.同杆双回线的反序负序纵联距离保护新方法[J].电力系统及其自动化学报, 2015, 27 (9) :53-57.SI Tailong, NIU Lin, WANG Ruixin, et al.Novel criterion of longitudinal distance protection based on inverse directional negative sequence component for double-circuit transmission line[J].Proceedings of the CSU-EPSA, 2015, 27 (9) :53-57.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 陈文哲, 郝治国, 张保会, 等.同塔双回线纵向故障特征分析及零序方向保护改进[J].电力自动化设备, 2016, 36 (11) :133-139.CHEN Wenzhe, HAO Zhiguo, ZHANG Baohui, et al.Characteristic analysis on longitudinal fault of dual-circuit transmission line and improvement of zero-sequence directional protection[J].Electric Power Automation Equipment, 2016, 36 (11) :133-139." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201611020&amp;v=MTU3NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjNMSVNIUmZiRzRIOWZOcm85SFpJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陈文哲, 郝治国, 张保会, 等.同塔双回线纵向故障特征分析及零序方向保护改进[J].电力自动化设备, 2016, 36 (11) :133-139.CHEN Wenzhe, HAO Zhiguo, ZHANG Baohui, et al.Characteristic analysis on longitudinal fault of dual-circuit transmission line and improvement of zero-sequence directional protection[J].Electric Power Automation Equipment, 2016, 36 (11) :133-139.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 张旭升, 李旭, 樊占峰, 等.同塔四回线路纵向故障对零序方向保护的影响研究[J].电力系统保护与控制, 2017, 45 (7) :114-120.ZHANG Xusheng, LI Xu, FAN Zhanfeng, et al.Influence research of longitudinal fault on zero sequence direction protection for four parallel transmission lines on the same tower[J].Power System Protection and Control, 2017, 45 (7) :114-120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201707018&amp;v=MTgzMDNhZWJHNEg5Yk1xSTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVyM0xMeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         张旭升, 李旭, 樊占峰, 等.同塔四回线路纵向故障对零序方向保护的影响研究[J].电力系统保护与控制, 2017, 45 (7) :114-120.ZHANG Xusheng, LI Xu, FAN Zhanfeng, et al.Influence research of longitudinal fault on zero sequence direction protection for four parallel transmission lines on the same tower[J].Power System Protection and Control, 2017, 45 (7) :114-120.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 郑涛, 吴丹, 张嘉琴, 等.混压同塔四回线强电弱磁系统跨电压不接地故障短路计算[J].电力系统自动化, 2017, 41 (15) :155-161.DOI:10.7500/AEPS20161115002.ZHENG Tao, WU Dan, ZHANG Jiaqin, et al.Short-circuit calculation of cross-voltage unearthed fault in strong-electric and weak-magnetic system of mixed-voltage four-circuit lines on the same tower[J].Automation of Electric Power Systems, 2017, 41 (15) :155-161.DOI:10.7500/AEPS20161115002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715022&amp;v=MDQzNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjNMSVNIVGVyRzRIOWJOcW85SFpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         郑涛, 吴丹, 张嘉琴, 等.混压同塔四回线强电弱磁系统跨电压不接地故障短路计算[J].电力系统自动化, 2017, 41 (15) :155-161.DOI:10.7500/AEPS20161115002.ZHENG Tao, WU Dan, ZHANG Jiaqin, et al.Short-circuit calculation of cross-voltage unearthed fault in strong-electric and weak-magnetic system of mixed-voltage four-circuit lines on the same tower[J].Automation of Electric Power Systems, 2017, 41 (15) :155-161.DOI:10.7500/AEPS20161115002.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 郭雅蓉, 柳焕章, 王兴国.零序电流差动保护选相元件[J].电力系统自动化, 2017, 41 (2) :155-159.DOI:10.7500/AEPS 20160203008.GUO Yarong, LIU Huanzhang, WANG Xingguo.Phase selection elements for zero sequence current differential protection[J].Automation of Electric Power Systems, 2017, 41 (2) :155-159.DOI:10.7500/AEPS20160203008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702024&amp;v=MTgxMjk5Yk1yWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVyM0xJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         郭雅蓉, 柳焕章, 王兴国.零序电流差动保护选相元件[J].电力系统自动化, 2017, 41 (2) :155-159.DOI:10.7500/AEPS 20160203008.GUO Yarong, LIU Huanzhang, WANG Xingguo.Phase selection elements for zero sequence current differential protection[J].Automation of Electric Power Systems, 2017, 41 (2) :155-159.DOI:10.7500/AEPS20160203008.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 许正亚.输电线路新型距离保护[M].北京:中国水利水电出版社, 2002.XU Zhengya.New type distance protection of power line[M].Beijing:China Water &amp;amp; Power Press, 2002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508410491999&amp;v=MjE2MThadkZ5bm5VNzNMSVZ3WFZWMjdHYmE0RnRYTnI0dE1aZUlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlpl&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         许正亚.输电线路新型距离保护[M].北京:中国水利水电出版社, 2002.XU Zhengya.New type distance protection of power line[M].Beijing:China Water &amp;amp; Power Press, 2002.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 谢俊, 李勇, 刘宏君, 等.线路纵联零序方向保护误动机理分析及对策研究[J].电力系统保护与控制, 2017, 45 (4) :19-25.XIE Jun, LI Yong, LIU Hongjun, et al.Mechanism analysis and countermeasure research on the misoperation of the zero sequence directional pilot protection of line[J].Power System Protection and Control, 2017, 45 (4) :19-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201704003&amp;v=MTEzMTdCdEdGckNVUjdxZlp1WnNGeXJtVXIzTEx5bmFlYkc0SDliTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         谢俊, 李勇, 刘宏君, 等.线路纵联零序方向保护误动机理分析及对策研究[J].电力系统保护与控制, 2017, 45 (4) :19-25.XIE Jun, LI Yong, LIU Hongjun, et al.Mechanism analysis and countermeasure research on the misoperation of the zero sequence directional pilot protection of line[J].Power System Protection and Control, 2017, 45 (4) :19-25.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 赵生平.SEL保护中CT断线闭锁差动保护方案分析[J].电力科学与技术学报, 2010, 25 (3) :92-97.ZHAO Shengping.Analysis on CT wire-break blocking differential protection schemes for SEL protector[J].Journal of Electric Power Science and Technology, 2010, 25 (3) :92-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CSDL201003018&amp;v=MTQ0NDFyQ1VSN3FmWnVac0Z5cm1VcjNMSmo3UFlyRzRIOUhNckk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         赵生平.SEL保护中CT断线闭锁差动保护方案分析[J].电力科学与技术学报, 2010, 25 (3) :92-97.ZHAO Shengping.Analysis on CT wire-break blocking differential protection schemes for SEL protector[J].Journal of Electric Power Science and Technology, 2010, 25 (3) :92-97.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 黄少锋, 陈搏威, 伍叶凯.电流互感器中性线电阻增大对线路差动保护的影响[J].电力系统自动化, 2017, 41 (23) :77-82.DOI:10.7500/AEPS20170419004.HUANG Shaofeng, CHEN Bowei, WU Yekai.Influence of increase of neutral line resistance in current transformer on line differential protection[J].Automation of Electric Power Systems, 2017, 41 (23) :77-82.DOI:10.7500/AEPS 20170419004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723011&amp;v=MjI3OTFzRnlybVVyM0xJU0hUZXJHNEg5Yk9ySTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         黄少锋, 陈搏威, 伍叶凯.电流互感器中性线电阻增大对线路差动保护的影响[J].电力系统自动化, 2017, 41 (23) :77-82.DOI:10.7500/AEPS20170419004.HUANG Shaofeng, CHEN Bowei, WU Yekai.Influence of increase of neutral line resistance in current transformer on line differential protection[J].Automation of Electric Power Systems, 2017, 41 (23) :77-82.DOI:10.7500/AEPS 20170419004.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-17 17:30</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),131-142 DOI:10.7500/AEPS20180825004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于站域信息的同塔多回线零序方向保护防误动方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%88%B4%E9%A3%9E%E6%89%AC&amp;code=39102690&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">戴飞扬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%85%B4%E5%9B%BD&amp;code=26361698&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王兴国</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E5%9B%BD%E7%94%9F&amp;code=22637818&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨国生</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E6%B3%BD%E6%98%95&amp;code=21178559&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周泽昕</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>同塔多回输电线路中一回线发生非全相运行或不对称纵向故障时, 同塔同压健全线路的零序方向保护可能因零序电压补偿而误动, 同塔混压线路间感应出的零序电压, 也可能造成误动。分析了不对称纵向故障及非全相运行时的电气特征及导致零序方向保护误动的具体机理, 论述了多种影响因素对误动过程的作用及解决思路, 提出了利用站域信息提取线路状态的防误动方法。在同塔同压多回线路中, 提出计算零序电压过零点并反向补偿零序电压的方法防止误动, 在同塔混压多回线中, 提出根据本站信息识别线路故障特征并自动闭锁零序方向保护的方法。采用实时数字仿真器 (RTDS) 对同塔多回线在不同工况下发生不对称纵、横向故障时健全线路电气量特征及误动过程进项仿真, 验证了防误动方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%90%8C%E5%A1%94%E5%A4%9A%E5%9B%9E%E7%BA%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">同塔多回线;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9B%B6%E5%BA%8F%E6%96%B9%E5%90%91%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">零序方向保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E5%AF%B9%E7%A7%B0%E7%BA%B5%E5%90%91%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不对称纵向故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9B%B6%E5%BA%8F%E7%94%B5%E5%8E%8B%E8%A1%A5%E5%81%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">零序电压补偿;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%98%B2%E8%AF%AF%E5%8A%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">防误动;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *戴飞扬 (1994—) , 男, 通信作者, 硕士研究生, 主要研究方向:继电保护状态评价与原理优化。E-mail:bfg10k@sina.com;
                                </span>
                                <span>
                                    王兴国 (1981—) , 男, 博士, 高级工程师, 主要研究方向:电力系统继电保护原理及算法。;
                                </span>
                                <span>
                                    杨国生 (1977—) , 男, 博士研究生, 教授级高级工程师, 主要研究方向:电力系统继电保护。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-25</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网有限公司科技项目“基于变电站站域信息的保护动作性能提升技术及应用”;</span>
                    </p>
            </div>
                    <h1><b>Substation Information Based Method for Preventing Mal-operation of Zero-sequence Directional Protection on Multi-circuit Transmission Lines on the Same Tower</b></h1>
                    <h2>
                    <span>DAI Feiyang</span>
                    <span>WANG Xingguo</span>
                    <span>YANG Guosheng</span>
                    <span>ZHOU Zexin</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In case of open-phase operation or asymmetric longitudinal fault occurring on one line of the multi-circuit transmission lines on the same tower, the zero-sequence directional protection of healthy lines with the same voltage on the same tower may mal-operate due to the zero-sequence voltage compensation. Zero-sequence voltage induced between the lines on the same tower with mixed voltages may also cause mal-operation. The electrical characteristics of asymmetric longitudinal faults and open-phase operation and the specific mechanism leading to mal-operation of zero sequence directional protection are analyzed. The influence of various factors on the process of mal-operation and the solution are discussed. A method for preventing mal-operation by extracting the states of transmission lines based on substation information is proposed. For multi-circuit transmission lines with the same voltage on the same tower, the method for preventing mal-operation by calculating the cross point of zero-sequence voltage and reversely compensating zero-sequence voltage is proposed. For multi-circuit transmission lines on the same tower with the mixed voltages, the method of identifying the failure characteristics of the lines based on the substation information and automatically blocking the zero-sequence directional protection is proposed. Real-time digital simulator (RTDS) is used to simulate the electrical characteristics of healthy lines and the mal-operation process when an asymmetric longitudinal/latitudinal fault occurs on multi-circuit transmission lines on the same tower under different work conditions. The effectiveness of the proposed method for preventing mal-operation is verified.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-circuit%20transmission%20lines%20on%20the%20same%20tower&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-circuit transmission lines on the same tower;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=zero-sequence%20directional%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">zero-sequence directional protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=asymmetric%20longitudinal%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">asymmetric longitudinal fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=zero-sequence%20voltage%20compensation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">zero-sequence voltage compensation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mal-operation%20prevention&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mal-operation prevention;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-25</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">同塔多回输电线路可在仅使用一条输电走廊的情况下成倍地提升输电容量, 同时在故障发生时, 更易通过健全线路维持两端电网同期并输送一定量的功率<citation id="197" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, 其显著的经济效益和在安全稳定方面的性能不言而喻, 近年来已经得到了大力推广和应用。而零序方向保护因其灵敏性高、快速可靠、不受系统振荡和正常负荷变化影响<citation id="195" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>等特点, 广泛配置在各种输电线路上<citation id="196" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">零序方向保护可能因高阻接地或故障点远离保护安装点等原因出现零序电压过小的问题, 从而导致拒动。为此, 实践中多采用零序电压补偿的措施提高零序方向保护的灵敏性<citation id="201" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>, 但这一举措可能在同塔多回线发生不对称断线故障即不对称纵向故障时导致保护误动<citation id="198" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。目前针对同塔多回线零序方向保护误动的研究主要集中在横向 (短路) 故障上<citation id="202" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>, 针对线路断线问题则鲜有研究, 而实际上异常断线、开关偷跳、单跳单重时的非全相过程都可能引起保护误动。而同塔同压和同塔混压多回线路中, 因线路断线导致健全线路零序方向保护误动的原因又是完全不同的。文献<citation id="203" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>]</citation>针对同塔混压多回线间零序互感的影响, 提出了利用负序分量构建方向保护的方法。文献<citation id="199" type="reference">[<a class="sup">14</a>]</citation>提出利用负序电压门槛判断是否应该进行补偿, 并结合负序方向保护来规避误动风险。文献<citation id="200" type="reference">[<a class="sup">15</a>]</citation>对同塔混压四回线路发生单相纵向故障时的保护误动情况进行了仿真, 结果符合理论推导。</p>
                </div>
                <div class="p1">
                    <p id="47">本文提出一种基于站域信息的同塔多回线零序方向保护防误动方法。对于同塔同压多回线, 可检测线路是否存在零序电压过零点, 并调整零序电压补偿的方向;对于同塔混压多回线, 能够依靠站域信息判定线路是否发生故障, 并选择是否闭锁零序方向保护。建立了仿真模型, 并验证了同塔多回线发生不对称纵向故障或非全相运行时的电气特征和所述方法的正确性。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>1</b> 同塔多回线不对称断线时电气特征分析</h3>
                <div class="p1">
                    <p id="49">对于同塔同压多回输电线路, 发生一线单相异常断线故障时的系统拓扑见附录A图A1 (a) 。由于同塔混压线路中两电压等级线路电气联系很弱, 可认为仅存在磁联系, 因此健全电压等级所含线路的电气特征与故障电压等级的大体一致<citation id="204" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 这里仅分析同塔同压多回线路发生非全相运行或不对称纵向故障时的电气特征。下文中<mathml id="50"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>和<mathml id="51"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub></mrow></math></mathml>分别为线路正序、零序阻抗和线间零序互感;<mathml id="52"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Μ</mi></msub></mrow></math></mathml>和<mathml id="53"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Ν</mi></msub></mrow></math></mathml>分别为M侧和N侧系统的系统阻抗;<mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Μ</mi></msub></mrow></math></mathml>和<mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Ν</mi></msub></mrow></math></mathml>分别为M侧和N侧电源电势;<mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Μ</mi></msub></mrow></math></mathml>和<mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Ν</mi></msub></mrow></math></mathml>分别为M侧和N侧母线电压;<mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>φ</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>和<mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>φ</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>分别为第k回线的相电流和相电压, 其中φ∈{<i>A</i>, <i>B</i>, <i>C</i>};<mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>和<mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>分别为第k回线的零序电流和零序电压;下文中, 下标0, 1, 2分别表示零序、正序和负序。</p>
                </div>
                <div class="p1">
                    <p id="62">当同塔同压多回线路的第1回线 (C1回线) 发生A相非全相运行或异常断线时, 可相当于在故障点串联一个三相电压源<mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>φ</mi><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>, 其对于零序网络的影响相当于由这个串联三相电压源合成一个等效零序电压源<mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>F</mi><msup><mi>F</mi><mo>′</mo></msup><mn>0</mn></mrow></msub></mrow></math></mathml>。根据边界条件和断线序网可知:</p>
                </div>
                <div class="area_img" id="65">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913016_06500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="67">式中:<mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>A</mtext><mi>i</mi></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>和<mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>A</mtext><mi>i</mi></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>分别为以<i>A</i>相为基准相的等效串联电压源和相电流的序分量, i∈{0, 1, 2}。</p>
                </div>
                <div class="p1">
                    <p id="70">由于断线后故障点两侧电势等于两侧母线电势, 由式 (1) 可知, 此时故障点两侧零序电势差为:</p>
                </div>
                <div class="p1">
                    <p id="71"><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>3</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>F</mi><msup><mi>F</mi><mo>′</mo></msup><mn>0</mn></mrow></msub><mo>×</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Μ</mi><mo>, </mo><mtext>A</mtext></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mtext>A</mtext></mrow></msub></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="73">可见, 故障点两侧零序电势差大小等于两侧母线<i>A</i>相电势<mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Μ</mi><mo>, </mo><mtext>A</mtext></mrow></msub></mrow></math></mathml>和<mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mtext>A</mtext></mrow></msub></mrow></math></mathml>之差, 在相位上则与<i>A</i>相母线电势差相同。令潮流由M侧系统流向N侧系统, 故障后同塔多回输电线路零序拓扑如图1所示。</p>
                </div>
                <div class="area_img" id="76">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 故障后输电线路零序拓扑" src="Detail/GetImg?filename=images/DLXT201913016_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 故障后输电线路零序拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Zero-sequence topology of transmission lines after fault</b></p>

                </div>
                <div class="p1">
                    <p id="77">图1中, <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Μ</mi><mn>0</mn></mrow></msub></mrow></math></mathml>和<mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Ν</mi><mn>0</mn></mrow></msub></mrow></math></mathml>为流经两侧系统的零序电流, α为故障点距M侧母线长度占线路全长的百分比。若令n为回线总数, 健全输电线路阻抗通过并联等效。由图可见, 两侧母线的零序电势差为:</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Μ</mi><mi>Ν</mi><mn>0</mn></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mrow><mo>[</mo><mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Μ</mi></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Ν</mi></msub><mo stretchy="false">) </mo><mo>/</mo><mo>/</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></mfrac></mrow><mo>) </mo></mrow></mrow><mo>]</mo></mrow></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="82">两侧母线的零序电势差由线路参数和两侧母线的阻抗大小唯一确定, 而与断线故障点位置无关。又由于超、特高压线路采取直接接地方式, 在两侧系统阻抗唯一时, 两侧母线的零序电压<mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Μ</mi><mn>0</mn></mrow></msub></mrow></math></mathml>和<mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Ν</mi><mn>0</mn></mrow></msub></mrow></math></mathml>由式 (4) 确定。</p>
                </div>
                <div class="area_img" id="85">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913016_08500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="87">分析处于同一电压等级的输电线路结构, 当线路正常运行时, 其中m条回线发生单相异常断线或非全相运行, 则流经同名同相健全线路的电流为:</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>φ</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Μ</mi><mo>, </mo><mi>φ</mi></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>φ</mi></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Μ</mi></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Ν</mi></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mi>n</mi><mo>-</mo><mi>m</mi></mrow></mfrac><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mfrac><mn>1</mn><mrow><mi>n</mi><mo>-</mo><mi>m</mi></mrow></mfrac></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Μ</mi><mo>, </mo><mi>φ</mi></mrow></msub></mrow></math></mathml>和<mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>φ</mi></mrow></msub></mrow></math></mathml>分别为M侧和N侧系统相电压。</p>
                </div>
                <div class="p1">
                    <p id="93">此时, 单独分析<i>C</i>1回线断线时的故障序网络可知, 零序电流与两侧电势关系如下。</p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Μ</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Ν</mi></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Σ</mtext><mn>1</mn></mrow></msub><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Σ</mtext><mn>2</mn></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Σ</mtext><mn>0</mn></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Σ</mtext><mn>2</mn></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Σ</mtext><mn>0</mn></mrow></msub></mrow></mfrac></mrow></mfrac><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Σ</mtext><mn>2</mn></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Σ</mtext><mn>2</mn></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Σ</mtext><mn>0</mn></mrow></msub></mrow></mfrac></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Σ</mtext><mn>1</mn></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Σ</mtext><mn>2</mn></mrow></msub></mrow></math></mathml>和<mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Σ</mtext><mn>0</mn></mrow></msub></mrow></math></mathml>分别为从端口看进去的等值正序、负序和零序阻抗。</p>
                </div>
                <div class="p1">
                    <p id="99">显然零序电流随两侧电势间功角的增大而增加, 由式 (2) 可知故障点两侧零序电势差也有此关系, 两者均与线路重载程度正相关。而由文献<citation id="205" type="reference">[<a class="sup">18</a>]</citation>的分析可知, 故障前后各母线电压的大小和相位不会发生显著变化。</p>
                </div>
                <div class="p1">
                    <p id="100">由上述分析可得如下结论。</p>
                </div>
                <div class="p1">
                    <p id="101">1) 发生一线单相异常断线故障后, 断口对零序网络的影响, 相当于在故障点串联了一个零序电压源, 其大小为两侧母线故障相电势差的1/3, 相位与之相等。</p>
                </div>
                <div class="p1">
                    <p id="102">2) 两侧母线零序电势相角相差180°, 且两侧母线零序电势差不随故障位置变化, 从而流经各支路的零序电流也不随故障位置的变化而发生变化。</p>
                </div>
                <div class="p1">
                    <p id="103">3) 健全线路上存在零序电压过零点, 且在系统阻抗和线路参数不变时, 过零点位置是固定的。</p>
                </div>
                <div class="p1">
                    <p id="104">4) 发生非全相运行或异常断线故障时, 断线线路对应相的负荷要经其他健全线路输送到对侧, 从而会加重健全线路的负荷电流。</p>
                </div>
                <div class="p1">
                    <p id="105">5) 系统零序电流大小和故障点两侧零序电势差与线路重载程度正相关, 但两侧母线电压不会发生显著变化。</p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>2</b> 健全线路零序方向保护误动机理</h3>
                <div class="p1">
                    <p id="107">对于同塔同压多回线路, 以双回线为例, 可根据前述分析作系统零序电压分布图如图2所示。在大容量、长线路条件下, 若故障点远离<i>M</i>端, 即<i>α</i>≈1, 此时可能出现<mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>α</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mo>≫</mo><mi>α</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Μ</mi></msub></mrow></math></mathml>的情况, 从而使得<i>M</i>侧零序方向保护测得的零序电压过低。如果发生高阻接地故障, 也会出现类似的问题。为了增加零序方向保护在此类情况下的灵敏性, 往往采用下式对零序电压<mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>进行补偿<citation id="206" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mn>0</mn><mo>′</mo></msup></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="112">式中:<mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mn>0</mn><mo>′</mo></msup></msub></mrow></math></mathml>为补偿后的零序电压;<mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>为零序电流;<i>k</i><sub>0</sub>为补偿度, 可取0.5～1。</p>
                </div>
                <div class="area_img" id="115">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 零序电压分布图" src="Detail/GetImg?filename=images/DLXT201913016_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 零序电压分布图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Zero-sequence voltage distribution diagram</b></p>

                </div>
                <div class="p1">
                    <p id="116">其核心思想为, 如果零序电流的方向为从故障点流向保护所在位置, 则零序电压会越补越大, 能够将零序电压提升到门槛值以上。但对于图2中的C2回线, 易知当零序电压过零点在线路上时, 如果仍然按照<i>k</i><sub>0</sub>=1进行补偿, 补偿后的两侧零序电压极性均将反转, 而零序方向保护判据为:</p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>1</mn><mn>8</mn><mn>0</mn><mo>°</mo><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>&lt;</mo><mrow><mi>arg</mi></mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>&lt;</mo><mn>3</mn><mn>6</mn><mn>0</mn><mo>°</mo><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>θ</i><sub>1</sub>和<i>θ</i><sub>2</sub>为躲避干扰量所取裕度, 可在0°～30°间取值。</p>
                </div>
                <div class="p1">
                    <p id="120">显然, 此时C2两侧零序方向保护均判定为正向故障, 从而保护误动。补偿后的零序电压分布示意图如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="121">对于同塔混压多回线路, 误动原因则完全不同。同塔混压四回线路示意图如附录A图A1 (b) 所示。当S1C1回线A相发生异常断线故障时, 由于线间互感的影响, S2C1回线将感应出分布趋势完全相同的零序电压, 由式 (8) 可知, S2C1回线两侧零序方向保护判正方向故障, 保护误动。而S2C1回线两侧母线的零序电压又将使得S2C2回线中出现零序电压过零点, 严重时将使得S1C2和S2C2线路上的纵联零序方向保护因零序电压过补偿而误动。若S1C1回线与S2C2回线间也存在零序互感, 则由于磁联系较强, 此时S2C2回线的零序电压分布将与S1C1回线相等, 误动原因发生变化。故障后同名线路零序电压分布如附录A图A3所示。</p>
                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>3 引起健全线路零序方向保护不正确动作的其他因素</b></h3>
                <h4 class="anchor-tag" id="123" name="123"><b>3.1</b> 横向故障对保护的影响</h4>
                <div class="p1">
                    <p id="124">下面以同塔同压双回线路为例进行分析。如图3所示, 令C1回线点<i>f</i>处发生不对称横向故障, C1线路零序电流由故障点流向两侧母线。由楞次定律可知, 此时故障点两侧的零序电流<mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>Μ</mi><mn>0</mn></mrow><mrow><mi>f</mi><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>和<mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>0</mn></mrow><mrow><mi>f</mi><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>都将在健全线路C2上感应出零序电动势, 分别记为<mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>Μ</mi><mtext>m</mtext></mrow><mi>f</mi></msubsup></mrow></math></mathml>和<mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>Ν</mi><mtext>m</mtext></mrow><mi>f</mi></msubsup></mrow></math></mathml>。其中, <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>Μ</mi><mtext>m</mtext></mrow><mi>f</mi></msubsup><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>Μ</mi><mn>0</mn></mrow><mrow><mi>f</mi><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>Ν</mi><mtext>m</mtext></mrow><mi>f</mi></msubsup><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>0</mn></mrow><mrow><mi>f</mi><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>这两个零序电动势将相互抵消, 最终合成为一个组合零序感应电动势, 记为<mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>m</mtext><mi>f</mi></msubsup></mrow></math></mathml>, 并通过此组合零序感应电动势影响健全线路零序方向保护的故障判别。但必须指出的是, 在两回线电气联系较强时, 两侧母线的零序电动势<mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Μ</mi><mi>Ν</mi><mn>0</mn></mrow></msub></mrow></math></mathml>显然应大于因零序互感而感应出的组合零序感应电动势<mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>m</mtext><mi>f</mi></msubsup></mrow></math></mathml>, 从而健全线路不存在零序电压过零点, 保护不会误动;而在强磁弱电情况下, 组合零序感应电动势将加在原本不存在零序电气量的健全线路上, 从而导致健全线路零序电气量分布趋势与线路发生纵向故障或非全相运行时的零序电气量分布一致。横向故障时线路零序电气量分布示意图如图3所示。</p>
                </div>
                <div class="area_img" id="133">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 横向故障时线路零序电气量分布图" src="Detail/GetImg?filename=images/DLXT201913016_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 横向故障时线路零序电气量分布图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Zero-sequence electrical distribution diagram with a latitudinal fault</b></p>

                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>3.2</b> 三相不对称对保护的影响</h4>
                <div class="p1">
                    <p id="135">在实际应用中存在许多未达到换位长度的同塔多回线路, 且换位方法相当复杂。同塔多回线路各回线存在线路三相不对称问题时, 每条线路中都将产生不平衡零序电气量, 进而影响零序方向保护的动作判断。且各回线自产的不平衡零序电流的方向受运行方式、线路参数、回线间距和负荷变化等多种因素共同决定, 难以准确进行估计。由于不平衡零序分量一般较小, 本文采用设计零序电压和零序电流阈值的方法消除线路三相不对称问题的影响。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>3.3</b> 电流互感器断线的影响</h4>
                <div class="p1">
                    <p id="137">电流互感器 (TA) 断线时, 零序方向保护将因失去电流而无法动作;零序差动保护则可能因两侧TA差流而误动。目前针对TA断线已有许多专门的检测与应对方法, 且多集中于利用零序电流或线路电流差两种判断方法<citation id="207" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。也可利用站域信息进行判断, 当保护某一相电流突然消失时, 通过站域信息获取本端母线其他出线的电流突变量, 若其他出线的电流突变量与保护是所在线路本端电流突变量差异较大, 则报TA断线告警。此时可跳过防误动逻辑或直接闭锁零序方向保护。</p>
                </div>
                <div class="p1">
                    <p id="138">TA断线逻辑在防误动逻辑之前作用。发生TA断线故障时, 零序方向保护先经互感器断线闭锁逻辑被可靠闭锁, 防误动逻辑不起作用, 保护不会发生误动。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>3.4</b> 线路轻载、空载时对保护的影响</h4>
                <div class="p1">
                    <p id="140">线路轻载时, 负荷电流很小, 两侧母线电动势趋于相同<citation id="208" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。根据式 (2) 至式 (6) 的推导可知, 当同塔多回线路发生不对称纵向故障或非全相运行时, 故障点两侧零序电压将减小, 流经各线路的零序电流也将很小, 从而有可能使得各电气量达不到零序方向保护的阈值, 保护拒动。</p>
                </div>
                <div class="p1">
                    <p id="141">线路轻载、空载时, 同塔多回线路几乎或完全不带负载, 此时保护仅能通过电压量判断故障, 而线路各点电压此时又基本相同, 目前尚无可靠方法解决空载条件下线路不对称纵向故障判别问题, 零序方向保护在原理上无法判别故障。随着线路负荷增大, 一旦线路电流升至阈值以上, 则防误动逻辑能够正确作用并防止保护误动。</p>
                </div>
                <h3 id="142" name="142" class="anchor-tag"><b>4</b> 健全线路零序方向保护防误动方法</h3>
                <h4 class="anchor-tag" id="143" name="143"><b>4.1</b> 零序电压反向补偿方法</h4>
                <div class="p1">
                    <p id="144">显然, 同塔同压多回线路因非全相运行或断线故障引发的零序方向保护误动, 其根本原因在于零序电压过补偿。为此, 对同塔同压多回线路中的每一回线, 判断式 (9) 是否成立。</p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow><mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow><mo>&lt;</mo><mn>1</mn></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="147">如不成立, 则按常规方法对零序电压进行补偿。如果成立, 则按式 (10) 对零序电压反向补偿。</p>
                </div>
                <div class="p1">
                    <p id="148"><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mn>0</mn><mo>′</mo></msup></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="150">针对同塔同压多回线路, 由于可以计算出零序电压过零点的位置, 一种思路是, 自适应调整补偿系数<i>k</i><sub>0</sub>并使得健全线路零序电压不过补偿, 而是欠补偿并将零序电压补偿至小于动作门槛值, 从而防止误动。但问题在于, 此类方法反而会削弱零序方向保护的灵敏度, 使得零序方向保护判据结果变得更为模糊, 与前述零序电压反向补偿方法相比没有任何优势。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>4.2</b> 基于站域信息的断线检测与保护闭锁方法</h4>
                <div class="p1">
                    <p id="152">对于同塔混压多回线路, 健全电压等级多回线路零序保护误动的根本原因在于线间互感所感应出的零序电压, 此时同名相虽然存在断线故障的特征, 却又存在三相负荷电流, 同时非同名回线上仍存在零序电压过零点。据此可构建基于站域信息的断线检测与保护闭锁方法。完整的基于站域信息的零序方向保护防误动方法流程图如图4所示。</p>
                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 基于站域信息的零序方向保护防误动方法流程图" src="Detail/GetImg?filename=images/DLXT201913016_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 基于站域信息的零序方向保护防误动方法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flow chart of anti-maloperation method for zero-sequence directional protection based on substation information</b></p>

                </div>
                <div class="p1">
                    <p id="154">其具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="155">步骤1:判定同塔多回线路发生断线。任意回线满足以下全部4个条件时, 判定该回线发生非全相运行。<mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>①</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>&gt;</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>L</mtext><mtext>Ν</mtext></msubsup></mrow></math></mathml>, 其中, <mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mrow></math></mathml>为负荷电流瞬时值, <mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>L</mtext><mi>Ν</mi></msubsup></mrow></math></mathml>为额定负荷电流, <i>k</i><sub>1</sub>为负荷增益系数, 一般可取0.01, 其中, 此时线路仍带有负荷, 从而排除三相断线故障。<mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>②</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>&gt;</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>, 其中, <mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为零序电流阈值, 存在零序电流即可能发生了不对称故障。<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>③</mi><mtext>Δ</mtext><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>φ</mi></msub><mo stretchy="false">|</mo></mrow><mo>&lt;</mo><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>φ</mi></msub><mo stretchy="false">|</mo></mrow></math></mathml>, 其中, <mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>φ</mi></msub><mo stretchy="false">|</mo></mrow></math></mathml>为一端相电压模值的变化量, 本端三相相电压测量值无显著变化, 为断线时的主要特征。<mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>④</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>φ</mi></msub><mo>&lt;</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>φ</mi><mtext>Ν</mtext></msubsup></mrow></math></mathml>, 其中, <mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>φ</mi><mtext>Ν</mtext></msubsup></mrow></math></mathml>为相电流额定值, <i>k</i><sub>2</sub>为电流增益系数, 一般可取0.01, 断线相无电流流过。</p>
                </div>
                <div class="p1">
                    <p id="165">步骤2:判定某电压等级发生非全相运行或异常断线故障时, 对于健全电压等级线路同名回线, 采用步骤1所述方法判定是否发生断线。如同名回线并未发生非全相运行或异常断线故障, 则进入步骤3, 利用式 (9) 判定线路是否存在零序电压过零点, 并闭锁本电压等级全部存在零序电压过零点的线路。</p>
                </div>
                <div class="p1">
                    <p id="166">步骤3:判定健全电压等级任意线路是否存在零序电压过零点。如存在, 闭锁同名回线上所有零序方向保护。</p>
                </div>
                <h3 id="167" name="167" class="anchor-tag"><b>5</b> 仿真分析</h3>
                <div class="p1">
                    <p id="168">采用实时数字仿真器 (RTDS) 软件对如图1及附录A图A1所示同塔同压/混压多回输电线路进行了建模仿真。对于同塔同压双回线路, 输电线路采用500 kV贝瑞隆模型, 取线路长度为100 km。线路及两侧系统阻抗参数如附录A表A1所示。</p>
                </div>
                <div class="p1">
                    <p id="169">现令C1回线距<i>M</i>侧系统保护安装处<i>l</i><sub><i>F</i></sub>处发生A相断线故障, 系统故障处A相电气量测值如附录A表A2所示。</p>
                </div>
                <div class="p1">
                    <p id="170">此时健全相相电流平均为630 A左右。可见, 发生故障时C1回线A相电流几乎全部转移至C2回线的A相。此外, 由于两侧系统仍然联通, 母线电压并不会随故障位置而发生太大变化。</p>
                </div>
                <div class="p1">
                    <p id="171">发生断线故障时, 输电线路零序电气量测值如附录A表A3所示。其中, <mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>F</mi><mn>0</mn></mrow></msub></mrow></math></mathml>和<mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><msup><mi>F</mi><mo>′</mo></msup><mn>0</mn></mrow></msub></mrow></math></mathml>分别为故障点两侧的零序电压。可见, 虽然<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>F</mi><mn>0</mn></mrow></msub></mrow></math></mathml>及<mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><msup><mi>F</mi><mo>′</mo></msup><mn>0</mn></mrow></msub></mrow></math></mathml>随着故障位置的变化而变化, 但<mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>F</mi><msup><mi>F</mi><mo>′</mo></msup><mn>0</mn></mrow></msub></mrow></math></mathml>不变, 流经各支路的零序电流也基本不变, 从而两侧母线零序电压也不变。两侧零序电压相位相差约180°, 且健全输电线路上存在零序电压过零点, 两者基本不随故障位置变化。故障点处零序电压与母线电势差关系表如附录A表A4所示。其中, <mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Μ</mi><mi>Ν</mi><mo>, </mo><mtext>A</mtext></mrow></msub></mrow></math></mathml>为两侧电源<i>A</i>相电势差。可见, 故障点两侧零序电压基本不随故障位置的变化而变化, 且与两侧母线<i>A</i>相电势差很接近。</p>
                </div>
                <div class="p1">
                    <p id="178">现令距M侧保护安装点50 <i>km</i>处发生<i>C</i>1回线<i>A</i>相异常断线故障, 不对称纵向故障时输电线路相关电气量量测值表如表1所示。其中, 零序电流<mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>以从<i>M</i>侧流向<i>N</i>侧为正, 仅测量<i>M</i>端流出零序电流相量值。<i>φ</i><sub>1</sub>及<i>φ</i><sub>2</sub>为使用不同方法时两端零序方向保护动作判据, 表2为保护判据动作结果。</p>
                </div>
                <div class="area_img" id="180">
                    <p class="img_tit"><b>表1 不对称纵向故障时输电线路电气量量测值表</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Electrical measured values of transmission lines with a longitudinal fault</b></p>
                    <p class="img_note"></p>
                    <table id="180" border="1"><tr><td>回线</td><td>相别</td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Μ</mi><mo>, </mo><mi>φ</mi></mrow></msub><mo>/</mo><mtext>k</mtext><mtext>V</mtext></mrow></math></td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>φ</mi></mrow></msub><mo>/</mo><mtext>k</mtext><mtext>V</mtext></mrow></math></td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>φ</mi></msub><mo>/</mo><mtext>A</mtext></mrow></math></td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>/</mo><mtext>k</mtext><mtext>A</mtext></mrow></math></td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Μ</mi><mn>0</mn></mrow></msub><mo>/</mo><mtext>k</mtext><mtext>V</mtext></mrow></math></td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Ν</mi><mn>0</mn></mrow></msub><mo>/</mo><mtext>k</mtext><mtext>V</mtext></mrow></math></td></tr><tr><td></td><td>A 相</td><td>292.935∠0.000°</td><td>286.919∠-12.795°</td><td>58.875∠88.919°</td><td></td><td></td><td></td></tr><tr><td><br /> C1</td><td>B相</td><td>292.040∠-122.241°</td><td>285.707∠-130.512°</td><td>1 372.3∠-117.221°</td><td>0.489∠79.877°</td><td>6.911∠80.405°</td><td>6.911∠-99.595°</td></tr><tr><td><br /></td><td>C相</td><td>289.430∠117.895°</td><td>288.389∠109.428°</td><td>1 275.2∠107.584°</td><td></td><td></td><td></td></tr><tr><td><br /></td><td>A 相</td><td>292.935∠0.000°</td><td>286.919∠-12.795°</td><td>2 229.7∠-6.760°</td><td></td><td></td><td></td></tr><tr><td><br /> C2</td><td>B相</td><td>292.040∠-122.241°</td><td>285.707∠-130.512°</td><td>1 455.5∠-130.546°</td><td>0.351∠-0.332°</td><td>6.911∠80.405°</td><td>6.911∠-99.595°</td></tr><tr><td><br /></td><td>C相</td><td>289.430∠117.895°</td><td>288.389∠109.428°</td><td>1 504.6∠117.883°</td><td></td><td></td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="181">
                    <p class="img_tit"><b>表2 保护动作情况</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Protection action situation</b></p>
                    <p class="img_note"></p>
                    <table id="181" border="1"><tr><td rowspan="2"><br />回线</td><td colspan="3"><br />常规补偿时相角判据<i>φ</i><sub>1</sub></td><td colspan="3">反向补偿时相角判据<i>φ</i><sub>2</sub></td></tr><tr><td><br /><i>M</i>侧相<br />角/ (°) </td><td><i>N</i>侧相<br />角/ (°) </td><td>动作<br />结果</td><td><i>M</i>侧相<br />角/ (°) </td><td><i>N</i>侧相<br />角/ (°) </td><td>动作<br />结果</td></tr><tr><td><br /> C1</td><td>-103.471</td><td>-76.528</td><td>正确<br />动作</td><td colspan="3">不存在零序电压过零点</td></tr><tr><td><br /> C2</td><td>103.263</td><td>-103.472</td><td>可能<br />误动</td><td>-103.472</td><td>77.148</td><td>不误动</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="182">可见, C1回线满足本方法上述断线判别方法中所述4个判断条件, 判定其A相发生了非全相运行或断线故障, 从而不对C1回线的纵联零序方向保护做任何调整或闭锁措施, 使其正常动作。而对于C2, 易知<mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>Μ</mi><mn>0</mn></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>/</mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">]</mo><mo stretchy="false">|</mo><mo>=</mo><mn>0</mn><mo>.</mo><mn>5</mn><mn>4</mn><mo>&lt;</mo><mn>1</mn></mrow></math></mathml>, 从而C2回线存在零序电压过零点。此时反向补偿后零序电压为46.400 6∠76.196 2° kV, 其相位较补偿前的<i>M</i>侧零序电压并无太大变化, 幅值却显著提高, 从而本回线<i>M</i>侧零序方向保护判为正方向故障, <i>N</i>侧零序方向保护判为反方向故障, 可以在确保零序方向保护灵敏性的前提下可靠不动作。</p>
                </div>
                <div class="p1">
                    <p id="184">搭建如附录A图A1 (b) 所示的100 km同塔混压四回线路。其中, S1为500 kV同塔双回线路, S2为220 kV同塔双回线路, S1的C1和C2回线分别仅与S2的C1和C2回线存在互感。所有回线的单位长度正序、零序阻抗和回线间互感与表1所述相同。当S1C1回线距<i>M</i>侧50 km处发生A相异常断线故障时, 测得S2C1和S2C2回线相关电气量如附录A表A5所示。</p>
                </div>
                <div class="p1">
                    <p id="185">可见, S2C1回线A相虽然存在与S1C1回线相同的零序电气量分布, 但由于健全相存在相电流, S2C1回线不符合断线判别方法中所述逻辑判据, 判定其未发生非全相运行或断线故障。而此时S2C2回线存在零序电压过零点, 判定本回线不存在故障, 从而闭锁S2C1和S2C2回线的纵联零序方向保护, 保护不误动。</p>
                </div>
                <div class="p1">
                    <p id="186">再对系统发生不对称横向故障时的电气特征进行分析。取功角为30°, 令C1回线距<i>M</i>侧系统保护安装处<i>l</i><sub><i>f</i></sub>处发生A相金属性接地故障, 记录线路各零序电气量随故障距离变化趋势图如附录A图A4所示。可见, 当电气联系较强时, 横向故障对健全线路造成的影响很小, 此时两侧母线零序电压相位均为172°左右, 健全线路不会因此而误动。</p>
                </div>
                <div class="p1">
                    <p id="187">考虑强磁弱电情况, 对同塔混压四回线路S1C1发生A相金属性接地故障的情况进行了仿真, 记录S2C1和S2C2回线零序电气量分布趋势如附录A图A5所示。此时两侧零序电压相位相差约180°左右。可见, 虽然横向故障确实能在强磁弱电环境下使健全线路上产生零序电压和电流, 但其值非常微弱, 且分布趋势与纵向故障时基本相同, 可用门槛值或直接利用纵向故障防误动方法处理。</p>
                </div>
                <div class="p1">
                    <p id="188">再对不同功角下, 同塔同压双回线路C1线路距<i>M</i>侧10 km处发生A相异常断线时的各零序电压作分布图如附录A图A6所示。功角增大过程中, C2回线零序电流也增大约9倍。可见, 轻载、空载时母线零序电压无太大变化, 但零序电流将大大减小, 从而零序方向保护无法动作。</p>
                </div>
                <h3 id="189" name="189" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="190">本文分析了同塔多回线路在发生非全相运行或不对称纵向故障时输电系统电气特征, 讨论了健全线路零序方向保护在其他回路发生不对称纵向故障或非全相运行时误动的根本原因, 分析了多种因素对保护误动的影响, 并据此提出了一种基于站域信息的同塔多回线零序方向保护防误动方法, 通过分析本端站域信息判断线路是否存在零序电压过零点、同一电压等级任意线路是否存在不对称纵向故障或非全相状态, 可有针对性地闭锁零序方向保护, 对同塔同压、混压多回线路均能达到防止保护误动的效果。但本文所提方法尚存如下局限。</p>
                </div>
                <div class="p1">
                    <p id="191">1) 对于部分同塔或分段同塔的多回输电线路, 由于线间耦合关系更为复杂, 且存在对端可能无公共母线的问题, 因此本文基于全程同塔多回线路电气特性提出的方法并不适用, 尚需进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="192">2) 本文并未考虑线路导线分布方式不同可能带来的问题, 线路参数不平衡方面的讨论尚未展开。实际上导线相对位置直接决定线间互感, 不同排列方式下的线路参数存在差异, 从而将对本文所述方法的灵敏性产生影响。</p>
                </div>
                <div class="p1">
                    <p id="193">交流系统同塔多回线路应用已较为普遍, 而直流输电系统也有双重化、多重化发展趋势。因此后续工作可针对超、特高压同塔多回直流输电线路保护的原理性能优化方面进一步开展研究。</p>
                </div>
                <div class="p1">
                    <p id="194">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="209" name="209" class="anchor-tag">附录A</h3>
                <div class="area_img" id="210">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1同塔多回线路结构示意图" src="Detail/GetImg?filename=images/DLXT201913016_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1同塔多回线路结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fi€Ž|g.A1 Structural sketch of multi-circuit transmission lines on the same tower</p>

                </div>
                <div class="area_img" id="211">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2补偿后的零序电压分布示意图" src="Detail/GetImg?filename=images/DLXT201913016_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2补偿后的零序电压分布示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.€Ž|A2 A schematic of zero-sequence voltage distribution after compensation</p>

                </div>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3同塔混压多回线补偿后的零序电压分布示意图" src="Detail/GetImg?filename=images/DLXT201913016_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3同塔混压多回线补偿后的零序电压分布示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Schematic diagram of zero-sequence voltage distribution after compensation for multi-circuit transmission lines on the same tower</p>

                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4横向故障时各零序电气量随故障距离变化趋势图" src="Detail/GetImg?filename=images/DLXT201913016_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4横向故障时各零序电气量随故障距离变化趋势图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Change trend of zero sequence electrical values with fault distance when transverse fault occurs</p>

                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5横向故障对同塔四回线健全线路影响示意图" src="Detail/GetImg?filename=images/DLXT201913016_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5横向故障对同塔四回线健全线路影响示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Schematic diagram of the influence of transverse fault on four-circuits transmission lines on the same tower</p>

                </div>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6纵向故障时H3&#237;零序分量随功角变化趋势图" src="Detail/GetImg?filename=images/DLXT201913016_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6纵向故障时H3í零序分量随功角变化趋势图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Trend diagram of zero-sequence component with power angle when line-breaking fault occurs</p>

                </div>
                <div class="area_img" id="216">
                                            <p class="img_tit">
                                                表A1同塔多回线路及两侧系统阻抗参数
                                                    <br />
                                                Table A1 Impedance parameters of multi-circuit lines on the same tower and both sides of the system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913016_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1同塔多回线路及两侧系统阻抗参数" src="Detail/GetImg?filename=images/DLXT201913016_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="217">
                                            <p class="img_tit">
                                                表A2系统故障处A相电气量测值
                                                    <br />
                                                Table A2 Measuring value of A phase electrical fault at fault point
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913016_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2系统故障处A相电气量测值" src="Detail/GetImg?filename=images/DLXT201913016_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="218">
                                            <p class="img_tit">
                                                表A3输电线路零序电气量测值
                                                    <br />
                                                Table A3 zero-sequence electrical quantities of transmission lines
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913016_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3输电线路零序电气量测值" src="Detail/GetImg?filename=images/DLXT201913016_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="219">
                                            <p class="img_tit">
                                                表A4故障点处零序电压与母线电势差关系表
                                                    <br />
                                                Table A4 Relationship between zero-sequence voltage and bus potential difference at fault point
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913016_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4故障点处零序电压与母线电势差关系表" src="Detail/GetImg?filename=images/DLXT201913016_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表A5 S2C1和S2C2回线相关电气量量测值
                                                    <br />
                                                Table A5 electrical quantities of S2C1 and S2C2 loop lines
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913016_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913016_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913016_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5 S2C1和S2C2回线相关电气量量测值" src="Detail/GetImg?filename=images/DLXT201913016_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201104016&amp;v=MjY3MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjNMUHlyUGJiRzRIOURNcTQ5RVlvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 林富洪, 王增平.采用同向正序基频分量的双回线故障测距原理[J].中国电机工程学报, 2011, 31 (4) :93-98.LIN Fuhong, WANG Zengping.Fault locating method based on two-terminal common positive sequence fundamental frequency component for parallel transmission line[J].Proceedings of the CSEE, 2011, 31 (4) :93-98.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201515021&amp;v=MjU1MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXIzTElTSFRlckc0SDlUTnFvOUhaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 邹耀, 陈卫, 李世龙, 等.同杆双回线准三相运行与跳合闸策略[J].电力系统自动化, 2015, 39 (15) :137-142.ZOU Yao, CHEN Wei, LI Shilong, et al.Quasi-three-phase operation and tripping and reclosing strategy of double-circuit transmission lines on the same tower[J].Automation of Electric Power Systems, 2015, 39 (15) :137-142.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200821008&amp;v=MTU4NTFPcm85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjNMTHluYWViRzRIdG4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 张弛, 李一泉, 曾耿晖.基于负序分量补偿的纵联零序方向保护判据与仿真研究[J].电力系统保护与控制, 2008, 36 (21) :18-23.ZHANG Chi, LI Yiquan, ZENG Genghui.Principle investigation and simulation research on pilot zero sequence directional protection with compensation of negative sequence component[J].Power System Protection and Control, 2008, 36 (21) :18-23.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602018&amp;v=MTI3NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjNMSVNIVGVyRzRIOWZNclk5RWJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 宋国兵, 徐海洋, 樊占峰, 等.利用相电流突变防止零序方向元件误动的方法[J].电力系统自动化, 2016, 40 (2) :114-120.SONG Guobing, XU Haiyang, FAN Zhanfeng, et al.A method for preventing mal-operation of zero-sequence direction component using current fault component[J].Automation of Electric Power Systems, 2016, 40 (2) :114-120.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201012019&amp;v=MjMxMjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVyM0xJU0hSZmJHNEg5SE5yWTlFYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 赖庆辉, 陈福锋, 许庆强, 等.纵联零序方向元件的特殊问题分析及解决方案[J].电力自动化设备, 2010, 30 (12) :88-91.LAI Qinghui, CHEN Fufeng, XU Qingqiang, et al.Analysis of pilot zero-sequence directional protection special problems and solutions[J].Electric Power Automation Equipment, 2010, 30 (12) :88-91.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200805006&amp;v=Mjg3NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVyM0xJU0hSZmJHNEh0bk1xbzlGWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 徐振宇, 杜兆强, 孟岩, 等.零、负序方向元件的特殊问题研究[J].电力自动化设备, 2008, 28 (5) :21-25.XU Zhenyu, DU Zhaoqiang, MENG Yan, et al.Special problems in zero/negative sequence directional element[J].Electric Power Automation Equipment, 2008, 28 (5) :21-25.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201704013&amp;v=Mjc0NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXIzTEx5bmFlYkc0SDliTXE0OUVaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 徐海洋, 黄兴华, 王婷, 等.同塔双回线零序电压补偿分析[J].电力系统保护与控制, 2017, 45 (4) :86-92.XU Haiyang, HUANG Xinghua, WANG Ting, et al.Analysis of zero-sequence voltage compensation in double-circuit transmission system[J].Power System Protection and Control, 2017, 45 (4) :86-92.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201510048&amp;v=MTY4MDRmYkc0SDlUTnI0OUJiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXIzTElUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 徐海洋, 宋国兵, 樊占峰, 等.适用于弱馈系统的零序方向元件防误动方法[J].电网技术, 2015, 39 (10) :2952-2958.XU Haiyang, SONG Guobing, FAN Zhanfeng, et al.A novel method adapted to weak-infeed system for preventing mal-operation of the zero-sequence direction component[J].Power System Technology, 2015, 39 (10) :2952-2958.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201319021&amp;v=MTIzMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjNMSVNIVGVyRzRIOUxOcG85SFpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 田宝江, 张太升, 陈军, 等.不平衡零序电流对纵联零序保护的影响分析及其对策[J].电力系统自动化, 2013, 37 (19) :132-135.TIAN Baojiang, ZHANG Taisheng, CHEN Jun, et al.Analysis of influence of unbalanced zero-sequence current on pilot zero-sequence protection and its countermeasures[J].Automation of Electric Power Systems, 2013, 37 (19) :132-135.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201307019&amp;v=MzEyNTlMSVNIVGVyRzRIOUxNcUk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张琦兵.平行线弱电强磁下零序方向元件的改进[J].电力系统自动化, 2013, 37 (7) :94-98.ZHANG Qibing.Improvement of zero-sequence directional component for parallel lines with magnetically strong and electrically weak connection[J].Automation of Electric Power Systems, 2013, 37 (7) :94-98.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201108021&amp;v=MjMwNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjNMSVNIVGVyRzRIOURNcDQ5SFpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李斌, 李学斌, 丁茂生, 等.同杆双回线环流对方向纵联保护的影响及改进[J].电力系统自动化, 2011, 35 (8) :103-107.LI Bin, LI Xuebin, DING Maosheng, et al.Influence of circulating current in same-pole double-circuit transmission lines on directional pilot protection and its improvement[J].Automation of Electric Power Systems, 2011, 35 (8) :103-107.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200924007&amp;v=MTc3NjViRzRIdGpPcTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjNMTHluYWU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 蒋苏静, 毕天姝, 徐振宇, 等.平行双回线路纵联零序方向误动原因分析及负序功率方向研究[J].电力系统保护与控制, 2009, 37 (24) :21-26.JIANG Sujing, BI Tianshu, XU Zhenyu, et al.Analysis of the reason of pilot zero sequence directional protection mal-function and study of negative sequence directional element on parallel double-circuit lines[J].Power System Protection and Control, 2009, 37 (24) :21-26.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201509010&amp;v=MjEzODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVyM0xJU0hSYXJHNEg5VE1wbzlFWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 司泰龙, 牛林, 王睿昕, 等.同杆双回线的反序负序纵联距离保护新方法[J].电力系统及其自动化学报, 2015, 27 (9) :53-57.SI Tailong, NIU Lin, WANG Ruixin, et al.Novel criterion of longitudinal distance protection based on inverse directional negative sequence component for double-circuit transmission line[J].Proceedings of the CSU-EPSA, 2015, 27 (9) :53-57.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201611020&amp;v=MDkwNjc0SDlmTnJvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXIzTElTSFJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陈文哲, 郝治国, 张保会, 等.同塔双回线纵向故障特征分析及零序方向保护改进[J].电力自动化设备, 2016, 36 (11) :133-139.CHEN Wenzhe, HAO Zhiguo, ZHANG Baohui, et al.Characteristic analysis on longitudinal fault of dual-circuit transmission line and improvement of zero-sequence directional protection[J].Electric Power Automation Equipment, 2016, 36 (11) :133-139.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201707018&amp;v=MTc5OTBac0Z5cm1VcjNMTHluYWViRzRIOWJNcUk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 张旭升, 李旭, 樊占峰, 等.同塔四回线路纵向故障对零序方向保护的影响研究[J].电力系统保护与控制, 2017, 45 (7) :114-120.ZHANG Xusheng, LI Xu, FAN Zhanfeng, et al.Influence research of longitudinal fault on zero sequence direction protection for four parallel transmission lines on the same tower[J].Power System Protection and Control, 2017, 45 (7) :114-120.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715022&amp;v=MjUwNzZVcjNMSVNIVGVyRzRIOWJOcW85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 郑涛, 吴丹, 张嘉琴, 等.混压同塔四回线强电弱磁系统跨电压不接地故障短路计算[J].电力系统自动化, 2017, 41 (15) :155-161.DOI:10.7500/AEPS20161115002.ZHENG Tao, WU Dan, ZHANG Jiaqin, et al.Short-circuit calculation of cross-voltage unearthed fault in strong-electric and weak-magnetic system of mixed-voltage four-circuit lines on the same tower[J].Automation of Electric Power Systems, 2017, 41 (15) :155-161.DOI:10.7500/AEPS20161115002.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702024&amp;v=MDM4NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcjNMSVNIVGVyRzRIOWJNclk5SFlJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 郭雅蓉, 柳焕章, 王兴国.零序电流差动保护选相元件[J].电力系统自动化, 2017, 41 (2) :155-159.DOI:10.7500/AEPS 20160203008.GUO Yarong, LIU Huanzhang, WANG Xingguo.Phase selection elements for zero sequence current differential protection[J].Automation of Electric Power Systems, 2017, 41 (2) :155-159.DOI:10.7500/AEPS20160203008.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508410491999&amp;v=MDgyNDV5bm5VNzNMSVZ3WFZWMjdHYmE0RnRYTnI0dE1aZUlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZG&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 许正亚.输电线路新型距离保护[M].北京:中国水利水电出版社, 2002.XU Zhengya.New type distance protection of power line[M].Beijing:China Water &amp; Power Press, 2002.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201704003&amp;v=MDYwNTVtVXIzTEx5bmFlYkc0SDliTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 谢俊, 李勇, 刘宏君, 等.线路纵联零序方向保护误动机理分析及对策研究[J].电力系统保护与控制, 2017, 45 (4) :19-25.XIE Jun, LI Yong, LIU Hongjun, et al.Mechanism analysis and countermeasure research on the misoperation of the zero sequence directional pilot protection of line[J].Power System Protection and Control, 2017, 45 (4) :19-25.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CSDL201003018&amp;v=MDUwNzh0R0ZyQ1VSN3FmWnVac0Z5cm1VcjNMSmo3UFlyRzRIOUhNckk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 赵生平.SEL保护中CT断线闭锁差动保护方案分析[J].电力科学与技术学报, 2010, 25 (3) :92-97.ZHAO Shengping.Analysis on CT wire-break blocking differential protection schemes for SEL protector[J].Journal of Electric Power Science and Technology, 2010, 25 (3) :92-97.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723011&amp;v=MDQwMDl1WnNGeXJtVXIzTElTSFRlckc0SDliT3JJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 黄少锋, 陈搏威, 伍叶凯.电流互感器中性线电阻增大对线路差动保护的影响[J].电力系统自动化, 2017, 41 (23) :77-82.DOI:10.7500/AEPS20170419004.HUANG Shaofeng, CHEN Bowei, WU Yekai.Influence of increase of neutral line resistance in current transformer on line differential protection[J].Automation of Electric Power Systems, 2017, 41 (23) :77-82.DOI:10.7500/AEPS 20170419004.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913016" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913016&amp;v=MTAxMzZVcjNMSVNIVGVyRzRIOWpOckk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

