

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136540508537500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913004%26RESULT%3d1%26SIGN%3dIRn4jbETgSv34LWg3iNP3uATvCI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913004&amp;v=MjcyODNVUjdxZlp1WnNGeXJsVnIvTUlTSFRlckc0SDlqTnJJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;1&lt;/b&gt; 光热机组运行原理和模型 "><b>1</b> 光热机组运行原理和模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;1.1&lt;/b&gt; 光热发电系统热量平衡"><b>1.1</b> 光热发电系统热量平衡</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;1.2&lt;/b&gt; 光热机组储热罐约束"><b>1.2</b> 光热机组储热罐约束</a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;1.3&lt;/b&gt; 光热机组汽轮机启停约束"><b>1.3</b> 光热机组汽轮机启停约束</a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;1.4&lt;/b&gt; 光热机组汽轮机发电约束"><b>1.4</b> 光热机组汽轮机发电约束</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#215" data-title="&lt;b&gt;2 CSP&lt;/b&gt;优化运行模型 "><b>2 CSP</b>优化运行模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#216" data-title="&lt;b&gt;2.1&lt;/b&gt; 光热机组优化运行模型"><b>2.1</b> 光热机组优化运行模型</a></li>
                                                <li><a href="#226" data-title="&lt;b&gt;2.2&lt;/b&gt; 含光热的电力系统优化运行模型"><b>2.2</b> 含光热的电力系统优化运行模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#236" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#238" data-title="&lt;b&gt;3.1&lt;/b&gt; 光热机组优化运行模型求解结果"><b>3.1</b> 光热机组优化运行模型求解结果</a></li>
                                                <li><a href="#240" data-title="&lt;b&gt;3.2&lt;/b&gt; 含光热的电力系统优化运行模型求解结果"><b>3.2</b> 含光热的电力系统优化运行模型求解结果</a></li>
                                                <li><a href="#249" data-title="&lt;b&gt;3.3&lt;/b&gt; 不同光热规模对结果的影响"><b>3.3</b> 不同光热规模对结果的影响</a></li>
                                                <li><a href="#254" data-title="&lt;b&gt;3.4&lt;/b&gt; 储热罐不同储量对结果的影响"><b>3.4</b> 储热罐不同储量对结果的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#259" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#285" data-title="附录A机组不同出力下热效率曲线 ">附录A机组不同出力下热效率曲线</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#299" data-title="附录B光热机组参数 ">附录B光热机组参数</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#301" data-title="附录C光热储热环节曲线 ">附录C光热储热环节曲线</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;图1 槽式光热发电系统结构及能量流动关系&lt;/b&gt;"><b>图1 槽式光热发电系统结构及能量流动关系</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图2 光热电站启动过程示意图&lt;/b&gt;"><b>图2 光热电站启动过程示意图</b></a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;表1 已有模型和精细模型约束对比&lt;/b&gt;"><b>表1 已有模型和精细模型约束对比</b></a></li>
                                                <li><a href="#242" data-title="&lt;b&gt;表2 三种模式的结果对比&lt;/b&gt;"><b>表2 三种模式的结果对比</b></a></li>
                                                <li><a href="#246" data-title="&lt;b&gt;图3 两种模型中光热机组启动耗热曲线&lt;/b&gt;"><b>图3 两种模型中光热机组启动耗热曲线</b></a></li>
                                                <li><a href="#251" data-title="&lt;b&gt;图4 不同光热机组规模下的发电成本和弃风量对比&lt;/b&gt;"><b>图4 不同光热机组规模下的发电成本和弃风量对比</b></a></li>
                                                <li><a href="#257" data-title="&lt;b&gt;图5 不同储热罐储热规模下的发电成本和新能源弃电对比&lt;/b&gt;"><b>图5 不同储热罐储热规模下的发电成本和新能源弃电对比</b></a></li>
                                                <li><a href="#286" data-title="图A1机组不同出力下热效率曲线">图A1机组不同出力下热效率曲线</a></li>
                                                <li><a href="#300" data-title="表B1光热机组参数">表B1光热机组参数</a></li>
                                                <li><a href="#302" data-title="图C1光热资源曲线与光热电量最大化时的出力曲线与对比">图C1光热资源曲线与光热电量最大化时的出力曲线与对比</a></li>
                                                <li><a href="#303" data-title="图C2两种模型中光热机组储热罐储热曲线对比 (a) 储热罐1 (b) 储热罐2">图C2两种模型中光热机组储热罐储热曲线对比 (a) 储热罐1 (b) 储热罐2</a></li>
                                                <li><a href="#303" data-title="图C2两种模型中光热机组储热罐储热曲线对比 (a) 储热罐1 (b) 储热罐2">图C2两种模型中光热机组储热罐储热曲线对比 (a) 储热罐1 (b) 储热罐2</a></li>
                                                <li><a href="#304" data-title="图C3两种模型中光热机组出力曲线对比 (a) 光热机组1 (b) 光热机组2">图C3两种模型中光热机组出力曲线对比 (a) 光热机组1 (b) 光热机组2</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MjIyNTlNSVNIVGVyRzRIOW5NcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWci8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" DU Ershun, ZHANG Ning, HODGE B M, et al.The role of concentrating solar power toward high renewable energy penetrated power systems[J].IEEE Transactions on Power Systems, 2018, 33 (6) :6630-6641." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The role of concentrating solar power toward high renewable energy penetrated power systems">
                                        <b>[2]</b>
                                         DU Ershun, ZHANG Ning, HODGE B M, et al.The role of concentrating solar power toward high renewable energy penetrated power systems[J].IEEE Transactions on Power Systems, 2018, 33 (6) :6630-6641.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 苏娟.太阳能光热发电产业经济性分析及发展政策研究[D].北京:华北电力大学, 2017.SU Juan.Economic analysis and development policies research on concentrating solar power industry[D].Beijing:North China Electric Power University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017215482.nh&amp;v=MjU1MzMzenFxQnRHRnJDVVI3cWZadVpzRnlybFZyL01WRjI2R2JHNUc5WEVyWkViUElRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         苏娟.太阳能光热发电产业经济性分析及发展政策研究[D].北京:华北电力大学, 2017.SU Juan.Economic analysis and development policies research on concentrating solar power industry[D].Beijing:North China Electric Power University, 2017.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 张悦, 申彦波, 石广玉.面向光热发电的太阳能短期预报技术[J].电力系统自动化, 2016, 40 (19) :158-167.ZHANG Yue, SHEN Yanbo, SHI Guangyu.Short-term forecasting technology of solar energy for concentrating solar power[J].Automation of Electric Power Systems, 2016, 40 (19) :158-167." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201619024&amp;v=MTUyNDJIVGVyRzRIOWZOcG85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWci9NSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         张悦, 申彦波, 石广玉.面向光热发电的太阳能短期预报技术[J].电力系统自动化, 2016, 40 (19) :158-167.ZHANG Yue, SHEN Yanbo, SHI Guangyu.Short-term forecasting technology of solar energy for concentrating solar power[J].Automation of Electric Power Systems, 2016, 40 (19) :158-167.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" GIL A, MEDRANO M, MARTORELL I, et al.State of the art on high temperature thermal energy storage for power generation:Part 1—concepts, materials and modellization[J].Renewable &amp;amp; Sustainable Energy Reviews, 2010, 14 (1) :31-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300707764&amp;v=MDc2MzMrc0lDM285b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw0UmFoWT1OaWZPZmJLN0h0RE5ySTlGWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         GIL A, MEDRANO M, MARTORELL I, et al.State of the art on high temperature thermal energy storage for power generation:Part 1—concepts, materials and modellization[J].Renewable &amp;amp; Sustainable Energy Reviews, 2010, 14 (1) :31-55.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 陈海平, 于鑫玮, 魏进家, 等.复合抛物面聚光器—光伏/光热与燃煤发电机组联合供能系统性能分析[J].中国电机工程学报, 2014, 34 (14) :2251-2260.CHEN Haiping, YU Xinwei, WEI Jinjia, et al.Performance analysis of CPC/PV hybrid electric-thermal device combined with coal-fired unit power generation system[J].Proceedings of the CSEE, 2014, 34 (14) :2251-2260." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201414007&amp;v=MTk4MTBYTnE0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVnIvTVB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         陈海平, 于鑫玮, 魏进家, 等.复合抛物面聚光器—光伏/光热与燃煤发电机组联合供能系统性能分析[J].中国电机工程学报, 2014, 34 (14) :2251-2260.CHEN Haiping, YU Xinwei, WEI Jinjia, et al.Performance analysis of CPC/PV hybrid electric-thermal device combined with coal-fired unit power generation system[J].Proceedings of the CSEE, 2014, 34 (14) :2251-2260.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 晋宏杨, 孙宏斌, 郭庆来, 等.含大规模储热的光热电站-风电联合系统多日自调度方法[J].电力系统自动化, 2016, 40 (11) :17-23.JIN Hongyang, SUN Hongbin, GUO Qinglai, et al.Multi-day self-scheduling method for combined system of CSP plants and wind power with large-scale thermal energy storage contained[J].Automation of Electric Power Systems, 2016, 40 (11) :17-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611003&amp;v=MTY2ODhIOWZOcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWci9NSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         晋宏杨, 孙宏斌, 郭庆来, 等.含大规模储热的光热电站-风电联合系统多日自调度方法[J].电力系统自动化, 2016, 40 (11) :17-23.JIN Hongyang, SUN Hongbin, GUO Qinglai, et al.Multi-day self-scheduling method for combined system of CSP plants and wind power with large-scale thermal energy storage contained[J].Automation of Electric Power Systems, 2016, 40 (11) :17-23.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 辛培裕.太阳能发电技术的综合评价及应用前景研究[D].北京:华北电力大学, 2015.XIN Peiyu.Research on solar power technology economic evaluation and application prospect[D].Beijing:North China Electric Power University, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015641720.nh&amp;v=MDMzODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyL01WRjI2RzdXOEg5Yk9yNUViUElRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         辛培裕.太阳能发电技术的综合评价及应用前景研究[D].北京:华北电力大学, 2015.XIN Peiyu.Research on solar power technology economic evaluation and application prospect[D].Beijing:North China Electric Power University, 2015.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 曹丁元.太阳能光伏光热综合利用系统建模及应用研究[D].北京:华北电力大学, 2015.CAO Dingyuan.Modeling of hybrid solar photovoltaic-thermal system and application research[D].Beijing:North China Electric Power University, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015651894.nh&amp;v=MjYxMDIyNkc3VzlIOW5GcTVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWci9NVkY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         曹丁元.太阳能光伏光热综合利用系统建模及应用研究[D].北京:华北电力大学, 2015.CAO Dingyuan.Modeling of hybrid solar photovoltaic-thermal system and application research[D].Beijing:North China Electric Power University, 2015.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" International Energy Agency (IEA) .Technology roadmap:concentrating solar power[EB/OL].[2018-07-10].http://www.iea.org/publications/freepublications/publication/csp_roadmap.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Technology roadmap:concentrating solar pow er[R/OL]">
                                        <b>[10]</b>
                                         International Energy Agency (IEA) .Technology roadmap:concentrating solar power[EB/OL].[2018-07-10].http://www.iea.org/publications/freepublications/publication/csp_roadmap.pdf.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" >
                                        <b>[11]</b>
                                     中国可再生能源协会, 国家发展和改革委员会能源研究所, 国家可再生能源中心.中国太阳能发展路线图2050[R/OL].[2018-08-20].http://www.cnrec.org.cn/cbw/zh/2014-12-25-456.html.China Renewable Energy Institute, Energy Research Institute of National Development and Reform Commission, China National Renewable Energy Center.China solar energy development roadmap 2050[R/OL].[2018-08-20].http://www.cnrec.org.cn/cbw/zh/2014-12-25-456.html.</a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 周昊, 裘闰超, 李亚威.基于超临界CO&lt;sub&gt;2&lt;/sub&gt;布雷顿再压缩循环的塔式太阳能光热系统关键参数的研究[J].中国电机工程学报, 2018, 38 (15) :4451-4458.ZHOU Hao, QIU Runchao, LI Yawei.Parameter analysis of solar power tower system driven by a recompression supercritical CO&lt;sub&gt;2&lt;/sub&gt; Brayton cycle[J].Proceedings of the CSEE, 2018, 38 (15) :4451-4458." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201815015&amp;v=MTkzNjdmWnVac0Z5cmxWci9NUHlyUGJiRzRIOW5OcW85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         周昊, 裘闰超, 李亚威.基于超临界CO&lt;sub&gt;2&lt;/sub&gt;布雷顿再压缩循环的塔式太阳能光热系统关键参数的研究[J].中国电机工程学报, 2018, 38 (15) :4451-4458.ZHOU Hao, QIU Runchao, LI Yawei.Parameter analysis of solar power tower system driven by a recompression supercritical CO&lt;sub&gt;2&lt;/sub&gt; Brayton cycle[J].Proceedings of the CSEE, 2018, 38 (15) :4451-4458.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 杜尔顺, 张宁, 康重庆, 等.太阳能光热发电并网运行及优化规划研究综述与展望[J].中国电机工程学报, 2016, 36 (21) :5765-5775.DU Ershun, ZHANG Ning, KANG Chongqing, et al.Reviews and prospects of the operation and planning optimization for grid integrated concentrating solar power[J].Proceedings of the CSEE, 2016, 36 (21) :5765-5775." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201621008&amp;v=MDYwMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVnIvTVB5clBiYkc0SDlmT3JvOUZiSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         杜尔顺, 张宁, 康重庆, 等.太阳能光热发电并网运行及优化规划研究综述与展望[J].中国电机工程学报, 2016, 36 (21) :5765-5775.DU Ershun, ZHANG Ning, KANG Chongqing, et al.Reviews and prospects of the operation and planning optimization for grid integrated concentrating solar power[J].Proceedings of the CSEE, 2016, 36 (21) :5765-5775.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" USAOLA J.Operation of concentrating solar power plants with storage in spot electricity markets[J].IET Renewable Power Generation, 2012, 6 (1) :59-66." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Operation of concentrating solar power plants with storage in spot electricity markets">
                                        <b>[14]</b>
                                         USAOLA J.Operation of concentrating solar power plants with storage in spot electricity markets[J].IET Renewable Power Generation, 2012, 6 (1) :59-66.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" DOMINGUEZ R, BARINGO L, CONEJO A J.Optimal offering strategy for a concentrating solar power plant[J].Applied Energy, 2012, 98:316-325." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100898186&amp;v=MDU5MTA0UmFoWT1OaWZPZmJLN0h0RE9ybzlGYk9JSERYUS9vQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJbA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         DOMINGUEZ R, BARINGO L, CONEJO A J.Optimal offering strategy for a concentrating solar power plant[J].Applied Energy, 2012, 98:316-325.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" System Advisor Model (SAM) .National renewable energy laboratory[EB/OL].[2018-07-10].https://sam.nrel.gov." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=National renewable energy laboratory">
                                        <b>[16]</b>
                                         System Advisor Model (SAM) .National renewable energy laboratory[EB/OL].[2018-07-10].https://sam.nrel.gov.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" CSP software &amp;amp; tools[EB/OL].[2018-07-10].http://energy.sandia./gov/energy/renewable-energy/solar-energy/csp-2/csp-codes-and-tools/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=CSP software &amp;amp; tools">
                                        <b>[17]</b>
                                         CSP software &amp;amp; tools[EB/OL].[2018-07-10].http://energy.sandia./gov/energy/renewable-energy/solar-energy/csp-2/csp-codes-and-tools/.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" STODDARD M C, FAAS S E, CHIANG C J, et al.SOLERGY—a computer code for calculating the annual energy from central receiver power plants[R/OL].[2018-07-10].https://energy.sandia.gov/wp-content/gallery/uploads/Solergy_Users_guide_SAND86-8060.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=SOLERGY—a computer code for calculating the annual energy from central receiver power plants[R/OL]">
                                        <b>[18]</b>
                                         STODDARD M C, FAAS S E, CHIANG C J, et al.SOLERGY—a computer code for calculating the annual energy from central receiver power plants[R/OL].[2018-07-10].https://energy.sandia.gov/wp-content/gallery/uploads/Solergy_Users_guide_SAND86-8060.pdf.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" TRNSYS[EB/OL].[2018-07-10].http://sel.me.wisc.edu/trnsys." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=TRNSYS">
                                        <b>[19]</b>
                                         TRNSYS[EB/OL].[2018-07-10].http://sel.me.wisc.edu/trnsys.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 陈润泽, 孙宏斌, 李正烁, 等.含储热光热电站的电网调度模型与并网效益分析[J].电力系统自动化, 2014, 38 (19) :1-7.CHEN Runze, SUN Hongbin, LI Zhengshuo, et al.Grid dispatch model and interconnection benefit analysis of concentrating solar power plants with thermal storage[J].Automation of Electric Power Systems, 2014, 38 (19) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201419001&amp;v=MDg0NzQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWci9NSVNIVGVyRzRIOVhOcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         陈润泽, 孙宏斌, 李正烁, 等.含储热光热电站的电网调度模型与并网效益分析[J].电力系统自动化, 2014, 38 (19) :1-7.CHEN Runze, SUN Hongbin, LI Zhengshuo, et al.Grid dispatch model and interconnection benefit analysis of concentrating solar power plants with thermal storage[J].Automation of Electric Power Systems, 2014, 38 (19) :1-7.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 崔杨, 杨志文, 严干贵, 等.降低火电机组调峰成本的光热电站储热容量配置方法[J].中国电机工程学报, 2018, 38 (6) :1605-1611.CUI Yang, YANG Zhiwen, YAN Gangui, et al.Capacity configuration of thermal energy storage within CSP to reduce the cost of peak load regulation[J].Proceedings of the CSEE, 2018, 38 (6) :1605-1611." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806002&amp;v=MDQ2ODJyUGJiRzRIOW5NcVk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWci9NUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         崔杨, 杨志文, 严干贵, 等.降低火电机组调峰成本的光热电站储热容量配置方法[J].中国电机工程学报, 2018, 38 (6) :1605-1611.CUI Yang, YANG Zhiwen, YAN Gangui, et al.Capacity configuration of thermal energy storage within CSP to reduce the cost of peak load regulation[J].Proceedings of the CSEE, 2018, 38 (6) :1605-1611.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" CHEN Runze, SUN Hongbin, GUO Qinglai, et al.Reducing generation uncertainty by integrating CSP with wind power:an adaptive robust optimization-based analysis[J].IEEE Transactions on Sustainable Energy, 2015, 6 (2) :583-594." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reducing Generation Uncertainty by Integrating CSP With Wind Power:An Adaptive Robust Optimization-Based Analysis">
                                        <b>[22]</b>
                                         CHEN Runze, SUN Hongbin, GUO Qinglai, et al.Reducing generation uncertainty by integrating CSP with wind power:an adaptive robust optimization-based analysis[J].IEEE Transactions on Sustainable Energy, 2015, 6 (2) :583-594.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" DOMINGUEZ R, CONEJO A J, CARRION M.Operation of a fully renewable electric energy system with CSP plants[J].Applied Energy, 2014, 119:417-430." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14021300025243&amp;v=MjE2ODNJSWw0UmFoWT1OaWZPZmJLOEh0UE5ySTlGWk9rS0RuZzZvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         DOMINGUEZ R, CONEJO A J, CARRION M.Operation of a fully renewable electric energy system with CSP plants[J].Applied Energy, 2014, 119:417-430.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 王佳颖, 史俊祎, 文福拴, 等.计及需求响应的光热电站热电联供型微网的优化运行[J].电力系统自动化, 2019, 43 (1) :176-189.DOI:10.7500/AEPS20180216001.WANG Jiaying, SHI Junyi, WEN Fushuan, et al.Optimal operation of CHP micro grid with concentrating solar power plants considering demand response[J].Automation of Electric Power Systems, 2019, 43 (1) :176-189.DOI:10.7500/AEPS20180216001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901022&amp;v=MTY1MTBqTXJvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVnIvTUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         王佳颖, 史俊祎, 文福拴, 等.计及需求响应的光热电站热电联供型微网的优化运行[J].电力系统自动化, 2019, 43 (1) :176-189.DOI:10.7500/AEPS20180216001.WANG Jiaying, SHI Junyi, WEN Fushuan, et al.Optimal operation of CHP micro grid with concentrating solar power plants considering demand response[J].Automation of Electric Power Systems, 2019, 43 (1) :176-189.DOI:10.7500/AEPS20180216001.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" SIOSHANSI R, DENHOLM P.Benefits of colocating concentrating solar power and wind[J].IEEE Transactions on Sustainable Energy, 2013, 4 (4) :877-885." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Benefits of colocating concentrating solar power and wind">
                                        <b>[25]</b>
                                         SIOSHANSI R, DENHOLM P.Benefits of colocating concentrating solar power and wind[J].IEEE Transactions on Sustainable Energy, 2013, 4 (4) :877-885.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 王金平.槽式太阳能光热电站关键技术及运行特性的研究[D].南京:东南大学, 2017.WANG Jinping.Research on the key technologies and operational characteristics of parabolic trough solar power plant[D].Nanjing:Southeast China University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1018004005.nh&amp;v=MTc3MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyL01WRjI2RnJPNEd0SE1xcEViUElRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         王金平.槽式太阳能光热电站关键技术及运行特性的研究[D].南京:东南大学, 2017.WANG Jinping.Research on the key technologies and operational characteristics of parabolic trough solar power plant[D].Nanjing:Southeast China University, 2017.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" Application of Probability Methods Subcommittee.IEEE reliability test system[J].IEEE Transactions on Power Apparatus and Systems, 1979, 98 (6) :2047-2054." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=IEEE reliability test system">
                                        <b>[27]</b>
                                         Application of Probability Methods Subcommittee.IEEE reliability test system[J].IEEE Transactions on Power Apparatus and Systems, 1979, 98 (6) :2047-2054.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-08 09:59</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),29-38 DOI:10.7500/AEPS20181026004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑启动热量约束的光热机组优化运行模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%AF%E9%99%88%E4%BD%B3&amp;code=40716847&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冯陈佳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%B5%E6%88%90%E6%88%90&amp;code=28403990&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邵成成</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E9%9B%85%E6%A5%A0&amp;code=27088090&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王雅楠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E6%B2%9B&amp;code=38396286&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙沛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E4%BC%9F&amp;code=37178613&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E9%94%A1%E5%87%A1&amp;code=14467780&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王锡凡</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%AE%89%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2(%E9%99%95%E8%A5%BF%E7%9C%81%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4)&amp;code=0189085&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西安交通大学电气工程学院(陕西省智能电网重点实验室)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E5%B7%A5%E7%A8%8B%E9%A1%BE%E9%97%AE%E9%9B%86%E5%9B%A2%E8%A5%BF%E5%8C%97%E7%94%B5%E5%8A%9B%E8%AE%BE%E8%AE%A1%E9%99%A2&amp;code=0189085&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力工程顾问集团西北电力设计院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>光热发电系统能够有效应对光照资源的随机性与间歇性, 为大规模可再生能源开发提供了新途径。针对已有模型未计及机组启动约束, 导致运行计划不可行的问题, 文中详细分析了光热机组启动中的热量累积过程, 建立了考虑启动热量约束的运行模型, 更精细地刻画了机组运行特性, 并基于上述模型开展了光热机组运行优化研究。以改编的IEEE-RTS79为例进行了算例分析, 结果表明所提出的模型正确有效, 能避免机组启动方案不可行的问题。同时, 通过灵敏度分析进一步说明了光热发电作为一种可再生能源降低系统生产成本、促进风电等其他形式可再生能源电力消纳的效益和影响因素。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%89%E7%83%AD%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">光热发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%90%AF%E5%8A%A8%E7%83%AD%E9%87%8F%E7%BA%A6%E6%9D%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">启动热量约束;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可再生能源消纳;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%8F%E6%B5%8E%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">经济性;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    冯陈佳 (1995—) , 女, 硕士研究生, 主要研究方向:电力系统规划及调度。E-mail:chenjiafeng1995@foxmail.com;
                                </span>
                                <span>
                                    *邵成成 (1989—) , 男, 通信作者, 博士, 讲师, 主要研究方向:电力能源系统规划、电力系统调度和电力市场。E-mail:ccshao3@xjtu.edu.cn;
                                </span>
                                <span>
                                    王雅楠 (1995—) , 女, 硕士研究生, 主要研究方向:电力系统规划及调度。E-mail:xjtuyananwang@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-26</p>

                    <p>

                            <b>基金：</b>
                                                        <span>中国电力工程顾问集团科技项目 (HQ-2017-P-TS-051);</span>
                    </p>
            </div>
                    <h1><b>Optimal Operation Model of Concentrating Solar Power Units Considering Startup Heat Constraints</b></h1>
                    <h2>
                    <span>FENG Chenjia</span>
                    <span>SHAO Chengcheng</span>
                    <span>WANG Yanan</span>
                    <span>SUN Pei</span>
                    <span>HAN Wei</span>
                    <span>WANG Xifan</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Xi'an Jiaotong University (Shaanxi Key Laboratory on Smart Grid)</span>
                    <span>Northwest Power Design Institute Co.Ltd., China Electric Power Engineering Consulting Group</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Concentrating solar power (CSP) generation system can well cope with the randomness and intermittence of solar power, which provides a new approach to exploit large-scale renewable energy. There are no unit startup constraints in the existing model, which may lead to infeasible operation schedule. For this problem, this paper analyzes the heat accumulation process during startup of CSP units and develops a CSP operation model considering startup heat constraints. It can describe the operation characteristics of CSP units more precisely. The optimal operation of CSP units is also studied based on the above model. Example analysis is conducted on the modified IEEE-RTS79 system. The results show that the proposed model is correct and effective, and can avoid the occurrence of unfeasible startup schemes. Also, further sensitivity analysis reveals the benefits of CSP units in reducing production costs and promoting accommodation of other renewable energy and its influencing factors.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=concentrating%20solar%20power%20(CSP)%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">concentrating solar power (CSP) generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=startup%20heat%20constraint&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">startup heat constraint;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy%20accommodation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy accommodation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=economy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">economy;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-26</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Science and Technology Project of China Electric Power Engineering Consulting Group (No.HQ-2017-P-TS-051);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">近年来, 可再生能源的逐步渗透正在改变着电力系统的能源格局<citation id="263" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。光热 (concentrating solar power, CSP) 发电作为太阳能发电的一个新兴产业, 受到了广泛关注<citation id="266" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。与光伏发电相比, 光热发电不仅避免了太阳能电池板生产过程中的高污染、高排放, 而且一般配备有储热罐以有效应对光照资源的随机性与间歇性<citation id="267" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>, 极具发展潜力。根据世界能源署预计, 2050年全世界光热发电量可占全球总发电量的11.3%<citation id="264" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。而中国太阳能资源十分丰富, 尤其是西部及西北部地区的沙漠, 都是建设光热电站的理想站址。根据中国可再生能源协会估计, 光热发电技术有望成为中国主要可再生能源发电技术之一, 2030年容量可能达到30 GW, 2050年容量可能达到180 GW<citation id="265" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="58">目前, 对光热发电的研究主要集中在性能提升、建模、优化运行及优化规划四个方面。性能提升方面的研究主要集中在光热电站的材料选择和光热发电系统中各子系统的配置<citation id="272" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。建模方面, 现有模型可以分为动态和静态两类。前者考虑了热力学微分方程, 可用于秒级、分钟级的动态模拟;后者着重关注稳态的能量交换过程。优化运行研究一方面侧重于优化光热电站内部各环节的时序运行状态, 特别是储热的充放热策略, 以达到最大化光热电站发电量或经济收益的目标;另一方面侧重于电站在电力市场环境下的最优运行策略, 包括其参与辅助服务市场、容量市场中的价值研究<citation id="273" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。优化规划方面, 欧美已开发出了一些较成熟的光热电站综合规划软件, 如目前使用最为广泛的美国Nerl实验室开发的System Advisor Model (SAM) <citation id="268" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 以及DELSOL<citation id="269" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, SOLERGY<citation id="270" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, TRNSYS<citation id="271" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="59">合理精确的建模是性能提升和优化的基础, 本文面向系统运行和规划的需求, 探讨光热发电系统的静态模型。在此方面, 文献<citation id="274" type="reference">[<a class="sup">20</a>]</citation>将光热发电分为聚光集热环节、储热环节和发电环节三个部分并建立了含储热光热电站的电网调度模型;文献<citation id="275" type="reference">[<a class="sup">21</a>]</citation>基于上述模型, 针对储热环节提出了降低火电机组调峰成本的光热电站最优储热容量配置方法;文献<citation id="276" type="reference">[<a class="sup">22</a>]</citation>建立了与风电联合调度的鲁棒模型来降低系统输出的不确定性;文献<citation id="277" type="reference">[<a class="sup">23</a>]</citation>进一步构建了由日前市场和实际运行情况组成的两阶段随机调度模型;文献<citation id="278" type="reference">[<a class="sup">24</a>]</citation>构造了计及需求响应的光热电站热电联供型微网, 这些工作采用类似火电机组的建模方法对光热机组建模, 忽视了机组启动中的热量累积特性。文献<citation id="279" type="reference">[<a class="sup">25</a>]</citation>面向光热—风电联合系统建立了以系统运行费用最低为目标的优化模型, 其中考虑光热机组启动与发电互斥的约束, 但未能建立开停机动作与发电状态的关系, 可能出现求得的解不符合实际运行要求的问题。</p>
                </div>
                <div class="p1">
                    <p id="60">与火电机组不同, 光热机组汽轮机启动过程所需要的热量不是由外部燃料提供, 而是由收集的光照热量提供, 因而必须详细地分析其启动中的热量累积过程, 建立精细化的光热机组运行模型, 以保证所求得运行计划的可行性。</p>
                </div>
                <div class="p1">
                    <p id="61">针对此问题, 本文将光热机组中汽轮机启动过程分为多个阶段 (典型参数下为2 h) , 计及热量累积过程, 建立了考虑启动热量约束的光热机组模型, 并基于此研究分析了光热机组的运行优化问题。算例表明, 本文所提出模型能够准确合理地反映光热机组运行, 特别是启动过程, 避免启动方案不可行的问题;光热发电在降低系统生产成本、促进可再生能源消纳方面具有一定潜力。</p>
                </div>
                <h3 id="62" name="62" class="anchor-tag"><b>1</b> 光热机组运行原理和模型</h3>
                <div class="p1">
                    <p id="63">光热发电的原理是利用大规模阵列抛物或碟形镜面将太阳光汇聚到收集装置, 由传热介质收集太阳能, 通过换热装置产生蒸汽, 驱动汽轮机发电<citation id="280" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。根据集热环节技术形式的不同, 可以分为四类:槽式、塔式、碟式及菲涅尔式<citation id="281" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 目前比较常用的是槽式和塔式, 菲涅尔式和塔式的能量流动过程一样。对于槽式光热电站, 汽轮机热量一部分来自太阳光热能, 一部分来自储热罐储热;而对于塔式光热电站, 收集的太阳能将会首先存储在储热罐中, 然后通过储热罐中的储热介质加热热力循环中的工质, 给汽轮机提供热能。本文以槽式光热电站为例建立模型, 其光热发电系统由聚光集热、储热和发电三部分组成, 经过对其能量流动过程的简化得到图1, 其中聚光集热部分即图中的太阳能接收器, 储热部分即图中储热罐, 发电部分即图中汽轮发电系统。</p>
                </div>
                <div class="area_img" id="64">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913004_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 槽式光热发电系统结构及能量流动关系" src="Detail/GetImg?filename=images/DLXT201913004_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 槽式光热发电系统结构及能量流动关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913004_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure and energy flow relationship of parabolic trough CSP generation system</b></p>

                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>1.1</b> 光热发电系统热量平衡</h4>
                <div class="p1">
                    <p id="66">光热发电系统内部的三个部分分别存在如下的热功率平衡关系:</p>
                </div>
                <div class="p1">
                    <p id="67"><i>E</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>=<i>E</i><sup>D</sup><sub><i>i</i>, <i>t</i></sub>+<i>E</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>+<i>E</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>e</mtext><mtext>n</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="71"><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>η</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="73"><i>E</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>e</mtext><mtext>n</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>+<i>E</i><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>=<i>E</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>+<i>E</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>e</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>E</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为光热机组<i>i</i>在时段<i>t</i>接收的太阳光热量;<i>E</i><sup>D</sup><sub><i>i</i>, <i>t</i></sub>为机组弃热 (储热罐进热速率和储热量以及汽轮机进热速率达到上限时, 太阳能辐射热无法被全部吸收, 会发生弃热) ;<i>E</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为由集热器输入储热罐的热量;<i>E</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为从储热罐输出, 进入汽轮发电系统的热量;<i>η</i><sub>in</sub>为该储热罐的进热效率;<i>η</i><sub>out</sub>为该储热罐的出热效率;Δ<i>Q</i><sub><i>i</i>, <i>t</i></sub>为储热罐在<i>t</i>时段的储热变化量;<i>E</i><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>e</mtext><mtext>n</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>为由集热器流入汽轮机的热量;<i>E</i><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>为汽轮机启动热量;<i>E</i><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>e</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为汽轮机的发电热量。</p>
                </div>
                <div class="p1">
                    <p id="85">其中<i>E</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>可由如下方法计算得到<citation id="282" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="87"><i>E</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>=<i>cm</i><sub><i>i</i>, <i>t</i></sub>Δ<i>t</i><sub><i>i</i>, <i>t</i></sub>      (4) </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>c</i>为换热工质的比热容;<i>m</i><sub><i>i</i>, <i>t</i></sub>为时段<i>t</i>流经储热罐的换热工质的质量;Δ<i>t</i><sub><i>i</i>, <i>t</i></sub>为工质换热引起的太阳能接收器进出口温度变化。</p>
                </div>
                <div class="p1">
                    <p id="90">式 (3) 表示进入汽轮机的热量一部分用于启动, 一部分用于发电, 若汽轮机已处于开机状态, 则直接用于发电。</p>
                </div>
                <div class="p1">
                    <p id="91">对式 (1) 和式 (3) 进行简化可得以下结果:</p>
                </div>
                <div class="p1">
                    <p id="92"><i>E</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>=<i>E</i><sup>D</sup><sub><i>i</i>, <i>t</i></sub>+<i>E</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>-<i>E</i><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>+<i>E</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>+<i>E</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>e</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="98">对于塔式光热电站, 增加式 (6) 即可。</p>
                </div>
                <div class="p1">
                    <p id="99"><i>E</i><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>e</mtext><mtext>n</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>=0      (6) </p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>1.2</b> 光热机组储热罐约束</h4>
                <div class="p1">
                    <p id="102">目前的光热发电系统多使用双储热罐, 因此本文以此为例, 将两罐整体作为储热系统建立模型。光热机组储热罐的热量流入和流出满足以下最大值约束:</p>
                </div>
                <div class="p1">
                    <p id="103">0≤<i>E</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>≤<i>E</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="106">0≤<i>E</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>≤<i>E</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>E</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>和<i>E</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为光热机组<i>i</i>的储热罐单一时段的出热上限和进热上限。</p>
                </div>
                <div class="p1">
                    <p id="112">储热罐前后时段的热量流动满足以下约束:</p>
                </div>
                <div class="p1">
                    <p id="113"><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>η</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="115"><i>Q</i><sub><i>i</i>, min</sub>≤<i>Q</i><sub><i>i</i>, <i>t</i></sub>≤<i>Q</i><sub><i>i</i>, max</sub>      (10) </p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>Q</i><sub><i>i</i>, <i>t</i></sub>为光热机组<i>i</i>的储热罐在时段<i>t</i>储存的热量, 它由<i>Q</i><sub><i>i</i>, <i>t</i></sub>=<i>c</i><sub>TS</sub><i>m</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>Τ</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml><i>Δ</i>t<mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>Τ</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>得到, 其中c<sub><i>TS</i></sub>为储热罐储热介质 (多为熔盐) 的比热容, m<mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>Τ</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>为t时段光热机组i的储热系统的有效储热熔盐量, <i>Δ</i>t<mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>Τ</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>为该储热系统在该时段的两罐温度差;Q<sub>i, <i>min</i></sub>为该储热罐所允许的最小储热量;Q<sub>i, <i>max</i></sub>为该储热罐所允许的最大储热量。</p>
                </div>
                <div class="p1">
                    <p id="121">当给定储热罐储热的初始值和末态值时, 光热机组的储热罐需要满足以下约束:</p>
                </div>
                <div class="p1">
                    <p id="122">Q<sub>i, 0</sub>=Q<sub>i, <i>init</i></sub>      (11) </p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>Τ</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>Τ</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>η</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>Τ</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msub></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="125">式中:Q<sub>i, <i>init</i></sub>为光热机组i的储热罐储热初始值;Q<sub>i, <i>end</i></sub>为该储热罐储热末态值;T为周期时段数, 本文采用精细模型对算例进行了为期一周的仿真, 故T取168。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>1.3</b> 光热机组汽轮机启停约束</h4>
                <div class="p1">
                    <p id="127">光热机组汽轮机与传统汽轮机的启动过程不同。传统汽轮机从冷态启动时, 通过燃烧化石燃料持续稳定地供热, 启动热量积累过程均匀发生在有启动动作的时段, 并在末时刻达到启动需求, 使机组状态切换为开机。而光热机组汽轮机启动热量来源于太阳光热能和储热罐储热, 在一定程度上取决于光照情况, 其持续稳定性不及传统汽轮机, 不能采用如上所述的简单的单时段启动模型, 而是需要更多的时段积累热量;而且, 为防止导热介质吸热后产生的蒸汽过快进入汽轮机, 热量积累迅速, 气压过大造成设备故障, 在任一时段进入汽轮机的热量有一定的上限值, 该上限值通常比启动所需热量小, 无法满足需求, 故已有的和传统汽轮机启动相同的光热机组模型需要修正。</p>
                </div>
                <div class="p1">
                    <p id="128">按照现有光热机组的设计, 通常需要2 h积累的热量才能满足启动需求, 并且从发生启动动作的时刻起, 这2 h要求前后连续, 其中任一时段积累的热量既取决于允许进热最大值, 也取决于该时段的光照和储热罐储存的可用热量, 其原理示意图如图2所示。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913004_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 光热电站启动过程示意图" src="Detail/GetImg?filename=images/DLXT201913004_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 光热电站启动过程示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913004_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of startup process of CSP plant</b></p>

                </div>
                <div class="p1">
                    <p id="130">图2中蓝色阴影部分上部曲线代表汽轮机进热曲线, <i>l</i><sub>1</sub>和<i>l</i><sub>2</sub>为已积累的启动热量曲线, <i>E</i><sup>SU</sup><sub>req</sub>为启动所需热量, <i>E</i><sup>SU</sup><sub>max</sub>为单时段进热上限。与已有模型不同的是, 精细模型将进热曲线用图2 (a) 中的蓝色不规则曲线表示, 认为两时段积累的热量达到启动需求后, 在第二时段末时刻才发生作用, 使汽轮机的开机状态由0切换为1。图2 (a) 和 (b) 满足<i>S</i><sub>1</sub>=<i>S</i><sub>2</sub>=<i>E</i><sup>SU</sup><sub>req</sub>, 即启动所需热量相同, 而图2 (a) 中单时段进热超过了限值<i>E</i><sup>SU</sup><sub>max</sub>, 不符合实际要求, 图2 (b) 中所有时刻进热都在该限值以下。</p>
                </div>
                <div class="p1">
                    <p id="131">当然, 如果采用更高的时间分辨率, 可以认为汽轮机的启动过程由更多、更小的时段组成, 但综合实际需求和求解速率考虑, 本文建立以下精细模型。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132">1) 汽轮机启动耗能约束</h4>
                <div class="p1">
                    <p id="133">汽轮机的启动分为两个时段, 任一时段进入汽轮机的热量应满足上限约束, 同时两时段积累的热量总和应达到启动所需热量要求, 故建立以下约束:</p>
                </div>
                <div class="p1">
                    <p id="134"><i>E</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>≤ (<i>y</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>+<i>y</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>) <i>E</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="139"><i>E</i><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>+<i>E</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>≥<i>E</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>q</mtext></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msubsup></mrow></math></mathml><i>y</i><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="144"><i>E</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>+<i>E</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>≤<i>E</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>q</mtext></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>y</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为汽轮机启动的0-1动作变量。</p>
                </div>
                <div class="p1">
                    <p id="150">式 (14) 和式 (15) 保证了汽轮机每一次启动热耗都满足要求同时实现热量最省。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151">2) 汽轮机启动整数变量约束</h4>
                <div class="p1">
                    <p id="152">已有模型和精细模型的整数变量约束对比如表1所示, 其中:<i>u</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为光热机组汽轮机<i>i</i>在时段<i>t</i>的开停机0-1整数状态变量;<i>u</i><sup>csp</sup><sub><i>i</i>, init</sub>为汽轮机初始开停机状态;<i>z</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为关机0-1整数动作变量。</p>
                </div>
                <div class="area_img" id="155">
                    <p class="img_tit"><b>表1 已有模型和精细模型约束对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of constraints of existing model and fine model</b></p>
                    <p class="img_note"></p>
                    <table id="155" border="1"><tr><td><br />已有模型</td><td>精细模型</td></tr><tr><td><br /><i>u</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>+<i>z</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>=<i>u</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>+<i>y</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></td><td><i>u</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>+<i>z</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>=<i>u</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></td></tr><tr><td><br /><i>u</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>-<i>u</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>=<i>y</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>-<i>z</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math><br /><i>t</i>∈{1, 2, …, <i>T</i>-1}</td><td><i>u</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>-<i>u</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>=<i>y</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>-<i>z</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math><br /><i>t</i>∈{1, 2, …, <i>T</i>-1}</td></tr><tr><td><br /> 0≤<i>y</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>+<i>z</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>≤1</td><td>0≤<i>y</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>+<i>z</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>≤1</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="156">表1中第一行公式表示汽轮机在周期第一个时段的状态满足初始状态要求, 由于在精细模型中, 在有了开机动作的第二个时段, 机组状态才会由0切换为1, 即若<i>y</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=1, 则<i>u</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=0, 而<i>u</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=1, 故该约束不包含开机动作变量<i>y</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>;同理, 第二行和第四行公式中精细模型约束的开机动作变量<i>y</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和关机动作变量<i>z</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>采用了不同的时段下标。第二行公式表示汽轮机前后时段开停机0-1整数状态变量与动作变量之间的关系, 第四行公式表示开机动作和停机动作不能同时发生。</p>
                </div>
                <div class="p1">
                    <p id="163">汽轮机还需满足以下最小开停机时间约束:</p>
                </div>
                <div class="p1">
                    <p id="164"><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>t</mi><mo>+</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></munderover><mi>u</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup><mo>-</mo><mi>y</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup><mo>≥</mo><mn>0</mn></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="166"><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mi>t</mi></mrow><mrow><mi>t</mi><mo>+</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mn>1</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mn>1</mn><mo>-</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup><mo>≥</mo><mn>0</mn></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="168">式中:<i>T</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别为最小开机和停机时间。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>1.4</b> 光热机组汽轮机发电约束</h4>
                <div class="p1">
                    <p id="172">根据相关实验可以得到光热机组汽轮机热效率曲线如附录A图A1所示。根据其推导, 可用如下线性表达式拟合发电功率<i>p</i><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和发电热量之间的关系:</p>
                </div>
                <div class="p1">
                    <p id="174"><i>p</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=<i>λ</i><sub>a, <i>i</i></sub><i>E</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>e</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>+<i>λ</i><sub>b, <i>i</i></sub><i>u</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="178">式中:<i>λ</i><sub>a, <i>i</i></sub>和<i>λ</i><sub>b, <i>i</i></sub>分别为与热电转换效率相关的系数。</p>
                </div>
                <div class="p1">
                    <p id="179">光热机组汽轮机发电功率<i>p</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>满足最大值<i>p</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>与最小值<i>p</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>限制。进入汽轮机的热量应满足一定的上限限制, 如式 (19) 和式 (20) 所示。</p>
                </div>
                <div class="p1">
                    <p id="183"><i>p</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>u</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>≤<i>p</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>≤<i>p</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>u</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="189"><i>E</i><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>+<i>E</i><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>e</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>≤<i>E</i><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="193">汽轮机发电的向上备用容量<i>p</i><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>s</mtext><mtext>v</mtext><mo>, </mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>和向下备用容量<i>p</i><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>s</mtext><mtext>v</mtext><mo>, </mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>满足一定的限值约束以及向上爬坡速率<i>R</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext><mo>, </mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>和向下爬坡速率<i>R</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext><mo>, </mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>约束:</p>
                </div>
                <div class="p1">
                    <p id="198"><i>p</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>+<i>p</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>s</mtext><mtext>v</mtext><mo>, </mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>≤<i>p</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>u</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="203"><i>p</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>-<i>p</i><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>s</mtext><mtext>v</mtext><mo>, </mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>≥<i>p</i><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>u</i><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="208">0≤<i>p</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>s</mtext><mtext>v</mtext><mo>, </mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>≤<i>R</i><sup>csp, U</sup><sub><i>i</i></sub><i>u</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>Δ</i>t      (23) </p>
                </div>
                <div class="p1">
                    <p id="211">0≤p<mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>s</mtext><mtext>v</mtext><mo>, </mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>≤R<sup><i>csp</i>, <i>D</i></sup><sub>i</sub>u<mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>Δ</i>t      (24) </p>
                </div>
                <div class="p1">
                    <p id="214">式中:Δ<i>t</i>为爬坡时间。</p>
                </div>
                <h3 id="215" name="215" class="anchor-tag"><b>2 CSP</b>优化运行模型</h3>
                <h4 class="anchor-tag" id="216" name="216"><b>2.1</b> 光热机组优化运行模型</h4>
                <div class="p1">
                    <p id="217">在光热机组优化运行模型中, 为了最大化光热资源利用率, 将含多能源系统的优化调度分两步进行, 首先在给定光热资源的情况下, 以最大化光热发电收益为目标建立机组组合模型, 目标函数如下:</p>
                </div>
                <div class="p1">
                    <p id="218"><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>f</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>e</mtext><mtext>n</mtext></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup><mo stretchy="false">) </mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup><mo>-</mo><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>u</mtext><mtext>n</mtext><mtext>i</mtext><mtext>s</mtext><mtext>h</mtext></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>c</mtext><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>      (25) </p>
                </div>
                <div class="p1">
                    <p id="220">式中:<i>λ</i><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>e</mtext><mtext>n</mtext></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml> (p<mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>) 为光热发电电价;λ<mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>u</mtext><mtext>n</mtext><mtext>i</mtext><mtext>s</mtext><mtext>h</mtext></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为光热机组在停机状态下的功耗惩罚系数;<i>p</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>c</mtext><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为光热机组<i>i</i>的停机功耗;<i>N</i><sup>csp</sup>为光热机组个数。</p>
                </div>
                <div class="p1">
                    <p id="225">光热机组所需满足的约束与第1节所述相同。由此可求得在给定光热资源的情况下的最优光热发电计划, 将其作为全系统优化调度中的光热出力曲线, 直接从负荷曲线中扣除, 再求解以系统发电成本最低为目标函数的混合整数线性规划 (MILP) 优化问题, 可以得到其他机组的最优开机方式。</p>
                </div>
                <h4 class="anchor-tag" id="226" name="226"><b>2.2</b> 含光热的电力系统优化运行模型</h4>
                <div class="p1">
                    <p id="227">考虑将光热机组引入电力系统, 建立以下以发电成本最低为目标函数的系统调度模型:</p>
                </div>
                <div class="p1">
                    <p id="228" class="code-formula">
                        <mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>f</mi><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>g</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msub><mi>y</mi><msubsup><mrow></mrow><mrow><mi>g</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>D</mtext></mrow></msub><mi>z</mi><msubsup><mrow></mrow><mrow><mi>g</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>W</mtext></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>λ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>w</mtext></mrow></msub><mi>p</mi><msubsup><mrow></mrow><mrow><mi>w</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>c</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>λ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msub><mi>p</mi><msubsup><mrow></mrow><mrow><mi>c</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="229">式中:<i>N</i><sup>T</sup>为火电机组个数;<i>N</i><sup>W</sup>为风电场个数;<i>f</i> (<i>p</i><sup>th</sup><sub><i>g</i>, <i>t</i></sub>) 为火电发电成本, 本文用线性函数表示它和发电功率之间的关系;<i>p</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>g</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为火电机组发电功率;<i>λ</i><sub>SU</sub>和<i>λ</i><sub>SD</sub>分别为火电的开机和停机成本;<i>y</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>g</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>z</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>g</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>分别为火电的开机和停机的0-1整数动作变量;<i>λ</i><sub>dw</sub>为弃风惩罚;<i>p</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>w</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为弃风功率;<i>λ</i><sub>dcsp</sub>为弃光热惩罚;<i>p</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>c</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为光热弃电功率。</p>
                </div>
                <div class="p1">
                    <p id="235">在该模型中, 火电机组发电功率满足最小技术出力和最大装机容量限制, 其备用容量满足爬坡速率限制, 且火电机组满足连续开停机时间约束。在新能源出力方面, 考虑到风电出力的不确定性, 认为在风电出力应小于风电可用资源的同时, 风电资源在一个固定比例的误差范围内波动是可以被消纳的, 风电资源与风电实际出力之差构成了弃风。对于进行优化调度计算的区域, 需满足功率平衡约束。具体约束表达式在此不再赘述, 可参见文献<citation id="283" type="reference">[<a class="sup">20</a>]</citation>。</p>
                </div>
                <h3 id="236" name="236" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="237">本文采用的算例系统改编自IEEE-RTS79系统<citation id="284" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>, 其构成为:26台火电机组, 总容量为3 105 MW;5个风电场, 总容量为800 MW, 风电预测曲线来自中国西北某省;2台光热机组, 总容量为100 MW, 光热机组参数见附录B。</p>
                </div>
                <h4 class="anchor-tag" id="238" name="238"><b>3.1</b> 光热机组优化运行模型求解结果</h4>
                <div class="p1">
                    <p id="239">基于以上算例, 采用2.1节中介绍的模型得到在光热资源利用率最大时的单台光热机组出力曲线如附录C图C1所示, 以及光热机组按此出力计划发电时的系统运行方案见3.2节。由图C1可见, 在光热资源固定, 以光热发电收益最大为目标且仅考虑光热机组约束的情况下, 光热出力曲线趋势与光热资源曲线一致。由于50 MW是单机出力上限, 所以出力曲线上部被削平, 在某些时段出力曲线值大于光热资源曲线值, 这是因为储热罐有一定的初始储热, 这部分热量与光热资源之和大于出力曲线值。</p>
                </div>
                <h4 class="anchor-tag" id="240" name="240"><b>3.2</b> 含光热的电力系统优化运行模型求解结果</h4>
                <div class="p1">
                    <p id="241">本文进而对精细模型和已有模型分别进行了为期一周的优化调度计算, 以上三种模式下的仿真结果对比如表2所示 (光热电量最大化模式指的是光热按照3.1节中介绍的模型得到的出力曲线发电运行) 。其中, 新能源弃电惩罚系数为12美元/ (MW·h) , 新能源弃电电量包含弃风电量和光热弃电电量。</p>
                </div>
                <div class="area_img" id="242">
                    <p class="img_tit"><b>表2 三种模式的结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of results in three modes</b></p>
                    <p class="img_note"></p>
                    <table id="242" border="1"><tr><td>模型</td><td>发电总<br />成本/<br />万美元</td><td>火电成本/<br />万美元</td><td>新能源<br />弃电惩<br />罚/美元</td><td>弃风量/<br /> (MW·h) </td><td>光热弃电/<br /> (MW·h) </td><td>新能源<br />弃电/<br /> (MW·h) </td><td>光热启动<br />热耗/<br /> (MW·h) </td><td>光热入罐<br />热量/<br /> (MW·h) </td><td>光热出罐<br />热量/<br /> (MW·h) </td><td>储热罐储<br />热量/<br /> (MW·h) </td></tr><tr><td><br /> 精细模型</td><td>1 909.87</td><td>1 909.41</td><td>4 679.58</td><td>389.965</td><td>0</td><td>389.965</td><td>792</td><td>6 469.490</td><td>6 213.300 00</td><td>189 142</td></tr><tr><td><br /> 已有模型</td><td>1 910.32</td><td>1 909.70</td><td>6 180.56</td><td>515.047</td><td>0</td><td>515.047</td><td>704</td><td>6 348.450</td><td>6 097.050 00</td><td>163 312</td></tr><tr><td><br /> 光热电量<br />最大化模式</td><td>1 922.47</td><td>1 922.19</td><td>2 773.82</td><td>231.152</td><td>0</td><td>231.152</td><td>1 056</td><td>4 693.277</td><td>4 507.426 52</td><td>275 816</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="243">由表2可见, 采用精细模型相比光热电量最大化模式, 系统发电成本从1 922.47万美元降为1 909.87万美元, 这是由于光热机组参与全系统优化后, 相比分步实现的优化, 有效促进了全系统调度的经济性。</p>
                </div>
                <div class="p1">
                    <p id="244">而采用精细模型与已有模型相比, 系统的运行成本从1 910.32万美元减至1 909.87万美元;新能源弃电从515.047 MW·h减至389.965 MW·h, 减小了24.3%;光热机组周期内总的启动热耗有所增加, 储热罐储热量有所增加, 火电成本有所减小。这是由于精细的两时段启动模型对单一时段的光热资源要求和储热罐储热量要求相比已有模型有所降低, 使光热机组能有更多机会进入发电状态, 参与系统调度。由此可见, 采用精细模型不仅可以正确模拟光热机组的运行, 还可以有效提高新能源在系统中的利用率, 从而节约了不可再生能源如火力发电资源, 促进系统的经济性。</p>
                </div>
                <div class="p1">
                    <p id="245">进一步分析光热机组运行情况。系统中两台光热机组的启动热耗曲线如图3所示, 由于精细模型与原有模型相比, 考虑了启动热量的累积过程, 避免了进入汽轮机的热量大于其进热上限, 使启动计划可行, 同时启动热耗曲线波动减小, 对满足设备的参数要求, 减缓设备的老化有益。</p>
                </div>
                <div class="area_img" id="246">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913004_246.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 两种模型中光热机组启动耗热曲线" src="Detail/GetImg?filename=images/DLXT201913004_246.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 两种模型中光热机组启动耗热曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913004_246.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Curves of heat consumption for startup of CSP units in two different models</b></p>

                </div>
                <div class="p1">
                    <p id="247">这两台光热机组的储热罐储热量曲线和出力曲线在不同模型下的对比如附录C图C2和图C3所示, 由图C2可见, 在相同的储热罐规模下, 采用精细模型时储热罐储热量更大, 根据表2结果, 储热罐利用率提高了15.82%;由图C3可见, 在精细模型中, 在有了启动动作以后的第二个时刻, 光热机组进入发电状态, 而在原有模型中, 光热机组在有启动动作的同一时刻进入发电状态, 图C3光热机组1和光热机组2在没有启动动作的情况下出力曲线不为零是由于机组初始开机状态为1。</p>
                </div>
                <div class="p1">
                    <p id="248">由此可见, 采用精细模型可以更加合理精确地模拟光热机组在参与电力系统调度中的行为, 使光热机组的启动方案可行, 同时优化资源配置, 有助于更好地解决经济性调度问题。进一步, 本文尝试通过灵敏度分析找出以上效益的影响因素。</p>
                </div>
                <h4 class="anchor-tag" id="249" name="249"><b>3.3</b> 不同光热规模对结果的影响</h4>
                <div class="p1">
                    <p id="250">将光热机组规模从基础算例中的100 MW增至300 MW, 并增加了算例系统不包含光热的情况以对比, 模型求解结果如图4所示。</p>
                </div>
                <div class="area_img" id="251">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913004_251.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同光热机组规模下的发电成本和弃风量对比" src="Detail/GetImg?filename=images/DLXT201913004_251.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同光热机组规模下的发电成本和弃风量对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913004_251.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of generation costs and wind curtailments with different capacities CSP units</b></p>

                </div>
                <div class="p1">
                    <p id="252">由图4可见, 随着光热机组规模从0增大至300 MW, 发电成本从1 961.07万美元降至1 816.53万美元, 下降了7.37%;弃风量从397.885 MW·h下降至375.885 MW·h, 下降了5.53%, 新能源利用率有所提高。这说明了光热作为一种可再生能源, 不仅提供了可再生能源发电的新途径, 也能有效促进其他可再生能源如风电的消纳, 经济效益显著。</p>
                </div>
                <div class="p1">
                    <p id="253">光热机组还配备储热罐, 存储负荷低谷时多余的能量, 在负荷高峰时发出, 可以实现削峰填谷的功能。由此本文改变储热罐规模来进一步研究储热罐容量对于光热机组优化运行的影响。</p>
                </div>
                <h4 class="anchor-tag" id="254" name="254"><b>3.4</b> 储热罐不同储量对结果的影响</h4>
                <div class="p1">
                    <p id="255">在维持光热机组台数为2台, 总容量为100 MW的前提下, 将光热机组的储热罐储热规模从273 MW·h均匀增至1 638 MW·h, 模型求解结果对比如下。</p>
                </div>
                <div class="p1">
                    <p id="256">由图5可见, 随着储热罐储热规模的增加, 系统生产成本从1 936.03万美元降至1 909.83万美元;新能源弃电从2 443.161 MW·h减小至389.965 MW·h, 并且在储热罐储热量从273 MW·h增加至546 MW·h时减小最快。这是由于在均匀增加储热罐储量的前提下, 储热规模较小时的增比最大, 故减小生产成本和促进新能源消纳的效益也是最显著的。</p>
                </div>
                <div class="area_img" id="257">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913004_257.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同储热罐储热规模下的发电成本和新能源弃电对比" src="Detail/GetImg?filename=images/DLXT201913004_257.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同储热罐储热规模下的发电成本和新能源弃电对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913004_257.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Comparison of generation costs and renewable energy curtailments with different capacities of heat storage tanks</b></p>

                </div>
                <div class="p1">
                    <p id="258">所以, 在一定范围内增加光热机组储热罐储量, 使其在系统需求较小 (例如负荷较小或风电大发) 时或者光热资源较多, 光热系统收集的热量超过了汽轮机进热上限时有更大的裕量存储多余的能量, 在系统需求较大时有更大的潜能满足负荷需求, 调节灵活性更大, 调峰能力更强, 能减轻常规机组压力, 促进可再生能源电力消纳, 节约成本, 提高系统的经济效益。</p>
                </div>
                <h3 id="259" name="259" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="260">本文为解决已有模型未计及光热机组启动约束、导致运行计划不可行的问题, 详细分析了光热机组启动过程中的热量累计过程, 提出了考虑光热机组启动热量约束的优化运行模型;并证明了该模型可以更加精细准确地模拟光热机组的运行情况, 以及光热自身作为一种可再生能源, 具有降低系统发电成本, 提高新能源利用率的效益;灵敏度分析表明光热机组规模和储热罐储量是主要的影响因素, 增加光热机组规模或储热罐储热量都可以增强这一趋势。本文提出的模型、方法可为含光热机组的电力系统生产模拟、优化运行和优化规划提供基本的计算分析工具。</p>
                </div>
                <div class="p1">
                    <p id="261">后续研究中将进一步探索加速方法来解决光热运行特性复杂且数量多导致的计算效率低的问题。</p>
                </div>
                <div class="p1">
                    <p id="262">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="285" name="285" class="anchor-tag">附录A机组不同出力下热效率曲线</h3>
                <div class="area_img" id="286">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913004_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1机组不同出力下热效率曲线" src="Detail/GetImg?filename=images/DLXT201913004_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1机组不同出力下热效率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913004_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Thermal efficiency curve of CSP units under different power generation level</p>

                </div>
                <div class="p1">
                    <p id="287">上图曲线纵坐标Y可以表示为:</p>
                </div>
                <div class="area_img" id="288">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913004_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="289">横坐标X可以表示为:</p>
                </div>
                <div class="area_img" id="290">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913004_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="291">将纵坐标变量Y用横坐标变量X表示可得:</p>
                </div>
                <div class="area_img" id="292">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913004_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="293">可见Y会随着X的增大而增大, 该表达式为双曲线表达式, 其趋势与上图曲线趋势相一致, 可以认为光热机组的发电功率与发电热量之间满足式 (18) 所述的线性关系, 对其进行拟合, 可得到<image id="294" type="formula" href="images/DLXT201913004_29400.jpg" display="inline" placement="inline"><alt></alt></image>的数值。且由式 (18) 可得下式:</p>
                </div>
                <div class="area_img" id="295">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913004_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="296">由此可见<image id="297" type="formula" href="images/DLXT201913004_29700.jpg" display="inline" placement="inline"><alt></alt></image>的物理意义是光热机组开机后的所需消耗的固定发电热量, <image id="298" type="formula" href="images/DLXT201913004_29800.jpg" display="inline" placement="inline"><alt></alt></image>的物理意义是光热机组在开机发电状态下的可变发电热量对功率的转换系数。</p>
                </div>
                <h3 id="299" name="299" class="anchor-tag">附录B光热机组参数</h3>
                <div class="area_img" id="300">
                                            <p class="img_tit">
                                                表B1光热机组参数
                                                    <br />
                                                Table B1 Parameters of CSP units
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913004_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913004_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913004_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1光热机组参数" src="Detail/GetImg?filename=images/DLXT201913004_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="301" name="301" class="anchor-tag">附录C光热储热环节曲线</h3>
                <div class="area_img" id="302">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913004_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1光热资源曲线与光热电量最大化时的出力曲线与对比" src="Detail/GetImg?filename=images/DLXT201913004_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1光热资源曲线与光热电量最大化时的出力曲线与对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913004_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Comparison of curve of CSP resource and power curve of CSP with maximal generation</p>
                                <p class="img_note">蓝色曲线代表给定光热资源下的光热电量最大化发电计划 (不考虑系统需求及其他类型机组约束) , 橙色曲线代表光热资源转换成的可用电能</p>

                </div>
                <div class="area_img" id="303">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913004_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2两种模型中光热机组储热罐储热曲线对比 (a) 储热罐1 (b) 储热罐2" src="Detail/GetImg?filename=images/DLXT201913004_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2两种模型中光热机组储热罐储热曲线对比 (a) 储热罐1 (b) 储热罐2  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913004_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Comparison of curves of heat stored in TS in two different models</p>

                </div>
                <div class="area_img" id="303">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913004_30301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2两种模型中光热机组储热罐储热曲线对比 (a) 储热罐1 (b) 储热罐2" src="Detail/GetImg?filename=images/DLXT201913004_30301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2两种模型中光热机组储热罐储热曲线对比 (a) 储热罐1 (b) 储热罐2  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913004_30301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Comparison of curves of heat stored in TS in two different models</p>

                </div>
                <div class="area_img" id="304">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913004_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3两种模型中光热机组出力曲线对比 (a) 光热机组1 (b) 光热机组2" src="Detail/GetImg?filename=images/DLXT201913004_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3两种模型中光热机组出力曲线对比 (a) 光热机组1 (b) 光热机组2  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913004_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Comparison of curves of power generation of CSP in two different models</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MzE1MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyL01JU0hUZXJHNEg5bk1xNDlGWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The role of concentrating solar power toward high renewable energy penetrated power systems">

                                <b>[2]</b> DU Ershun, ZHANG Ning, HODGE B M, et al.The role of concentrating solar power toward high renewable energy penetrated power systems[J].IEEE Transactions on Power Systems, 2018, 33 (6) :6630-6641.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017215482.nh&amp;v=MzA2NTgvTVZGMjZHYkc1RzlYRXJaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 苏娟.太阳能光热发电产业经济性分析及发展政策研究[D].北京:华北电力大学, 2017.SU Juan.Economic analysis and development policies research on concentrating solar power industry[D].Beijing:North China Electric Power University, 2017.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201619024&amp;v=MDk5MTVIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyL01JU0hUZXJHNEg5Zk5wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 张悦, 申彦波, 石广玉.面向光热发电的太阳能短期预报技术[J].电力系统自动化, 2016, 40 (19) :158-167.ZHANG Yue, SHEN Yanbo, SHI Guangyu.Short-term forecasting technology of solar energy for concentrating solar power[J].Automation of Electric Power Systems, 2016, 40 (19) :158-167.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300707764&amp;v=Mjc1MjhVcjNJSWw0UmFoWT1OaWZPZmJLN0h0RE5ySTlGWStzSUMzbzlvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> GIL A, MEDRANO M, MARTORELL I, et al.State of the art on high temperature thermal energy storage for power generation:Part 1—concepts, materials and modellization[J].Renewable &amp; Sustainable Energy Reviews, 2010, 14 (1) :31-55.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201414007&amp;v=MTAwODc0SDlYTnE0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVnIvTVB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 陈海平, 于鑫玮, 魏进家, 等.复合抛物面聚光器—光伏/光热与燃煤发电机组联合供能系统性能分析[J].中国电机工程学报, 2014, 34 (14) :2251-2260.CHEN Haiping, YU Xinwei, WEI Jinjia, et al.Performance analysis of CPC/PV hybrid electric-thermal device combined with coal-fired unit power generation system[J].Proceedings of the CSEE, 2014, 34 (14) :2251-2260.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611003&amp;v=MDU4MDRSN3FmWnVac0Z5cmxWci9NSVNIVGVyRzRIOWZOcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 晋宏杨, 孙宏斌, 郭庆来, 等.含大规模储热的光热电站-风电联合系统多日自调度方法[J].电力系统自动化, 2016, 40 (11) :17-23.JIN Hongyang, SUN Hongbin, GUO Qinglai, et al.Multi-day self-scheduling method for combined system of CSP plants and wind power with large-scale thermal energy storage contained[J].Automation of Electric Power Systems, 2016, 40 (11) :17-23.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015641720.nh&amp;v=MjMzMzRybFZyL01WRjI2RzdXOEg5Yk9yNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 辛培裕.太阳能发电技术的综合评价及应用前景研究[D].北京:华北电力大学, 2015.XIN Peiyu.Research on solar power technology economic evaluation and application prospect[D].Beijing:North China Electric Power University, 2015.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015651894.nh&amp;v=MDk3MzZQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVnIvTVZGMjZHN1c5SDluRnE1RWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 曹丁元.太阳能光伏光热综合利用系统建模及应用研究[D].北京:华北电力大学, 2015.CAO Dingyuan.Modeling of hybrid solar photovoltaic-thermal system and application research[D].Beijing:North China Electric Power University, 2015.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Technology roadmap:concentrating solar pow er[R/OL]">

                                <b>[10]</b> International Energy Agency (IEA) .Technology roadmap:concentrating solar power[EB/OL].[2018-07-10].http://www.iea.org/publications/freepublications/publication/csp_roadmap.pdf.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" >
                                    <b>[11]</b>
                                 中国可再生能源协会, 国家发展和改革委员会能源研究所, 国家可再生能源中心.中国太阳能发展路线图2050[R/OL].[2018-08-20].http://www.cnrec.org.cn/cbw/zh/2014-12-25-456.html.China Renewable Energy Institute, Energy Research Institute of National Development and Reform Commission, China National Renewable Energy Center.China solar energy development roadmap 2050[R/OL].[2018-08-20].http://www.cnrec.org.cn/cbw/zh/2014-12-25-456.html.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201815015&amp;v=MjAxOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyL01QeXJQYmJHNEg5bk5xbzlFWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 周昊, 裘闰超, 李亚威.基于超临界CO<sub>2</sub>布雷顿再压缩循环的塔式太阳能光热系统关键参数的研究[J].中国电机工程学报, 2018, 38 (15) :4451-4458.ZHOU Hao, QIU Runchao, LI Yawei.Parameter analysis of solar power tower system driven by a recompression supercritical CO<sub>2</sub> Brayton cycle[J].Proceedings of the CSEE, 2018, 38 (15) :4451-4458.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201621008&amp;v=MDAxNTZxQnRHRnJDVVI3cWZadVpzRnlybFZyL01QeXJQYmJHNEg5Zk9ybzlGYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 杜尔顺, 张宁, 康重庆, 等.太阳能光热发电并网运行及优化规划研究综述与展望[J].中国电机工程学报, 2016, 36 (21) :5765-5775.DU Ershun, ZHANG Ning, KANG Chongqing, et al.Reviews and prospects of the operation and planning optimization for grid integrated concentrating solar power[J].Proceedings of the CSEE, 2016, 36 (21) :5765-5775.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Operation of concentrating solar power plants with storage in spot electricity markets">

                                <b>[14]</b> USAOLA J.Operation of concentrating solar power plants with storage in spot electricity markets[J].IET Renewable Power Generation, 2012, 6 (1) :59-66.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100898186&amp;v=MTk2MDBiT0lIRFhRL29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlsNFJhaFk9TmlmT2ZiSzdIdERPcm85Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> DOMINGUEZ R, BARINGO L, CONEJO A J.Optimal offering strategy for a concentrating solar power plant[J].Applied Energy, 2012, 98:316-325.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=National renewable energy laboratory">

                                <b>[16]</b> System Advisor Model (SAM) .National renewable energy laboratory[EB/OL].[2018-07-10].https://sam.nrel.gov.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=CSP software &amp;amp; tools">

                                <b>[17]</b> CSP software &amp; tools[EB/OL].[2018-07-10].http://energy.sandia./gov/energy/renewable-energy/solar-energy/csp-2/csp-codes-and-tools/.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=SOLERGY—a computer code for calculating the annual energy from central receiver power plants[R/OL]">

                                <b>[18]</b> STODDARD M C, FAAS S E, CHIANG C J, et al.SOLERGY—a computer code for calculating the annual energy from central receiver power plants[R/OL].[2018-07-10].https://energy.sandia.gov/wp-content/gallery/uploads/Solergy_Users_guide_SAND86-8060.pdf.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=TRNSYS">

                                <b>[19]</b> TRNSYS[EB/OL].[2018-07-10].http://sel.me.wisc.edu/trnsys.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201419001&amp;v=MjEzMzlHRnJDVVI3cWZadVpzRnlybFZyL01JU0hUZXJHNEg5WE5wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 陈润泽, 孙宏斌, 李正烁, 等.含储热光热电站的电网调度模型与并网效益分析[J].电力系统自动化, 2014, 38 (19) :1-7.CHEN Runze, SUN Hongbin, LI Zhengshuo, et al.Grid dispatch model and interconnection benefit analysis of concentrating solar power plants with thermal storage[J].Automation of Electric Power Systems, 2014, 38 (19) :1-7.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806002&amp;v=MDUyMzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyL01QeXJQYmJHNEg5bk1xWTlGWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 崔杨, 杨志文, 严干贵, 等.降低火电机组调峰成本的光热电站储热容量配置方法[J].中国电机工程学报, 2018, 38 (6) :1605-1611.CUI Yang, YANG Zhiwen, YAN Gangui, et al.Capacity configuration of thermal energy storage within CSP to reduce the cost of peak load regulation[J].Proceedings of the CSEE, 2018, 38 (6) :1605-1611.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reducing Generation Uncertainty by Integrating CSP With Wind Power:An Adaptive Robust Optimization-Based Analysis">

                                <b>[22]</b> CHEN Runze, SUN Hongbin, GUO Qinglai, et al.Reducing generation uncertainty by integrating CSP with wind power:an adaptive robust optimization-based analysis[J].IEEE Transactions on Sustainable Energy, 2015, 6 (2) :583-594.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14021300025243&amp;v=MjA1NzZlcnFRVE1ud1plWnRGaW5sVXIzSUlsNFJhaFk9TmlmT2ZiSzhIdFBOckk5RlpPa0tEbmc2b0JNVDZUNFBRSC9pclJkRw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> DOMINGUEZ R, CONEJO A J, CARRION M.Operation of a fully renewable electric energy system with CSP plants[J].Applied Energy, 2014, 119:417-430.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901022&amp;v=MjQ1NDRlckc0SDlqTXJvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVnIvTUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 王佳颖, 史俊祎, 文福拴, 等.计及需求响应的光热电站热电联供型微网的优化运行[J].电力系统自动化, 2019, 43 (1) :176-189.DOI:10.7500/AEPS20180216001.WANG Jiaying, SHI Junyi, WEN Fushuan, et al.Optimal operation of CHP micro grid with concentrating solar power plants considering demand response[J].Automation of Electric Power Systems, 2019, 43 (1) :176-189.DOI:10.7500/AEPS20180216001.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Benefits of colocating concentrating solar power and wind">

                                <b>[25]</b> SIOSHANSI R, DENHOLM P.Benefits of colocating concentrating solar power and wind[J].IEEE Transactions on Sustainable Energy, 2013, 4 (4) :877-885.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1018004005.nh&amp;v=MjU4MTViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyL01WRjI2RnJPNEd0SE1xcEU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 王金平.槽式太阳能光热电站关键技术及运行特性的研究[D].南京:东南大学, 2017.WANG Jinping.Research on the key technologies and operational characteristics of parabolic trough solar power plant[D].Nanjing:Southeast China University, 2017.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=IEEE reliability test system">

                                <b>[27]</b> Application of Probability Methods Subcommittee.IEEE reliability test system[J].IEEE Transactions on Power Apparatus and Systems, 1979, 98 (6) :2047-2054.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913004" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913004&amp;v=MjcyODNVUjdxZlp1WnNGeXJsVnIvTUlTSFRlckc0SDlqTnJJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

