

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136533074943750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914017%26RESULT%3d1%26SIGN%3dB3fKT7yRhwxnUdMG%252fo9MYaDx9PU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914017&amp;v=MjkzMTR6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTd2SUlTSFRlckc0SDlqTnE0OUVZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="1 数据中心供能系统 ">1 数据中心供能系统</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;1.1&lt;/b&gt; 传统供能系统"><b>1.1</b> 传统供能系统</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;1.2 DIES&lt;/b&gt;"><b>1.2 DIES</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;2&lt;/b&gt; 多目标优化模型 "><b>2</b> 多目标优化模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;2.2&lt;/b&gt; 约束条件"><b>2.2</b> 约束条件</a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;2.3&lt;/b&gt; 关键指标"><b>2.3</b> 关键指标</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#142" data-title="&lt;b&gt;3&lt;/b&gt; 多目标优化与决策方法 "><b>3</b> 多目标优化与决策方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#169" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#170" data-title="&lt;b&gt;4.1&lt;/b&gt; 基础数据"><b>4.1</b> 基础数据</a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;4.2&lt;/b&gt; 结果与分析"><b>4.2</b> 结果与分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#213" data-title="5 结语 ">5 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#214" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;图1 DIES及CES能量流示意图&lt;/b&gt;"><b>图1 DIES及CES能量流示意图</b></a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;图2 优化结果的帕累托曲线&lt;/b&gt;"><b>图2 优化结果的帕累托曲线</b></a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;表1 两种供能系统的优化设计方案&lt;/b&gt;"><b>表1 两种供能系统的优化设计方案</b></a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;图3 夏季DIES出力优化结果&lt;/b&gt;"><b>图3 夏季DIES出力优化结果</b></a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;图4 两种系统的年总费用和PUE&lt;/b&gt;"><b>图4 两种系统的年总费用和PUE</b></a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;图5 两种系统的年碳排放量&lt;/b&gt;"><b>图5 两种系统的年碳排放量</b></a></li>
                                                <li><a href="#215" data-title="图A1发电效率分段线性化">图A1发电效率分段线性化</a></li>
                                                <li><a href="#216" data-title="图A2帕累托曲线和非劣解示意图">图A2帕累托曲线和非劣解示意图</a></li>
                                                <li><a href="#217" data-title="图A3数据中心3个典型日的能源需求">图A3数据中心3个典型日的能源需求</a></li>
                                                <li><a href="#218" data-title="图A4杭州3个典型日的光伏出力曲线及分时电价">图A4杭州3个典型日的光伏出力曲线及分时电价</a></li>
                                                <li><a href="#219" data-title="图A5 A级数据中心DIES可用度框图">图A5 A级数据中心DIES可用度框图</a></li>
                                                <li><a href="#220" data-title="表A1环境参数">表A1环境参数</a></li>
                                                <li><a href="#221" data-title="表A2设备的经济性参数">表A2设备的经济性参数</a></li>
                                                <li><a href="#222" data-title="表A3设备的可用度">表A3设备的可用度</a></li>
                                                <li><a href="#223" data-title="表A4设备的技术参数">表A4设备的技术参数</a></li>
                                                <li><a href="#224" data-title="表A5两种供能系统的可用度">表A5两种供能系统的可用度</a></li>
                                                <li><a href="#225" data-title="表A6 LINMAP和TOPSIS决策结果">表A6 LINMAP和TOPSIS决策结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="5">


                                    <a id="bibliography_1" title=" VASUDEVAN M, TIAN Yuchu, TANG Maolin, et al.Profile-based application assignment for greener and more energy-efficient data centers[J].Future Generation Computer Systems, 2017, 67:94-108." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Profile-based application assignment for greener and more energy-efficient data centers">
                                        <b>[1]</b>
                                         VASUDEVAN M, TIAN Yuchu, TANG Maolin, et al.Profile-based application assignment for greener and more energy-efficient data centers[J].Future Generation Computer Systems, 2017, 67:94-108.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_2" title=" 任淑霞.基于服务器集群预留机制的高级云体系架构研究[D].新乡:河南师范大学, 2012.REN Shuxia.Research on high-level cloud architecture based on cloud server cluster reserve mechanism[D].Xinxiang:Henan Normal University, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1012420889.nh&amp;v=MDk1MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVN3ZMVkYyNkhMZTZIdG5FcHBFYlBJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         任淑霞.基于服务器集群预留机制的高级云体系架构研究[D].新乡:河南师范大学, 2012.REN Shuxia.Research on high-level cloud architecture based on cloud server cluster reserve mechanism[D].Xinxiang:Henan Normal University, 2012.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_3" title=" Telecommunication Industry Association.Telecommunications infrastructure standard for data centers:TIA-942-A-2014[S].Arlington:Telecommunications Industry Association Standards and Engineering Publications, 2014." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Telecommunications infrastructure standard for data centers">
                                        <b>[3]</b>
                                         Telecommunication Industry Association.Telecommunications infrastructure standard for data centers:TIA-942-A-2014[S].Arlington:Telecommunications Industry Association Standards and Engineering Publications, 2014.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_4" title=" 吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al.Energy router based planning of Energy Internet at user side[J].Automation of Electric Power Systems, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704003&amp;v=MDc0NDhIOWJNcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVN3ZMSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al.Energy router based planning of Energy Internet at user side[J].Automation of Electric Power Systems, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_5" title=" 薛飞, 李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化, 2016, 40 (1) :9-16.XUE Fei, LI Gang.Discussion on networking energy integration for Energy Internet[J].Automation of Electric Power Systems, 2016, 40 (1) :9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601002&amp;v=MjUyMDBJU0hUZXJHNEg5Zk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3dkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         薛飞, 李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化, 2016, 40 (1) :9-16.XUE Fei, LI Gang.Discussion on networking energy integration for Energy Internet[J].Automation of Electric Power Systems, 2016, 40 (1) :9-16.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_6" title=" 刘敦楠, 唐天琦, 杨建华, 等.面向能源互联网的微平衡调度交易设计[J].电力系统自动化, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017.LIU Dunnan, TANG Tianqi, YANG Jianhua, et al.Energy Internet based micro balance dispatching and trading design[J].Automation of Electric Power Systems, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710001&amp;v=MTM0NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3dkxJU0hUZXJHNEg5Yk5yNDlGWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         刘敦楠, 唐天琦, 杨建华, 等.面向能源互联网的微平衡调度交易设计[J].电力系统自动化, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017.LIU Dunnan, TANG Tianqi, YANG Jianhua, et al.Energy Internet based micro balance dispatching and trading design[J].Automation of Electric Power Systems, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_7" title=" 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MDY2MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3dkxJU0hUZXJHNEg5VE1xSTlHWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_8" title=" 何桂雄, 黄子硕, 闫华光, 等.燃气三联供-热泵容量优化匹配分析方法[J].电力系统自动化, 2018, 42 (4) :25-29.DOI:10.7500/AEPS20170905007.HE Guixiong, HUANG Zishuo, YAN Huaguang, et al.Analytical method for capacity matching optimization of CCHP-HP[J].Automation of Electric Power Systems, 2018, 42 (4) :25-29.DOI:10.7500/AEPS20170905007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804004&amp;v=MjA1ODBJU0hUZXJHNEg5bk1xNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3dkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         何桂雄, 黄子硕, 闫华光, 等.燃气三联供-热泵容量优化匹配分析方法[J].电力系统自动化, 2018, 42 (4) :25-29.DOI:10.7500/AEPS20170905007.HE Guixiong, HUANG Zishuo, YAN Huaguang, et al.Analytical method for capacity matching optimization of CCHP-HP[J].Automation of Electric Power Systems, 2018, 42 (4) :25-29.DOI:10.7500/AEPS20170905007.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_9" title=" 马溪原, 郭晓斌, 雷金勇.面向多能互补的分布式光伏与气电混合容量规划方法[J].电力系统自动化, 2018, 42 (4) :55-63.DOI:10.7500/AEPS 20170602002.MA Xiyuan, GUO Xiaobin, LEI Jinyong.Capacity planning method of distributed PV and P2G in multi-energy coupled system[J].Automation of Electric Power Systems, 2018, 42 (4) :55-63.DOI:10.7500/AEPS 20170602002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804008&amp;v=MTk3OTZVN3ZMSVNIVGVyRzRIOW5NcTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         马溪原, 郭晓斌, 雷金勇.面向多能互补的分布式光伏与气电混合容量规划方法[J].电力系统自动化, 2018, 42 (4) :55-63.DOI:10.7500/AEPS 20170602002.MA Xiyuan, GUO Xiaobin, LEI Jinyong.Capacity planning method of distributed PV and P2G in multi-energy coupled system[J].Automation of Electric Power Systems, 2018, 42 (4) :55-63.DOI:10.7500/AEPS 20170602002.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_10" title=" 宋杰, 孙宗哲, 刘慧, 等.混合供电数据中心能耗优化研究进展[J/OL].计算机学报:1-19[2018-09-11].http://kns.cnki.net/kcms/detail/11.1826.TP.20180514.2323.018.html.SONG Jie, SUN Zongzhe, LIU Hui, et al.Research advance on energy consumption optimization of hyper-powered data center[J/OL].Chinese Journal of Computers:1-19[2018-09-11].http://kns.cnki.net/kcms/detail/11.1826.TP.20180514.2323.018.html." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJX201812003&amp;v=MTQ3OTh0R0ZyQ1VSN3FmWnVac0Z5cmtVN3ZMTHo3QmRyRzRIOW5Oclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         宋杰, 孙宗哲, 刘慧, 等.混合供电数据中心能耗优化研究进展[J/OL].计算机学报:1-19[2018-09-11].http://kns.cnki.net/kcms/detail/11.1826.TP.20180514.2323.018.html.SONG Jie, SUN Zongzhe, LIU Hui, et al.Research advance on energy consumption optimization of hyper-powered data center[J/OL].Chinese Journal of Computers:1-19[2018-09-11].http://kns.cnki.net/kcms/detail/11.1826.TP.20180514.2323.018.html.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_11" title=" GUIZZI G L, MANNO M.Fuel cell-based cogeneration system covering data centers’ energy needs[J].Energy, 2012, 41 (1) :56-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100762170&amp;v=MTUyODFlWnRGaW5sVXIzSUlsOFViaEU9TmlmT2ZiSzdIdERPcm85RlkrME5EWHM1b0JNVDZUNFBRSC9pclJkR2VycVFUTW53Wg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         GUIZZI G L, MANNO M.Fuel cell-based cogeneration system covering data centers’ energy needs[J].Energy, 2012, 41 (1) :56-64.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_12" title=" XU Donghao, QU Ming.Energy, environmental, and economic evaluation of a CCHP system for a data center based on operational data[J].Energy and Buildings, 2013, 67 (4) :176-186." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600309378&amp;v=MTk1ODliSzhIdERNcVk5Rlorc0dEM3N4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw4VWJoRT1OaWZPZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         XU Donghao, QU Ming.Energy, environmental, and economic evaluation of a CCHP system for a data center based on operational data[J].Energy and Buildings, 2013, 67 (4) :176-186.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_13" title=" 林凯骏, 吴俊勇, 郝亮亮, 等.基于非合作博弈的冷热电联供微能源网运行策略优化[J].电力系统自动化, 2018, 42 (6) :25-32.DOI:10.7500/AEPS20170714006.LIN Kaijun, WU Junyong, HAO Liangliang, et al.Optimization of operation strategy for micro-energy grid with CCHP systems based on non-cooperative game[J].Automation of Electric Power Systems, 2018, 42 (6) :25-32.DOI:10.7500/AEPS20170714006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806004&amp;v=MjA3OTh0R0ZyQ1VSN3FmWnVac0Z5cmtVN3ZMSVNIVGVyRzRIOW5NcVk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         林凯骏, 吴俊勇, 郝亮亮, 等.基于非合作博弈的冷热电联供微能源网运行策略优化[J].电力系统自动化, 2018, 42 (6) :25-32.DOI:10.7500/AEPS20170714006.LIN Kaijun, WU Junyong, HAO Liangliang, et al.Optimization of operation strategy for micro-energy grid with CCHP systems based on non-cooperative game[J].Automation of Electric Power Systems, 2018, 42 (6) :25-32.DOI:10.7500/AEPS20170714006.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_14" title=" 刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al.Operation optimization of regional integrated energy system with CCHP and energy storage system[J].Automation of Electric Power Systems, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MjgwMDl1WnNGeXJrVTd2TElTSFRlckc0SDluTXE0OUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al.Operation optimization of regional integrated energy system with CCHP and energy storage system[J].Automation of Electric Power Systems, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_15" >
                                        <b>[15]</b>
                                     中华人民共和国工业和信息化部.数据中心设计规范:GB 50174—2017[S].北京:中国计划出版社, 2017.Ministry of Industry and Information Technology of the People’s Republic of China.Code for design of data centers:GB 50174—2017[S].Beijing:China Planning Press, 2017.</a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_16" title=" XIE Baichen, WANG Jieyong, MA Jiajun, et al.Efficiency evaluation of China’s provincial power systems based on the dynamic network slacks-based measure model[J].Journal of Cleaner Production, 2018, 174:650-660." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES08192E95E85E094EF265AD4F21767B97&amp;v=MjcxNTdlTUtlWHd3eTJObDZEbDRPUXZtMmhBMGZyU1RON09ZQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeHJtL3hLcz1OaWZPZmJPd0g5ak8yb1pBRQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         XIE Baichen, WANG Jieyong, MA Jiajun, et al.Efficiency evaluation of China’s provincial power systems based on the dynamic network slacks-based measure model[J].Journal of Cleaner Production, 2018, 174:650-660.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_17" title=" MAJEWSKI D E, WIRTZ M, LAMPE M, et al.Robust multi-objective optimization for sustainable design of distributed energy supply systems[J].Computers &amp;amp; Chemical Engineering, 2017, 102:26-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES92BDE261048E9FF558D3A66947C56FA4&amp;v=MjA0NzJDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4cm0veEtzPU5pZk9mYnE2YktXNXJZbEVaTzhIZVhWUHVSTVc0a3QrT1hua3BSWXlDcmVTTTh1Yg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         MAJEWSKI D E, WIRTZ M, LAMPE M, et al.Robust multi-objective optimization for sustainable design of distributed energy supply systems[J].Computers &amp;amp; Chemical Engineering, 2017, 102:26-39.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_18" title=" 郑能, 丁晓群, 郑程拓, 等.含高比例光伏的配电网有功-无功功率多目标协调优化[J].电力系统自动化, 2018, 42 (6) :33-39.DOI:10.7500/AEPS20170708001.ZHENG Neng, DING Xiaoqun, ZHENG Chengtuo, et al.Multi-objective coordinated optimization of active and reactive power for distribution network integrated with high proportion of photovoltaic generation[J].Automation of Electric Power Systems, 2018, 42 (6) :33-39.DOI:10.7500/AEPS20170708001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806005&amp;v=MjM2MjJDVVI3cWZadVpzRnlya1U3dkxJU0hUZXJHNEg5bk1xWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         郑能, 丁晓群, 郑程拓, 等.含高比例光伏的配电网有功-无功功率多目标协调优化[J].电力系统自动化, 2018, 42 (6) :33-39.DOI:10.7500/AEPS20170708001.ZHENG Neng, DING Xiaoqun, ZHENG Chengtuo, et al.Multi-objective coordinated optimization of active and reactive power for distribution network integrated with high proportion of photovoltaic generation[J].Automation of Electric Power Systems, 2018, 42 (6) :33-39.DOI:10.7500/AEPS20170708001.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_19" title=" SAYYAADI H, MEHRABIPOUR R.Efficiency enhancement of a gas turbine cycle using an optimized tubular recuperative heat exchanger[J].Energy, 2012, 38 (1) :362-375." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100762319&amp;v=MTg1MzhxUVRNbndaZVp0RmlubFVyM0lJbDhVYmhFPU5pZk9mYks3SHRET3JvOUZZKzBORDMwd29CTVQ2VDRQUUgvaXJSZEdlcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         SAYYAADI H, MEHRABIPOUR R.Efficiency enhancement of a gas turbine cycle using an optimized tubular recuperative heat exchanger[J].Energy, 2012, 38 (1) :362-375.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_20" title=" GAMS Development Corporation.GAMS user’s guide[EB/OL].[2018-07-01].https://www.gams.com/24.8/docs/userguides/index.html." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=GAMS user&amp;#39;&amp;#39;s guide">
                                        <b>[20]</b>
                                         GAMS Development Corporation.GAMS user’s guide[EB/OL].[2018-07-01].https://www.gams.com/24.8/docs/userguides/index.html.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_21" title=" SALIMI M, AMIDPOUR M M.Simulation, parametric study and economic assessment of reciprocating internal combustion engine integrated with multi-effect desalination unit[J].Energy Conversion and Management, 2017, 138:299-311." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE6F10A2F90C864F3403F56ACED35E02E&amp;v=MTIyOTJXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeHJtL3hLcz1OaWZPZmNhK2FORE0zbzB6YmV0OEJIbzl1UlVYNmp3TFRYbVQzMmRCZXJmaFJianFDT052RlNpVw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         SALIMI M, AMIDPOUR M M.Simulation, parametric study and economic assessment of reciprocating internal combustion engine integrated with multi-effect desalination unit[J].Energy Conversion and Management, 2017, 138:299-311.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_22" title=" LUO Zhao, WU Zhi, LI Zhenyuan, et al.A two-stage optimization and control for CCHP microgrid energy management[J].Applied Thermal Engineering, 2017, 125:513-522." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES8A11D39DF26693258959D117FB948CCE&amp;v=MDYwMzg3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhybS94S3M9TmlmT2ZidkpIOUM0cklZeEV1a0pDblU2elJNYjR6cDBQSDdqcTJSSGNMYWNOc25xQ09OdkZTaVdXcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         LUO Zhao, WU Zhi, LI Zhenyuan, et al.A two-stage optimization and control for CCHP microgrid energy management[J].Applied Thermal Engineering, 2017, 125:513-522.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_23" title=" GENG H.Data center handbook[M].New Jersey:John Wiley &amp;amp; Sons, 2014." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Data center handbook">
                                        <b>[23]</b>
                                         GENG H.Data center handbook[M].New Jersey:John Wiley &amp;amp; Sons, 2014.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_24" title=" ZENG Rong, LI Hongqiang, JIANG Runhua, et al.A novel multi-objective optimization method for CCHP-GSHP coupling systems[J].Energy and Buildings, 2016, 112:149-158." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESFE58A77036924E7931CE477120256F00&amp;v=MjQxNzlCckxVMDV0cGh4cm0veEtzPU5pZk9mY1hORzltOXFJaEZaKzBHRG5oTXlCOFE2MHdJVEhqbHJSQTFlN2VTTTdxZkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         ZENG Rong, LI Hongqiang, JIANG Runhua, et al.A novel multi-objective optimization method for CCHP-GSHP coupling systems[J].Energy and Buildings, 2016, 112:149-158.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_25" >
                                        <b>[25]</b>
                                     数据中心资源利用第3部分:电能能效要求和测量方法:GB/T 32910.3—2016[S].北京:中国标准出版社, 2016.Data center resource utilization Part 3:electric energy usage effectiveness requirements and measuring methods:GB/T 32910.3—2016[S].Beijing:China Standard Press, 2016.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 17:17</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),136-146 DOI:10.7500/AEPS20180731007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm"><b>A</b>级数据中心综合能源系统多目标优化设计和调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%88%90%E8%BF%90&amp;code=37470498&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘成运</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%9F%E8%B6%85&amp;code=27225951&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孟超</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%99%AF%E9%94%90&amp;code=36889210&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">景锐</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E7%90%AA&amp;code=17249142&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨琪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A8%8B%E5%85%B6%E8%BF%9B&amp;code=30067262&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">程其进</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8E%A6%E9%97%A8%E5%A4%A7%E5%AD%A6%E8%83%BD%E6%BA%90%E5%AD%A6%E9%99%A2&amp;code=0125037&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">厦门大学能源学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>采用分布式综合能源系统取代数据中心的传统供能系统, 是降低数据中心运行费用的有效措施。考虑A级数据中心的供能可用度, 设计了一种分布式综合能源系统, 并基于混合整数非线性规划方法, 建立了综合经济和环境效益的多目标优化设计和调度模型, 选取<i>ε</i>-约束法对相互制约的多目标问题进行处理, 在通用代数建模系统 (GAMS) 中建模并调用LINDOGLOBAL求解器进行优化求解。采用多维偏好分析线性规划决策法从非劣解集中选出最终解, 并通过逼近于理想解的排序方法进行验证。算例结果表明, 优化后的分布式综合能源系统能够保证A级数据中心的供能可用度, 同时在降低年总费用和减排二氧化碳方面均具优势。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">数据中心;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B7%E5%90%88%E6%95%B4%E6%95%B0%E9%9D%9E%E7%BA%BF%E6%80%A7%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">混合整数非线性规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%9B%AE%E6%A0%87%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多目标优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%86%B3%E7%AD%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">决策;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘成运 (1990—) , 男, 硕士研究生, 主要研究方向:综合能源系统优化、光伏发电。E-mail:1273564506@qq.com;
                                </span>
                                <span>
                                    *孟超 (1985—) , 男, 博士, 工程师, 主要研究方向:能源互联网、综合能源系统。E-mail:meng@xmu.edu.cn;
                                </span>
                                <span>
                                    景锐 (1989—) , 男, 博士研究生, 主要研究方向:城市综合能源系统、能源系统工程。E-mail:fafujingrui@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-31</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51876181);</span>
                                <span>国家重点研发计划资助项目 (2016YFE0102300-09);</span>
                    </p>
            </div>
                    <h1><b>Multi-objective Optimization Design and Scheduling of Integrated Energy System in A-level Data Center</b></h1>
                    <h2>
                    <span>LIU Chengyun</span>
                    <span>MENG Chao</span>
                    <span>JING Rui</span>
                    <span>YANG Qi</span>
                    <span>CHENG Qijin</span>
            </h2>
                    <h2>
                    <span>College of Energy, Xiamen University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Replacing conventional energy supply systems by distributed integrated energy systems is considered as an effective alternative to reduce the operation expense of data centers.Considering the requirements of A-level data center for energy availability, a distributed integrated energy system is proposed, and a model for multi-objective optimization design and dispatch of economic and environmental benefits is established based on the mixed integer nonlinear programming approach.Furthermore, theε-constraint method is applied to solve the competing multi-objective problem, and an optimization program in GAMS using LINDOGLOBAL solver is developed.The final solution is selected from non-inferior solutions by linear programming techniques for multidimensional analysis of preference approach and verified by the technique for order preference by similarity to ideal solution approach.The results demonstrate that the optimized distributed integrated energy system is able to guarantee the energy availability of the A-level data center, and effectively achieves annual total cost saving and carbon dioxide emission reduction.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=data%20center&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">data center;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mixed%20integer%20nonlinear%20programming&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mixed integer nonlinear programming;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-objective%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-objective optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=decision-making&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">decision-making;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-31</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51876181);</span>
                                <span>National Key R&amp;D Program of China (No.2016YFE0102300-09);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="55" name="55" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="56">近年来, 随着互联网技术的发展, 数据中心的规模和数量持续高速增长。2015年全球数据中心年耗电量约占世界总耗电量的1.3%<citation id="189" type="reference"><link href="5" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 预计2020年将超过8%, 而碳排放量有望达到2 059亿t<citation id="190" type="reference"><link href="7" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 故如何实现数据中心清洁、高效且成本可控的供能日益受到关注。另一方面, 数据中心中IT设备连续运行对供能系统提出较高要求, 通常采用可用度来衡量数据中心的性能。美国TIA-942-A-2014《数据中心电信基础设施标准》将可用度用于数据中心分级<citation id="191" type="reference"><link href="9" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 并提出容错级数据中心的可用度为99.995%;而国内缺乏对数据中心可用度的研究, 国家相关标准也未明确容错级 (A级) 数据中心的可用度。</p>
                </div>
                <div class="p1">
                    <p id="57">随着分布式能源的蓬勃发展, 能源互联网已成为能源行业的研究热点<citation id="198" type="reference"><link href="11" rel="bibliography" /><link href="13" rel="bibliography" /><link href="15" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。作为能源互联网的重要组成部分, 分布式综合能源系统 (DIES) <citation id="192" type="reference"><link href="17" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>采用冷热电三联供 (CCHP) <citation id="193" type="reference"><link href="19" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、光伏发电等技术, 将传统的电、热、天然气供能系统与可再生能源协同规划, 促进了清洁能源的消纳与系统综合效率的提升<citation id="194" type="reference"><link href="21" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。采用DIES的数据中心, 实现了能源的本地生产和运行成本的降低, 获得了越来越多的关注<citation id="195" type="reference"><link href="23" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。文献<citation id="196" type="reference">[<a class="sup">11</a>]</citation>建立了基于燃料电池的CCHP以定功率为数据中心供能的优化模型, 得出该系统最高可降低47%的运行成本和20%的碳排放。然而, 该研究假定数据中心以定负荷运行且缺乏实际运行数据, 与工程应用存在一定偏差。文献<citation id="197" type="reference">[<a class="sup">12</a>]</citation>从能源、环境和经济三个方面评估了CCHP的性能, 并指出数据中心可以充分发挥CCHP的优势。但遗憾的是上述文献均未考虑数据中心供能对可再生能源的利用。</p>
                </div>
                <div class="p1">
                    <p id="58">在DIES优化设计与运行方面, 文献<citation id="199" type="reference">[<a class="sup">13</a>]</citation>提出了基于非合作博弈的DIES优化模型及求解方法, 实现可再生能源更好的消纳, 并获得较好的经济效益。文献<citation id="200" type="reference">[<a class="sup">14</a>]</citation>采用场景分析法对可再生能源的随机性进行建模, 并建立了包含能源转换和存储的DIES优化模型。这些研究的重点在于DIES的建模与优化运行, 并未涉及数据中心的用能与技术特点。</p>
                </div>
                <div class="p1">
                    <p id="59">由上述文献可知, 目前考虑数据中心技术特点的DIES优化研究较少, 而针对数据中心的DIES进行经济和环境效益等多目标综合优化的研究亦不多见。因此, 有必要针对考虑数据中心技术特点的DIES多目标优化设计与决策问题进行深入研究。</p>
                </div>
                <div class="p1">
                    <p id="60">本文提出一种针对A级数据中心的DIES设计和调度联合优化决策方法。首先, 基于混合整数非线性规划 (MINLP) 建立了设计和调度联合优化模型。然后, 采用<i>ε</i>-约束法对多目标问题进行处理, 并采用多维偏好分析线性规划决策法 (LINMAP) 和逼近于理想解的排序方法 (TOPSIS) 进行决策, 选出一个综合最优设计与运行的方案。最后, 通过算例分析验证了优化模型和优化决策方法的有效性。</p>
                </div>
                <h3 id="211" name="211" class="anchor-tag">1 数据中心供能系统</h3>
                <h4 class="anchor-tag" id="61" name="61"><b>1.1</b> 传统供能系统</h4>
                <div class="p1">
                    <p id="62">数据中心全年具有稳定的电能和冷能需求, 夏季有数据机房供冷和办公区供冷等供冷需求, 冬季则有数据机房供冷和办公区供暖等需求。A级数据中心对供电和供冷的可用度要求较高, GB 50174—2017《数据中心设计规范》提出A级数据中心的供能系统宜按容错配置<citation id="201" type="reference"><link href="33" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。传统供能系统 (CES) 主要包含两路市电、备用电源、两套低压配电、冗余不间断电源 (UPS) 、两路机柜配电和两套离心式制冷机组。由电网直接供电以满足电需求, 采用离心式制冷机组制冷以满足冷需求。CES的电能主要来源于发电厂, 目前中国的火力发电的发电效率约为39.3%, 线路损失率约为6.64%<citation id="202" type="reference"><link href="35" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 因此CES的一次能源利用效率较低。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.2 DIES</b></h4>
                <div class="p1">
                    <p id="64">在CES的基础上, 本文设计了一套基于光伏、CCHP和市电协同供能的DIES, 主要包含光伏、一路市电、一套CCHP、备用电源、两路低压配电、冗余UPS、储能电池、储冷单元及两路机柜配电。采用光伏、CCHP、电网和储能电池协同为数据中心供电, 由离心式制冷机组、吸收式制冷机组和储冷单元联合供冷。储能电池与储冷单元在DIES中可以发挥缓冲器和聚合器的关键作用, 同时提高了系统的供能可用度。以燃气内燃机 (GE) 为原动机的CCHP发电效率可达43%, 热输出效率可达44.2%, 因此DIES可以显著提高一次能源利用效率。DIES及CES能量流如图1所示。</p>
                </div>
                <div class="area_img" id="65">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 DIES及CES能量流示意图" src="Detail/GetImg?filename=images/DLXT201914017_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 DIES及CES能量流示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Energy flow diagram of DIES and CES</b></p>

                </div>
                <h3 id="66" name="66" class="anchor-tag"><b>2</b> 多目标优化模型</h3>
                <h4 class="anchor-tag" id="67" name="67"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="68">本文从经济和环境两方面建立优化目标, 以实现DIES的综合性能优化。具体目标函数如下。</p>
                </div>
                <div class="p1">
                    <p id="69">目标1为DIES的年总费用<i>F</i><sub>ATC</sub> 最低, 即</p>
                </div>
                <div class="p1">
                    <p id="70"><i>F</i><sub>ATC</sub>=min (<i>F</i><sub>inv</sub>+<i>F</i><sub>gas</sub>+<i>F</i><sub>m</sub>+<i>F</i><sub>g</sub>)      (1) </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>F</i><sub>inv</sub>为年等额投资成本;<i>F</i><sub>gas</sub>为年燃料费用;<i>F</i><sub>m</sub>为年维护费用;<i>F</i><sub>g</sub>为年购电费用。</p>
                </div>
                <div class="p1">
                    <p id="72">年等额投资成本的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>e</mi><mo>=</mo><mn>1</mn></mrow><mi>Ι</mi></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mi>e</mi></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mo>, </mo><mi>e</mi></mrow></msub></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>I</i>为设备总数;<i>C</i><sub><i>e</i></sub>为设备<i>e</i>的优化装机容量;<i>p</i><sub>inv, <i>e</i></sub>为设备<i>e</i>的单位容量投资成本;<i>f</i><sub>cr</sub> 为资本回收因子, 如式 (3) 所示。</p>
                </div>
                <div class="p1">
                    <p id="76"><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mfrac><mi>i</mi><mrow><mn>1</mn><mo>-</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>i</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mi>n</mi></mrow></msup></mrow></mfrac></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>i</i>为利率;<i>n</i>为设备的生命周期。</p>
                </div>
                <div class="p1">
                    <p id="79">年燃料费用的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="80"><i>F</i><sub>gas</sub>=<i>E</i><sub>gas</sub><i>p</i><sub>gas</sub>      (4) </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>p</i><sub>gas</sub>为天然气的单位热值价格;<i>E</i><sub>gas</sub>为DIES全年天然气使用量。</p>
                </div>
                <div class="p1">
                    <p id="82"><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>S</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mi>D</mi></munderover><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub></mrow></mfrac></mrow></mstyle></mrow></mstyle><mo>+</mo><mfrac><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>B</mtext></msub><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>S</i>为夏季、冬季和过渡季的天数;<i>D</i>为典型日设备运行小时数;<i>P</i><sub>GE, <i>s</i>, <i>h</i></sub>和<i>η</i><sub>GE, <i>s</i>, <i>h</i></sub>分别为GE在<i>s</i>季节第<i>h</i>小时的发电功率和发电效率;<i>H</i><sub>B, <i>s</i>, <i>h</i></sub>为燃气锅炉在<i>s</i>季节第<i>h</i>小时的产热功率;<i>η</i><sub>B</sub>为燃气锅炉热效率。</p>
                </div>
                <div class="p1">
                    <p id="85">年维护费用的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="86"><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>S</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mi>D</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>e</mi><mo>=</mo><mn>1</mn></mrow><mi>Ι</mi></munderover><mi>Ρ</mi></mstyle></mrow></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mi>e</mi></mrow></msub></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>P</i><sub><i>e</i>, <i>s</i>, <i>h</i></sub>为设备<i>e</i>在<i>s</i>季节第<i>h</i>小时的功率;<i>p</i><sub>m, <i>e</i></sub>为设备<i>e</i>的单位维护费用。</p>
                </div>
                <div class="p1">
                    <p id="89">年购电费用的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>S</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mi>D</mi></munderover><mi>δ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>/</mo><mtext>b</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>/</mo><mtext>b</mtext><mo>, </mo><mi>h</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo stretchy="false">) </mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>/</mo><mtext>o</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>/</mo><mtext>o</mtext><mo>, </mo><mi>h</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>E</i><sub>g/b, <i>s</i>, <i>h</i></sub>为在<i>s</i>季节第<i>h</i>小时电网供电功率;<i>E</i><sub>g/o, <i>s</i>, <i>h</i></sub>为DIES在<i>s</i>季节第<i>h</i>小时馈入电网的功率;<i>p</i><sub>g/b, <i>h</i></sub>和<i>p</i><sub>g/o, <i>h</i></sub>分别为购电和售电价格;<i>δ</i><sub>g, <i>s</i>, <i>h</i></sub>为二进制变量, 避免系统既售电又购电。</p>
                </div>
                <div class="p1">
                    <p id="92">目标2为年碳排放量<i>T</i><sub>ACF</sub>最低, 即</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>F</mtext></mrow></msub><mo>=</mo><mi>σ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>S</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mi>D</mi></munderover><mi>E</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>g</mtext><mo>/</mo><mtext>b</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>+</mo><mi>σ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>σ</i><sub>grid</sub>和<i>σ</i><sub>gas</sub>分别为电网和天然气的碳排放因子。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="96" name="96"><b>2.2.1</b> 能量平衡约束</h4>
                <div class="p1">
                    <p id="97">1) 电负荷平衡约束</p>
                </div>
                <div class="p1">
                    <p id="98"><i>p</i><sub>de, <i>s</i>, <i>h</i></sub>=<i>P</i><sub>PV, <i>s</i>, <i>h</i></sub>+<i>P</i><sub>GE, <i>s</i>, <i>h</i></sub>+<i>P</i><sub>BA, <i>s</i>, <i>h</i></sub>+<i>P</i><sub>g, <i>s</i>, <i>h</i></sub>-<i>P</i><sub>CC, <i>s</i>, <i>h</i></sub>      (9) </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>p</i><sub>de, <i>s</i>, <i>h</i></sub>为数据中心IT设备在<i>s</i>季节第<i>h</i>小时的电负荷;<i>P</i><sub>PV, <i>s</i>, <i>h</i></sub>为光伏发电功率;<i>P</i><sub>BA, <i>s</i>, <i>h</i></sub>为储能电池与系统的交换功率;<i>P</i><sub>g, <i>s</i>, <i>h</i></sub>为系统与电网的交换功率;<i>P</i><sub>CC, <i>s</i>, <i>h</i></sub>为离心式制冷机组的电功率。</p>
                </div>
                <div class="p1">
                    <p id="100">2) 冷负荷平衡约束</p>
                </div>
                <div class="p1">
                    <p id="101"><i>Q</i><sub>de, <i>s</i>, <i>h</i></sub>=<i>Q</i><sub>AC, <i>s</i>, <i>h</i></sub>+<i>η</i><sub>CC</sub><i>P</i><sub>CC, <i>s</i>, <i>h</i></sub>+<i>Q</i><sub>ST, <i>s</i>, <i>h</i></sub>      (10) </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>Q</i><sub>de, <i>s</i>, <i>h</i></sub>为数据中心在<i>s</i>季节第<i>h</i>小时的冷负荷;<i>Q</i><sub>AC, <i>s</i>, <i>h</i></sub>为吸收式制冷机组的制冷功率;<i>η</i><sub>CC</sub>为离心式制冷机组的能效比;<i>Q</i><sub>ST, <i>s</i>, <i>h</i></sub>为系统与蓄冷单元交换的功率。</p>
                </div>
                <div class="p1">
                    <p id="103">3) 热负荷平衡约束</p>
                </div>
                <div class="p1">
                    <p id="104"><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>=</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>+</mo><mi>φ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>-</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow></msub><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<i>H</i><sub>de, <i>s</i>, <i>h</i></sub>为数据中心在<i>s</i>季节第<i>h</i>小时的热负荷;<i>φ</i>为GE的热电比;<i>η</i><sub>AC</sub>为吸收式制冷机组的能效比。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>2.2.2</b> GE运行约束</h4>
                <div class="p1">
                    <p id="108"><i>P</i><sub>GE, <i>s</i>, <i>h</i></sub>=<i>δ</i><sub>GE, <i>s</i>, <i>h</i></sub><i>R</i><sub>GE, <i>s</i>, <i>h</i></sub><i>C</i><sub>GE</sub>      (12) </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>δ</i><sub>GE, <i>s</i>, <i>h</i></sub>为GE的运行状态, 1为运行, 0为停机;<i>R</i><sub>GE, <i>s</i>, <i>h</i></sub>为GE的负荷率;<i>C</i><sub>GE</sub>为GE的优化装机容量。</p>
                </div>
                <div class="p1">
                    <p id="110">由于GE的负荷率和发电效率关系是非线性的, 本文对其进行分段线性化<citation id="203" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>处理, 如附录A图A1所示, 按式 (13) 计算其发电效率。</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>μ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>μ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>μ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>R</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>R</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>d</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mfrac><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>μ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>d</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>μ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>n</i>为GE效率曲线的分段数;<i>μ</i><sub>GE, <i>t</i></sub>为二进制变量, 判断GE负荷率是否在第<i>t</i>条线段内;<i>d</i><sub><i>t</i></sub>为第<i>t</i>条线段的斜率;<i>η</i><sub>GE, <i>t</i>+1</sub>和<i>R</i><sub>GE, <i>t</i>+1</sub>分别为<i>t</i>+1处GE的发电效率和负荷率;<i>η</i><sub>GE, <i>t</i></sub>和<i>R</i><sub>GE, <i>t</i></sub>分别为<i>t</i>处GE的发电效率和负荷率。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>2.2.3</b> 储能约束</h4>
                <div class="p1">
                    <p id="114">1) 储电约束</p>
                </div>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>/</mo><mtext>d</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>/</mo><mtext>c</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>α</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>/</mo><mtext>d</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>+</mo><mi>α</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>/</mo><mtext>c</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>≤</mo><mn>1</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>/</mo><mtext>d</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>≤</mo><mi>α</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>/</mo><mtext>d</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>/</mo><mtext>d</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>/</mo><mtext>c</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>≤</mo><mi>α</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>/</mo><mtext>c</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>/</mo><mtext>c</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>h</mi><mo>-</mo><mn>1</mn></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>/</mo><mtext>d</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>/</mo><mtext>d</mtext></mrow></msub><mspace width="0.25em" /></mrow></mfrac><mo>+</mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>/</mo><mtext>c</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mo>/</mo><mtext>c</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>h</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>P</i><sub>BA/c, <i>s</i>, <i>h</i></sub>和<i>P</i><sub>BA/d, <i>s</i>, <i>h</i></sub>分别为储能电池在<i>s</i>季节第<i>h</i>小时的充电和放电功率;<i>α</i><sub>BA/c, <i>s</i>, <i>h</i></sub>和<i>α</i><sub>BA/d, <i>s</i>, <i>h</i></sub>分别为储能电池的充电和放电状态;<i>P</i><sub>BA/c, max</sub>和<i>P</i><sub>BA/d, max</sub>分别为储能电池的最大充电和放电功率;<i>S</i><sub>min</sub>和<i>S</i><sub>max</sub>分别为储能电池的最小和最大荷电状态;<i>S</i><sub><i>s</i>, <i>h</i></sub>和<i>S</i><sub><i>s</i>, <i>h</i>-1</sub>分别为储能电池在第<i>h</i>和<i>h</i>-1小时的荷电状态;<i>C</i><sub>BA</sub>为储能电池的优化设计容量;<i>η</i><sub>BA/c</sub>和<i>η</i><sub>BA/d</sub>分别为储能电池的充电和放电效率。</p>
                </div>
                <div class="p1">
                    <p id="117">由于储冷约束与储电约束类似, 故不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>2.2.4</b> 设备装机容量约束</h4>
                <div class="p1">
                    <p id="119"><i>C</i><sub><i>e</i>, min</sub>≤<i>C</i><sub><i>e</i></sub>≤<i>C</i><sub><i>e</i>, max</sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>C</i><sub><i>e</i>, max</sub>和<i>C</i><sub><i>e</i>, min</sub>分别为各设备的装机容量上限和下限。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>2.2.5</b> 设备负荷率约束</h4>
                <div class="p1">
                    <p id="122"><i>R</i><sub><i>e</i>, min</sub>≤<i>R</i><sub><i>e</i>, <i>s</i>, <i>h</i></sub>≤<i>R</i><sub><i>e</i>, max</sub>      (16) </p>
                </div>
                <div class="p1">
                    <p id="123">式中:<i>R</i><sub><i>e</i>, max</sub>和<i>R</i><sub><i>e</i>, min</sub>分别为各设备的负荷率上限和下限。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>2.3</b> 关键指标</h4>
                <div class="p1">
                    <p id="125">选取数据中心的可用度和电源使用效率 (PUE) 为关键指标, 以评估DIES性能, 具体如下。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>2.3.1</b> 可用度</h4>
                <div class="p1">
                    <p id="127">供电子系统的可用度<i>A</i><sub>P</sub>的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="128"><i>A</i><sub>P</sub>=[1- (1-<i>A</i><sub>G</sub>) (1-<i>A</i><sub>BA</sub>) ][1- (1-<i>A</i><sub>SP</sub>) <sup>2</sup>]      (17) </p>
                </div>
                <div class="p1">
                    <p id="129">式中:<i>A</i><sub>G</sub>为输入电源部分的可用度;<i>A</i><sub>BA</sub>为储能电池的可用度;<i>A</i><sub>SP</sub>为单母线供电的可用度。</p>
                </div>
                <div class="p1">
                    <p id="130">供冷子系统的可用度<i>A</i><sub>C</sub>的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="131"><i>A</i><sub>C</sub>=<i>A</i><sub>CU</sub><i>A</i><sub>AC</sub>      (18) </p>
                </div>
                <div class="p1">
                    <p id="132">式中:<i>A</i><sub>CU</sub>为制冷部分的可用度;<i>A</i><sub>AC</sub>为空调部分的可用度。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>2.3.2</b> PUE</h4>
                <div class="p1">
                    <p id="134">采用CES供能的数据中心, 其PUE表达式为:</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext></mrow></msub><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="137">式中:<i>P</i><sub>g</sub>为系统总购电量;<i>P</i><sub>de</sub>为IT设备总耗电量。</p>
                </div>
                <div class="p1">
                    <p id="138">采用DIES供能时, 其PUE由下式计算:</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>+</mo><mi>μ</mi><mi>E</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="141">式中:<i>P</i><sub>PV</sub>为光伏全年发电量;<i>μ</i>为能源转换系数, 取值为0.4。</p>
                </div>
                <h3 id="142" name="142" class="anchor-tag"><b>3</b> 多目标优化与决策方法</h3>
                <div class="p1">
                    <p id="143">为求解建立的多目标优化模型, 本文首先利用<i>ε</i>-约束法<citation id="204" type="reference"><link href="39" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>得到该优化模型的非劣解集, 然后通过LINMAP和TOPSIS<citation id="205" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>确定非劣解集中的最优解。</p>
                </div>
                <div class="p1">
                    <p id="144">首先, 通过单目标优化确定各单目标的理想解和负理想解。然后, 将其中一个目标转化为不等式约束, 另一个目标选为基本目标, 从而使多目标转化为单目标。所建立的多目标优化模型如式 (21) 或式 (22) 所示。</p>
                </div>
                <div class="area_img" id="212">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914017_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="149">式中:<i>ε</i><sub>1</sub>和<i>ε</i><sub>2</sub>分别为目标<i>T</i><sub>ACF</sub>和<i>F</i><sub>ATC</sub>的上限值;<i>A</i> (<b><i>x</i></b>) ≤0代表了模型中的所有不等式约束;<i>B</i> (<b><i>x</i></b>) =0代表了所有等式约束。</p>
                </div>
                <div class="p1">
                    <p id="150">本文在高级建模软件GAMS24.0<citation id="206" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>建立MINLP模型, 并调用先进的商业求解器LINDOGLOBAL来求解优化模型。LINDOGLOBAL是一种针对MINLP问题提供成熟全局解决方案的求解器, 得到了广泛应用。进而利用<i>ε</i>-约束法得到非劣解集, 其构成的帕累托曲线如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="151">采用LINMAP和TOPSIS两种决策方法来实现该双目标优化问题的决策, 互为验证。首先, 将帕累托曲线上的非劣解进行无量纲化处理, 即</p>
                </div>
                <div class="p1">
                    <p id="152"><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ν</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mtext>s</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>ν</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mi>min</mi><mo stretchy="false"> (</mo><mi>ν</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>max</mi><mo stretchy="false"> (</mo><mi>ν</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mi>min</mi><mo stretchy="false"> (</mo><mi>ν</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="154">式中:<i>ν</i><sub><i>i</i>, <i>j</i></sub>为第<i>j</i>个目标的第<i>i</i>个非劣解;<i>ν</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mtext>s</mtext></msubsup></mrow></math></mathml>为非劣解的无量纲量。</p>
                </div>
                <div class="p1">
                    <p id="156">然后, 采用LINMAP和TOPSIS两种决策方法确定双目标优化问题的最优解。</p>
                </div>
                <div class="p1">
                    <p id="157">1) LINMAP</p>
                </div>
                <div class="p1">
                    <p id="158">首先对各非劣解进行比较, 以获得理想解的位置, 然后计算各非劣解到理想解的欧几里得距离<i>S</i><sup>+</sup><sub><i>i</i></sub>。 <i>S</i><sup>+</sup><sub><i>i</i></sub>最小的非劣解, 即为双目标最优解。</p>
                </div>
                <div class="p1">
                    <p id="159"><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mo>+</mo></msubsup><mo>=</mo><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mn>2</mn></munderover><mo stretchy="false"> (</mo></mstyle><mi>ν</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mtext>s</mtext></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mo>+</mo></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>      (24) </p>
                </div>
                <div class="p1">
                    <p id="161">式中:<i>i</i>为非劣解的编号;<i>j</i>为目标的编号;<i>V</i><sup>+</sup><sub><i>j</i></sub>为理想解的位置。</p>
                </div>
                <div class="p1">
                    <p id="162">2) TOPSIS</p>
                </div>
                <div class="p1">
                    <p id="163"><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mo>-</mo></msubsup><mo>=</mo><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mn>2</mn></munderover><mo stretchy="false"> (</mo></mstyle><mi>ν</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mtext>s</mtext></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mo>-</mo></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>      (25) </p>
                </div>
                <div class="p1">
                    <p id="165">式中:<i>V</i><sup>-</sup><sub><i>j</i></sub>为负理想解的位置;<i>S</i><sup>-</sup><sub><i>i</i></sub>为非劣解到负理想解的欧几里得距离。</p>
                </div>
                <div class="p1">
                    <p id="166"><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mo>-</mo></msubsup></mrow><mrow><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mo>+</mo></msubsup><mo>+</mo><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mo>-</mo></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (26) </p>
                </div>
                <div class="p1">
                    <p id="168">式中:<i>R</i><sub>a, <i>i</i></sub>为非劣解与理想解的相对接近度, <i>R</i><sub>a, <i>i</i></sub>值最大的非劣解, 即为双目标最优解。</p>
                </div>
                <h3 id="169" name="169" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="170" name="170"><b>4.1</b> 基础数据</h4>
                <div class="p1">
                    <p id="171">以杭州某A级数据中心为例验证上述DIES设计和调度优化模型, 该数据中心3个典型日的能源需求, 如附录A图A3所示。通过PVsyst软件仿真得到杭州3个典型日的10 kW光伏出力曲线, 见附录A图A4。</p>
                </div>
                <div class="p1">
                    <p id="172">本项目设计生命周期为10年, 利率为6%。天然气价格为3.27元/m<sup>3</sup>, 杭州分时电价见附录A图A4, 碳排放因子见附录A表A1。基于数据中心的用能特点, 本文采用发电效率较高的GE作为CCHP的原动机。为保证数据中心的可用度, DIES配置的储能电池和储冷单元, 在电力和制冷中断的情况下, 可以确保数据中心运行30 min。DIES主要设备的经济参数见附录A表A2<citation id="209" type="reference"><link href="45" rel="bibliography" /><link href="47" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>, 主要设备的可用度<citation id="207" type="reference"><link href="49" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>和技术参数见表A3和表A4<citation id="208" type="reference"><link href="51" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="173" name="173"><b>4.2</b> 结果与分析</h4>
                <div class="p1">
                    <p id="174">本文利用可靠性框图法计算了DIES供电子系统与供冷子系统的可用度, 如附录A图A5所示。由附录A表A5可见, DIES的可用度达到了TIA-942-A-2014标准中容错级数据中心的可用度为99.995%的要求且优于CES的可用度。</p>
                </div>
                <div class="p1">
                    <p id="175">通过多目标优化得到的非劣解构成了帕累托曲线如图2所示, 其中字母A和B分别表示CES和DIES, 数字1和2分别表示以年碳排放量最低和年总费用最低为目标的单目标最优解, 而数字3表示通过LINMAP和TOPSIS决策方法确定的双目标最优解。</p>
                </div>
                <div class="area_img" id="176">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 优化结果的帕累托曲线" src="Detail/GetImg?filename=images/DLXT201914017_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 优化结果的帕累托曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Pareto curve of optimization results</b></p>

                </div>
                <div class="p1">
                    <p id="177">由图2可以看出DIES的经济性和环保性之间存在相互制约的关系, 以年碳排放量最低为目标时, 其相应的年总费用较高。采用LINMAP和TOPSIS两种决策方法对帕累托曲线上的非劣解进行处理分别得到<i>S</i><sup>+</sup><sub><i>i</i></sub>和<i>R</i><sub>a, <i>i</i></sub>, 如附录A表A6所示。两种决策方法分别以<i>S</i><sup>+</sup><sub><i>i</i></sub>的最小值和<i>R</i><sub>a, <i>i</i></sub>的最大值为决策依据, 均选出方案B3为双目标最优。</p>
                </div>
                <div class="p1">
                    <p id="178">两种供能系统的优化设计方案见表1。与方案A相比, 方案B1, B2, B3的储能电池和储冷单元的装机容量都有所增加;同时, DIES通过回收GE的余热为办公区域供暖, 故未安装燃气锅炉。方案B1中光伏装机容量达到安装上限, 同时提高了储冷单元和储能电池的装机容量, 而变压器和离心式制冷机组的装机容量明显减少。方案B1通过提高清洁但成本较高的能源技术的装机容量和降低传统能源的利用实现了碳排放的最小化。方案B2通过增大变压器和离心式制冷机组的装机容量以协助CCHP机组高效运行, 同时降低了光伏、储冷单元和储能电池的装机容量, 实现了系统年总费用的最小化。方案B3中设备装机容量总体上介于方案B1和B2之间, 实现了系统经济性与环保性的综合最优。</p>
                </div>
                <div class="area_img" id="179">
                    <p class="img_tit"><b>表1 两种供能系统的优化设计方案</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Optimized design schemes of two energy supply systems</b></p>
                    <p class="img_note"></p>
                    <table id="179" border="1"><tr><td><br />方案</td><td>光伏/kW</td><td>GE/kW</td><td>柴油发电机/<br />kW</td><td>变压器/<br />kW</td><td>燃气锅炉/<br />kW</td><td>吸收式<br />制冷机/kW</td><td>离心式<br />制冷机/kW</td><td>锂电池/<br /> (kW·h) </td><td>蓄冷单元/<br /> (kW·h) </td></tr><tr><td>A</td><td>0</td><td>0</td><td>1 900</td><td>3 566</td><td>610</td><td>0</td><td>3 364</td><td>1 900</td><td>944</td></tr><tr><td><br />B1</td><td>400</td><td>1 392</td><td>1 900</td><td>1 905</td><td>0</td><td>1 547</td><td>1 754</td><td>2 756</td><td>2 745</td></tr><tr><td><br />B2</td><td>23</td><td>1 402</td><td>1 900</td><td>2 691</td><td>0</td><td>1 561</td><td>2 383</td><td>2 296</td><td>1 786</td></tr><tr><td><br />B3</td><td>400</td><td>1 356</td><td>1 900</td><td>2 551</td><td>0</td><td>1 479</td><td>1 805</td><td>2 348</td><td>1 819</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="180">图3所示为方案B3的夏季典型日出力优化结果, 可以看出DIES在电价低谷时购电, 既能保证CCHP机组的负荷率, 实现了光伏、电网和CCHP的协同供电, 同时又实现了吸收式制冷机组和离心式制冷机组的合理供冷分配。</p>
                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 夏季DIES出力优化结果" src="Detail/GetImg?filename=images/DLXT201914017_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 夏季DIES出力优化结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Optimal output results of DIES in summer</b></p>

                </div>
                <div class="p1">
                    <p id="182">两种供能系统的年总费用和PUE如图4所示, 能源费用占系统年总费用的比例较高, CES的购电费用约占年总费用的83%, 而DIES的3种方案燃料费用分别占年总费用的71%, 62%, 67%。与方案A相比, 方案B1, B2, B3的年总费用分别降低10.3%, 14.8%, 12.8%, 表明DIES具有较大的节能潜力。同时可以发现采用DIES后, 数据中心的PUE由二级 (1.6&lt;PUE≤1.8) 提升为一级 (1&lt;PUE≤1.6) <citation id="210" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 两种系统的年总费用和PUE" src="Detail/GetImg?filename=images/DLXT201914017_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 两种系统的年总费用和PUE</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Annual total cost and PUE of two systems</b></p>

                </div>
                <div class="p1">
                    <p id="184">图5所示为两种供能系统的年碳排放量, 可以看出CES的碳排放主要来源于电网购电, 而DIES的碳排放主要由燃气燃烧产生;DIES的3种方案较CES分别减排二氧化碳50.2%, 40.4%和47.8%, 体现了DIES的环保优势。</p>
                </div>
                <h3 id="213" name="213" class="anchor-tag">5 结语</h3>
                <div class="p1">
                    <p id="185">本文提出了适用于A级数据中心的DIES, 以年总费用和年碳排放量为目标, 建立了多目标优化设计和调度模型。通过杭州某A级数据中心负荷数据验证了多目标优化和决策方法的有效性和可行性。优化结果表明:DIES达到了TIA-942-A-2014标准对容错级数据中心供能可用度的要求, 使数据中心的PUE得到提升, 在经济与环境效益上均优于CES。</p>
                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 两种系统的年碳排放量" src="Detail/GetImg?filename=images/DLXT201914017_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 两种系统的年碳排放量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Annual carbon footprint of two systems</b></p>

                </div>
                <div class="p1">
                    <p id="187">本文侧重于研究小型DIES的优化设计和调度, 多区域综合能源系统协同规划和多能优化运行将成为下一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="188">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="214" name="214" class="anchor-tag">附录A</h3>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1发电效率分段线性化" src="Detail/GetImg?filename=images/DLXT201914017_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1发电效率分段线性化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Piecewise linearization of the generating efficiency</p>

                </div>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2帕累托曲线和非劣解示意图" src="Detail/GetImg?filename=images/DLXT201914017_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2帕累托曲线和非劣解示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Diagram of Pareto curve and non-inferior solutions</p>

                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3数据中心3个典型日的能源需求" src="Detail/GetImg?filename=images/DLXT201914017_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3数据中心3个典型日的能源需求  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 The energy demand of data center in three typical days</p>

                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4杭州3个典型日的光伏出力曲线及分时电价" src="Detail/GetImg?filename=images/DLXT201914017_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4杭州3个典型日的光伏出力曲线及分时电价  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 The PV power curves in three typical days and TOU price in Hangzhou</p>

                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 A级数据中心DIES可用度框图" src="Detail/GetImg?filename=images/DLXT201914017_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 A级数据中心DIES可用度框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 DIES availability block diagram for A-level data center</p>

                </div>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表A1环境参数
                                                    <br />
                                                Table A1 Environment parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914017_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1环境参数" src="Detail/GetImg?filename=images/DLXT201914017_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="221">
                                            <p class="img_tit">
                                                表A2设备的经济性参数
                                                    <br />
                                                Table A2 The economic parameters of equipment
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914017_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2设备的经济性参数" src="Detail/GetImg?filename=images/DLXT201914017_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="222">
                                            <p class="img_tit">
                                                表A3设备的可用度
                                                    <br />
                                                Table A3 The availability data of equipment
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914017_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3设备的可用度" src="Detail/GetImg?filename=images/DLXT201914017_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="223">
                                            <p class="img_tit">
                                                表A4设备的技术参数
                                                    <br />
                                                Table A4 The technical parameters of equipment
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914017_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4设备的技术参数" src="Detail/GetImg?filename=images/DLXT201914017_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="224">
                                            <p class="img_tit">
                                                表A5两种供能系统的可用度
                                                    <br />
                                                Table A5 Availability of two energy supply systems
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914017_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5两种供能系统的可用度" src="Detail/GetImg?filename=images/DLXT201914017_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="225">
                                            <p class="img_tit">
                                                表A6 LINMAP和TOPSIS决策结果
                                                    <br />
                                                Table A6 The decision making results by LINMAP and TOPSIS
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914017_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914017_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914017_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A6 LINMAP和TOPSIS决策结果" src="Detail/GetImg?filename=images/DLXT201914017_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="5">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Profile-based application assignment for greener and more energy-efficient data centers">

                                <b>[1]</b> VASUDEVAN M, TIAN Yuchu, TANG Maolin, et al.Profile-based application assignment for greener and more energy-efficient data centers[J].Future Generation Computer Systems, 2017, 67:94-108.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1012420889.nh&amp;v=MTgxOTBuRXBwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTd2TFZGMjZITGU2SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 任淑霞.基于服务器集群预留机制的高级云体系架构研究[D].新乡:河南师范大学, 2012.REN Shuxia.Research on high-level cloud architecture based on cloud server cluster reserve mechanism[D].Xinxiang:Henan Normal University, 2012.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Telecommunications infrastructure standard for data centers">

                                <b>[3]</b> Telecommunication Industry Association.Telecommunications infrastructure standard for data centers:TIA-942-A-2014[S].Arlington:Telecommunications Industry Association Standards and Engineering Publications, 2014.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704003&amp;v=Mjk2NTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVN3ZMSVNIVGVyRzRIOWJNcTQ5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al.Energy router based planning of Energy Internet at user side[J].Automation of Electric Power Systems, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601002&amp;v=MDc5NTh0R0ZyQ1VSN3FmWnVac0Z5cmtVN3ZMSVNIVGVyRzRIOWZNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 薛飞, 李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化, 2016, 40 (1) :9-16.XUE Fei, LI Gang.Discussion on networking energy integration for Energy Internet[J].Automation of Electric Power Systems, 2016, 40 (1) :9-16.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710001&amp;v=MDYxOTFOcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVN3ZMSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 刘敦楠, 唐天琦, 杨建华, 等.面向能源互联网的微平衡调度交易设计[J].电力系统自动化, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017.LIU Dunnan, TANG Tianqi, YANG Jianhua, et al.Energy Internet based micro balance dispatching and trading design[J].Automation of Electric Power Systems, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MTk4MTVHWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3dkxJU0hUZXJHNEg5VE1xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804004&amp;v=MjI4ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTd2TElTSFRlckc0SDluTXE0OUZZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 何桂雄, 黄子硕, 闫华光, 等.燃气三联供-热泵容量优化匹配分析方法[J].电力系统自动化, 2018, 42 (4) :25-29.DOI:10.7500/AEPS20170905007.HE Guixiong, HUANG Zishuo, YAN Huaguang, et al.Analytical method for capacity matching optimization of CCHP-HP[J].Automation of Electric Power Systems, 2018, 42 (4) :25-29.DOI:10.7500/AEPS20170905007.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804008&amp;v=MTkxNTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTd2TElTSFRlckc0SDluTXE0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 马溪原, 郭晓斌, 雷金勇.面向多能互补的分布式光伏与气电混合容量规划方法[J].电力系统自动化, 2018, 42 (4) :55-63.DOI:10.7500/AEPS 20170602002.MA Xiyuan, GUO Xiaobin, LEI Jinyong.Capacity planning method of distributed PV and P2G in multi-energy coupled system[J].Automation of Electric Power Systems, 2018, 42 (4) :55-63.DOI:10.7500/AEPS 20170602002.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJX201812003&amp;v=MTE1MTFzRnlya1U3dkxMejdCZHJHNEg5bk5yWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 宋杰, 孙宗哲, 刘慧, 等.混合供电数据中心能耗优化研究进展[J/OL].计算机学报:1-19[2018-09-11].http://kns.cnki.net/kcms/detail/11.1826.TP.20180514.2323.018.html.SONG Jie, SUN Zongzhe, LIU Hui, et al.Research advance on energy consumption optimization of hyper-powered data center[J/OL].Chinese Journal of Computers:1-19[2018-09-11].http://kns.cnki.net/kcms/detail/11.1826.TP.20180514.2323.018.html.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100762170&amp;v=MTYyMDIwTkRYczVvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJbDhVYmhFPU5pZk9mYks3SHRET3JvOUZZKw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> GUIZZI G L, MANNO M.Fuel cell-based cogeneration system covering data centers’ energy needs[J].Energy, 2012, 41 (1) :56-64.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600309378&amp;v=MDI2MzRadEZpbmxVcjNJSWw4VWJoRT1OaWZPZmJLOEh0RE1xWTlGWitzR0Qzc3hvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> XU Donghao, QU Ming.Energy, environmental, and economic evaluation of a CCHP system for a data center based on operational data[J].Energy and Buildings, 2013, 67 (4) :176-186.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806004&amp;v=MjQyNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVN3ZMSVNIVGVyRzRIOW5NcVk5RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 林凯骏, 吴俊勇, 郝亮亮, 等.基于非合作博弈的冷热电联供微能源网运行策略优化[J].电力系统自动化, 2018, 42 (6) :25-32.DOI:10.7500/AEPS20170714006.LIN Kaijun, WU Junyong, HAO Liangliang, et al.Optimization of operation strategy for micro-energy grid with CCHP systems based on non-cooperative game[J].Automation of Electric Power Systems, 2018, 42 (6) :25-32.DOI:10.7500/AEPS20170714006.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MjAwNTVFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3dkxJU0hUZXJHNEg5bk1xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al.Operation optimization of regional integrated energy system with CCHP and energy storage system[J].Automation of Electric Power Systems, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_15" >
                                    <b>[15]</b>
                                 中华人民共和国工业和信息化部.数据中心设计规范:GB 50174—2017[S].北京:中国计划出版社, 2017.Ministry of Industry and Information Technology of the People’s Republic of China.Code for design of data centers:GB 50174—2017[S].Beijing:China Planning Press, 2017.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES08192E95E85E094EF265AD4F21767B97&amp;v=MjAzMjh4S3M9TmlmT2ZiT3dIOWpPMm9aQUVlTUtlWHd3eTJObDZEbDRPUXZtMmhBMGZyU1RON09ZQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeHJtLw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> XIE Baichen, WANG Jieyong, MA Jiajun, et al.Efficiency evaluation of China’s provincial power systems based on the dynamic network slacks-based measure model[J].Journal of Cleaner Production, 2018, 174:650-660.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES92BDE261048E9FF558D3A66947C56FA4&amp;v=MjI2NDZsRVpPOEhlWFZQdVJNVzRrdCtPWG5rcFJZeUNyZVNNOHViQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeHJtL3hLcz1OaWZPZmJxNmJLVzVyWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> MAJEWSKI D E, WIRTZ M, LAMPE M, et al.Robust multi-objective optimization for sustainable design of distributed energy supply systems[J].Computers &amp; Chemical Engineering, 2017, 102:26-39.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806005&amp;v=MjYzNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTd2TElTSFRlckc0SDluTXFZOUZZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 郑能, 丁晓群, 郑程拓, 等.含高比例光伏的配电网有功-无功功率多目标协调优化[J].电力系统自动化, 2018, 42 (6) :33-39.DOI:10.7500/AEPS20170708001.ZHENG Neng, DING Xiaoqun, ZHENG Chengtuo, et al.Multi-objective coordinated optimization of active and reactive power for distribution network integrated with high proportion of photovoltaic generation[J].Automation of Electric Power Systems, 2018, 42 (6) :33-39.DOI:10.7500/AEPS20170708001.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100762319&amp;v=MDQ4ODYzSUlsOFViaEU9TmlmT2ZiSzdIdERPcm85RlkrME5EMzB3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> SAYYAADI H, MEHRABIPOUR R.Efficiency enhancement of a gas turbine cycle using an optimized tubular recuperative heat exchanger[J].Energy, 2012, 38 (1) :362-375.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=GAMS user&amp;#39;&amp;#39;s guide">

                                <b>[20]</b> GAMS Development Corporation.GAMS user’s guide[EB/OL].[2018-07-01].https://www.gams.com/24.8/docs/userguides/index.html.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE6F10A2F90C864F3403F56ACED35E02E&amp;v=MTg4NzV6YmV0OEJIbzl1UlVYNmp3TFRYbVQzMmRCZXJmaFJianFDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4cm0veEtzPU5pZk9mY2ErYU5ETTNvMA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> SALIMI M, AMIDPOUR M M.Simulation, parametric study and economic assessment of reciprocating internal combustion engine integrated with multi-effect desalination unit[J].Energy Conversion and Management, 2017, 138:299-311.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES8A11D39DF26693258959D117FB948CCE&amp;v=Mjg0MzNidkpIOUM0cklZeEV1a0pDblU2elJNYjR6cDBQSDdqcTJSSGNMYWNOc25xQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeHJtL3hLcz1OaWZPZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> LUO Zhao, WU Zhi, LI Zhenyuan, et al.A two-stage optimization and control for CCHP microgrid energy management[J].Applied Thermal Engineering, 2017, 125:513-522.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Data center handbook">

                                <b>[23]</b> GENG H.Data center handbook[M].New Jersey:John Wiley &amp; Sons, 2014.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESFE58A77036924E7931CE477120256F00&amp;v=Mjk4NjlGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhybS94S3M9TmlmT2ZjWE5HOW05cUloRlorMEdEbmhNeUI4UTYwd0lUSGpsclJBMWU3ZVNNN3FmQ09OdkZTaVdXcjdKSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> ZENG Rong, LI Hongqiang, JIANG Runhua, et al.A novel multi-objective optimization method for CCHP-GSHP coupling systems[J].Energy and Buildings, 2016, 112:149-158.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_25" >
                                    <b>[25]</b>
                                 数据中心资源利用第3部分:电能能效要求和测量方法:GB/T 32910.3—2016[S].北京:中国标准出版社, 2016.Data center resource utilization Part 3:electric energy usage effectiveness requirements and measuring methods:GB/T 32910.3—2016[S].Beijing:China Standard Press, 2016.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914017" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914017&amp;v=MjkzMTR6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTd2SUlTSFRlckc0SDlqTnE0OUVZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

