

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136535058068750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914022%26RESULT%3d1%26SIGN%3dSb4slTl0CuzztQ8qVJzGWDpFwgo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914022&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914022&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914022&amp;v=MjQ0NzZWNy9KSVNIVGVyRzRIOWpOcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;1 研究现状及基于信息物理融合的解决方案&lt;/b&gt; "><b>1 研究现状及基于信息物理融合的解决方案</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;1.1&lt;/b&gt; 简单阈值检测缺陷分析"><b>1.1</b> 简单阈值检测缺陷分析</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;1.2&lt;/b&gt; 异常流量检测"><b>1.2</b> 异常流量检测</a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;1.3 DoS&lt;/b&gt;攻击检测"><b>1.3 DoS</b>攻击检测</a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;1.4&lt;/b&gt; 面向智能电网工控域的检测方案"><b>1.4</b> 面向智能电网工控域的检测方案</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#84" data-title="&lt;b&gt;2 异常流量检测原理及基于信息物理融合参数计算&lt;/b&gt; "><b>2 异常流量检测原理及基于信息物理融合参数计算</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#85" data-title="&lt;b&gt;2.1 VDS&lt;/b&gt;"><b>2.1 VDS</b></a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;2.2 ADT&lt;/b&gt;隶属函数定义及参数计算"><b>2.2 ADT</b>隶属函数定义及参数计算</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;2.3&lt;/b&gt; 疑似攻击判据及参数计算"><b>2.3</b> 疑似攻击判据及参数计算</a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;2.4&lt;/b&gt; 检测流程"><b>2.4</b> 检测流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#179" data-title="&lt;b&gt;3&lt;/b&gt; 基于理论计算模型的仿真验证 "><b>3</b> 基于理论计算模型的仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#180" data-title="&lt;b&gt;3.1&lt;/b&gt; 测试变电站及仿真设置"><b>3.1</b> 测试变电站及仿真设置</a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;3.2&lt;/b&gt; 基于信息流模型的流量阀值计算"><b>3.2</b> 基于信息流模型的流量阀值计算</a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;3.3&lt;/b&gt; 结果对比与分析"><b>3.3</b> 结果对比与分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#217" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#258" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#122" data-title="&lt;b&gt;图1 隶属函数&lt;/b&gt;"><b>图1 隶属函数</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;图2 基于VDS的检测流程&lt;/b&gt;"><b>图2 基于VDS的检测流程</b></a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;表1 异常场景设计&lt;/b&gt;"><b>表1 异常场景设计</b></a></li>
                                                <li><a href="#202" data-title="&lt;b&gt;图3 间隔2交换机各端口输出流量&lt;i&gt;M&lt;/i&gt; (&lt;i&gt;t&lt;/i&gt;) 分布&lt;/b&gt;"><b>图3 间隔2交换机各端口输出流量<i>M</i> (<i>t</i>) 分布</b></a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;表2 检测结果&lt;/b&gt;"><b>表2 检测结果</b></a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;图4 &lt;i&gt;t&lt;/i&gt;=800 s附近的流量、VDS和ADT曲线&lt;/b&gt;"><b>图4 <i>t</i>=800 s附近的流量、VDS和ADT曲线</b></a></li>
                                                <li><a href="#216" data-title="&lt;b&gt;表3 方法对比&lt;/b&gt;"><b>表3 方法对比</b></a></li>
                                                <li><a href="#259" data-title="图A1简单阈值检测缺陷">图A1简单阈值检测缺陷</a></li>
                                                <li><a href="#260" data-title="图A2 GOOSE报文重发机制">图A2 GOOSE报文重发机制</a></li>
                                                <li><a href="#261" data-title="图A3 T1-1型变电站物理模型">图A3 T1-1型变电站物理模型</a></li>
                                                <li><a href="#262" data-title="图A4误报时间点ADT曲线对比">图A4误报时间点ADT曲线对比</a></li>
                                                <li><a href="#263" data-title="表A1阈值下限设置">表A1阈值下限设置</a></li>
                                                <li><a href="#264" data-title="表A2阈值上限设置">表A2阈值上限设置</a></li>
                                                <li><a href="#265" data-title="表A3参数设置">表A3参数设置</a></li>
                                                <li><a href="#266" data-title="表A4减小了24端口的low参数后检测结果">表A4减小了24端口的low参数后检测结果</a></li>
                                                <li><a href="#267" data-title="表A5阈值设置">表A5阈值设置</a></li>
                                                <li><a href="#268" data-title="表A6基于简单阀值检测结果">表A6基于简单阀值检测结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 金乃正, 张亮, 章坚民, 等.面向信息安全的广义继电保护远方操作闭环管控关键设计[J].电力系统自动化, 2016, 40 (21) :117-122.JIN Naizheng, ZHANG Liang, ZHANG Jianmin, et al.The key issue designs of closed-loop business control for generalized remote operation of substation protective relays against cyber attack[J].Automation of Electric Power Systems, 2016, 40 (2) :117-122." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621019&amp;v=MTIzNDl1WnNGeXJrVjcvSklTSFRlckc0SDlmT3JvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         金乃正, 张亮, 章坚民, 等.面向信息安全的广义继电保护远方操作闭环管控关键设计[J].电力系统自动化, 2016, 40 (21) :117-122.JIN Naizheng, ZHANG Liang, ZHANG Jianmin, et al.The key issue designs of closed-loop business control for generalized remote operation of substation protective relays against cyber attack[J].Automation of Electric Power Systems, 2016, 40 (2) :117-122.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" YU W, XUE Y, LUO J, et al.An UHV grid security and stability defense system:considering the risk of power system communication[J].IEEE Transactions on Smart Grid, 2015, 7 (1) :491-500." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An UHV grid security and stability defense system:considering the risk of power system communication">
                                        <b>[2]</b>
                                         YU W, XUE Y, LUO J, et al.An UHV grid security and stability defense system:considering the risk of power system communication[J].IEEE Transactions on Smart Grid, 2015, 7 (1) :491-500.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 丁修玲, 张延旭, 蔡泽祥, 等.基于报文解析的变电站过程层网络信息流异常保护方法[J].电力系统保护与控制, 2013, 41 (13) :58-63.DING Xiuling, ZHANG Yanxu, CAI Zexiang, et al.A protection method of abnormal information flow in process layer network based on packet analysis[J].Power System Protection and Control, 2013, 41 (13) :58-63." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201313013&amp;v=MTU0MDdmWnVac0Z5cmtWNy9KTHluYWViRzRIOUxOckk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         丁修玲, 张延旭, 蔡泽祥, 等.基于报文解析的变电站过程层网络信息流异常保护方法[J].电力系统保护与控制, 2013, 41 (13) :58-63.DING Xiuling, ZHANG Yanxu, CAI Zexiang, et al.A protection method of abnormal information flow in process layer network based on packet analysis[J].Power System Protection and Control, 2013, 41 (13) :58-63.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" ZHANG J, CHEN Y, JIN N, et al.OPNET based simulation modeling and analysis of DoS attack for digital substation[C]// IEEE PES General Meeting, July 16-20, 2017, Chicago, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=OPNET based simulation modeling and analysis of DoS attack for digital substation">
                                        <b>[4]</b>
                                         ZHANG J, CHEN Y, JIN N, et al.OPNET based simulation modeling and analysis of DoS attack for digital substation[C]// IEEE PES General Meeting, July 16-20, 2017, Chicago, USA.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 侯连全, 章坚民, 金乃正, 等.变电站过程层与SMV安全传输的网络攻击检测与取证设计[J].电力系统自动化, 2016, 40 (17) :87-92.HOU Lianquan, ZHANG Jianmin, JIN Naizheng, et al.The design of cyber attack detection and evidence taking of substation process layer and SMV secure transmission[J].Automation of Electric Power Systems, 2016, 40 (17) :87-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617012&amp;v=MjM3NTBac0Z5cmtWNy9KSVNIVGVyRzRIOWZOcUk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         侯连全, 章坚民, 金乃正, 等.变电站过程层与SMV安全传输的网络攻击检测与取证设计[J].电力系统自动化, 2016, 40 (17) :87-92.HOU Lianquan, ZHANG Jianmin, JIN Naizheng, et al.The design of cyber attack detection and evidence taking of substation process layer and SMV secure transmission[J].Automation of Electric Power Systems, 2016, 40 (17) :87-92.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 章坚民, 张嘉誉, 倪明, 等.智能变电站通信网络的广义信源和流量计算模型[J].电力系统自动化, 2019, 43 (13) :147-155.DOI:10.7500/AEPS20180912008.ZHANG Jianmin, ZHANG Jiayu, NI Ming, et al.Generic message source and flow calculation model for communication network in smart substation[J].Automation of Electric Power Systems, 2019, 43 (13) :147-155.DOI:10.7500/AEPS20180912008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913018&amp;v=MTMyOTR6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjcvSklTSFRlckc0SDlqTnJJOUViSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         章坚民, 张嘉誉, 倪明, 等.智能变电站通信网络的广义信源和流量计算模型[J].电力系统自动化, 2019, 43 (13) :147-155.DOI:10.7500/AEPS20180912008.ZHANG Jianmin, ZHANG Jiayu, NI Ming, et al.Generic message source and flow calculation model for communication network in smart substation[J].Automation of Electric Power Systems, 2019, 43 (13) :147-155.DOI:10.7500/AEPS20180912008.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 杨安, 孙利民, 王小山, 等.工业控制系统入侵检测技术综述[J].计算机研究与发展, 2016, 53 (9) :2039-2054.YANG An, SUN Limin, WANG Xiaoshan, et al.Intrusion detection techniques for industrial control systems[J].Journal of Computer Research and Development, 2016, 53 (9) :2039-2054." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ201609016&amp;v=MTI1NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWNy9KTHl2U2RMRzRIOWZNcG85RVlvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         杨安, 孙利民, 王小山, 等.工业控制系统入侵检测技术综述[J].计算机研究与发展, 2016, 53 (9) :2039-2054.YANG An, SUN Limin, WANG Xiaoshan, et al.Intrusion detection techniques for industrial control systems[J].Journal of Computer Research and Development, 2016, 53 (9) :2039-2054.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" SPEROTTO A, SCHAFFRATH G, SADRE R, et al.An overview of IP flow-based intrusion detection[J].IEEE Communications Surveys &amp;amp; Tutorials, 2010, 12 (3) :343-356." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Overview of IP Flow-Based Intrusion Detection">
                                        <b>[8]</b>
                                         SPEROTTO A, SCHAFFRATH G, SADRE R, et al.An overview of IP flow-based intrusion detection[J].IEEE Communications Surveys &amp;amp; Tutorials, 2010, 12 (3) :343-356.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" HADELIH H, SCHIERHOLZ R, BRAENDLE M, et al.Leveraging determinism in industrial control systems for advanced anomaly detection and reliable security configuration[C]// IEEE Conference on Emerging Technologies &amp;amp; Factory Automation, Piscataway, September 22-25, 2009, Mallorca, Spain." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Leveraging determinism in industrial control systems for advanced anomaly detection and reliable security configuration">
                                        <b>[9]</b>
                                         HADELIH H, SCHIERHOLZ R, BRAENDLE M, et al.Leveraging determinism in industrial control systems for advanced anomaly detection and reliable security configuration[C]// IEEE Conference on Emerging Technologies &amp;amp; Factory Automation, Piscataway, September 22-25, 2009, Mallorca, Spain.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" CABERERA J B D, RAVICHANDRAN B, MEHRA R K.Statistical traffic modeling for network intrusion detection[C]// International Symposium on Modeling, Analysis and Simulation of Computer and Telecommunication Systems, August 29-September 1, 2000, San Francisco, USA:466-473." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Statistical traffic modeling for network intrusion detection">
                                        <b>[10]</b>
                                         CABERERA J B D, RAVICHANDRAN B, MEHRA R K.Statistical traffic modeling for network intrusion detection[C]// International Symposium on Modeling, Analysis and Simulation of Computer and Telecommunication Systems, August 29-September 1, 2000, San Francisco, USA:466-473.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" NEVAT I, DIVAKARAN D M, NAGARAJAN S G, et al.Anomaly detection and attribution in networks with temporally correlated traffic[J].IEEE/ACM Transactions on Networking, 2018, 26 (1) :131-145." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM0A4A221E7A973E8C607EDA20811FB8A6&amp;v=MjY5NDJVMDV0cGh4cm03d0trPU5pZklZN1BKR3FET3JZNHdZNW9HQzM5TXgyVVY2amdJUEE3Z3JCbzBlTVRtVGN1WkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         NEVAT I, DIVAKARAN D M, NAGARAJAN S G, et al.Anomaly detection and attribution in networks with temporally correlated traffic[J].IEEE/ACM Transactions on Networking, 2018, 26 (1) :131-145.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" THATTE G, MITRA U, HEIDEMANN J.Parametric methods for anomaly detection in aggregate traffic[J].IEEE/ACM Transactions on Networking, 2011, 19 (2) :512-525." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000009372&amp;v=MTkxMzNCTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlsOFFhaE09TmlmSVk3SzdIdGpOcjQ5RlpPc0dEM3M3bw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         THATTE G, MITRA U, HEIDEMANN J.Parametric methods for anomaly detection in aggregate traffic[J].IEEE/ACM Transactions on Networking, 2011, 19 (2) :512-525.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" WANG J.A process level network traffic prediction algorithm based on ARIMA model in smart substation[C]// IEEE International Conference on Signal Processing, Communication and Computing (ICSPCC 2013) , August 5-8, 2013, Kunming, China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A process level network traffic prediction algorithm based on ARIMA model in smart substation">
                                        <b>[13]</b>
                                         WANG J.A process level network traffic prediction algorithm based on ARIMA model in smart substation[C]// IEEE International Conference on Signal Processing, Communication and Computing (ICSPCC 2013) , August 5-8, 2013, Kunming, China.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 伍永豪, 李聪, 王晋.一种新的智能变电站网络流量预测方法研究[J].计算机与数字工程, 2014, 42 (3) :440-445.WU Yonghao, LI Cong, WANG Jin.New method of smart substation network traffic prediction[J].Computer &amp;amp; Digital Engineering, 2014, 42 (3) :440-445." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSSG201403022&amp;v=MzIyMjF6N1lhYkc0SDlYTXJJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjcvSkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         伍永豪, 李聪, 王晋.一种新的智能变电站网络流量预测方法研究[J].计算机与数字工程, 2014, 42 (3) :440-445.WU Yonghao, LI Cong, WANG Jin.New method of smart substation network traffic prediction[J].Computer &amp;amp; Digital Engineering, 2014, 42 (3) :440-445.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 杨可心, 桑永胜.基于BP神经网络的DDoS攻击检测研究[J].四川大学学报 (自然科学版) , 2017, 54 (1) :71-75.YANG Kexin, SANG Yongsheng.Research on DDoS detection based on BP neural network[J].Journal of Sichuan University (Natural Science Edition) , 2017, 54 (1) :71-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SCDX201701012&amp;v=MTU4OTN5cmtWNy9KTmk3UGRyRzRIOWJNcm85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         杨可心, 桑永胜.基于BP神经网络的DDoS攻击检测研究[J].四川大学学报 (自然科学版) , 2017, 54 (1) :71-75.YANG Kexin, SANG Yongsheng.Research on DDoS detection based on BP neural network[J].Journal of Sichuan University (Natural Science Edition) , 2017, 54 (1) :71-75.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 田中大, 高宪文, 李树江, 等.遗传算法优化回声状态网络的网络流量预测[J].计算机研究与发展, 2015, 52 (5) :1137-1145.TIAN Zhongda, GAO Xianwen, LI Shujiang, et al.Prediction method for network traffic based on genetic algorithm optimized echo state network[J].Journal of Computer Research &amp;amp; Development, 2015, 52 (5) :1137-1145." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ201505017&amp;v=MDM5MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1Y3L0pMeXZTZExHNEg5VE1xbzlFWTRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         田中大, 高宪文, 李树江, 等.遗传算法优化回声状态网络的网络流量预测[J].计算机研究与发展, 2015, 52 (5) :1137-1145.TIAN Zhongda, GAO Xianwen, LI Shujiang, et al.Prediction method for network traffic based on genetic algorithm optimized echo state network[J].Journal of Computer Research &amp;amp; Development, 2015, 52 (5) :1137-1145.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" ARAVIND I, SILPA K S, RAHUL G.SCD based IEC 61850 traffic estimation for substation automation networks[C]// IEEE International Conference on Emerging Technologies &amp;amp; Factory Automation, September 12-15, Limassol, Cyprus." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=SCD based IEC 61850 traffic estimation for substation automation networks">
                                        <b>[17]</b>
                                         ARAVIND I, SILPA K S, RAHUL G.SCD based IEC 61850 traffic estimation for substation automation networks[C]// IEEE International Conference on Emerging Technologies &amp;amp; Factory Automation, September 12-15, Limassol, Cyprus.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 王海柱, 张延旭, 蔡泽祥, 等.智能变电站过程层网络信息流潮流模型与计算方法[J].电网技术, 2013, 37 (9) :2602-2607.WANG Haizhu, ZHANG Yanxu, CAI Zexiang, et al.Information flow calculation model and method for process bus network in smart substation[J].Power System Technology, 2013, 37 (9) :2602-2607." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201309034&amp;v=MTg4OTVrVjcvSklUckJmYkc0SDlMTXBvOUdZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         王海柱, 张延旭, 蔡泽祥, 等.智能变电站过程层网络信息流潮流模型与计算方法[J].电网技术, 2013, 37 (9) :2602-2607.WANG Haizhu, ZHANG Yanxu, CAI Zexiang, et al.Information flow calculation model and method for process bus network in smart substation[J].Power System Technology, 2013, 37 (9) :2602-2607.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" ZHANG Y, CAI Z, LI X, et al.Analytical modeling of traffic flow in the substation communication network[J].IEEE Transactions on Power Delivery, 2015, 30 (5) :2119-2127." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analytical modeling of traffic flow in the substation communication network">
                                        <b>[19]</b>
                                         ZHANG Y, CAI Z, LI X, et al.Analytical modeling of traffic flow in the substation communication network[J].IEEE Transactions on Power Delivery, 2015, 30 (5) :2119-2127.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 何瑞文, 汪东, 张延旭, 等.智能电网信息流的建模和静态计算方法研究[J].中国电机工程学报, 2016, 36 (6) :1527-1535.HE Ruiwen, WANG Dong, ZHANG Yanxu, et al.Modeling and static calculation method of the information flow on smart grid[J].Proceedings of the CSEE, 2016, 36 (6) :1527-1535." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606009&amp;v=MDkxOTJxWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1Y3L0pQeXJQYmJHNEg5Zk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         何瑞文, 汪东, 张延旭, 等.智能电网信息流的建模和静态计算方法研究[J].中国电机工程学报, 2016, 36 (6) :1527-1535.HE Ruiwen, WANG Dong, ZHANG Yanxu, et al.Modeling and static calculation method of the information flow on smart grid[J].Proceedings of the CSEE, 2016, 36 (6) :1527-1535.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 薛禹胜, 李满礼, 罗剑波, 等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng, LI Manli, LUO Jianbo, et al.Coupling modeling method for cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802002&amp;v=MzE4NTZWNy9KSVNIVGVyRzRIOW5Nclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         薛禹胜, 李满礼, 罗剑波, 等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng, LI Manli, LUO Jianbo, et al.Coupling modeling method for cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" LIU T, SUN Y, LIU Y, et al.Abnormal traffic-indexed state estimation:a cyber physical fusion approach for smart grid attack detection[J].Future Generation Computer Systems, 2015, 49 (48) :94-103." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700170349&amp;v=Mjk3MTNoTT1OaWZPZmJLOEg5RE1xSTlGWmV3UEQzZ3dvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJbDhRYQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         LIU T, SUN Y, LIU Y, et al.Abnormal traffic-indexed state estimation:a cyber physical fusion approach for smart grid attack detection[J].Future Generation Computer Systems, 2015, 49 (48) :94-103.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 吕良福, 张加万, 张丹.基于改进小波分析的DDoS攻击检测方法[J].计算机工程, 2010, 36 (6) :29-31.LV Liangfu, ZHANG Jiawan, ZHANG Dan.DDoS attack detection method based on improved wavelet analysis[J].Computer Engineering, 2010, 36 (6) :29-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJC201006012&amp;v=MTAzNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1Y3L0pMejdCYmJHNEg5SE1xWTlFWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         吕良福, 张加万, 张丹.基于改进小波分析的DDoS攻击检测方法[J].计算机工程, 2010, 36 (6) :29-31.LV Liangfu, ZHANG Jiawan, ZHANG Dan.DDoS attack detection method based on improved wavelet analysis[J].Computer Engineering, 2010, 36 (6) :29-31.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 李金明, 王汝传.基于VTP方法的DDoS攻击实时检测技术研究[J].电子学报, 2007, 35 (4) :791-796.LI Jinming, WANG Ruchuan.Real-time detection of DDoS attack based on VTP[J].Acta Electronica Sinica, 2007, 35 (4) :791-796." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZXU200704036&amp;v=MDczNzFzRnlya1Y3L0pJVGZUZTdHNEh0Yk1xNDlHWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         李金明, 王汝传.基于VTP方法的DDoS攻击实时检测技术研究[J].电子学报, 2007, 35 (4) :791-796.LI Jinming, WANG Ruchuan.Real-time detection of DDoS attack based on VTP[J].Acta Electronica Sinica, 2007, 35 (4) :791-796.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 张永铮, 肖军, 云晓春, 等.DDoS攻击检测和控制方法[J].软件学报, 2016, 23 (18) :2058-2072.ZHANG Yongzheng, XIAO Jun, YUN Xiaochun, et al.DDoS attacks detection and control mechanisms[J].Journal of Software, 2012, 23 (8) :2058-2072." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RJXB201208012&amp;v=MDg2NTFNcDQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWNy9KTnlmVGJMRzRIOVA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         张永铮, 肖军, 云晓春, 等.DDoS攻击检测和控制方法[J].软件学报, 2016, 23 (18) :2058-2072.ZHANG Yongzheng, XIAO Jun, YUN Xiaochun, et al.DDoS attacks detection and control mechanisms[J].Journal of Software, 2012, 23 (8) :2058-2072.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 杨新宇, 杨树森, 李娟.基于非线性预处理网络流量预测方法的泛洪型DDoS攻击检测算法[J].计算机学报, 2011, 34 (2) :395-405.YANG Xinyu, YANG Shusen, LI Juan.A flooding-based DDoS detection algorithm based on non-linear preprocessing network traffic predicted method[J].Chinese Journal of Computers, 2011, 34 (2) :395-405." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJX201102019&amp;v=MjY5MzFzRnlya1Y3L0pMejdCZHJHNEg5RE1yWTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         杨新宇, 杨树森, 李娟.基于非线性预处理网络流量预测方法的泛洪型DDoS攻击检测算法[J].计算机学报, 2011, 34 (2) :395-405.YANG Xinyu, YANG Shusen, LI Juan.A flooding-based DDoS detection algorithm based on non-linear preprocessing network traffic predicted method[J].Chinese Journal of Computers, 2011, 34 (2) :395-405.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 张志丹, 黄小庆, 曹一家, 等.基于虚拟局域网的变电站综合数据流分析与通信网络仿真[J].电网技术, 2011, 35 (5) :204-209.ZHANG Zhidan, HUANG Xiaoqing, CAO Yijia, et al.Comprehensive data flow analysis and communication network simulation for virtual local area network-based substation[J].Power System Technology, 2011, 35 (5) :204-209." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201105035&amp;v=MjI5NTlHRnJDVVI3cWZadVpzRnlya1Y3L0pJVHJCZmJHNEg5RE1xbzlHWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         张志丹, 黄小庆, 曹一家, 等.基于虚拟局域网的变电站综合数据流分析与通信网络仿真[J].电网技术, 2011, 35 (5) :204-209.ZHANG Zhidan, HUANG Xiaoqing, CAO Yijia, et al.Comprehensive data flow analysis and communication network simulation for virtual local area network-based substation[J].Power System Technology, 2011, 35 (5) :204-209.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),173-184 DOI:10.7500/AEPS20180611008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于信息物理融合的智能变电站过程层网络异常流量检测</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%98%89%E8%AA%89&amp;code=42113498&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张嘉誉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AB%A0%E5%9D%9A%E6%B0%91&amp;code=07054925&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">章坚民</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%89%8D%E6%98%8E&amp;code=32767491&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨才明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%8B%87&amp;code=34548331&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BA%B7%E6%AF%85&amp;code=34339374&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李康毅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%8E%BA%E5%9D%9A&amp;code=35364887&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王玺坚</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%9D%AD%E5%B7%9E%E7%94%B5%E5%AD%90%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0073968&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杭州电子科技大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%BB%8D%E5%85%B4%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0872154&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网绍兴供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>智能变电站过程层网络中存在的随机报文与突发报文, 伴随可能的信息设备物理故障以及入侵病毒拒绝服务攻击等导致的异常流量, 使得基于简单阈值的检测方法无法适用。基于信息物理融合的广义信源及基于网络演算法的通信网络流量计算模型, 提出了一种基于信息物理融合和差分序列方差的新型智能变电站过程层网络异常流量检测方法。首先, 基于差分序列方差的异常检测方法和流程, 提出了变电站过程层流量异常隶属函数以及基于信息物理融合的参数确定方法。其次, 为增加异常检测的可靠性, 提出了考虑智能变电站过程层报文特点的一种攻击条件阈值以及阈值计算方法。最后, 对T1-1型变电站网络进行仿真, 验证了所提方法不仅能够对过程层中存在的随机和突发通用面向对象变电站事件报文进行识别, 也可识别拒绝服务攻击。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能变电站;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%87%E7%A8%8B%E5%B1%82%E7%BD%91%E7%BB%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">过程层网络;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%82%E5%B8%B8%E6%B5%81%E9%87%8F%E6%A3%80%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">异常流量检测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%A1%E6%81%AF%E7%89%A9%E7%90%86%E8%9E%8D%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">信息物理融合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B7%AE%E5%88%86%E5%BA%8F%E5%88%97%E6%96%B9%E5%B7%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">差分序列方差;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    张嘉誉 (1993—) , 男, 硕士研究生, 主要研究方向:电力系统控制与信息安全。E-mail:1012148837@qq.com;
                                </span>
                                <span>
                                    *章坚民 (1962—) , 男, 教授, 博士生导师, 主要研究方向:智能电网CPS建模与态势感知可视化、信息安全与防护、优化规划与优化运行。E-mail:zhangjmhzcn@hdu.edu.cn;
                                </span>
                                <span>
                                    杨才明 (1968—) , 男, 高级工程师, 主要研究方向:电力系统自动化。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-11</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金委员会-国家电网公司智能电网联合基金 (U1866209) ;国家自然科学基金资助项目 (51677047);</span>
                    </p>
            </div>
                    <h1><b>Abnormal Traffic Detection on Process Layer Network of Smart Substation Based on Cyber Physical Fusion</b></h1>
                    <h2>
                    <span>ZHANG Jiayu</span>
                    <span>ZHANG Jianmin</span>
                    <span>YANG Caiming</span>
                    <span>LI Yong</span>
                    <span>LI Kangyi</span>
                    <span>WANG Xijian</span>
            </h2>
                    <h2>
                    <span>School of Automation, Hangzhou Dianzi University</span>
                    <span>State Grid Shaoxing Electric Power Supply Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>For the process layer network of smart substation, it has the property of random and burst message in normal communication, abnormal traffic caused by possible physical failure of information equipment and denial of service (DoS) attack of invading virus, etc., the simple threshold-based detection method cannot be suitable to use.Therefore, a novel abnormal traffic detection based on cyber physical fusion and variance of difference sequence approach is proposed based on cyber physical fusion oriented generic message source model and network calculus-oriented communication network message flow calculation model.Firstly, according to abnormal message traffic detection method and flow chart of the variance of difference sequence, a new substation traffic anomaly membership function and its parameter estimation method of cyber physical fusion are proposed.Then, thresholds of attack conditions and calculation method including message characteristic of smart substation are worked out to improve the reliability of fault detection.Finally, the simulation of the T1-1 type substation network is carried out, which proves that the random and burst messages of generic object-oriented substation event as well as DoS attacks in the process layer can be identified by proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=smart%20substation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">smart substation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=process%20layer%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">process layer network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=abnormal%20traffic%20detection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">abnormal traffic detection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cyber%20physical%20fusion&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cyber physical fusion;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=variance%20of%20difference%20sequence&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">variance of difference sequence;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-11</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China-State Grid Corporation of China Joint Fund Project (No.U1866209) ;National Natural Science Foundation of China (No.51677047);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">网络攻击可以划分为两类:一类为面向通信网络性能的攻击 (performance target attack, PTA) ;另一类为直接面向数据的攻击 (data target attack, DTA) 。PTA与DTA合作, 可形成协同攻击<citation id="221" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。承载突发通用面向对象变电站事件 (GOOSE) 报文和采样值 (SV) 报文等关键信息流传输的过程层网络是智能变电站乃至电网控制的基础, 通信设备异常<citation id="222" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>、通信延迟<citation id="223" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>等均会影响通信网络性能, 尤其是以拒绝服务 (denial of service, DoS) 攻击为代表的PTA<citation id="224" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>, 通过影响、恶化、失效工控域信息流的实时性功能, 从而对电网安全稳定形成严重威胁。因此, 对过程层网络信息流的实时监控与异常流量检测, 以及基于流量的网络攻击检测与预警, 对维持智能变电站乃至整个电网平稳、安全运行至关重要。</p>
                </div>
                <div class="p1">
                    <p id="58">目前, 对于过程层网络异常流量检测策略, 已有一些研究。文献<citation id="225" type="reference">[<a class="sup">2</a>]</citation>分析了过程层设备异常引起的信息流异常状态形成机理以及特征量, 设计了不同运行场景下的异常保护判据, 对智能变电站网络通信系统的保护方案进行了探索, 然而, 该文献仅考虑了设备故障导致的异常信息流。文献<citation id="226" type="reference">[<a class="sup">3</a>]</citation>通过电力系统与通信系统联合仿真, 证明了电网中存在的通信延迟, 不仅会对电网稳定性造成影响, 同时还会降低电网稳定策略的效果。文献<citation id="227" type="reference">[<a class="sup">4</a>]</citation>通过OPNET软件仿真了智能变电站的DoS攻击以及对智能电子设备 (IED) 的中央处理器 (CPU) 使用率、网络延时、网络流量等的攻击效果。文献<citation id="228" type="reference">[<a class="sup">5</a>]</citation>提出了一种变电站安全综合控制装置, 以及相应的过程层及采样测量值 (SMV) 传输的网络攻击检测取证策略, 设计了9种异常指示器, 其中通过设置数据包阈值来作为SMV可能遭到DoS攻击的判定依据。然而, 该文献只考虑了周期SMV报文, 对于过程层中存在的随机与突发GOOSE报文并未纳入检测范围。因此, 针对智能变电站中可能存在的DoS攻击, 急需相应的检测策略。</p>
                </div>
                <div class="p1">
                    <p id="59">本文首先对研究现状进行分析, 并提出了基于信息物理融合 (cyber physical fusion) 的解决方案, 并对其特点进行了分析。文献<citation id="229" type="reference">[<a class="sup">6</a>]</citation>提出了基于信息物理融合的广义信源及基于网络演算法的通信网络流量计算模型, 为基于物理信息融合的异常流量检测提供了理论流量计算模型。在此基础上, 本文提出了异常流量检测原理和流程, 详细描述了基于物理信息融合的关键参数计算方法。最后, 通过仿真计算验证了本文方法的有效性。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>1 研究现状及基于信息物理融合的解决方案</b></h3>
                <h4 class="anchor-tag" id="61" name="61"><b>1.1</b> 简单阈值检测缺陷分析</h4>
                <div class="p1">
                    <p id="62">过程层网络中存在的突发报文, 包括DoS攻击流量, 会使过程层通信流量瞬间增大, 简单阈值检测方法无法适用。如附录A图A1所示, 阈值设置过大, 会导致对异常流量的漏报;而设置过小, 又容易将突发流量识别为异常流量;同时, 还需要将DoS攻击流量与正常的突发流量进行区分。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.2</b> 异常流量检测</h4>
                <div class="p1">
                    <p id="64">异常流量检测, 以及基于流量的网络攻击检测, 其优势是避免报文解析, 为公共网络常见方法。对于工控实时网络系统, 高速报文难以在线解析, 基于流量检测的方法具有重要意义, 但是该方法的前提是必须首先从时间、空间分布上构造“正常模式”或“正常流量”作为检测基准。另外其拓扑复杂, 且流量变化剧烈, 使得该方法遇到很大困难<citation id="230" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。目前在工控域基于流量的研究, 主要有以下两类方法。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65">1) 统计类方法</h4>
                <div class="p1">
                    <p id="66">利用某种统计方法<citation id="232" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>对历史流量数据进行分析和挖掘, 从中发现正常流量的规律以及异常和攻击的痕迹, 从而开发预测预警算法。统计类方法包括时间序列法<citation id="233" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>、回归分析法<citation id="234" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>、灰色预测法<citation id="231" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>以及元启发式系列方法<citation id="235" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>等。其中, 文献<citation id="236" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>研究了智能变电站的流量预测问题, 分别仅仅对采样间隔为1 min的3 600条和1 s的200条记录连续流量验证了建立预测模型, 存在不可控的误差, 且没有涉及检测基准问题;此类方法, 依据数据仅仅是交换机采集的流量数据, 只关注流量的时序关系, 既忽视了检测基准问题, 更忽视了其产生的物理系统原因, 因此难以实现故障溯源、攻击定位等检测根本目的。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67">2) 基于信息物理融合的通信信息系统信息流模型</h4>
                <div class="p1">
                    <p id="68">根据通信信息系统的物理单元以及物理网络的信息产生、变换、处理、分流及汇流传输等特性建立物理模型<citation id="238" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>, 将信息源作为输入, 对通信网络其他节点进行“正常态”流量、时延等性能状态或“信息流”演算。对于工控系统, 通信信息系统主要对物理控制对象进行测量和控制, 因此物理方法, 可以对信息系统中存在的周期性信息流 (“正常态”流量) 进行基于数学模型的计算。文献<citation id="237" type="reference">[<a class="sup">17</a>]</citation>通过解析系统配置描述文件 (SCD) 字段, 提出了一种变电站报文组播传输机制, 对原传输方式进行优化, 基于此机制, 可以对变电站报文延迟进行估计, 但此方法只适用于优化后的变电站网络, 不具备通用性。文献<citation id="239" type="reference">[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</citation>提出采用网络验算链路汇流方法, 可对过程层网络中周期性信息流进行计算, 通过解析SCD, 获取变电站过程层所有IED间的逻辑链路、物理链路以及报文参数信息, 可对每个IED的设备端口流量信息以及报文最大延迟上界进行预测, 但是此类方法对于通信信息系统中存在的非周期性信息流无法进行计算。因此, 对于“正常态”流量的要求过于苛刻, 并不适用于实际的异常检测中。</p>
                </div>
                <div class="p1">
                    <p id="69">另外, 还有电力信息物理融合方法<citation id="242" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>, 通过联合建立电力物理模型与通信模型, 可对两者间的相互影响进行定量分析。文献<citation id="240" type="reference">[<a class="sup">21</a>]</citation>提出了基于关联特性矩阵的电网信息物理系统耦合建模方法, 通过建立物理节点—信息节点耦合模型, 实现物理模型与信息模型的联合, 从而可以对由信息系统异常引起的物理系统损失进行定量评估, 但该文献没有提出相应的检测策略。文献<citation id="241" type="reference">[<a class="sup">22</a>]</citation>利用Snort软件获取的异常报警信息, 提出了信息系统影响矩阵, 将其与电力系统状态估计相结合, 利用卡方检验对电力系统中存在的不良数据攻击进行检测, 结果显示物理系统在结合了信息系统后, 检测效果有明显提升, 但该文献没有关注PTA类。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>1.3 DoS</b>攻击检测</h4>
                <div class="p1">
                    <p id="71">针对DoS攻击, 公共网络界已经存在许多检测方法。由于正常网络流量具有自相似的特征, 利用小波分析<citation id="243" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>、方差时间图 (variance time plots, VTP) 实时计算求解Hurst指数<citation id="244" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 能够对网络中是否存在攻击进行判断。文献<citation id="245" type="reference">[<a class="sup">25</a>]</citation>通过将攻击分为网络层分布式拒绝服务 (distributed denial of service, DDoS) 攻击和应用层DDoS攻击, 指出对于网络层DDoS攻击, 可采用流量、数据包头信息、不同协议类型数据包数量分布等统计值的变化对其检测。因此, 流量的期望值、方差等统计值的分布配合假设检验可以用来对攻击进行检测。文献<citation id="246" type="reference">[<a class="sup">26</a>]</citation>在分析 DDoS 攻击的网络流量特性基础上提出了一种基于非线性预处理网络流量预测方法和一种基于流量差分序列方差 (variance of difference sequence, VDS) 的DDoS 攻击检测算法, 并证明了其方法优于基于VTP<citation id="247" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>和基于小波分析<citation id="248" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>的两种经典检测算法, 并缩短了DDoS 攻击的检测延迟。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>1.4</b> 面向智能电网工控域的检测方案</h4>
                <h4 class="anchor-tag" id="73" name="73"><b>1.4.1</b> 公共网络与工控网络差异</h4>
                <div class="p1">
                    <p id="74">公共网络与工控网络差异主要体现在以下两方面。</p>
                </div>
                <div class="p1">
                    <p id="75">1) 公共网络流量无下限, 但是对于工控网络而言, 由于存在必需的报文如心跳、定期量测, 因此存在基本的最小阈值流量。</p>
                </div>
                <div class="p1">
                    <p id="76">2) 公共网络由于参与者的不定性和不可控性, 因此其流量上限也难以确定。但是对于工控网络而言, 由于所有参与者为具有主动发报及按协议确定的智能装置, 因此其网络流量存在明确的最大流量峰值, 可以通过计算变电站信息流的极限流量获取。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>1.4.2</b> 智能电网工控网络特点</h4>
                <div class="p1">
                    <p id="78">1) 智能电网工控域业务流程较为固定, 人工启动的信息流比较少, 可以视为按固定时间驱动和事件驱动的自动数据流, 存在基本可预测的条件。</p>
                </div>
                <div class="p1">
                    <p id="79">2) 智能电网工控域的网络流量, 具有明显的特性:①数据长度小于一般管理域或Internet域的数据;②周期性信息数据为主流;③数据流向相对较为固定;④响应时间短;⑤时序性强, 等。对于智能变电站过程层网络, 其复杂程度远不如公共网络, 文献<citation id="249" type="reference">[<a class="sup">27</a>]</citation>通过对数字化变电站信息流的详细分析, 证明当变电站处于稳定运行状态下, 其SV报文与心跳GOOSE报文具有周期性;并且报文路径也可以通过解析SCD获取。利用文献<citation id="250" type="reference">[<a class="sup">17</a>,<a class="sup">19</a>]</citation>提出的网络验算链路汇流方法, 对过程层网络稳定运行下的信息流进行计算, 为过程层异常检测方法中的参数阈值选取提供理论依据。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80"><b>1.4.3</b> 本文提出的解决方案及特点</h4>
                <div class="p1">
                    <p id="81">1) 采取了文献<citation id="251" type="reference">[<a class="sup">6</a>]</citation>基于信息物理融合的通信系统流量预测模型。</p>
                </div>
                <div class="p1">
                    <p id="82">2) 对于提出的基于VDS的异常检测, 提出了变电站过程层流量异常隶属函数以及参数确定方法, 其建模依据数据来自于基于信息物理融合的广义信息源及基于网络演算法的流量计算模型, 而不是来自于实测流量数据, 而所谓的广义信息源包括了一次系统状态激励的电力IED报文模型, 也包括了信息设备物理故障信源和攻击信源报文模型, 因此属于理论仿真演算的计算流量数据, 其流量值的代表性更为全面和具有信源可溯源性。</p>
                </div>
                <div class="p1">
                    <p id="83">3) 为增加异常检测的可靠性, 提出了考虑智能变电站过程层特点的攻击条件阈值, 即采用基于非周期性GOOSE报文特性的攻击条件阈值计算方法。</p>
                </div>
                <h3 id="84" name="84" class="anchor-tag"><b>2 异常流量检测原理及基于信息物理融合参数计算</b></h3>
                <h4 class="anchor-tag" id="85" name="85"><b>2.1 VDS</b></h4>
                <div class="p1">
                    <p id="86">差分方差有识别冲击波形的显著能力<citation id="252" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 可提升阈值条件的异常波形检测。由统计学可知, 方差可以反映一组数据的离散程度, 其计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mrow><mi>var</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mi>t</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>t</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>X</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>X</i> (<i>i</i>) 为<i>i</i>时刻的观测值;<mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>为序列<i>X</i> (<i>i</i>) 的平均值。</p>
                </div>
                <div class="p1">
                    <p id="91">使用原始数据的VDS能够更好地反映数据波动的程度, 定义原始序列的差分序列<i>W</i> (<i>i</i>) <citation id="253" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation> 为:</p>
                </div>
                <div class="p1">
                    <p id="92"><i>W</i> (<i>i</i>) =<i>X</i> (<i>i</i>) -<i>X</i> (<i>i</i>-1)      (2) </p>
                </div>
                <div class="p1">
                    <p id="93">则VDS定义为:</p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>d</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>2</mn></mrow><mi>t</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>W</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="96">其中</p>
                </div>
                <div class="p1">
                    <p id="97"><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mfrac><mn>1</mn><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>2</mn></mrow><mi>t</mi></munderover><mi>W</mi></mstyle><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="99">将式 (3) 代入式 (2) , 有</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mfrac><mn>1</mn><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></mfrac><mo stretchy="false"> (</mo><mi>X</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>X</mi><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="102">当<i>t</i>→∞时, <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>→</mo><mn>0</mn></mrow></math></mathml>。因此, 在计算时认为<mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mn>0</mn></mrow></math></mathml>, 由此可得:</p>
                </div>
                <div class="p1">
                    <p id="105"><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>d</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>2</mn></mrow><mi>t</mi></munderover><mi>W</mi></mstyle><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="107">为保证实时性要求, 采用递推方式获取各统计量。假设在<i>t</i>时刻, 原始流量为<i>S</i> (<i>t</i>) , 整体均值为<mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>, 流量的差分值为<i>W</i> (<i>t</i>) , 差分方差为<i>D</i><sub>vds</sub> (<i>t</i>) 。则各统计量计算为<citation id="254" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="109"><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mi>t</mi></mfrac><mo stretchy="false"> (</mo><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="111"><i>W</i> (<i>t</i>) =<i>S</i> (<i>t</i>) -<i>S</i> (<i>t</i>-1)      (8) </p>
                </div>
                <div class="p1">
                    <p id="112"><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>d</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>t</mi><mo>-</mo><mn>2</mn></mrow></mfrac><mo stretchy="false"> (</mo><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>2</mn><mo stretchy="false">) </mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>d</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mi>W</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>      (9) </p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>2.2 ADT</b>隶属函数定义及参数计算</h4>
                <div class="p1">
                    <p id="115">采取隶属函数为<i>c</i> (<i>t</i>) , 用于计算<i>t</i>时刻流量异常指数 (abnormality degree of traffic, ADT) ;图1 (a) 为文献<citation id="255" type="reference">[<a class="sup">26</a>]</citation>定义的隶属函数, 适合于流量无明确上下限的公共网络场景, 采取阈值下限系数<i>l</i>和上限系数<i>h</i>分别乘以平均流量作为流量的最小、最大流量值;而本文提出的隶属函数如图1 (b) 所示, 定义如下。</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>∈</mo><mo stretchy="false">[</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>, </mo><mi>l</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>l</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>-</mo><mi>l</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>∈</mo><mo stretchy="false">[</mo><mi>l</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>, </mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>∈</mo><mo stretchy="false">[</mo><mn>0</mn><mo>, </mo><mi>S</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo stretchy="false">) </mo><mstyle displaystyle="true"><mo>∪</mo><mo stretchy="false"> (</mo></mstyle><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>, </mo><mi>∞</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>为平均流量;<i>S</i><sub>min</sub>为变电站稳态场景下流量值下限;<i>S</i><sub>max</sub>为变电站极限场景下流量值上限;当<mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>∈</mo><mo stretchy="false">[</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>, </mo><mi>l</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>时, 认为此时流量属于异常的程度为0, 即为正常流量;当<i>S</i> (<i>t</i>) ∈[0, <i>S</i><sub>min</sub>) ∪ (<i>S</i><sub>max</sub>, ∞) 时, 认为此时流量属于异常的程度为1, 即为异常流量;当<mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>∈</mo><mo stretchy="false">[</mo><mi>l</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>, </mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">]</mo></mrow></math></mathml>时, 此时流量属于异常的程度由函数<i>S</i> (<i>t</i>) -<i>lS</i> (<i>t</i>) / (<i>S</i><sub>max</sub>-<i>lS</i> (<i>t</i>) ) 来定义。</p>
                </div>
                <div class="p1">
                    <p id="121">文献<citation id="256" type="reference">[<a class="sup">26</a>]</citation>定义的隶属函数与本文所定义的隶属函数的对比图如图1所示。可以看出, 本文所定义的隶属函数, 更适用于包括变电站通信网络在内的工控网络的异常流量场景。</p>
                </div>
                <div class="area_img" id="122">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914022_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 隶属函数" src="Detail/GetImg?filename=images/DLXT201914022_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 隶属函数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914022_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Membership function</b></p>

                </div>
                <h4 class="anchor-tag" id="123" name="123">1) <i>S</i><sub>min</sub>, <i>S</i><sub>max</sub>和<mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>的计算方法</h4>
                <div class="p1">
                    <p id="125">变电站正常运行且无任何事件发生的小方式稳态场景的节点流量, 计算结果作为最小流量阈值<i>S</i><sub>min</sub>。</p>
                </div>
                <div class="p1">
                    <p id="126">变电站所有一次设备均出现故障, 则所有IED将发送由SCD所定义的非周期报文, 而GOOSE信息流则处于持续突发状态, 称为极限流量方式;此时, 通信网络将出现最大流量, 计算结果可作为最大流量阈值<i>S</i><sub>max</sub>。</p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>为平均流量, 将通过一定周期的变电站正常运行下的流量记录进行计算获取。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129">2) <i>l</i>的计算方法</h4>
                <div class="p1">
                    <p id="130">参数<i>l</i>的取值, 直接影响到当前检测点是否为异常流量。观察图1对应的<mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>l</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>, 其本质是正常流量向非正常流量演变的最大流量;一种简单的作法, 是取正常流量的最大值, 即</p>
                </div>
                <div class="p1">
                    <p id="132"><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>l</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="134">而此方法将导致图1的隶属度曲线成为阈值类曲线, 不符合要求;因此, 可采取正常流量向非正常流量演变的“模糊正常最大流量”大流量样本的最小值作为<i>l</i>的取值依据, 即</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>l</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>s</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Ω</mi></mrow></msub></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="137">式中:<i>Ω</i>为“模糊正常最大流量”的2%样本空间。</p>
                </div>
                <div class="p1">
                    <p id="138">具体地, 可以采取以下的分布函数计算方法, 假设取<i>N</i>个连续且属于正常流量的流量采集值, 计算其流量与平均流量的倍数关系, 形成<i>M</i> (<i>t</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="141">将该<i>N</i>个<i>M</i> (<i>t</i>) 值, 按其数值大小, 由小到大排序, 并合并相同值, 最后形成数组为:</p>
                </div>
                <div class="p1">
                    <p id="142"><i>A</i>={<i>a</i><sub>1</sub>, <i>a</i><sub>2</sub>, …, <i>a</i><sub><i>n</i></sub>}  <i>n</i>≤<i>N</i>      (14) </p>
                </div>
                <div class="p1">
                    <p id="143">式中:<i>a</i><sub><i>i</i></sub>为数组<i>A</i>的第<i>i</i>个元素;<i>n</i>为元素的总数, 显然有<i>n</i>≤<i>N</i>。</p>
                </div>
                <div class="p1">
                    <p id="144">假设<i>A</i>数组元素<i>a</i><sub><i>i</i></sub>的数值重复数为<i>k</i><sub><i>i</i></sub>, 则可形成数组<i>B</i><sub>0</sub>, 即</p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>B</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mrow><mo>{</mo><mrow><mi>k</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>i</mi><mo>∈</mo><mo stretchy="false">[</mo><mn>1</mn><mo>, </mo><mi>n</mi><mo stretchy="false">]</mo></mrow><mo>}</mo></mrow><mo>=</mo><mo stretchy="false">{</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>k</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">}</mo></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="147">对<i>B</i><sub>0</sub>各元素除以<i>N</i>, 即得到<i>A</i>数组各元素的分布率数组<i>B</i>:</p>
                </div>
                <div class="p1">
                    <p id="148"><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>B</mi><mo>=</mo><mrow><mo>{</mo><mrow><mi>b</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>i</mi><mo>∈</mo><mo stretchy="false">[</mo><mn>1</mn><mo>, </mo><mi>n</mi><mo stretchy="false">]</mo></mrow><mo>}</mo></mrow><mo>=</mo><mrow><mo>{</mo><mrow><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mi>Ν</mi></mfrac><mo>, </mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mi>Ν</mi></mfrac><mo>, </mo><mo>⋯</mo><mo>, </mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mi>n</mi></msub></mrow><mi>Ν</mi></mfrac></mrow><mo>}</mo></mrow></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="150">其中, <i>b</i><sub><i>i</i></sub>为数组<i>B</i>的第<i>i</i>个元素, 显然有</p>
                </div>
                <div class="p1">
                    <p id="151"><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>b</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>1</mn></mrow></math></mathml>      (17) </p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>2.3</b> 疑似攻击判据及参数计算</h4>
                <div class="p1">
                    <p id="154">从可靠性出发, 认为检测到连续的攻击疑似点, 则确认为攻击发生;引入<i>e</i><sub>m</sub>, 作为连续攻击计数<i>e</i>确认为攻击的一个阈值, 即告警条件为:</p>
                </div>
                <div class="p1">
                    <p id="155"><i>e</i>≥<i>e</i><sub>m</sub>      (18) </p>
                </div>
                <div class="p1">
                    <p id="156">参数<i>e</i><sub>m</sub>设置过小会造成检测算法误报, 设置过大会造成检测算法灵敏度降低而出现漏报。合理的疑似攻击阈值, 可以更准确地区分过程层网络中出现的突发流量与异常流量。</p>
                </div>
                <div class="p1">
                    <p id="157">对于过程层突发流量, 主要是一次故障发生时, 由原本周期性发送的心跳GOOSE报文转变为非周期性GOOSE报文而引起的。基于GOOSE报文的重发机制, 可以对疑似攻击阈值进行合理的设置。GOOSE报文的重发机制如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="158">当过程层网络故障事件发生时, 即<i>T</i><sub>0</sub>时刻, GOOSE报文会以SCD中规定的最小间隔时间<i>T</i><sub>1</sub>迅速重发两次事件报文, 之后以间隔<i>T</i><sub>2</sub>=2<i>T</i><sub>1</sub>, <i>T</i><sub>3</sub>=4<i>T</i><sub>1</sub>, …, <i>T</i><sub><i>n</i></sub>=2<sup><i>n</i></sup><i>T</i><sub>1</sub> (<i>n</i>=1, 2, …) 再次重发此事件报文, 直至<i>T</i><sub><i>n</i></sub>=<i>T</i><sub>0</sub>恢复为心跳报文;因此, 突发报文的停止时刻的条件为:</p>
                </div>
                <div class="p1">
                    <p id="159">2<sup><i>n</i></sup><i>T</i><sub>1</sub>=<i>T</i><sub>0</sub>      (19) </p>
                </div>
                <div class="p1">
                    <p id="160">突发报文的发送间隔是一个等比数列, 因此可用等比数列的求和公式计算总的持续时间<i>T</i><sub>c</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="161"><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mn>2</mn><msup><mrow></mrow><mi>n</mi></msup></mrow><mrow><mn>1</mn><mo>-</mo><mn>2</mn></mrow></mfrac><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="163">一般设置<i>T</i><sub>0</sub>为1 s, <i>T</i><sub>1</sub>为2 ms。将其代入式 (19) 可得到<i>n</i>=9;继而代入式 (20) , 可得<i>T</i><sub>c</sub>=1.022 s。</p>
                </div>
                <div class="p1">
                    <p id="164">若流量采样间隔为2 ms, 同时攻击检测时间间隔也为2 ms, 则连续攻击计数阈值应设置为:</p>
                </div>
                <div class="p1">
                    <p id="165"><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>+</mo><mn>1</mn></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="167"><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mfrac><mrow><mn>1</mn><mspace width="0.25em" /><mn>0</mn><mn>2</mn><mn>2</mn><mspace width="0.25em" /><mtext>m</mtext><mtext>s</mtext></mrow><mrow><mn>2</mn><mspace width="0.25em" /><mtext>m</mtext><mtext>s</mtext></mrow></mfrac><mo>+</mo><mn>1</mn><mo>=</mo><mn>5</mn><mn>1</mn><mn>2</mn></mrow></math></mathml>      (22) </p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>2.4</b> 检测流程</h4>
                <div class="p1">
                    <p id="170">检测流程如图2所示。</p>
                </div>
                <div class="area_img" id="171">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914022_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 基于VDS的检测流程" src="Detail/GetImg?filename=images/DLXT201914022_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 基于VDS的检测流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914022_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of VSD-based detection</b></p>

                </div>
                <h4 class="anchor-tag" id="172" name="172">1) 最小及最大流量</h4>
                <div class="p1">
                    <p id="173">常规的阈值按2.3节的方法确定, 对于不满足阈值的流量数据, 直接判断为异常流量, 可以有效减少检测算法的计算量。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174">2) VDS检测值作用于满足阈值的流量数据的具体步骤</h4>
                <div class="p1">
                    <p id="175">步骤1:按照式 (9) 和式 (10) 计算<i>t</i>时刻VDS以及ADT。</p>
                </div>
                <div class="p1">
                    <p id="176">步骤2:判断<i>t</i>时刻流量异常程度是否大于零, 若等于零, 则为正常流量, 将连续攻击计数<i>e</i>清零, 并回到步骤1开始检测下一时刻流量;若大于零, 则进入步骤3。</p>
                </div>
                <div class="p1">
                    <p id="177">步骤3:判断<i>t</i>时刻VDS是否大于或等于<i>t</i>-1时刻VDS。若是, 则<i>t</i>时刻流量波动没有减小, 因此认为<i>t</i>时刻可能存在攻击, 连续攻击计数<i>e</i>加1, 进入步骤4;若否, 则可能为突发流量, 等待对下一时刻的判断结果, 连续攻击计数<i>e</i>保持不变, 回到步骤1, 开始检测下一时刻流量。</p>
                </div>
                <div class="p1">
                    <p id="178">步骤4:如果<i>t</i>时刻连续攻击计数<i>e</i>等于或大于阈值<i>e</i><sub>m</sub>, 则认为<i>t</i>时刻出现攻击, 程序告警。</p>
                </div>
                <h3 id="179" name="179" class="anchor-tag"><b>3</b> 基于理论计算模型的仿真验证</h3>
                <h4 class="anchor-tag" id="180" name="180"><b>3.1</b> 测试变电站及仿真设置</h4>
                <div class="p1">
                    <p id="181">以T1-1型变电站物理模型为研究对象, 通信网络划分为3个间隔, 见附录A图A3。变压器间隔及进线间隔混合定义为间隔1, 2条出线各自组成一个间隔, 分别定义为间隔2和3。间隔1的IED包含1个合并单元 (MU) 、2个断路器智能终端 (Breaker IED) 、2个保护装置 (Relay IED) 和2个测控装置 (M&amp;C IED) ;间隔2和3的IED包含1个MU、1个断路器智能终端、12个保护装置和1个测控装置, 间隔IED之间通过交换机进行数据的收发。在本案例中, 只研究过程层网络异常场景, 因此不考虑过程层流量上送到站控层。采用基于信息融合的广义信息源及基于网络演算法的流量计算模型<citation id="257" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>进行流量计算以及验证。</p>
                </div>
                <div class="p1">
                    <p id="182">各报文设置如下。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183">1) 周期性报文:</h4>
                <div class="p1">
                    <p id="184">MU发送的SVM报文长度为125 B, 发送间隔为250 μs;GOOSE心跳报文长100 B, 发送时间间隔为1 s。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185">2) 随机性报文:</h4>
                <div class="p1">
                    <p id="186">报文的长度满足均匀分布 Uniform (100, 150) , 发送时间间隔满足期望值为1的指数分布。</p>
                </div>
                <h4 class="anchor-tag" id="187" name="187">3) 突发性报文:</h4>
                <div class="p1">
                    <p id="188">分为ON和OFF两个阶段, ON阶段发送间隔时间为2 ms、长度满足均匀分布Uniform (50, 100) 的报文, 且持续时间满足帕累托分布 Pareto (0.002, 1.1) ;OFF阶段不发送报文, 且持续时间满足期望值为1的指数分布。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189">4) 测控装置接触不良设置:</h4>
                <div class="p1">
                    <p id="190">测控装置接触不良时, MU发送给测控装置的SV报文长度为均匀分布Uniform (50, 70) , 发送间隔为250 μs。</p>
                </div>
                <h4 class="anchor-tag" id="191" name="191">5) DoS攻击设置:</h4>
                <div class="p1">
                    <p id="192">对于测控装置长度为均匀分布Uniform (300, 400) , 发送间隔为0.1 s;对于智能终端长度为均匀分布Uniform (100, 150) , 发送间隔为0.1 s。</p>
                </div>
                <div class="p1">
                    <p id="193">以间隔2为例, 考虑到智能终端与测控装置之间存在随机流量与异常流量, 情况较为复杂, 而MU与保护装置均只存在周期流量, 因此只针对智能终端与测控装置设计异常流量场景, 如表1所示。</p>
                </div>
                <h4 class="anchor-tag" id="194" name="194"><b>3.2</b> 基于信息流模型的流量阀值计算</h4>
                <h4 class="anchor-tag" id="195" name="195">1) 流量下限阈值<i>S</i><sub>min</sub>的设置</h4>
                <div class="p1">
                    <p id="196">计算过程层稳态信息流作为流量最小阈值。此时, 只考虑过程层中存在的周期性数据。采用变电站信息流计算模型, 计算出稳态场景下变电站间隔2交换机24和26端口的输入与输出流量, 如附录A表A1所示。</p>
                </div>
                <div class="area_img" id="197">
                    <p class="img_tit"><b>表1 异常场景设计</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Design of abnormal scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="197" border="1"><tr><td><br />异常事件</td><td>描述</td><td>开始时<br />间/s</td><td>持续时<br />间/s</td></tr><tr><td><br /> 过流量A</td><td>攻击者对智能终端进行DoS攻击</td><td>800</td><td>10</td></tr><tr><td><br /> 过流量B</td><td>攻击者对智能终端进行DoS攻击</td><td>1 200</td><td>5</td></tr><tr><td><br /> 过流量C</td><td>攻击者对测控装置进行DoS攻击</td><td>1 900</td><td>20</td></tr><tr><td><br /> 过流量D</td><td>攻击者对测控装置进行DoS攻击</td><td>2 500</td><td>100</td></tr><tr><td><br /> 低流量E</td><td>测控装置接触不良</td><td>1 300</td><td>15</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="198" name="198">2) 流量上限阈值<i>S</i><sub>max</sub>的设置</h4>
                <div class="p1">
                    <p id="199">计算过程层极限信息流作为流量最大阈值。此时, GOOSE心跳报文发送间隔由1 s变为2 ms。采用变电站信息流计算模型, 可以计算出极限场景下变电站间隔2交换机24和26端口的输入与输出流量, 如附录A表A2所示。</p>
                </div>
                <div class="p1">
                    <p id="200">根据24和26端口的仿真流量, 按式 (11) 至式 (16) 计算获取相应的数组<i>A</i>作为横坐标, <mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>b</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>n</mi></mrow></math></mathml>作为纵坐标, 形成如图3所示的分布图, 获取图中纵坐标大于等于98%的实际点, 则其对应的横坐标, 即为<i>l</i>值, 可根据经验进行微调:如附录A图A3中26和24端口的<i>l</i>值分别为1.010和2.300。</p>
                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914022_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 间隔2交换机各端口输出流量M (t) 分布" src="Detail/GetImg?filename=images/DLXT201914022_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 间隔2交换机各端口输出流量<i>M</i> (<i>t</i>) 分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914022_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Distribution of <i>M</i> (<i>t</i>) for output message flow of each switch port in the second bay</b></p>

                </div>
                <h4 class="anchor-tag" id="203" name="203"><b>3.3</b> 结果对比与分析</h4>
                <div class="p1">
                    <p id="204">对本文所提方法进行验证, 同时与基于阈值的检测方法进行对比。</p>
                </div>
                <h4 class="anchor-tag" id="205" name="205">1) 基于差分方差检测效果</h4>
                <div class="p1">
                    <p id="206">对于24和26端口的配置如附录A表A3所示, 疑似攻击阈值均设置为512。由表2可知, 检测的准确率为100%且没有出现漏报与误报现象。</p>
                </div>
                <div class="area_img" id="207">
                    <p class="img_tit"><b>表2 检测结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Detection results</b></p>
                    <p class="img_note"></p>
                    <table id="207" border="1"><tr><td><br />异常事件</td><td>开始时刻/s</td><td>告警时刻/s</td><td>延迟/s</td></tr><tr><td><br /> 过流量A</td><td>800</td><td>802</td><td>2</td></tr><tr><td><br /> 过流量B</td><td>1 200</td><td>1 202</td><td>2</td></tr><tr><td><br /> 过流量C</td><td>1 900</td><td>1 903</td><td>3</td></tr><tr><td><br /> 过流量D</td><td>2 500</td><td>2 502</td><td>2</td></tr><tr><td><br /> 低流量E</td><td>1 300</td><td>1 301</td><td>1</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="208">以24端口为例, 对检测原理做进一步解释, <i>t</i>=800 s附近流量、VDS曲线、ADT曲线如图4所示。</p>
                </div>
                <div class="area_img" id="209">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914022_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 t=800 s附近的流量、VDS和ADT曲线" src="Detail/GetImg?filename=images/DLXT201914022_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 <i>t</i>=800 s附近的流量、VDS和ADT曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914022_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Curves of traffic, VDS and ADT near <i>t</i>=800 s</b></p>

                </div>
                <div class="p1">
                    <p id="210">由图4 (a) 可以看出, 从<i>t</i>=800 s开始, 流量远超过正常流量, 并且由图4 (c) 可知此时ADT不为零, 被判断为潜在攻击流量, 程序开始进入检测流程, 并且其VDS曲线如图4 (b) 所示, 呈现快速增长。这种趋势直至<i>t</i>=802 s仍没有改变的迹象, 此时, 根据检测规则, 连续攻击计数<i>e</i>已超过阈值, 因此在<i>t</i>=802 s确认其为攻击流量。</p>
                </div>
                <div class="p1">
                    <p id="211">改变24端口的<i>l</i>值为2.2, 其余保持不变, 检测结果如附录A表A4所示, 可见在减小了24端口的<i>l</i>值之后, 出现了1次误报, 侧面说明了<i>l</i>值选择方法的有效性。由附录A图A4可以看出, 缩小<i>l</i>值后, 由隶属度函数计算获得的204 s的ADT, 由正常流量被判断为了异常流量, 使得205 s时, 连续攻击计数<i>e</i>超过阈值, 从而误判为存在攻击, 导致了误报。</p>
                </div>
                <h4 class="anchor-tag" id="212" name="212">2) 基于阈值的检测效果</h4>
                <div class="p1">
                    <p id="213">采用基于简单阈值的检测方法, 对同样场景下的流量进行检测, 阈值设计和检测结果见附录A表A5和表A6, 可以看出, 其误报较多。</p>
                </div>
                <h4 class="anchor-tag" id="214" name="214">3) 检测效果对比</h4>
                <div class="p1">
                    <p id="215">两种方法的结果对比如表3所示, 可知本方法的检测效果, 虽然延迟较阈值检测较高, 但正确率与漏检率均优于阈值检测。其中, 正确率等于检测到的正确攻击数与检测到的攻击总数的比值;漏检率等于未检测到正确攻击数与待检测攻击数的比值;平均延时等于检测到正确攻击总延时与检测到正确攻击数的比值。</p>
                </div>
                <div class="area_img" id="216">
                    <p class="img_tit"><b>表3 方法对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Methods comparison</b></p>
                    <p class="img_note"></p>
                    <table id="216" border="1"><tr><td><br />方法</td><td>正确率/%</td><td>漏检率/%</td><td>平均延时/s</td></tr><tr><td><br /> 本文</td><td>100</td><td>0</td><td>2</td></tr><tr><td><br /> 简单阈值</td><td>60</td><td>40</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="217" name="217" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="218">针对基于阈值异常检测中, 由于阈值设计不当从而导致的漏报缺点, 设计了基于VDS的检测方法;结合智能变电站过程层随机流量与突发流量的特性和基于信息物理融合的节点信息流计算模型, 提出了检测方法中的参数计算方法。仿真结果表明, 基于VDS的检测方法可以很好地弥补阈值检测存在的不足。对智能变电站异常流量检测方法进行了探索。疑似攻击判据中疑似攻击阈值的大小, 影响到检测的延时, 对于该参数的选取, 有待对智能变电站突发数据进行更精确的建模;同时, 对智能变电站过程层流量进行提前预测, 也能有效降低检测延时。因此, 这两方面将成为下一步的主要研究方向。</p>
                </div>
                <div class="p1">
                    <p id="219">本文得到浙江省电力公司科技项目SGTYHT/17-JS-201的资助, 在此表示感谢。</p>
                </div>
                <div class="p1">
                    <p id="220">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="258" name="258" class="anchor-tag">附录A</h3>
                <div class="area_img" id="259">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914022_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1简单阈值检测缺陷" src="Detail/GetImg?filename=images/DLXT201914022_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1简单阈值检测缺陷  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914022_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Imperfection of simple threshold detection method</p>

                </div>
                <div class="area_img" id="260">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914022_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 GOOSE报文重发机制" src="Detail/GetImg?filename=images/DLXT201914022_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 GOOSE报文重发机制  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914022_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Repeating sending of GOOSE message</p>

                </div>
                <div class="area_img" id="261">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914022_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 T1-1型变电站物理模型" src="Detail/GetImg?filename=images/DLXT201914022_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 T1-1型变电站物理模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914022_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Physical model of T1-1 type substation</p>

                </div>
                <div class="area_img" id="262">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914022_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4误报时间点ADT曲线对比" src="Detail/GetImg?filename=images/DLXT201914022_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4误报时间点ADT曲线对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914022_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Comparison of time point ADT curves of false positives</p>

                </div>
                <div class="area_img" id="263">
                                            <p class="img_tit">
                                                表A1阈值下限设置
                                                    <br />
                                                Table A1 Lower threshold setting
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914022_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914022_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914022_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1阈值下限设置" src="Detail/GetImg?filename=images/DLXT201914022_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="264">
                                            <p class="img_tit">
                                                表A2阈值上限设置
                                                    <br />
                                                Table A2 Upper threshold setting
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914022_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914022_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914022_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2阈值上限设置" src="Detail/GetImg?filename=images/DLXT201914022_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="265">
                                            <p class="img_tit">
                                                表A3参数设置
                                                    <br />
                                                Table A3 Parameter settings
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914022_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914022_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914022_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3参数设置" src="Detail/GetImg?filename=images/DLXT201914022_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="266">
                                            <p class="img_tit">
                                                表A4减小了24端口的low参数后检测结果
                                                    <br />
                                                Table A4 Results of detection in case of decreasing the low parameter of 24 port
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914022_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914022_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914022_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4减小了24端口的low参数后检测结果" src="Detail/GetImg?filename=images/DLXT201914022_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="267">
                                            <p class="img_tit">
                                                表A5阈值设置
                                                    <br />
                                                Table A5 Threshold setting
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914022_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914022_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914022_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5阈值设置" src="Detail/GetImg?filename=images/DLXT201914022_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="268">
                                            <p class="img_tit">
                                                表A6基于简单阀值检测结果
                                                    <br />
                                                Table A6 Results of detection based on simple threshold method
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914022_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914022_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914022_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A6基于简单阀值检测结果" src="Detail/GetImg?filename=images/DLXT201914022_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621019&amp;v=MDU3MTVFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1Y3L0pJU0hUZXJHNEg5Zk9ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 金乃正, 张亮, 章坚民, 等.面向信息安全的广义继电保护远方操作闭环管控关键设计[J].电力系统自动化, 2016, 40 (21) :117-122.JIN Naizheng, ZHANG Liang, ZHANG Jianmin, et al.The key issue designs of closed-loop business control for generalized remote operation of substation protective relays against cyber attack[J].Automation of Electric Power Systems, 2016, 40 (2) :117-122.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An UHV grid security and stability defense system:considering the risk of power system communication">

                                <b>[2]</b> YU W, XUE Y, LUO J, et al.An UHV grid security and stability defense system:considering the risk of power system communication[J].IEEE Transactions on Smart Grid, 2015, 7 (1) :491-500.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201313013&amp;v=MjAzNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWNy9KTHluYWViRzRIOUxOckk5RVo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 丁修玲, 张延旭, 蔡泽祥, 等.基于报文解析的变电站过程层网络信息流异常保护方法[J].电力系统保护与控制, 2013, 41 (13) :58-63.DING Xiuling, ZHANG Yanxu, CAI Zexiang, et al.A protection method of abnormal information flow in process layer network based on packet analysis[J].Power System Protection and Control, 2013, 41 (13) :58-63.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=OPNET based simulation modeling and analysis of DoS attack for digital substation">

                                <b>[4]</b> ZHANG J, CHEN Y, JIN N, et al.OPNET based simulation modeling and analysis of DoS attack for digital substation[C]// IEEE PES General Meeting, July 16-20, 2017, Chicago, USA.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617012&amp;v=MTg5NTRya1Y3L0pJU0hUZXJHNEg5Zk5xSTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 侯连全, 章坚民, 金乃正, 等.变电站过程层与SMV安全传输的网络攻击检测与取证设计[J].电力系统自动化, 2016, 40 (17) :87-92.HOU Lianquan, ZHANG Jianmin, JIN Naizheng, et al.The design of cyber attack detection and evidence taking of substation process layer and SMV secure transmission[J].Automation of Electric Power Systems, 2016, 40 (17) :87-92.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913018&amp;v=MTk2OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjcvSklTSFRlckc0SDlqTnJJOUViSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 章坚民, 张嘉誉, 倪明, 等.智能变电站通信网络的广义信源和流量计算模型[J].电力系统自动化, 2019, 43 (13) :147-155.DOI:10.7500/AEPS20180912008.ZHANG Jianmin, ZHANG Jiayu, NI Ming, et al.Generic message source and flow calculation model for communication network in smart substation[J].Automation of Electric Power Systems, 2019, 43 (13) :147-155.DOI:10.7500/AEPS20180912008.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ201609016&amp;v=MzIzNjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjcvSkx5dlNkTEc0SDlmTXBvOUVZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 杨安, 孙利民, 王小山, 等.工业控制系统入侵检测技术综述[J].计算机研究与发展, 2016, 53 (9) :2039-2054.YANG An, SUN Limin, WANG Xiaoshan, et al.Intrusion detection techniques for industrial control systems[J].Journal of Computer Research and Development, 2016, 53 (9) :2039-2054.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Overview of IP Flow-Based Intrusion Detection">

                                <b>[8]</b> SPEROTTO A, SCHAFFRATH G, SADRE R, et al.An overview of IP flow-based intrusion detection[J].IEEE Communications Surveys &amp; Tutorials, 2010, 12 (3) :343-356.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Leveraging determinism in industrial control systems for advanced anomaly detection and reliable security configuration">

                                <b>[9]</b> HADELIH H, SCHIERHOLZ R, BRAENDLE M, et al.Leveraging determinism in industrial control systems for advanced anomaly detection and reliable security configuration[C]// IEEE Conference on Emerging Technologies &amp; Factory Automation, Piscataway, September 22-25, 2009, Mallorca, Spain.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Statistical traffic modeling for network intrusion detection">

                                <b>[10]</b> CABERERA J B D, RAVICHANDRAN B, MEHRA R K.Statistical traffic modeling for network intrusion detection[C]// International Symposium on Modeling, Analysis and Simulation of Computer and Telecommunication Systems, August 29-September 1, 2000, San Francisco, USA:466-473.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM0A4A221E7A973E8C607EDA20811FB8A6&amp;v=MTgzNjhJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4cm03d0trPU5pZklZN1BKR3FET3JZNHdZNW9HQzM5TXgyVVY2amdJUEE3Z3JCbzBlTVRtVGN1WkNPTnZGU2lXV3I3Sg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> NEVAT I, DIVAKARAN D M, NAGARAJAN S G, et al.Anomaly detection and attribution in networks with temporally correlated traffic[J].IEEE/ACM Transactions on Networking, 2018, 26 (1) :131-145.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000009372&amp;v=Mjc5NDhOaWZJWTdLN0h0ak5yNDlGWk9zR0QzczdvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJbDhRYWhNPQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> THATTE G, MITRA U, HEIDEMANN J.Parametric methods for anomaly detection in aggregate traffic[J].IEEE/ACM Transactions on Networking, 2011, 19 (2) :512-525.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A process level network traffic prediction algorithm based on ARIMA model in smart substation">

                                <b>[13]</b> WANG J.A process level network traffic prediction algorithm based on ARIMA model in smart substation[C]// IEEE International Conference on Signal Processing, Communication and Computing (ICSPCC 2013) , August 5-8, 2013, Kunming, China.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSSG201403022&amp;v=MjY4MjI3WWFiRzRIOVhNckk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWNy9KTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 伍永豪, 李聪, 王晋.一种新的智能变电站网络流量预测方法研究[J].计算机与数字工程, 2014, 42 (3) :440-445.WU Yonghao, LI Cong, WANG Jin.New method of smart substation network traffic prediction[J].Computer &amp; Digital Engineering, 2014, 42 (3) :440-445.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SCDX201701012&amp;v=MDg4NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1Y3L0pOaTdQZHJHNEg5Yk1ybzlFWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 杨可心, 桑永胜.基于BP神经网络的DDoS攻击检测研究[J].四川大学学报 (自然科学版) , 2017, 54 (1) :71-75.YANG Kexin, SANG Yongsheng.Research on DDoS detection based on BP neural network[J].Journal of Sichuan University (Natural Science Edition) , 2017, 54 (1) :71-75.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ201505017&amp;v=MjQzMDBMeXZTZExHNEg5VE1xbzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1Y3L0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 田中大, 高宪文, 李树江, 等.遗传算法优化回声状态网络的网络流量预测[J].计算机研究与发展, 2015, 52 (5) :1137-1145.TIAN Zhongda, GAO Xianwen, LI Shujiang, et al.Prediction method for network traffic based on genetic algorithm optimized echo state network[J].Journal of Computer Research &amp; Development, 2015, 52 (5) :1137-1145.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=SCD based IEC 61850 traffic estimation for substation automation networks">

                                <b>[17]</b> ARAVIND I, SILPA K S, RAHUL G.SCD based IEC 61850 traffic estimation for substation automation networks[C]// IEEE International Conference on Emerging Technologies &amp; Factory Automation, September 12-15, Limassol, Cyprus.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201309034&amp;v=MjQxNjl1WnNGeXJrVjcvSklUckJmYkc0SDlMTXBvOUdZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 王海柱, 张延旭, 蔡泽祥, 等.智能变电站过程层网络信息流潮流模型与计算方法[J].电网技术, 2013, 37 (9) :2602-2607.WANG Haizhu, ZHANG Yanxu, CAI Zexiang, et al.Information flow calculation model and method for process bus network in smart substation[J].Power System Technology, 2013, 37 (9) :2602-2607.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analytical modeling of traffic flow in the substation communication network">

                                <b>[19]</b> ZHANG Y, CAI Z, LI X, et al.Analytical modeling of traffic flow in the substation communication network[J].IEEE Transactions on Power Delivery, 2015, 30 (5) :2119-2127.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606009&amp;v=MTE1Mjc0SDlmTXFZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjcvSlB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 何瑞文, 汪东, 张延旭, 等.智能电网信息流的建模和静态计算方法研究[J].中国电机工程学报, 2016, 36 (6) :1527-1535.HE Ruiwen, WANG Dong, ZHANG Yanxu, et al.Modeling and static calculation method of the information flow on smart grid[J].Proceedings of the CSEE, 2016, 36 (6) :1527-1535.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802002&amp;v=MjI4MTFNclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWNy9KSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 薛禹胜, 李满礼, 罗剑波, 等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng, LI Manli, LUO Jianbo, et al.Coupling modeling method for cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700170349&amp;v=MjAzNThNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw4UWFoTT1OaWZPZmJLOEg5RE1xSTlGWmV3UEQzZ3dvQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> LIU T, SUN Y, LIU Y, et al.Abnormal traffic-indexed state estimation:a cyber physical fusion approach for smart grid attack detection[J].Future Generation Computer Systems, 2015, 49 (48) :94-103.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJC201006012&amp;v=Mjk5NTNZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjcvSkx6N0JiYkc0SDlITXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 吕良福, 张加万, 张丹.基于改进小波分析的DDoS攻击检测方法[J].计算机工程, 2010, 36 (6) :29-31.LV Liangfu, ZHANG Jiawan, ZHANG Dan.DDoS attack detection method based on improved wavelet analysis[J].Computer Engineering, 2010, 36 (6) :29-31.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZXU200704036&amp;v=MTY0NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1Y3L0pJVGZUZTdHNEh0Yk1xNDlHWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 李金明, 王汝传.基于VTP方法的DDoS攻击实时检测技术研究[J].电子学报, 2007, 35 (4) :791-796.LI Jinming, WANG Ruchuan.Real-time detection of DDoS attack based on VTP[J].Acta Electronica Sinica, 2007, 35 (4) :791-796.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RJXB201208012&amp;v=MjY5OTVrVjcvSk55ZlRiTEc0SDlQTXA0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 张永铮, 肖军, 云晓春, 等.DDoS攻击检测和控制方法[J].软件学报, 2016, 23 (18) :2058-2072.ZHANG Yongzheng, XIAO Jun, YUN Xiaochun, et al.DDoS attacks detection and control mechanisms[J].Journal of Software, 2012, 23 (8) :2058-2072.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJX201102019&amp;v=MjEwODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWNy9KTHo3QmRyRzRIOURNclk5RWJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 杨新宇, 杨树森, 李娟.基于非线性预处理网络流量预测方法的泛洪型DDoS攻击检测算法[J].计算机学报, 2011, 34 (2) :395-405.YANG Xinyu, YANG Shusen, LI Juan.A flooding-based DDoS detection algorithm based on non-linear preprocessing network traffic predicted method[J].Chinese Journal of Computers, 2011, 34 (2) :395-405.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201105035&amp;v=MDY2NzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWNy9KSVRyQmZiRzRIOURNcW85R1k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 张志丹, 黄小庆, 曹一家, 等.基于虚拟局域网的变电站综合数据流分析与通信网络仿真[J].电网技术, 2011, 35 (5) :204-209.ZHANG Zhidan, HUANG Xiaoqing, CAO Yijia, et al.Comprehensive data flow analysis and communication network simulation for virtual local area network-based substation[J].Power System Technology, 2011, 35 (5) :204-209.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914022" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914022&amp;v=MjQ0NzZWNy9KSVNIVGVyRzRIOWpOcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

