

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136528893693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914009%26RESULT%3d1%26SIGN%3d2f2Xeclh41xm%252bjpGJsTtfHbmh0A%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914009&amp;v=MTIyMjBGckNVUjdxZlp1WnNGeXZoVnJ2S0lTSFRlckc0SDlqTnE0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;1&lt;/b&gt; 节点需求侧资源灵活性量化 "><b>1</b> 节点需求侧资源灵活性量化</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;1.1&lt;/b&gt; 不确定性资源的鲁棒&lt;b&gt;VB&lt;/b&gt;模型"><b>1.1</b> 不确定性资源的鲁棒<b>VB</b>模型</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;1.2&lt;/b&gt; 多种资源的灵活性整合模型"><b>1.2</b> 多种资源的灵活性整合模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#156" data-title="&lt;b&gt;2&lt;/b&gt; 日前调度与备用容量协调优化方法 "><b>2</b> 日前调度与备用容量协调优化方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#194" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#195" data-title="&lt;b&gt;3.1&lt;/b&gt; 参数设置"><b>3.1</b> 参数设置</a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;3.2&lt;/b&gt; 整合的产消者节点模型分析"><b>3.2</b> 整合的产消者节点模型分析</a></li>
                                                <li><a href="#201" data-title="&lt;b&gt;3.3&lt;/b&gt; 不同策略对比分析"><b>3.3</b> 不同策略对比分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#206" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#245" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#258" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;图1 整合产消者的节点功率模型&lt;/b&gt;"><b>图1 整合产消者的节点功率模型</b></a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;图2 单辆EV的功率可行域&lt;/b&gt;"><b>图2 单辆EV的功率可行域</b></a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;图3 需求侧资源的灵活性&lt;/b&gt;"><b>图3 需求侧资源的灵活性</b></a></li>
                                                <li><a href="#193" data-title="&lt;b&gt;图4 计及不确定因素的节点需求侧资源参与电力市场流程&lt;/b&gt;"><b>图4 计及不确定因素的节点需求侧资源参与电力市场流程</b></a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;图5 不确定资源的电能情况&lt;/b&gt;"><b>图5 不确定资源的电能情况</b></a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;图6 不提供反向功率的日前调度计划下的不同备用价格策略对比&lt;/b&gt;"><b>图6 不提供反向功率的日前调度计划下的不同备用价格策略对比</b></a></li>
                                                <li><a href="#259" data-title="图B1交互平台参与日前电力市场框架">图B1交互平台参与日前电力市场框架</a></li>
                                                <li><a href="#260" data-title="图B2 PV出力情况">图B2 PV出力情况</a></li>
                                                <li><a href="#261" data-title="图B3电价曲线">图B3电价曲线</a></li>
                                                <li><a href="#262" data-title="图B4不确定资源的调度计划与备用容量功率情况">图B4不确定资源的调度计划与备用容量功率情况</a></li>
                                                <li><a href="#263" data-title="图B5多类型资源节点功率分配情况">图B5多类型资源节点功率分配情况</a></li>
                                                <li><a href="#264" data-title="图B6整合的ESS电能情况">图B6整合的ESS电能情况</a></li>
                                                <li><a href="#265" data-title="图B7是否提供反向功率的日前调度计划与备用容量计划">图B7是否提供反向功率的日前调度计划与备用容量计划</a></li>
                                                <li><a href="#266" data-title="图B8不同备用价格下的成本情况">图B8不同备用价格下的成本情况</a></li>
                                                <li><a href="#267" data-title="表B1车主行为习惯">表B1车主行为习惯</a></li>
                                                <li><a href="#268" data-title="表B2分时电价定义">表B2分时电价定义</a></li>
                                                <li><a href="#269" data-title="表B3不同策略效益情况">表B3不同策略效益情况</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 肖云鹏, 王锡凡, 王秀丽, 等.面向高比例可再生能源的电力市场研究综述[J].中国电机工程学报, 2018, 38 (3) :663-674.XIAO Yunpeng, WANG Xifan, WANG Xiuli, et al.Review on electricity market towards high proportion of renewable energy[J].Proceedings of the CSEE, 2018, 38 (3) :663-674." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201803001&amp;v=MTc4MTZWcnZLUHlyUGJiRzRIOW5Nckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         肖云鹏, 王锡凡, 王秀丽, 等.面向高比例可再生能源的电力市场研究综述[J].中国电机工程学报, 2018, 38 (3) :663-674.XIAO Yunpeng, WANG Xifan, WANG Xiuli, et al.Review on electricity market towards high proportion of renewable energy[J].Proceedings of the CSEE, 2018, 38 (3) :663-674.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 吴巨爱, 薛禹胜, 谢东亮, 等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化, 2018, 42 (13) :101-107.DOI:10.7500/AEPS20180130012.WU Juai, XUE Yusheng, XIE Dongliang, et al.Evaluation and simulation analysis of reserve capability for electric vehicles[J].Automation of Electric Power Systems, 2018, 42 (13) :101-107.DOI:10.7500/AEPS20180130012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813014&amp;v=MTA1Njk5bk5ySTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZydktJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         吴巨爱, 薛禹胜, 谢东亮, 等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化, 2018, 42 (13) :101-107.DOI:10.7500/AEPS20180130012.WU Juai, XUE Yusheng, XIE Dongliang, et al.Evaluation and simulation analysis of reserve capability for electric vehicles[J].Automation of Electric Power Systems, 2018, 42 (13) :101-107.DOI:10.7500/AEPS20180130012.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" HAO H, WU D, LIAN J M, et al.Optimal coordination of building loads and energy storage for power grid and end user services[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4335-4345." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal coordination of building loads and energy storage for power grid and end user services">
                                        <b>[3]</b>
                                         HAO H, WU D, LIAN J M, et al.Optimal coordination of building loads and energy storage for power grid and end user services[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4335-4345.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 刘静琨, 张宁, 康重庆.电力系统云储能研究框架与基础模型[J].中国电机工程学报, 2017, 37 (12) :3361-3371.LIU Jingkun, ZHANG Ning, KANG Chongqing.Research framework and basic models for cloud energy storage in power system[J].Proceedings of the CSEE, 2017, 37 (12) :3361-3371." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201712001&amp;v=MjEyMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZydktQeXJQYmJHNEg5Yk5yWTlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘静琨, 张宁, 康重庆.电力系统云储能研究框架与基础模型[J].中国电机工程学报, 2017, 37 (12) :3361-3371.LIU Jingkun, ZHANG Ning, KANG Chongqing.Research framework and basic models for cloud energy storage in power system[J].Proceedings of the CSEE, 2017, 37 (12) :3361-3371.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张利, 杨建, 菅学辉, 等.考虑次小时尺度运行灵活性的含储能机组组合[J].电力系统自动化, 2018, 42 (16) :48-56.DOI:10.7500/AEPS20170930007.ZHANG Li, YANG Jian, JIAN Xuehui, et al.Unit commitment with energy storage considering operation flexibility at sub-hourly time-scales[J].Automation of Electric Power Systems, 2018, 42 (16) :48-56.DOI:10.7500/AEPS20170930007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816006&amp;v=MTkyMTNZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnJ2S0lTSFRlckc0SDluTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张利, 杨建, 菅学辉, 等.考虑次小时尺度运行灵活性的含储能机组组合[J].电力系统自动化, 2018, 42 (16) :48-56.DOI:10.7500/AEPS20170930007.ZHANG Li, YANG Jian, JIAN Xuehui, et al.Unit commitment with energy storage considering operation flexibility at sub-hourly time-scales[J].Automation of Electric Power Systems, 2018, 42 (16) :48-56.DOI:10.7500/AEPS20170930007.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" LI Y, WU J, LIU B Z, et al.Integration of prosumers’ flexibilities in distribution network operation[C]//2018 2nd IEEE Conference on Energy Internet and Energy System Integration (EI2) , October 20-22, 2018, Beijing, China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integration of prosumers&amp;#39;&amp;#39; flexibilities in distribution network operation">
                                        <b>[6]</b>
                                         LI Y, WU J, LIU B Z, et al.Integration of prosumers’ flexibilities in distribution network operation[C]//2018 2nd IEEE Conference on Energy Internet and Energy System Integration (EI2) , October 20-22, 2018, Beijing, China.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王克道, 陈启鑫, 郭鸿业, 等.面向可交易能源的储能容量合约机制设计与交易策略[J].电力系统自动化, 2018, 42 (14) :54-60.DOI:10.7500/AEPS20180110010.WANG Kedao, CHEN Qixin, GUO Hongye, et al.Mechanism design and trading strategy for capacity contract of energy storage towards transactive energy[J].Automation of Electric Power Systems, 2018, 42 (14) :54-60.DOI:10.7500/AEPS20180110010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814008&amp;v=Mjc1ODl1WnNGeXZoVnJ2S0lTSFRlckc0SDluTnE0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王克道, 陈启鑫, 郭鸿业, 等.面向可交易能源的储能容量合约机制设计与交易策略[J].电力系统自动化, 2018, 42 (14) :54-60.DOI:10.7500/AEPS20180110010.WANG Kedao, CHEN Qixin, GUO Hongye, et al.Mechanism design and trading strategy for capacity contract of energy storage towards transactive energy[J].Automation of Electric Power Systems, 2018, 42 (14) :54-60.DOI:10.7500/AEPS20180110010.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" HU J J, YANG G Y, KOK K, et al.Transactive control:a framework for operating power systems characterized by high penetration of distributed energy resources[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :451-464." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD2BC31E4FEDEB3667236F594775153126&amp;v=MzAxMTNUa0xUWGJtcXhVd2VMZVhSTGlaQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeDd5NnhLbz1OajdCYXJIS2JkTE4yb3N6RVo5NmZuOC95UkVSNg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         HU J J, YANG G Y, KOK K, et al.Transactive control:a framework for operating power systems characterized by high penetration of distributed energy resources[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :451-464.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 胡俊杰, 王坤宇, 艾欣, 等.交互能源:实现电力能源系统平衡的有效机制[J].中国电机工程学报, 2019, 39 (4) :953-966.HU Junjie, WANG Kunyu, AI Xin, et al.Transactive energy:an effective mechanism for balancing electric energy system[J].Proceedings of the CSEE, 2019, 39 (4) :953-966." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201904002&amp;v=MTUyMTlHRnJDVVI3cWZadVpzRnl2aFZydktQeXJQYmJHNEg5ak1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         胡俊杰, 王坤宇, 艾欣, 等.交互能源:实现电力能源系统平衡的有效机制[J].中国电机工程学报, 2019, 39 (4) :953-966.HU Junjie, WANG Kunyu, AI Xin, et al.Transactive energy:an effective mechanism for balancing electric energy system[J].Proceedings of the CSEE, 2019, 39 (4) :953-966.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao.Development and characteristic analysis of flexibility in smart distribution network[J].Automation of Electric Power Systems, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810002&amp;v=MDI0MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZydktJU0hUZXJHNEg5bk5yNDlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao.Development and characteristic analysis of flexibility in smart distribution network[J].Automation of Electric Power Systems, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" ULBIG A, ANDERSSON G.Analyzing operational flexibility of electric power systems[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2015, 72:155-164." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300287067&amp;v=MDkxODNPZmJLOUg5UE9ySTlGWnVNSURIbytvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMW9SYmhBPU5pZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         ULBIG A, ANDERSSON G.Analyzing operational flexibility of electric power systems[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2015, 72:155-164.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" MORSTYN T, FARRELL N, DARBY S J, et al.Using peer-to-peer energy-trading platforms to incentivize prosumers to form federated power plants[J].Nature Energy, 2018, 3 (2) :94-101." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Using peerto-peer energy-trading platforms to incentivize prosumers to form federated power plants">
                                        <b>[12]</b>
                                         MORSTYN T, FARRELL N, DARBY S J, et al.Using peer-to-peer energy-trading platforms to incentivize prosumers to form federated power plants[J].Nature Energy, 2018, 3 (2) :94-101.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" GONZALEZ VAYA M, ANDERSSON G.Optimal bidding strategy of a plug-in electric vehicle aggregator in day-ahead electricity markets under uncertainty[J].IEEE Transactions on Power Systems, 2015, 30 (5) :2375-2385." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal Bidding strategy of a plug-in electric vehicle aggregator in day-ahead electricity markets under uncertainty">
                                        <b>[13]</b>
                                         GONZALEZ VAYA M, ANDERSSON G.Optimal bidding strategy of a plug-in electric vehicle aggregator in day-ahead electricity markets under uncertainty[J].IEEE Transactions on Power Systems, 2015, 30 (5) :2375-2385.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 吴界辰, 艾欣, 张艳, 等.配售分离环境下高比例分布式能源园区电能日前优化调度[J].电网技术, 2018, 42 (6) :1709-1719.WU Jiechen, AI Xin, ZHANG Yan, et al.Day-ahead optimal scheduling for high penetration of distributed energy resources in community under separated distribution and retail operational environment[J].Power System Technology, 2018, 42 (6) :1709-1719." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806003&amp;v=MjQxNzR2aFZydktJVHJCZmJHNEg5bk1xWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         吴界辰, 艾欣, 张艳, 等.配售分离环境下高比例分布式能源园区电能日前优化调度[J].电网技术, 2018, 42 (6) :1709-1719.WU Jiechen, AI Xin, ZHANG Yan, et al.Day-ahead optimal scheduling for high penetration of distributed energy resources in community under separated distribution and retail operational environment[J].Power System Technology, 2018, 42 (6) :1709-1719.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" HU J, LAN T, KAI H, et al.Robust allocation of reserve policies for a multiple-cell based power system[J].Energies, 2018, 11 (2) :381." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust allocation of reserve policies for a multiple-cell based power system">
                                        <b>[15]</b>
                                         HU J, LAN T, KAI H, et al.Robust allocation of reserve policies for a multiple-cell based power system[J].Energies, 2018, 11 (2) :381.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" BAROT S, TAYLOR J A.A concise, approximate representation of a collection of loads described by polytopes[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2017, 84:55-63." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A concise,approximate representation of a collection of loads described by polytopes">
                                        <b>[16]</b>
                                         BAROT S, TAYLOR J A.A concise, approximate representation of a collection of loads described by polytopes[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2017, 84:55-63.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" MULLER F L, SUNDSTROM O, SZABO J, et al.Aggregation of energetic flexibility using zonotopes[C]// 2015 54th IEEE Conference on Decision and Control (CDC) , December 15-18, 2015, Osaka, Japan." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Aggregation of energetic flexibility using zonotopes">
                                        <b>[17]</b>
                                         MULLER F L, SUNDSTROM O, SZABO J, et al.Aggregation of energetic flexibility using zonotopes[C]// 2015 54th IEEE Conference on Decision and Control (CDC) , December 15-18, 2015, Osaka, Japan.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度 (一) 理论基础[J].电力系统自动化, 2013, 37 (17) :37-43.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part one theoretical foundations[J].Automation of Electric Power Systems, 2013, 37 (17) :37-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317006&amp;v=MDMwNjhIOUxOcUk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWcnZLSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度 (一) 理论基础[J].电力系统自动化, 2013, 37 (17) :37-43.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part one theoretical foundations[J].Automation of Electric Power Systems, 2013, 37 (17) :37-43.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" ZHAO C Y, GUAN Y P.Unified stochastic and robust unit commitment[J].IEEE Transactions on Power Systems, 2013, 28 (3) :3353-3361." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unified stochastic and robust unit commitment">
                                        <b>[19]</b>
                                         ZHAO C Y, GUAN Y P.Unified stochastic and robust unit commitment[J].IEEE Transactions on Power Systems, 2013, 28 (3) :3353-3361.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 税月, 刘俊勇, 高红均, 等.考虑风电不确定性的电气能源系统两阶段分布鲁棒协同调度[J].电力系统自动化, 2018, 42 (13) :43-50.DOI:10.7500/AEPS20171218008.SHUI Yue, LIU Junyong, GAO Hongjun, et al.Two-stage distributed robust cooperative dispatch for integrated electricity and natural gas energy systems considering uncertainty of wind power[J].Automation of Electric Power Systems, 2018, 42 (13) :43-50.DOI:10.7500/AEPS20171218008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813007&amp;v=MTU0Mzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWcnZLSVNIVGVyRzRIOW5Ockk5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         税月, 刘俊勇, 高红均, 等.考虑风电不确定性的电气能源系统两阶段分布鲁棒协同调度[J].电力系统自动化, 2018, 42 (13) :43-50.DOI:10.7500/AEPS20171218008.SHUI Yue, LIU Junyong, GAO Hongjun, et al.Two-stage distributed robust cooperative dispatch for integrated electricity and natural gas energy systems considering uncertainty of wind power[J].Automation of Electric Power Systems, 2018, 42 (13) :43-50.DOI:10.7500/AEPS20171218008.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" LIN X X, JANAK S L, FLOUDAS C A.A new robust optimization approach for scheduling under uncertainty[J].Computers &amp;amp; Chemical Engineering, 2004, 28 (6/7) :1069-1085." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600164497&amp;v=MjAwNjBOaWZPZmJLN0h0RE5xWTlGWmUwTENIVStvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMW9SYmhBPQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         LIN X X, JANAK S L, FLOUDAS C A.A new robust optimization approach for scheduling under uncertainty[J].Computers &amp;amp; Chemical Engineering, 2004, 28 (6/7) :1069-1085.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" MARGELLOS K, GOULART P, LYGEROS J.On the road between robust optimization and the scenario approach for chance constrained optimization problems[J].IEEE Transactions on Automatic Control, 2014, 59 (8) :2258-2263." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On the road between robust optimization and the scenario approach for chance constrained optimization problems">
                                        <b>[22]</b>
                                         MARGELLOS K, GOULART P, LYGEROS J.On the road between robust optimization and the scenario approach for chance constrained optimization problems[J].IEEE Transactions on Automatic Control, 2014, 59 (8) :2258-2263.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" ALTHOFF M, STURSBERG O, BUSS M.Computing reachable sets of hybrid systems using a combination of zonotopes and polytopes[J].Nonlinear Analysis:Hybrid Systems, 2010, 4 (2) :233-249." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300161137&amp;v=MDEzNzVGWmUwT0RYOCtvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMW9SYmhBPU5pZk9mYks3SHRETnJJOQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         ALTHOFF M, STURSBERG O, BUSS M.Computing reachable sets of hybrid systems using a combination of zonotopes and polytopes[J].Nonlinear Analysis:Hybrid Systems, 2010, 4 (2) :233-249.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" MATHIEU J L, VAY&#193; M G, ANDERSSON G.Uncertainty in the flexibility of aggregations of demand response resources[C]// Conference of the IEEE Industrial Electronics Society, 2013, Vienna, Austria:8052-8057." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Uncertainty in the flexibility of aggregations of demand response resources">
                                        <b>[24]</b>
                                         MATHIEU J L, VAY&#193; M G, ANDERSSON G.Uncertainty in the flexibility of aggregations of demand response resources[C]// Conference of the IEEE Industrial Electronics Society, 2013, Vienna, Austria:8052-8057.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),73-84+89 DOI:10.7500/AEPS20181109004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及不确定因素的需求侧灵活性资源优化调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E7%95%8C%E8%BE%B0&amp;code=39329383&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴界辰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%89%BE%E6%AC%A3&amp;code=07496758&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">艾欣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E4%BF%8A%E6%9D%B0&amp;code=39329384&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡俊杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E6%B4%B2%E6%B4%8B&amp;code=38682995&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴洲洋</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室华北电力大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>充分把握需求侧资源灵活性可以更好地实现日前优化调度以及合理地向电网提供辅助服务。然而, 需求侧资源种类丰富、数量大、容量小、随机性强且分布于系统结构底层的不同位置, 因此需要对其进行整合与量化。以含有高比例分布式能源的节点为研究对象, 采用鲁棒边界的虚拟电池模型量化描述了具有不确定因素的集群电动汽车的灵活性与光伏出力。在此基础上, 由交互平台参与日前电力市场, 并采用协调优化策略合理地分配日前发用电计划与备用容量。算例验证了提出方法的有效性, 既解决了由于高比例分布式能源导致的计算复杂问题, 又降低了用户用电隐私信息暴露的风险。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B5%84%E6%BA%90%E7%81%B5%E6%B4%BB%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">资源灵活性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%B2%81%E6%A3%92%E8%BE%B9%E7%95%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">鲁棒边界;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E7%94%B5%E6%B1%A0%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟电池模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%97%B5%E5%8F%AF%E5%A4%AB%E6%96%AF%E5%9F%BA%E5%92%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">闵可夫斯基和;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%91%E7%94%A8%E7%94%B5%E8%AE%A1%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">发用电计划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%87%E7%94%A8%E5%AE%B9%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">备用容量;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    吴界辰 (1991—) , 男, 博士研究生, 主要研究方向:新能源电力系统及微网。E-mail:wjcncepu@foxmail.com;
                                </span>
                                <span>
                                    艾欣 (1964—) , 男, 教授, 博士生导师, 主要研究方向:新能源电力系统及微网。E-mail:aixin@ncepu.edu.cn;
                                </span>
                                <span>
                                    *胡俊杰 (1986—) , 男, 副教授, 硕士生导师, 主要研究方向:新能源电力系统及微网。E-mail:junjiehu@ncepu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-09</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51877078);</span>
                                <span>北京市自然科学基金资助项目 (3182037);</span>
                    </p>
            </div>
                    <h1><b>Optimal Dispatch of Flexible Resource on Demand Side Considering Uncertainties</b></h1>
                    <h2>
                    <span>WU Jiechen</span>
                    <span>AI Xin</span>
                    <span>HU Junjie</span>
                    <span>WU Zhouyang</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources, North China Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Sufficient grasp of flexibilities available from resources on demand side can better realize day-ahead optimal scheduling and reasonably provide ancillary services to power grids.However, the resources on demand side have abundant species, large quantities, small capacities and strong randomness.In addition, resources on demand side are usually distributed in different locations at the bottom of the system structure.Thus, these flexibilities need to be integrated and quantified.This paper takes the nodes with high-penetration of distributed energy as the research object.Virtual battery model with robust boundary is used to quantatively describe the flexibilities of aggregated electric vehicles and photovoltaic output considering their uncertainties.Based on the proposed virtual battery model, the transactive platform participates in the day-ahead electricity market and adopts a coordinated optimization strategy to reasonably allot energy schedule and reserve capacity.The case study verifies the effectiveness of the proposed method, which can reduce computational complexity caused by high-penetration distributed energy, and reduce the exposure risk of privacy electricity information for users.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=resource%20flexibility&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">resource flexibility;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=robust%20boundary&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">robust boundary;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20battery%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual battery model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Minkowski%20sum&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Minkowski sum;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20generation%20and%20consumption%20plan&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power generation and consumption plan;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reserve%20capacity&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reserve capacity;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-09</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51877078);</span>
                                <span>Beijing Natural Science Foundation (No.3182037);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">近年来, 分布式能源 (DER) 在配电网的渗透率不断提高, 其存在的间歇性、不确定性等问题给电网安全、稳定运行带来隐患<citation id="213" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。传统的电力系统通常以发电侧资源作为备用平衡功率, 但是发电侧资源启动慢、调节速率不足, 难以追踪可再生能源的快速波动<citation id="214" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 且频繁的调节降低了发电侧的发电效率, 从电网的经济性角度而言缺乏说服力<citation id="215" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。需求侧资源能够实现功率的快速调节, 在技术可靠性以及运行经济性上, 其可以作为一种代替发电侧提供功率平衡的新方案。其中需求侧资源中, 可对负荷进行时移、削减的储能系统 (energy storage system, ESS) <citation id="216" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>和以温控负荷 (temperature control load, TCL) 为代表的虚拟储能的资源灵活性可以很好地为用户以及电网提供服务, 降低系统的运行成本<citation id="217" type="reference"><link href="6" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="52">然而, 需求侧资源种类丰富、容量小且又多分散于系统结构底层, 其可调度能力具有很大的局限性<citation id="218" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>, 并且考虑到配电网络限制影响也使其灵活性的表征愈发复杂<citation id="228" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。因此, 若想在空间、时间多个维度充分发挥这些分散的、小规模的DER的资源灵活性就需要对其进行整合与量化。交互平台<citation id="219" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>作为灵活性资源与电力市场之间的过渡层, 负责把灵活性以商品形式整合到电力市场交易中。从调度层面来看, 其可实现对多种灵活性资源的能量管理;从市场层面来看, 其代理分散的中小规模用户批发电力可以有效降低电力市场电价波动给用户带来的风险<citation id="220" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。然而, 以往文献多针对某一种资源进行量化与管理<citation id="229" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">13</a>]</sup></citation>, 这不仅易导致调度的不合理, 造成电能浪费, 也与电网分区就近平衡的目标相违背。智能园区<citation id="221" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>、产消者 (prosumer) <citation id="222" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>以及细胞 (web of cell, WoC) <citation id="223" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>的提出都是以保证临近资源自给自足为基础接受上层调度的统一管理。此外, 调度平台面对大规模设备进行优化调度时会导致运算求解效率低下<citation id="224" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。文献<citation id="230" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>采用逼近的方法对polytope集和zonotope集描述的多种DER灵活性进行改造, 然而没有在如何权衡准确性与运算效率上进行说明。同时, 随着用户的信息安全得到越来越广泛的关注<citation id="225" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 文献<citation id="226" type="reference">[<a class="sup">6</a>]</citation>基于闵可夫斯基和与虚拟电池 (virtual battery, VB) 量化技术可以快速求解含有高比例DER的配电网优化调度问题且降低用户信息暴露的风险。但文中VB量化建模采用典型场景下的资源灵活性, 考虑人为和自然因素造成的不确定性后, 一般以确定性模型为基础进行优化调度所得的优化方案和策略存在弱化甚至完全失效的风险<citation id="227" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。针对上述问题, 鲁棒优化算法采用边界参数表征资源的不确定性, 但往往导致决策结果过于保守<citation id="231" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。随机优化方法可通过概率分布对资源进行描述, 但会再次加重计算负担<citation id="232" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="53">综上所述, 本文以节点为单位采用VB概率模型量化了具有不确定因素的多种DER的灵活性, 并采用考虑机会约束的具有鲁棒边界的通用VB模型建立不确定性资源灵活性的鲁棒可行集。在此基础上, 采用闵可夫斯基和对上述鲁棒集与确定性资源可行集进行整合, 作为统一的整体参与日前电力市场, 通过优化求解得到日前计划功率与备用容量。提出的量化方法考虑了需求侧资源不确定性, 不仅提高了计算效率, 而且降低了用户信息暴露的风险。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag"><b>1</b> 节点需求侧资源灵活性量化</h3>
                <div class="p1">
                    <p id="55">本文描述的节点是针对配电网内的含有多种DER的节点, 其灵活性是在其辐射范围内全体灵活性资源综合调节能力的集中表征, 如图1所示。在日前阶段以节点为单位分析其资源灵活性可以考虑其内部多种资源的协调运行<citation id="233" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 更加准确地把握已耦合的多种资源参与日前能量市场与辅助服务市场。产消者作为发用电单元, 可以是用户层级, 也可以是微网层级, 可以更好地在考虑线路限制或变压器功率限制等因素的同时对多种DER进行管理, 降低了不可控单元的不确定性<citation id="234" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。VB通用模型是一种比拟真实储能模型用于整合并量化多种资源灵活性的方法<citation id="235" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 其中包括TCL, 电动汽车 (EV) , ESS等可控资源, 也涉及了光伏 (photovoltaic, PV) 、日用负荷等不可控资源, 其形式如下:</p>
                </div>
                <div class="p1">
                    <p id="56" class="code-formula">
                        <mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mi>t</mi></msub><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="57">式中:<i>P</i><mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为整合功率的上下限;<i>P</i><sub><i>t</i></sub>为<i>t</i>时段整合功率变量;<i>E</i><mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>E</i><mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为整合能量的上下限;<i>E</i><sub><i>t</i></sub>为<i>t</i>时段整合能量变量;Δ<i>t</i>为时段。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 整合产消者的节点功率模型" src="Detail/GetImg?filename=images/DLXT201914009_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 整合产消者的节点功率模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Nodal power model with prosumer</b></p>

                </div>
                <div class="p1">
                    <p id="63">上述模型可有效降低决策变量维数, 提高了计算效率, 并且以整合形式上报信息发挥了模型外特性表征的优势, 规避了单位用户的隐私信息, 实现了把各种差异化的灵活性资源以标准参数形式展示其调节与调度能力。基于此, 本节以具有需求侧资源鲜明特点的可向电网反向放电 (vehicle-to-grid, V2G) 的EV, PV, ESS以及日用负荷为例对以节点为单位整合的产消者资源灵活性量化方法及应用展开研究。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>1.1</b> 不确定性资源的鲁棒<b>VB</b>模型</h4>
                <div class="p1">
                    <p id="65">在本文涉及资源中ESS与日用负荷认为不具有随机性, 因此首先针对具有不确定性的PV与EV进行分析。典型场景下基于VB模型的集群EV与PV的功率可行域刻画严格遵照闵可夫斯基求和理论以及polytopes的半平面表达形式<citation id="237" type="reference"><link href="22" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">23</a>]</sup></citation>, 已在文献<citation id="236" type="reference">[<a class="sup">6</a>]</citation>中进行详细描述, 其具体推导见附录A。考虑不确定性因素下单辆EV在一次并网、离网内的功率可行域见图2。其中灰色部分为确定性环境下的单位EV功率可行域, 但由图可知EV的初始容量<i>E</i><sub>o</sub>, 并网时段<i>T</i><sub>o</sub>与离网时段<i>T</i><sub>d</sub>在预测中具有不确定性, 因此实际的可行域可能是黄色部分。由此可知, 在采用考虑极限能量场景的VB模型描述计及不确定因素的EV功率可行域, 即图2中红线围成的区域是呈概率分布的。进一步可知集群EV的功率可行域也呈概率分布。要说明的是, 在本文中不考虑切断PV出力和固定负荷等极端方式用于提高需求侧资源灵活性。因此PV视为非灵活性资源, 并且其主要不确定因素不同于EV的人为因素, 而是自然因素造成。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 单辆EV的功率可行域" src="Detail/GetImg?filename=images/DLXT201914009_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 单辆EV的功率可行域</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Power feasible set of individual EV</b></p>

                </div>
                <div class="p1">
                    <p id="67">假设完美预测PV出力值为<i>P</i><sub>pv, <i>t</i></sub>, 随机参数为<i>w</i><sub>pvP, <i>t</i></sub>。由附录A生成的VB通用模型, 即式 (1) 至式 (3) , 可进一步得到考虑不确定因素的集群EV和PV资源灵活性的VB概率量化模型以<b><i>a</i></b><sub><i>i</i></sub><b><i>x</i></b>+<i>w</i><sub><i>i</i></sub> (<i>σ</i>) ≤<i>b</i><sub><i>i</i></sub>形式表示, 见式 (4) 至式 (7) 。其中<b><i>a</i></b><sub><i>i</i></sub>为系数矩阵;<i>b</i><sub><i>i</i></sub>为系数;<b><i>x</i></b>为决策变量;<i>w</i><sub><i>i</i></sub> (<i>σ</i>) 为由单元EV和PV的随机变量<i>σ</i>得到的产消者随机参数;<i>i</i>为不等式个数。</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mi>t</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>τ</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mi>E</mi><msubsup><mrow></mrow><mi>τ</mi><mrow><mtext>e</mtext><mtext>x</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo>≤</mo></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>+</mo><mi>w</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>σ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>-</mo><mrow><mo>[</mo><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mi>t</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>τ</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mi>E</mi><msubsup><mrow></mrow><mi>τ</mi><mrow><mtext>e</mtext><mtext>x</mtext></mrow></msubsup><mo stretchy="false">) </mo></mrow><mo>]</mo></mrow><mo>≤</mo></mtd></mtr><mtr><mtd><mo>-</mo><mo stretchy="false"> (</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>+</mo><mi>w</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>σ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>+</mo><mi>w</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mtext>Ρ</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>σ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><mi>w</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mtext>Ρ</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>σ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>E</i><sub>ev/pv, o</sub>为整合EV与PV的VB模型的电能初始值;<i>P</i><sub>ev/pv, <i>τ</i></sub>为整合EV与PV的VB模型的功率变量;<i>E</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>τ</mi><mrow><mtext>e</mtext><mtext>x</mtext></mrow></msubsup></mrow></math></mathml>为由于<i>EV</i>并网与离网造成整合的<i>VB</i>模型的阶跃能量值;w<sub><i>ev</i>/<i>pvE</i>, t</sub> (σ) 和w<sub><i>ev</i>/<i>pvP</i>, t</sub> (σ) 分别为整合的<i>VB</i>的电能、功率误差参数;E<mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和E<mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为整合的VB的电能上下界;<i>P</i><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为整合的VB的功率上下界。</p>
                </div>
                <div class="p1">
                    <p id="75">其在不小于置信水平为1-<i>ε</i>下的机会约束表达式为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Ρ</mtext><mtext>r</mtext><mrow><mo> (</mo><mrow><mi>σ</mi><mo>∈</mo><mi>Δ</mi><mo stretchy="false">|</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mi>i</mi></munder><mspace width="0.25em" /><mi mathvariant="bold-italic">a</mi><msub><mrow></mrow><mi>i</mi></msub><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi>w</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>σ</mi><mo stretchy="false">) </mo><mo>-</mo><mi>b</mi><msub><mrow></mrow><mi>i</mi></msub><mo>≤</mo><mn>0</mn></mrow><mo>) </mo></mrow><mo>≥</mo><mn>1</mn><mo>-</mo><mi>ε</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>N</i><sub>con</sub>为上述形式的不等式约束个数;<i>Δ</i>为6组成的集合。</p>
                </div>
                <div class="p1">
                    <p id="78">由于鲁棒优化得到的解过于保守, 这里采用一种多场景法与鲁棒优化相结合的方法来描述上述机会约束规划问题<citation id="238" type="reference"><link href="26" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">21</a>]</sup></citation>, 所得到的鲁棒解既考虑随机性又不失经济性, 即首先采用下式确定边界:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><munder accentunder="true"><mi>τ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mover accent="true"><mi>τ</mi><mo>¯</mo></mover><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi mathvariant="bold">R</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></munder><mspace width="0.25em" /><mo stretchy="false"> (</mo><mover accent="true"><mi>τ</mi><mo stretchy="true">¯</mo></mover><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><munder accentunder="true"><mi>τ</mi><mo stretchy="true">¯</mo></munder><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mtext>Ρ</mtext><mtext>r</mtext><mo stretchy="false"> (</mo><mi>w</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>Δ</mi><mo stretchy="false">|</mo><mi>w</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>τ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mover accent="true"><mi>τ</mi><mo>¯</mo></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">]</mo><mo stretchy="false">) </mo><mo>≥</mo><mn>1</mn><mo>-</mo><mi>ε</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>τ</mi><mo>¯</mo></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>和<mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>τ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>分别为随机变量上下边界。</p>
                </div>
                <div class="p1">
                    <p id="83">在存在唯一解的条件下约束的等价形式如下<citation id="239" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup><mo stretchy="false"> (</mo><mi>σ</mi><mo stretchy="false">) </mo><mo>∈</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>τ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mover accent="true"><mi>τ</mi><mo>¯</mo></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">式中:N<sub>i</sub>为场景数;上标k表示场景k下对应的变量。</p>
                </div>
                <div class="p1">
                    <p id="86">确定的解集为式 (9) 的优化解τ<sup>*</sup><sub>i</sub>:<mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>=</mo><mo stretchy="false"> (</mo><munder accentunder="true"><mi>τ</mi><mo>¯</mo></munder><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>, </mo><mover accent="true"><mi>τ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>, 其中, 场景个数应符合如下条件:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mi>i</mi></msub><mo>≥</mo><mrow><mo>[</mo><mrow><mfrac><mn>1</mn><mi>ε</mi></mfrac><mfrac><mi>e</mi><mrow><mi>e</mi><mo>-</mo><mn>1</mn></mrow></mfrac><mrow><mo> (</mo><mrow><mi>n</mi><msub><mrow></mrow><mtext>x</mtext></msub><mo>-</mo><mn>1</mn><mo>+</mo><mi>ln</mi><mfrac><mn>1</mn><mi>β</mi></mfrac></mrow><mo>) </mo></mrow></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>e</i>为欧拉常数;1-<i>ε</i>取为0.95;<i>β</i>为置信参数, 取为e<sup>-7</sup>;<i>n</i><sub>x</sub>为不等式约束个数。</p>
                </div>
                <div class="p1">
                    <p id="90">由式 (9) 的解集代入式 (13) , 进行优化求解得到在不小于置信水平为1-<i>ε</i>下的鲁棒解。</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mi>i</mi></munder></mrow><mo stretchy="false"> (</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mi>σ</mi></munder><mspace width="0.25em" /><mi mathvariant="bold-italic">a</mi><msub><mrow></mrow><mi>i</mi></msub><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi>w</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>σ</mi><mo stretchy="false">) </mo><mo>-</mo><mi>b</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo>;</mo><mi>σ</mi><mo>∈</mo><mi>B</mi><msup><mrow></mrow><mo>*</mo></msup><mstyle displaystyle="true"><mo>∩</mo><mi>Δ</mi></mstyle><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>B</i><sup>*</sup>:<mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>=</mo><mo>×</mo><msubsup><mrow></mrow><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext></mrow></msub></mrow></msubsup><mo stretchy="false">[</mo><munder accentunder="true"><mi>τ</mi><mo>¯</mo></munder><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>, </mo><mover accent="true"><mi>τ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo stretchy="false">]</mo></mrow></math></mathml>为式 (9) 优化解集的笛卡尔积。</p>
                </div>
                <div class="p1">
                    <p id="94">根据式 (13) 和式 (4) 至式 (7) , 可得到以下展开式:</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mi>t</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>τ</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mi>E</mi><msubsup><mrow></mrow><mi>τ</mi><mrow><mtext>e</mtext><mtext>x</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi>k</mi></munder><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mi>t</mi></munderover><mi>w</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>Ρ</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>-</mo><mrow><mo>[</mo><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mi>t</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>τ</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mi>E</mi><msubsup><mrow></mrow><mi>τ</mi><mrow><mtext>e</mtext><mtext>x</mtext></mrow></msubsup><mo stretchy="false">) </mo></mrow><mo>]</mo></mrow><mo>≤</mo><mo>-</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mi>k</mi></munder><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mi>t</mi></munderover><mi>w</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>Ρ</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>+</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi>k</mi></munder><mo stretchy="false"> (</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>Ρ</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>+</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mtext>Ρ</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>/</mo><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mi>k</mi></munder><mo stretchy="false"> (</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>Ρ</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>+</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mtext>Ρ</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>w</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mtext>E</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>为在<i>t</i>时刻<i>k</i>场景的EV的电能随机变量误差;<i>w</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>Ρ</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>和<i>w</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mtext>Ρ</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>分别为在<i>t</i>时刻<i>k</i>场景下聚合的PV和EV的功率随机变量误差。</p>
                </div>
                <div class="p1">
                    <p id="100">在此强调两点, 一是本文通过蒙特卡洛法模拟生成多个样本, 既没有对随机变量进行假设, 同时也不会造成优化求解过程中决策变量增加, 即保证了量化资源灵活性模型的优化求解效率;二是整合节点内的集群EV与PV是合理的。这是因为虽然PV不属于灵活性资源, 但其不确定性会间接改变节点内EV资源的灵活性的概率分布。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>1.2</b> 多种资源的灵活性整合模型</h4>
                <div class="p1">
                    <p id="102"><i>ESS</i>与日用负荷在这里采用确定性模型, 因此采用闵可夫斯基求和对<i>EV</i>与<i>PV</i>的<i>VB</i>量化可行集以及<i>ESS</i>与日用负荷可行集进行整合如下:</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext></mrow></msub><mo>=</mo><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>/</mo><mtext>E</mtext><mtext>V</mtext></mrow><mrow><mtext>V</mtext><mtext>B</mtext></mrow></msubsup><mo>♁</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub><mo>♁</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:Z<sub><i>pro</i></sub>, Z<mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>/</mo><mtext>E</mtext><mtext>V</mtext></mrow><mrow><mtext>V</mtext><mtext>B</mtext></mrow></msubsup></mrow></math></mathml>, Z<sub><i>ESS</i></sub>, Z<sub><i>Load</i></sub>分别为节点整合的产消者资源灵活性可行集、采用<i>VB</i>通用模型量化整合的<i>PV</i>与<i>EV</i>的资源灵活性鲁棒解集, <i>ESS</i>的功率可行集以及日用功率可行集;♁表示闵可夫斯基求和。</p>
                </div>
                <div class="p1">
                    <p id="106">其中, 节点整合的功率, 即P<mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext></mrow></msubsup></mrow></math></mathml>∈Z<sub><i>pro</i></sub>应满足如下变压器功率限制约束:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:P<mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>和P<mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为节点层级与配电网之间的配电变压器功率上下限, P<mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>若为0, 则代表日前调度量不具有向外输送电能的能力, 仅在需要提供上调备用时可能向外输送电能, P<mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>若小于0则说明日前调度允许向外输送电能。</p>
                </div>
                <div class="p1">
                    <p id="114">此时, 由于购售电价不同, 应采用大M法把P<mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext></mrow></msubsup></mrow></math></mathml>分成购电功率与售电功率, 即</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext></mrow></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext><mo>, </mo><mtext>C</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext><mo>, </mo><mtext>D</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext><mo>, </mo><mtext>C</mtext></mrow></msubsup><mo>≤</mo><mi>Μ</mi><mi>z</mi><msub><mrow></mrow><mi>t</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Μ</mi><mo stretchy="false"> (</mo><mi>z</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext><mo>, </mo><mtext>D</mtext></mrow></msubsup><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:z<sub>t</sub>={0, 1}为布尔变量, 实现P<sup><i>pro</i>, <i>C</i></sup><sub>t</sub>与P<mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext><mo>, </mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>不会同时发生;<i>M</i>为足够大的正常数;<i>P</i><sup>pro, C</sup><sub><i>t</i></sub>和<i>P</i><sup>pro, D</sup><sub><i>t</i></sub>分别为购、售功率值。</p>
                </div>
                <div class="p1">
                    <p id="119">针对ESS整合模型的建模过程与EV类似且不具有随机性, 其单位ESS在时间<i>t</i>推移下能量上、下界推导如下:</p>
                </div>
                <div class="p1">
                    <p id="120"><i>E</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi><mn>1</mn></mrow></msubsup></mrow></math></mathml>=max ( (<i>E</i><sup>o</sup><sub>ESS</sub>+<i>P</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>t</i>Δ<i>t</i>) , <i>E</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>)      (23) </p>
                </div>
                <div class="p1">
                    <p id="124"><i>E</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi><mn>2</mn></mrow></msubsup></mrow></math></mathml>=min ( (<i>E</i><sup>o</sup><sub>ESS</sub>+<i>P</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml> (<i>T</i><sub>end</sub>-<i>t</i>) Δ<i>t</i>) , <i>E</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>)      (24) </p>
                </div>
                <div class="p1">
                    <p id="128"><i>E</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>=min (<i>E</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi><mn>1</mn></mrow></msubsup></mrow></math></mathml>, <i>E</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi><mn>2</mn></mrow></msubsup></mrow></math></mathml>)      (25) </p>
                </div>
                <div class="p1">
                    <p id="132"><i>E</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi><mn>1</mn></mrow></msubsup></mrow></math></mathml>=max ( (<i>E</i><sup>o</sup><sub>ESS</sub>+<i>P</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml><i>t</i>Δ<i>t</i>) , <i>E</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>)      (26) </p>
                </div>
                <div class="p1">
                    <p id="136"><i>E</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi><mn>2</mn></mrow></msubsup></mrow></math></mathml>=min ( (<i>E</i><sup>o</sup><sub>ESS</sub>+<i>P</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml> (<i>T</i><sub>end</sub>-<i>t</i>) Δ<i>t</i>) , <i>E</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>)      (27) </p>
                </div>
                <div class="p1">
                    <p id="140"><i>E</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>=max (<i>E</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi><mn>1</mn></mrow></msubsup></mrow></math></mathml>, <i>E</i><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi><mn>2</mn></mrow></msubsup></mrow></math></mathml>)      (28) </p>
                </div>
                <div class="p1">
                    <p id="144">式中:<i>E</i><sup>o</sup><sub>ESS</sub>为ESS的初始容量;<i>E</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi><mn>1</mn></mrow></msubsup></mrow></math></mathml>和<i>E</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi><mn>2</mn></mrow></msubsup></mrow></math></mathml>分别为由起始时段向后推和由终点时段向前推的能量上界;<i>E</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi><mn>1</mn></mrow></msubsup></mrow></math></mathml>和<i>E</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi><mn>2</mn></mrow></msubsup></mrow></math></mathml>分别为由起始时段向后推和由终点时段向前推的能量下界;<i>E</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>E</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为规定的能量上、下界;<i>E</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>E</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时段的ESS能量上、下界;<i>P</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为ESS功率最大、最小值;<i>T</i><sub>end</sub>为求解过程中最后一个时段数。</p>
                </div>
                <div class="p1">
                    <p id="155">求取单位ESS功率值与EV相同, 可参考附录A式 (A5) 和式 (A6) , 同时其整合方法为根据单位ESS的能量、功率边界进行直接累和, 与附录A式 (A8) 至式 (A11) 相同, 在此不再赘述。</p>
                </div>
                <h3 id="156" name="156" class="anchor-tag"><b>2</b> 日前调度与备用容量协调优化方法</h3>
                <div class="p1">
                    <p id="157">附录<i>B</i>图<i>B</i>1所示为根据文献<citation id="241" type="reference">[<a class="sup">8</a>,<a class="sup">14</a>]</citation>以及借鉴北欧电力市场构建的交互平台参与日前电力市场的运行框架。交互平台并不同于售电商以赚取差价盈利为目的, 而是作为各节点内多个产消者的代理参与日前电力市场, 收取服务费。同时以节点为单位建立资源量化模型, 可以更好地协调不同类型资源用电灵活性, 实现就近消纳。虽然灵活性资源在空间上的分布差异会造成不同情况的网络阻塞, 而网络阻塞对电能传输的影响必然引起节点调度计划的相应调整, 但这并不影响本文对节点资源灵活性的研究本质, 因此文中暂未考虑网络约束。此外, 基于数学均衡问题 (<i>mathematical problem with equilibrium constraints</i>, <i>MPEC</i>) 的双层竞价模型已证实在一定规模上限的集群<i>EV</i>参与欧洲能源交易市场的过程中出清价格的不确定性对调度结果的影响小于<i>EV</i>自身的不确定性影响<citation id="240" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。因此根据本文针对的交互平台的容量大小及研究主旨, 假设交互平台以价格接受者参与日前电力市场, 其目标是实现日前优化调度费用最少并在参与日前辅助服务市场中获得最大经济收益, 其优化目标如下:</p>
                </div>
                <div class="p1">
                    <p id="158" class="code-formula">
                        <mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup><mi>C</mi><msub><mrow></mrow><mi>t</mi></msub><mtext>Δ</mtext><mi>t</mi><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mi>t</mi><mo>+</mo></msubsup><mi>C</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext><mo>+</mo></mrow></msubsup><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mi>t</mi><mo>-</mo></msubsup><mi>C</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext><mo>-</mo></mrow></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="159">式中:P<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup></mrow></math></mathml>为交互平台确定的日前调度量;C<sub>t</sub>为日前能量市场价格, 假设由考虑了多方参与者竞价以及输电系统运营商 (<i>transmission system operator</i>, <i>TSO</i>) 的网络安全约束确定;C<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext><mo>+</mo></mrow></msubsup></mrow></math></mathml>和C<mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext><mo>-</mo></mrow></msubsup></mrow></math></mathml>分别为辅助服务市场中由备用容量竞价最后得到的出清价格, 在此设定为已知值;R<sup>+</sup><sub>t</sub>和R<sup>-</sup><sub>t</sub>分别为交互平台提供的上、下备用容量, 均为正数。</p>
                </div>
                <div class="p1">
                    <p id="163">由于需求侧资源具有随机性以及双向灵活调节特性, 因此需求侧资源在参与日前电力市场过程中通过鲁棒优化求解确定在多个时间尺度是否具有能力提供向上、向下的备用容量, 并进一步在实时阶段参与调频、调峰等服务<citation id="242" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">5</a>]</sup></citation>, 即通过减少用电功率或增大反向放电来提供向上调节备用, 向下调节备用则相反。同时, 交互平台参与日前电力市场既需要兼顾能量市场与辅助服务市场, 因此资源灵活性必须作为统一整体进行分析, 以式 (30) 表示含有<i>DER</i>的多个节点资源灵活性整合情况。</p>
                </div>
                <div class="p1">
                    <p id="164" class="code-formula">
                        <mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext></mrow></msubsup><mo>=</mo><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>+</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>s</mi><mo>∈</mo><mi>Ω</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="165">式中:P<mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext></mrow></msubsup></mrow></math></mathml>, R<sup>+</sup><sub>s, t</sub>, R<sup>-</sup><sub>s, t</sub>, P<mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup></mrow></math></mathml>分别为交互平台管理下s节点的总功率、上备用容量、下备用容量以及日前功率;Ω为所有交互平台管理下的节点集合。</p>
                </div>
                <div class="p1">
                    <p id="168">备用容量确定与需求侧的灵活性资源直接相关。即在本文中与<i>ESS</i>以及<i>VB</i>模型量化的<i>PV</i>与<i>EV</i>的资源灵活性量化模型相关, 但与日用负荷没有直接关系。在这里以节点为单位定义整合的多种灵活性资源可行集为:</p>
                </div>
                <div class="p1">
                    <p id="169" class="code-formula">
                        <mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>y</mi><mo>∈</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>/</mo><mtext>E</mtext><mtext>V</mtext></mrow><mrow><mtext>V</mtext><mtext>B</mtext></mrow></msubsup><mo>♁</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="170">因此, 上下调节容量范围为:</p>
                </div>
                <div class="p1">
                    <p id="171" class="code-formula">
                        <mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>≤</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>≤</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup><mo>≤</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>R</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>y</mi><mo>∈</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mi>y</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>y</mi><mo>, </mo><mi>min</mi></mrow></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>R</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>y</mi><mo>∈</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>y</mi><mo>, </mo><mi>max</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mi>y</mi></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="172">式中:R<sup>+</sup><sub><i>c</i>, t</sub>和R<sup>-</sup><sub><i>c</i>, t</sub>分别为规定的容量上下限;P<mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mi>y</mi></msubsup></mrow></math></mathml>为整合资源的调度功率;P<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>y</mi><mo>, </mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>和P<mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>y</mi><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为整合资源的功率上、下限。式 (34) 和式 (35) 则为由资源灵活性确定的功率限制。</p>
                </div>
                <div class="p1">
                    <p id="176">此外, 资源灵活性是在满足用户用电需求的前提下权衡备用容量与日前调度情况对自身的收益, 在本文采用的<i>VB</i>量化模型中, 电能与功率同样会影响日前计划功率与备用容量的分配。由图3中蓝色区域可知, 在<i>Δ</i>T时段内可提供的最大下备用容量为P<sup>-</sup><sub><i>R</i></sub>, 其对应的面积为<i>Δ</i>E<sup>-</sup><sub><i>R</i></sub>, 即<i>Δ</i>T时段内所能提供最大的下备用引起的能量值变化。因此备用容量由于能量值的限制不会再进一步扩大。根据图中<i>Δ</i>T时段的情况可以进行如下描述:由于日前调度计划为反向功率, 因此下备用容量为先减小反向功率, 随后在逐渐增加正向功率值, 但是由于存在电能的限制, 因此调整容量并没有与功率极限值重合。同样, 上备用如图3中绿色区域所示, 在此不再赘述。</p>
                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 需求侧资源的灵活性" src="Detail/GetImg?filename=images/DLXT201914009_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 需求侧资源的灵活性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Resource flexibility on demand side</b></p>

                </div>
                <div class="p1">
                    <p id="178">因此考虑能量限制对日前计划的影响, 需要先给出根据上下调节备用造成的整合电能变化情况, 其表示如下:</p>
                </div>
                <div class="p1">
                    <p id="179" class="code-formula">
                        <mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mo>+</mo></msubsup><mo>=</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>+</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup><mtext>Δ</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mo>-</mo></msubsup><mo>=</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup><mo>+</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup><mtext>Δ</mtext><mi>t</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="180">式中:E<sup>+</sup><sub><i>R</i>, s, t</sub>和E<sup>-</sup><sub><i>R</i>, s, t</sub>分别为上、下调节的备用造成的电能变化值, 初始状态为0。</p>
                </div>
                <div class="p1">
                    <p id="181">式 (36) 的上下限分别为:</p>
                </div>
                <div class="p1">
                    <p id="182" class="code-formula">
                        <mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>y</mi><mo>∈</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow></munder><mi>E</mi></mstyle><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>y</mi><mo>, </mo><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mi>y</mi></msubsup><mo>+</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>y</mi><mo>∈</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow></munder><mi>E</mi></mstyle><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>y</mi><mo>, </mo><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>y</mi><mo>∈</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow></munder><mi>E</mi></mstyle><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>y</mi><mo>, </mo><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mi>y</mi></msubsup><mo>+</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>y</mi><mo>∈</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow></munder><mi>E</mi></mstyle><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>y</mi><mo>, </mo><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="183">式中:E<mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>t</mtext></mrow><mtext>y</mtext></msubsup></mrow></math></mathml>, E<mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>t</mtext></mrow><mrow><mtext>y</mtext><mo>, </mo><mi>m</mi><mi>a</mi><mi>x</mi></mrow></msubsup></mrow></math></mathml>, E<mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>t</mtext></mrow><mrow><mtext>y</mtext><mo>, </mo><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msubsup></mrow></math></mathml>分别为整合资源的能量值及其上、下限。E<mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>t</mtext></mrow><mtext>y</mtext></msubsup></mrow></math></mathml>应满足初始与结束时段能量值相等。</p>
                </div>
                <div class="p1">
                    <p id="188">这里要强调的是虽然日用负荷与备用容量没有直接关系, 但是由于节点总功率受线路或者配电变压器的功率限制的影响, 日用负荷的大小间接影响了备用容量的选取, 即</p>
                </div>
                <div class="p1">
                    <p id="189" class="code-formula">
                        <mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup><mo>+</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="190">式 (39) 和式 (40) 保证即使在提供备用容量也不会出现变压器越限或者线路超载情况。得到的式 (31) 至式 (40) 为参与辅助服务备用容量约束。对于交互平台管理多节点的日前调度功率与备用容量可直接对各节点的对应功率、容量进行累加求和:</p>
                </div>
                <div class="p1">
                    <p id="191" class="code-formula">
                        <mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>s</mi><mo>∈</mo><mi>Ω</mi></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>R</mi><msubsup><mrow></mrow><mi>t</mi><mo>+</mo></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>s</mi><mo>∈</mo><mi>Ω</mi></mrow></munder><mi>R</mi></mstyle><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup></mtd></mtr><mtr><mtd><mi>R</mi><msubsup><mrow></mrow><mi>t</mi><mo>-</mo></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>s</mi><mo>∈</mo><mi>Ω</mi></mrow></munder><mi>R</mi></mstyle><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="192">综上所述, 提出的计及不确定性的节点需求侧资源通过交互平台参与日前能量市场与辅助服务市场的流程如图4所示。</p>
                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 计及不确定因素的节点需求侧资源参与电力市场流程" src="Detail/GetImg?filename=images/DLXT201914009_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 计及不确定因素的节点需求侧资源参与电力市场流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flow chart of nodal resources on demand side participating in electric market considering uncertainties</b></p>

                </div>
                <h3 id="194" name="194" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="195" name="195"><b>3.1</b> 参数设置</h4>
                <div class="p1">
                    <p id="196">本文在MATLAB2015a平台下通过YALMIP工具箱调用CPELX12.6软件对算例进行求解, 时间间隔为15 min, 全天分为96个时段;本文以交互平台管理下的两种负荷类型节点为例进行说明, 分别为含有PV的EV充电站节点以及含有PV、ESS、日用负荷与EV的用户型节点, 两种节点配电变压器功率限制分别为600 kW和800 kW;ESS参数与日用负荷见文献<citation id="243" type="reference">[<a class="sup">14</a>]</citation>;每个节点下的EV共有300辆, EV电池容量35 kW·h, 充放电功率最值为4 kW, EV电池荷电状态在0.1～0.95之间;车主行为习惯分为两种, 见附录B表B1;节点内PV一天的出力及误差情况见附录B图B2, 其中阴影部分为由蒙特卡洛法模拟多场景生成;购售电价采用分时电价, 见附录B表B2及图B3, 这里假设上备用、下备用价格相同且在各时段价格一致, 默认值为0.5元/kW×0.25, 阴影部分为其取值范围, 节点的备用容量限制为300 kW。要强调的是, 针对备用容量策略, 交互平台可以根据节点类型分为只提供上或下备用容量的节点, 在本文算例中仅针对可提供双向备用容量的节点进行分析。</p>
                </div>
                <h4 class="anchor-tag" id="197" name="197"><b>3.2</b> 整合的产消者节点模型分析</h4>
                <div class="p1">
                    <p id="198">图5为含有PV的EV充电站节点的电能情况。可知得到的鲁棒边界与根据式 (12) 得到的场景数进行蒙特卡洛法模拟得到的极限边界存在明显的差异。原因一是由于预测的不确定性随着EV的规模增大而减小<citation id="244" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 而节点内EV数量有限, 这也说明在95%置信水平下得到的鲁棒边界虽然保守, 但是必要;原因二是由于预测PV出力具有较强的不确定性。此外, 节点内大规模EV在07:00和19:00左右出现离网、并网, 引起了电能下边界有两次明显的起伏波动。经过优化求解得到的日前调度的电能值以及上、下备用的电能值都在鲁棒边界范围内, 说明了结果的有效性和鲁棒性。电能值以及鲁棒电能边界对应的功率情况见附录B图B4。对于节点内资源情况说明如下:正常下班用户进行EV充电, 根据日前电价与备用价格大小比较, EV偏向于在低谷电价时段进行充电而不会选择提供备用容量, 而在18:00—24:00的高峰电价时段和平价时段提供上、下备用容量获取经济收益。在午间时段, 所针对的EV用户为白天并网充电用户, EV的并网时间大部分处于07:30—11:30的高峰时段和随后的平价时段, 因此这个平价时段EV仍会选择充电而减少高峰时段充电。上述过程也表明备用价格与日前电价的大小会影响调度计划, 因此有必要针对不同的备用价格方案进行对比分析, 见3.3节。</p>
                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_199.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不确定资源的电能情况" src="Detail/GetImg?filename=images/DLXT201914009_199.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不确定资源的电能情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_199.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Energy state of uncertain resource</b></p>

                </div>
                <div class="p1">
                    <p id="200">附录B图B5为在日前优化调度计划中用户型节点资源调度情况。可见节点总功率在两个峰时电价期间没有出现“峰上加峰”现象。这是因为EV和ESS在高峰时段没有充电, 并进行了适当的放电, 再次说明了高比例DER具有很强的调度灵活性。其整合的ESS的功率对应的电能变化情况见附录B图B6, 保证了首尾时段整合的电池容量一致。需要说明的是, 在19:00—20:00峰时电价阶段, 整合的ESS并没有与整合的EV与PV一样, 而是选择充电。这是因为经过合理的优化, ESS可以提供上备用容量赚取利润, 而整合的EV与PV中EV作为灵活性资源可能也提供了备用容量, 但PV作为非灵活性资源不能作为备用容量, 因此通过减少峰时电价时段的总负荷降低用电成本, 对应的备用容量计划见附录B图B7。</p>
                </div>
                <h4 class="anchor-tag" id="201" name="201"><b>3.3</b> 不同策略对比分析</h4>
                <div class="p1">
                    <p id="202">附录B图B7对比了多种资源的节点是否具有提供向配电网输送电能的日前调度计划及其对应的备用容量计划。可知在仅以电价作为引导的不同调度方案下, 由于需求侧资源以考虑用户用电需求为首要目标且资源类型有限, 得到可提供的备用容量具有间断性, 更适合于短时间尺度的调频备用应用于辅助服务市场。此外, 由于节点的反送功率持续时长较短以及会影响配电网运行的安全性, 因此接下来部分仅针对在日前调度计划中不提供反向功率的调度计划下的不同备用策略进行对比分析, 如图6所示。</p>
                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 不提供反向功率的日前调度计划下的不同备用价格策略对比" src="Detail/GetImg?filename=images/DLXT201914009_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 不提供反向功率的日前调度计划下的不同备用价格策略对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Comparison of different reserve price strategies under day-ahead scheduling without reverse power</b></p>

                </div>
                <div class="p1">
                    <p id="204">可知两种策略提供的总容量相近, 这与本文对节点备用容量的大小限制有关。但备用容量可进行反向输送功率使下备用容量大于备用容量在不可进行反向输送功率时的下备用容量, 因此实际上图6 (a) 的总备用容量略大于图6 (b) 。两种策略随着备用价格的升高, 总容量的变化趋势皆处于递增趋势, 并在0.1元/kW时有一次明显的容量增加, 随后容量不再继续增加。</p>
                </div>
                <div class="p1">
                    <p id="205">由于目前中国尚未颁布有关需求侧的备用容量制定方案, 在日前阶段本文有必要对不同的备用价格下参与用户的经济效益进行定量分析。附录B表B3为两类节点是否参与辅助服务提供备用容量的收益情况对比。由数据可知, 日前调度成本在参与辅助服务市场时增大, 但参与辅助市场提供备用容量可以获取收益, 因此与不参与辅助市场的总成本相比分别减少了58.14%和26.15%。但是由于表B3仅针对单一备用价格进行分析, 结果不具有代表性, 对此针对第二类型节点进行备用价格从0～0.25元/kW, 以0.025元/kW为步长进行数据仿真, 得到的总成本趋势仍符合表B3中得到的结论, 如附录B图B8所示。在0～0.075元/kW, 调度成本没有改变, 备用容量效益也随着备用价格的上涨而增大。在0.1元/kW开始调度成本上涨, 但备用容量效益继续扩大保证了总成本继续减少。由图6 (b) 可知, 总备用容量在备用价格为0.1元/kW以上不会随着备用价格的上升继续增高, 因此备用效益继续增加的原因仅是因为备用价格的上升。由此说明备用价格可以促进需求侧资源去主动参与辅助服务市场, 但由于需求侧资源灵活性受用户用电需求限制, 因此在合理的备用价格范围内总备用容量并不会随着备用价格的上涨而持续增加, 进一步说明合理制定备用价格机制的重要性。</p>
                </div>
                <h3 id="206" name="206" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="207">本文以交互能源机制下的交互平台为研究背景, 基于VB建模技术, 在考虑由多种因素导致需求侧资源的不确定性及单位资源的差异化的前提下对含有高比例DER (以EV, PV, ESS, 日用负荷为代表) 的节点资源灵活性进行了量化建模, 并提出协调优化策略, 可以利用量化的资源灵活性同时参与日前能量市场与辅助服务市场。通过算例验证分析可以得到的主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="208">1) 文中提出了一种考虑机会约束的具有鲁棒边界的通用VB模型用于描述含不确定性因素的灵活性资源。该模型既没有对随机变量作出假设, 也不会增加决策变量维数, 其简明外特性的整合形式能够提高调度层级优化的运算效率, 同时由统计方法分析用户集体行为特征, 而不直接与个别用户有关数据进行交互, 规避了隐私信息泄露问题。</p>
                </div>
                <div class="p1">
                    <p id="209">2) 文中提出了一种对整合的灵活性资源参与日前能量市场与辅助服务市场的协调优化方法。其资源灵活性不仅受资源自身的功率与电能需求限制, 也与配电变压器等公用设施的限制功率有关。</p>
                </div>
                <div class="p1">
                    <p id="210">3) 单向的电价信息引导作为激励手段得到的备用容量在时域展开具有间断性, 更适用于调频辅助服务。但整合大量的、不同区域的、具有鲜明用电特点的需求侧资源可能得到持续的备用容量。</p>
                </div>
                <div class="p1">
                    <p id="211">由于提出的模型可以量化多种资源灵活性, 因此下一步可以应用于配电网环境中, 将潮流、安全等系统运行条件以及市场运行机制纳入其中, 针对不同需求侧资源节点在考虑配电网络安全约束下的优化调度问题展开研究。此外, 实际上储能充放电功率之和与实际电网调度功率并不相同, 本文提出的VB通用模型在考虑异质化参数的EV时的充放电效率具有局限性, 提出的量化模型不适用于储能精细化建模和计及其放电深度成本优化问题。</p>
                </div>
                <div class="p1">
                    <p id="212">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="245" name="245" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="246">A1单位EV模型</p>
                </div>
                <div class="p1">
                    <p id="247">单辆EVi的充、放电可行域可由式 (A1) 至式 (A6) 可知, 通过t的推移刻画出单位设备在多个时间内的功率可行域, 其中式 (A5) 和式 (A6) 为考虑EVi的能量影响了对应时段的功率上下界。</p>
                </div>
                <div class="area_img" id="248">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914009_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="249">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914009_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="250">式中:E<sup>EVmax</sup><sub>i, t</sub>、E<sup>EV min</sup><sub>i, t</sub>、E<sup>ev min</sup><sub>i</sub>和E<sup>ex</sup><sub>i</sub>为在t时段i车的最大、最小能量值以及车允许的最小能量值和车主期望离网时的能量值;E<sub>i, To</sub>为EV并网时电能大小;T<sub>o</sub><sub>, </sub><sub>i</sub>与T<sub>e</sub><sub>q, i</sub>分别是EV并网与离网的时段, 由蒙特卡罗法模拟生成;P<sup>ev max</sup><sub>i</sub>与P<sup>ev min</sup><sub>i</sub>分别为i车的充放功率最大值;E<sup>min1</sup><sub>i, t</sub>和E <sup>min 2</sup><sub>i, t</sub>分别是由离网时段向前推的能量下限与并网时段向后推的能量下限;P<sup>EVmax</sup><sub>i, t</sub>与P<sup>EV min</sup><sub>i, t</sub>分别为在t时段时i车的实际功率上下限。</p>
                </div>
                <div class="p1">
                    <p id="251">A2集群EV与PV的VB模型</p>
                </div>
                <div class="p1">
                    <p id="252">EV充放电功率具有时间耦合特性, 在建立单辆EV模型中已经体现。但是对于集群EV模型中EV的脱网、并网会造成整合模型在某连续的两个时段内的功率范围无法实现相应的能量在时间轴上的耦合。考虑上述问题, 应在集群EV的VB模型时间耦合式, 即原文中式 (A3) 加上随机变量E<sup>EV</sup><sup>, </sup><sup>exchange</sup><sub>j</sub><sub>, </sub><sub>t+1</sub>。</p>
                </div>
                <div class="area_img" id="253">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914009_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="254">式中:W<sub>i</sub><sub>, </sub><sub>t</sub>为i车在t时段的并网情况, 取值为0或1, 由蒙特卡罗法模拟生成。PV出力不具有时间耦合特性, 但是由于在日前阶段中PV出力可以认为不会被切断, 即尽可能整合到电网为前提, 同时对时段进行离散化条件下, PV在每一个时段 (35) t内相当于向VB模型进行恒功率充电并把多余电能向外输送, 即在一个 (35) t时段内提供的能量固定。因此, 基于闵可夫斯基求和得到考虑极限场景的集群EV与PV的VB整合模型的能量、功率上下限为</p>
                </div>
                <div class="area_img" id="255">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914009_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="256">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914009_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="257">式中:P<sup>PV</sup><sub>i, t</sub>是在t时段中第i个光伏电池功率;Ne、Np分别为EV、PV的数量。</p>
                </div>
                <h3 id="258" name="258" class="anchor-tag">附录B</h3>
                <div class="area_img" id="259">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1交互平台参与日前电力市场框架" src="Detail/GetImg?filename=images/DLXT201914009_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1交互平台参与日前电力市场框架  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Transactive platform to participate in the day-ahead electricity market framework</p>

                </div>
                <div class="area_img" id="260">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 PV出力情况" src="Detail/GetImg?filename=images/DLXT201914009_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 PV出力情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Curve of PV power</p>

                </div>
                <div class="area_img" id="261">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3电价曲线" src="Detail/GetImg?filename=images/DLXT201914009_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3电价曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Electricity price and reserve capacity price set of the day-ahead stage</p>

                </div>
                <div class="area_img" id="262">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4不确定资源的调度计划与备用容量功率情况" src="Detail/GetImg?filename=images/DLXT201914009_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4不确定资源的调度计划与备用容量功率情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Schedule and reserve provision of the resource under uncertainty</p>

                </div>
                <div class="area_img" id="263">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5多类型资源节点功率分配情况" src="Detail/GetImg?filename=images/DLXT201914009_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5多类型资源节点功率分配情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Distribution of node power with a variety of resource</p>

                </div>
                <div class="area_img" id="264">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6整合的ESS电能情况" src="Detail/GetImg?filename=images/DLXT201914009_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6整合的ESS电能情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Energy state of the integrated ESS</p>

                </div>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7是否提供反向功率的日前调度计划与备用容量计划" src="Detail/GetImg?filename=images/DLXT201914009_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7是否提供反向功率的日前调度计划与备用容量计划  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 Day-ahead scheduling with or without reverse power and reserve capacity planning</p>

                </div>
                <div class="area_img" id="266">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B8不同备用价格下的成本情况" src="Detail/GetImg?filename=images/DLXT201914009_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B8不同备用价格下的成本情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B8 Cost comparison under different reserve capacity prices</p>

                </div>
                <div class="area_img" id="267">
                                            <p class="img_tit">
                                                表B1车主行为习惯
                                                    <br />
                                                Table B1 Cost comparison of the different strategies
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914009_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1车主行为习惯" src="Detail/GetImg?filename=images/DLXT201914009_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="268">
                                            <p class="img_tit">
                                                表B2分时电价定义
                                                    <br />
                                                Table B2 Definition of time-of-use power price
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914009_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2分时电价定义" src="Detail/GetImg?filename=images/DLXT201914009_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="269">
                                            <p class="img_tit">
                                                表B3不同策略效益情况
                                                    <br />
                                                Table B3 Cost comparison of the different strategies
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914009_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914009_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914009_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3不同策略效益情况" src="Detail/GetImg?filename=images/DLXT201914009_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201803001&amp;v=MjIwNjdmWnVac0Z5dmhWcnZLUHlyUGJiRzRIOW5Nckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 肖云鹏, 王锡凡, 王秀丽, 等.面向高比例可再生能源的电力市场研究综述[J].中国电机工程学报, 2018, 38 (3) :663-674.XIAO Yunpeng, WANG Xifan, WANG Xiuli, et al.Review on electricity market towards high proportion of renewable energy[J].Proceedings of the CSEE, 2018, 38 (3) :663-674.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813014&amp;v=MDI1MTBac0Z5dmhWcnZLSVNIVGVyRzRIOW5Ockk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 吴巨爱, 薛禹胜, 谢东亮, 等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化, 2018, 42 (13) :101-107.DOI:10.7500/AEPS20180130012.WU Juai, XUE Yusheng, XIE Dongliang, et al.Evaluation and simulation analysis of reserve capability for electric vehicles[J].Automation of Electric Power Systems, 2018, 42 (13) :101-107.DOI:10.7500/AEPS20180130012.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal coordination of building loads and energy storage for power grid and end user services">

                                <b>[3]</b> HAO H, WU D, LIAN J M, et al.Optimal coordination of building loads and energy storage for power grid and end user services[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4335-4345.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201712001&amp;v=MDk2NDJDVVI3cWZadVpzRnl2aFZydktQeXJQYmJHNEg5Yk5yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘静琨, 张宁, 康重庆.电力系统云储能研究框架与基础模型[J].中国电机工程学报, 2017, 37 (12) :3361-3371.LIU Jingkun, ZHANG Ning, KANG Chongqing.Research framework and basic models for cloud energy storage in power system[J].Proceedings of the CSEE, 2017, 37 (12) :3361-3371.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816006&amp;v=Mjk0OTZxQnRHRnJDVVI3cWZadVpzRnl2aFZydktJU0hUZXJHNEg5bk5xWTlGWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张利, 杨建, 菅学辉, 等.考虑次小时尺度运行灵活性的含储能机组组合[J].电力系统自动化, 2018, 42 (16) :48-56.DOI:10.7500/AEPS20170930007.ZHANG Li, YANG Jian, JIAN Xuehui, et al.Unit commitment with energy storage considering operation flexibility at sub-hourly time-scales[J].Automation of Electric Power Systems, 2018, 42 (16) :48-56.DOI:10.7500/AEPS20170930007.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integration of prosumers&amp;#39;&amp;#39; flexibilities in distribution network operation">

                                <b>[6]</b> LI Y, WU J, LIU B Z, et al.Integration of prosumers’ flexibilities in distribution network operation[C]//2018 2nd IEEE Conference on Energy Internet and Energy System Integration (EI2) , October 20-22, 2018, Beijing, China.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814008&amp;v=MDYwNDJDVVI3cWZadVpzRnl2aFZydktJU0hUZXJHNEg5bk5xNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王克道, 陈启鑫, 郭鸿业, 等.面向可交易能源的储能容量合约机制设计与交易策略[J].电力系统自动化, 2018, 42 (14) :54-60.DOI:10.7500/AEPS20180110010.WANG Kedao, CHEN Qixin, GUO Hongye, et al.Mechanism design and trading strategy for capacity contract of energy storage towards transactive energy[J].Automation of Electric Power Systems, 2018, 42 (14) :54-60.DOI:10.7500/AEPS20180110010.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD2BC31E4FEDEB3667236F594775153126&amp;v=MjkxODVuOC95UkVSNlRrTFRYYm1xeFV3ZUxlWFJMaVpDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4N3k2eEtvPU5qN0JhckhLYmRMTjJvc3pFWjk2Zg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> HU J J, YANG G Y, KOK K, et al.Transactive control:a framework for operating power systems characterized by high penetration of distributed energy resources[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :451-464.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201904002&amp;v=MDAwMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnJ2S1B5clBiYkc0SDlqTXE0OUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 胡俊杰, 王坤宇, 艾欣, 等.交互能源:实现电力能源系统平衡的有效机制[J].中国电机工程学报, 2019, 39 (4) :953-966.HU Junjie, WANG Kunyu, AI Xin, et al.Transactive energy:an effective mechanism for balancing electric energy system[J].Proceedings of the CSEE, 2019, 39 (4) :953-966.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810002&amp;v=MjUxMjU3cWZadVpzRnl2aFZydktJU0hUZXJHNEg5bk5yNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao.Development and characteristic analysis of flexibility in smart distribution network[J].Automation of Electric Power Systems, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300287067&amp;v=MTA4Nzk9TmlmT2ZiSzlIOVBPckk5Rlp1TUlESG8rb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSTFvUmJoQQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> ULBIG A, ANDERSSON G.Analyzing operational flexibility of electric power systems[J].International Journal of Electrical Power &amp; Energy Systems, 2015, 72:155-164.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Using peerto-peer energy-trading platforms to incentivize prosumers to form federated power plants">

                                <b>[12]</b> MORSTYN T, FARRELL N, DARBY S J, et al.Using peer-to-peer energy-trading platforms to incentivize prosumers to form federated power plants[J].Nature Energy, 2018, 3 (2) :94-101.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal Bidding strategy of a plug-in electric vehicle aggregator in day-ahead electricity markets under uncertainty">

                                <b>[13]</b> GONZALEZ VAYA M, ANDERSSON G.Optimal bidding strategy of a plug-in electric vehicle aggregator in day-ahead electricity markets under uncertainty[J].IEEE Transactions on Power Systems, 2015, 30 (5) :2375-2385.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806003&amp;v=MDI5NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZydktJVHJCZmJHNEg5bk1xWTlGWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 吴界辰, 艾欣, 张艳, 等.配售分离环境下高比例分布式能源园区电能日前优化调度[J].电网技术, 2018, 42 (6) :1709-1719.WU Jiechen, AI Xin, ZHANG Yan, et al.Day-ahead optimal scheduling for high penetration of distributed energy resources in community under separated distribution and retail operational environment[J].Power System Technology, 2018, 42 (6) :1709-1719.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust allocation of reserve policies for a multiple-cell based power system">

                                <b>[15]</b> HU J, LAN T, KAI H, et al.Robust allocation of reserve policies for a multiple-cell based power system[J].Energies, 2018, 11 (2) :381.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A concise,approximate representation of a collection of loads described by polytopes">

                                <b>[16]</b> BAROT S, TAYLOR J A.A concise, approximate representation of a collection of loads described by polytopes[J].International Journal of Electrical Power &amp; Energy Systems, 2017, 84:55-63.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Aggregation of energetic flexibility using zonotopes">

                                <b>[17]</b> MULLER F L, SUNDSTROM O, SZABO J, et al.Aggregation of energetic flexibility using zonotopes[C]// 2015 54th IEEE Conference on Decision and Control (CDC) , December 15-18, 2015, Osaka, Japan.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317006&amp;v=MjY4NjJDVVI3cWZadVpzRnl2aFZydktJU0hUZXJHNEg5TE5xSTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度 (一) 理论基础[J].电力系统自动化, 2013, 37 (17) :37-43.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part one theoretical foundations[J].Automation of Electric Power Systems, 2013, 37 (17) :37-43.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unified stochastic and robust unit commitment">

                                <b>[19]</b> ZHAO C Y, GUAN Y P.Unified stochastic and robust unit commitment[J].IEEE Transactions on Power Systems, 2013, 28 (3) :3353-3361.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813007&amp;v=MDA1OTBac0Z5dmhWcnZLSVNIVGVyRzRIOW5Ockk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 税月, 刘俊勇, 高红均, 等.考虑风电不确定性的电气能源系统两阶段分布鲁棒协同调度[J].电力系统自动化, 2018, 42 (13) :43-50.DOI:10.7500/AEPS20171218008.SHUI Yue, LIU Junyong, GAO Hongjun, et al.Two-stage distributed robust cooperative dispatch for integrated electricity and natural gas energy systems considering uncertainty of wind power[J].Automation of Electric Power Systems, 2018, 42 (13) :43-50.DOI:10.7500/AEPS20171218008.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600164497&amp;v=MTg0ODhJMW9SYmhBPU5pZk9mYks3SHRETnFZOUZaZTBMQ0hVK29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> LIN X X, JANAK S L, FLOUDAS C A.A new robust optimization approach for scheduling under uncertainty[J].Computers &amp; Chemical Engineering, 2004, 28 (6/7) :1069-1085.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On the road between robust optimization and the scenario approach for chance constrained optimization problems">

                                <b>[22]</b> MARGELLOS K, GOULART P, LYGEROS J.On the road between robust optimization and the scenario approach for chance constrained optimization problems[J].IEEE Transactions on Automatic Control, 2014, 59 (8) :2258-2263.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300161137&amp;v=MDMzMzVPZmJLN0h0RE5ySTlGWmUwT0RYOCtvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMW9SYmhBPU5pZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> ALTHOFF M, STURSBERG O, BUSS M.Computing reachable sets of hybrid systems using a combination of zonotopes and polytopes[J].Nonlinear Analysis:Hybrid Systems, 2010, 4 (2) :233-249.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Uncertainty in the flexibility of aggregations of demand response resources">

                                <b>[24]</b> MATHIEU J L, VAYÁ M G, ANDERSSON G.Uncertainty in the flexibility of aggregations of demand response resources[C]// Conference of the IEEE Industrial Electronics Society, 2013, Vienna, Austria:8052-8057.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914009" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914009&amp;v=MTIyMjBGckNVUjdxZlp1WnNGeXZoVnJ2S0lTSFRlckc0SDlqTnE0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

