

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136521339318750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915023%26RESULT%3d1%26SIGN%3dEJPdtct4XnBjlOm2f0XJ7UM32FM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915023&amp;v=MTc2NDJIVGVyRzRIOWpOcW85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVTC9CSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;1 PWM&lt;/b&gt;环节 "><b>1 PWM</b>环节</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;2&lt;/b&gt; 单相逆变器的多频阻抗建模 "><b>2</b> 单相逆变器的多频阻抗建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#78" data-title="&lt;b&gt;2.1&lt;/b&gt; 单台并网逆变器多频阻抗模型"><b>2.1</b> 单台并网逆变器多频阻抗模型</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;2.2&lt;/b&gt; 多机并联系统多频阻抗模型"><b>2.2</b> 多机并联系统多频阻抗模型</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;2.3&lt;/b&gt; 多频阻抗模型的推广"><b>2.3</b> 多频阻抗模型的推广</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#119" data-title="&lt;b&gt;3&lt;/b&gt; 谐波谐振特性分析 "><b>3</b> 谐波谐振特性分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="&lt;b&gt;4&lt;/b&gt; 仿真与实验验证 "><b>4</b> 仿真与实验验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#135" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#165" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#199" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#227" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#232" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#246" data-title="附录E ">附录E</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="&lt;b&gt;图1 非对称规则采样PWM&lt;/b&gt;"><b>图1 非对称规则采样PWM</b></a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;图2 PWM多频模型&lt;/b&gt;"><b>图2 PWM多频模型</b></a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;图3 单网侧电流反馈的逆变器控制框图&lt;/b&gt;"><b>图3 单网侧电流反馈的逆变器控制框图</b></a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;图4 计及谐波耦合作用的单台并网逆变器的控制框图&lt;/b&gt;"><b>图4 计及谐波耦合作用的单台并网逆变器的控制框图</b></a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;图5 单台逆变器的多频阻抗模型&lt;/b&gt;"><b>图5 单台逆变器的多频阻抗模型</b></a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;图6 多逆变器并联的多频阻抗模型&lt;/b&gt;"><b>图6 多逆变器并联的多频阻抗模型</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;表1 逆变器参数&lt;/b&gt;"><b>表1 逆变器参数</b></a></li>
                                                <li><a href="#169" data-title="图A1 PWM环节中等效的信号传递过程">图A1 PWM环节中等效的信号传递过程</a></li>
                                                <li><a href="#234" data-title="图D1双极性调制和单极性调制过程">图D1双极性调制和单极性调制过程</a></li>
                                                <li><a href="#247" data-title="图E1谐波幅值Mp对|G&lt;sub&gt;1&lt;/sub&gt;|和|G&lt;sub&gt;2&lt;/sub&gt;|的影响 (M0=0.75) ">图E1谐波幅值Mp对|G<sub>1</sub>|和|G<sub>2</sub>|的影响 (M0=0.75) </a></li>
                                                <li><a href="#248" data-title="图E2不同参数下逆变器输出阻抗对比">图E2不同参数下逆变器输出阻抗对比</a></li>
                                                <li><a href="#249" data-title="图E3载波相位差异时回率矩阵特征值波特图 (case 1, n=2) ">图E3载波相位差异时回率矩阵特征值波特图 (case 1, n=2) </a></li>
                                                <li><a href="#250" data-title="图E4载波相位差异时回率矩阵特征值波特图 (case 2, n=2) ">图E4载波相位差异时回率矩阵特征值波特图 (case 2, n=2) </a></li>
                                                <li><a href="#251" data-title="图E5采用参数2逆变器3台并联时的特征值波特图">图E5采用参数2逆变器3台并联时的特征值波特图</a></li>
                                                <li><a href="#252" data-title="图E6载波相位对谐振环流影响的分析思路">图E6载波相位对谐振环流影响的分析思路</a></li>
                                                <li><a href="#253" data-title="图E7两台逆变器载波相位异步时电流波形 (case 1) ">图E7两台逆变器载波相位异步时电流波形 (case 1) </a></li>
                                                <li><a href="#254" data-title="图E8两台逆变器载波相位同步时电流波形 (case 1) ">图E8两台逆变器载波相位同步时电流波形 (case 1) </a></li>
                                                <li><a href="#255" data-title="图E9两台逆变器载波相位异步时电流波形 (case 2) ">图E9两台逆变器载波相位异步时电流波形 (case 2) </a></li>
                                                <li><a href="#256" data-title="图E10两台逆变器载波相位同步时电流波形 (case 2) ">图E10两台逆变器载波相位同步时电流波形 (case 2) </a></li>
                                                <li><a href="#257" data-title="图E11三台逆变器载波相位异步时电流波形 (case 2) ">图E11三台逆变器载波相位异步时电流波形 (case 2) </a></li>
                                                <li><a href="#258" data-title="图E12三台逆变器载波相位同步时电流波形 (case 2) ">图E12三台逆变器载波相位同步时电流波形 (case 2) </a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="259">


                                    <a id="bibliography_1" title="WANG Xiongfei, BLAABJERG F, WU Weimin.Modeling and analysis of harmonic stability in an AC power-electronics-based power system[J].IEEE Transactions on Power Electronics, 2014, 29 (12) :6421-6432." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and Analysis of Harmonic Stability in an AC Power-Electronics-Based Power System">
                                        <b>[1]</b>
                                        WANG Xiongfei, BLAABJERG F, WU Weimin.Modeling and analysis of harmonic stability in an AC power-electronics-based power system[J].IEEE Transactions on Power Electronics, 2014, 29 (12) :6421-6432.
                                    </a>
                                </li>
                                <li id="261">


                                    <a id="bibliography_2" title="XU Jinming, XIE Shaojun.LCL-resonance damping strategies for grid-connected inverters with LCL filters:a comprehensive review[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) :292-305." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802011&amp;v=MTU2NDU3cWZadVpzRnl2Z1VML0JLRDNJYTdHNEg5bk1yWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        XU Jinming, XIE Shaojun.LCL-resonance damping strategies for grid-connected inverters with LCL filters:a comprehensive review[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) :292-305.
                                    </a>
                                </li>
                                <li id="263">


                                    <a id="bibliography_3" title="贾祺, 严干贵, 李泳霖, 等.多光伏发电单元并联接入弱交流系统的稳定性分析[J].电力系统自动化, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.JIA Qi, YAN Gangui, LI Yonglin, et al.Stability analysis of multiple paralleled photovoltaic power generation units connected to weak AC systems[J].Automation of Electric Power Systems, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803003&amp;v=MDUyMTVnVUwvQklTSFRlckc0SDluTXJJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        贾祺, 严干贵, 李泳霖, 等.多光伏发电单元并联接入弱交流系统的稳定性分析[J].电力系统自动化, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.JIA Qi, YAN Gangui, LI Yonglin, et al.Stability analysis of multiple paralleled photovoltaic power generation units connected to weak AC systems[J].Automation of Electric Power Systems, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.
                                    </a>
                                </li>
                                <li id="265">


                                    <a id="bibliography_4" title="HE Jinwei, LI Yunwei, BOSNJAK D, et al.Investigation and active damping of multiple resonances in a parallel-inverter-based microgrid[J].IEEE Transactions on Power Electronics, 2013, 28 (1) :234-246." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Investigation and Active Damping of Multiple Resonances in a Parallel-Inverter-Based Microgrid">
                                        <b>[4]</b>
                                        HE Jinwei, LI Yunwei, BOSNJAK D, et al.Investigation and active damping of multiple resonances in a parallel-inverter-based microgrid[J].IEEE Transactions on Power Electronics, 2013, 28 (1) :234-246.
                                    </a>
                                </li>
                                <li id="267">


                                    <a id="bibliography_5" title="张前进, 周林, 解宝.针对电网阻抗的大型光伏并网系统稳定性分析与提高策略[J].电力系统自动化, 2017, 41 (21) :127-132.DOI:10.7500/AEPS20170413004.ZHANG Qianjin, ZHOU Lin, XIE Bao.Analysis and improvement strategy for stability of large-scale grid-connected photovoltaic system considering grid impedance[J].Automation of Electric Power Systems, 2017, 41 (21) :127-132.DOI:10.7500/AEPS20170413004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721018&amp;v=MzA3ODNUZXJHNEg5Yk9ybzlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VML0JJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        张前进, 周林, 解宝.针对电网阻抗的大型光伏并网系统稳定性分析与提高策略[J].电力系统自动化, 2017, 41 (21) :127-132.DOI:10.7500/AEPS20170413004.ZHANG Qianjin, ZHOU Lin, XIE Bao.Analysis and improvement strategy for stability of large-scale grid-connected photovoltaic system considering grid impedance[J].Automation of Electric Power Systems, 2017, 41 (21) :127-132.DOI:10.7500/AEPS20170413004.
                                    </a>
                                </li>
                                <li id="269">


                                    <a id="bibliography_6" title="BAI Haofeng, WANG Xiongfei, BLAABJERG F.Passivity enhancement in renewable energy source based power plant with paralleled grid-connected VSIs[J].IEEE Transactions on Industry Applications, 2017, 53 (4) :3793-3802." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Passivity enhancement in renewable energy source-based power plant with paralleled grid-connected VSIs">
                                        <b>[6]</b>
                                        BAI Haofeng, WANG Xiongfei, BLAABJERG F.Passivity enhancement in renewable energy source based power plant with paralleled grid-connected VSIs[J].IEEE Transactions on Industry Applications, 2017, 53 (4) :3793-3802.
                                    </a>
                                </li>
                                <li id="271">


                                    <a id="bibliography_7" title="王一, 刘树, 刘建政, 等.分布式逆变器并网系统谐振机理研究[J].中国电机工程学报, 2018, 38 (9) :2693-2706.WANG Yi, LIU Shu, LIU Jianzheng, et al.Resonance mechanism analysis of the power system involving distributed grid-connected inverters[J].Proceedings of CSEE, 2018, 38 (9) :2693-2706." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201809019&amp;v=MjE1MzJGeXZnVUwvQlB5clBiYkc0SDluTXBvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        王一, 刘树, 刘建政, 等.分布式逆变器并网系统谐振机理研究[J].中国电机工程学报, 2018, 38 (9) :2693-2706.WANG Yi, LIU Shu, LIU Jianzheng, et al.Resonance mechanism analysis of the power system involving distributed grid-connected inverters[J].Proceedings of CSEE, 2018, 38 (9) :2693-2706.
                                    </a>
                                </li>
                                <li id="273">


                                    <a id="bibliography_8" title="WANG Xiongfei, BLAABJERG F, LOH P C.Passivity-based stability analysis and damping injection for multiparalleled VSCs with LCL filters[J].IEEE Transactions on Power Electronics, 2017, 32 (11) :8922-8935." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Passivity-based stability analysis and damping injection for multiparalleled VSCs with LCL filters">
                                        <b>[8]</b>
                                        WANG Xiongfei, BLAABJERG F, LOH P C.Passivity-based stability analysis and damping injection for multiparalleled VSCs with LCL filters[J].IEEE Transactions on Power Electronics, 2017, 32 (11) :8922-8935.
                                    </a>
                                </li>
                                <li id="275">


                                    <a id="bibliography_9" title="年珩, 庞博, 许国东.应对并补电网下DFIG系统高频谐振的宽频阻抗重塑策略[J].电力系统自动化, 2018, 42 (18) :48-58.DOI:10.7500/AEPS20170922010.NIAN Heng, PANG Bo, XU Guodong.Reshaping strategy of wide frequency impedance for DFIG system to suppress high frequency resonance under parallel compensation grid[J].Automation of Electric Power Systems, 2018, 42 (18) :48-58.DOI:10.7500/AEPS20170922010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818007&amp;v=MDczNTh0R0ZyQ1VSN3FmWnVac0Z5dmdVTC9CSVNIVGVyRzRIOW5OcDQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        年珩, 庞博, 许国东.应对并补电网下DFIG系统高频谐振的宽频阻抗重塑策略[J].电力系统自动化, 2018, 42 (18) :48-58.DOI:10.7500/AEPS20170922010.NIAN Heng, PANG Bo, XU Guodong.Reshaping strategy of wide frequency impedance for DFIG system to suppress high frequency resonance under parallel compensation grid[J].Automation of Electric Power Systems, 2018, 42 (18) :48-58.DOI:10.7500/AEPS20170922010.
                                    </a>
                                </li>
                                <li id="277">


                                    <a id="bibliography_10" title="ZHANG Xueguang, LI Weiwei, XIAO Yi, et al.Analysis and suppression of circulating current caused by carrier phase difference in parallel voltage source inverters with SVPWM[J].IEEE Transactions on Power Electronics, 2018, 33 (12) :11007-11020." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis and suppression of circulating current caused by carrier phase difference in parallel voltage source inverters with SVPWM">
                                        <b>[10]</b>
                                        ZHANG Xueguang, LI Weiwei, XIAO Yi, et al.Analysis and suppression of circulating current caused by carrier phase difference in parallel voltage source inverters with SVPWM[J].IEEE Transactions on Power Electronics, 2018, 33 (12) :11007-11020.
                                    </a>
                                </li>
                                <li id="279">


                                    <a id="bibliography_11" title="XU Tao, GAO Feng.Global synchronous pulse width modulation of distributed inverters[J].IEEE Transactions on Power Electronics, 2016, 31 (9) :6237-6253." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Global Synchronous pulse width modulation of distributed inverters">
                                        <b>[11]</b>
                                        XU Tao, GAO Feng.Global synchronous pulse width modulation of distributed inverters[J].IEEE Transactions on Power Electronics, 2016, 31 (9) :6237-6253.
                                    </a>
                                </li>
                                <li id="281">


                                    <a id="bibliography_12" title="WANG X, FREDE B.Harmonic stability in power electronic based power systems:concept, modeling and analysis[J].IEEE Transactions on Smart Grid[2018-03-23].https://ieeexplore.ieee.org/document/8323197." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Harmonic stability in power electronic based power systems:concept,modeling and analysis">
                                        <b>[12]</b>
                                        WANG X, FREDE B.Harmonic stability in power electronic based power systems:concept, modeling and analysis[J].IEEE Transactions on Smart Grid[2018-03-23].https://ieeexplore.ieee.org/document/8323197.
                                    </a>
                                </li>
                                <li id="283">


                                    <a id="bibliography_13" title="姜卫东, 皋艳, 王永生, 等.三相并网变流器并联系统中载波不一致的环流抑制方法[J].电力系统自动化, 2017, 41 (20) :133-141.DOI:10.7500/AEPS20161031006.JIANG Weidong, GAO Yan, WANG Yongsheng, et al.Reduction control of circulating current caused by different carriers in parallel three-phase grid-connected converters[J].Automation of Electric Power Systems, 2017, 41 (20) :133-141.DOI:10.7500/AEPS20161031006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720019&amp;v=MDU2NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVUwvQklTSFRlckc0SDliT3I0OUViWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        姜卫东, 皋艳, 王永生, 等.三相并网变流器并联系统中载波不一致的环流抑制方法[J].电力系统自动化, 2017, 41 (20) :133-141.DOI:10.7500/AEPS20161031006.JIANG Weidong, GAO Yan, WANG Yongsheng, et al.Reduction control of circulating current caused by different carriers in parallel three-phase grid-connected converters[J].Automation of Electric Power Systems, 2017, 41 (20) :133-141.DOI:10.7500/AEPS20161031006.
                                    </a>
                                </li>
                                <li id="285">


                                    <a id="bibliography_14" title="JIANG Weidong, GAO Yan, XIAO Benxian, et al.Suppression of high-frequency circulating current caused by asynchronous carriers for parallel three-phase grid-connected converters[J].IEEE Transactions on Industrial Electronics, 2018, 65 (2) :1031-1040." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Suppression of high-frequency circulating current caused by asynchronous carriers for parallel three-phase grid-connected converters">
                                        <b>[14]</b>
                                        JIANG Weidong, GAO Yan, XIAO Benxian, et al.Suppression of high-frequency circulating current caused by asynchronous carriers for parallel three-phase grid-connected converters[J].IEEE Transactions on Industrial Electronics, 2018, 65 (2) :1031-1040.
                                    </a>
                                </li>
                                <li id="287">


                                    <a id="bibliography_15" title="李辉, 李建明, 李志, 等.并联变流器的脉宽调制波重构与环流抑制[J].电力系统自动化, 2017, 41 (15) :143-149.DOI:10.7500/AEPS20160925001.LI Hui, LI Jianming, LI Zhi, et al.Reconstruction of pulse width modulation wave and suppression of circulating current for paralleled converters[J].Automation of Electric Power Systems, 2017, 41 (15) :143-149.DOI:10.7500/AEPS20160925001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715020&amp;v=MTQ0NDBGckNVUjdxZlp1WnNGeXZnVUwvQklTSFRlckc0SDliTnFvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        李辉, 李建明, 李志, 等.并联变流器的脉宽调制波重构与环流抑制[J].电力系统自动化, 2017, 41 (15) :143-149.DOI:10.7500/AEPS20160925001.LI Hui, LI Jianming, LI Zhi, et al.Reconstruction of pulse width modulation wave and suppression of circulating current for paralleled converters[J].Automation of Electric Power Systems, 2017, 41 (15) :143-149.DOI:10.7500/AEPS20160925001.
                                    </a>
                                </li>
                                <li id="289">


                                    <a id="bibliography_16" title="余畅舟, 张兴, 刘芳, 等.组串式LC型光伏逆变器并网谐波环流及其抑制策略分析[J].电力系统自动化, 2016, 40 (13) :77-85.YU Changzhou, ZHANG Xing, LIU Fang, et al.Harmonic circulating current analysis and reduction methods for LC-filter type string inverters in photovoltaic power systems[J].Automation of Electric Power Systems, 2016, 40 (13) :77-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613012&amp;v=MTk5MTFzRnl2Z1VML0JJU0hUZXJHNEg5Zk5ySTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        余畅舟, 张兴, 刘芳, 等.组串式LC型光伏逆变器并网谐波环流及其抑制策略分析[J].电力系统自动化, 2016, 40 (13) :77-85.YU Changzhou, ZHANG Xing, LIU Fang, et al.Harmonic circulating current analysis and reduction methods for LC-filter type string inverters in photovoltaic power systems[J].Automation of Electric Power Systems, 2016, 40 (13) :77-85.
                                    </a>
                                </li>
                                <li id="291">


                                    <a id="bibliography_17" title="YU Changzhou, ZHANG Xing, LIU Fang, et al.Modeling and resonance analysis of multi-parallel inverter system under asynchronous carrier conditions[J].IEEE Transactions on Power Electronics, 2017, 32 (4) :3192-3205." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and resonance analysis of multi-parallel inverter system under asynchronous carrier conditions">
                                        <b>[17]</b>
                                        YU Changzhou, ZHANG Xing, LIU Fang, et al.Modeling and resonance analysis of multi-parallel inverter system under asynchronous carrier conditions[J].IEEE Transactions on Power Electronics, 2017, 32 (4) :3192-3205.
                                    </a>
                                </li>
                                <li id="293">


                                    <a id="bibliography_18" title="张兴, 余畅舟, 刘芳, 等.光伏并网多逆变器并联建模及谐振分析[J].中国电机工程学报, 2014, 34 (3) :336-345.ZHANG Xing, YU Changzhou, LIU Fang, et al.Modeling and resonance analysis of multi-paralleled grid-tied inverters in PV systems[J].Proceedings of the CSEE, 2014, 34 (3) :336-345." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201403003&amp;v=MjUyMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVUwvQlB5clBiYkc0SDlYTXJJOUZaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        张兴, 余畅舟, 刘芳, 等.光伏并网多逆变器并联建模及谐振分析[J].中国电机工程学报, 2014, 34 (3) :336-345.ZHANG Xing, YU Changzhou, LIU Fang, et al.Modeling and resonance analysis of multi-paralleled grid-tied inverters in PV systems[J].Proceedings of the CSEE, 2014, 34 (3) :336-345.
                                    </a>
                                </li>
                                <li id="295">


                                    <a id="bibliography_19" title="YU Changzhou, ZHANG Xing, LIU Fang, et al.Resonance characteristics analysis of paralleled inverters based on resonance stability margin[C]//IEEE 8th International Power Electronics and Motion Control Conference (IPEMC-ECCEAsia) , May 22-26, 2016, Hefei, China:2945-2950." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Resonance characteristics analysis of paralleled inverters based on resonance stability margin">
                                        <b>[19]</b>
                                        YU Changzhou, ZHANG Xing, LIU Fang, et al.Resonance characteristics analysis of paralleled inverters based on resonance stability margin[C]//IEEE 8th International Power Electronics and Motion Control Conference (IPEMC-ECCEAsia) , May 22-26, 2016, Hefei, China:2945-2950.
                                    </a>
                                </li>
                                <li id="297">


                                    <a id="bibliography_20" title="YANG Dongsheng, WANG Xiongfei, BLAABJERG F.Investigation of the sideband effect for the LCL-type gridconnected inverter with high LCL resonance frequency[C]//IEEE Energy Conversion Congress and Exposition (ECCE) , October 1-5, 2017, Cincinnati, USA:5601-5606." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Investigation of the sideband effect for the LCL-type gridconnected inverter with high LCL resonance frequency">
                                        <b>[20]</b>
                                        YANG Dongsheng, WANG Xiongfei, BLAABJERG F.Investigation of the sideband effect for the LCL-type gridconnected inverter with high LCL resonance frequency[C]//IEEE Energy Conversion Congress and Exposition (ECCE) , October 1-5, 2017, Cincinnati, USA:5601-5606.
                                    </a>
                                </li>
                                <li id="299">


                                    <a id="bibliography_21" title="YANG Dongsheng, WANG Xiongfei, BLAABJERG F.Sideband harmonic instability of paralleled inverters with asynchronous carriers[J].IEEE Transactions on Power Electronics, 2018, 33 (6) :4571-4577." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sideband harmonic instability of paralleled inverters with asynchronous carriers">
                                        <b>[21]</b>
                                        YANG Dongsheng, WANG Xiongfei, BLAABJERG F.Sideband harmonic instability of paralleled inverters with asynchronous carriers[J].IEEE Transactions on Power Electronics, 2018, 33 (6) :4571-4577.
                                    </a>
                                </li>
                                <li id="301">


                                    <a id="bibliography_22" >
                                        <b>[22]</b>
                                    MOUTON H D, PUTZEYS B.Understanding the PWMnonlinearity:single-sided modulation[J].IEEE Transactions on Power Electronics, 2012, 27 (4) :2116-2128.</a>
                                </li>
                                <li id="303">


                                    <a id="bibliography_23" title="MOUTON H D, MCGRATH B, HOLMES D G, et al.Onedimensional spectral analysis of complex PWM waveforms using superposition[J].IEEE Transactions on Power Electronics, 2014, 29 (12) :6762-6778." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Onedimensional spectral analysis of complex PWM waveforms using superposition">
                                        <b>[23]</b>
                                        MOUTON H D, MCGRATH B, HOLMES D G, et al.Onedimensional spectral analysis of complex PWM waveforms using superposition[J].IEEE Transactions on Power Electronics, 2014, 29 (12) :6762-6778.
                                    </a>
                                </li>
                                <li id="305">


                                    <a id="bibliography_24" title="QIU Yang, XU Ming, YAO Kaiwei, et al.Multifrequency small-signal model for buck and multiphase buck converters[J].IEEE Transactions on Power Electronics, 2006, 21 (5) :1185-1192." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multifrequency small-signal model for buck and multiphase buck converters">
                                        <b>[24]</b>
                                        QIU Yang, XU Ming, YAO Kaiwei, et al.Multifrequency small-signal model for buck and multiphase buck converters[J].IEEE Transactions on Power Electronics, 2006, 21 (5) :1185-1192.
                                    </a>
                                </li>
                                <li id="307">


                                    <a id="bibliography_25" title="李小强, 伍小杰, 耿乙文, 等.感性电网阻抗下三相光伏逆变器稳定性分析[J].中国电机工程学报, 2014, 34 (18) :2906-2916.LI Xiaoqiang, WU Xiaojie, GENG Yiwen, et al.Stability analysis of three-phase PV inverter under inductive grid impedance condition[J].Proceedings of the CSEE, 2014, 34 (18) :2906-2916." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201418006&amp;v=MDIyMTR2Z1VML0JQeXJQYmJHNEg5WE5wNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        李小强, 伍小杰, 耿乙文, 等.感性电网阻抗下三相光伏逆变器稳定性分析[J].中国电机工程学报, 2014, 34 (18) :2906-2916.LI Xiaoqiang, WU Xiaojie, GENG Yiwen, et al.Stability analysis of three-phase PV inverter under inductive grid impedance condition[J].Proceedings of the CSEE, 2014, 34 (18) :2906-2916.
                                    </a>
                                </li>
                                <li id="309">


                                    <a id="bibliography_26" title="阮新波, 王学华, 潘东华, 等.LCL型并网逆变器的控制技术[M].北京:科学出版社, 2015.RUAN Xinbo, WANG Xuehua, PAN Donghua, et al.Control technique for LCL-type grid-connected inverters[M].Beijing:Science Press, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030438102000&amp;v=MDAwOTZTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN3pOSTE0ZFhGcXpHYk83SHRYUHA0NUZadXNQREJNOHp4VVNtRGQ5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                        阮新波, 王学华, 潘东华, 等.LCL型并网逆变器的控制技术[M].北京:科学出版社, 2015.RUAN Xinbo, WANG Xuehua, PAN Donghua, et al.Control technique for LCL-type grid-connected inverters[M].Beijing:Science Press, 2015.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-06 11:30</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),159-175 DOI:10.7500/AEPS20181208007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">单相并网逆变器多频阻抗模型及其在谐振环流分析中的应用</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%92%B1%E5%BC%BA&amp;code=28471786&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">钱强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AD%8F%E7%90%A6&amp;code=38739600&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">魏琦</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E5%B0%91%E5%86%9B&amp;code=08049861&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢少军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E6%B4%A5%E9%93%AD&amp;code=27212580&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许津铭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%BC%9F%E5%81%A5&amp;code=42267130&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王伟健</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E8%88%AA%E7%A9%BA%E8%88%AA%E5%A4%A9%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0014291&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京航空航天大学自动化学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>逆变器并联并网系统中存在带宽频率以外的谐振环流, 不利于逆变器的安全运行。为分析并联系统中谐振环流特性, 首先充分计及数字控制及脉宽调制非线性环节的影响, 基于一维频谱分析法研究了调制波存在扰动时的逆变器输出电压谐波成分, 提出了适用于单相逆变器并联并网系统的多频阻抗模型。基于该模型, 采用广义奈奎斯特稳定判据明晰了控制载波相位对并联系统稳定性的影响, 鉴别了逆变器间谐振环流所处的频率范围, 指出逆变器输出阻抗模值的提升有助于谐振环流的抑制。实验结果表明, 所提出的多频阻抗模型的正确性及其在并联并网逆变器谐振环流分析时的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%B6%E7%BD%91%E9%80%86%E5%8F%98%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">并网逆变器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A8%B3%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">稳定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%B6%E8%81%94%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">并联系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%8C%AF%E7%8E%AF%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐振环流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BD%BD%E6%B3%A2%E5%90%8C%E6%AD%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">载波同步;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    钱强 (1992—) , 男, 博士研究生, 主要研究方向:并网逆变器并联系统建模与控制。E-mail:nuaaqianqiang@nuaa.edu.cn;
                                </span>
                                <span>
                                    魏琦 (1994—) , 男, 硕士研究生, 主要研究方向:逆变器并联系统环流抑制。E-mail:weiqizdhxy@nuaa.edu.cn;
                                </span>
                                <span>
                                    *谢少军 (1968—) , 男, 通信作者, 博士, 教授, 博士生导师, 主要研究方向:功率电子变换技术及航空电源。E-mail:eeac@nuaa.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-08</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51877104);</span>
                    </p>
            </div>
                    <h1><b>Multi-frequency Impedance Model of Single-phase Grid-connected Inverter and Its Application in Analysis of Resonant Circulating Current</b></h1>
                    <h2>
                    <span>QIAN Qiang</span>
                    <span>WEI Qi</span>
                    <span>XIE Shaojun</span>
                    <span>XU Jinming</span>
                    <span>WANG Weijian</span>
            </h2>
                    <h2>
                    <span>College of Automation Engineering, Nanjing University of Aeronautics and Astronautics</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In the grid-connected system with paralleled inverters, the safe operation of inverters is challenged by the resonant circulating current which is usually located beyond the control bandwidth.In order to analyze the characteristics of resonant circulating current, the digital control and the nonlinear link of pulse width modulation are taken into consideration.Based on the one-dimensional spectrum analysis method, this paper studies the harmonic component of the inverter output voltage when the modulated wave is disturbed.Then the multi-frequency impedance model for the single-phase paralleled grid-connected inverters is developed.Based on the generalized Nyquist stability criterion, the influence of the control carrier phase on the parallel system stability is analyzed, and the frequency of the resonant circulating current can be readily predicted.Finally, it is pointed out that the enlargement of the modulus of the output impedance contributes to suppressing the resonant circulating current.The experimental results verified the correctness and effectiveness of the proposed multi-frequency impedance model.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grid-connected%20inverter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grid-connected inverter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">stability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=parallel%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">parallel system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=resonant%20circulating%20current&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">resonant circulating current;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=carrier%20synchronization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">carrier synchronization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-08</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51877104);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">并网逆变器是新能源同电网间的重要接口, 在高渗透率分布式发电系统中, 可以采取多台逆变器并联运行结构实现新能源接入电网以提高系统容量, 增强冗余性<citation id="313" type="reference"><link href="259" rel="bibliography" /><link href="261" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。现有文献针对并网逆变器并联运行的研究主要围绕并联系统数学模型<citation id="314" type="reference"><link href="263" rel="bibliography" /><link href="265" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>、稳定性分析方法<citation id="315" type="reference"><link href="267" rel="bibliography" /><link href="269" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>开展。其中, 基于诺顿等效电路所建立的并联系统阻抗模型获得了广泛的应用<citation id="311" type="reference"><link href="263" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 依据级联系统阻抗稳定性判据或二端口网络无源化判据<citation id="312" type="reference"><link href="269" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>可以有效地分析系统的稳定性以及电网同逆变器间的低次谐波交互作用, 但受限于平均建模思想, 逆变器间较高频率 (控制带宽以外) 的谐振环流特性分析仍较为困难。</p>
                </div>
                <div class="p1">
                    <p id="56">高频谐振环流一方面会由不同类型的逆变器交互作用产生, 如采用不同电流控制策略的逆变器输出阻抗特性在控制带宽以外往往有所差异<citation id="321" type="reference"><link href="271" rel="bibliography" /><link href="273" rel="bibliography" /><link href="275" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>;另一方面, 即使各逆变器软、硬件参数完全一致, 分散独立控制的逆变器控制载波相位也会有所差异, 由脉宽调制 (pulse width modulation, PWM) 环节引起载波及其边带谐波环流<citation id="322" type="reference"><link href="277" rel="bibliography" /><link href="279" rel="bibliography" /><link href="281" rel="bibliography" /><link href="283" rel="bibliography" /><link href="285" rel="bibliography" /><link href="287" rel="bibliography" /><link href="289" rel="bibliography" /><link href="291" rel="bibliography" /><link href="293" rel="bibliography" /><link href="295" rel="bibliography" /><link href="297" rel="bibliography" /><link href="299" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。文献<citation id="323" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>研究了载波相位与开关谐波环流间的数学关系, 分别通过检测环流大小、闭环调节载波相位及有互联线通信同步载波实现谐波抑制。与开关谐波不同, 文献<citation id="316" type="reference">[<a class="sup">12</a>]</citation>指出调制波中某一谐波扰动经过PWM不仅会产生同频同相的谐波成分, 还会激起受载波相位影响的边带谐波, 边带谐波同样会进入控制闭环, 经过PWM影响原有谐波。为此, 文献<citation id="324" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>在一个载波周期内建立了高频环流的时域分析模型, 依据载波相位差与环流大小的数学关系或通过光纤通信方式都可实现载波同步<citation id="317" type="reference"><link href="287" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。文献<citation id="325" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</citation>计及载波相位的影响, 依据双变量傅里叶分解法直接对逆变器输出电压进行傅里叶变换, 提出使用低通、带通、高通滤波器分频率段研究载波相位同步、异步下的谐振环流特性, 并利用谐振稳定裕度定性评估载波相位对谐振环流的影响。然而逆变器实际运行时调制波并不仅仅包含基波分量, 文献<citation id="318" type="reference">[<a class="sup">20</a>]</citation>依据一维频谱分析法<citation id="326" type="reference"><link href="301" rel="bibliography" /><link href="303" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>研究了调制波存在谐波扰动时的逆变器输出电压的谐波成分, 并借鉴应用于DC/DC变换器的多频模型<citation id="319" type="reference"><link href="305" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>提出了适用于逆变器的多频阻抗建模思想。文献<citation id="320" type="reference">[<a class="sup">21</a>]</citation>建立了单逆变器侧电流控制的三相逆变器并联系统的多频阻抗模型, 探讨了载波相位与谐振环流的联系。上述文献主要针对三相逆变器并联系统控制带宽外的谐振环流问题开展研究, 考虑到不同的应用场合、不同的电流控制、不同的采样及装载模式, PWM环节中谐波间的复杂映射关系有所差异, 并联系统的谐振环流分析模型及特性仍需进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="57">建立计及载波相位信息的数学模型是明晰载波相位对谐振环流影响的基础。为此, 本文针对单相并网逆变器并联系统, 基于一维频谱分析法详尽研究了调制波存在扰动时的逆变器输出电压的谐波成分。提出了适用于单相逆变器并联系统的多频阻抗模型, 并利用广义奈奎斯特稳定判据<citation id="327" type="reference"><link href="307" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>明晰了载波相位对逆变器间谐振环流的影响, 分析谐振环流可能存在的频段, 指出载波相位同步和谐振频率附近的输出阻抗模值的提升有助于谐振环流的抑制。最后, 通过实验对相关谐振环流现象加以验证。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>1 PWM</b>环节</h3>
                <div class="p1">
                    <p id="59">对逆变器输出电压进行频谱分析是明晰PWM环节中谐波耦合作用的基础。相较于对称规则采样而言, 采用非对称规则采样模式的逆变器输出电压频谱求解更为复杂, 本节采用一维频谱分析法研究如图1所示的双极性非对称规则采样PWM的谐波间的映射关系。</p>
                </div>
                <div class="area_img" id="60">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 非对称规则采样PWM" src="Detail/GetImg?filename=images/DLXT201915023_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 非对称规则采样PWM</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 PWM with asymmetrical regular sampling</b></p>

                </div>
                <div class="p1">
                    <p id="61">图1中, <i>T</i><sub>c</sub>和<i>T</i><sub>s</sub>分别是三角载波周期 (开关周期) 和采样周期 (<i>T</i><sub>s</sub>=0.5<i>T</i><sub>c</sub>) , <i>t</i><sub>ci</sub>和<i>t</i><sub>m</sub>分别是三角载波和调制波的初始时移, <i>f</i><sub>d</sub> (<i>t</i>+<i>t</i><sub>m</sub>) 是调制波<i>f</i> (<i>t</i>+<i>t</i><sub>m</sub>) 经过数字采样并补偿采样保持器引入的延时0.5<i>T</i><sub>s</sub>后所获得的数字调制波 (采样保持器引入的延迟和装载延迟一并归入系统前向通道上的延迟) 。当调制波<i>f</i> (<i>t</i>+<i>t</i><sub>m</sub>) ∈ (-1, 1) 时, 根据一维频谱分析法, 逆变器的输出电压<i>u</i><sub>o</sub> (<i>t</i>) 在时域中可以分解为:</p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>f</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>t</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mtable columnalign="left" rowspacing="-0.1"><mtr><mtd><mi>m</mi><mo>=</mo><mo>-</mo><mi>∞</mi></mtd></mtr><mtr><mtd><mi>m</mi><mo>≠</mo><mn>0</mn></mtd></mtr></mtable></mrow><mi>∞</mi></munderover><mrow><mfrac><mrow><mn>2</mn><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></msup></mrow><mrow><mi>m</mi><mtext>π</mtext></mrow></mfrac></mrow></mstyle><mrow><mi>sin</mi></mrow><mfrac><mrow><mi>m</mi><mtext>π</mtext><mo stretchy="false">[</mo><mn>1</mn><mo>+</mo><mi>f</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>t</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mrow><mn>2</mn></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>ω</i><sub>c</sub>为开关角频率;<i>m</i>为傅里叶级数索引。</p>
                </div>
                <div class="p1">
                    <p id="64">对式 (1) 进行傅里叶变换即可获得逆变器输出电压的频谱, 如式 (2) 所示, 推导过程参见附录A。</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>ω</mi><mtext>π</mtext></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mo>-</mo><mi>∞</mi></mrow><mi>∞</mi></munderover><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mo>-</mo><mi>∞</mi></mrow><mi>∞</mi></msubsup><mtext>e</mtext></mrow></mstyle></mrow></mstyle><msup><mrow></mrow><mrow><mo>-</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mi>ω</mi><mo>-</mo><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo><mi>t</mi></mrow></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>m</mi><mi>φ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></msup><mo>⋅</mo></mtd></mtr><mtr><mtd><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mtext>π</mtext><mi>f</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>t</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mi>ω</mi></mrow><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo>+</mo><mfrac><mi>m</mi><mn>2</mn></mfrac><mtext>π</mtext></mrow><mo>) </mo></mrow><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>U</i><sub>o</sub>为<i>u</i><sub>o</sub> (<i>t</i>) 对应的频域成分;<i>φ</i><sub>c</sub>为三角载波的初始相移, 即<i>ω</i><sub>c</sub><i>t</i><sub>ci</sub>。</p>
                </div>
                <div class="p1">
                    <p id="67">特别的, 对正弦调制波<i>f</i> (<i>t</i>+<i>t</i><sub>m</sub>) (<i>M</i><sub>0</sub>cos (<i>ω</i><sub>0</sub> (<i>t</i>+<i>t</i><sub>m</sub>) ) ) 施加某一谐波<i>ω</i><sub>p</sub>扰动<i>M</i><sub>p</sub>cos (<i>ω</i><sub>p</sub> (<i>t</i>+<i>t</i><sub>p</sub>) ) 时 (<i>M</i><sub>0</sub>和<i>M</i><sub>p</sub>分别为基波和扰动幅值, <i>M</i><sub>p</sub>≪<i>M</i><sub>0</sub>) , 逆变器输出电压频谱如式 (3) 所示, 推导过程参见附录B。</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>ω</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mo>-</mo><mi>∞</mi></mrow><mi>∞</mi></munderover><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mo>-</mo><mi>∞</mi></mrow><mi>∞</mi></munderover><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mtable columnalign="left" rowspacing="-0.1"><mtr><mtd><mi>k</mi><mo>=</mo><mo>-</mo><mi>∞</mi></mtd></mtr><mtr><mtd><mi>k</mi><mo>=</mo><mi>Ν</mi><mi>n</mi><msub><mrow></mrow><mtext>p</mtext></msub></mtd></mtr></mtable></mrow><mi>∞</mi></munderover><mspace width="0.25em" /></mstyle><mfrac><mrow><mn>4</mn><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mi>n</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mtext>j</mtext><mi>m</mi><mi>φ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>k</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow></msup><mi>J</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mi>k</mi></mrow></msub><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>2</mn></mfrac><mfrac><mrow><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mi>n</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mi>Μ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mo>) </mo></mrow><mo>⋅</mo></mtd></mtr><mtr><mtd><mi>J</mi><msub><mrow></mrow><mrow><mfrac><mi>k</mi><mrow><mi>n</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac></mrow></msub><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>2</mn></mfrac><mfrac><mrow><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mi>n</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mi>Μ</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mo>) </mo></mrow><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>2</mn></mfrac><mrow><mo> (</mo><mrow><mi>m</mi><mo>+</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo>+</mo><mfrac><mi>k</mi><mrow><mi>n</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow><mo>) </mo></mrow><mo>⋅</mo></mtd></mtr><mtr><mtd><mi>δ</mi><mo stretchy="false"> (</mo><mi>ω</mi><mo>-</mo><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>n</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>P</i><sub>m</sub> (<i>ω</i>) 为正弦调制下输出电压的频谱;<i>ω</i><sub>0</sub>为基波角频率;<i>t</i><sub>p</sub>为谐波初始时移;<i>n</i><sub>p</sub>为谐波次数;<i>m</i>, <i>n</i>, <i>k</i>为傅里叶级数索引;<i>J</i><sub><i>n</i>-<i>k</i></sub> (·) 和<mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>J</mi><msub><mrow></mrow><mrow><mfrac><mi>k</mi><mrow><mi>n</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac></mrow></msub></mrow></math></mathml>为第一类贝塞尔函数。</p>
                </div>
                <div class="p1">
                    <p id="71">以调制波相位为基准 (<i>t</i><sub>m</sub>=0) , 定义<i>G</i><sub>1</sub> (<i>s</i>) 为调制波到桥臂电压在同一频率<i>ω</i><sub>p</sub>上的映射关系 (<i>m</i>=0, <i>k</i>=±1) , <i>G</i><sub>2</sub> (<i>s</i>) 为调制波谐波<i>ω</i><sub>p</sub>同桥臂电压中主导边带谐波间的传递函数 (<i>m</i>=±1, <i>k</i>=∓1) 。根据式 (3) 可知, <i>G</i><sub>1</sub> (<i>s</i>) 和<i>G</i><sub>2</sub> (<i>s</i>) 的数学表达式为:</p>
                </div>
                <div class="area_img" id="72">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_07200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="74">式 (4) 中<i>G</i><sub>2</sub> (<i>s</i>) 包含了载波相位<i>θ</i><sub>c</sub>的信息, 体现了谐波扰动及载波边带谐波间的联系。因此, PWM环节中谐波间的耦合关系可以通过如图2所示的多频模型<citation id="328" type="reference"><link href="305" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>表示。图2中, <i>s</i>和<i>s</i>′分别代表谐波扰动j<i>ω</i><sub>p</sub>和主导边带谐波j (<i>ω</i><sub>c</sub>-<i>ω</i><sub>0</sub>-<i>ω</i><sub>p</sub>) , 上下半部分分别表示谐波<i>s</i>和<i>s</i>′在PWM环节中的信号流动, 两部分之间通过<i>G</i><sub>2</sub> (<i>s</i>) 和<i>G</i><sub>2</sub> (<i>s</i>′) 耦合。<i>U</i><sub>m</sub> (<i>s</i>) 是调制波, <i>G</i><sub>d</sub> (<i>s</i>) 是非对称规则采样模式下的数字延迟 (装载延迟<i>λ</i>及零阶保持器 (ZOH) 延迟) , 如式 (5) 所示。需要注意的是, ZOH中的幅值传递函数已经在求解逆变器输出电压<i>U</i><sub>o</sub>的频谱过程中归入了<i>G</i><sub>1</sub> (<i>s</i>) 和<i>G</i><sub>2</sub> (<i>s</i>) (见附录A式 (A3) ) 。此外, 由于输出电压中谐波<i>n</i><sub>p</sub>的基带谐波分量较小, 为了模型的简化, 忽略了谐波的基带谐波的作用。</p>
                </div>
                <div class="p1">
                    <p id="75"><i>G</i><sub>d</sub> (<i>s</i>) =e<sup>-0.5<i>T</i><sub>s</sub>-<i>λT</i><sub>s</sub></sup>      (5) </p>
                </div>
                <div class="area_img" id="76">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 PWM多频模型" src="Detail/GetImg?filename=images/DLXT201915023_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 PWM多频模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Multi-frequency model of PWM</b></p>

                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>2</b> 单相逆变器的多频阻抗建模</h3>
                <h4 class="anchor-tag" id="78" name="78"><b>2.1</b> 单台并网逆变器多频阻抗模型</h4>
                <div class="p1">
                    <p id="79">传统的采用单网侧电流反馈控制的LCL滤波并网逆变器控制框图如图3所示, <i>G</i><sub>c</sub> (<i>s</i>) 和<i>G</i><sub>f</sub> (<i>s</i>) 分别是电流调节器和并网耦合点 (point of common coupling, PCC) 电压前馈环节的传递函数, <i>L</i><sub>1</sub>, <i>C</i>, <i>L</i><sub>2</sub>分别是逆变器侧电感、滤波电容、网侧电感。</p>
                </div>
                <div class="area_img" id="80">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 单网侧电流反馈的逆变器控制框图" src="Detail/GetImg?filename=images/DLXT201915023_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 单网侧电流反馈的逆变器控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Block diagram of control of the inverter with current feedback on single-wire side</b></p>

                </div>
                <div class="p1">
                    <p id="81">根据多频建模思想<citation id="329" type="reference"><link href="297" rel="bibliography" /><link href="305" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">24</a>]</sup></citation>, 结合图2所示的PWM多频模型, 图4给出了计及边带谐波影响的并网逆变器的控制框图。</p>
                </div>
                <div class="area_img" id="82">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 计及谐波耦合作用的单台并网逆变器的控制框图" src="Detail/GetImg?filename=images/DLXT201915023_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 计及谐波耦合作用的单台并网逆变器的控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Block diagram of control of a single grid-connected inverter with harmonic interactions</b></p>

                </div>
                <div class="p1">
                    <p id="83">图4中, 当开关SW位于<i>i</i><sub>L</sub>反馈回路时, 为单逆变器侧电流闭环控制;当开关SW位于<i>i</i><sub>g</sub>反馈回路时, 为单网侧电流闭环控制, 本文以单网侧电流反馈为例讨论逆变器的多频阻抗模型。图4中, <i>s</i>和<i>s</i>′分别代表谐波扰动j<i>ω</i><sub>p</sub>和主导边带谐波j (<i>ω</i><sub>c</sub>-<i>ω</i><sub>0</sub>-<i>ω</i><sub>p</sub>) , 当SW断开时, PCC电压<i>u</i><sub>pcc</sub>和逆变器输出电压<i>U</i><sub>o</sub>至逆变器侧电感电流<i>i</i><sub>L</sub>和电网电流<i>i</i><sub>g</sub>的传递函数满足式 (6) —式 (9) 。</p>
                </div>
                <div class="p1">
                    <p id="84"><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mo stretchy="false"> (</mo><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mi>C</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mi>s</mi><msup><mrow></mrow><mn>3</mn></msup><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub><mi>C</mi><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="86"><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mn>1</mn></mrow><mrow><mi>s</mi><msup><mrow></mrow><mn>3</mn></msup><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub><mi>C</mi><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>s</mi><msup><mrow></mrow><mn>3</mn></msup><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub><mi>C</mi><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></msub><mo>=</mo><mfrac><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mi>C</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>s</mi><msup><mrow></mrow><mn>3</mn></msup><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub><mi>C</mi><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="92">当<i>i</i><sub>g</sub>反馈回路闭合时, 定义流入逆变器的电流为正方向, 根据图4所示的逆变器控制框图可以求取PCC电压<i>u</i><sub>pcc</sub> (<i>s</i>) 和<i>u</i><sub>pcc</sub> (<i>s</i>′) 至电网电流<i>i</i><sub>g</sub> (<i>s</i>) 和<i>i</i><sub>g</sub> (<i>s</i>′) 的传递函数为<i>G</i><sub><i>u</i><sub>pcc</sub>-<i>i</i><sub>g</sub></sub>, <i>G</i><sub><i>u</i><sub>pcc</sub>′-<i>i</i><sub>g</sub></sub>, <i>G</i><sub><i>u</i><sub>pcc</sub>-<i>i</i><sub>g</sub>′</sub>, <i>G</i><sub><i>u</i><sub>pcc</sub>′-<i>i</i><sub>g</sub>′</sub>, 进而形成如式 (10) 所示的逆变器多频输出导纳<i>Y</i><sub>o-<i>i</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></msub></mtd><mtd><mo>-</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>´</mo><mo>-</mo><mi>i</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></msub></mtd></mtr><mtr><mtd><mo>-</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><msup><mtext>g</mtext><mo>′</mo></msup></msub></mrow></msub></mtd><mtd><mo>-</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>´</mo><mo>-</mo><mi>i</mi><msub><mrow></mrow><msup><mtext>g</mtext><mo>′</mo></msup></msub></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>3</mn></mrow></msub></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>-</mo><mi>i</mi></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<b><i>Y</i></b><sub>o-<i>i</i></sub>的数学表达式参见附录C。</p>
                </div>
                <div class="p1">
                    <p id="95">类似的, 电网阻抗可以定义为:</p>
                </div>
                <div class="area_img" id="96">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_09600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="98">式中:<i>L</i><sub>g</sub>为电网电感。</p>
                </div>
                <div class="p1">
                    <p id="99">根据式 (10) 和式 (11) 可以获得单台逆变器的多频阻抗模型, 如图5所示。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.2</b> 多机并联系统多频阻抗模型</h4>
                <div class="p1">
                    <p id="101">相较于传统的逆变器输出阻抗而言, PWM环节中的载波相位信息已经包含于多频输出阻抗中的<i>Y</i><sub>12</sub>和<i>Y</i><sub>13</sub>中, 因此只需将如式 (10) 所示的单台逆变器的多频阻抗模型推广至逆变器并联系统中, 就可以分析载波相位对谐振环流的影响。</p>
                </div>
                <div class="area_img" id="102">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 单台逆变器的多频阻抗模型" src="Detail/GetImg?filename=images/DLXT201915023_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 单台逆变器的多频阻抗模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Multi-frequency impedance model of single inverter</b></p>

                </div>
                <div class="p1">
                    <p id="104">如图6所示的<i>n</i>台逆变器并联系统, 对于第<i>k</i>台逆变器而言, 在忽略其他逆变器的等效电流源及电网电压激励时, 流出该逆变器的电流<i>i</i><sub>g-<i>k</i></sub>满足式 (12) 。</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>-</mo><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>-</mo><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo> (</mo><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>≠</mo><mi>k</mi></mrow><mi>n</mi></munderover><mi>Y</mi></mstyle><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn><mo>-</mo><mi>i</mi></mrow></msub></mtd><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>≠</mo><mi>k</mi></mrow><mi>n</mi></munderover><mi>Y</mi></mstyle><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn><mo>-</mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>≠</mo><mi>k</mi></mrow><mi>n</mi></munderover><mi>Y</mi></mstyle><msub><mrow></mrow><mrow><mn>1</mn><mn>3</mn><mo>-</mo><mi>i</mi></mrow></msub></mtd><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>≠</mo><mi>k</mi></mrow><mi>n</mi></munderover><mi>Y</mi></mstyle><msub><mrow></mrow><mrow><mn>1</mn><mn>4</mn><mo>-</mo><mi>i</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub></mrow><mo>) </mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>≠</mo><mi>k</mi></mrow><mi>n</mi></munderover><mi mathvariant="bold-italic">Y</mi></mstyle><msub><mrow></mrow><mrow><mtext>o</mtext><mo>-</mo><mi>i</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false">) </mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="106">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 多逆变器并联的多频阻抗模型" src="Detail/GetImg?filename=images/DLXT201915023_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 多逆变器并联的多频阻抗模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Multi-frequency impedance model of parallel inverters</b></p>

                </div>
                <div class="p1">
                    <p id="107">从<i>PCC</i>处向第<i>k</i>台逆变器看去, 第<i>k</i>台逆变器的输出电流<i>i</i><sub>g-<i>k</i></sub>还满足式 (13) 。</p>
                </div>
                <div class="area_img" id="108">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_10800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="110">式中:<i>i</i><sub>c</sub>为第<i>k</i>台逆变器的诺顿等效电流源。</p>
                </div>
                <div class="p1">
                    <p id="111">将式 (12) 中的PCC电压代入式 (13) , 可得:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>-</mo><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>-</mo><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">Ι</mi><mo>+</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>-</mo><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>≠</mo><mi>k</mi></mrow><mi>n</mi></munderover><mi mathvariant="bold-italic">Y</mi></mstyle><msub><mrow></mrow><mrow><mtext>o</mtext><mo>-</mo><mi>i</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false">]</mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式 (14) 表明并联系统中各逆变器进网电流是一个双输入双输出的传递函数矩阵, 系统的稳定性取决于如式 (15) 所示的回率矩阵<b><i>R</i></b>是否满足广义奈奎斯特稳定判据<citation id="330" type="reference"><link href="307" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。此外, 需要注意的是, <b><i>R</i></b>的特征值的个数取决于<b><i>R</i></b>的阶数<citation id="331" type="reference"><link href="307" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 即与多频输出导纳矩阵<b><i>Y</i></b><sub>o-<i>i</i></sub>的阶数保持一致, 该阶数取决于所分析的谐波<i>s</i>及边带谐波<i>s</i>′的个数, 与逆变器台数变化没有关系。</p>
                </div>
                <div class="p1">
                    <p id="114"><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">R</mi><mo>=</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>-</mo><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>≠</mo><mi>k</mi></mrow><mi>n</mi></munderover><mi mathvariant="bold-italic">Y</mi></mstyle><msub><mrow></mrow><mrow><mtext>o</mtext><mo>-</mo><mi>i</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup></mrow></math></mathml>      (15) </p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.3</b> 多频阻抗模型的推广</h4>
                <div class="p1">
                    <p id="117">图6中的多频阻抗模型也适用于采用不同PWM、数字采样模式及电流控制的逆变器并联系统中。当逆变器采用不同的PWM策略时, 如单极性调制, 其相当于一对互补的调制波+<i>f</i> (<i>t</i>+<i>t</i><sub>m</sub>) 与-<i>f</i> (<i>t</i>+<i>t</i><sub>m</sub>) 分别进行双极性调制 (参见附录D) , 依据一维频谱分析法可求取逆变器输出电压时域展开式如附录D式 (D1) 。再根据所采用的数字采样模式可相应地推导离散采样脉冲序列的无穷级数, 如本文所使用的非对称规则采样 (参见附录D式 (D6) ) 。附录D整理了不同情形下推导逆变器输出电压频谱时所需的数学表达式。在此基础上, 按照附录A和附录B可以推导出逆变器输出电压的频谱, 获得谐波间的映射关系<i>G</i><sub>1</sub>和<i>G</i><sub>2</sub>。最后, 根据所采用的电流控制策略, 依据图4形成如式 (10) 的多频输出阻抗<b><i>Y</i></b><sub>o-<i>i</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="118">可见, 逆变器采用不同的PWM、数字采样模式及电流控制时, 式 (10) 所获得的多频输出阻抗<b><i>Y</i></b><sub>o-<i>i</i></sub>会有所差异, 但并联系统的稳定性仍然取决于式 (15) 所示的回率矩阵<b><i>R</i></b>是否满足广义奈奎斯特判据。也就是说, 图6所获得的多频阻抗模型具有一般性, 适用于不同类型的单相逆变器并联系统。</p>
                </div>
                <h3 id="119" name="119" class="anchor-tag"><b>3</b> 谐波谐振特性分析</h3>
                <div class="p1">
                    <p id="120">式 (4) 表明<i>M</i><sub>0</sub> (基波幅值) 和<i>M</i><sub>p</sub> (扰动幅值) 会影响PWM环节中谐波间的耦合关系, 改变单台逆变器的多频输出阻抗将影响回率矩阵<b><i>R</i></b>的特征函数。<i>M</i><sub>0</sub>与逆变器的调制比有关, 一般在0.7～0.95;<i>M</i><sub>p</sub>是谐波的小信号扰动 (<i>M</i><sub>p</sub>≪<i>M</i><sub>0</sub>) 。附录E图E1 (a) 和 (b) 给出了扰动频率<i>ω</i><sub>p</sub>和扰动幅值<i>M</i><sub>p</sub>变化时, <i>G</i><sub>1</sub>和<i>G</i><sub>2</sub>的幅值增益变化。在图E1 (a) 和 (b) 中, 对于某一谐波扰动<i>f</i>而言, 当扰动幅值<i>M</i><sub>p</sub>变化时, |<i>G</i><sub>1</sub>|和|<i>G</i><sub>2</sub>|基本保持不变, 因此, 可以忽略逆变器实际运行时谐波幅值<i>M</i><sub>p</sub>变化的影响。</p>
                </div>
                <div class="p1">
                    <p id="121">下面针对<i>M</i><sub>0</sub>=0.75, <i>M</i><sub>p</sub>=0.2研究单网侧电流闭环的逆变器并联系统的谐振环流特性。</p>
                </div>
                <div class="p1">
                    <p id="122">附录E图E2给出了采用不同LCL滤波参数和装载延迟<i>λ</i>下逆变器的多频输出阻抗中的<i>Z</i><sub>o-11</sub> (即1/<i>Y</i><sub>11</sub>, 即电网电压扰动<i>u</i><sub>pcc</sub> (<i>s</i>) 与进网电流<i>i</i><sub>g</sub> (<i>s</i>) 间的一一映射) 的波特图, 同时将传统的不计及PWM环节非线性时的逆变器输出阻抗<i>Z</i><sub>o</sub>一并绘制于图中, 相关参数参见表1, 其中<i>L</i><sub>1</sub>为滤波电感, <i>C</i>为滤波电容, <i>L</i><sub>2</sub>为网侧电感, <i>λ</i>为装载延迟, <i>f</i><sub>c</sub>为开关频率, <i>f</i><sub>s</sub>为采样频率, <i>f</i><sub>res</sub>为LCL固有谐振频率。参数1依据文献<citation id="332" type="reference">[<a class="sup">26</a>]</citation>设计, 通过增加装载延迟<i>λ</i>的方式使得逆变器单网侧电流闭环控制时稳定, 参数2通过降低<i>L</i><sub>2</sub>实现一个较低输出阻抗的逆变器系统。根据附录E图E2可以发现相较于采用参数1, 采用参数2的逆变器在谐振频率附近的<i>Z</i><sub>o-11</sub>阻抗模值较低 (-8 dB&lt;6 dB) , 即采用参数2的逆变器对谐振频率附近谐波阻尼效果较差。此外, 传统的输出阻抗<i>Z</i><sub>o</sub> (虚线) 同<i>Z</i><sub>o-11</sub> (实线) 的幅相曲线基本重合, 表明如式 (10) 所示的逆变器的多频输出阻抗<i>Z</i><sub>o-<i>k</i></sub>=1/<i>Y</i><sub>o-<i>k</i></sub>包含了传统的输出阻抗信息。</p>
                </div>
                <div class="area_img" id="123">
                    <p class="img_tit"><b>表1 逆变器参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Parameters of inverter</b></p>
                    <p class="img_note"></p>
                    <table id="123" border="1"><tr><td>类别</td><td><i>L</i><sub>1</sub>/mH</td><td><i>C</i>/μF</td><td><i>L</i><sub>2</sub>/mH</td><td><i>λ</i></td><td><i>f</i><sub>c</sub>/kHz</td><td><i>f</i><sub>s</sub>/kHz</td><td><i>f</i><sub>res</sub>/kHz</td></tr><tr><td><br /> 参数1</td><td>0.75</td><td>6.8</td><td>0.200</td><td>2</td><td>15</td><td>30</td><td>4.85</td></tr><tr><td><br /> 参数2</td><td>0.75</td><td>6.8</td><td>0.062</td><td>1</td><td>15</td><td>30</td><td>8.06</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="124">当<i>n</i>台逆变器并联系统中各逆变器参数一致时, 虽然各台逆变器的<i>Z</i><sub>o-11</sub>相同, 但由于载波相位<i>θ</i><sub>c</sub>与多频输出阻抗中的<i>Y</i><sub>12</sub>和<i>Y</i><sub>13</sub>有关, 进而会影响<i>n</i>台逆变器并联系统的谐波特性。对于采用参数1的逆变器并联系统而言 (<i>n</i>=2) , 图E3 (a) 和 (b) 分别给出了载波相位异步和同步下的回率矩阵<b><i>R</i></b>的特征值函数的波特图, 可以发现两种载波相位下特征值皆小于0 dB, 相角皆在 (-180°, 180°) 范围内, 根据广义奈奎斯特稳定判据可知并联系统稳定, 且具有较大的稳定裕度。</p>
                </div>
                <div class="p1">
                    <p id="125">当采用参数2的逆变器并联时 (<i>n</i>=2) , 图E4 (a) 和 (b) 分别给出了载波相位异步和同步下的回率矩阵<b><i>R</i></b>的特征值函数的波特图, 可以发现此时特征值在7～8 kHz大于0 dB, 且载波异步时, 特征值1的相角接近于180°, 尽管并联系统稳定, 但会激起谐波电流, 由于载波相位异步, 该谐波电流将会在逆变器间流通。此外, 相对于载波异步而言, 载波同步时, 并联系统具有更好的相角裕度。</p>
                </div>
                <div class="p1">
                    <p id="126">结合附录E图E2, 采用参数1的逆变器阻抗<i>Z</i><sub>o-11</sub>幅频特性要优于采用参数2的逆变器阻抗, 因此, 如果在逆变器软、硬件参数设计时, 能够保证逆变器输出阻抗在谐振频率附近具有较高的阻抗值 (如大于5 dB) , 可以大大减小载波相位的差异对并联系统谐振环流的影响。</p>
                </div>
                <div class="p1">
                    <p id="127">进一步, 当3台采用参数2的逆变器并联时 (<i>n</i>=3) , 附录E图E5 (a) 和 (b) 分别给出了载波相位异步 (<i>θ</i><sub>c1</sub>+<i>θ</i><sub>c2</sub>+<i>θ</i><sub>c3</sub>=180°, <i>θ</i><sub>c1</sub>-<i>θ</i><sub>c2</sub>=<i>θ</i><sub>c3</sub>-<i>θ</i><sub>c1</sub>=360°/<i>n</i>) 和同步 (<i>θ</i><sub>c1</sub>=<i>θ</i><sub>c2</sub>=<i>θ</i><sub>c3</sub>) 下的回率矩阵<b><i>R</i></b>的特征值函数的波特图。当载波异步时, 特征值1的相位同样在7～8 kHz频段内接近180°, 而当载波同步时, 并联系统具有更好的相角裕度。该现象同附录E图E4中的2台逆变器并联时的情形类似, 这也与文献<citation id="333" type="reference">[<a class="sup">17</a>]</citation>中指出的并联台数<i>n</i>对谐振环流特性影响较小保持一致。</p>
                </div>
                <div class="p1">
                    <p id="128">上述针对载波相位对并联系统谐振环流特性影响的分析思路可以整理为附录E图E6。首先, 参照附录A和附录B, 根据PWM方式推导逆变器输出电压在时域中的展开式, 然后结合数字采样模式对该电压进行快速傅里叶变换 (FFT) , 获得PWM环节中的谐波映射关系, 推导形如式 (10) 的多频阻抗, 最后依据广义奈奎斯特判据研究载波相位差异下回率矩阵<b><i>R</i></b>的特征根的幅相特性, 分析逆变器间谐波谐振特性。</p>
                </div>
                <h3 id="129" name="129" class="anchor-tag"><b>4</b> 仿真与实验验证</h3>
                <div class="p1">
                    <p id="130">为了验证前述多频阻抗模型用于逆变器并联系统谐振环流特性分析的有效性, 首先搭建了两台逆变器并联的实验平台, 并每隔2 s对两台逆变器的控制载波相位进行一次同步/异步切换, 逆变器相关参数见表1。</p>
                </div>
                <div class="p1">
                    <p id="131">附录E图E7和图E8分别给出了采用参数1的逆变器在载波相位异步和同步时的并联系统电流波形 (<i>n</i>=2) 。首先, 进网电流<i>i</i><sub>g1</sub> (CH1) 和<i>i</i><sub>g2</sub> (CH2) 并没有呈现明显的周期性变化。通过对<i>i</i><sub>g1</sub>进行FFT可以发现两台逆变器进网电流<i>i</i><sub>g1</sub> (CH1) 和<i>i</i><sub>g2</sub> (CH2) 中的高频谐波电流主要位于LCL滤波器谐振频率附近 (4 kHz) , 这也是图E2中输出阻抗幅值谷底点<i>V</i>所处的频率。此外, 无论控制载波相位同步还是异步, <i>i</i><sub>g1</sub> (CH1) 和<i>i</i><sub>g2</sub> (CH2) 波形差异较小, <i>i</i><sub>g1</sub>的FFT分析还表明高频谐波电流幅值都较小 (小于50 dB) , 即在采用参数1的逆变器并联系统中 (LCL谐振频率附近输出阻抗模值大于5 dB) , 载波相位的差异对逆变器间的高频谐振环流影响不大, 这与附录E图E2的理论分析保持一致。</p>
                </div>
                <div class="p1">
                    <p id="132">附录E图E9和图E10分别给出了采用参数2的逆变器在载波相位异步和同步时的并联系统进网电流波形 (<i>n</i>=2) 。与附录E图E7和图E8不同, 进网电流<i>i</i><sub>g1</sub> (CH1) 和<i>i</i><sub>g2</sub> (CH2) 呈现明显的周期性变化。当载波异步时, 如图E9所示, 逆变器侧电感电流<i>i</i><sub>L1</sub>和<i>i</i><sub>L2</sub>相位相差180°, 每台逆变器进网电流<i>i</i><sub>g1</sub> (CH1) 和<i>i</i><sub>g2</sub> (CH2) 都含有7～8 kHz附近的谐波电流, 但总进网电流 (<i>i</i><sub>g1</sub>+<i>i</i><sub>g2</sub>) 并无高频谐波电流, 说明该谐波电流在逆变器间流通, 符合图E4 (a) 的理论分析。而当载波相位同步时, 如图E10中对进网电流<i>i</i><sub>g1</sub>的FFT所示, 每台逆变器进网电流7～8 kHz频段内的谐波含量明显减少, 说明载波同步有助于逆变器间的谐振环流的抑制。</p>
                </div>
                <div class="p1">
                    <p id="133">根据附录E图E7—图E10的实验波形可知, 相较于参数2, 逆变器采用参数1时的并联系统受载波相位差异影响较小, 表明谐振频率附近输出阻抗模值的提升有助于并联系统谐振环流的抑制。</p>
                </div>
                <div class="p1">
                    <p id="134">然后, 在Saber仿真软件中搭建了3台采用参数2的逆变器并联系统仿真模型。附录E图E11和图E12分别给出了载波相位异步 (<i>θ</i><sub>c1</sub>+<i>θ</i><sub>c2</sub>+<i>θ</i><sub>c3</sub>=180°, <i>θ</i><sub>c1</sub>-<i>θ</i><sub>c2</sub>=<i>θ</i><sub>c3</sub>-<i>θ</i><sub>c1</sub>=360°/<i>n</i>) 和同步时的并联系统电流波形 (<i>n</i>=3) 。与图E9和图E10类似, 当载波异步时, 如图E11所示, 每台逆变器进网电流都含有高频谐波电流, 但总进网电流 (<i>i</i><sub>total</sub>=<i>i</i><sub>g1</sub>+<i>i</i><sub>g2</sub>+<i>i</i><sub>g3</sub>) 并无高频谐波, 说明该电流在逆变器间流通, 与图E5 (a) 理论分析一致。而当载波相位同步时, 如图E12中对进网电流<i>i</i><sub>g1</sub>的FFT所示, 每台逆变器进网电流在7～8 kHz频段内的谐波含量明显减少, 说明载波同步有助于逆变器间谐振环流的抑制。</p>
                </div>
                <h3 id="135" name="135" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="136">本文计及数字控制及PWM非线性环节的影响, 基于一维频谱分析法推导了当调制波存在扰动时的逆变器输出电压谐波成分, 建立了同类单相并网逆变器并联系统的多频阻抗模型, 据此明晰了载波相位差异对并联系统的谐振环流的影响。</p>
                </div>
                <div class="p1">
                    <p id="137">1) 建立的多频阻抗模型虽针对单网侧电流闭环控制的单相逆变器并联系统, 但易扩展至不同电流控制、不同采样模式下的同类逆变器并联系统。</p>
                </div>
                <div class="p1">
                    <p id="138">2) 得到了PWM环节谐波耦合项的传递函数, 形成了一套完整的谐振环流分析方法。</p>
                </div>
                <div class="p1">
                    <p id="139">3) 在采用单网侧电流闭环的逆变器并联系统中, 载波相位同步和优化设计逆变器的输出阻抗有助于谐振频率附近的谐振环流的抑制。</p>
                </div>
                <div class="p1">
                    <p id="140">由于逆变器多频输出阻抗数学表达式较为复杂, 对其进行简化以便于回率矩阵特征值分析是下一步研究的重点。在此基础上, 对于多台采取不同电流控制和采样模式的不同类型的逆变器并联系统的谐振环流分析也是值得进一步开展的工作。</p>
                </div>
                <div class="p1">
                    <p id="141">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="165" name="165" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="166">本附录求取式 (1) 的傅里叶变换。首先，易求取式 (1) 中的离散调制波f<sub>d</sub> (t+t<sub>m</sub>) 的傅里叶变换的表达式，如式 (A1) 。</p>
                </div>
                <div class="area_img" id="167">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="168">然后，式 (1) 中的非线性传递过程可以由图A1. (a) 描述。</p>
                </div>
                <div class="area_img" id="169">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 PWM环节中等效的信号传递过程" src="Detail/GetImg?filename=images/DLXT201915023_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 PWM环节中等效的信号传递过程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Equivalent signal flow process of the PWM block</p>

                </div>
                <div class="p1">
                    <p id="170">图A1中采样保持 (S/H) 环节可以放置于非线性环节之后，这是因为非线性环节的输出仅取决于当前时刻的输入，不具备记忆效应。S/H可以等效为无限冲激串it (t) 串联ZOH，对于非对称规则采样而言，图1 (b) 中的无限冲激串的傅里叶级数展开为 (A2) ，φ<sub>c</sub>是三角载波的初始相角。在不考虑ZOH引入的半拍延迟下，ZOH的传递函数可以表示为 (A3) 。</p>
                </div>
                <div class="area_img" id="171">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="172">采用非对称规则采样的PWM过程中信号流动如图A1. (b) 所示，其中，非线性环节的输出x<sub>m</sub> (t) 的傅里叶变换为：</p>
                </div>
                <div class="area_img" id="173">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="174">x<sub>m</sub> (t) 经过S/H后的信号y<sub>m</sub> (t) 的傅里叶变换为：</p>
                </div>
                <div class="area_img" id="175">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="176">因此，式 (1) 中第二部分无穷级数的傅里叶变换为：</p>
                </div>
                <div class="area_img" id="177">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="178">定义q=2k+m，需要注意的是，q和m具有相同的奇偶性，F<sub>m</sub> (ω) 可以改写成F<sub>m-odd</sub> (ω) +F<sub>m-even</sub> (ω) ，如式 (A7) 。</p>
                </div>
                <div class="area_img" id="179">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="180">为了使得q和m能直接在-∞～+∞内求和，引入如式 (A8) 的奇偶筛分算子。这也是非对称规则采样相对于对称规则采样不同的地方。</p>
                </div>
                <div class="area_img" id="181">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="182">对式 (A7) 各项乘以 (A8) ，并进行化简，可以得到：</p>
                </div>
                <div class="area_img" id="183">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="184">其中，D<sub>1</sub>=π (1+f (t+t<sub>m</sub>) ) /2, D<sub>2</sub>=π (1-f (t+t<sub>m</sub>) ) /2，α=ω<sub>c</sub>/ω。</p>
                </div>
                <div class="p1">
                    <p id="185">当θ是 (-π, π) 上的周期函数时，锯齿波函数st (θ) 的傅里叶级数展开为：</p>
                </div>
                <div class="area_img" id="186">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="187">那么F<sub>m-odd</sub>和F<sub>m-even</sub>中的第一个无穷级数满足：</p>
                </div>
                <div class="area_img" id="188">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="189">对于式 (A9) 中F<sub>m-odd</sub>而言，由第一个级数 (=-π) 对F<sub>m-odd</sub>的频谱贡献皆位于q∙ω<sub>c</sub>处，而sin (q∙π/2) ∙cos (π/2/α) 在q∙ω<sub>c</sub>处恒为0。而对于F<sub>m-even</sub>而言，当且仅当q为偶数时 (cos (q∙π/2) ≠0) ，该级数 (=-πf (t+t<sub>m</sub>) ) 对F<sub>m-even</sub>频谱的贡献不等于0，并满足式 (A12) 。</p>
                </div>
                <div class="area_img" id="190">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="191">可以发现式 (A12) 与式 (A1) 所包含的频谱分量的幅值相同，相位相反。即：</p>
                </div>
                <div class="area_img" id="192">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="193">下面继续讨论式 (A9) 中的第二个级数，当θ是 (-π, π) 上的周期函数时：</p>
                </div>
                <div class="area_img" id="195">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="194">根据式 (A14) ，式 (A9) 中第二个级数对F<sub>m-odd</sub>和F<sub>m-even</sub>的频谱贡献可以进一步简化为：</p>
                </div>
                <div class="area_img" id="197">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="196">综合式 (A7) 、 (A9) 、 (A13) 和 (A15) 可知式 (1) 的频谱满足：</p>
                </div>
                <div class="area_img" id="198">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="199" name="199" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="200">本附录求取调制波为基波和谐波扰动共同作用下，逆变器输出电压的频谱的数学表达式。重写式 (2) 中的第m项为</p>
                </div>
                <div class="area_img" id="201">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="202">其中，<image id="203" type="" href="images/DLXT201915023_20300.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="204">当f (t+t<sub>m</sub>) 为周期函数时，e<sup>jγ (ω) f (t+tm) </sup>也为周期函数，其傅里叶级数展开式为：</p>
                </div>
                <div class="area_img" id="205">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="206">将式 (B2) 带入式 (B1) 可得：</p>
                </div>
                <div class="area_img" id="207">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="208">当f (t+t<sub>m</sub>) =M<sub>0</sub>cos (ω<sub>0</sub> (t+t<sub>m</sub>) ) ，根据Jacobi-Anger展开：</p>
                </div>
                <div class="area_img" id="209">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="210">因此，C<sub>mn</sub> (ω) 及共轭复数存在：</p>
                </div>
                <div class="area_img" id="211">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="212">其中φ<sub>0</sub>是基波相位J<sub>n</sub>是第1类n阶贝塞尔函数。</p>
                </div>
                <div class="p1">
                    <p id="213">根据 (B3) 和 (B5) ，以及e<sup>jnπ/2</sup>=j<sup>n</sup>, P<sub>m</sub> (ω) 可以表示为：</p>
                </div>
                <div class="area_img" id="214">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="215">当调制波还含有谐波成分时，如式 (B7) ：</p>
                </div>
                <div class="area_img" id="216">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="217">其中n<sub>p</sub>为扰动谐波的次数，根据Jacobi-Anger展开，可知：</p>
                </div>
                <div class="area_img" id="218">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="219">其中，t<sub>p</sub>是谐波的初始时移。</p>
                </div>
                <div class="p1">
                    <p id="220">式 (B8) 中两个指数函数的傅里叶级数相乘等于其系数的卷积，即：</p>
                </div>
                <div class="area_img" id="221">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="222">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="223">将式 (B10) 代入 (B3) ，可得第m条支路输出信号频谱为：</p>
                </div>
                <div class="area_img" id="224">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="225">带入α、β、γ，并对m条支路求和有：</p>
                </div>
                <div class="area_img" id="226">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="227" name="227" class="anchor-tag">附录C</h3>
                <div class="p1">
                    <p id="228">本附录给出式 (10) 所示的逆变器多频输出阻抗Y<sub>o-i</sub>的数学表达式。</p>
                </div>
                <div class="area_img" id="229">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="230">其中，上标“～”代表边带谐波频率s’，∆是图4所示的逆变器控制系统的特征方程，如式 (C5) 。</p>
                </div>
                <div class="area_img" id="231">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="232" name="232" class="anchor-tag">附录D</h3>
                <div class="p1">
                    <p id="233">本附录求取单极性调制逆变器输出电压在时域下的数学展开式，并说明不同采样模式下的PWM谐波求取的不同之处。</p>
                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1双极性调制和单极性调制过程" src="Detail/GetImg?filename=images/DLXT201915023_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1双极性调制和单极性调制过程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 The process of the bipolar and the unipolar PWM</p>

                </div>
                <div class="p1">
                    <p id="235">图D1给出了双极性调制和单极性调制的基本过程，对于双极性调制而言，如图D1 (a) ，根据一维频谱分析法，逆变器输出电压u<sub>o</sub> (t) 在时域中的数学展开式为式 (1) 。而对于单极性调制而言，如图D1 (b) 所示，单极性调制可以等效为一对互补调制波，即-f (t+t<sub>m</sub>) 与+f (t+t<sub>m</sub>) ，分别与三角载波截交，相应的桥臂电压分别为M<sub>1</sub>和M<sub>2</sub>，并用0.5∙M<sub>1</sub>减去0.5∙M<sub>2</sub>即可获得单极性调制下逆变器的输出电压u<sub>o</sub> (t) ，根据一维频谱分析法，可以求取u<sub>o</sub> (t) 的数学表达式为式 (D1) 。</p>
                </div>
                <div class="area_img" id="236">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="237">因此，单极性调制和双极性调制时，桥臂输出电压u<sub>o</sub> (t) 的时域表达式可以分别整理为 (D2) 和 (D3) </p>
                </div>
                <div class="area_img" id="238">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="239">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="240">其中f<sub>d</sub> (t+t<sub>m</sub>) 是调制波f (t+t<sub>m</sub>) 经过采样后的离散形式。</p>
                </div>
                <div class="p1">
                    <p id="241">对于采用非对称规则采样模式而言，采样脉冲序列的傅里叶级数和零阶保持器为：</p>
                </div>
                <div class="area_img" id="242">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="243">对于采用对称规则采样模式而言，采样脉冲序列的傅里叶级数和零阶保持器为：</p>
                </div>
                <div class="area_img" id="244">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915023_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="245">因此，根据逆变器所采用的调制方式、采样和装载模式，相应的选取 (D2) ～ (D7) ，按照附录A和B即可求取逆变器输出电压u<sub>o</sub> (t) 的傅里叶表达式，获得PWM环节中谐波映射关系。</p>
                </div>
                <h3 id="246" name="246" class="anchor-tag">附录E</h3>
                <div class="area_img" id="247">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E1谐波幅值Mp对|G1|和|G2|的影响 (M0=0.75)" src="Detail/GetImg?filename=images/DLXT201915023_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E1谐波幅值Mp对|G<sub>1</sub>|和|G<sub>2</sub>|的影响 (M0=0.75)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E1 Influence of Mp on the modulus of G<sub>1</sub> and G<sub>2</sub> (M0=0.75) </p>

                </div>
                <div class="area_img" id="248">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E2不同参数下逆变器输出阻抗对比" src="Detail/GetImg?filename=images/DLXT201915023_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E2不同参数下逆变器输出阻抗对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E2 Comparison of inverter output impedance with different parameters</p>

                </div>
                <div class="area_img" id="249">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E3载波相位差异时回率矩阵特征值波特图 (case 1, n=2)" src="Detail/GetImg?filename=images/DLXT201915023_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E3载波相位差异时回率矩阵特征值波特图 (case 1, n=2)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E3 Bode of the eigenvalue of the return ratio with different carrier phases (case 1, n=2) </p>

                </div>
                <div class="area_img" id="250">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E4载波相位差异时回率矩阵特征值波特图 (case 2, n=2)" src="Detail/GetImg?filename=images/DLXT201915023_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E4载波相位差异时回率矩阵特征值波特图 (case 2, n=2)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E4 Bode of the eigenvalue of the return ratio with different carrier phases (case 2, n=2) </p>

                </div>
                <div class="area_img" id="251">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E5采用参数2逆变器3台并联时的特征值波特图" src="Detail/GetImg?filename=images/DLXT201915023_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E5采用参数2逆变器3台并联时的特征值波特图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E5 Bode of the eigenvalue of the return ratio of three-parallel inverters with case 2</p>

                </div>
                <div class="area_img" id="252">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E6载波相位对谐振环流影响的分析思路" src="Detail/GetImg?filename=images/DLXT201915023_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E6载波相位对谐振环流影响的分析思路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E6 Analysis method of the influence of the carrier phase on the circulating current</p>

                </div>
                <div class="area_img" id="253">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E7两台逆变器载波相位异步时电流波形 (case 1)" src="Detail/GetImg?filename=images/DLXT201915023_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E7两台逆变器载波相位异步时电流波形 (case 1)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E7 Waveforms of two paralleled inverters under asynchronous carriers (case 1) </p>

                </div>
                <div class="area_img" id="254">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E8两台逆变器载波相位同步时电流波形 (case 1)" src="Detail/GetImg?filename=images/DLXT201915023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E8两台逆变器载波相位同步时电流波形 (case 1)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E8 Waveforms of two paralleled inverters under synchronous carriers (case 1) </p>

                </div>
                <div class="area_img" id="255">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E9两台逆变器载波相位异步时电流波形 (case 2)" src="Detail/GetImg?filename=images/DLXT201915023_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E9两台逆变器载波相位异步时电流波形 (case 2)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E9 Waveforms of two paralleled inverters under asynchronous carriers (case 2) </p>

                </div>
                <div class="area_img" id="256">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E10两台逆变器载波相位同步时电流波形 (case 2)" src="Detail/GetImg?filename=images/DLXT201915023_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E10两台逆变器载波相位同步时电流波形 (case 2)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E10 Waveforms of two paralleled inverters under synchronous carriers (case 2) </p>

                </div>
                <div class="area_img" id="257">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E11三台逆变器载波相位异步时电流波形 (case 2)" src="Detail/GetImg?filename=images/DLXT201915023_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E11三台逆变器载波相位异步时电流波形 (case 2)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E11 Waveforms of three paralleled inverters under asynchronous carriers (case 2) </p>

                </div>
                <div class="area_img" id="258">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915023_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E12三台逆变器载波相位同步时电流波形 (case 2)" src="Detail/GetImg?filename=images/DLXT201915023_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E12三台逆变器载波相位同步时电流波形 (case 2)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915023_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E12 Waveforms of three paralleled inverters under synchronous carriers (case 2) </p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="259">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and Analysis of Harmonic Stability in an AC Power-Electronics-Based Power System">

                                <b>[1]</b>WANG Xiongfei, BLAABJERG F, WU Weimin.Modeling and analysis of harmonic stability in an AC power-electronics-based power system[J].IEEE Transactions on Power Electronics, 2014, 29 (12) :6421-6432.
                            </a>
                        </p>
                        <p id="261">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802011&amp;v=MjE4MzlCS0QzSWE3RzRIOW5Nclk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>XU Jinming, XIE Shaojun.LCL-resonance damping strategies for grid-connected inverters with LCL filters:a comprehensive review[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) :292-305.
                            </a>
                        </p>
                        <p id="263">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803003&amp;v=Mjk0MDRlckc0SDluTXJJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVUwvQklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>贾祺, 严干贵, 李泳霖, 等.多光伏发电单元并联接入弱交流系统的稳定性分析[J].电力系统自动化, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.JIA Qi, YAN Gangui, LI Yonglin, et al.Stability analysis of multiple paralleled photovoltaic power generation units connected to weak AC systems[J].Automation of Electric Power Systems, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.
                            </a>
                        </p>
                        <p id="265">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Investigation and Active Damping of Multiple Resonances in a Parallel-Inverter-Based Microgrid">

                                <b>[4]</b>HE Jinwei, LI Yunwei, BOSNJAK D, et al.Investigation and active damping of multiple resonances in a parallel-inverter-based microgrid[J].IEEE Transactions on Power Electronics, 2013, 28 (1) :234-246.
                            </a>
                        </p>
                        <p id="267">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721018&amp;v=MDQ4ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VML0JJU0hUZXJHNEg5Yk9ybzlFYklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>张前进, 周林, 解宝.针对电网阻抗的大型光伏并网系统稳定性分析与提高策略[J].电力系统自动化, 2017, 41 (21) :127-132.DOI:10.7500/AEPS20170413004.ZHANG Qianjin, ZHOU Lin, XIE Bao.Analysis and improvement strategy for stability of large-scale grid-connected photovoltaic system considering grid impedance[J].Automation of Electric Power Systems, 2017, 41 (21) :127-132.DOI:10.7500/AEPS20170413004.
                            </a>
                        </p>
                        <p id="269">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Passivity enhancement in renewable energy source-based power plant with paralleled grid-connected VSIs">

                                <b>[6]</b>BAI Haofeng, WANG Xiongfei, BLAABJERG F.Passivity enhancement in renewable energy source based power plant with paralleled grid-connected VSIs[J].IEEE Transactions on Industry Applications, 2017, 53 (4) :3793-3802.
                            </a>
                        </p>
                        <p id="271">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201809019&amp;v=MDc2NzBac0Z5dmdVTC9CUHlyUGJiRzRIOW5NcG85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>王一, 刘树, 刘建政, 等.分布式逆变器并网系统谐振机理研究[J].中国电机工程学报, 2018, 38 (9) :2693-2706.WANG Yi, LIU Shu, LIU Jianzheng, et al.Resonance mechanism analysis of the power system involving distributed grid-connected inverters[J].Proceedings of CSEE, 2018, 38 (9) :2693-2706.
                            </a>
                        </p>
                        <p id="273">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Passivity-based stability analysis and damping injection for multiparalleled VSCs with LCL filters">

                                <b>[8]</b>WANG Xiongfei, BLAABJERG F, LOH P C.Passivity-based stability analysis and damping injection for multiparalleled VSCs with LCL filters[J].IEEE Transactions on Power Electronics, 2017, 32 (11) :8922-8935.
                            </a>
                        </p>
                        <p id="275">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818007&amp;v=MzA3NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVUwvQklTSFRlckc0SDluTnA0OUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>年珩, 庞博, 许国东.应对并补电网下DFIG系统高频谐振的宽频阻抗重塑策略[J].电力系统自动化, 2018, 42 (18) :48-58.DOI:10.7500/AEPS20170922010.NIAN Heng, PANG Bo, XU Guodong.Reshaping strategy of wide frequency impedance for DFIG system to suppress high frequency resonance under parallel compensation grid[J].Automation of Electric Power Systems, 2018, 42 (18) :48-58.DOI:10.7500/AEPS20170922010.
                            </a>
                        </p>
                        <p id="277">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis and suppression of circulating current caused by carrier phase difference in parallel voltage source inverters with SVPWM">

                                <b>[10]</b>ZHANG Xueguang, LI Weiwei, XIAO Yi, et al.Analysis and suppression of circulating current caused by carrier phase difference in parallel voltage source inverters with SVPWM[J].IEEE Transactions on Power Electronics, 2018, 33 (12) :11007-11020.
                            </a>
                        </p>
                        <p id="279">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Global Synchronous pulse width modulation of distributed inverters">

                                <b>[11]</b>XU Tao, GAO Feng.Global synchronous pulse width modulation of distributed inverters[J].IEEE Transactions on Power Electronics, 2016, 31 (9) :6237-6253.
                            </a>
                        </p>
                        <p id="281">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Harmonic stability in power electronic based power systems:concept,modeling and analysis">

                                <b>[12]</b>WANG X, FREDE B.Harmonic stability in power electronic based power systems:concept, modeling and analysis[J].IEEE Transactions on Smart Grid[2018-03-23].https://ieeexplore.ieee.org/document/8323197.
                            </a>
                        </p>
                        <p id="283">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720019&amp;v=MDAzMDBJU0hUZXJHNEg5Yk9yNDlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VML0I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>姜卫东, 皋艳, 王永生, 等.三相并网变流器并联系统中载波不一致的环流抑制方法[J].电力系统自动化, 2017, 41 (20) :133-141.DOI:10.7500/AEPS20161031006.JIANG Weidong, GAO Yan, WANG Yongsheng, et al.Reduction control of circulating current caused by different carriers in parallel three-phase grid-connected converters[J].Automation of Electric Power Systems, 2017, 41 (20) :133-141.DOI:10.7500/AEPS20161031006.
                            </a>
                        </p>
                        <p id="285">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Suppression of high-frequency circulating current caused by asynchronous carriers for parallel three-phase grid-connected converters">

                                <b>[14]</b>JIANG Weidong, GAO Yan, XIAO Benxian, et al.Suppression of high-frequency circulating current caused by asynchronous carriers for parallel three-phase grid-connected converters[J].IEEE Transactions on Industrial Electronics, 2018, 65 (2) :1031-1040.
                            </a>
                        </p>
                        <p id="287">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715020&amp;v=MTg1NTVIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VML0JJU0hUZXJHNEg5Yk5xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>李辉, 李建明, 李志, 等.并联变流器的脉宽调制波重构与环流抑制[J].电力系统自动化, 2017, 41 (15) :143-149.DOI:10.7500/AEPS20160925001.LI Hui, LI Jianming, LI Zhi, et al.Reconstruction of pulse width modulation wave and suppression of circulating current for paralleled converters[J].Automation of Electric Power Systems, 2017, 41 (15) :143-149.DOI:10.7500/AEPS20160925001.
                            </a>
                        </p>
                        <p id="289">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613012&amp;v=MDQxMTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VML0JJU0hUZXJHNEg5Zk5ySTlFWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>余畅舟, 张兴, 刘芳, 等.组串式LC型光伏逆变器并网谐波环流及其抑制策略分析[J].电力系统自动化, 2016, 40 (13) :77-85.YU Changzhou, ZHANG Xing, LIU Fang, et al.Harmonic circulating current analysis and reduction methods for LC-filter type string inverters in photovoltaic power systems[J].Automation of Electric Power Systems, 2016, 40 (13) :77-85.
                            </a>
                        </p>
                        <p id="291">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and resonance analysis of multi-parallel inverter system under asynchronous carrier conditions">

                                <b>[17]</b>YU Changzhou, ZHANG Xing, LIU Fang, et al.Modeling and resonance analysis of multi-parallel inverter system under asynchronous carrier conditions[J].IEEE Transactions on Power Electronics, 2017, 32 (4) :3192-3205.
                            </a>
                        </p>
                        <p id="293">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201403003&amp;v=MjA4MDBGckNVUjdxZlp1WnNGeXZnVUwvQlB5clBiYkc0SDlYTXJJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>张兴, 余畅舟, 刘芳, 等.光伏并网多逆变器并联建模及谐振分析[J].中国电机工程学报, 2014, 34 (3) :336-345.ZHANG Xing, YU Changzhou, LIU Fang, et al.Modeling and resonance analysis of multi-paralleled grid-tied inverters in PV systems[J].Proceedings of the CSEE, 2014, 34 (3) :336-345.
                            </a>
                        </p>
                        <p id="295">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Resonance characteristics analysis of paralleled inverters based on resonance stability margin">

                                <b>[19]</b>YU Changzhou, ZHANG Xing, LIU Fang, et al.Resonance characteristics analysis of paralleled inverters based on resonance stability margin[C]//IEEE 8th International Power Electronics and Motion Control Conference (IPEMC-ECCEAsia) , May 22-26, 2016, Hefei, China:2945-2950.
                            </a>
                        </p>
                        <p id="297">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Investigation of the sideband effect for the LCL-type gridconnected inverter with high LCL resonance frequency">

                                <b>[20]</b>YANG Dongsheng, WANG Xiongfei, BLAABJERG F.Investigation of the sideband effect for the LCL-type gridconnected inverter with high LCL resonance frequency[C]//IEEE Energy Conversion Congress and Exposition (ECCE) , October 1-5, 2017, Cincinnati, USA:5601-5606.
                            </a>
                        </p>
                        <p id="299">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sideband harmonic instability of paralleled inverters with asynchronous carriers">

                                <b>[21]</b>YANG Dongsheng, WANG Xiongfei, BLAABJERG F.Sideband harmonic instability of paralleled inverters with asynchronous carriers[J].IEEE Transactions on Power Electronics, 2018, 33 (6) :4571-4577.
                            </a>
                        </p>
                        <p id="301">
                            <a id="bibliography_22" >
                                    <b>[22]</b>
                                MOUTON H D, PUTZEYS B.Understanding the PWMnonlinearity:single-sided modulation[J].IEEE Transactions on Power Electronics, 2012, 27 (4) :2116-2128.
                            </a>
                        </p>
                        <p id="303">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Onedimensional spectral analysis of complex PWM waveforms using superposition">

                                <b>[23]</b>MOUTON H D, MCGRATH B, HOLMES D G, et al.Onedimensional spectral analysis of complex PWM waveforms using superposition[J].IEEE Transactions on Power Electronics, 2014, 29 (12) :6762-6778.
                            </a>
                        </p>
                        <p id="305">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multifrequency small-signal model for buck and multiphase buck converters">

                                <b>[24]</b>QIU Yang, XU Ming, YAO Kaiwei, et al.Multifrequency small-signal model for buck and multiphase buck converters[J].IEEE Transactions on Power Electronics, 2006, 21 (5) :1185-1192.
                            </a>
                        </p>
                        <p id="307">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201418006&amp;v=MTM0NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVTC9CUHlyUGJiRzRIOVhOcDQ5RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>李小强, 伍小杰, 耿乙文, 等.感性电网阻抗下三相光伏逆变器稳定性分析[J].中国电机工程学报, 2014, 34 (18) :2906-2916.LI Xiaoqiang, WU Xiaojie, GENG Yiwen, et al.Stability analysis of three-phase PV inverter under inductive grid impedance condition[J].Proceedings of the CSEE, 2014, 34 (18) :2906-2916.
                            </a>
                        </p>
                        <p id="309">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030438102000&amp;v=MDI0OTVkWEZxekdiTzdIdFhQcDQ1Rlp1c1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN3pOSTE0&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b>阮新波, 王学华, 潘东华, 等.LCL型并网逆变器的控制技术[M].北京:科学出版社, 2015.RUAN Xinbo, WANG Xuehua, PAN Donghua, et al.Control technique for LCL-type grid-connected inverters[M].Beijing:Science Press, 2015.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915023" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915023&amp;v=MTc2NDJIVGVyRzRIOWpOcW85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVTC9CSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

