

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136461260256250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917011%26RESULT%3d1%26SIGN%3dGnaemoZ0tmizAMamz0SEJ5AG3HU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917011&amp;v=MDM4NDBJU0hUZXJHNEg5ak5xSTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VML0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#63" data-title="&lt;b&gt;1&lt;/b&gt; 强迫振荡稳态响应的频域分析方法 "><b>1</b> 强迫振荡稳态响应的频域分析方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#81" data-title="&lt;b&gt;2&lt;/b&gt; 频域响应特性 "><b>2</b> 频域响应特性</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#82" data-title="&lt;b&gt;2.1&lt;/b&gt; 机械功率响应"><b>2.1</b> 机械功率响应</a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;2.2&lt;/b&gt; 机械功率响应的特性分析"><b>2.2</b> 机械功率响应的特性分析</a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;2.3&lt;/b&gt; 其他响应的特性"><b>2.3</b> 其他响应的特性</a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;2.4&lt;/b&gt; 发电机机械功率的获取"><b>2.4</b> 发电机机械功率的获取</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#150" data-title="&lt;b&gt;3 励磁侧和负荷侧扰动源对机械功率频率响应的影响&lt;/b&gt; "><b>3 励磁侧和负荷侧扰动源对机械功率频率响应的影响</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#164" data-title="&lt;b&gt;4&lt;/b&gt; 本文方法与其他定位方法的比较 "><b>4</b> 本文方法与其他定位方法的比较</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#175" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#177" data-title="&lt;b&gt;5.1&lt;/b&gt; 传递函数矩阵对角占优特性验证"><b>5.1</b> 传递函数矩阵对角占优特性验证</a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;5.2 10&lt;/b&gt;机&lt;b&gt;39&lt;/b&gt;节点系统算例分析"><b>5.2 10</b>机<b>39</b>节点系统算例分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#187" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#230" data-title="附录A 发电机、励磁和原动机及调速器模型 ">附录A 发电机、励磁和原动机及调速器模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#231" data-title="A1）发电机及励磁系统的模型">A1）发电机及励磁系统的模型</a></li>
                                                <li><a href="#234" data-title="A2）典型的汽轮机和水轮机及调速器模型">A2）典型的汽轮机和水轮机及调速器模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#236" data-title="附录B T&lt;sub&gt;s&lt;/sub&gt;&lt;sub&gt;p&lt;/sub&gt; (s) 的相关特性、负荷和励磁对机械功率影响评估 ">附录B T<sub>s</sub><sub>p</sub> (s) 的相关特性、负荷和励磁对机械功率影响评估</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#237" data-title="B1) 10机39节点和143机3120节点系统的T&lt;sub&gt;s&lt;/sub&gt;&lt;sub&gt;p&lt;/sub&gt; (s) 的最大非对角元幅频响应">B1) 10机39节点和143机3120节点系统的T<sub>s</sub><sub>p</sub> (s) 的最大非对角元幅频响应</a></li>
                                                <li><a href="#240" data-title="B2）负荷和励磁周期性扰动对机械功率影响的定量分析结果">B2）负荷和励磁周期性扰动对机械功率影响的定量分析结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#243" data-title="附录C 负荷和励磁到机械功率的传递函数矩阵的推导 ">附录C 负荷和励磁到机械功率的传递函数矩阵的推导</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#298" data-title="附录D 10机39节点系统和华北电网系统的算例结果 ">附录D 10机39节点系统和华北电网系统的算例结果</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#299" data-title="D1) 10机39节点系统0.64Hz强迫振荡算例结果">D1) 10机39节点系统0.64Hz强迫振荡算例结果</a></li>
                                                <li><a href="#304" data-title="D2）华北电网系统算例结果">D2）华北电网系统算例结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#90" data-title="&lt;b&gt;图1 扩展的多机电力系统Phillips-Heffron模型&lt;/b&gt;"><b>图1 扩展的多机电力系统Phillips-Heffron模型</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;图2 &lt;i&gt;f&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;m&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;到Δ&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;m&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的传递函数的简化框图&lt;/b&gt;"><b>图2 <i>f</i></b><sub><b>m</b></sub><b>到Δ<i>P</i></b><sub><b>m</b></sub><b>的传递函数的简化框图</b></a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;图3 非扰动源机组和扰动源机组的相量关系&lt;/b&gt;"><b>图3 非扰动源机组和扰动源机组的相量关系</b></a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;图4 原动机侧扰动到机械功率的传递函数矩阵在0.1 Hz处的幅频响应&lt;/b&gt;"><b>图4 原动机侧扰动到机械功率的传递函数矩阵在0.1 Hz处的幅频响应</b></a></li>
                                                <li><a href="#182" data-title="&lt;b&gt;图5 电磁功率、机械功率和机械功率重构&lt;/b&gt;"><b>图5 电磁功率、机械功率和机械功率重构</b></a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;图6 励磁扰动和负荷波动对机械功率的影响&lt;/b&gt;"><b>图6 励磁扰动和负荷波动对机械功率的影响</b></a></li>
                                                <li><a href="#235" data-title="图A1原动机及调速器模型表示">图A1原动机及调速器模型表示</a></li>
                                                <li><a href="#239" data-title="图B1 10机39节点和143机3120节点系统的T&lt;sub&gt;s&lt;/sub&gt;&lt;sub&gt;p&lt;/sub&gt; (s) 的最大非对角元幅频响应">图B1 10机39节点和143机3120节点系统的T<sub>s</sub><sub>p</sub> (s) 的最大非对角元幅频响应</a></li>
                                                <li><a href="#242" data-title="图B2负荷和励磁对机械功率影响评估">图B2负荷和励磁对机械功率影响评估</a></li>
                                                <li><a href="#301" data-title="图D1考虑负荷波动和励磁扰动的机械功率">图D1考虑负荷波动和励磁扰动的机械功率</a></li>
                                                <li><a href="#303" data-title="图D2机械功率时域重构和功率谱密度重构">图D2机械功率时域重构和功率谱密度重构</a></li>
                                                <li><a href="#307" data-title="图D3扰动源位于G-LZX8的机械功率和重构的功率谱密度">图D3扰动源位于G-LZX8的机械功率和重构的功率谱密度</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" SAUER P W, PAI M.Power system dynamics and stability[M].Englewood Cliffs, USA:Prentice Hall, 1998." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system dynamics and stability">
                                        <b>[1]</b>
                                         SAUER P W, PAI M.Power system dynamics and stability[M].Englewood Cliffs, USA:Prentice Hall, 1998.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 刘取.电力系统稳定性及发电机励磁控制[M].北京:中国电力出版社, 2007.LIU Qu.Power system stability and generator excitation control[M].Beijing:China Electric Power Press, 2007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508341805001&amp;v=MjMwNDBWVjI3R2JhNEZ0TElyb2RGWWVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3L0pJMTRV&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘取.电力系统稳定性及发电机励磁控制[M].北京:中国电力出版社, 2007.LIU Qu.Power system stability and generator excitation control[M].Beijing:China Electric Power Press, 2007.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 汤涌.电力系统强迫功率振荡的基础理论[J].电网技术, 2006, 30 (10) :29-33.TANG Yong.Fundamental theory of forced power oscillation in power system[J].Power System Technology, 2006, 30 (10) :29-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200610008&amp;v=MjAzMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VML0lJVHJCZmJHNEh0Zk5yNDlGYklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         汤涌.电力系统强迫功率振荡的基础理论[J].电网技术, 2006, 30 (10) :29-33.TANG Yong.Fundamental theory of forced power oscillation in power system[J].Power System Technology, 2006, 30 (10) :29-33.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" MA Jin, ZHANG Pu, FU Hongjun, et al.Application of phasor measurement unit on locating disturbance source for low-frequency oscillation[J].IEEE Transactions on Smart Grid, 2010, 1 (3) :340-346." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of phasor measurement unit on locating disturbance source for low-frequency oscillation">
                                        <b>[4]</b>
                                         MA Jin, ZHANG Pu, FU Hongjun, et al.Application of phasor measurement unit on locating disturbance source for low-frequency oscillation[J].IEEE Transactions on Smart Grid, 2010, 1 (3) :340-346.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" SARMADI S A N, VENKATASUBRAMANIAN V, SALAZAR A.Analysis of November 29, 2005 western American oscillation event[J].IEEE Transactions on Power Systems, 2016, 31 (6) :5210-5211." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of November 29,2005 Western American oscillation event">
                                        <b>[5]</b>
                                         SARMADI S A N, VENKATASUBRAMANIAN V, SALAZAR A.Analysis of November 29, 2005 western American oscillation event[J].IEEE Transactions on Power Systems, 2016, 31 (6) :5210-5211.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 蒋平, 陈琼, 吴熙, 等.利用重复控制跟踪的统一潮流控制器抑制系统强迫振荡方法[J].电力系统自动化, 2018, 42 (18) :64-69.DOI:10.7500/AEPS20171030017.JIANG Ping, CHEN Qiong, WU Xi, et al.Suppressing method of power system forced oscillation by unified power flow controller based on repetitive control tracking[J].Automation of Electric Power Systems, 2018, 42 (18) :64-69.DOI:10.7500/AEPS20171030017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818009&amp;v=MTg3NzN5amtVTC9JSVNIVGVyRzRIOW5OcDQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         蒋平, 陈琼, 吴熙, 等.利用重复控制跟踪的统一潮流控制器抑制系统强迫振荡方法[J].电力系统自动化, 2018, 42 (18) :64-69.DOI:10.7500/AEPS20171030017.JIANG Ping, CHEN Qiong, WU Xi, et al.Suppressing method of power system forced oscillation by unified power flow controller based on repetitive control tracking[J].Automation of Electric Power Systems, 2018, 42 (18) :64-69.DOI:10.7500/AEPS20171030017.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 韩志勇, 贺仁睦, 徐衍会.汽轮机压力脉动引发电力系统低频振荡的共振机理分析[J].中国电机工程学报, 2008, 28 (1) :47-51.HAN Zhiyong, HE Renmu, XU Yanhui.Study on resonance mechanism of power system low frequency oscillation induced by turbo-pressure pulsation[J].Proceedings of the CSEE, 2008, 28 (1) :47-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200801010&amp;v=MzAzNTdML0lQeXJQYmJHNEh0bk1ybzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         韩志勇, 贺仁睦, 徐衍会.汽轮机压力脉动引发电力系统低频振荡的共振机理分析[J].中国电机工程学报, 2008, 28 (1) :47-51.HAN Zhiyong, HE Renmu, XU Yanhui.Study on resonance mechanism of power system low frequency oscillation induced by turbo-pressure pulsation[J].Proceedings of the CSEE, 2008, 28 (1) :47-51.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 刘辉, 杨寅平, 田云峰, 等.电力系统强迫功率振荡实例及机理分析[J].电力系统自动化, 2012, 36 (10) :113-117.LIU Hui, YANG Yinping, TIAN Yunfeng, et al.Instances and mechanism analysis of forced power oscillation in power systems[J].Automation of Electric Power Systems, 2012, 36 (10) :113-117." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201210021&amp;v=MjQ5NDU3cWZadVpzRnlqa1VML0lJU0hUZXJHNEg5UE5yNDlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         刘辉, 杨寅平, 田云峰, 等.电力系统强迫功率振荡实例及机理分析[J].电力系统自动化, 2012, 36 (10) :113-117.LIU Hui, YANG Yinping, TIAN Yunfeng, et al.Instances and mechanism analysis of forced power oscillation in power systems[J].Automation of Electric Power Systems, 2012, 36 (10) :113-117.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" TURKMENOGLU V.The vortex effect of Francis turbine in electric power generation[J].Turkish Journal of Electrical Engineering and Computer Sciences, 2013, 21 (1) :26-37." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The vortex effect of Francis turbine in electric power generation">
                                        <b>[9]</b>
                                         TURKMENOGLU V.The vortex effect of Francis turbine in electric power generation[J].Turkish Journal of Electrical Engineering and Computer Sciences, 2013, 21 (1) :26-37.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 盛锴, 寻新.从一个实例看分散控制错误引发强迫功率振荡的可能性[J].电力系统自动化, 2015, 39 (19) :155-159.SHENG Kai, XUN Xin.Analysis of potential forced power oscillation caused by distributed control system failure—a case in point[J].Automation of Electric Power Systems, 2015, 39 (19) :155-159." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519025&amp;v=MTUyODZxZlp1WnNGeWprVUwvSUlTSFRlckc0SDlUTnBvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         盛锴, 寻新.从一个实例看分散控制错误引发强迫功率振荡的可能性[J].电力系统自动化, 2015, 39 (19) :155-159.SHENG Kai, XUN Xin.Analysis of potential forced power oscillation caused by distributed control system failure—a case in point[J].Automation of Electric Power Systems, 2015, 39 (19) :155-159.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" SILVERSTEIN A.Diagnosing equipment health and misoperations with PMU data[R/OL].[2018-10-22].https://www.naspi.org/sites/default/files/reference_documents/14.pdf?fileID=1530." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Diagnosing equipment health and misoperations with PMU data[R/OL]">
                                        <b>[11]</b>
                                         SILVERSTEIN A.Diagnosing equipment health and misoperations with PMU data[R/OL].[2018-10-22].https://www.naspi.org/sites/default/files/reference_documents/14.pdf?fileID=1530.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 余一平, 闵勇, 陈磊, 等.基于能量函数的强迫功率振荡扰动源定位[J].电力系统自动化, 2010, 34 (5) :1-6.YU Yiping, MIN Yong, CHEN Lei, et al.Disturbance source location of forced power oscillation using energy functions[J].Automation of Electric Power Systems, 2010, 34 (5) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201005002&amp;v=MTc0ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVTC9JSVNIVGVyRzRIOUhNcW85RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         余一平, 闵勇, 陈磊, 等.基于能量函数的强迫功率振荡扰动源定位[J].电力系统自动化, 2010, 34 (5) :1-6.YU Yiping, MIN Yong, CHEN Lei, et al.Disturbance source location of forced power oscillation using energy functions[J].Automation of Electric Power Systems, 2010, 34 (5) :1-6.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" CHEN Lei, MIN Yong, HU Wei.An energy-based method for location of power system oscillation source[J].IEEE Transactions on Power Systems, 2013, 28 (2) :828-836." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An energy-based method for location of power system oscillation source">
                                        <b>[13]</b>
                                         CHEN Lei, MIN Yong, HU Wei.An energy-based method for location of power system oscillation source[J].IEEE Transactions on Power Systems, 2013, 28 (2) :828-836.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 陈磊, 王文婕, 王茂海, 等.利用暂态能量流的次同步强迫振荡扰动源定位及阻尼评估[J].电力系统自动化, 2016, 40 (19) :1-8.DOI:10.7500/AEPS20160503007.CHEN Lei, WANG Wenjie, WANG Maohai, et al.Disturbance source location of subsynchronous forced oscillation and damping evaluation using transient energy flow[J].Automation of Electric Power Systems, 2016, 40 (19) :1-8.DOI:10.7500/AEPS20160503007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201619001&amp;v=Mjc3OTFOcG85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVTC9JSVNIVGVyRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陈磊, 王文婕, 王茂海, 等.利用暂态能量流的次同步强迫振荡扰动源定位及阻尼评估[J].电力系统自动化, 2016, 40 (19) :1-8.DOI:10.7500/AEPS20160503007.CHEN Lei, WANG Wenjie, WANG Maohai, et al.Disturbance source location of subsynchronous forced oscillation and damping evaluation using transient energy flow[J].Automation of Electric Power Systems, 2016, 40 (19) :1-8.DOI:10.7500/AEPS20160503007.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 任怡娜, 陈磊, 闵勇, 等.次同步振荡中暂态能量流与电功率和阻尼转矩的关系[J].电力系统自动化, 2018, 42 (22) :52-58.DOI:10.7500/AEPS20171026011.REN Yina, CHEN Lei, MIN Yong, et al.Relationship between transient energy flow, electric power and damping torque in subsynchronous oscillation[J].Automation of Electric Power Systems, 2018, 42 (22) :52-58.DOI:10.7500/AEPS20171026011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822009&amp;v=MjE4MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVUwvSUlTSFRlckc0SDluT3JZOUZiWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         任怡娜, 陈磊, 闵勇, 等.次同步振荡中暂态能量流与电功率和阻尼转矩的关系[J].电力系统自动化, 2018, 42 (22) :52-58.DOI:10.7500/AEPS20171026011.REN Yina, CHEN Lei, MIN Yong, et al.Relationship between transient energy flow, electric power and damping torque in subsynchronous oscillation[J].Automation of Electric Power Systems, 2018, 42 (22) :52-58.DOI:10.7500/AEPS20171026011.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 李颖, 沈沉, 刘锋.基于Hamilton实现的电力系统振荡源设备级定位[J].电力系统自动化, 2012, 36 (23) :6-11.LI Ying, SHEN Chen, LIU Feng.Oscillation source location in control devices of generators based on Hamiltonian realization[J].Automation of Electric Power Systems, 2012, 36 (23) :6-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201223003&amp;v=MTY1OTdCdEdGckNVUjdxZlp1WnNGeWprVUwvSUlTSFRlckc0SDlQT3JJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李颖, 沈沉, 刘锋.基于Hamilton实现的电力系统振荡源设备级定位[J].电力系统自动化, 2012, 36 (23) :6-11.LI Ying, SHEN Chen, LIU Feng.Oscillation source location in control devices of generators based on Hamiltonian realization[J].Automation of Electric Power Systems, 2012, 36 (23) :6-11.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 蒋平, 郑斌青, 冯双.基于功率及频率波动相位的强迫扰动源定位[J].电力自动化设备, 2017, 37 (1) :112-117.JIANG Ping, ZHENG Binqing, FENG Shuang.Forced disturbance source locating based on phase-angle between power and frequency fluctuations[J].Electric Power Automation Equipment, 2017, 37 (1) :112-117." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201701018&amp;v=Mjg3NTFNcm85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVTC9JSVNIUmZiRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         蒋平, 郑斌青, 冯双.基于功率及频率波动相位的强迫扰动源定位[J].电力自动化设备, 2017, 37 (1) :112-117.JIANG Ping, ZHENG Binqing, FENG Shuang.Forced disturbance source locating based on phase-angle between power and frequency fluctuations[J].Electric Power Automation Equipment, 2017, 37 (1) :112-117.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 王茂海, 孙昊.强迫功率振荡源的在线定位分析技术[J].中国电机工程学报, 2014, 34 (34) :6209-6215.WANG Maohai, SUN Hao.An analysis method for forced power oscillation source detection[J].Proceedings of the CSEE, 2014, 34 (34) :6209-6215." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434024&amp;v=MDg2MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVTC9JUHlyUGJiRzRIOVhQcTQ5SFlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         王茂海, 孙昊.强迫功率振荡源的在线定位分析技术[J].中国电机工程学报, 2014, 34 (34) :6209-6215.WANG Maohai, SUN Hao.An analysis method for forced power oscillation source detection[J].Proceedings of the CSEE, 2014, 34 (34) :6209-6215.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 朱振山, 刘涤尘, 廖清芬, 等.基于最小均方时延估计法的强迫功率振荡扰动源定位方法[J].电力系统自动化, 2015, 39 (4) :58-62.ZHU Zhenshan, LIU Dichen, LIAO Qingfen, et al.Disturbance source location of forced power oscillation based on LMS time delay estimation method[J].Automation of Electric Power Systems, 2015, 39 (4) :58-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201504010&amp;v=MTg2NzBUTXE0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVUwvSUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         朱振山, 刘涤尘, 廖清芬, 等.基于最小均方时延估计法的强迫功率振荡扰动源定位方法[J].电力系统自动化, 2015, 39 (4) :58-62.ZHU Zhenshan, LIU Dichen, LIAO Qingfen, et al.Disturbance source location of forced power oscillation based on LMS time delay estimation method[J].Automation of Electric Power Systems, 2015, 39 (4) :58-62.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" SARMADI S A N, VENKATASUBRAMANIAN V.Inter-area resonance in power systems from forced oscillations[J].IEEE Transactions on Power Systems, 2016, 31 (1) :378-386." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Inter-area resonance in power systems from forced oscillations">
                                        <b>[20]</b>
                                         SARMADI S A N, VENKATASUBRAMANIAN V.Inter-area resonance in power systems from forced oscillations[J].IEEE Transactions on Power Systems, 2016, 31 (1) :378-386.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" WANG Bin, SUN Kai.Location methods of oscillation sources in power systems:a survey[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :151-159." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Location methods of oscillation sources in power systems:a survey">
                                        <b>[21]</b>
                                         WANG Bin, SUN Kai.Location methods of oscillation sources in power systems:a survey[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :151-159.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" YE Hua, LIU Yutian, ZHANG Peng, et al.Analysis and detection of forced oscillation in power system[J].IEEE Transactions on Power Systems, 2017, 32 (2) :1149-1160." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis and Detection of Forced Oscillation in Power System">
                                        <b>[22]</b>
                                         YE Hua, LIU Yutian, ZHANG Peng, et al.Analysis and detection of forced oscillation in power system[J].IEEE Transactions on Power Systems, 2017, 32 (2) :1149-1160.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" BROCKETT R.Finite dimensional linear systems[M].New York:Springer Verlag, 1970." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Finite dimensional linear systems">
                                        <b>[23]</b>
                                         BROCKETT R.Finite dimensional linear systems[M].New York:Springer Verlag, 1970.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" ZIMMERMAN R D, MURILLO-SANCHEZ C.MATPOWER user’s manual[EB/OL].[2018-10-22].http://www.pserc.cornell.edu/matpower/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=MATPOWER user&amp;#39;&amp;#39;s manual">
                                        <b>[24]</b>
                                         ZIMMERMAN R D, MURILLO-SANCHEZ C.MATPOWER user’s manual[EB/OL].[2018-10-22].http://www.pserc.cornell.edu/matpower/.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" STOICA P, MOSES R L.Spectral analysis of signals[M].Englewood Cliffs, USA:Prentice Hall, 2005." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Spectral analysis of signals">
                                        <b>[25]</b>
                                         STOICA P, MOSES R L.Spectral analysis of signals[M].Englewood Cliffs, USA:Prentice Hall, 2005.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 余一平, 闵勇, 陈磊, 等.周期性负荷扰动引发强迫功率振荡分析[J].电力系统自动化, 2010, 34 (6) :7-11.YU Yiping, MIN Yong, CHEN Lei, et al.Analysis of forced power oscillation caused by continuous cyclical load disturbances[J].Automation of Electric Power Systems, 2010, 34 (6) :7-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201006004&amp;v=MjkxNzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVTC9JSVNIVGVyRzRIOUhNcVk5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         余一平, 闵勇, 陈磊, 等.周期性负荷扰动引发强迫功率振荡分析[J].电力系统自动化, 2010, 34 (6) :7-11.YU Yiping, MIN Yong, CHEN Lei, et al.Analysis of forced power oscillation caused by continuous cyclical load disturbances[J].Automation of Electric Power Systems, 2010, 34 (6) :7-11.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 杨东俊, 丁坚勇, 李继升, 等.同步发电机非同期并网引起强迫功率振荡分析[J].电力系统自动化, 2011, 35 (10) :99-103.YANG Dongjun, DING Jianyong, LI Jisheng, et al.Analysis of power system forced oscillation caused by asynchronous parallelizing of synchronous generators[J].Automation of Electric Power Systems, 2011, 35 (10) :99-103." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201110019&amp;v=MjY1ODJIVGVyRzRIOUROcjQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVTC9JSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         杨东俊, 丁坚勇, 李继升, 等.同步发电机非同期并网引起强迫功率振荡分析[J].电力系统自动化, 2011, 35 (10) :99-103.YANG Dongjun, DING Jianyong, LI Jisheng, et al.Analysis of power system forced oscillation caused by asynchronous parallelizing of synchronous generators[J].Automation of Electric Power Systems, 2011, 35 (10) :99-103.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" ZHOU Jinghao, SHI Peng, GAN Deqiang, et al.Large-scale power system robust stability analysis based on value set approach[J].IEEE Transactions on Power Systems, 2017, 32 (5) :4012-4023." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Large-scale power system robust stability analysis based on value set approach">
                                        <b>[28]</b>
                                         ZHOU Jinghao, SHI Peng, GAN Deqiang, et al.Large-scale power system robust stability analysis based on value set approach[J].IEEE Transactions on Power Systems, 2017, 32 (5) :4012-4023.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-11 17:47</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),84-98 DOI:10.7500/AEPS20181114004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于传递函数矩阵频域特性的原动机侧强迫振荡源定位方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A0%BE%E6%9F%90%E5%BE%B7&amp;code=40834012&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">栾某德</a>
                                <a href="javascript:;">吴晶莹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%B0%9A%E8%BF%9C&amp;code=38275104&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李尚远</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%94%98%E5%BE%B7%E5%BC%BA&amp;code=09372714&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">甘德强</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E7%94%B5%E5%8A%9B%E4%BA%A4%E6%98%93%E4%B8%AD%E5%BF%83%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江电力交易中心有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>原动机和调速系统 (原动机侧) 的周期性扰动是引发强迫振荡的主要原因。基于扩展的多机Phillips-Heffron模型, 推导了从原动机侧扰动到发电机机械功率的传递函数矩阵, 并证明该矩阵在正常参数范围内是主对角占优的。据此, 对于原动机侧周期性扰动、故障及参数异常等引发的振荡, 具有最大机械功率功率谱密度的发电机原动机及调速器就是可能的扰动源;在考虑了励磁和负荷侧扰动源对机械功率的影响后, 推导了从励磁和负荷侧扰动到机械功率的传递矩阵, 从理论上证明了将机械功率功率谱密度最大的发电机定位为扰动源是准确合理的。10机39节点算例和华北电网算例验证了所提定位方法的有效性与可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%BA%E8%BF%AB%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强迫振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%89%B0%E5%8A%A8%E6%BA%90%E5%AE%9A%E4%BD%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">扰动源定位;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BC%A0%E9%80%92%E5%87%BD%E6%95%B0%E7%9F%A9%E9%98%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">传递函数矩阵;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E5%AF%B9%E8%A7%92%E5%8D%A0%E4%BC%98&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主对角占优;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%BA%E6%A2%B0%E5%8A%9F%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">机械功率;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BD%8E%E9%A2%91%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">低频振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E7%A8%B3%E5%AE%9A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统稳定;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    栾某德 (1988—) , 男, 博士研究生, 主要研究方向:电力系统稳定分析与控制。E-mail:lmdconfidence@zju.edu.cn;
                                </span>
                                <span>
                                    吴晶莹 (1988—) , 女, 工程师, 主要研究方向:电力系统稳定与电力市场。E-mail:1wjy@163.com;
                                </span>
                                <span>
                                    李尚远 (1991—) , 男, 博士研究生, 主要研究方向:电力系统稳定分析与控制。E-mail:lsyabcdefgzju@163.com;
                                </span>
                                <span>
                                    *甘德强 (1966—) , 男, 博士, 教授, 主要研究方向:电力系统稳定性与电力市场。E-mail:deqiang.gan@ieee.org;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-14</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0900605);</span>
                    </p>
            </div>
                    <h1><b>Location Method for Forced Oscillation Source in Mechanical Parts Based on Frequency-domain Characteristics of Transfer Function Matrix</b></h1>
                    <h2>
                    <span>LUAN Moude</span>
                    <span>WU Jingying</span>
                    <span>LI Shangyuan</span>
                    <span>GAN Deqiang</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>Zhejiang Power Exchange Center Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Periodic disturbances in prime movers and governors (mechanical parts) are major causes for forced oscillations. Based on the Phillips-Heffron model of multi-machine systems, the transfer function matrix from disturbances in mechanical parts to mechanical power is derived, which is proven to be inherently diagonally dominant with equipment parameters in normal range. According to the property, the mechanical part of the generator whose mechanical power has the largest power spectral density is the possible oscillation source for oscillations caused by periodic disturbances, malfunctions and parameter abnormities in mechanical parts. Meanwhile, the influences of periodic disturbances in loads and exciters on mechanical power are considered. The transfer function matrices from loads and exciters to mechanical power are also derived, showing that it is reasonable to identify the generator with the largest power spectral density of mechanical power as oscillation source from the theory aspect. Demonstrative examples of 10-machine 39-bus system and North China Power Grid show the effectiveness and simplicity of the proposed location method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=forced%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">forced oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=oscillation%20source%20location&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">oscillation source location;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transfer%20function%20matrix&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transfer function matrix;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=diagonal%20dominance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">diagonal dominance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mechanical%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mechanical power;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=low-frequency%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">low-frequency oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20system%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power system stability;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-14</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB0900605);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="58" name="58" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="59">电力系统低频振荡问题一直是威胁电力系统稳定运行的重要问题。电网运行中发生的振荡问题不胜枚举, 对振荡问题的研究也在不断拓展和深入。对于负阻尼机理的低频振荡, 针对性地设计了电力系统稳定器 (PSS) 来提高系统的阻尼<citation id="195" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。然而, 即便在阻尼较强的系统中, 时不时也有低频振荡发生, 经过论证后发现, 这些振荡是由周期性扰动引起的强迫振荡<citation id="191" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。例如2005年中国南方电网的强迫振荡事件<citation id="192" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>和2005年11月29日美国西部电网的强迫振荡事件<citation id="193" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。因此解决强迫振荡问题成为解决低频振荡稳定性问题中的重要一环<citation id="194" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="60">发电机原动机及其调速器侧的周期性扰动是引起强迫振荡的最主要原因。报道的强迫振荡事件表明, 原动机输入功率脉动<citation id="196" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>、油动机的抖动<citation id="197" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、涡轮机的涡流效应<citation id="198" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>、电液调速系统设置错误<citation id="199" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>、抽汽控制阀的故障<citation id="200" type="reference"><link href="10" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">11</a>]</sup></citation>等原动机侧 (本文中“原动机侧”的简称包含了原动机与调速器) 扰动都有可能造成机械功率振荡, 从而引发强迫振荡。因此研究引起强迫振荡的原动机侧扰动源定位问题显得尤为紧迫和重要。</p>
                </div>
                <div class="p1">
                    <p id="61">对于扰动源定位问题的研究已经有一些思路和方法。文献<citation id="201" type="reference">[<a class="sup">4</a>]</citation>利用系统模型和相量测量单元 (PMU) 记录的数据, 运用混合仿真的方法逐渐缩小扰动源所在范围, 并最终定位扰动源机组的位置。文献<citation id="205" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</citation>运用暂态能量函数法, 根据能量流的传播方向来定位扰动源。文献<citation id="206" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>通过分析强迫振荡中的发电机角速度、机械功率和电气功率之间的相位关系来确定扰动源。文献<citation id="202" type="reference">[<a class="sup">19</a>]</citation>通过比较电网行波的时延来定位扰动源。文献<citation id="203" type="reference">[<a class="sup">20</a>]</citation>通过辨识振荡模式的右特征向量, 认定扰动源是右特征向量最大的发电机。更多关于强迫振荡的研究进展可见文献<citation id="204" type="reference">[<a class="sup">21</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">在线性化模型基础上, 运用频域分析法来定位扰动源是合理并易于理解的。本文将运用系统传递函数矩阵的特性来分析强迫振荡, 并给出完全脱离模型的扰动源定位方法。针对原动机侧扰动源, 本文根据扰动源到机械功率的传递函数矩阵的主对角占优特性, 确定机械功率功率谱密度最大的发电机即为扰动源。算例表明该方法只须运用电磁功率和转速重构机械功率即可定位扰动源。</p>
                </div>
                <h3 id="63" name="63" class="anchor-tag"><b>1</b> 强迫振荡稳态响应的频域分析方法</h3>
                <div class="p1">
                    <p id="64">电力系统遭受周期性扰动的状态空间模型为:</p>
                </div>
                <div class="area_img" id="65">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_06500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="67">式中:<b><i>x</i></b> (<i>t</i>) , <b><i>u</i></b> (<i>t</i>) , <b><i>y</i></b> (<i>t</i>) 分别为状态变量向量、周期性扰动输入向量、输出向量;<b><i>A</i></b>, <b><i>B</i></b>, <b><i>C</i></b>为状态空间方程的系数矩阵。</p>
                </div>
                <div class="p1">
                    <p id="68"><b><i>y</i></b> (<i>t</i>) 的表达式可通过特征值和特征向量分解来计算<citation id="207" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。为避开繁琐的特征分解, 介绍了一种从频域法得出强迫振荡稳态响应的方法。</p>
                </div>
                <div class="p1">
                    <p id="69"><b>定理1</b><citation id="208" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>:假设<b><i>u</i></b> (<i>t</i>) 和<b><i>y</i></b> (<i>t</i>) 是线性时不变系统式 (1) 的输入和输出, 如果系统矩阵<b><i>A</i></b>不存在位于直线Re (·) =0上的特征根, 且输入<b><i>u</i></b> (<i>t</i>) 具有<b><i>u</i></b> (<i>t</i>) =<b><i>u</i></b><sub>0</sub>sin <i>ωt</i>的形式, 那么, 对所有角频率<i>ω</i>的输入<b><i>u</i></b> (<i>t</i>) , 输出<b><i>y</i></b> (<i>t</i>) 具有如式 (2) 形式的稳态响应。</p>
                </div>
                <div class="p1">
                    <p id="70"><b><i>y</i></b> (<i>t</i>) =Re (<b><i>C</i></b> (j<i>ω</i><b><i>I</i></b>-<b><i>A</i></b>) <sup>-1</sup><b><i>Bu</i></b><sub>0</sub>) sin <i>ωt</i>+Im (<b><i>C</i></b> (j<i>ω</i><b><i>I</i></b>-<b><i>A</i></b>) <sup>-1</sup><b><i>Bu</i></b><sub>0</sub>) cos <i>ωt</i>      (2) </p>
                </div>
                <div class="p1">
                    <p id="72">式中:Re (·) 和Im (·) 分别为表示取实部和虚部的运算符号;<b><i>I</i></b>为单位矩阵;<b><i>u</i></b><sub>0</sub>为输入的幅值。</p>
                </div>
                <div class="p1">
                    <p id="73">定理1为电力系统受正弦扰动的响应特性提供了定量分析幅频特性的一般思路。运用待定系数法, 可以将该定理延伸到具有多个频率周期性扰动的情形。当输入<b><i>u</i></b> (<i>t</i>) 具有如下形式:</p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">u</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>i</mi></msub><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>ω</mi><msub><mrow></mrow><mi>i</mi></msub><mi>t</mi><mo>+</mo><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mi>i</mi></msub><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>ω</mi><msub><mrow></mrow><mi>i</mi></msub><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>ω</i><sub><i>i</i></sub>为第<i>i</i>个振荡角频率;<i>i</i>=1, 2, …, <i>n</i>, <i>n</i>为振荡角频率总数;<b><i>u</i></b><sub><i>i</i></sub>和<b><i>v</i></b><sub><i>i</i></sub>分别为角频率是<i>ω</i><sub><i>i</i></sub>的正弦和余弦幅值向量。</p>
                </div>
                <div class="p1">
                    <p id="77">可以得到系统输出具有如下封闭解形式:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">y</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mi>Re</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">C</mi><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><mi mathvariant="bold-italic">Ι</mi><mo>-</mo><mi mathvariant="bold-italic">A</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">B</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mtext>j</mtext><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>ω</mi><msub><mrow></mrow><mi>i</mi></msub><mi>t</mi><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mtext>Ι</mtext><mtext>m</mtext></mrow></mstyle><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">C</mi><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><mi mathvariant="bold-italic">Ι</mi><mo>-</mo><mi mathvariant="bold-italic">A</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">B</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mtext>j</mtext><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>ω</mi><msub><mrow></mrow><mi>i</mi></msub><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">上述结果可推广到具有任意形式的周期性扰动的情况, 如方波等。</p>
                </div>
                <div class="p1">
                    <p id="80">式 (4) 给出了周期性扰动下的电力系统幅频响应的表达式, 而传递函数矩阵的计算<b><i>C</i></b> (j<i>ω</i><b><i>I</i></b>-<b><i>A</i></b>) <sup>-1</sup><b><i>B</i></b>的计算起了重要作用。但<b><i>C</i></b> (j<i>ω</i><b><i>I</i></b>-<b><i>A</i></b>) <sup>-1</sup><b><i>B</i></b>要计算才能获得, 有时会因系统模型难以准确获取而不易求解。</p>
                </div>
                <h3 id="81" name="81" class="anchor-tag"><b>2</b> 频域响应特性</h3>
                <h4 class="anchor-tag" id="82" name="82"><b>2.1</b> 机械功率响应</h4>
                <div class="p1">
                    <p id="83">发电机模型采用三阶模型<citation id="209" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>;励磁系统采用一阶励磁模型;原动机和调速器表示为可扩展为任意模型的抽象表达。PSS采用2个串联的超前—滞后环节, 并采用角速度作为反馈信号<citation id="210" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。发电机的电阻、磁饱和和控制器的限幅均予以忽略。本文仅考虑机械功率侧的周期性扰动为强迫输入。发电机及励磁系统、原动机及调速系统的模型见附录A。原动机、调速器, 以及PSS可分别抽象表达为:</p>
                </div>
                <div class="area_img" id="84">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_08400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="87">式中:<i>s</i>为拉普拉斯算子;<i>f</i><sub>mt</sub>为源于原动机及调速器中任何可能通道Δ<i>μ</i><sub>t</sub>中的周期性扰动的偏差;<i>G</i><sub>1t</sub> (<i>s</i>) 和<i>G</i><sub>2t</sub> (<i>s</i>) 分别为原动机及调速器中的扰动输入通道Δ<i>μ</i><sub>t</sub>前后的传递函数;Δ<i>U</i><sub>psst</sub>为PSS输出的偏差;Δ<i>δ</i><sub>t</sub>为发电机的转子角和PSS输入的偏差;Δ<i>ω</i><sub>t</sub>为发电机转速的偏差;<i>G</i><sub>psst</sub> (<i>s</i>) 为PSS的传递函数, 见附录A;下标t表示该变量是单台发电机的对应项。</p>
                </div>
                <div class="p1">
                    <p id="88">本文分别验证了汽轮机和水轮机2种不同原动机及调速器的典型模型<citation id="211" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, 这2种模型见附录A。其中, 汽轮机是包含高、中、低压3个汽缸的多级汽轮机模型, 调速器是液压式调速器;水轮机是水轮机经典模型, 调速器是机械液压式调速器。其他原动机及调速器模型的结果类似。</p>
                </div>
                <div class="p1">
                    <p id="89">本文采用考虑原动机及调速器的扩展多机电力系统Phillips-Heffron模型<citation id="212" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 来推导从原动机侧扰动<b><i>f</i></b><sub>m</sub>到机械功率Δ<b><i>P</i></b><sub>m</sub>的频域响应关系见图1。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917011_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 扩展的多机电力系统Phillips-Heffron模型" src="Detail/GetImg?filename=images/DLXT201917011_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 扩展的多机电力系统Phillips-Heffron模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917011_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Augmented Phillips-Heffron model for multi-machine power system</b></p>

                </div>
                <div class="p1">
                    <p id="91">图1中:Δ<i>δ</i>, Δ<i>ω</i>, Δ<b><i>E</i></b><sub><i>q</i></sub>′, Δ<b><i>E</i></b><sub>fd</sub>, Δ<b><i>U</i></b><sub>pss</sub>, Δ<b><i>P</i></b><sub>m</sub>, <b><i>f</i></b><sub>m</sub>分别为由<i>n</i>台发电机的转子角、转速、暂态电势、励磁电压、PSS输出、机械功率、原动机侧扰动构成的向量;<b><i>K</i></b><sub>1</sub>, <b><i>K</i></b><sub>2</sub>, …, <b><i>K</i></b><sub>6</sub>为系数矩阵;<b><i>M</i></b>, <b><i>K</i></b><sub>D</sub>, <b><i>T</i></b><sub>d0</sub>′, <b><i>T</i></b><sub>A</sub>, <b><i>K</i></b><sub>A</sub>分别为由<i>n</i>台发电机的惯性时间常数<i>M</i><sub>t</sub>、阻尼系数<i>D</i><sub>t</sub>、励磁绕组时间常数、励磁放大环节时间常数和放大倍数分别构成的对角阵;<b><i>G</i></b><sub>1</sub> (<i>s</i>) , <b><i>G</i></b><sub>2</sub> (<i>s</i>) , <b><i>G</i></b><sub>pss</sub> (<i>s</i>) 为由<i>n</i>台发电机的<i>G</i><sub>1t</sub> (<i>s</i>) , <i>G</i><sub>2t</sub> (<i>s</i>) , <i>G</i><sub>psst</sub> (<i>s</i>) 分别构成的对角阵;Δ<i>μ</i>为源于<i>n</i>台发电机的原动机及调速器中任何可能环节输入构成的向量;<i>ω</i><sub>s</sub>为同步转速。</p>
                </div>
                <div class="p1">
                    <p id="92">多机系统的Phillips-Heffron模型为:</p>
                </div>
                <div class="area_img" id="93">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_09300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="95">原动机和调速器模型为:</p>
                </div>
                <div class="p1">
                    <p id="96">Δ<b><i>P</i></b><sub>m</sub>=<b><i>G</i></b><sub>1</sub> (<i>s</i>) <b><i>G</i></b><sub>2</sub> (<i>s</i>) Δ<i>ω</i>+<b><i>G</i></b><sub>1</sub> (<i>s</i>) <b><i>f</i></b><sub>m</sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="97">对式 (7) 进行拉普拉斯变化, 可以得到:</p>
                </div>
                <div class="area_img" id="98">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_09800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="100">将式 (9) 进行合并, 可得:</p>
                </div>
                <div class="p1">
                    <p id="101">Δ<b><i>P</i></b><sub>m</sub>= (<b><i>T</i></b><sub>sm</sub> (<i>s</i>) <i>s</i><sup>-1</sup><b><i>G</i></b><sub>p</sub> (<i>s</i>) -<b><i>I</i></b>) <sup>-1</sup><b><i>T</i></b><sub>sm</sub> (<i>s</i>) <i>s</i><sup>-1</sup>·<b><i>G</i></b><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<i>s</i>) <b><i>f</i></b><sub>m</sub>= (<b><i>I</i></b>-<i>s</i><b><i>G</i></b><sub>p</sub> (<i>s</i>) <b><i>T</i></b><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<i>s</i>) ) <sup>-1</sup><b><i>G</i></b><sub>1</sub> (<i>s</i>) <b><i>f</i></b><sub>m</sub>      (10) </p>
                </div>
                <div class="p1">
                    <p id="105"><b><i>T</i></b><sub>sm</sub> (<i>s</i>) = (<i>ω</i><sub>s</sub><b><i>K</i></b><sub>1</sub>+<i>s</i><b><i>K</i></b><sub>D</sub>+<i>s</i><sup>2</sup><b><i>M</i></b>) -<i>ω</i><sub>s</sub><b><i>K</i></b><sub>2</sub><b><i>F</i></b><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>Q</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<i>s</i>) <b><i>F</i></b><sub>δ</sub> (<i>s</i>) =<b><i>T</i></b><sub>δ</sub> (<i>s</i>) +<b><i>T</i></b><sub>EQ</sub> (<i>s</i>)      (11) </p>
                </div>
                <div class="p1">
                    <p id="108"><b><i>F</i></b><sub>δ</sub> (<i>s</i>) =<b><i>K</i></b><sub>4</sub>+ (<b><i>I</i></b>+<i>s</i><b><i>T</i></b><sub>A</sub>) <sup>-1</sup><b><i>K</i></b><sub>A</sub> (<b><i>K</i></b><sub>5</sub>-<i>ω</i><sup>-1</sup><sub>s</sub><i>s</i><b><i>G</i></b><sub>pss</sub> (<i>s</i>) )      (12) </p>
                </div>
                <div class="p1">
                    <p id="109"><b><i>F</i></b><sub>EQ</sub> (<i>s</i>) = (<b><i>I</i></b>+<i>s</i><b><i>T</i></b><sub>d0</sub>′) +<b><i>K</i></b><sub>3</sub>+ (<b><i>I</i></b>+<i>s</i><b><i>T</i></b><sub>A</sub>) <sup>-1</sup><b><i>K</i></b><sub>A</sub><b><i>K</i></b><sub>6</sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="110"><b><i>G</i></b><sub>p</sub> (<i>s</i>) =<b><i>G</i></b><sub>1</sub> (<i>s</i>) <b><i>G</i></b><sub>2</sub> (<i>s</i>)      (14) </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<b><i>G</i></b><sub>p</sub> (<i>s</i>) 为各发电机的整个原动机及调速器的传递函数构成的对角阵。</p>
                </div>
                <div class="p1">
                    <p id="112">定义<b><i>T</i></b><sub>sp</sub> (<i>s</i>) 如式 (15) 所示:</p>
                </div>
                <div class="p1">
                    <p id="113"><b><i>T</i></b><sub>sp</sub> (<i>s</i>) =-<i>s</i><b><i>G</i></b><sub>p</sub> (<i>s</i>) <b><i>T</i></b><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<i>s</i>)      (15) </p>
                </div>
                <div class="p1">
                    <p id="115">这样从<b><i>f</i></b><sub>m</sub>到Δ<b><i>P</i></b><sub>m</sub>的传递函数矩阵<b><i>G</i></b><sub>fm</sub> (<i>s</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="116"><b><i>G</i></b><sub>fm</sub> (<i>s</i>) = (<b><i>I</i></b>+<b><i>T</i></b><sub>sp</sub> (<i>s</i>) ) <sup>-1</sup><b><i>G</i></b><sub>1</sub> (<i>s</i>)      (16) </p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>2.2</b> 机械功率响应的特性分析</h4>
                <div class="p1">
                    <p id="118">如式 (16) 所示, <b><i>f</i></b><sub>m</sub>到Δ<b><i>P</i></b><sub>m</sub>的传递函数矩阵中包含一个反馈控制环节, 可用图2所示的简化框图来描述。前向通路的传递矩阵<b><i>G</i></b><sub>1</sub> (<i>s</i>) 实际上就是由各原动机和调速器自身构成的传递矩阵, 代表了系统的调频特性, 控制着有功功率的调节。而反馈回路的开环传递矩阵-<i>s</i><b><i>G</i></b><sub>p</sub> (<i>s</i>) <b><i>T</i></b><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<i>s</i>) 则代表了来自有功功率和无功功率控制环节对机械功率的反馈作用。发电机的有功和无功控制环节对机械功率的调节作用是由<b><i>G</i></b><sub>1</sub> (<i>s</i>) 决定的。这部分反馈控制是由Δ<i>δ</i>和Δ<b><i>E</i></b><sub><i>q</i></sub>′的反馈共同作用的, 分别表示为<b><i>T</i></b><sub>δ</sub> (<i>s</i>) 和<b><i>T</i></b><sub>EQ</sub> (<i>s</i>) , 如式 (11) 所示。反馈环节控制作用的大小取决于反馈回路的强弱, 因此需要明确反馈回路-<i>s</i><b><i>G</i></b><sub>p</sub> (<i>s</i>) <b><i>T</i></b><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<i>s</i>) 的频域特性。</p>
                </div>
                <div class="p1">
                    <p id="121">在-<i>s</i><b><i>G</i></b><sub>p</sub> (<i>s</i>) <b><i>T</i></b><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<i>s</i>) 的组成项<b><i>T</i></b><sub>sm</sub> (<i>s</i>) 中, 其中<b><i>T</i></b><sub>δ</sub> (<i>s</i>) 项中除矩阵<b><i>K</i></b><sub>1</sub>外的所有矩阵都是对角阵。而<b><i>K</i></b><sub>1</sub>与有功控制紧密相关, 根据定义, <b><i>K</i></b><sub>1</sub>是功角Δ<i>δ</i>引起的电磁功率Δ<b><i>P</i></b><sub>e</sub>的系数矩阵。<b><i>K</i></b><sub>1</sub>一般是对角占优或者对角块占优的 (如四机两区域系统<b><i>K</i></b><sub>1</sub>就是对角块占优) , 这与系统功率调节的特性是相符的, 调节发电机功角能较明显地改变该发电机的出力, 并且也是最有效的。这也说明<b><i>K</i></b><sub>1</sub>的对角元素较大, 且要比非对角元素大很多。矩阵<b><i>T</i></b><sub>δ</sub> (<i>s</i>) 包含了由<i>ω</i><sub>s</sub>加权的<i>ω</i><sub>s</sub><b><i>K</i></b><sub>1</sub>和<b><i>M</i></b>加权的<i>s</i><sup>2</sup><b><i>M</i></b>, 因此对角元素幅值很大, 范数也很大。而且频率增加会使<i>s</i><sup>2</sup><b><i>M</i></b>项的范数呈平方增大, 同样就会增大<b><i>T</i></b><sub>δ</sub> (<i>s</i>) 的对角元幅值。对于<b><i>T</i></b><sub>sm</sub> (<i>s</i>) 也有类似性质。</p>
                </div>
                <div class="area_img" id="123">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917011_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 fm到ΔPm的传递函数的简化框图" src="Detail/GetImg?filename=images/DLXT201917011_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 <i>f</i></b><sub><b>m</b></sub><b>到Δ<i>P</i></b><sub><b>m</b></sub><b>的传递函数的简化框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917011_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Simplified block diagram of transfer function from <i>f</i></b><sub><b>m</b></sub><b>to Δ<i>P</i></b><sub><b>m</b></sub></p>

                </div>
                <div class="p1">
                    <p id="124">由式 (11) 可看出, 由于<i>ω</i><sub>s</sub>的加权, <b><i>T</i></b><sub>EQ</sub> (<i>s</i>) 的范数也很大, 因此计入复数矩阵<b><i>T</i></b><sub>EQ</sub> (<i>s</i>) 后, <b><i>T</i></b><sub>sm</sub> (<i>s</i>) 范数会更大。对0.1 Hz以上的扰动, <b><i>T</i></b><sub>sm</sub> (<i>s</i>) 的范数已经相当大了。从式 (15) 可知, 由于原动机及调速器矩阵<b><i>G</i></b><sub>p</sub> (<i>s</i>) 的增益有限, <b><i>T</i></b><sub>sp</sub> (<i>s</i>) 就会因为<b><i>T</i></b><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<i>s</i>) 的作用而范数很小, 与单位阵<b><i>I</i></b>相比小到可以忽略。</p>
                </div>
                <div class="p1">
                    <p id="126">由于强迫振荡基本在[0.1, 2.5]Hz范围内, 因此本文主要讨论频率<i>f</i>∈[0.1, 2.5]Hz频段的特性。附录B给出了10机39节点系统和143机3 120节点系统<citation id="213" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>的<b><i>T</i></b><sub>sp</sub> (<i>s</i>) 的最大幅值非对角元素的幅频特性, 在不同的原动机及调速器模型下<b><i>T</i></b><sub>sp</sub> (<i>s</i>) 在[0.1, 2.5]Hz频段的最大非对角元素都小于0.03。同时明显可见, 最大元素会随着频率的增大急剧减小, 这是因为<b><i>T</i></b><sub>δ</sub> (<i>s</i>) 的范数会随着j<i>ω</i>的平方增大。这导致了<b><i>T</i></b><sub>sp</sub> (<i>s</i>) 在[0.1, 2.5]Hz频段内, 其影响很小, 可忽略不计。</p>
                </div>
                <div class="p1">
                    <p id="127">根据以上分析, 由于<b><i>T</i></b><sub>sp</sub> (<i>s</i>) 很微小, 可知式 (16) 中传递函数矩阵<b><i>G</i></b><sub>fm</sub> (<i>s</i>) 具有绝对的主对角占优特性, 从<b><i>f</i></b><sub>m</sub>到Δ<b><i>P</i></b><sub>m</sub>的特性主要由各发电机自身的原动机及调速器开环特性决定。</p>
                </div>
                <h4 class="anchor-tag" id="128" name="128"><b>2.3</b> 其他响应的特性</h4>
                <div class="p1">
                    <p id="129">采用类似推导, 可以获得电磁功率Δ<b><i>P</i></b><sub>e</sub>对原动机侧扰动<b><i>f</i></b><sub>m</sub>的传递函数矩阵<b><i>H</i></b><sub>fm</sub> (<i>s</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="130"><b><i>H</i></b><sub>fm</sub> (<i>s</i>) = (<b><i>I</i></b>-<i>s</i><b><i>MG</i></b><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<i>s</i>) <b><i>G</i></b><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<i>s</i>) ) (<b><i>I</i></b>+<b><i>T</i></b><sub>sp</sub> (<i>s</i>) ) <sup>-1</sup>·<b><i>G</i></b><sub>1</sub> (<i>s</i>) +<i>s</i><b><i>MG</i></b><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<i>s</i>)      (17) </p>
                </div>
                <div class="p1">
                    <p id="135">可见<b><i>H</i></b><sub>fm</sub> (<i>s</i>) 的特性并不明确, 与扰动位置、调速器和发电机的特性等都有关系, 并不具有对角占优特性, 后续的10机39节点系统算例的电磁功率响应也能说明这一特性。发电机自身的其他响应也不具有确定的对角占优特性, 不再列举。</p>
                </div>
                <div class="p1">
                    <p id="136">对于原动机及调速器的响应, 推导发现<i>f</i><sub>mt</sub>的注入通道Δ<i>μ</i><sub>t</sub>到Δ<i>P</i><sub>mt</sub>之间各环节的输出同样是主对角占优的, 而Δ<i>ω</i><sub>t</sub>到Δ<i>μ</i><sub>t</sub>之间各环节的输出是不具备对角占优特性的。但<i>f</i><sub>mt</sub>位置未知, 各环节输出也很难测量, 而机械功率可通过电磁功率和发电机转速反推获得, 因此文中选用机械功率来定位扰动源。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>2.4</b> 发电机机械功率的获取</h4>
                <div class="p1">
                    <p id="138">实际应用中, 发电机的机械功率很难直接测量, 需要用可测量的电磁功率<i>P</i><sub>et</sub>和发电机转速<i>ω</i><sub>t</sub>来重构<citation id="214" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。第1种思路是用时域的<i>P</i><sub>et</sub>和<i>ω</i><sub>t</sub>来重构, 忽略较小的发电机阻尼, 根据转子运动方程, 采用中心差商作为<i>ω</i><sub>t</sub>的数值微分, 某台发电机机械功率重构公式如下:</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mi>t</mi></msub><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>h</mi></mrow></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mi>h</mi></mrow></msub></mrow><mrow><mn>2</mn><mi>h</mi></mrow></mfrac></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="141">式中:<i>ω</i><sub>t, <i>t</i></sub>, <i>P</i><sub>mt, <i>t</i></sub>, <i>P</i><sub>et, <i>t</i></sub>分别为该发电机转速、机械功率、电磁功率在<i>t</i>时刻的值;<i>h</i>为采样步长。</p>
                </div>
                <div class="p1">
                    <p id="142">第2种思路是进行机械功率的功率谱密度重构。由于观察时域响应不直观, 还易受噪声影响, 比较直观、可靠的方法是, 计算各机械功率的功率谱密度, 具有最大机械功率功率谱密度的发电机即为可能的扰动源。转子运动方程的频域形式为:</p>
                </div>
                <div class="p1">
                    <p id="143">Δ<i>P</i><sub>mt</sub>=Δ<i>P</i><sub>et</sub>+j<i>M</i><sub>t</sub><i>Ω</i>Δ<i>ω</i><sub>t</sub>      (19) </p>
                </div>
                <div class="p1">
                    <p id="144">式中:<i>Ω</i>为功率 (转速) 振荡的角频率。</p>
                </div>
                <div class="p1">
                    <p id="145">根据线性系统的功率谱密度计算公式<citation id="215" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>可得重构公式为:</p>
                </div>
                <div class="p1">
                    <p id="146"><i>Φ</i><sub>pm</sub> (<i>Ω</i>) =<i>Φ</i><sub>pe</sub> (<i>Ω</i>) +|j<i>M</i><sub>t</sub><i>Ω</i>|<sup>2</sup><i>Φ</i><sub>ω</sub> (<i>Ω</i>) +2Re (<i>Φ</i><sub>pω</sub> (<i>Ω</i>) (-j<i>M</i><sub>t</sub><i>Ω</i>) )      (20) </p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>Φ</i><sub>pm</sub> (<i>Ω</i>) , <i>Φ</i><sub>pe</sub> (<i>Ω</i>) , <i>Φ</i><sub>ω</sub> (<i>Ω</i>) 分别为机械功率、电磁功率、转速在角频率<i>Ω</i>处的功率谱密度;<i>Φ</i><sub>pω</sub> (<i>Ω</i>) 为电磁功率和转速的互谱密度。</p>
                </div>
                <div class="p1">
                    <p id="149">然而对于观测到的具有类似对角占优特性造成的机械功率的明显差别, 是否是由励磁和负荷侧的扰动源引起需要进一步研究。</p>
                </div>
                <h3 id="150" name="150" class="anchor-tag"><b>3 励磁侧和负荷侧扰动源对机械功率频率响应的影响</b></h3>
                <div class="p1">
                    <p id="151">原动机侧扰动到机械功率的传递函数矩阵的对角特性造成机械功率响应的明显差别是在未考虑其他影响下的结果。然而, 来自励磁侧的周期性扰动也有可能造成强迫振荡<citation id="216" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>;另外, 电网负荷有可能发展成周期性负荷波动而引发强迫振荡<citation id="217" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。因此, 有可能励磁和负荷造成的机械功率振荡出现与机械侧扰动源类似的响应。因此, 分析励磁和负荷侧的周期性扰动对机械功率的影响也至关重要。</p>
                </div>
                <div class="p1">
                    <p id="152">所有发电机原动机侧扰动<b><i>f</i></b><sub>m</sub>、励磁侧扰动<b><i>f</i></b><sub>e</sub>、负荷波动Δ<b><i>P</i></b><sub>Ll</sub>对机械功率的频率响应 (具体推导过程见附录C) 为:</p>
                </div>
                <div class="p1">
                    <p id="153">Δ<b><i>P</i></b><sub>m</sub>=<b><i>G</i></b><sub>fm</sub> (<i>s</i>) <b><i>f</i></b><sub>m</sub>+<b><i>G</i></b><sub>fl</sub> (<i>s</i>) Δ<b><i>P</i></b><sub>Ll</sub>+<b><i>G</i></b><sub>fe</sub> (<i>s</i>) <b><i>f</i></b><sub>e</sub>      (21) </p>
                </div>
                <div class="p1">
                    <p id="154">式中:<b><i>G</i></b><sub>fm</sub> (<i>s</i>) , <b><i>G</i></b><sub>fl</sub> (<i>s</i>) , <b><i>G</i></b><sub>fe</sub> (<i>s</i>) 分别为<b><i>f</i></b><sub>m</sub>, <b><i>f</i></b><sub>e</sub>, Δ<b><i>P</i></b><sub>Ll</sub>到机械功率Δ<b><i>P</i></b><sub>m</sub>的传递函数矩阵。</p>
                </div>
                <div class="p1">
                    <p id="155">由式 (21) 可以得出以下结论 (具体分析见附录C) 。</p>
                </div>
                <div class="p1">
                    <p id="156">1) <b><i>G</i></b><sub>fm</sub> (<i>s</i>) 是对角占优的。这与第2章结论一致。且频率的上升使<b><i>G</i></b><sub>fm</sub> (<i>s</i>) 的对角占优特性得到加强。一般地, 在[0.1, 2.5]Hz的频段内, <b><i>G</i></b><sub>fm</sub> (<i>s</i>) 都具有很好的对角占优特性。</p>
                </div>
                <div class="p1">
                    <p id="157">2) 与原动机侧扰动相比, 负荷侧和励磁侧的扰动对机械功率的影响可忽略不计。这是因为<b><i>G</i></b><sub>fl</sub> (<i>s</i>) 和<b><i>G</i></b><sub>fe</sub> (<i>s</i>) 与<b><i>G</i></b><sub>fm</sub> (<i>s</i>) 的对角元相比, 其影响小到可忽略不计。</p>
                </div>
                <div class="p1">
                    <p id="158">本文在10机39节点系统中用不同的原动机及调速器模型验证了<b><i>G</i></b><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>m</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<i>s</i>) <b><i>G</i></b><sub>fl</sub> (<i>s</i>) 和<b><i>G</i></b><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>m</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<i>s</i>) <b><i>G</i></b><sub>fe</sub> (<i>s</i>) 的范数, 结果表明<b><i>G</i></b><sub>fl</sub> (<i>s</i>) 和<b><i>G</i></b><sub>fe</sub> (<i>s</i>) 的范数在全频段内都要比<b><i>G</i></b><sub>fm</sub> (<i>s</i>) 小10<sup>-3</sup>以上, 具体结果见附录B。可知, 负荷和励磁侧扰动无法造成可比拟原动机侧扰动造成的机械功率振荡。</p>
                </div>
                <div class="p1">
                    <p id="161">本文归纳的机械功率特性是在发电机及控制器参数在正常范围时的内在特性, 对于极端和异常的参数设置有可能恶化机械功率相关特性, 但需指出的是, 极端和异常的参数设置本身就是异常功率振荡的原因<citation id="218" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>, 在控制器设计及参数整定时是需要规避的, 故本文讨论系统参数设置时只须在正常范围内讨论即可。尽管本文归纳的机械功率特性是在系统正常参数下推导的, 但对原动机侧故障或参数异常引起其所属发电机的机械功率和系统振荡的情况, 本文的方法也同样适用。</p>
                </div>
                <div class="p1">
                    <p id="162">注意到还有其他形式的扰动源, 如发电机非同期并网可能会因电压差产生周期性电磁转矩<citation id="219" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>, 其与励磁侧扰动源类似;其他电网侧的扰动源可用等效的负荷扰动源表示。因此其对机械功率的影响也不会大。对于强迫振荡中谐振的极端情况, 存在阻尼比为0的固有模式且扰动源频率完全等于其频率, 此时所有变量的振幅无穷大, 可能会恶化Δ<b><i>P</i></b><sub>m</sub>的对角占优特性, 但谐振很难发生, 实际电网和仿真也未见此类严重事故, 因此本文方法在谐振外的一般情况下都是适用的。</p>
                </div>
                <div class="p1">
                    <p id="163">本节为根据<b><i>G</i></b><sub>fm</sub> (<i>s</i>) 的对角特性和机械功率响应定位原动机侧的扰动源提供了理论基础。实际应用中, 分析机械功率响应, 如果各机械功率没有明显振荡和差异, 则扰动源不在原动机侧;如果某台机组的机械功率幅值或者功率谱密度明显, 且远大于其他机组, 则可知扰动源来自该机组的原动机侧。</p>
                </div>
                <h3 id="164" name="164" class="anchor-tag"><b>4</b> 本文方法与其他定位方法的比较</h3>
                <div class="p1">
                    <p id="165">文献<citation id="220" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>]</citation>用能量函数法, 对支路<i>L</i><sub><i>ij</i></sub>构造了支路能量流进行扰动源定位, 对于发电机, 其给出了忽略网络中无功功率和节点电压变化的近似<i>W</i><sup>D</sup><sub><i>ij</i></sub> (即发电机势能函数) 。不妨设发电功率变化量Δ<i>P</i><sub>et</sub>和发电机转速变化量Δ<i>ω</i><sub>t</sub>具有稳态响应形式:Δ<i>P</i><sub>et</sub>=<i>H</i><sub>A</sub>sin (<i>ω</i><sub><i>i</i></sub><i>t</i>+<i>α</i>) , Δ<i>ω</i><sub>t</sub>=<i>H</i><sub>B</sub>sin (<i>ω</i><sub><i>i</i></sub><i>t</i>+<i>β</i>) , 其中<i>α</i>和<i>β</i>为初相角, <i>H</i><sub>A</sub>和<i>H</i><sub>B</sub>为幅值, 这样得到发电机势能函数Δ<i>V</i><sub>Pe</sub>为:</p>
                </div>
                <div class="area_img" id="168">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="169">式中:<i>A</i><sub>0</sub>=<i>H</i><sub>A</sub><i>H</i><sub>B</sub><i>ω</i><sub>s</sub>;<i>V</i><sub>1</sub>为常数项;<i>V</i><sub>2</sub>为随振荡而存在的周期性能量变化;<i>V</i><sub>3</sub>为单调变化的趋势项, 代表了发电机中产生或者消耗的能量。</p>
                </div>
                <div class="p1">
                    <p id="170">由式 (22) 可知, 扰动源判据为:非扰动源机组的势能是减少的, 而扰动源机组的势能是不断增加的。即势能的增减趋势等价于<i>V</i><sub>3</sub>中的cos (<i>α</i>-<i>β</i>) 的正负, 或Δ<i>P</i><sub>et</sub>与Δ<i>ω</i><sub>t</sub>的夹角是否小于90°。</p>
                </div>
                <div class="p1">
                    <p id="171">对于原动机侧存在扰动源时的非扰动源机组, 由于对角占优, 非扰动源机组的Δ<i>P</i><sub>mt</sub>很小, 有Δ<i>P</i><sub>et</sub>≈- (<i>sM</i><sub>t</sub>+<i>D</i><sub>t</sub>) Δ<i>ω</i><sub>t</sub>。因此Δ<i>P</i><sub>et</sub>滞后Δ<i>ω</i><sub>t</sub>且90°&lt;<i>α</i>-<i>β</i>&lt;180°。因为<i>D</i><sub>t</sub>很小, 所以<i>α</i>-<i>β</i>很接近90°。这同文献<citation id="221" type="reference">[<a class="sup">17</a>]</citation>的扰动源判据是一致的。可用图3 (a) 来描述Δ<i>P</i><sub>et</sub>, Δ<i>P</i><sub>mt</sub>和Δ<i>ω</i><sub>t</sub>的相量关系。当扰动源位于励磁和负荷侧时, 由第3章可知, 此时机组Δ<i>P</i><sub>mt</sub>也很小, <i>α</i>-<i>β</i>也有类似的特性。这2种情况下趋势项<i>V</i><sub>3</sub>接近为0且随时间减小, 这与文献<citation id="222" type="reference">[<a class="sup">12</a>]</citation>的发电机势能趋势一致。</p>
                </div>
                <div class="p1">
                    <p id="172">对于原动机侧扰动源机组, 文献<citation id="223" type="reference">[<a class="sup">17</a>]</citation>给出了Δ<i>P</i><sub>et</sub>, Δ<i>P</i><sub>mt</sub>, Δ<i>ω</i><sub>t</sub>的相量关系如图3 (b) 所示。比较图3 (a) 可知, 要得到图3 (b) 的|<i>α</i>-<i>β</i>|小于90°, Δ<i>P</i><sub>mt</sub>必须有较大的幅值, 间接印证了对角占优特性。可见扰动源机组的Δ<i>P</i><sub>mt</sub>大于非扰动源机组的Δ<i>P</i><sub>mt</sub>是图3 (b) 关系的必要条件。由图3 (b) 可见, 扰动源机组的Δ<i>ω</i><sub>t</sub>超前Δ<i>P</i><sub>et</sub>的相角|<i>α</i>-<i>β</i>|在0°～90°范围内, 这也是文献<citation id="224" type="reference">[<a class="sup">17</a>]</citation>给出的扰动源判据, 也不难得出文献<citation id="225" type="reference">[<a class="sup">12</a>]</citation>中扰动源机组的势能不断增加的结论。本文的对角占优特性, 并不是图3 (b) 及|<i>α</i>-<i>β</i>|在0°～90°范围的充分条件。</p>
                </div>
                <div class="area_img" id="173">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917011_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 非扰动源机组和扰动源机组的相量关系" src="Detail/GetImg?filename=images/DLXT201917011_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 非扰动源机组和扰动源机组的相量关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917011_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Phasor relationship of non-source generator and source generator</b></p>

                </div>
                <div class="p1">
                    <p id="174">文献<citation id="226" type="reference">[<a class="sup">18</a>]</citation>根据机械功率和电磁功率的相位识别扰动源, 仿真发现不同的原动机及调速器模型会出现非扰动源机组的Δ<i>P</i><sub>mt</sub>超前Δ<i>P</i><sub>et</sub>的相位混乱的情况, 或者Δ<i>P</i><sub>et</sub>超前Δ<i>P</i><sub>mt</sub>的相位差超过180°时的误判情况。本文用机械功率的功率谱密度定位扰动源, 可避免这样的误判。</p>
                </div>
                <h3 id="175" name="175" class="anchor-tag"><b>5</b> 算例分析</h3>
                <div class="p1">
                    <p id="176">本文将分别在10机39节点系统<citation id="227" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>和华北电网系统模型<citation id="228" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>下进行验证。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>5.1</b> 传递函数矩阵对角占优特性验证</h4>
                <div class="p1">
                    <p id="178">10机39节点系统中, 发电机采用6阶模型, 发电机都带励磁调节器和PSS, 并采用不同的原动机和调速器模型, 系统参数见文献<citation id="229" type="reference">[<a class="sup">22</a>]</citation>。图4给出了0.1 Hz的传递函数矩阵的幅值响应, 图中G1, G2, …, G10表示机组编号, 从图4中可以看出, 该传递矩阵具有很好的对角占优特性, 对角元的幅值是非对角元幅值的10<sup>3</sup>倍。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179"><b>5.2 10</b>机<b>39</b>节点系统算例分析</h4>
                <div class="p1">
                    <p id="180">发电机阻尼系数取典型值2, 采用综合负荷模型, 其他设置同5.1节。分别用1.31 Hz和0.64 Hz的周期扰动来激发弱阻尼的1.31 Hz的本地振荡模式和0.64 Hz的区域间振荡模式下的强迫振荡。在<i>t</i>=2 s时, 分别将正弦扰动添加到发电机G6和G5的原动机及调速器中, 幅值都是7% (标幺值) 。为考虑其他可能扰动源的影响, 分别在G4和G5的励磁机中加入10% (标幺值) 幅值、1.31 Hz和0.64 Hz的正弦扰动。并在所有负荷中都加入10% (标幺值) 的周期性功率扰动。1.31 Hz强迫振荡的机组电磁功率和机械功率如图5所示。可见, 发电机G7电磁功率振幅比扰动源G6的振幅还大, 印证了第2章电磁功率对原动机侧扰动源不具备对角占优特性的结论。</p>
                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917011_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 原动机侧扰动到机械功率的传递函数矩阵在0.1 Hz处的幅频响应" src="Detail/GetImg?filename=images/DLXT201917011_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 原动机侧扰动到机械功率的传递函数矩阵在0.1 Hz处的幅频响应</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917011_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Magnitude frequency response of transfer function matrix from mechanical disturbance to mechanical power at 0.1 Hz</b></p>

                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917011_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 电磁功率、机械功率和机械功率重构" src="Detail/GetImg?filename=images/DLXT201917011_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 电磁功率、机械功率和机械功率重构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917011_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Electrical power, mechanical power and reconstruction of mechanical power</b></p>

                </div>
                <div class="p1">
                    <p id="183">以1.31 Hz强迫振荡为例进行分析。图5给出了用电磁功率和转速获得的机械功率的时域重构和谱密度重构, 重构的机械功率与真实时域值和谱密度能够较好地吻合。发电机G6的机械功率振荡远远大于其他机组, 其在1.318 Hz处的功率谱密度最大, 达到了485.1。根据对角占优, 忽略励磁和负荷侧扰动影响的话, G6的原动机侧就是扰动源。</p>
                </div>
                <div class="p1">
                    <p id="184">继续深入分析励磁和负荷侧扰动源的影响。根据第3节<b><i>G</i></b><sub>fm</sub> (<i>s</i>) , <b><i>G</i></b><sub>fl</sub> (<i>s</i>) 和<b><i>G</i></b><sub>fe</sub> (<i>s</i>) 表达式, 图6给出了发电机G6机械功率Δ<i>P</i><sub>m6</sub>对各原动机侧扰动<b><i>f</i></b><sub>m</sub>和励磁侧扰动<b><i>f</i></b><sub>e</sub>的传递函数在1.31 Hz处的幅频特性, 同时给出了机械功率对负荷节点20的功率扰动的幅频响应。励磁和负荷扰动最严重时, 其对机械功率的幅值响应也仅是原动机侧扰动对本机机械功率幅值响应的10<sup> (-72.1- (-1.43) ) /20</sup>=0.03%, 印证了励磁和负荷对机械功率影响甚微, 无法引起机械功率的明显振荡。图5 (b) 前2 s未加原动机侧扰动时的机械功率几乎未受影响也是例证。0.64 Hz的强迫振荡的结果也类似, 见附录D。至此, 可以确定且准确地将0.64 Hz和1.31 Hz的强迫振荡扰动源定位到发电机G5和G6的原动机侧。</p>
                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917011_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 励磁扰动和负荷波动对机械功率的影响" src="Detail/GetImg?filename=images/DLXT201917011_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 励磁扰动和负荷波动对机械功率的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917011_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Effects of excitation disturbance and load fluctuation on mechanical power</b></p>

                </div>
                <div class="p1">
                    <p id="186">华北电网系统算例的仿真结果进一步说明了方法的有效性和简便性, 如附录D所示。</p>
                </div>
                <h3 id="187" name="187" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="188">本文主要分析了原动机侧扰动源引发的强迫振荡的频率特性, 推导了从原动机侧扰动到机械功率的传递函数矩阵, 并证明了其对角占优特性。同时推导了励磁和负荷侧扰动源到机械功率的传递函数矩阵, 排除了其对依据对角占优法定位扰动源的影响。最终根据机械功率响应就能定位扰动源。在本文方法中, 每台机组的机械功率仅依据PMU可测量的电磁功率、转速 (频率) 进行重构就可以获得。算例分析说明了该方法方便可靠, 不失为易于实施的强迫振荡在线监测工具。</p>
                </div>
                <div class="p1">
                    <p id="189">本文仅考虑了由原动机侧扰动源引发的强迫振荡定位问题, 而对于由励磁和负荷侧扰动源引发的强迫振荡的定位是下一步工作的重点。</p>
                </div>
                <div class="p1">
                    <p id="190">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="230" name="230" class="anchor-tag">附录A 发电机、励磁和原动机及调速器模型</h3>
                <h4 class="anchor-tag" id="231" name="231">A1）发电机及励磁系统的模型</h4>
                <div class="area_img" id="232">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="233">式中：X<sub>q</sub>, X<sub>d</sub>, X<sub>d</sub>'分别是q轴电抗、d轴电抗和d轴暂态电抗；V<sub>t</sub>, V<sub>r</sub><sub>ef</sub>分别是机端电压和励磁系统给定参考值；U<sub>d</sub>, U<sub>q</sub>, I<sub>d</sub>, I<sub>q</sub>分别为发电机端电压和注入电流的d轴分量和q轴分量。</p>
                </div>
                <h4 class="anchor-tag" id="234" name="234">A2）典型的汽轮机和水轮机及调速器模型</h4>
                <div class="area_img" id="235">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917011_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1原动机及调速器模型表示" src="Detail/GetImg?filename=images/DLXT201917011_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1原动机及调速器模型表示  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917011_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Model representations for turbines and governors</p>

                </div>
                <h3 id="236" name="236" class="anchor-tag">附录B T<sub>s</sub><sub>p</sub> (s) 的相关特性、负荷和励磁对机械功率影响评估</h3>
                <h4 class="anchor-tag" id="237" name="237">B1) 10机39节点和143机3120节点系统的T<sub>s</sub><sub>p</sub> (s) 的最大非对角元幅频响应</h4>
                <div class="p1">
                    <p id="238">10机39节点和143机3120节点系统的T<sub>s</sub><sub>p</sub> (s) 的最大非对角元幅频响应的结果如图B1所示。</p>
                </div>
                <div class="area_img" id="239">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917011_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 10机39节点和143机3120节点系统的Tsp (s) 的最大非对角元幅频响应" src="Detail/GetImg?filename=images/DLXT201917011_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 10机39节点和143机3120节点系统的T<sub>s</sub><sub>p</sub> (s) 的最大非对角元幅频响应  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917011_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Amplitude response of the maximum off-diagonal element of T<sub>s</sub><sub>p</sub> (s) in 10-machine 39-bus system and1 4 3-machine 3120-bus system</p>

                </div>
                <h4 class="anchor-tag" id="240" name="240">B2）负荷和励磁周期性扰动对机械功率影响的定量分析结果</h4>
                <div class="p1">
                    <p id="241">10机39节点模型中的采用不同的原动机及调速器模型时，负荷和励磁周期性扰动对机械功率影响的定量分析结果如图B2所示。</p>
                </div>
                <div class="area_img" id="242">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917011_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2负荷和励磁对机械功率影响评估" src="Detail/GetImg?filename=images/DLXT201917011_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2负荷和励磁对机械功率影响评估  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917011_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Evaluation of the effects of loads and exciters on mechanical power</p>

                </div>
                <h3 id="243" name="243" class="anchor-tag">附录C 负荷和励磁到机械功率的传递函数矩阵的推导</h3>
                <div class="p1">
                    <p id="244">将附录A中的发电机及控制模型用如下更紧凑的形式表述为：</p>
                </div>
                <div class="area_img" id="245">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="246">式中：△v<sub>d</sub>，△v<sub>q</sub>，△i<sub>d</sub>，△i<sub>q</sub>分别为发电机端电压和注入电流的d轴分量和q轴分量偏差；△P<sub>m</sub>，△P<sub>e</sub>，△V<sub>t</sub>分别为机械功率、电磁功率、机端电压的偏差；G<sub>a</sub><sub>vr</sub> (s) 和G<sub>pss</sub> (s) 分别是AVR和PSS的传递函数；f<sub>e</sub>为励磁系统的扰动或者故障。</p>
                </div>
                <div class="p1">
                    <p id="247">X<sub>q</sub> (s) ，X<sub>d</sub> (s) ，X<sub>dq</sub> (s) ，G (s) ，G<sub>a</sub><sub>vr</sub> (s) ，G<sub>pss</sub> (s) 的具体表达式为：</p>
                </div>
                <div class="area_img" id="248">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="249">节点电压的幅值和相角可以表示为:</p>
                </div>
                <div class="area_img" id="250">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="251">对于发电机节点，其机端电压和注入电流在d-q坐标系下的分量可以用x-y坐标系下的分量表示为：</p>
                </div>
                <div class="area_img" id="252">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="253">式中：</p>
                </div>
                <div class="area_img" id="254">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="255">将描述发电机模型的式 (C2) (C3) 和 (C7) 合并起来有：</p>
                </div>
                <div class="area_img" id="256">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="257">式中：△v<sub>x</sub>, △v<sub>y</sub>, △i<sub>x</sub>, △i<sub>y</sub>分别为发电机端电压和注入电流在同步坐标轴下的正交分量的偏差。</p>
                </div>
                <div class="p1">
                    <p id="258">B<sub>1</sub> (s) , B<sub>2</sub> (s) , B<sub>e</sub> (s) 的具体表达式为：</p>
                </div>
                <div class="area_img" id="259">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="260">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="261">这样发电机的电磁功率可以计算为：</p>
                </div>
                <div class="area_img" id="262">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="263">将式 (C7) 代入式 (C13) ，并结合式 (C9) ，可以进一步得到电磁功率△P<sub>e</sub>的表达式：</p>
                </div>
                <div class="area_img" id="264">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="265">[P<sub>A</sub> (s) P<sub>B</sub> (s) ], B<sub>3</sub> (s) , B<sub>P</sub><sub>e</sub> (s) 的具体表达式为：</p>
                </div>
                <div class="area_img" id="266">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="267">对于负荷节点，为了简化分析，这里仅考虑有功负荷的波动。假设在节点l的负荷中存在有功负荷波动△P<sub>L</sub><sub>l</sub>，这样可以将负荷的静态电压特性表示为：</p>
                </div>
                <div class="area_img" id="268">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="269">式中：α和β分别是负荷有功和无功的电压相关系数；γ和ζ分别是负荷有功和无功的频率相关系数。</p>
                </div>
                <div class="p1">
                    <p id="270">负荷的功率可以表述为：</p>
                </div>
                <div class="area_img" id="271">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="272">联合式 (C6) 、式 (C17) 和式 (C18) ，可得到：</p>
                </div>
                <div class="area_img" id="273">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="274">式中：</p>
                </div>
                <div class="area_img" id="275">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="276">考虑到网络模型：</p>
                </div>
                <div class="area_img" id="277">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="278">将式 (C9) 和式 (C19) 代入网络模型可得到：</p>
                </div>
                <div class="area_img" id="279">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="280">定义B<sub>U</sub> (s) 如式 (C23) 所示，这样可以将式 (C22) 简化表达为式 (C24) 所示：</p>
                </div>
                <div class="area_img" id="281">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="282">将式 (C14) 代入发电机模型式 (C1) ，并结合式 (C24) 可以得到ΔP<sub>m</sub>和ΔP<sub>L</sub><sub>l</sub>, f<sub>e</sub>的关系为：</p>
                </div>
                <div class="area_img" id="283">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="284">式中：</p>
                </div>
                <div class="area_img" id="285">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="286">根据原动机和调速器模型，可得：</p>
                </div>
                <div class="area_img" id="287">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="288">将式 (C28) 代入式 (C25) ，得到△P<sub>m</sub>的表达式为：</p>
                </div>
                <div class="area_img" id="289">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="290">这样我们最终得到机械侧扰动、励磁侧扰动、负荷波动对机械功率影响的频率响应为：</p>
                </div>
                <div class="area_img" id="292">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="293">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917011_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="294">F (s) 对ΔP<sub>m</sub>的频率响应特性起着至关重要的作用，需要对F (s) 重点分析。首先，不难发现F (s) 中的B<sub>s</sub><sub>m</sub> (s) 具有很大的范数，因为其对角元素中，由于w<sub>s</sub>和较大的惯性常数的加权作用从而直接导致对角元中的Ms<sup>2</sup>和w<sub>s</sub>B<sub>3</sub><sub>m</sub> (s) 这两项较大；其次，w<sub>s</sub>P<sub>A</sub><sub>B</sub> (s) B<sub>U</sub><sup>-1</sup> (s) B<sub>2</sub><sub>G</sub> (s) 项中由于w<sub>s</sub>的放大作用，也导致该项的范数很大。这两项直接导致F (s) 的范数极大，而且频率的上升也无疑进一步增大F (s) 的范数。考虑到调速器的放大有限，因此，这导致了F<sup>-1</sup> (s) 相比于G<sub>p</sub> (s) ，其影响甚小，从而R<sub>p</sub> (s) 与单位阵I相比，其影响几乎可以忽略。</p>
                </div>
                <div class="p1">
                    <p id="295">同样，由于系统导纳矩阵是对角块占优的，并且对角元素远大于1，而B<sub>1</sub><sub>G</sub> (s) 相对较小，因而B<sub>U</sub> (s) 也具有较大的范数，导致B<sup>-1</sup><sub>U</sub> (s) 的范数会很小。因此综合考虑F<sup>-1</sup> (s) 和B<sup>-1</sup><sub>U</sub> (s) 的特性，可以得出以下结论：</p>
                </div>
                <div class="p1">
                    <p id="296">1) G<sub>fm</sub> (s) 是对角占优的。这与第2节一致。且频率的上升使F<sup>-1</sup> (s) 在表达式中的影响更加微弱，G<sub>fm</sub> (s) 的对角占优特性也会加强。一般地，在[0.1, 2.5]的频段内，G<sub>fm</sub> (s) 都具有很好的对角占优特性。</p>
                </div>
                <div class="p1">
                    <p id="297">2) 与原动机侧扰动相比，负荷侧和励磁侧的扰动对机械功率的影响可忽略不计。这是因为F<sup>-1</sup> (s) 和B<sub>U</sub><sup>-1</sup> (s) 的特性使得G<sub>fl</sub> (s) 和G<sub>fe</sub> (s) 与G<sub>fm</sub> (s) 的对角元相比，其影响小到可忽略不计。</p>
                </div>
                <h3 id="298" name="298" class="anchor-tag">附录D 10机39节点系统和华北电网系统的算例结果</h3>
                <h4 class="anchor-tag" id="299" name="299">D1) 10机39节点系统0.64Hz强迫振荡算例结果</h4>
                <div class="p1">
                    <p id="300">图D1给出了0.64Hz的强迫振荡中，各发电机的机械功率响应。</p>
                </div>
                <div class="area_img" id="301">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917011_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1考虑负荷波动和励磁扰动的机械功率" src="Detail/GetImg?filename=images/DLXT201917011_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1考虑负荷波动和励磁扰动的机械功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917011_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Mechanical power under influences of load fluctuations and excitation disturbances</p>

                </div>
                <div class="p1">
                    <p id="302">图D2给出了0.64Hz的强迫振荡中，利用电磁功率和转速计算得出的各机械功率的时域重构和谱密度重构。</p>
                </div>
                <div class="area_img" id="303">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917011_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2机械功率时域重构和功率谱密度重构" src="Detail/GetImg?filename=images/DLXT201917011_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2机械功率时域重构和功率谱密度重构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917011_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Time domain reconstruction and PSD reconstruction of mechanical powers</p>

                </div>
                <h4 class="anchor-tag" id="304" name="304">D2）华北电网系统算例结果</h4>
                <div class="p1">
                    <p id="305">华北电网包含547台发电机，8647条母线，3722条线路，所有发电机组均装有AVR和PSS，发电机及控制器采用详细模型，原动机和调速器模型均与实际同类型，发电机的阻尼系数取典型值2。通过模态分析，系统有一个阻尼较弱的0.3422Hz的区域间振荡模式，是山东电网机组相对于对华北电网其他部分机组的振荡。</p>
                </div>
                <div class="p1">
                    <p id="306">为激发0.3422Hz的强迫振荡，在t=2s时，在山东电网中的强相关发电机G-LZX8的调速器输出上施加7%p.u.幅值，0.3422Hz的正弦扰动。同样的，在山东电网和余下华北电网的重要负荷节点和部分发电机节点中都加入10%幅值、0.3422Hz的周期功率扰动。并在另一台强相关机组G-LZX7的励磁机输出中加10%幅值、0.3422Hz的周期扰动。机组G-LZX7和G-LZX8是邹县电厂的并列机组中的两台。结果可知联络线上出现了振幅50MW的严重的振荡。图D3为各发电机的机械功率振荡情况和重构的功率谱密度。</p>
                </div>
                <div class="area_img" id="307">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917011_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3扰动源位于G-LZX8的机械功率和重构的功率谱密度" src="Detail/GetImg?filename=images/DLXT201917011_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3扰动源位于G-LZX8的机械功率和重构的功率谱密度  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917011_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D3 Mechanical power and reconstructed PSD for oscillation source in G-LZX8</p>

                </div>
                <div class="p1">
                    <p id="308">比较图5和图D3发现，大电网中原动机侧扰动对非扰动源机组的机械功率的影响不仅没有增加，反而由于电网规模扩大和电气联系减弱而有所降低。为便于展示，图D3中仅给出了发电机输出功率振幅较明显的部分机组响应。由第3节知，负荷和励磁的影响可忽略，据图D3知，发电机G-LZX8的机械功率振幅和功率谱密度远大于其他机组的，因此扰动源就来自发电机G-LZX8的原动机侧。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system dynamics and stability">

                                <b>[1]</b> SAUER P W, PAI M.Power system dynamics and stability[M].Englewood Cliffs, USA:Prentice Hall, 1998.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508341805001&amp;v=MDI0MTdlWnZGeW5uVTcvSkkxNFVWVjI3R2JhNEZ0TElyb2RGWWVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘取.电力系统稳定性及发电机励磁控制[M].北京:中国电力出版社, 2007.LIU Qu.Power system stability and generator excitation control[M].Beijing:China Electric Power Press, 2007.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200610008&amp;v=MjI2NTR6cXFCdEdGckNVUjdxZlp1WnNGeWprVUwvSUlUckJmYkc0SHRmTnI0OUZiSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 汤涌.电力系统强迫功率振荡的基础理论[J].电网技术, 2006, 30 (10) :29-33.TANG Yong.Fundamental theory of forced power oscillation in power system[J].Power System Technology, 2006, 30 (10) :29-33.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of phasor measurement unit on locating disturbance source for low-frequency oscillation">

                                <b>[4]</b> MA Jin, ZHANG Pu, FU Hongjun, et al.Application of phasor measurement unit on locating disturbance source for low-frequency oscillation[J].IEEE Transactions on Smart Grid, 2010, 1 (3) :340-346.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of November 29,2005 Western American oscillation event">

                                <b>[5]</b> SARMADI S A N, VENKATASUBRAMANIAN V, SALAZAR A.Analysis of November 29, 2005 western American oscillation event[J].IEEE Transactions on Power Systems, 2016, 31 (6) :5210-5211.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818009&amp;v=MjIzODFTSFRlckc0SDluTnA0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVUwvSUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 蒋平, 陈琼, 吴熙, 等.利用重复控制跟踪的统一潮流控制器抑制系统强迫振荡方法[J].电力系统自动化, 2018, 42 (18) :64-69.DOI:10.7500/AEPS20171030017.JIANG Ping, CHEN Qiong, WU Xi, et al.Suppressing method of power system forced oscillation by unified power flow controller based on repetitive control tracking[J].Automation of Electric Power Systems, 2018, 42 (18) :64-69.DOI:10.7500/AEPS20171030017.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200801010&amp;v=MTYyMDZHNEh0bk1ybzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VML0lQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 韩志勇, 贺仁睦, 徐衍会.汽轮机压力脉动引发电力系统低频振荡的共振机理分析[J].中国电机工程学报, 2008, 28 (1) :47-51.HAN Zhiyong, HE Renmu, XU Yanhui.Study on resonance mechanism of power system low frequency oscillation induced by turbo-pressure pulsation[J].Proceedings of the CSEE, 2008, 28 (1) :47-51.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201210021&amp;v=MDc4ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VML0lJU0hUZXJHNEg5UE5yNDlIWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 刘辉, 杨寅平, 田云峰, 等.电力系统强迫功率振荡实例及机理分析[J].电力系统自动化, 2012, 36 (10) :113-117.LIU Hui, YANG Yinping, TIAN Yunfeng, et al.Instances and mechanism analysis of forced power oscillation in power systems[J].Automation of Electric Power Systems, 2012, 36 (10) :113-117.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The vortex effect of Francis turbine in electric power generation">

                                <b>[9]</b> TURKMENOGLU V.The vortex effect of Francis turbine in electric power generation[J].Turkish Journal of Electrical Engineering and Computer Sciences, 2013, 21 (1) :26-37.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519025&amp;v=MTExMDNUZXJHNEg5VE5wbzlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VML0lJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 盛锴, 寻新.从一个实例看分散控制错误引发强迫功率振荡的可能性[J].电力系统自动化, 2015, 39 (19) :155-159.SHENG Kai, XUN Xin.Analysis of potential forced power oscillation caused by distributed control system failure—a case in point[J].Automation of Electric Power Systems, 2015, 39 (19) :155-159.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Diagnosing equipment health and misoperations with PMU data[R/OL]">

                                <b>[11]</b> SILVERSTEIN A.Diagnosing equipment health and misoperations with PMU data[R/OL].[2018-10-22].https://www.naspi.org/sites/default/files/reference_documents/14.pdf?fileID=1530.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201005002&amp;v=Mjk0OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VML0lJU0hUZXJHNEg5SE1xbzlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 余一平, 闵勇, 陈磊, 等.基于能量函数的强迫功率振荡扰动源定位[J].电力系统自动化, 2010, 34 (5) :1-6.YU Yiping, MIN Yong, CHEN Lei, et al.Disturbance source location of forced power oscillation using energy functions[J].Automation of Electric Power Systems, 2010, 34 (5) :1-6.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An energy-based method for location of power system oscillation source">

                                <b>[13]</b> CHEN Lei, MIN Yong, HU Wei.An energy-based method for location of power system oscillation source[J].IEEE Transactions on Power Systems, 2013, 28 (2) :828-836.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201619001&amp;v=MTgxODFTSFRlckc0SDlmTnBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVUwvSUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陈磊, 王文婕, 王茂海, 等.利用暂态能量流的次同步强迫振荡扰动源定位及阻尼评估[J].电力系统自动化, 2016, 40 (19) :1-8.DOI:10.7500/AEPS20160503007.CHEN Lei, WANG Wenjie, WANG Maohai, et al.Disturbance source location of subsynchronous forced oscillation and damping evaluation using transient energy flow[J].Automation of Electric Power Systems, 2016, 40 (19) :1-8.DOI:10.7500/AEPS20160503007.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822009&amp;v=MTE3MzlHRnJDVVI3cWZadVpzRnlqa1VML0lJU0hUZXJHNEg5bk9yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 任怡娜, 陈磊, 闵勇, 等.次同步振荡中暂态能量流与电功率和阻尼转矩的关系[J].电力系统自动化, 2018, 42 (22) :52-58.DOI:10.7500/AEPS20171026011.REN Yina, CHEN Lei, MIN Yong, et al.Relationship between transient energy flow, electric power and damping torque in subsynchronous oscillation[J].Automation of Electric Power Systems, 2018, 42 (22) :52-58.DOI:10.7500/AEPS20171026011.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201223003&amp;v=MjYwNzh0R0ZyQ1VSN3FmWnVac0Z5amtVTC9JSVNIVGVyRzRIOVBPckk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李颖, 沈沉, 刘锋.基于Hamilton实现的电力系统振荡源设备级定位[J].电力系统自动化, 2012, 36 (23) :6-11.LI Ying, SHEN Chen, LIU Feng.Oscillation source location in control devices of generators based on Hamiltonian realization[J].Automation of Electric Power Systems, 2012, 36 (23) :6-11.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201701018&amp;v=MzIyNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVTC9JSVNIUmZiRzRIOWJNcm85RWJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 蒋平, 郑斌青, 冯双.基于功率及频率波动相位的强迫扰动源定位[J].电力自动化设备, 2017, 37 (1) :112-117.JIANG Ping, ZHENG Binqing, FENG Shuang.Forced disturbance source locating based on phase-angle between power and frequency fluctuations[J].Electric Power Automation Equipment, 2017, 37 (1) :112-117.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434024&amp;v=MDkyODZxZlp1WnNGeWprVUwvSVB5clBiYkc0SDlYUHE0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 王茂海, 孙昊.强迫功率振荡源的在线定位分析技术[J].中国电机工程学报, 2014, 34 (34) :6209-6215.WANG Maohai, SUN Hao.An analysis method for forced power oscillation source detection[J].Proceedings of the CSEE, 2014, 34 (34) :6209-6215.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201504010&amp;v=MDYzNDJDVVI3cWZadVpzRnlqa1VML0lJU0hUZXJHNEg5VE1xNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 朱振山, 刘涤尘, 廖清芬, 等.基于最小均方时延估计法的强迫功率振荡扰动源定位方法[J].电力系统自动化, 2015, 39 (4) :58-62.ZHU Zhenshan, LIU Dichen, LIAO Qingfen, et al.Disturbance source location of forced power oscillation based on LMS time delay estimation method[J].Automation of Electric Power Systems, 2015, 39 (4) :58-62.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Inter-area resonance in power systems from forced oscillations">

                                <b>[20]</b> SARMADI S A N, VENKATASUBRAMANIAN V.Inter-area resonance in power systems from forced oscillations[J].IEEE Transactions on Power Systems, 2016, 31 (1) :378-386.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Location methods of oscillation sources in power systems:a survey">

                                <b>[21]</b> WANG Bin, SUN Kai.Location methods of oscillation sources in power systems:a survey[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :151-159.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis and Detection of Forced Oscillation in Power System">

                                <b>[22]</b> YE Hua, LIU Yutian, ZHANG Peng, et al.Analysis and detection of forced oscillation in power system[J].IEEE Transactions on Power Systems, 2017, 32 (2) :1149-1160.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Finite dimensional linear systems">

                                <b>[23]</b> BROCKETT R.Finite dimensional linear systems[M].New York:Springer Verlag, 1970.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=MATPOWER user&amp;#39;&amp;#39;s manual">

                                <b>[24]</b> ZIMMERMAN R D, MURILLO-SANCHEZ C.MATPOWER user’s manual[EB/OL].[2018-10-22].http://www.pserc.cornell.edu/matpower/.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Spectral analysis of signals">

                                <b>[25]</b> STOICA P, MOSES R L.Spectral analysis of signals[M].Englewood Cliffs, USA:Prentice Hall, 2005.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201006004&amp;v=MTEwOTBac0Z5amtVTC9JSVNIVGVyRzRIOUhNcVk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 余一平, 闵勇, 陈磊, 等.周期性负荷扰动引发强迫功率振荡分析[J].电力系统自动化, 2010, 34 (6) :7-11.YU Yiping, MIN Yong, CHEN Lei, et al.Analysis of forced power oscillation caused by continuous cyclical load disturbances[J].Automation of Electric Power Systems, 2010, 34 (6) :7-11.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201110019&amp;v=Mjg3MzFzRnlqa1VML0lJU0hUZXJHNEg5RE5yNDlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 杨东俊, 丁坚勇, 李继升, 等.同步发电机非同期并网引起强迫功率振荡分析[J].电力系统自动化, 2011, 35 (10) :99-103.YANG Dongjun, DING Jianyong, LI Jisheng, et al.Analysis of power system forced oscillation caused by asynchronous parallelizing of synchronous generators[J].Automation of Electric Power Systems, 2011, 35 (10) :99-103.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Large-scale power system robust stability analysis based on value set approach">

                                <b>[28]</b> ZHOU Jinghao, SHI Peng, GAN Deqiang, et al.Large-scale power system robust stability analysis based on value set approach[J].IEEE Transactions on Power Systems, 2017, 32 (5) :4012-4023.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917011&amp;v=MDM4NDBJU0hUZXJHNEg5ak5xSTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VML0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

