

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136450258537500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918020%26RESULT%3d1%26SIGN%3dQeZS7NljN%252bg8jZsYBy26huikrAc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918020&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918020&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918020&amp;v=MjI4OTZxQnRHRnJDVVI3cWZadVpzRnluZ1VidkpJU0hUZXJHNEg5ak5wNDlIWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#40" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;1&lt;/b&gt; 问题分析 "><b>1</b> 问题分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#78" data-title="&lt;b&gt;2&lt;/b&gt; 改进拓扑及功率解耦原理分析 "><b>2</b> 改进拓扑及功率解耦原理分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#99" data-title="&lt;b&gt;3&lt;/b&gt; 改进拓扑的有源功率解耦控制 "><b>3</b> 改进拓扑的有源功率解耦控制</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#107" data-title="&lt;b&gt;4&lt;/b&gt; 直流侧所需最低电压及电流应力分析 "><b>4</b> 直流侧所需最低电压及电流应力分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="&lt;b&gt;5&lt;/b&gt; 仿真和实验验证 "><b>5</b> 仿真和实验验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#143" data-title="&lt;b&gt;5.1&lt;/b&gt; 仿真验证"><b>5.1</b> 仿真验证</a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;5.2&lt;/b&gt; 实验验证"><b>5.2</b> 实验验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#159" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#182" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#80" data-title="&lt;b&gt;图1 改进的三相四桥臂拓扑结构&lt;/b&gt;"><b>图1 改进的三相四桥臂拓扑结构</b></a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;图2 所提控制策略框图&lt;/b&gt;"><b>图2 所提控制策略框图</b></a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;图3 各参数对改进拓扑直流侧所需电压、
电流应力的影响&lt;/b&gt;"><b>图3 各参数对改进拓扑直流侧所需电压、
电流应力的影响</b></a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;图4&lt;/b&gt;&lt;i&gt;ε&lt;/i&gt;=&lt;b&gt;1时改进拓扑各桥臂调制波及电感电流波形&lt;/b&gt;"><b>图4</b><i>ε</i>=<b>1时改进拓扑各桥臂调制波及电感电流波形</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;图5 纯阻性负载工况下的各变量实验波形&lt;/b&gt;"><b>图5 纯阻性负载工况下的各变量实验波形</b></a></li>
                                                <li><a href="#183" data-title="图A1传统三相四桥臂拓扑结构及其控制">图A1传统三相四桥臂拓扑结构及其控制</a></li>
                                                <li><a href="#184" data-title="表A1仿真及实验参数">表A1仿真及实验参数</a></li>
                                                <li><a href="#185" data-title="图A2改进三相四桥臂变流器的平均状态模型">图A2改进三相四桥臂变流器的平均状态模型</a></li>
                                                <li><a href="#186" data-title="图A3传统三相四桥臂变流器带单相负载时各变量波形">图A3传统三相四桥臂变流器带单相负载时各变量波形</a></li>
                                                <li><a href="#187" data-title="图A4改进三相四桥臂变流器带单相负载时各变量波形">图A4改进三相四桥臂变流器带单相负载时各变量波形</a></li>
                                                <li><a href="#188" data-title="图A5直流侧电流FFT分析对比结果">图A5直流侧电流FFT分析对比结果</a></li>
                                                <li><a href="#189" data-title="图A6样机实验图">图A6样机实验图</a></li>
                                                <li><a href="#190" data-title="图A7阻感负载工况下的各变量实验波形">图A7阻感负载工况下的各变量实验波形</a></li>
                                                <li><a href="#191" data-title="图A8动态变化波形">图A8动态变化波形</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 薛飞,李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化,2016,40(1):9-16.XUE Fei,LI Gang.Discussion on networking energy integration for Energy Internet[J].Automation of Electric Power Systems,2016,40(1):9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601002&amp;v=MTYwNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVYnZKSVNIVGVyRzRIOWZNcm85RlpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         薛飞,李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化,2016,40(1):9-16.XUE Fei,LI Gang.Discussion on networking energy integration for Energy Internet[J].Automation of Electric Power Systems,2016,40(1):9-16.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 施永,杨向真,苏建徽,等.微网系统不平衡电压补偿控制策略[J].电力系统自动化,2017,41(23):96-102.DOI:10.7500/AEPS20170617003.SHI Yong,YANG Xiangzhen,SU Jianhui,et al.Compensation control strategy of unbalanced voltage for microgrid[J].Automation of Electric Power Systems,2017,41(23):96-102.DOI:10.7500/AEPS20170617003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723014&amp;v=MDc4MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVYnZKSVNIVGVyRzRIOWJPckk5RVlJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         施永,杨向真,苏建徽,等.微网系统不平衡电压补偿控制策略[J].电力系统自动化,2017,41(23):96-102.DOI:10.7500/AEPS20170617003.SHI Yong,YANG Xiangzhen,SU Jianhui,et al.Compensation control strategy of unbalanced voltage for microgrid[J].Automation of Electric Power Systems,2017,41(23):96-102.DOI:10.7500/AEPS20170617003.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 彭力,白丹,康勇,等.三相逆变器不平衡抑制研究[J].中国电机工程学报,2004,24(5):174-178.PENG Li,BAI Dan,KANG Yong,et al.Research on three-phase inverter with unbalanced load[J].Proceedings of the CSEE,2004,24(5):174-178." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200405033&amp;v=MDE5MTN5bmdVYnZKUHlyUGJiRzRIdFhNcW85R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         彭力,白丹,康勇,等.三相逆变器不平衡抑制研究[J].中国电机工程学报,2004,24(5):174-178.PENG Li,BAI Dan,KANG Yong,et al.Research on three-phase inverter with unbalanced load[J].Proceedings of the CSEE,2004,24(5):174-178.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 于明总,唐芬,吴学智,等.单/三相混合微网中虚拟组合式三相变流器功率协调控制[J].电力系统自动化,2018,42(7):192-198.DOI:10.7500/AEPS20170902006.YU Mingzong,TANG Fen,WU Xuezhi,et al.Coordinated power control of virtual combined three-phase converter in single-phase/three-phase hybrid microgrid[J].Automation of Electric Power Systems,2018,42(7):192-198.DOI:10.7500/AEPS20170902006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807026&amp;v=MTk3MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWJ2SklTSFRlckc0SDluTXFJOUhZb1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         于明总,唐芬,吴学智,等.单/三相混合微网中虚拟组合式三相变流器功率协调控制[J].电力系统自动化,2018,42(7):192-198.DOI:10.7500/AEPS20170902006.YU Mingzong,TANG Fen,WU Xuezhi,et al.Coordinated power control of virtual combined three-phase converter in single-phase/three-phase hybrid microgrid[J].Automation of Electric Power Systems,2018,42(7):192-198.DOI:10.7500/AEPS20170902006.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" RIVERA M,YARAMASU V,LLOR A,et al.Digital predictive current control of a three-phase four-leg inverter[J].IEEE Transactions on Industrial Electronics,2013,60(11):4903-4912." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Digital predictive current control of a three-phase four-leg inverter">
                                        <b>[5]</b>
                                         RIVERA M,YARAMASU V,LLOR A,et al.Digital predictive current control of a three-phase four-leg inverter[J].IEEE Transactions on Industrial Electronics,2013,60(11):4903-4912.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 胡慧慧,马文忠,董磊.抑制三相四桥臂逆变器共模电压的三维SVPWM控制策略[J].电力系统自动化,2018,42(12):122-126.DOI:10.7500/AEPS20171006001.HU Huihui,MA Wenzhong,DONG Lei.Three-dimensional SVPWM control strategy for suppressing common-mode voltage of three-phase four-bridge inverter[J].Automation of Electric Power Systems,2018,42(12):122-126.DOI:10.7500/AEPS20171006001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812017&amp;v=MjgzMzBuTnJZOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWJ2SklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         胡慧慧,马文忠,董磊.抑制三相四桥臂逆变器共模电压的三维SVPWM控制策略[J].电力系统自动化,2018,42(12):122-126.DOI:10.7500/AEPS20171006001.HU Huihui,MA Wenzhong,DONG Lei.Three-dimensional SVPWM control strategy for suppressing common-mode voltage of three-phase four-bridge inverter[J].Automation of Electric Power Systems,2018,42(12):122-126.DOI:10.7500/AEPS20171006001.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 粟梅,王辉,孙尧,等.基于改进重复控制器的三相四线逆变器设计[J].中国电机工程学报,2010,30(24):29-35.SU Mei,WANG Hui,SUN Yao,et al.Design of three-phase four-leg inverter based on modified repetitive controller[J].Proceedings of the CSEE,2010,30(24):29-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201024007&amp;v=MDY3MTJGeW5nVWJ2SlB5clBiYkc0SDlIT3E0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         粟梅,王辉,孙尧,等.基于改进重复控制器的三相四线逆变器设计[J].中国电机工程学报,2010,30(24):29-35.SU Mei,WANG Hui,SUN Yao,et al.Design of three-phase four-leg inverter based on modified repetitive controller[J].Proceedings of the CSEE,2010,30(24):29-35.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 周啸,金新民,唐芬,等.微电网孤岛工况下基于四桥臂变流器的不平衡负载分配策略[J].电工技术学报,2015,30(12):76-86.ZHOU Xiao,JIN Xinmin,TANG Fen,et al.Four-leg converter based unbalanced load sharing method in islanding microgrid[J].Transactions of China Electrotechnical Society,2015,30(12):76-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201512010&amp;v=Mjg3MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWJ2SklTckJmYkc0SDlUTnJZOUVaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         周啸,金新民,唐芬,等.微电网孤岛工况下基于四桥臂变流器的不平衡负载分配策略[J].电工技术学报,2015,30(12):76-86.ZHOU Xiao,JIN Xinmin,TANG Fen,et al.Four-leg converter based unbalanced load sharing method in islanding microgrid[J].Transactions of China Electrotechnical Society,2015,30(12):76-86.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 祝国平,阮新波,王学华,等.两级式单相逆变器二次纹波电流的抑制与动态特性的改善[J].中国电机工程学报,2013,33(12):72-80.ZHU Guoping,RUAN Xinbo,WANG Xuehua,et al.Suppression of the second harmonic current and improvement of the dynamic performance for two-stage single-phase inverters[J].Proceedings of the CSEE,2013,33(12):72-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201312010&amp;v=MDEzODc0SDlMTnJZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWJ2SlB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         祝国平,阮新波,王学华,等.两级式单相逆变器二次纹波电流的抑制与动态特性的改善[J].中国电机工程学报,2013,33(12):72-80.ZHU Guoping,RUAN Xinbo,WANG Xuehua,et al.Suppression of the second harmonic current and improvement of the dynamic performance for two-stage single-phase inverters[J].Proceedings of the CSEE,2013,33(12):72-80.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" JUNG S,BAE Y,CHOI S,et al.A low cost utility interactive inverter for residential fuel cell generation[J].IEEE Transactions on Power Electronics,2007,22(6):2293-2298." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Low Cost Utility Interactive Inverter for Residential Fuel Cell Generation">
                                        <b>[10]</b>
                                         JUNG S,BAE Y,CHOI S,et al.A low cost utility interactive inverter for residential fuel cell generation[J].IEEE Transactions on Power Electronics,2007,22(6):2293-2298.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 刘斌,粟梅,徐辰华,等.家庭光储系统中单相光伏逆变器蓄电池输入时并网运行控制[J].电力系统自动化,2016,40(13):85-92.LIU Bin,SU Mei,XU Chenhua,et al.Grid-connected operation control of single-phase photovoltaic inverter under battery input condition in family photovoltaic energy storage system[J].Automation of Electric Power Systems,2016,40(13):85-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613013&amp;v=MjQxODNUZXJHNEg5Zk5ySTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VidkpJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘斌,粟梅,徐辰华,等.家庭光储系统中单相光伏逆变器蓄电池输入时并网运行控制[J].电力系统自动化,2016,40(13):85-92.LIU Bin,SU Mei,XU Chenhua,et al.Grid-connected operation control of single-phase photovoltaic inverter under battery input condition in family photovoltaic energy storage system[J].Automation of Electric Power Systems,2016,40(13):85-92.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" SERBAN I.Power decoupling method for single-phase H-bridge inverters with no additional power electronics[J].IEEE Transactions on Industrial Electronics,2015,62(8):4805-4813." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power decoupling method for single-phase H-bridge inverters with no additional power electronics">
                                        <b>[12]</b>
                                         SERBAN I.Power decoupling method for single-phase H-bridge inverters with no additional power electronics[J].IEEE Transactions on Industrial Electronics,2015,62(8):4805-4813.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" TANG Fen,ZHOU Jiayu,XIN Zhen,et al.An improved three-phase voltage source converter with high-performance operation under unbalanced conditions[J].IEEE Access,2018,6(1):15908-15918." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An improved three-phase voltage source converter with high-performance operation under unbalanced conditions">
                                        <b>[13]</b>
                                         TANG Fen,ZHOU Jiayu,XIN Zhen,et al.An improved three-phase voltage source converter with high-performance operation under unbalanced conditions[J].IEEE Access,2018,6(1):15908-15918.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 周啸,金新民,唐芬,等.&lt;i&gt;αβ&lt;/i&gt;0坐标系下带不平衡负载的三相四桥臂变流器控制策略[J].中国电机工程学报,2014,34(19):3105-3113.ZHOU Xiao,JIN Xinmin,TANG Fen,et al.Control of a three-phase four-leg converter powering unbalanced load in &lt;i&gt;αβ&lt;/i&gt;0 frame[J].Proceedings of the CSEE,2014,34(19):3105-3113." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201419009&amp;v=MTE5NDNQYmJHNEg5WE5wbzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VidkpQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         周啸,金新民,唐芬,等.&lt;i&gt;αβ&lt;/i&gt;0坐标系下带不平衡负载的三相四桥臂变流器控制策略[J].中国电机工程学报,2014,34(19):3105-3113.ZHOU Xiao,JIN Xinmin,TANG Fen,et al.Control of a three-phase four-leg converter powering unbalanced load in &lt;i&gt;αβ&lt;/i&gt;0 frame[J].Proceedings of the CSEE,2014,34(19):3105-3113.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 周啸,金新民,唐芬,等.不平衡负载条件下三相四桥臂变流器的改进分序控制[J].高电压技术,2014,40(8):2504-2512.ZHOU Xiao,JIN Xinmin,TANG Fen,et al.Improved sequence decomposition control strategy for three-phase four-leg inverter with unbalanced load[J].High Voltage Engineering,2014,40(8):2504-2512." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201408035&amp;v=MzExMTR6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWJ2SklpblNaTEc0SDlYTXA0OUdZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         周啸,金新民,唐芬,等.不平衡负载条件下三相四桥臂变流器的改进分序控制[J].高电压技术,2014,40(8):2504-2512.ZHOU Xiao,JIN Xinmin,TANG Fen,et al.Improved sequence decomposition control strategy for three-phase four-leg inverter with unbalanced load[J].High Voltage Engineering,2014,40(8):2504-2512.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 许泽富,唐芬,周家宇,等.不平衡负载工况下三相变流器有源功率解耦控制[J].电网技术,2019,43(3):1056-1066.XU Zefu,TANG Fen,ZHOU Jiayu,et al.Active power decoupling control of three-phase converter with unbalanced load[J].Power System Technology,2019,43(3):1056-1066." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201903038&amp;v=MTU5MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVYnZKSVRyQmZiRzRIOWpNckk5R2JJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         许泽富,唐芬,周家宇,等.不平衡负载工况下三相变流器有源功率解耦控制[J].电网技术,2019,43(3):1056-1066.XU Zefu,TANG Fen,ZHOU Jiayu,et al.Active power decoupling control of three-phase converter with unbalanced load[J].Power System Technology,2019,43(3):1056-1066.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 徐少华,李建林,惠东.基于准 PR 控制的储能逆变器离网模式下稳定性分析[J].电力系统自动化,2015,39(19):107-112.XU Shaohua,LI Jianlin,HUI Dong.Stability analysis of energy storage inverter based on quasi PR controller under off-grid mode[J].Automation of Electric Power Systems,2015,39(19):107-112." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519017&amp;v=MTQ1OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWJ2SklTSFRlckc0SDlUTnBvOUVZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         徐少华,李建林,惠东.基于准 PR 控制的储能逆变器离网模式下稳定性分析[J].电力系统自动化,2015,39(19):107-112.XU Shaohua,LI Jianlin,HUI Dong.Stability analysis of energy storage inverter based on quasi PR controller under off-grid mode[J].Automation of Electric Power Systems,2015,39(19):107-112.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" ZHOU Jiayu,TANG Fen,XIN Zhen,et al.Differences between continuous single-phase and online three-phase power-decoupled converters[J].IEEE Transactions on Power Electronics,2019,34(4):3487-3503." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Differences between continuous single-phase and online three-phase power-decoupled converters">
                                        <b>[18]</b>
                                         ZHOU Jiayu,TANG Fen,XIN Zhen,et al.Differences between continuous single-phase and online three-phase power-decoupled converters[J].IEEE Transactions on Power Electronics,2019,34(4):3487-3503.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 丁浩,魏艳君,何宇,等.基于带不平衡度非线性正反馈的负序电流扰动孤岛检测方法[J].电工技术学报,2016,31(14):211-218.DING Hao,WEI Yanjun,HE Yu,et al.Negative-sequence current perturbation islanding detection method with nonlinear positive feedback of unbalance degree[J].Transactions of China Electrotechnical Society,2016,31(14):211-218." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201614024&amp;v=MDA4MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVYnZKSVNyQmZiRzRIOWZOcTQ5SFlJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         丁浩,魏艳君,何宇,等.基于带不平衡度非线性正反馈的负序电流扰动孤岛检测方法[J].电工技术学报,2016,31(14):211-218.DING Hao,WEI Yanjun,HE Yu,et al.Negative-sequence current perturbation islanding detection method with nonlinear positive feedback of unbalance degree[J].Transactions of China Electrotechnical Society,2016,31(14):211-218.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-10 16:59</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),154-165 DOI:10.7500/AEPS20181229007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">实现有源功率解耦控制的改进三相四桥臂拓扑</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E6%B3%BD%E5%AF%8C&amp;code=41172150&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许泽富</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E8%8A%AC&amp;code=21485075&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐芬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E4%BA%AC%E6%96%97&amp;code=06319925&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘京斗</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AB%98%E8%8B%B1%E7%80%9A&amp;code=39936526&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高英瀚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E5%AD%A6%E6%99%BA&amp;code=15147132&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴学智</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E5%9B%BD%E5%AE%B6%E8%83%BD%E6%BA%90%E4%B8%BB%E5%8A%A8%E9%85%8D%E7%94%B5%E7%BD%91%E6%8A%80%E6%9C%AF%E7%A0%94%E5%8F%91%E4%B8%AD%E5%BF%83&amp;code=0111847&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京交通大学国家能源主动配电网技术研发中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E7%94%B5%E5%8A%A8%E8%BD%A6%E8%BE%86%E5%8D%8F%E5%90%8C%E5%88%9B%E6%96%B0%E4%B8%AD%E5%BF%83&amp;code=0188644&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京电动车辆协同创新中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>传统三相四桥臂拓扑在含单相/三相不平衡负载或源的微电网系统中备受关注。然而当采用现有策略控制电压三相平衡时,由于单相/三相不平衡负载或源的存在,交流侧电流存在负序分量,将引起瞬时功率二次脉动,耦合到直流侧,导致直流电压或电流含有二次纹波,影响系统性能和寿命。针对该问题,文中提出了一种改进的三相四桥臂拓扑,并通过有源功率解耦控制,在不增加开关器件的基础上,使交流侧的二次脉动功率由交流侧电容提供,直流侧仅需提供交流侧平均功率分量,实现功率解耦并减小系统总电容量。其次,分析了所提拓扑直流侧所需最低电压和开关器件电流应力的影响因素。最后,仿真以及实验结果表明所提改进拓扑和策略在保证电压质量的同时可以实现有源功率解耦,有利于改善系统性能并实现直流侧电容轻量化。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E7%94%B5%E7%BD%91(%E5%BE%AE%E7%BD%91)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微电网(微网);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%89%E7%9B%B8%E5%9B%9B%E6%A1%A5%E8%87%82%E5%8F%98%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三相四桥臂变流器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E5%B9%B3%E8%A1%A1%E8%B4%9F%E8%BD%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不平衡负载;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E7%8E%87%E8%A7%A3%E8%80%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功率解耦;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%8C%E6%AC%A1%E8%84%89%E5%8A%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">二次脉动;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    许泽富(1995—),男,硕士研究生,主要研究方向:新能源发电技术。E-mail:17121519@bjtu.edu.cn;
                                </span>
                                <span>
                                    *唐芬(1984—),女,通信作者,博士,讲师,主要研究方向:电力电子与电力传动、新能源发电、微电网系统控制等。E-mail:fent@bjtu.edu.cn;
                                </span>
                                <span>
                                    刘京斗(1975—),男,工程师,主要研究方向:电力电子及新能源发电技术。E-mail:jdliu@bjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2018YFB0905200);</span>
                    </p>
            </div>
                    <h1><b>Improved Three-phase Four-leg Topology for Active Power Decoupling Control</b></h1>
                    <h2>
                    <span>XU Zefu</span>
                    <span>TANG Fen</span>
                    <span>LIU Jingdou</span>
                    <span>GAO Yinghan</span>
                    <span>WU Xuezhi</span>
            </h2>
                    <h2>
                    <span>National Active Distribution Network Technology Research Center, Beijing Jiaotong University</span>
                    <span>Collaborative Innovation Center of Electric Vehicles in Beijing</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Traditional three-phase four-leg topology has received much attention in microgrid systems with single-phase/three-phase unbalanced loads or sources. However, when the existing strategies are used to control three-phase voltages to be balanced, the AC-side currents contain negative sequence components due to the presence of single-phase/three-phase unbalanced loads or sources, which will result in secondary pulsation of instantaneous power. The secondary ripple wave will be introduced in the DC voltage or current, which affects system performance and lifetime. To address this issue, this paper proposes an improved three-phase four-leg topology. Moreover, an active power decoupling control is adopted to achieve power decoupling and reduce the total system capacity without adding switching devices. The active power decoupling control aims to provide the secondary pulsation power by the capacitor on the AC side and provide the average power component by the DC source. Afterwards, the factors affecting the minimum voltage required on the DC side of the topology and the current stress of switch devices are analyzed. Finally, the simulation and experimental results show that the proposed improved topology and strategy can achieve active power decoupling while ensuring voltage quality, which is beneficial to improve system performance and achieve DC-side capacitance reduction.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=three-phase%20four-leg%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">three-phase four-leg converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unbalanced%20load&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unbalanced load;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20decoupling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power decoupling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=secondary%20pulsation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">secondary pulsation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2018YFB0905200);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="40" name="40" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="41">近年来,分布式发电、储能、微电网系统备受关注<citation id="165" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。但当交流微电网孤岛运行时,由于单相/三相不平衡负载或源接入微电网母线,易造成母线出现三相电压不平衡的现象,影响供电质量<citation id="166" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="42">针对该问题,目前主要有以下解决方案:将变流器通过三角形/星形连接变压器与负载相连,利用变压器提供零序通路,其控制简单,但工频变压器会使系统体积、成本提高<citation id="167" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>;采用组合式三相变流器,可实现三相电压的独立控制,但所需器件较多<citation id="168" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>;采用三相分裂式拓扑虽可省去工频变压器,但存在直流电压利用率低和直流侧电容均压问题<citation id="169" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>;而三相四桥臂变流器通过在三相全桥变流器拓扑的基础上额外引入一个桥臂,形成三相四线输出,其可提供平衡的三相电压,且无均压问题,受到了广泛关注<citation id="171" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。为进一步改善该拓扑电压质量及多台并联均流问题,目前提出了改进分序控制、正序下垂控制、零序与负序虚拟阻抗控制<citation id="170" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>等多种方法。上述控制虽能实现正弦平衡的三相电压,但由于交流母线中接有不平衡负载或源,存在负序及零序电流分量。其中,负序分量会导致交流侧瞬时功率存在二次脉动,耦合到直流侧,会产生不利影响,与单相系统二次脉动功率耦合问题相似<citation id="172" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。针对该问题,常有无源和有源两类功率解耦方案。其中,无源功率解耦如提高直流侧电容的方法等,将对系统成本、体积和寿命等造成不利影响。</p>
                </div>
                <div class="p1">
                    <p id="43">为避免传统无源功率解耦方法带来的不利影响,文献<citation id="173" type="reference">[<a class="sup">12</a>]</citation>通过在交流侧与直流负母线间增加解耦电容来存储二次脉动功率,从而实现了无须增加功率器件的有源功率解耦。文献<citation id="174" type="reference">[<a class="sup">13</a>]</citation>将该思想引入三相三线制系统,利用LCL等滤波器中滤波电容承担二次脉动功率。与单相系统必然存在二次脉动功率且其主要受功率因数影响不同,三相系统仅在交流侧出现负序分量时产生,影响因素较多。但文献<citation id="175" type="reference">[<a class="sup">13</a>]</citation>并未对多种影响因素进行深入分析。本文将该解耦思想引入三相四线制系统。三相四线制系统中零序电压、电流分量的存在,使有源功率解耦的实现更加复杂。如若像三相三线将滤波电容中点与直流负母线相连,则由于功率解耦使滤波电容含有二次零序脉动电压,将导致相电压中含有二次脉动电压,影响输出电压质量,因此在拓扑改进时需予以考虑。三相四线需同时控制正序、负序及零序分量使三个相电压正弦平衡。其中基波零序控制设计上需与功率解耦零序控制实现较好的融合,在不影响输出电能质量的前提下实现有源功率解耦控制。在电压及电流应力分析上,零轴控制的存在且值非零,使其相对于三相三线更复杂。</p>
                </div>
                <div class="p1">
                    <p id="44">针对上述问题,提出一种改进的三相四桥臂拓扑,并通过有源功率解耦控制,使交流侧二次脉动功率由交流侧电容提供,直流侧仅需提供交流侧平均功率分量,在不增加开关器件的基础上,实现了功率解耦,从而可有效降低直流侧电容的容量,减小二次脉动功率对直流侧造成的不利影响。与传统拓扑相比,总电容量减小。随后,进一步对所提拓扑开关器件的电流应力和所需的最低直流电压进行了分析。最后,利用仿真和实验对所提拓扑和策略的有效性进行了验证。</p>
                </div>
                <h3 id="45" name="45" class="anchor-tag"><b>1</b> 问题分析</h3>
                <div class="p1">
                    <p id="46">传统的三相四桥臂拓扑及其控制框图见附录A图A1,孤岛工况下采用LC滤波,负载为单相或三相负载。其中,<i>C</i><sub>dc</sub>表示直流侧支撑电容;<i>L</i><sub>a</sub>=<i>L</i><sub>b</sub>=<i>L</i><sub>c</sub>=<i>L</i><sub>f</sub>表示三相滤波电感;<i>L</i><sub>n</sub>表示中线电感;<i>C</i><sub>a</sub>=<i>C</i><sub>b</sub>=<i>C</i><sub>c</sub>=<i>C</i><sub>f</sub>表示三相滤波电容;<i>i</i><sub>La</sub>,<i>i</i><sub>Lb</sub>,<i>i</i><sub>Lc</sub>表示流过三相滤波电感的电流;<i>i</i><sub>Ln</sub>表示流过中线电感的电流;<i>i</i><sub>dc</sub>表示直流侧源电流;<i>u</i><sub>dc</sub>表示直流侧的输入电压;<i>i</i><sub>oa</sub>,<i>i</i><sub>ob</sub>,<i>i</i><sub>oc</sub>表示三相输出电流;<i>u</i><sub>ag</sub>,<i>u</i><sub>bg</sub>,<i>u</i><sub>cg</sub>表示三相输出相电压;<i>u</i><sub>Ca</sub>,<i>u</i><sub>Cb</sub>,<i>u</i><sub>Cc</sub>表示三相滤波电容电压;<i>i</i><sub>Ca</sub>,<i>i</i><sub>Cb</sub>,<i>i</i><sub>Cc</sub>表示流过三相滤波电容的电流。</p>
                </div>
                <div class="p1">
                    <p id="47">采用<i>αβ</i>0四桥臂控制策略,在<i>αβ</i>0静止坐标系下采用电压、电流双闭环控制,通过准比例—谐振调节器实现对交流电压指令的无静差跟踪,如附录A图A1所示。<i>β</i>轴和0轴的控制结构与<i>α</i>轴相同。图中<i>G</i><sub>v</sub>和<i>G</i><sub>i</sub>的传递函数为<citation id="176" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="48">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918020_04800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="50">式中:<i>k</i><sub>pv</sub>和<i>k</i><sub>pi</sub>分别为电压外环、电流内环的比例系数;<i>k</i><sub>rv</sub>和<i>k</i><sub>ri</sub>分别为电压外环、电流内环的谐振系数;<i>ω</i><sub>c</sub>为截止频率;<i>ω</i><sub>r</sub>为谐振频率。</p>
                </div>
                <div class="p1">
                    <p id="51">附录A图A1中电压指令根据控制目标的不同直接给定或由下垂等控制环给出,实现对单相/三相负载的高质量供电,此时输出相电压中的负序、零序分量被抑制,只包含正序分量,根据对称分量法,可将输出电压表示为<citation id="177" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="52">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918020_05200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="54">式中:<i>U</i><sub>+</sub>和<i>Φ</i><sub>u+</sub>分别为三相相电压正序分量的均方根值和初始相位;<i>ω</i>为基波角频率。</p>
                </div>
                <div class="p1">
                    <p id="55">由于系统内存在单相负载或三相不平衡负载,因此其电流中会包含正序、负序以及零序分量,可表示为:</p>
                </div>
                <div class="p1">
                    <p id="56" class="code-formula">
                        <mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>a</mtext></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mo>+</mo></msub><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>+</mo></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mo>-</mo></msub><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>-</mo></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mn>0</mn></msub><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mn>0</mn></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>b</mtext></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mo>+</mo></msub><mi>sin</mi><mrow><mo>(</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>+</mo></mrow></msub></mrow><mo>)</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mo>-</mo></msub><mi>sin</mi><mrow><mo>(</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>-</mo></mrow></msub></mrow><mo>)</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mn>0</mn></msub><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mn>0</mn></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mo>+</mo></msub><mi>sin</mi><mrow><mo>(</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>+</mo></mrow></msub></mrow><mo>)</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mo>-</mo></msub><mi>sin</mi><mrow><mo>(</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>-</mo></mrow></msub></mrow><mo>)</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mn>0</mn></msub><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mn>0</mn></mrow></msub><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="57">式中:<i>I</i><sub>+</sub>,<i>I</i><sub>-</sub>,<i>I</i><sub>0</sub>分别为输出电流正序、负序、零序分量均方根值;<i>Φ</i><sub>i+</sub>,<i>Φ</i><sub>i-</sub>,<i>Φ</i><sub>i0</sub>分别为输出电流正序、负序、零序分量初相角。</p>
                </div>
                <div class="p1">
                    <p id="58">联立式(2)和式(3)可得,负载瞬时功率<i>p</i><sub>o</sub>如式(4)所示,可见,<i>p</i><sub>o</sub>由平均值分量<mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>o</mtext></msub></mrow></math></mathml>以及二次脉动分量<mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>o</mtext></msub></mrow></math></mathml>组成。</p>
                </div>
                <div class="area_img" id="61">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918020_06100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="63">理想工况时,三相四桥臂变流器交、直流两侧瞬时功率相同,则直流侧电流如式(5)所示。可见,当直流侧电压近似恒定时,直流侧电流将存在直流分量<mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>以及二次脉动分量<mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>p</i><sub>dc</sub>为直流侧功率。</p>
                </div>
                <div class="p1">
                    <p id="69">二次脉动分量<mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>的存在将在直流电压源内阻上产生二次脉动压降,从而对系统产生不利的影响。因此需要进行功率解耦。</p>
                </div>
                <div class="p1">
                    <p id="71">传统变流器为了减小交流侧出现的二次脉动功率对直流侧的影响,通常会采用提高直流侧电容容量的方案。此时直流侧支撑电容吸收的二次脉动功率为:</p>
                </div>
                <div class="p1">
                    <p id="72"><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mn>2</mn><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mn>2</mn><mi>λ</mi><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>λ</mi><mo stretchy="false">)</mo><mi>ω</mi><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>U</mi><msubsup><mrow></mrow><mtext>Ν</mtext><mn>2</mn></msubsup><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><mo stretchy="false">)</mo><mo>=</mo><mi>k</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>o</mtext></msub></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="74">式中:U<sub><i>N</i></sub>表示当直流侧电压处于谷值点时,满足系统始终处于线性调制区内对应的直流侧电压基准值;λ为直流电压二次脉动分量幅值与基准电压U<sub><i>N</i></sub>的比值;θ为二次脉动电压的初始相位;k为C<sub><i>dc</i></sub>中二次脉动功率相对于<mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>o</mtext></msub></mrow></math></mathml>的占比<citation id="178" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="76">可见,当<i>λ</i>=1%和<i>k</i>=1,传统变流器带单相满载负荷(另外两相空载)时,采用附录A表A1中的仿真和实验参数,计算可得<i>C</i><sub>dc</sub>=654 μF。计及传统变流器滤波电容<i>C</i><sub>f</sub>为5.6 μF,因此传统拓扑所需总电容为671 μF。</p>
                </div>
                <div class="p1">
                    <p id="77">可见,传统拓扑所需直流侧电容容值较大,通常需采用电解电容,影响系统体积和寿命等。</p>
                </div>
                <h3 id="78" name="78" class="anchor-tag"><b>2</b> 改进拓扑及功率解耦原理分析</h3>
                <div class="p1">
                    <p id="79">针对传统拓扑功率解耦所需直流侧电容容值较大等问题,提出改进三相四桥臂拓扑,如图1所示。改进拓扑仍采用LC滤波,相较于附录A图A1,将传统三相四桥臂的<i>O</i>点通过电容<i>C</i><sub>n</sub>与中线相连,且将<i>O</i>点与<i>N</i>点相连。图中:<i>u</i><sub>Cn</sub>和<i>i</i><sub>Cn</sub>分别为电容<i>C</i><sub>n</sub>上的电压和电流。</p>
                </div>
                <div class="area_img" id="80">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918020_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 改进的三相四桥臂拓扑结构" src="Detail/GetImg?filename=images/DLXT201918020_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 改进的三相四桥臂拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918020_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Improved three-phase four-leg topology</b></p>

                </div>
                <div class="p1">
                    <p id="81">由图1可见,负载相电压为对应滤波电容与电容<i>C</i><sub>n</sub>电压之差。为实现有源功率解耦,使交流侧的二次脉动功率由交流侧电容提供,直流侧仅需提供交流侧平均功率分量,并在实现二次脉动功率解耦的同时保证负载电压中仅包含正序基波分量,需在电容<i>C</i><sub>a</sub>,<i>C</i><sub>b</sub>,<i>C</i><sub>c</sub>,<i>C</i><sub>n</sub>中同时注入二倍频的电压分量。同时,由于<i>O</i>点和直流侧负极相连,滤波电容电压中还将存在直流分量0.5<i>U</i><sub>dc</sub>。</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>a</mtext></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mo>+</mo></msub><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>+</mo></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>b</mtext></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mo>+</mo></msub><mi>sin</mi><mrow><mo>(</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>+</mo></mrow></msub></mrow><mo>)</mo></mrow><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mo>+</mo></msub><mi>sin</mi><mrow><mo>(</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>+</mo></mrow></msub></mrow><mo>)</mo></mrow><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>0</mn></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>0</mn></mrow></msub><mo>=</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mo>+</mo><mi>u</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false">(</mo><mn>2</mn><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mo>+</mo><mi>A</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>ω</mi></mrow></msub><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>+</mo><mi>ξ</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>u</i><sub>C0</sub>为电容电压中的零序分量;<i>u</i><sub>C</sub>(2<i>ω</i>)为电容电压中的二次脉动分量;<i>A</i><sub>2<i>ω</i></sub>和<i>ξ</i>分别为滤波电容电压二次脉动分量的幅值和初相角。</p>
                </div>
                <div class="p1">
                    <p id="84">为简化分析,取<i>C</i><sub>a</sub>=<i>C</i><sub>b</sub>=<i>C</i><sub>c</sub>=<i>C</i><sub>n</sub>=<i>C</i><sub>f</sub>,根据式(7)可得各电容电流为:</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>a</mtext></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mo>+</mo></msub><mi>ω</mi><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>cos</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>+</mo></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>b</mtext></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mo>+</mo></msub><mi>ω</mi><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>cos</mi><mrow><mo>(</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>+</mo></mrow></msub></mrow><mo>)</mo></mrow><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mo>+</mo></msub><mi>ω</mi><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>cos</mi><mrow><mo>(</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>+</mo></mrow></msub></mrow><mo>)</mo></mrow><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>0</mn></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86"><i>i</i><sub>C0</sub>=<i>i</i><sub>C</sub>(2<i>ω</i>)=2<i>ωC</i><sub>f</sub><i>A</i><sub>2<i>ω</i></sub>cos(2<i>ωt</i>+<i>ξ</i>)      (10)</p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>i</i><sub>C0</sub>为电容电流中的零序分量。</p>
                </div>
                <div class="p1">
                    <p id="88">则交流侧电容<i>C</i><sub>a</sub>,<i>C</i><sub>b</sub>,<i>C</i><sub>c</sub>,<i>C</i><sub>n</sub>的总功率为:</p>
                </div>
                <div class="p1">
                    <p id="89"><i>p</i><sub>C</sub>=<i>u</i><sub>Ca</sub><i>i</i><sub>Ca</sub>+<i>u</i><sub>Cb</sub><i>i</i><sub>Cb</sub>+<i>u</i><sub>Cc</sub><i>i</i><sub>Cc</sub>+<i>u</i><sub>Cn</sub><i>i</i><sub>Cn</sub>=</p>
                </div>
                <div class="p1">
                    <p id="90"><i>p</i><sub>C</sub>(2<i>ω</i>)+<i>p</i><sub>C</sub>(4<i>ω</i>)      (11)</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>p</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false">(</mo><mn>2</mn><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mn>4</mn><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false">(</mo><mn>2</mn><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mn>4</mn><mi>ω</mi><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>A</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>ω</mi></mrow></msub><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>+</mo><mi>ξ</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92"><i>p</i><sub>C</sub>(4<i>ω</i>)=4<i>ωC</i><sub>f</sub><i>A</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>2</mn><mi>ω</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>sin</i>(4ωt+2ξ)      (13)</p>
                </div>
                <div class="p1">
                    <p id="94">式中:p<sub><i>C</i></sub>(2ω)和p<sub><i>C</i></sub>(4ω)分别为各电容总功率中的二次、四次脉动分量。</p>
                </div>
                <div class="p1">
                    <p id="95">当交流侧电容中的二次脉动功率和式(4)中的二次脉动分量<mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>o</mtext></msub></mrow></math></mathml>大小相等、相位相反时,输出侧的4个电容将共同提供负载所需二次脉动功率分量,避免耦合到直流侧,从而实现了二次脉动功率解耦。此时电容<i>C</i><sub>a</sub>,<i>C</i><sub>b</sub>,<i>C</i><sub>c</sub>既起到滤波电容的作用,同时能够吸收二次脉动功率。</p>
                </div>
                <div class="p1">
                    <p id="97">而四次脉动功率耦合到直流侧会造成直流电流的四倍频脉动,但值得注意的是随着谐波次数的增大,脉动功率峰值会逐渐变小,由式(12)和式(13)可知,交流侧电容中二次脉动功率分量峰值与四次脉动分量峰值比为:<i>u</i><sub>dc</sub>/<i>A</i><sub>2<i>ω</i></sub>。以附录A表A1中的参数进行计算,比值约为20,因此四次脉动功率分量相对于二次脉动分量很小,耦合到直流侧对直流侧的影响也较小。</p>
                </div>
                <div class="p1">
                    <p id="98">在前文计算传统变流器所需电容相同不平衡负载工况和功率解耦效果下,对传统拓扑和改进拓扑进行定量比较,改进拓扑所需直流侧电容量为50 μF,总电容量为170 μF,如附录A表A1所示。可见,改进拓扑直流侧所用电容为传统变流器的1/13。包含交流侧滤波电容在内的系统所用总电容,改进拓扑也是传统拓扑的1/3.9。因此,采用改进拓扑能够显著降低直流侧所需的电容值,较易实现系统中电容的全薄膜化。并且孤岛带负载工况下,适当增加交流滤波电容,有利于提高负载电压的动、稳态性能<citation id="179" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <h3 id="99" name="99" class="anchor-tag"><b>3</b> 改进拓扑的有源功率解耦控制</h3>
                <div class="p1">
                    <p id="100">如图1所示,当在电容中注入零序分量实现功率解耦后,根据KVL,输出三相相电压为:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>g</mtext></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>a</mtext></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mo>+</mo></msub><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>+</mo></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>g</mtext></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>b</mtext></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mo>+</mo></msub><mi>sin</mi><mrow><mo>(</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>+</mo></mrow></msub></mrow><mo>)</mo></mrow></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>g</mtext></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mo>+</mo></msub><mi>sin</mi><mrow><mo>(</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>+</mo></mrow></msub></mrow><mo>)</mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">由式(2)和式(14)可见,输出相电压将与传统的三相四桥臂相同。反过来,为不影响正序基波分量的控制,注入的二次电压分量需为零序共模分量,即在电容<i>C</i><sub>a</sub>,<i>C</i><sub>b</sub>,<i>C</i><sub>c</sub>,<i>C</i><sub>n</sub>中注入相同的二次零序电压分量,则由式(14)可知,注入分量将不会被负载感知,这样使各滤波电容在提供二次脉动功率实现有源功率解耦控制的同时,不影响传统控制策略,此时,仍可采用传统控制策略保证电压质量和不平衡电流的均流控制。在此基础上,通过功率解耦环得到注入的二次零序电压量,实现有源功率解耦控制。因此,所提的控制策略框图如图2所示,主要由两部分组成,第一部分与附录A图A1相同,为传统<i>αβ</i>0静止坐标系下的三相四桥臂控制。图中<b><i>u</i></b><sup>*</sup><sub>abcg</sub>为相电压指令值。第二部分为功率解耦控制部分,目的是实现功率解耦控制,抑制直流侧电流的二次脉动。将直流侧电流<i>i</i><sub>dc</sub>作为反馈量,采用0作为指令值,利用谐振(R)控制器来对直流侧电流中的二倍频分量进行抑制,其传递函数如式(15)所示。而后将传统三相四桥臂控制所得调制波与功率解耦控制所得结果相加,可得改进拓扑的最终调制波<i>u</i><sub>a</sub>′,<i>u</i><sub>b</sub>′,<i>u</i><sub>c</sub>′,<i>u</i><sub>0</sub>′,通过脉宽调制,即可得到各开关管的驱动脉冲信号。</p>
                </div>
                <div class="p1">
                    <p id="103"><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mi>k</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>2</mn></mrow></msub><mi>s</mi></mrow><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false">(</mo><mn>2</mn><mi>ω</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>k</i><sub>r2</sub>为二次脉动分量的谐振系数。</p>
                </div>
                <div class="area_img" id="106">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918020_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 所提控制策略框图" src="Detail/GetImg?filename=images/DLXT201918020_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 所提控制策略框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918020_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Block diagram of proposed control strategy</b></p>

                </div>
                <h3 id="107" name="107" class="anchor-tag"><b>4</b> 直流侧所需最低电压及电流应力分析</h3>
                <div class="p1">
                    <p id="108">采用平均状态模型对改进的三相四桥臂拓扑做进一步分析,如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="109">附录A图A1中变流器4个桥臂的输出电压可以等效为4个受控电压源<i>u</i><sub><i>x</i></sub>(<i>x</i>=a,b,c,n),有</p>
                </div>
                <div class="p1">
                    <p id="110"><i>u</i><sub><i>x</i></sub>=<i>d</i><sub><i>x</i></sub><i>u</i><sub>dc</sub>      (16)</p>
                </div>
                <div class="p1">
                    <p id="111"><i>x</i>相桥臂上管占空比<i>d</i><sub><i>x</i></sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>d</mi><msub><mrow></mrow><mi>x</mi></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>d</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>x</mi></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>m</mi><msub><mrow></mrow><msup><mi>x</mi><mo>′</mo></msup></msub><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>ζ</mi><msub><mrow></mrow><mi>x</mi></msub><mo stretchy="false">)</mo><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>m</mi><msub><mrow></mrow><msup><mi>x</mi><mo>″</mo></msup></msub><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>+</mo><mi>ζ</mi><msub><mrow></mrow><mi>x</mi></msub><mo>´</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>m</i><sub><i>x</i></sub>′和<i>m</i><sub><i>x</i></sub>″分别为<i>x</i>相桥臂基波和二倍频含量的调制比;<i>ζ</i><sub><i>x</i></sub>和<i>ζ</i><sub><i>x</i></sub>′分别为<i>x</i>相桥臂基波和二倍频含量的初始相位。</p>
                </div>
                <div class="p1">
                    <p id="114">当输出电压被控制为仅含基波正序分量时,根据KVL和KCL,对各支路分别列写方程为:</p>
                </div>
                <div class="area_img" id="115">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918020_11500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="117">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918020_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="119">式中:D为微分算子。</p>
                </div>
                <div class="p1">
                    <p id="120">改进拓扑直流侧所需的最低电压<i>U</i><sub>dc,min</sub>为式(18)中各受控电源最大峰值,可利用各桥臂调制波计算得出;最小电流应力<i>I</i><sub>min</sub>为式(19)中各电感电流的最大峰值。</p>
                </div>
                <div class="p1">
                    <p id="121">由式(7)可知,由于改进拓扑电容<i>C</i><sub><i>x</i></sub>(<i>x</i>=a,b,c,n)中均注入了二次零序分量,因此直流侧所需最低电压<i>U</i><sub>dc,min</sub>相对于传统三相四桥臂拓扑将会提高<citation id="180" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。相对于传统三相四桥臂,由于电容电流中包含二次零序分量<i>i</i><sub>C</sub>(2<i>ω</i>),因此改进拓扑的最小电流应力<i>I</i><sub>min</sub>相对于传统三相四桥臂也要高一些。</p>
                </div>
                <div class="p1">
                    <p id="122">从式(18)和式(19)可以看出,直流侧所需的最低电压和开关器件承受的电流应力与以下几个参数相关,分别是:负序电流不平衡度<i>ε</i>、交流侧电容容值<i>C</i><sub>f</sub>、系统输出功率<i>S</i>、所带负载的功率因数角<i>φ</i><sub>a</sub>,<i>φ</i><sub>b</sub>,<i>φ</i><sub>c</sub>。为进一步量化比较传统三相四桥臂拓扑与改进三相四桥臂拓扑的特点,采用标幺值对以上影响因素进行分析。</p>
                </div>
                <div class="p1">
                    <p id="123">定义电容容值的基准值为<i>C</i><sub>B</sub>=30 μF;单相额定功率<i>S</i><sub>B</sub>=1 kVA;额定输出相电压有效值<i>U</i><sub>+</sub>=220 V;利用三相电流的不平衡度表示系统不平衡的严重程度<i>ε</i><citation id="181" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,为负序电流分量与正序电流分量的比值:</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><mo>=</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mo>-</mo></msub></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mo>+</mo></msub></mrow></mfrac></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="126">定义电压比值系数<i>γ</i><sub>VR</sub>、电流比值系数<i>γ</i><sub>CR</sub>来表征所提改进三相四桥臂变流器与传统变流器所需的直流侧最低电压和开关器件电流应力的比值,其表达式为:</p>
                </div>
                <div class="area_img" id="127">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918020_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="129">式中:<i>U</i><sub>B</sub>和<i>I</i><sub>B</sub>分别为相同工况下传统三相四桥臂直流侧无二次脉动功率影响下所需的最低直流电压以及其滤波电感的最大峰值电流。</p>
                </div>
                <div class="p1">
                    <p id="130">由前述分析可知,传统拓扑若实现直流侧无二次脉动功率,则所需直流侧电容较大或者需采用其他解耦方案。若不采用功率解耦措施,二次脉动分量的存在将在直流电压源内阻上产生二次脉动压降,除影响系统性能和电能质量外,还将引起直流电压二次脉动。此时,直流电压波谷仍需满足所需最低直流电压限制,而对应的直流电压波峰需满足系统电压耐压限值。</p>
                </div>
                <div class="p1">
                    <p id="131">根据式(18)—式(20)可以画出比值系数<i>γ</i><sub>VR</sub>和<i>γ</i><sub>CR</sub>随不同变量的变化情况,结果如图3所示。</p>
                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918020_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 各参数对改进拓扑直流侧所需电压、
电流应力的影响" src="Detail/GetImg?filename=images/DLXT201918020_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 各参数对改进拓扑直流侧所需电压、
电流应力的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918020_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Influence of various parameters on required 
DC-side voltage and current stresses of improved topology</b></p>

                </div>
                <div class="p1">
                    <p id="133">从图3(a)中可得,若改进三相四桥臂拓扑所接负载为电阻时,即<i>S</i>=1(标幺值),<i>C</i><sub>f</sub>=1(标幺值),<i>φ</i><sub>a</sub>=<i>φ</i><sub>b</sub>=<i>φ</i><sub>c</sub>=0°的工况,当<i>ε</i>变大时,<i>γ</i><sub>VR</sub>和<i>γ</i><sub>CR</sub>会逐渐变大。</p>
                </div>
                <div class="p1">
                    <p id="134">从图3(b)中可得,在<i>ε</i>=1,<i>S</i>=1,<i>φ</i><sub>a</sub>=0°的工况下,当<i>C</i><sub>f</sub>变大时,<i>γ</i><sub>VR</sub>和<i>γ</i><sub>CR</sub>均减小。因此在情况允许的条件下,可以适当提高电容的容值来降低由于功率解耦造成的直流侧所需最低电压以及电流应力的增加。</p>
                </div>
                <div class="p1">
                    <p id="135">从图3(c)中可得,在<i>ε</i>=1,<i>C</i><sub>f</sub>=1,<i>φ</i><sub>a</sub>=0°的工况下,当<i>S</i>变大时,<i>γ</i><sub>VR</sub>和<i>γ</i><sub>CR</sub>均变大。</p>
                </div>
                <div class="p1">
                    <p id="136">从图3(d)中可得,在<i>ε</i>=1,<i>C</i><sub>f</sub>=1,<i>S</i>=1的工况下,随负载功率因数角<i>φ</i><sub>a</sub>的增大,<i>γ</i><sub>VR</sub>和<i>γ</i><sub>CR</sub>是先增大后减小。</p>
                </div>
                <div class="p1">
                    <p id="137">为对图3曲线进行验证,选取<i>ε</i>=1,<i>φ</i><sub>a</sub>=<i>φ</i><sub>b</sub>=<i>φ</i><sub>c</sub>=0°,<i>S</i>=1,<i>C</i><sub>f</sub>=1工况,即图3(a)中标示出的(1.0,1.083)和(1.0,1.063)这2个点,进行仿真验证。图4(a)给出了相应的各桥臂调制波及电感电流仿真波形,其中所用直流电压<i>u</i><sub>dc</sub>=750 V,<i>m</i><sub>a</sub>,<i>m</i><sub>b</sub>,<i>m</i><sub>c</sub>,<i>m</i><sub>n</sub>为各桥臂所测得的调制波波形。</p>
                </div>
                <div class="area_img" id="138">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918020_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4ε=1时改进拓扑各桥臂调制波及电感电流波形" src="Detail/GetImg?filename=images/DLXT201918020_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4</b><i>ε</i>=<b>1时改进拓扑各桥臂调制波及电感电流波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918020_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Modulated waves of each leg and inductor 
current waveforms of improved topology with <i>ε</i>=1</b></p>

                </div>
                <div class="p1">
                    <p id="139">由图4(a)可见,此时改进三相四桥臂拓扑各调制波(各受控源)最大瞬时峰值为0.884,则计算可得直流侧所需的最低电压<i>U</i><sub>dc,min</sub>为663 V,最小电流应力<i>I</i><sub>min</sub>=7.692 A。代入式(21)可得:<i>γ</i><sub>VR</sub>=1.085,<i>γ</i><sub>CR</sub>=1.065。与图3(a)所示理论计算值<i>γ</i><sub>VR</sub>=1.083和<i>γ</i><sub>CR</sub>=1.063接近。直流电压、电流应力略有增加。图3其他曲线和工作点仿真验证结果类似,限于篇幅,不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="140">但值得注意的是,改进拓扑也可以通过共模量的注入,降低对直流电压的需求。图4(b)给出了相同工况下注入较小的直流共模量后的各桥臂调制波及电感电流仿真波形,由于是共模注入,且功率解耦采用反馈控制,因此对交流输出电压和功率解耦效果基本无影响,可见注入后的调制波峰值为0.866,则计算可得直流侧所需的最低电压<i>U</i><sub>dc,min</sub>为649.5 V,可见,通过共模量的注入可进一步降低对直流电压的要求。</p>
                </div>
                <h3 id="141" name="141" class="anchor-tag"><b>5</b> 仿真和实验验证</h3>
                <div class="p1">
                    <p id="142">为了验证上述分析的正确性,利用Simulink仿真模型和实验平台对理论分析的结果进行证明。仿真及实验采用的参数如附录A表A1所示。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>5.1</b> 仿真验证</h4>
                <div class="p1">
                    <p id="144">附录A图A3和图A4分别给出了在100%不平衡负载(a相接30 Ω阻性负载,b相、c相断相)时传统三相四桥臂拓扑与本文所提改进拓扑各主要变量的波形。</p>
                </div>
                <div class="p1">
                    <p id="145">由附录A图A3可见,传统拓扑在带单相不平衡负载工况时,可以控制三相相电压正弦平衡,其中正序分量幅值<mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mo>+</mo></msub></mrow></math></mathml>为100 V,负序、零序分量幅值<mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mo>-</mo></msub></mrow></math></mathml>和<mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>几乎为0,相应的负序、零序不平衡度分别为0.01%和0.08%,电压总谐波畸变率(THD)为0.52%。但由附录A图A5可见,直流侧电流有明显的二次脉动分量,含量为65.3%。</p>
                </div>
                <div class="p1">
                    <p id="149">由附录A图A4可见,采用所提改进的三相四桥臂带单相负载时,仍然能够保证输出相电压正弦平衡,THD为0.50%,输出电压中正序电压幅值稳定在100 V,负序、零序电压幅值同样几乎为0,相应的负序、零序不平衡度分别为0.009%和0.09%,与传统的三相四桥臂相当。但直流侧电流的二次脉动分量得到了很好的抑制,其含量下降为0.2%。</p>
                </div>
                <div class="p1">
                    <p id="150">因此,所提出的改进三相四桥臂拓扑既可以控制输出相电压平衡,还可以抑制直流侧的电流二次脉动,和理论分析相符合。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>5.2</b> 实验验证</h4>
                <div class="p1">
                    <p id="152">搭建的实验样机如附录A图A6所示,采用dSPACE1103作为控制器。实验平台参数与附录A表A1相同。直流侧电源采用Chroma 61511。采用HIOKI3309对各变量的谐波进行分析。</p>
                </div>
                <div class="p1">
                    <p id="153">首先,对阻性负载的工况进行实验验证。同样是带100%不平衡负载(a相接30 Ω阻性负载,b相、c相断相)。图5给出了传统三相四桥臂拓扑与所提改进三相四桥臂拓扑直流侧电流、输出电压波形、直流侧电流快速傅里叶变换(FFT)分析实验对比结果以及改进三相四桥臂各桥臂调制波和电感电流波形。</p>
                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918020_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 纯阻性负载工况下的各变量实验波形" src="Detail/GetImg?filename=images/DLXT201918020_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 纯阻性负载工况下的各变量实验波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918020_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Experimental waveforms of variables 
in pure resistive load condition</b></p>

                </div>
                <div class="p1">
                    <p id="155">由图5(a)至(c)可见,传统三相四桥臂与本文所提改进三相四桥臂拓扑均可以控制输出电压平衡,负序以及零序不平衡度均较小。两者输出电压THD分别为1.66%和1.64%,相差不大。但直流侧电流的二次脉动含量由传统的58.6%下降为了0.9%,二次脉动含量得到了较好的抑制。</p>
                </div>
                <div class="p1">
                    <p id="156">由图5(d)可见,改进三相四桥臂拓扑各调制波(各受控源)最大瞬时峰值为0.73,则计算可得改进拓扑直流侧所需的最低电压<i>U</i><sub>dc,min</sub>为219 V,最小电流应力<i>I</i><sub>min</sub>=3.84 A。代入式(21)可得:<i>γ</i><sub>VR</sub>=1.089,<i>γ</i><sub>CR</sub>=1.079。采用第4节所述方法,可得此工况下理论计算值<i>γ</i><sub>VR</sub>=1.088,<i>γ</i><sub>CR</sub>=1.078,与实验结果较符合。</p>
                </div>
                <div class="p1">
                    <p id="157">进一步对拓扑带不平衡阻感负载时进行实验验证。a相接阻感负载,功率因数为0.826,b相、c相断相。由附录A图A7可见,传统三相四桥臂与本文所提改进三相四桥臂拓扑在阻感负载条件下仍然可以控制输出电压平衡,负序以及零序不平衡度均较小。两者输出电压THD分别为1.78%和1.75%,相差不大。但直流侧电流的二次脉动含量由传统的68.5%下降为0.8%,二次脉动含量大大减小。</p>
                </div>
                <div class="p1">
                    <p id="158">附录A图A8给出了在100%不平衡负载情况下,输出电压指令突变以及负载突变时,系统的动态响应过程。可见,当输出相电压指令峰值从100 V降到70 V时,系统可以很快地跟上电压指令,且直流侧电流也能较快地达到稳定,且二次脉动含量仍然较小;负载由30 Ω突变为60 Ω时,输出电压基本没有变化,直流侧电流也能较快达到稳定,具有较好的动态响应性能。</p>
                </div>
                <h3 id="159" name="159" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="160">针对传统三相四桥臂拓扑带单相/三相不平衡负载控制输出相电压平衡时,交流侧产生的二次脉动功率耦合到直流侧会造成直流侧电压、电流波动的问题,提出了一种改进的三相四桥臂拓扑以及基于<i>αβ</i>0静止坐标系下的功率解耦控制策略,利用交流侧电容存储二次脉动功率,从而实现交、直流侧二次脉动功率有源解耦。通过理论分析以及仿真和实验验证,可以得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="161">1)在变流器带不平衡负载时,本文所提的改进三相四桥臂拓扑及控制策略可以在不额外增加开关器件的情况下,同时实现输出相电压正弦平衡以及直流侧电流的二次脉动抑制,从而可以降低直流侧的电容,实现拓扑的全薄膜化,经济性以及系统寿命较高。</p>
                </div>
                <div class="p1">
                    <p id="162">2)所提改进的三相四桥臂拓扑直流侧所需的最低电压以及开关管的最小电流应力与系统总功率、负载的不平衡度、负载的功率因数以及交流侧电容的容值大小等因素有关,在实际拓扑参数设计时,需要综合考虑各因素的影响。</p>
                </div>
                <div class="p1">
                    <p id="163">本文所提改进三相四桥臂拓扑及功率解耦控制可进一步应用于多变流器并联系统,如何实现有源功率解耦以及正序功率、不平衡电流和二次脉动功率在变流器间的合理分配,是后续研究方向之一。同时,后续可对有源功率解耦与零序控制进行优化,从而进一步降低直流侧所需最低电压以及电流应力要求。</p>
                </div>
                <div class="p1">
                    <p id="164">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="182" name="182" class="anchor-tag">附录A</h3>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918020_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1传统三相四桥臂拓扑结构及其控制" src="Detail/GetImg?filename=images/DLXT201918020_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1传统三相四桥臂拓扑结构及其控制  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918020_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The topology and control of traditional three phase four-leg converter</p>

                </div>
                <div class="area_img" id="184">
                                            <p class="img_tit">
                                                表A1仿真及实验参数
                                                    <br />
                                                Table A1 Parameters of simulation and experiment
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918020_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918020_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918020_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1仿真及实验参数" src="Detail/GetImg?filename=images/DLXT201918020_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918020_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2改进三相四桥臂变流器的平均状态模型" src="Detail/GetImg?filename=images/DLXT201918020_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2改进三相四桥臂变流器的平均状态模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918020_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Average state model of improved three-phase four-leg converter</p>

                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918020_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3传统三相四桥臂变流器带单相负载时各变量波形" src="Detail/GetImg?filename=images/DLXT201918020_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3传统三相四桥臂变流器带单相负载时各变量波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918020_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Simulation waveforms of traditional three phase four-leg converter with single-phase load</p>

                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918020_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4改进三相四桥臂变流器带单相负载时各变量波形" src="Detail/GetImg?filename=images/DLXT201918020_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4改进三相四桥臂变流器带单相负载时各变量波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918020_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Simulation waveforms of improved three phase four-leg converter with single-phase load</p>

                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918020_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5直流侧电流FFT分析对比结果" src="Detail/GetImg?filename=images/DLXT201918020_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5直流侧电流FFT分析对比结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918020_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Comparison results of FFT analysis of DC side currents</p>

                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918020_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6样机实验图" src="Detail/GetImg?filename=images/DLXT201918020_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6样机实验图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918020_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Diagram of prototype</p>

                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918020_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7阻感负载工况下的各变量实验波形" src="Detail/GetImg?filename=images/DLXT201918020_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7阻感负载工况下的各变量实验波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918020_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Experimental waveforms of various variables under resistive-inductive load conditions</p>

                </div>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918020_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8动态变化波形" src="Detail/GetImg?filename=images/DLXT201918020_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8动态变化波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918020_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Dynamic response waveforms</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601002&amp;v=MzAxMDl1WnNGeW5nVWJ2SklTSFRlckc0SDlmTXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 薛飞,李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化,2016,40(1):9-16.XUE Fei,LI Gang.Discussion on networking energy integration for Energy Internet[J].Automation of Electric Power Systems,2016,40(1):9-16.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723014&amp;v=MjcyMjdmWnVac0Z5bmdVYnZKSVNIVGVyRzRIOWJPckk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 施永,杨向真,苏建徽,等.微网系统不平衡电压补偿控制策略[J].电力系统自动化,2017,41(23):96-102.DOI:10.7500/AEPS20170617003.SHI Yong,YANG Xiangzhen,SU Jianhui,et al.Compensation control strategy of unbalanced voltage for microgrid[J].Automation of Electric Power Systems,2017,41(23):96-102.DOI:10.7500/AEPS20170617003.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200405033&amp;v=MTEyMzQ5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVYnZKUHlyUGJiRzRIdFhNcW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 彭力,白丹,康勇,等.三相逆变器不平衡抑制研究[J].中国电机工程学报,2004,24(5):174-178.PENG Li,BAI Dan,KANG Yong,et al.Research on three-phase inverter with unbalanced load[J].Proceedings of the CSEE,2004,24(5):174-178.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807026&amp;v=MTU0MjNUZXJHNEg5bk1xSTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VidkpJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 于明总,唐芬,吴学智,等.单/三相混合微网中虚拟组合式三相变流器功率协调控制[J].电力系统自动化,2018,42(7):192-198.DOI:10.7500/AEPS20170902006.YU Mingzong,TANG Fen,WU Xuezhi,et al.Coordinated power control of virtual combined three-phase converter in single-phase/three-phase hybrid microgrid[J].Automation of Electric Power Systems,2018,42(7):192-198.DOI:10.7500/AEPS20170902006.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Digital predictive current control of a three-phase four-leg inverter">

                                <b>[5]</b> RIVERA M,YARAMASU V,LLOR A,et al.Digital predictive current control of a three-phase four-leg inverter[J].IEEE Transactions on Industrial Electronics,2013,60(11):4903-4912.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812017&amp;v=MTIyMjU3cWZadVpzRnluZ1VidkpJU0hUZXJHNEg5bk5yWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 胡慧慧,马文忠,董磊.抑制三相四桥臂逆变器共模电压的三维SVPWM控制策略[J].电力系统自动化,2018,42(12):122-126.DOI:10.7500/AEPS20171006001.HU Huihui,MA Wenzhong,DONG Lei.Three-dimensional SVPWM control strategy for suppressing common-mode voltage of three-phase four-bridge inverter[J].Automation of Electric Power Systems,2018,42(12):122-126.DOI:10.7500/AEPS20171006001.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201024007&amp;v=MTU2NDU3cWZadVpzRnluZ1VidkpQeXJQYmJHNEg5SE9xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 粟梅,王辉,孙尧,等.基于改进重复控制器的三相四线逆变器设计[J].中国电机工程学报,2010,30(24):29-35.SU Mei,WANG Hui,SUN Yao,et al.Design of three-phase four-leg inverter based on modified repetitive controller[J].Proceedings of the CSEE,2010,30(24):29-35.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201512010&amp;v=MDcyNDhadVpzRnluZ1VidkpJU3JCZmJHNEg5VE5yWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 周啸,金新民,唐芬,等.微电网孤岛工况下基于四桥臂变流器的不平衡负载分配策略[J].电工技术学报,2015,30(12):76-86.ZHOU Xiao,JIN Xinmin,TANG Fen,et al.Four-leg converter based unbalanced load sharing method in islanding microgrid[J].Transactions of China Electrotechnical Society,2015,30(12):76-86.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201312010&amp;v=Mjc2Njc0SDlMTnJZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWJ2SlB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 祝国平,阮新波,王学华,等.两级式单相逆变器二次纹波电流的抑制与动态特性的改善[J].中国电机工程学报,2013,33(12):72-80.ZHU Guoping,RUAN Xinbo,WANG Xuehua,et al.Suppression of the second harmonic current and improvement of the dynamic performance for two-stage single-phase inverters[J].Proceedings of the CSEE,2013,33(12):72-80.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Low Cost Utility Interactive Inverter for Residential Fuel Cell Generation">

                                <b>[10]</b> JUNG S,BAE Y,CHOI S,et al.A low cost utility interactive inverter for residential fuel cell generation[J].IEEE Transactions on Power Electronics,2007,22(6):2293-2298.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613013&amp;v=Mjc0MzJySTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VidkpJU0hUZXJHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘斌,粟梅,徐辰华,等.家庭光储系统中单相光伏逆变器蓄电池输入时并网运行控制[J].电力系统自动化,2016,40(13):85-92.LIU Bin,SU Mei,XU Chenhua,et al.Grid-connected operation control of single-phase photovoltaic inverter under battery input condition in family photovoltaic energy storage system[J].Automation of Electric Power Systems,2016,40(13):85-92.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power decoupling method for single-phase H-bridge inverters with no additional power electronics">

                                <b>[12]</b> SERBAN I.Power decoupling method for single-phase H-bridge inverters with no additional power electronics[J].IEEE Transactions on Industrial Electronics,2015,62(8):4805-4813.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An improved three-phase voltage source converter with high-performance operation under unbalanced conditions">

                                <b>[13]</b> TANG Fen,ZHOU Jiayu,XIN Zhen,et al.An improved three-phase voltage source converter with high-performance operation under unbalanced conditions[J].IEEE Access,2018,6(1):15908-15918.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201419009&amp;v=MTYyNTBac0Z5bmdVYnZKUHlyUGJiRzRIOVhOcG85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 周啸,金新民,唐芬,等.<i>αβ</i>0坐标系下带不平衡负载的三相四桥臂变流器控制策略[J].中国电机工程学报,2014,34(19):3105-3113.ZHOU Xiao,JIN Xinmin,TANG Fen,et al.Control of a three-phase four-leg converter powering unbalanced load in <i>αβ</i>0 frame[J].Proceedings of the CSEE,2014,34(19):3105-3113.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201408035&amp;v=MTQyNzJGeW5nVWJ2SklpblNaTEc0SDlYTXA0OUdZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 周啸,金新民,唐芬,等.不平衡负载条件下三相四桥臂变流器的改进分序控制[J].高电压技术,2014,40(8):2504-2512.ZHOU Xiao,JIN Xinmin,TANG Fen,et al.Improved sequence decomposition control strategy for three-phase four-leg inverter with unbalanced load[J].High Voltage Engineering,2014,40(8):2504-2512.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201903038&amp;v=MjkwMzh2SklUckJmYkc0SDlqTXJJOUdiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 许泽富,唐芬,周家宇,等.不平衡负载工况下三相变流器有源功率解耦控制[J].电网技术,2019,43(3):1056-1066.XU Zefu,TANG Fen,ZHOU Jiayu,et al.Active power decoupling control of three-phase converter with unbalanced load[J].Power System Technology,2019,43(3):1056-1066.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519017&amp;v=MDU3MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VidkpJU0hUZXJHNEg5VE5wbzlFWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 徐少华,李建林,惠东.基于准 PR 控制的储能逆变器离网模式下稳定性分析[J].电力系统自动化,2015,39(19):107-112.XU Shaohua,LI Jianlin,HUI Dong.Stability analysis of energy storage inverter based on quasi PR controller under off-grid mode[J].Automation of Electric Power Systems,2015,39(19):107-112.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Differences between continuous single-phase and online three-phase power-decoupled converters">

                                <b>[18]</b> ZHOU Jiayu,TANG Fen,XIN Zhen,et al.Differences between continuous single-phase and online three-phase power-decoupled converters[J].IEEE Transactions on Power Electronics,2019,34(4):3487-3503.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201614024&amp;v=MTc3ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWJ2SklTckJmYkc0SDlmTnE0OUhZSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 丁浩,魏艳君,何宇,等.基于带不平衡度非线性正反馈的负序电流扰动孤岛检测方法[J].电工技术学报,2016,31(14):211-218.DING Hao,WEI Yanjun,HE Yu,et al.Negative-sequence current perturbation islanding detection method with nonlinear positive feedback of unbalance degree[J].Transactions of China Electrotechnical Society,2016,31(14):211-218.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918020" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918020&amp;v=MjI4OTZxQnRHRnJDVVI3cWZadVpzRnluZ1VidkpJU0hUZXJHNEg5ak5wNDlIWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

