

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136448554006250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918011%26RESULT%3d1%26SIGN%3dNDzgA0tX0WrTBBtlyOZVaVCCabo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918011&amp;v=MzEyMTVFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VydkFJU0hUZXJHNEg5ak5wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;1&lt;/b&gt; 多区域系统频率振荡模式分析 "><b>1</b> 多区域系统频率振荡模式分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;1.1&lt;/b&gt; 系统模型"><b>1.1</b> 系统模型</a></li>
                                                <li><a href="#55" data-title="&lt;b&gt;1.2&lt;/b&gt; 特征值分析与不同模式的区分"><b>1.2</b> 特征值分析与不同模式的区分</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#97" data-title="&lt;b&gt;2&lt;/b&gt; 时域仿真分析 "><b>2</b> 时域仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#99" data-title="&lt;b&gt;2.1 PFR&lt;/b&gt;模式"><b>2.1 PFR</b>模式</a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;2.2 AGC&lt;/b&gt;模式"><b>2.2 AGC</b>模式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#119" data-title="&lt;b&gt;3&lt;/b&gt; 结语 "><b>3</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#147" data-title="附录A ">附录A</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#150" data-title="1、基准参数:">1、基准参数:</a></li>
                                                <li><a href="#154" data-title="2、激发一次调频模式的参数:">2、激发一次调频模式的参数:</a></li>
                                                <li><a href="#158" data-title="3、激发AGC模式的参数:">3、激发AGC模式的参数:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#162" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#90" data-title="&lt;b&gt;表1 不同频率振荡模式特征值、频率相关比、频率可观性指标及AGC功率调节量比&lt;/b&gt;"><b>表1 不同频率振荡模式特征值、频率相关比、频率可观性指标及AGC功率调节量比</b></a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;表2 激发PFR模式时系统的特征量&lt;/b&gt;"><b>表2 激发PFR模式时系统的特征量</b></a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;图1 PFR模式下频率偏差与联络线功率偏差&lt;/b&gt;"><b>图1 PFR模式下频率偏差与联络线功率偏差</b></a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;图2 PFR模式下PFR和AGC功率调节指令&lt;/b&gt;"><b>图2 PFR模式下PFR和AGC功率调节指令</b></a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;表3 激发AGC模式时系统的特征量&lt;/b&gt;"><b>表3 激发AGC模式时系统的特征量</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;图3 AGC模式下频率偏差与联络线功率偏差&lt;/b&gt;"><b>图3 AGC模式下频率偏差与联络线功率偏差</b></a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;图4 AGC模式下PFR和AGC功率调节指令&lt;/b&gt;"><b>图4 AGC模式下PFR和AGC功率调节指令</b></a></li>
                                                <li><a href="#149" data-title="图A1多区域系统简化模型传递函数框图">图A1多区域系统简化模型传递函数框图</a></li>
                                                <li><a href="#168" data-title="图B1超低频振荡振型图">图B1超低频振荡振型图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" CEBECI M E,KARAAGAC U,TOR O B,et al.The effects of hydro power plants’ governor settings on the stability of Turkish power system frequency[C]// The 5th International Conference on Electrical and Electronics Engineering,December 5-9,2007,Bursa,Turkey:5-9." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The effects of hydro power plants&amp;#39;&amp;#39; governor settings on the stability of Turkish power system frequency">
                                        <b>[1]</b>
                                         CEBECI M E,KARAAGAC U,TOR O B,et al.The effects of hydro power plants’ governor settings on the stability of Turkish power system frequency[C]// The 5th International Conference on Electrical and Electronics Engineering,December 5-9,2007,Bursa,Turkey:5-9.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" ARANGO O J,SANCHEZ H M,WILSON D H.Low frequency oscillations in the Colombian power system—identification and remedial actions[C]// CIGRE Session,August 22-27,2010,Paris,France." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Low frequency oscillations in the Colombian power systemidentification and remedial actions">
                                        <b>[2]</b>
                                         ARANGO O J,SANCHEZ H M,WILSON D H.Low frequency oscillations in the Colombian power system—identification and remedial actions[C]// CIGRE Session,August 22-27,2010,Paris,France.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" PICO H V,MCCALLEY J D,ANGEL A,et al.Analysis of very low frequency oscillations in hydro-dominant power systems using multi-unit modeling[J].IEEE Transactions on Power Systems,2012,27(4):1906-1915." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of Very Low Frequency Oscillations in Hydro-Dominant Power Systems Using Multi-Unit Modeling">
                                        <b>[3]</b>
                                         PICO H V,MCCALLEY J D,ANGEL A,et al.Analysis of very low frequency oscillations in hydro-dominant power systems using multi-unit modeling[J].IEEE Transactions on Power Systems,2012,27(4):1906-1915.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 贺静波,张剑云,李明节,等.直流孤岛系统调速器稳定问题的频域分析与控制方法[J].中国电机工程学报,2013,33(16):137-143.HE Jingbo,ZHANG Jianyun,LI Mingjie,et al.Frequency domain analysis and control for governor stability problem in islanded HVDC sending systems[J].Proceedings of the CSEE,2013,33(16):137-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316020&amp;v=MTQxMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcnZBUHlyUGJiRzRIOUxOcVk5SFpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         贺静波,张剑云,李明节,等.直流孤岛系统调速器稳定问题的频域分析与控制方法[J].中国电机工程学报,2013,33(16):137-143.HE Jingbo,ZHANG Jianyun,LI Mingjie,et al.Frequency domain analysis and control for governor stability problem in islanded HVDC sending systems[J].Proceedings of the CSEE,2013,33(16):137-143.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘春晓,张俊峰,陈亦平,等.异步联网方式下云南电网超低频振荡的机理分析与仿真[J].南方电网技术,2016,10(7):29-34.LIU Chunxiao,ZHANG Junfeng,CHEN Yiping,et al.Mechanism analysis and simulation on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology,2016,10(7):29-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607006&amp;v=MTY2NzlBS3l2UGViRzRIOWZNcUk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcnY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘春晓,张俊峰,陈亦平,等.异步联网方式下云南电网超低频振荡的机理分析与仿真[J].南方电网技术,2016,10(7):29-34.LIU Chunxiao,ZHANG Junfeng,CHEN Yiping,et al.Mechanism analysis and simulation on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology,2016,10(7):29-34.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 王官宏,于钊,张怡,等.电力系统超低频率振荡模式排查及分析[J].电网技术,2016,40(8):2324-2330.WANG Guanhong,YU Zhao,ZHANG Yi,et al.Troubleshooting and analysis of ultra-low frequency oscillation mode in power system[J].Power System Technology,2016,40(8):2324-2330." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608014&amp;v=MTE1MDRSN3FmWnVac0Z5bmdVcnZBSVRyQmZiRzRIOWZNcDQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王官宏,于钊,张怡,等.电力系统超低频率振荡模式排查及分析[J].电网技术,2016,40(8):2324-2330.WANG Guanhong,YU Zhao,ZHANG Yi,et al.Troubleshooting and analysis of ultra-low frequency oscillation mode in power system[J].Power System Technology,2016,40(8):2324-2330.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" DANDENO P L,KUNDUR P,BAYNE J P.Hydraulic unit dynamic performance under normal and islanding conditions—analysis and validation[J].IEEE Transactions on Power Apparatus and Systems,1978,97(6):2134-2143." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hydraulic Unit Dynamic Performance Under Normal and Islanding Conditions -- Analysis and Validation">
                                        <b>[7]</b>
                                         DANDENO P L,KUNDUR P,BAYNE J P.Hydraulic unit dynamic performance under normal and islanding conditions—analysis and validation[J].IEEE Transactions on Power Apparatus and Systems,1978,97(6):2134-2143.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 吴小辰,金小明,赵勇,等.云广直流孤岛运行的稳定特性研究[J].南方电网技术,2010,4(增刊 1):7-12.WU Xiaochen,JIN Xiaoming,ZHAO Yong,et al.Research on stability of islanded operation of Yunnan-Guangdong UHVDC project[J].Southern Power System Technology,2010,4(Supplement 1):7-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW2010S1004&amp;v=MDgxODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcnZBS3l2UGViRzRIOUd2cm85RllJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         吴小辰,金小明,赵勇,等.云广直流孤岛运行的稳定特性研究[J].南方电网技术,2010,4(增刊 1):7-12.WU Xiaochen,JIN Xiaoming,ZHAO Yong,et al.Research on stability of islanded operation of Yunnan-Guangdong UHVDC project[J].Southern Power System Technology,2010,4(Supplement 1):7-12.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 张建新,刘春晓,陈亦平,等.异步联网方式下云南电网超低频振荡的抑制措施与试验[J].南方电网技术,2016,10(7):35-39.ZHANG Jianxin,LIU Chunxiao,CHEN Yiping,et al.Countermeasures and experiments on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology,2016,10(7):35-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607007&amp;v=MjcxOTZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXJ2QUt5dlBlYkc0SDlmTXFJOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         张建新,刘春晓,陈亦平,等.异步联网方式下云南电网超低频振荡的抑制措施与试验[J].南方电网技术,2016,10(7):35-39.ZHANG Jianxin,LIU Chunxiao,CHEN Yiping,et al.Countermeasures and experiments on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology,2016,10(7):35-39.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" RIMOROV D,KAMWA I,JOOS G.Quasi-steady-state approach for analysis of frequency oscillations and damping controller design[J].IEEE Transactions on Power Systems,2016,31(4):3212-3220." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quasi-steady-state approach for analysis of frequency oscillations and damping controller design">
                                        <b>[10]</b>
                                         RIMOROV D,KAMWA I,JOOS G.Quasi-steady-state approach for analysis of frequency oscillations and damping controller design[J].IEEE Transactions on Power Systems,2016,31(4):3212-3220.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" MOEINI A,KAMWA I.Analytical concepts for reactive power based primary frequency control in power systems[J].IEEE Transactions on Power Systems,2016,31(6):4217-4230." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analytical concepts for reactive power based primary frequency control in power systems">
                                        <b>[11]</b>
                                         MOEINI A,KAMWA I.Analytical concepts for reactive power based primary frequency control in power systems[J].IEEE Transactions on Power Systems,2016,31(6):4217-4230.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 周靖皓,江崇熙,甘德强,等.基于值集法对云南电网超低频振荡的稳定分析[J].电网技术,2017,41(10):3147-3152.ZHOU Jinghao,JIANG Chongxi,GAN Deqiang,et al.Stability analysis of ultra-low frequency oscillation of Yunnan power grid based on value set approach[J].Power System Technology,2017,41(10):3147-3152." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710007&amp;v=MDM2MTFOcjQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcnZBSVRyQmZiRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         周靖皓,江崇熙,甘德强,等.基于值集法对云南电网超低频振荡的稳定分析[J].电网技术,2017,41(10):3147-3152.ZHOU Jinghao,JIANG Chongxi,GAN Deqiang,et al.Stability analysis of ultra-low frequency oscillation of Yunnan power grid based on value set approach[J].Power System Technology,2017,41(10):3147-3152.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 路晓敏,陈磊,陈亦平,等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化,2017,41(16):64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin,CHEN Lei,CHEN Yiping,et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems,2017,41(16):64-70.DOI:10.7500/AEPS20161208002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716010&amp;v=MDUxOTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcnZBSVNIVGVyRzRIOWJOcVk5RVpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         路晓敏,陈磊,陈亦平,等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化,2017,41(16):64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin,CHEN Lei,CHEN Yiping,et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems,2017,41(16):64-70.DOI:10.7500/AEPS20161208002.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 陈磊,路晓敏,陈亦平,等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化,2017,41(17):9-14.DOI:10.7500/AEPS20161208004.CHEN Lei,LU Xiaomin,CHEN Yiping,et al.Online analysis and emergency control of ultra-low-frequency oscillations using transient energy flow[J].Automation of Electric Power Systems,2017,41(17):9-14.DOI:10.7500/AEPS20161208004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717002&amp;v=MzIzODNVUjdxZlp1WnNGeW5nVXJ2QUlTSFRlckc0SDliTnFJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陈磊,路晓敏,陈亦平,等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化,2017,41(17):9-14.DOI:10.7500/AEPS20161208004.CHEN Lei,LU Xiaomin,CHEN Yiping,et al.Online analysis and emergency control of ultra-low-frequency oscillations using transient energy flow[J].Automation of Electric Power Systems,2017,41(17):9-14.DOI:10.7500/AEPS20161208004.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 陈磊,路晓敏,陈亦平,等.多机系统超低频振荡分析与等值方法[J].电力系统自动化,2017,41(22):10-15.DOI:10.7500/AEPS20170528001.CHEN Lei,LU Xiaomin,CHEN Yiping,et al.Analysis of ultra-low-frequency oscillations in multi-machine system and equivalent method[J].Automation of Electric Power Systems,2017,41(22):10-15.DOI:10.7500/AEPS20170528001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722002&amp;v=MDQ4NzJyWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VydkFJU0hUZXJHNEg5Yk8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         陈磊,路晓敏,陈亦平,等.多机系统超低频振荡分析与等值方法[J].电力系统自动化,2017,41(22):10-15.DOI:10.7500/AEPS20170528001.CHEN Lei,LU Xiaomin,CHEN Yiping,et al.Analysis of ultra-low-frequency oscillations in multi-machine system and equivalent method[J].Automation of Electric Power Systems,2017,41(22):10-15.DOI:10.7500/AEPS20170528001.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" LIU M,YANG L,GAN D,et al.The stability of AGC systems with commensurate delays[J].European Transactions on Electrical Power,2007,17(6):615-627." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The stability of AGC systems with commensurate delays">
                                        <b>[16]</b>
                                         LIU M,YANG L,GAN D,et al.The stability of AGC systems with commensurate delays[J].European Transactions on Electrical Power,2007,17(6):615-627.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" YANG L,HONG L,WANG D,et al.A preliminary study of AGC structure for a regional system considering communication delays[C]// IEEE Power Engineering Society General Meeting,June 16,2005,San Francisco,USA:618-623." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A preliminary study of AGC structure for a regional system considering communication delays">
                                        <b>[17]</b>
                                         YANG L,HONG L,WANG D,et al.A preliminary study of AGC structure for a regional system considering communication delays[C]// IEEE Power Engineering Society General Meeting,June 16,2005,San Francisco,USA:618-623.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" SHAHRODI E B,MORCHED A.Dynamic behaviour of AGC systems including the effects of nonlinearities[J].IEEE Transactions on Power Apparatus and Systems,1985,104(12):3409-3415." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic Behaviour of AGC Systems Including the Effects of Nonlinearities">
                                        <b>[18]</b>
                                         SHAHRODI E B,MORCHED A.Dynamic behaviour of AGC systems including the effects of nonlinearities[J].IEEE Transactions on Power Apparatus and Systems,1985,104(12):3409-3415.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 陈锦洲,陈磊,陈亦平,等.基于Pade近似的电力系统频率振荡模式的延时轨迹分析[J].电力系统自动化,2019,43(14):120-125.DOI:10.7500/AEPS20180830007.CHEN Jinzhou,CHEN Lei,CHEN Yiping,et al.Trajectory analysis of time delay for frequency oscillation mode of power system based on Pade approximation[J].Automation of Electric Power Systems,2019,43(14):120-125.DOI:10.7500/AEPS20180830007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914015&amp;v=MTYzMDNVUjdxZlp1WnNGeW5nVXJ2QUlTSFRlckc0SDlqTnE0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         陈锦洲,陈磊,陈亦平,等.基于Pade近似的电力系统频率振荡模式的延时轨迹分析[J].电力系统自动化,2019,43(14):120-125.DOI:10.7500/AEPS20180830007.CHEN Jinzhou,CHEN Lei,CHEN Yiping,et al.Trajectory analysis of time delay for frequency oscillation mode of power system based on Pade approximation[J].Automation of Electric Power Systems,2019,43(14):120-125.DOI:10.7500/AEPS20180830007.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 叶华,霍健,刘玉田.基于Pade近似的时滞电力系统特征值计算方法[J].电力系统自动化,2013,37(7):25-30.YE Hua,HUO Jian,LIU Yutian.A method for computing eigenvalue of time-delayed power systems based on Pade approximation[J].Automation of Electric Power Systems,2013,37(7):25-30" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201307007&amp;v=MDQwNzFzRnluZ1VydkFJU0hUZXJHNEg5TE1xSTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         叶华,霍健,刘玉田.基于Pade近似的时滞电力系统特征值计算方法[J].电力系统自动化,2013,37(7):25-30.YE Hua,HUO Jian,LIU Yutian.A method for computing eigenvalue of time-delayed power systems based on Pade approximation[J].Automation of Electric Power Systems,2013,37(7):25-30
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 倪以信,陈寿孙,张宝霖.动态电力系统的理论和分析[M].北京:清华大学出版社,2002.NI Yixin,CHEN Shousun,ZHANG Baolin.Theory and analysis of dynamic power systems[M].Beijing:Tsinghua University Press,2002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302051428001&amp;v=MDc2NTN4RTlmYnZuS3JpZlplWnZGeW5uVTc3TklWb2NYRnF6R2JDNEhOSEpyb3RIYk9zUERSTTh6eFVTbURkOVNIN24z&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         倪以信,陈寿孙,张宝霖.动态电力系统的理论和分析[M].北京:清华大学出版社,2002.NI Yixin,CHEN Shousun,ZHANG Baolin.Theory and analysis of dynamic power systems[M].Beijing:Tsinghua University Press,2002.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" >
                                        <b>[22]</b>
                                     KUNDUR P.Power system stability and control[M].New York:McGraw-Hill,1994.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-02 09:04</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),82-90 DOI:10.7500/AEPS20181208004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电力系统调频控制相关的频率振荡问题</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E9%94%A6%E6%B4%B2&amp;code=42234604&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈锦洲</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AE%B5%E8%8D%A3%E5%8D%8E&amp;code=33777417&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">段荣华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E7%A3%8A&amp;code=08168605&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E4%BC%9F&amp;code=24064835&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E7%90%9B&amp;code=42777118&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴琛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%BA%A6%E5%B9%B3&amp;code=21813978&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈亦平</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6&amp;code=0192978&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室清华大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%BA%91%E5%8D%97%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0240057&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">云南电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E5%8D%97%E6%96%B9%E7%94%B5%E7%BD%91%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国南方电网电力调度控制中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电网中多次出现不同于传统低频振荡的频率振荡问题,和调频控制过程强相关。基于一个三区域系统,采用特征值分析和时域仿真的方法,分析了系统中不同类型的振荡模式及其表现。除功角振荡模式外,系统中包含超低频的一次调频(PFR)模式和振荡频率更低的自动发电控制(AGC)模式。功角振荡模式下,机组转速和区域电网频率相对振荡,而PFR模式和AGC模式下电网频率整体振荡,是频率振荡模式的一个根本特征。根据分析结果,PFR模式下主要是PFR参与动作,而AGC模式下主要是AGC参与动作,并提出了根据不同变量参与因子辨别频率振荡模式并区分PFR模式和AGC模式的方法。分析结果初步厘清了不同类型频率振荡模式的表现和区别。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B6%85%E4%BD%8E%E9%A2%91%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">超低频振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%91%E7%8E%87%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">频率振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B0%8F%E6%89%B0%E5%8A%A8%E7%A8%B3%E5%AE%9A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">小扰动稳定;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E6%AC%A1%E8%B0%83%E9%A2%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一次调频;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E5%8A%A8%E5%8F%91%E7%94%B5%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自动发电控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陈锦洲(1995—),男,硕士研究生,主要研究方向:电力系统有功频率控制过程。E-mail:13021267574@163.com;
                                </span>
                                <span>
                                    段荣华(1969—),男,高级工程师,主要研究方向:电网调度运行。;
                                </span>
                                <span>
                                    *陈磊(1982—),男,通信作者,博士,副研究员,主要研究方向:电力系统动态分析与控制。E-mail:chenlei08@tsinghua.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-08</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2018YFB0904500);</span>
                                <span>云南电网有限责任公司科技项目(0560002018030103XT00121);</span>
                    </p>
            </div>
                    <h1><b>Frequency Oscillation Related to Frequency Regulation Control of Power System</b></h1>
                    <h2>
                    <span>CHEN Jinzhou</span>
                    <span>DUAN Ronghua</span>
                    <span>CHEN Lei</span>
                    <span>HUANG Wei</span>
                    <span>WU Chen</span>
                    <span>CHEN Yiping</span>
            </h2>
                    <h2>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments,Tsinghua University</span>
                    <span>Yunnan Electric Power Dispatching and Control Center</span>
                    <span>Power Dispatching and Control Center of China Southern Power Grid</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Several frequency oscillation incidents different from conventional low-frequency oscillations in power systems are strongly related with the process of frequency regulation control. Different types of oscillation modes and the performances are analyzed by eigenvalue analysis and time-domain simulation in a three-area system. In addition to the power angle oscillation mode, the system includes a primary frequency regulation(PFR) mode with ultra-low frequency and an automatic generation control(AGC) mode with lower oscillation frequency. The speed of the unit and the frequency of regional grid oscillate relatively in power angle oscillation mode. While in PFR mode and AGC mode, the frequency of the grid oscillates as a whole, which is a fundamental feature of the frequency oscillation mode. According to the analysis results, PFR mainly participates in PFR mode while AGC mode mainly involves AGC participation. Besides, a method for discriminating the frequency oscillation mode according to different variable participation factors and distinguishing between the PFR mode and the AGC mode is proposed. The analysis results preliminarily clarify the performance and difference of various oscillation modes.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ultra-low%20frequency%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ultra-low frequency oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=frequency%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">frequency oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=small-disturbance%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">small-disturbance stability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=primary%20frequency%20regulation(PFR)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">primary frequency regulation(PFR);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=automatic%20generation%20control(AGC)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">automatic generation control(AGC);</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-08</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2018YFB0904500);</span>
                                <span>Science and Technology Project of Yunnan Power Grid Co.,Ltd.(No.0560002018030103XT00121);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">传统的低频振荡是指由于阻尼不足引起发电机转子间的持续相对摇摆,振荡频率一般在0.1～2.5 Hz之间,又称为机电振荡。近年来,实际电网发生多次频率低于上述范围的超低频振荡事件<citation id="131" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。土耳其电网发生的频率振荡事件中,频率波动幅度达到±0.05 Hz,振荡周期为20～30 s<citation id="127" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。哥伦比亚电网多次出现频率振荡,频率波动幅度达到±1 Hz,振荡周期为12～20 s,持续数十分钟<citation id="128" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。中国电网中,锦屏—苏南直流孤岛试验中出现了振荡周期为14 s的振荡,频率波动明显,波动幅度达到±0.26 Hz<citation id="129" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>;云南电网和南方电网(以下简称“南网”)主网进行异步联网系统特性试验时,出现了振荡周期为20 s左右、频率波动在49.9～50.1 Hz之间的振荡<citation id="130" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。详细分析表明这是一种和低频振荡机理不同的振荡,并非发电机转子之间的相对振荡,而是转子作为一个整体在共同振荡,由于调频控制过程的参数、出力等一系列因素导致发电机机械功率与转速之间的相位关系不匹配,从而引起了频率振荡问题。这类振荡和机组调速器、原动机强相关,对应振荡模式称为一次调频(primary frequency regulation,PFR)模式或调速器模式。除此之外,实际电网中还出现了频率更低的振荡事件。和南网主网异步运行后,云南电网发生过周期约1 min的频率振荡,分析表明这与自动发电控制 (automatic generation control,AGC)的动作关系密切,对应振荡模式称为AGC模式。</p>
                </div>
                <div class="p1">
                    <p id="48">包含PFR和AGC的电力系统调频过程是一个闭环的控制过程,是一个动态系统,同样面临着稳定性问题,其平衡点小扰动不稳定时即会引发振荡,上述振荡事件都和调频过程的小扰动稳定性有关,PFR模式主要受PFR过程影响,而AGC模式则主要跟AGC的动作密切相关。传统的电力系统小扰动稳定分析主要关注发电机转子动态主导的低频机电振荡模式。</p>
                </div>
                <div class="p1">
                    <p id="49">关于调频过程的研究现状,目前主要关注大功率扰动下频率的动态过程,较少关注调频过程的小扰动稳定性。过去PFR小扰动稳定性的研究主要针对孤网运行方式下调速器能否保证系统频率稳定<citation id="132" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>,在孤岛系统的频率稳定方面提出了暂态稳定判据<citation id="133" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>,电网发生数次频率振荡事件后,才开始关注互联同步电网中PFR过程的小扰动稳定问题<citation id="134" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>,提出了对应振荡模式的计算方法<citation id="135" type="reference"><link href="20" rel="bibliography" /><link href="24" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">12</a>,<a class="sup">15</a>]</sup></citation>,分析了关键影响因素<citation id="136" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>以及相应的抑制措施<citation id="137" type="reference"><link href="18" rel="bibliography" /><link href="22" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">11</a>,<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="50">关于AGC系统稳定性的研究较少,主要集中于时滞对AGC系统稳定性的影响<citation id="139" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。系统中的PFR、AGC以及发电机的转子动态是一个整体,共同影响系统中的频率动态过程,应作为一个整体进行分析。文献<citation id="138" type="reference">[<a class="sup">18</a>]</citation>从概念上指出,系统中对应着发电机转子动态、PFR和AGC不同的动态过程分别包括机电模式、PFR模式和AGC模式,振荡频率依次下降,但对不同模式的表现、区别、关键影响因素还缺乏研究。</p>
                </div>
                <div class="p1">
                    <p id="51">电网多次发生的调频过程主导的频率振荡事件,暴露出调频过程稳定性研究的不足,亟须针对调频过程的小扰动稳定性开展系统研究,防止频率振荡事件的发生,但目前相关研究很少。因此,本文以PFR和AGC环节主导的频率振荡问题为研究对象,建立系统的简化模型,初步厘清其中不同类型振荡模式的表现、区别,为进一步深入研究和实际系统分析奠定基础。</p>
                </div>
                <h3 id="52" name="52" class="anchor-tag"><b>1</b> 多区域系统频率振荡模式分析</h3>
                <h4 class="anchor-tag" id="53" name="53"><b>1.1</b> 系统模型</h4>
                <div class="p1">
                    <p id="54">本文目的并不是分析一个实际系统中的振荡问题,而是研究不同类型振荡模式的表现和区别,因此选择简化系统模型进行分析。实际电力系统是一个多区域多机组系统,包括水轮机组、汽轮机组以及新能源机组等。本文研究的系统暂时只考虑水轮机组和汽轮机组,采用文献<citation id="140" type="reference">[<a class="sup">19</a>]</citation>构建一个简化三区域五机组系统模型,具体模型和参数见附录A。详细调速器原动机模型和变量说明参见文献<citation id="141" type="reference">[<a class="sup">19</a>]</citation>。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>1.2</b> 特征值分析与不同模式的区分</h4>
                <div class="p1">
                    <p id="56">上述系统模型考虑了延时的因素,是一个非线性系统。采用Pade近似方法将时滞环节转化为状态空间表达式,将时滞项表达为有限维多项式<citation id="142" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="57"><mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>τ</mi><mi>s</mi></mrow></msup><mo>≈</mo><mi>Ρ</mi><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>b</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>b</mi><msub><mrow></mrow><mn>1</mn></msub><mi>τ</mi><mi>s</mi><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">(</mo><mi>τ</mi><mi>s</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mi>l</mi></msup></mrow><mrow><mi>a</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mi>τ</mi><mi>s</mi><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>τ</mi><mi>s</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mi>k</mi></msup></mrow></mfrac></mrow></math></mathml>      (1)</p>
                </div>
                <div class="area_img" id="59">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918011_05900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="61">式中:<i>τ</i>为时间延时常数;<i>l</i>和<i>k</i>为Pade近似阶数,阶数越大,<i>P</i>(<i>s</i>)越接近于e<sup>-<i>τs</i></sup>,通常情况取<i>l</i>=<i>k</i>;<i>a</i><sub><i>j</i></sub>和<i>b</i><sub><i>j</i></sub>为所得Pade近似的系数。</p>
                </div>
                <div class="p1">
                    <p id="62">建立考虑时滞环节的电力系统线性化模型,根据模型的系统示意图构建系统状态方程为:</p>
                </div>
                <div class="p1">
                    <p id="63"><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">x</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><mtext>Δ</mtext><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="65">式中:<mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>为状态变量在时域上的微分;<b><i>x</i></b>(<i>t</i>)=[Δ<i>f</i><sub>g,<i>i</i></sub>,Δ<i>P</i><sub>g,<i>i</i></sub>,<i>I</i><sub>ACE,<i>i</i></sub>,Δ<i>P</i><sub>c,<i>i</i></sub>,<i>x</i><sub>g,<i>i</i></sub>,<i>y</i><sub>g,<i>i</i></sub>,Δ<i>P</i><sub>m,<i>i</i></sub>]<sup>T</sup>为系统的状态变量,其中Δ<i>f</i><sub>g,<i>i</i></sub>和Δ<i>P</i><sub>m,<i>i</i></sub>分别为机组<i>i</i>的频率偏差和机械功率偏差,状态变量<i>I</i><sub>ACE,<i>i</i></sub>是通过Pade近似处理AGC中延时环节时产生的中间变量,Δ<i>P</i><sub>c,<i>i</i></sub>为区域<i>i</i>的区域控制偏差<i>P</i><sub>ACE,<i>i</i></sub>的积分,即Δ<i>P</i><sub>c,<i>i</i></sub>=-<i>K</i><sub>I,<i>i</i></sub>∫<i>P</i><sub>ACE,<i>i</i></sub>d<i>t</i>;<i>k</i><sub><i>I</i>,<i>i</i></sub>为积分增益,根据图1,对应AGC产生的功率调节指令,Δ<i>P</i><sub>g,<i>i</i></sub>为联络线功率偏差,<i>x</i><sub>g,<i>i</i></sub>和<i>y</i><sub>g,<i>i</i></sub>为形成状态方程时引入的中间变量;<b><i>A</i></b>和<b><i>B</i></b>为系数矩阵。</p>
                </div>
                <div class="p1">
                    <p id="67">对上述系统可求解出大量的特征值,即使在超低频段(0.1 Hz以下)也存在大量特征值,不能光凭振荡频率判断频率振荡模式。低频振荡中采用机电回路相关比<citation id="143" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>进行模式筛选,采用类似思路,频率振荡模式与机组转速或频率强相关,定义频率相关比指标<i>ρ</i><sub>1<i>i</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="68"><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ρ</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>i</mi></mrow></msub><mo>=</mo><mrow><mo>|</mo><mrow><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>∈</mo><mtext>Δ</mtext><mi>f</mi></mrow></munder><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mi>i</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>∉</mo><mtext>Δ</mtext><mi>f</mi></mrow></munder><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mi>i</mi></mrow></msub></mrow></mfrac></mrow><mo>|</mo></mrow></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>x</i><sub><i>k</i></sub>表示第<i>k</i>个状态变量;Δ<i>f</i>为机组频率偏差构成的集合;<i>p</i><sub><i>ki</i></sub>为参与因子<citation id="144" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,参与因子的定义见附录B。</p>
                </div>
                <div class="p1">
                    <p id="71">同时,频率振荡模式最突出的表现是机组转速/系统频率显著振荡,而右特征向量体现可观性,因此,右特征向量中和机组转速对应的元素幅值应该比较大,定义频率可观性指标<i>ρ</i><sub>2<i>i</i></sub>如式(5)所示。</p>
                </div>
                <div class="p1">
                    <p id="72"><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ρ</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mrow><mo>|</mo><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>∈</mo><mtext>Δ</mtext><mi>f</mi></mrow></munder><mi>u</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mi>i</mi></mrow></msub></mrow><mo>|</mo></mrow></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false">|</mo><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo></mrow></mfrac></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="74">式中:<b><i>u</i></b><sub><i>i</i></sub>为对应的右特征向量;<i>u</i><sub><i>ki</i></sub>为<b><i>u</i></b><sub><i>i</i></sub>中第<i>k</i>个元素;<i>n</i><sub>G</sub>为机组台数。</p>
                </div>
                <div class="p1">
                    <p id="75">频率振荡模式与系统频率控制过程强相关,所对应的<i>ρ</i><sub>1<i>i</i></sub>和<i>ρ</i><sub>2<i>i</i></sub>都应该比较大。</p>
                </div>
                <div class="p1">
                    <p id="76">在研究的模型中,存在PFR过程和AGC过程,对应2种不同的频率振荡模式。筛选出频率振荡模式后,还需要进一步区分PFR模式和AGC模式。一般情况下,由于PFR的响应速度比AGC快,因此PFR模式的振荡频率较高,而AGC模式的振荡频率较低,可以从两者的频率进行区分。但是,目前无法明确PFR模式与AGC模式之间明确的振荡频率分界,且无法从理论上排除某些特殊参数下PFR模式和AGC模式振荡频率接近的可能,为了更加可靠地区分PFR模式和AGC模式,本文定义了AGC功率调节量比为:</p>
                </div>
                <div class="p1">
                    <p id="77"><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>γ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mrow><mo>|</mo><mrow><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>∈</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></munder><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mi>i</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>∈</mo><mtext>Δ</mtext><mi>f</mi></mrow></munder><mrow><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>i</mi></mrow></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mrow></mstyle></mrow></mfrac></mrow><mo>|</mo></mrow></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="79">式中:Δ<i>P</i><sub>c</sub>为机械功率偏差构成的集合;<i>R</i><sub><i>k</i></sub>为调差系数。</p>
                </div>
                <div class="p1">
                    <p id="80">对于PFR模式,AGC功率调节量比较小,选择一定阈值如<i>γ</i><sub><i>i</i></sub>&lt;0.5;对于AGC模式,AGC功率调节量比较大,选择一定阈值如<i>γ</i><sub><i>i</i></sub>&gt;2。以AGC功率调节量比作为区分PFR模式和AGC模式的依据。</p>
                </div>
                <div class="p1">
                    <p id="81">综合采用频率相关比指标、频率可观性指标、AGC功率调节量比和振荡频率范围,筛选PFR模式和AGC模式的方法如下。</p>
                </div>
                <div class="p1">
                    <p id="82">1)若某个特征根<i>λ</i><sub><i>i</i></sub>=<i>α</i>+j2π<i>f</i>满足式(7),则认为<i>λ</i><sub><i>i</i></sub>为PFR模式。</p>
                </div>
                <div class="area_img" id="83">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918011_08300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="85">2)若某个特征根<i>λ</i><sub><i>i</i></sub>=<i>α</i>+j2π<i>f</i>满足式(8),则认为<i>λ</i><sub><i>i</i></sub>为AGC模式。</p>
                </div>
                <div class="area_img" id="86">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918011_08600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="88">频率相关比<i>ρ</i><sub>1<i>i</i></sub>、频率可观性指标<i>ρ</i><sub>2<i>i</i></sub>、AGC功率调节量比<i>γ</i><sub><i>i</i></sub>的阈值以及频率范围均为根据目前研究的三区域系统设置的较为合理的值。频率范围也与近年实际电网发生的频率振荡事故的数据一致。其他系统2个阈值的设置可能还需另做调整。</p>
                </div>
                <div class="p1">
                    <p id="89">模型中基准参数的选取主要基于文献<citation id="145" type="reference">[<a class="sup">19</a>]</citation>所使用的参数,并进行了一定的调整,与实际电网系统参数大致吻合。为了避免机组参数完全相同可能导致结果不具有普适性的问题,文中设置同类型机组参数时,保持着参数范围大致相同而具体参数数值有所不同的原则。采取附录A中的基准参数,系统中的频率振荡模式以及<i>ρ</i><sub>1<i>i</i></sub>,<i>ρ</i><sub>2<i>i</i></sub>和<i>γ</i><sub><i>i</i></sub>的信息见表1。</p>
                </div>
                <div class="area_img" id="90">
                    <p class="img_tit"><b>表1 不同频率振荡模式特征值、频率相关比、频率可观性指标及AGC功率调节量比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Eigenvalues, frequency correlation ratios, frequency observability indicators and AGC power adjustment ratios in different frequency oscillation modes</b></p>
                    <p class="img_note"></p>
                    <table id="90" border="1"><tr><td><br />振荡模式</td><td>特征值</td><td><i>ρ</i><sub>1<i>i</i></sub></td><td><i>ρ</i><sub>2<i>i</i></sub></td><td><i>γ</i><sub><i>i</i></sub></td></tr><tr><td><br />PFR模式</td><td>-0.028 8±j0.524 6</td><td>0.206 6</td><td>0.273 3</td><td>0.028 7</td></tr><tr><td><br />AGC模式</td><td>-0.026 9±j0.052 3</td><td>0.907 6</td><td>0.232 0</td><td>8.253 9</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="91">2个模式的振型图见附录B图B1。从图中可以看到,对于这2个模式,各台发电机转速对应的右特征向量元素基本同相,各发电机转速和全系统频率整体振荡,都是频率振荡模式。</p>
                </div>
                <div class="p1">
                    <p id="92">根据特征值分析的结果得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="93">1)振型图清晰显示了频率振荡模式的特点。频率振荡模式反映了系统内各个机组转速的同相振荡,整个系统频率共同振荡。该特征在大量仿真算例中均得到验证,是频率振荡的本质特征之一,可以和上节的频率相关比指标、频率可观性指标和振荡频率范围一同用于频率振荡模式的筛选。</p>
                </div>
                <div class="p1">
                    <p id="94">2)不同的调频过程产生了不同的频率振荡模式,PFR过程由机组调速器自动完成,动态过程较快,对应的振荡模式频率较高,称为PFR模式;AGC过程相应的动态过程较慢,对应的振荡模式频率较低,称为AGC模式。</p>
                </div>
                <div class="p1">
                    <p id="95">3)可以通过系统特征值的振荡频率、频率相关比、频率可观性以及AGC功率调节量比对频率振荡模式进行有效甄别。</p>
                </div>
                <div class="p1">
                    <p id="96">从表1中特征值计算的结果可知,AGC模式对应的振荡频率比PFR模式对应的振荡频率低一个数量级,但仅从频率范围的角度区分PFR模式和AGC模式并不是一种可靠的方法。类似于低频振荡中局部模式和区间模式的区分,尽管一般认为区间振荡模式的振荡频率要低于局部振荡模式的振荡频率,但由于振荡频率没有明确的分界点,还是需要根据模式对应的振型图来判断是局部模式还是区间模式。虽然算例中PFR模式和AGC模式振荡频率相差了一个数量级,但只是文中设定参数下的结果,其他系统中两者的差别未必有这么大。且PFR模式与AGC模式之间没有明确的振荡频率分界的标准,因此论文除了频率范围以外,引入AGC功率调节量比,可以更加可靠地进行模式类型的区分。</p>
                </div>
                <h3 id="97" name="97" class="anchor-tag"><b>2</b> 时域仿真分析</h3>
                <div class="p1">
                    <p id="98">进一步采用时域仿真法,针对简化的三区域五机组的系统,研究不同的振荡模式被激发时系统的表现。为了激发出不同类型的振荡,通过调整参数使某一个振荡模式接近零阻尼,其他振荡模式为正阻尼迅速衰减,从而分析不同类型振荡的表现。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>2.1 PFR</b>模式</h4>
                <div class="p1">
                    <p id="100">通过设定附录A中激发PFR模式的参数,使得系统其他模式的阻尼比较大,而PFR模式阻尼比接近0,振荡过程接近等幅振荡。表2给出了系统的特征值、振荡频率以及阻尼比等特征量的标幺值。</p>
                </div>
                <div class="area_img" id="101">
                    <p class="img_tit"><b>表2 激发PFR模式时系统的特征量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Characteristic quantities of system when PFR mode is excited</b></p>
                    <p class="img_note"></p>
                    <table id="101" border="1"><tr><td><br />振荡模式</td><td>特征值</td><td>振荡频率/Hz</td><td>阻尼比</td></tr><tr><td><br /> PFR模式</td><td>-0.000 4±j0.563 1</td><td>0.089 6</td><td>0.000 8</td></tr><tr><td><br /> AGC模式</td><td>-0.027 6±j0.052 3</td><td>0.008 3</td><td>0.466 6</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="102">图1给出了PFR模式下各机组转速偏差的比较。可以看到,在PFR过程引起的超低频振荡中,5个机组转速同相变化,系统频率整体振荡。图1中同时给出了一条联络线功率偏差Δ<i>P</i><sub>tie,1</sub>的曲线,联络线功率振幅(标幺值)很小,功率振幅和频率振幅的比值约为0.062 4。</p>
                </div>
                <div class="area_img" id="103">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918011_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 PFR模式下频率偏差与联络线功率偏差" src="Detail/GetImg?filename=images/DLXT201918011_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 PFR模式下频率偏差与联络线功率偏差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918011_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Frequency deviation and power deviation 
of tie-line in PFR mode</b></p>

                </div>
                <div class="p1">
                    <p id="104">图2给出了在PFR模式下,5个机组PFR和3个区域AGC的功率调节指令(标幺值)。结果显示,在PFR模式下,PFR主要参与动作。</p>
                </div>
                <div class="area_img" id="105">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918011_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 PFR模式下PFR和AGC功率调节指令" src="Detail/GetImg?filename=images/DLXT201918011_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 PFR模式下PFR和AGC功率调节指令</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918011_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Power adjustment orders of PFR and 
AGC in PFR mode</b></p>

                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>2.2 AGC</b>模式</h4>
                <div class="p1">
                    <p id="107">通过设定附录A中激发AGC模式的参数,使得系统中其他模式的阻尼比较大,而AGC模式接近零阻尼。表3给出了系统的特征值、振荡频率、阻尼比等特征量的标幺值。</p>
                </div>
                <div class="area_img" id="108">
                    <p class="img_tit"><b>表3 激发AGC模式时系统的特征量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Characteristic quantities of system when AGC mode is excited</b></p>
                    <p class="img_note"></p>
                    <table id="108" border="1"><tr><td><br />振荡模式</td><td>特征值</td><td>振荡频率/Hz</td><td>阻尼比</td></tr><tr><td><br /> PFR模式</td><td>-0.018 7±j0.534 2</td><td>0.085 0</td><td>0.035 0</td></tr><tr><td><br /> AGC模式</td><td>0.000 0±j0.074 2</td><td>0.011 8</td><td>-0.000 1</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="109">图3给出了AGC模式下各机组频率偏差的比较。和PFR模式引起的振荡类似,在AGC模式引起的超低频振荡中,5个机组的频率也是同相变化,表现出频率振荡的特点。</p>
                </div>
                <div class="area_img" id="110">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918011_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 AGC模式下频率偏差与联络线功率偏差" src="Detail/GetImg?filename=images/DLXT201918011_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 AGC模式下频率偏差与联络线功率偏差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918011_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Frequency deviation and power 
deviation of tie-line in AGC mode</b></p>

                </div>
                <div class="p1">
                    <p id="111">图3中同时给出了一条联络线功率偏差的曲线,和PFR模式相比,联络线功率振幅显著增大,功率振幅和频率振幅的比值约为0.249 6。这是因为PFR只关注频率,而AGC要调节频率和联络线功率,因此在 AGC 主导的模式中,联络线功率振荡更加显著。本节曲线的时间窗口和2.1节不同,是为了呈现出合适数量的振荡周期。</p>
                </div>
                <div class="p1">
                    <p id="112">图4给出了在AGC模式下,5个机组PFR的功率调节指令和3个区域AGC的功率调节指令。结果显示,在AGC模式下,主要是AGC参与动作。</p>
                </div>
                <div class="area_img" id="113">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918011_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 AGC模式下PFR和AGC功率调节指令" src="Detail/GetImg?filename=images/DLXT201918011_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 AGC模式下PFR和AGC功率调节指令</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918011_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Power adjustment orders of PFR 
and AGC in AGC mode</b></p>

                </div>
                <div class="p1">
                    <p id="114">注意到,图2中不同区域AGC的功率调节指令之间存在相位差,图4中PFR的功率调节指令与AGC的功率调节指令亦存在相位差。这是由于区域控制误差来源于频率偏差和联络线功率偏差两个部分,并且AGC过程的延时也带来的一定的相位偏移。这类反相现象不属于普遍规律,但不利于系统的有功功率和频率控制,有关如何处理这一类问题还有待后续进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="115">时域仿真的结果进一步验证了上节特征值分析的结论。PFR模式和AGC模式不稳定引起的振荡都属于频率振荡,与功角振荡有着明显的区别,表现为系统频率整体的同相振荡。而PFR模式和AGC模式引起的振荡之间又存在以下区别。</p>
                </div>
                <div class="p1">
                    <p id="116">1)在振荡频率上,AGC过程调节速度更慢,导致AGC模式的振荡频率更低。</p>
                </div>
                <div class="p1">
                    <p id="117">2)从联络线功率的角度,PFR模式下联络线功率振荡较小,而AGC模式下联络线功率振荡更加显著。</p>
                </div>
                <div class="p1">
                    <p id="118">3)两种频率振荡模式更本质的区别还是反映在PFR和AGC的动作幅度上。PFR模式下,PFR的功率指令显著大于AGC,而AGC模式下情况正好相反。这些特点有助于辨别频率振荡的具体类型。</p>
                </div>
                <h3 id="119" name="119" class="anchor-tag"><b>3</b> 结语</h3>
                <div class="p1">
                    <p id="120">针对近年来电网多次发生频率振荡问题,在一个包含PFR和AGC的简化系统中展开研究,综合采用特征值分析和时域仿真的方法,分析不同类型振荡模式的表现和区别。</p>
                </div>
                <div class="p1">
                    <p id="121">在产生机理方面,2个频率振荡模式有所不同。对于振荡问题的研究,最普遍的做法是基于系统的线性化模型进行特征值分析,一对共轭复特征值就对应一个振荡模式,数学上的机理非常简单明确。但特征值分析只能发现系统中的振荡模式,无法说明这些模式是如何产生的,此时就需要借助对物理系统特性的分析,即物理上的机理。对于PFR模式的产生机理,文献<citation id="146" type="reference">[<a class="sup">13</a>]</citation>已有研究,是系统PFR过程小扰动不稳定的体现,即附录A图A1中PFR的闭环。除此之外,图中还有一个外部的大环,包含AGC过程,这个闭环过程对应的振荡模式就是AGC模式。2个模式的表现也存在很大区别。通过时域仿真的方式,验证了两种频率振荡模式下影响的动作指令上的区别。本文的主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="122">1)系统中包含PFR模式和AGC模式两种频率振荡模式,AGC模式的振荡频率更低。不同于功角振荡模式中机组之间的相对振荡,PFR模式和AGC模式下机组转速变化基本同相,系统频率整体振荡。从目前大量的仿真结果和电网中实际出现的频率振荡结果来看,全系统频率同相振荡的特点并未受系统规模、发电机组类型、模型参数、机电电气距离等因素的影响,是频率振荡问题的普遍规律,但如何从理论上进行说明还有待进一步的研究。</p>
                </div>
                <div class="p1">
                    <p id="123">2)PFR模式和AGC模式下参与振荡的主要环节不同,PFR模式主要是PFR参与动作,PFR的功率指令更大,AGC模式主要是AGC参与动作,AGC的功率指令更大。该特点结合振荡频率可用于辨别频率振荡的具体类型。</p>
                </div>
                <div class="p1">
                    <p id="124">3)提出了频率相关因子、频率可观性和AGC功率调节量比的概念,给出了辨别两种频率振荡模式的方法。</p>
                </div>
                <div class="p1">
                    <p id="125">电力系统中发电机转子动态、PFR和AGC是一个整体,但之前针对不同类型频率振荡的系统研究很少,本文也只是初步研究,主要工作是在简化系统中,揭示了和发电机转速/电网频率有关的多种振荡模式及其表现与区别,后续将结合实际电力系统,进一步深入研究系统的频率振荡模式,分析不同参数的影响,并提出有效的分析方法和抑制手段。</p>
                </div>
                <div class="p1">
                    <p id="126">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="147" name="147" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="148">本文采用一个简化的3区域5机组系统,单个区域的基本构成框架如图A1所示。图中展现了区域之间及区域内部各机组之间的连接方式。区域之间通过联络线交换功率进行联系,各区域AGC采用频率与联络线偏差控制模式。在AGC过程中通过纯延时环节考虑到了系统延时的因素。在区域内部,由AGC功率调节指令分配各个机组的功率调节量,为了简化处理,假定在区域内,AGC功率调节量等分到各个机组。具体的区域机组类型组成方式为:在区域1中,有两台水轮机;在区域2中,有一台水轮机;在区域3中,有两台汽轮机。</p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918011_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1多区域系统简化模型传递函数框图" src="Detail/GetImg?filename=images/DLXT201918011_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1多区域系统简化模型传递函数框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918011_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Transfer function model of a simplified multi-area system</p>

                </div>
                <h4 class="anchor-tag" id="150" name="150">1、基准参数:</h4>
                <div class="p1">
                    <p id="151">系统为三区域系统,共5台机组,区域1为两台水轮机组,区域2为一台水轮机组,区域3为两台汽轮机组。</p>
                </div>
                <div class="p1">
                    <p id="152">f=60 Hz;R=[2.4,2.4,2.4,2.4,2.4]Hz/per unit MW;Sg,a=[0.2,0.2,0.2,0.2,0.2]p.u.MW/rad;T12=T13=T23=0.1 p.u.MW/rad;Kpg=[141.44,134.80,118.07,128.75,113.01]Hz/p.u.MW;Tpg=[23.57,22.47,19.68,21.46,18.83]s;a=[0.5,0.5,1.0,0.5,0.5];Tg=[4.23,3.55,2.77,4.17,3.72]s;Kr=[0.56,0.39,0.49,0.38,0.63];Tr=[20.84,27.42,18.54,26.72,23.20]s;Tt=[0.19,0.17,0.21,0.40,0.17]s;Kp=[2.00,2.61,1.76,1.60,2.67];Kd=[3.45,2.72,2.60,2.91,2.91];Ki=[4.28,2.23,2.33,2.24,2.84];Tw=[1.17,1.38,0.65,0.84,1.03];KI=[0.03,0.03,0.03];B=[0.80,0.80,0.80]MW/Hz;t=[17.78,21.31,23.66]s;</p>
                </div>
                <div class="p1">
                    <p id="153">Pade近似阶数n=[15,15,15],当近似阶数取到15以上时,计算得到的系统特征值基本一致。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154">2、激发一次调频模式的参数:</h4>
                <div class="p1">
                    <p id="155">系统为三区域系统,共5台机组,区域1为两台水轮机组,区域2为一台水轮机组,区域3为两台汽轮机组。</p>
                </div>
                <div class="p1">
                    <p id="156">f=60 Hz;R=[2.4,2.4,2.4,2.4,2.4]Hz/per unit MW;Sg,a=[0.2,0.2,0.2,0.2,0.2]p.u.MW/rad;T12=T13=T23=0.1 p.u.MW/rad;Kpg=[141.44,134.80,118.07,128.75,113.01]Hz/p.u.MW;Tpg=[23.57,22.47,19.68,21.46,18.83]s;a=[0.5,0.5,1.0,0.5,0.5];Tg=[4.23,3.55,2.77,4.17,3.72]s;Kr=[0.56,0.39,0.49,0.38,0.63];Tr=[20.84,27.42,18.54,26.72,23.20]s;Tt=[0.19,0.17,0.21,0.40,0.17]s;Kp=[2.00,2.61,1.76,1.60,2.67];Kd=[2.99,2.36,2.26,2.53,2.52];Ki=[5.71,2.97,3.10,2.99,3.78];Tw=[1.17,1.38,0.65,0.84,1.03];KI=[0.03,0.03,0.03];B=[0.80,0.80,0.80]MW/Hz;t=[17.78,21.31,23.66]s;</p>
                </div>
                <div class="p1">
                    <p id="157">Pade近似阶数n=[15,15,15],当近似阶数取到15以上时,计算得到的系统特征值基本一致。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158">3、激发AGC模式的参数:</h4>
                <div class="p1">
                    <p id="159">系统为三区域系统,共5台机组,区域1为两台水轮机组,区域2为一台水轮机组,区域3为两台汽轮机组。</p>
                </div>
                <div class="p1">
                    <p id="160">f=60 Hz;R=[2.4,2.4,2.4,2.4,2.4]Hz/per unit MW;Sg,a=[0.2,0.2,0.2,0.2,0.2]p.u.MW/rad;T12=T13=T23=0.1 p.u.MW/rad;Kpg=[141.44,134.80,118.07,128.75,113.01]Hz/p.u.MW;Tpg=[23.57,22.47,19.68,21.46,18.83]s;a=[0.5,0.5,1.0,0.5,0.5];Tg=[4.23,3.55,2.77,4.17,3.72]s;Kr=[0.56,0.39,0.49,0.38,0.63];Tr=[20.84,27.42,18.54,26.72,23.20]s;Tt=[0.19,0.17,0.21,0.40,0.17]s;Kp=[2.00,2.61,1.76,1.60,2.67];Kd=[6.91,5.44,5.21,5.83,5.81];Ki=[5.71,2.97,3.10,2.99,3.78];Tw=[1.17,1.38,0.65,0.84,1.03];KI=[0.04,0.04,0.04];B=[1.30,1.30,1.30]MW/Hz;t=[17.78,21.31,23.66]s;</p>
                </div>
                <div class="p1">
                    <p id="161">Pade近似阶数n=[15,15,15],当近似阶数取到15以上时,计算得到的系统特征值基本一致。</p>
                </div>
                <h3 id="162" name="162" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="163">振型与参与因子:</p>
                </div>
                <div class="p1">
                    <p id="164">系统为对系统进行特征值分析,特征值对应系统的模式,右特征向量给出了相应的模态,即一个特征值被激励时状态变量的相对活动,包括幅值和相位,是振荡可观性的体现。右特征向量中各发电机的转速对应元素在复平面上的分布说明了振荡发生在哪两群发电机之间,称为振型。而参与因子则反映了特征值和状态变量的相关性,度量了第k个状态量同第i个特征值li的相关性,</p>
                </div>
                <div class="area_img" id="165">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918011_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="166">式中,v<sub>ki</sub>和u<sub>ki</sub>分别为左右特征向量V,U中的k行i列元素。</p>
                </div>
                <div class="p1">
                    <p id="167">超低频振荡振型图:</p>
                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918011_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1超低频振荡振型图" src="Detail/GetImg?filename=images/DLXT201918011_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1超低频振荡振型图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918011_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Diagram of model analysis in the ultra low frequency oscillation</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The effects of hydro power plants&amp;#39;&amp;#39; governor settings on the stability of Turkish power system frequency">

                                <b>[1]</b> CEBECI M E,KARAAGAC U,TOR O B,et al.The effects of hydro power plants’ governor settings on the stability of Turkish power system frequency[C]// The 5th International Conference on Electrical and Electronics Engineering,December 5-9,2007,Bursa,Turkey:5-9.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Low frequency oscillations in the Colombian power systemidentification and remedial actions">

                                <b>[2]</b> ARANGO O J,SANCHEZ H M,WILSON D H.Low frequency oscillations in the Colombian power system—identification and remedial actions[C]// CIGRE Session,August 22-27,2010,Paris,France.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of Very Low Frequency Oscillations in Hydro-Dominant Power Systems Using Multi-Unit Modeling">

                                <b>[3]</b> PICO H V,MCCALLEY J D,ANGEL A,et al.Analysis of very low frequency oscillations in hydro-dominant power systems using multi-unit modeling[J].IEEE Transactions on Power Systems,2012,27(4):1906-1915.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316020&amp;v=MTM0MjBGckNVUjdxZlp1WnNGeW5nVXJ2QVB5clBiYkc0SDlMTnFZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 贺静波,张剑云,李明节,等.直流孤岛系统调速器稳定问题的频域分析与控制方法[J].中国电机工程学报,2013,33(16):137-143.HE Jingbo,ZHANG Jianyun,LI Mingjie,et al.Frequency domain analysis and control for governor stability problem in islanded HVDC sending systems[J].Proceedings of the CSEE,2013,33(16):137-143.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607006&amp;v=MTQ4NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcnZBS3l2UGViRzRIOWZNcUk5RllvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘春晓,张俊峰,陈亦平,等.异步联网方式下云南电网超低频振荡的机理分析与仿真[J].南方电网技术,2016,10(7):29-34.LIU Chunxiao,ZHANG Junfeng,CHEN Yiping,et al.Mechanism analysis and simulation on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology,2016,10(7):29-34.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608014&amp;v=MjgxMDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcnZBSVRyQmZiRzRIOWZNcDQ5RVlJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王官宏,于钊,张怡,等.电力系统超低频率振荡模式排查及分析[J].电网技术,2016,40(8):2324-2330.WANG Guanhong,YU Zhao,ZHANG Yi,et al.Troubleshooting and analysis of ultra-low frequency oscillation mode in power system[J].Power System Technology,2016,40(8):2324-2330.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hydraulic Unit Dynamic Performance Under Normal and Islanding Conditions -- Analysis and Validation">

                                <b>[7]</b> DANDENO P L,KUNDUR P,BAYNE J P.Hydraulic unit dynamic performance under normal and islanding conditions—analysis and validation[J].IEEE Transactions on Power Apparatus and Systems,1978,97(6):2134-2143.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW2010S1004&amp;v=MjU5MDdmWnVac0Z5bmdVcnZBS3l2UGViRzRIOUd2cm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 吴小辰,金小明,赵勇,等.云广直流孤岛运行的稳定特性研究[J].南方电网技术,2010,4(增刊 1):7-12.WU Xiaochen,JIN Xiaoming,ZHAO Yong,et al.Research on stability of islanded operation of Yunnan-Guangdong UHVDC project[J].Southern Power System Technology,2010,4(Supplement 1):7-12.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607007&amp;v=MjYxMzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXJ2QUt5dlBlYkc0SDlmTXFJOUZZNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 张建新,刘春晓,陈亦平,等.异步联网方式下云南电网超低频振荡的抑制措施与试验[J].南方电网技术,2016,10(7):35-39.ZHANG Jianxin,LIU Chunxiao,CHEN Yiping,et al.Countermeasures and experiments on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology,2016,10(7):35-39.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quasi-steady-state approach for analysis of frequency oscillations and damping controller design">

                                <b>[10]</b> RIMOROV D,KAMWA I,JOOS G.Quasi-steady-state approach for analysis of frequency oscillations and damping controller design[J].IEEE Transactions on Power Systems,2016,31(4):3212-3220.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analytical concepts for reactive power based primary frequency control in power systems">

                                <b>[11]</b> MOEINI A,KAMWA I.Analytical concepts for reactive power based primary frequency control in power systems[J].IEEE Transactions on Power Systems,2016,31(6):4217-4230.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710007&amp;v=MDM5OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcnZBSVRyQmZiRzRIOWJOcjQ5Rlk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 周靖皓,江崇熙,甘德强,等.基于值集法对云南电网超低频振荡的稳定分析[J].电网技术,2017,41(10):3147-3152.ZHOU Jinghao,JIANG Chongxi,GAN Deqiang,et al.Stability analysis of ultra-low frequency oscillation of Yunnan power grid based on value set approach[J].Power System Technology,2017,41(10):3147-3152.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716010&amp;v=MTA2MTN5bmdVcnZBSVNIVGVyRzRIOWJOcVk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 路晓敏,陈磊,陈亦平,等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化,2017,41(16):64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin,CHEN Lei,CHEN Yiping,et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems,2017,41(16):64-70.DOI:10.7500/AEPS20161208002.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717002&amp;v=MDE5ODVyRzRIOWJOcUk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcnZBSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陈磊,路晓敏,陈亦平,等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化,2017,41(17):9-14.DOI:10.7500/AEPS20161208004.CHEN Lei,LU Xiaomin,CHEN Yiping,et al.Online analysis and emergency control of ultra-low-frequency oscillations using transient energy flow[J].Automation of Electric Power Systems,2017,41(17):9-14.DOI:10.7500/AEPS20161208004.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722002&amp;v=MjM0ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcnZBSVNIVGVyRzRIOWJPclk5RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 陈磊,路晓敏,陈亦平,等.多机系统超低频振荡分析与等值方法[J].电力系统自动化,2017,41(22):10-15.DOI:10.7500/AEPS20170528001.CHEN Lei,LU Xiaomin,CHEN Yiping,et al.Analysis of ultra-low-frequency oscillations in multi-machine system and equivalent method[J].Automation of Electric Power Systems,2017,41(22):10-15.DOI:10.7500/AEPS20170528001.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The stability of AGC systems with commensurate delays">

                                <b>[16]</b> LIU M,YANG L,GAN D,et al.The stability of AGC systems with commensurate delays[J].European Transactions on Electrical Power,2007,17(6):615-627.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A preliminary study of AGC structure for a regional system considering communication delays">

                                <b>[17]</b> YANG L,HONG L,WANG D,et al.A preliminary study of AGC structure for a regional system considering communication delays[C]// IEEE Power Engineering Society General Meeting,June 16,2005,San Francisco,USA:618-623.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic Behaviour of AGC Systems Including the Effects of Nonlinearities">

                                <b>[18]</b> SHAHRODI E B,MORCHED A.Dynamic behaviour of AGC systems including the effects of nonlinearities[J].IEEE Transactions on Power Apparatus and Systems,1985,104(12):3409-3415.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914015&amp;v=MzE2OTFOcTQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcnZBSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 陈锦洲,陈磊,陈亦平,等.基于Pade近似的电力系统频率振荡模式的延时轨迹分析[J].电力系统自动化,2019,43(14):120-125.DOI:10.7500/AEPS20180830007.CHEN Jinzhou,CHEN Lei,CHEN Yiping,et al.Trajectory analysis of time delay for frequency oscillation mode of power system based on Pade approximation[J].Automation of Electric Power Systems,2019,43(14):120-125.DOI:10.7500/AEPS20180830007.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201307007&amp;v=MTk4NDJDVVI3cWZadVpzRnluZ1VydkFJU0hUZXJHNEg5TE1xSTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 叶华,霍健,刘玉田.基于Pade近似的时滞电力系统特征值计算方法[J].电力系统自动化,2013,37(7):25-30.YE Hua,HUO Jian,LIU Yutian.A method for computing eigenvalue of time-delayed power systems based on Pade approximation[J].Automation of Electric Power Systems,2013,37(7):25-30
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302051428001&amp;v=Mjg5MzhISnJvdEhiT3NQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3TklWb2NYRnF6R2JDNEhO&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 倪以信,陈寿孙,张宝霖.动态电力系统的理论和分析[M].北京:清华大学出版社,2002.NI Yixin,CHEN Shousun,ZHANG Baolin.Theory and analysis of dynamic power systems[M].Beijing:Tsinghua University Press,2002.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" >
                                    <b>[22]</b>
                                 KUNDUR P.Power system stability and control[M].New York:McGraw-Hill,1994.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918011&amp;v=MzEyMTVFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VydkFJU0hUZXJHNEg5ak5wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

