

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136427956350000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920003%26RESULT%3d1%26SIGN%3dSziud9HzBdOL9bgv0ZCUDqD8JL4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920003&amp;v=MTIzNzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWTDNBSVNIVGVyRzRIOWpPcjQ5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;1&lt;/b&gt; 园区能源互联网的建模 "><b>1</b> 园区能源互联网的建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;1.1&lt;/b&gt; 园区能源互联网的结构"><b>1.1</b> 园区能源互联网的结构</a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;1.2&lt;/b&gt; 能源设备的模型"><b>1.2</b> 能源设备的模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#76" data-title="&lt;b&gt;2&lt;/b&gt; 园区能源互联网的评价指标 "><b>2</b> 园区能源互联网的评价指标</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#78" data-title="1)综合能源自给率">1)综合能源自给率</a></li>
                                                <li><a href="#82" data-title="2)综合能源利用率">2)综合能源利用率</a></li>
                                                <li><a href="#86" data-title="3)能量缺额期望">3)能量缺额期望</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#88" data-title="&lt;b&gt;3&lt;/b&gt; 园区能源互联网双层优化配置模型 "><b>3</b> 园区能源互联网双层优化配置模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#93" data-title="&lt;b&gt;3.1&lt;/b&gt; 上层规划模型"><b>3.1</b> 上层规划模型</a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;3.2&lt;/b&gt; 下层规划模型"><b>3.2</b> 下层规划模型</a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;3.3&lt;/b&gt; 求解方法"><b>3.3</b> 求解方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#339" data-title="4算例分析 ">4算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#186" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例介绍"><b>4.1</b> 算例介绍</a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;4.2&lt;/b&gt; 优化配置结果分析"><b>4.2</b> 优化配置结果分析</a></li>
                                                <li><a href="#201" data-title="&lt;b&gt;4.3&lt;/b&gt; 不同评价指标对优化结果的影响分析"><b>4.3</b> 不同评价指标对优化结果的影响分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#209" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#341" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#361" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;图1 园区能源互联网的结构&lt;/b&gt;"><b>图1 园区能源互联网的结构</b></a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;图2 双层优化配置模型的结构&lt;/b&gt;"><b>图2 双层优化配置模型的结构</b></a></li>
                                                <li><a href="#190" data-title="&lt;b&gt;表1 4种优化配置场景对比&lt;/b&gt;"><b>表1 4种优化配置场景对比</b></a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;表2 不同场景下能源设备的配置数量&lt;/b&gt;"><b>表2 不同场景下能源设备的配置数量</b></a></li>
                                                <li><a href="#195" data-title="&lt;b&gt;表3 不同场景下的优化结果&lt;/b&gt;"><b>表3 不同场景下的优化结果</b></a></li>
                                                <li><a href="#362" data-title="图B1混合策略求解流程">图B1混合策略求解流程</a></li>
                                                <li><a href="#363" data-title="图B2各典型日的能源负荷曲线">图B2各典型日的能源负荷曲线</a></li>
                                                <li><a href="#364" data-title="图B3各典型日的光伏出力曲线">图B3各典型日的光伏出力曲线</a></li>
                                                <li><a href="#365" data-title="图B4电价曲线">图B4电价曲线</a></li>
                                                <li><a href="#366" data-title="表B1能源转换设备参数">表B1能源转换设备参数</a></li>
                                                <li><a href="#367" data-title="表B2能源储存设备参数">表B2能源储存设备参数</a></li>
                                                <li><a href="#368" data-title="表B3可再生能源设备参数">表B3可再生能源设备参数</a></li>
                                                <li><a href="#369" data-title="表B4不同综合能源自给率下限下的优化结果">表B4不同综合能源自给率下限下的优化结果</a></li>
                                                <li><a href="#370" data-title="表B5不同综合能源利用率下限下的优化结果">表B5不同综合能源利用率下限下的优化结果</a></li>
                                                <li><a href="#371" data-title="表B6不同负荷中断惩罚成本下的优化结果">表B6不同负荷中断惩罚成本下的优化结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="4">


                                    <a id="bibliography_1" title=" 李立浧,张勇军,陈泽兴,等.智能电网与能源网融合的模式及其发展前景[J].电力系统自动化,2016,40(11):1-9.LI Licheng,ZHANG Yongjun,CHEN Zexing,et al.Merger between smart grid and energy-net:mode and development prospect[J].Automation of Electric Power Systems,2016,40(11):1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611001&amp;v=MTc3ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVkwzQUlTSFRlckc0SDlmTnJvOUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李立浧,张勇军,陈泽兴,等.智能电网与能源网融合的模式及其发展前景[J].电力系统自动化,2016,40(11):1-9.LI Licheng,ZHANG Yongjun,CHEN Zexing,et al.Merger between smart grid and energy-net:mode and development prospect[J].Automation of Electric Power Systems,2016,40(11):1-9.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_2" title=" 贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MDg0NTBac0Z5bmtWTDNBSVNIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_3" title=" LI Jinghua,WANG Sai,YE Liu,et al.A coordinated dispatch method with pumped-storage and battery-storage for compensating the variation of wind power[J].Protection and Control of Modern Power Systems,2018,3(3):21-34." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A coordinated dispatch method with pumped-storage and battery-storage for compensating the variation of wind power">
                                        <b>[3]</b>
                                         LI Jinghua,WANG Sai,YE Liu,et al.A coordinated dispatch method with pumped-storage and battery-storage for compensating the variation of wind power[J].Protection and Control of Modern Power Systems,2018,3(3):21-34.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_4" title=" CAO Yijia,LI Qiang,TAN Yi,et al.A comprehensive review of Energy Internet:basic concept,operation and planning methods,and research prospects[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):399-411." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803001&amp;v=MjA1NzZWTDNBS0QzSWE3RzRIOW5Nckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         CAO Yijia,LI Qiang,TAN Yi,et al.A comprehensive review of Energy Internet:basic concept,operation and planning methods,and research prospects[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):399-411.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_5" title=" 董朝阳,赵俊华,文福拴,等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化,2014,38(15):1-11.DONG Zhaoyang,ZHAO Junhua,WEN Fushuan,et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems,2014,38(15):1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MDEwNzRua1ZMM0FJU0hUZXJHNEg5WE5xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         董朝阳,赵俊华,文福拴,等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化,2014,38(15):1-11.DONG Zhaoyang,ZHAO Junhua,WEN Fushuan,et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems,2014,38(15):1-11.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_6" title=" 陈泽兴,张勇军,许志恒,等.计及需求价格弹性的区域能源中心建模与日前优化调度[J].电力系统自动化,2018,42(12):27-35.DOI:10.7500/AEPS20170524007.CHEN Zexing,ZHANG Yongjun,XU Zhiheng,et al.Modelling and optimal day-ahead dispatch of district energy centre considering price elasticity of energy load demand[J].Automation of Electric Power Systems,2018,42(12):27-35.DOI:10.7500/AEPS20170524007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812004&amp;v=MTkyMzlHRnJDVVI3cWZadVpzRnlua1ZMM0FJU0hUZXJHNEg5bk5yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         陈泽兴,张勇军,许志恒,等.计及需求价格弹性的区域能源中心建模与日前优化调度[J].电力系统自动化,2018,42(12):27-35.DOI:10.7500/AEPS20170524007.CHEN Zexing,ZHANG Yongjun,XU Zhiheng,et al.Modelling and optimal day-ahead dispatch of district energy centre considering price elasticity of energy load demand[J].Automation of Electric Power Systems,2018,42(12):27-35.DOI:10.7500/AEPS20170524007.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_7" title=" MA T,WU J,HAO L.Energy flow modelling and optimal operation analysis of the micro energy grid based on energy hub[J].Energy Conversion &amp;amp; Management,2017,133:292-306." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES4D73BEAD77D7966EEA802BDDB6B24705&amp;v=MDU3NTFhQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJtNHdxQT1OaWZPZmJmTUdkSysydjR4WSt4N0MzVS95V05tbXpkOVNnMlcyR0F6QzdDUVFycQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         MA T,WU J,HAO L.Energy flow modelling and optimal operation analysis of the micro energy grid based on energy hub[J].Energy Conversion &amp;amp; Management,2017,133:292-306.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_8" title=" 薛小代,刘彬卉,汪雨辰,等.基于压缩空气储能的社区微能源网设计[J].中国电机工程学报,2016,36(12):3306-3313.XUE Xiaodai,LIU Binhui,WANG Yuchen,et al.Micro energy network design for community based on compressed air energy storage[J].Proceedings of the CSEE,2016,36(12):3306-3313." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612021&amp;v=MTU3ODhIOWZOclk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWTDNBUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         薛小代,刘彬卉,汪雨辰,等.基于压缩空气储能的社区微能源网设计[J].中国电机工程学报,2016,36(12):3306-3313.XUE Xiaodai,LIU Binhui,WANG Yuchen,et al.Micro energy network design for community based on compressed air energy storage[J].Proceedings of the CSEE,2016,36(12):3306-3313.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_9" title=" 程洁.基于冷热电三联供系统的综合能源系统设计与研究[D].北京:华北电力大学,2017.CHENG Jie.The design and research of comprehensive energy based on the CCHP system[D].Beijing:North China Electric Power University,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017223018.nh&amp;v=MTIxNzdMM0FWRjI2R2JHNkhkSE5wNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         程洁.基于冷热电三联供系统的综合能源系统设计与研究[D].北京:华北电力大学,2017.CHENG Jie.The design and research of comprehensive energy based on the CCHP system[D].Beijing:North China Electric Power University,2017.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_10" title=" 张涛,朱彤,高乃平,等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报,2015,35(14):3706-3713.ZHANG Tao,ZHU Tong,GAO Naiping,et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE,2015,35(14):3706-3713." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514028&amp;v=MjMxNzQ5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWTDNBUHlyUGJiRzRIOVROcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张涛,朱彤,高乃平,等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报,2015,35(14):3706-3713.ZHANG Tao,ZHU Tong,GAO Naiping,et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE,2015,35(14):3706-3713.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_11" title=" 于波,孙恒楠,项添春,等.综合能源系统规划设计方法[J].电力建设,2016,37(2):78-84.YU Bo,SUN Hengnan,XIANG Tianchun,et al.Planning design method of integrated energy system[J].Electric Power Construction,2016,37(2):78-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201602011&amp;v=MjkyMjZHNEg5Zk1yWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1ZMM0FJU0hCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         于波,孙恒楠,项添春,等.综合能源系统规划设计方法[J].电力建设,2016,37(2):78-84.YU Bo,SUN Hengnan,XIANG Tianchun,et al.Planning design method of integrated energy system[J].Electric Power Construction,2016,37(2):78-84.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_12" title=" 别朝红,王旭,胡源.能源互联网规划研究综述及展望[J].中国电机工程学报,2017,37(22):6445-6462.BIE Zhaohong,WANG Xu,HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE,2017,37(22):6445-6462." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201722001&amp;v=MjEwOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1ZMM0FQeXJQYmJHNEg5Yk9yWTlGWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         别朝红,王旭,胡源.能源互联网规划研究综述及展望[J].中国电机工程学报,2017,37(22):6445-6462.BIE Zhaohong,WANG Xu,HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE,2017,37(22):6445-6462.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_13" title=" 白学祥,曾鸣,李源非,等.区域能源供给网络热电协同规划模型与算法[J].电力系统保护与控制,2017,45(5):65-72.BAI Xuexiang,ZENG Ming,LI Yuanfei,et al.The model and algorithm of thermoelectric collaborative planning of regional energy supply network[J].Power System Protection and Control,2017,45(5):65-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201705010&amp;v=MTA4MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1ZMM0FMeW5hZWJHNEg5Yk1xbzlFWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         白学祥,曾鸣,李源非,等.区域能源供给网络热电协同规划模型与算法[J].电力系统保护与控制,2017,45(5):65-72.BAI Xuexiang,ZENG Ming,LI Yuanfei,et al.The model and algorithm of thermoelectric collaborative planning of regional energy supply network[J].Power System Protection and Control,2017,45(5):65-72.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_14" title=" HA T T,ZHANG Y,HAO J,et al.Energy hub’s structural and operational optimization for minimal energy usage costs in energy systems[J].Energies,2018,11(4):707." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy hub&amp;#39;&amp;#39;s structural and operational optimization for minimal energy usage costs in energy systems">
                                        <b>[14]</b>
                                         HA T T,ZHANG Y,HAO J,et al.Energy hub’s structural and operational optimization for minimal energy usage costs in energy systems[J].Energies,2018,11(4):707.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_15" title=" HU Bo,WANG He,YAO Sen.Optimal economic operation of isolated community microgrid incorporating temperature controlling devices[J].Protection and Control of Modern Power Systems,2017,2(2):70-80." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal economic operation of isolated community microgrid incorporating temperature controlling devices">
                                        <b>[15]</b>
                                         HU Bo,WANG He,YAO Sen.Optimal economic operation of isolated community microgrid incorporating temperature controlling devices[J].Protection and Control of Modern Power Systems,2017,2(2):70-80.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_16" title=" CHEN Zexing,ZHANG Yongjun,JI Tianyao,et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2G embedded[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):495-508." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803009&amp;v=MTIwOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVkwzQUtEM0lhN0c0SDluTXJJOUZiWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         CHEN Zexing,ZHANG Yongjun,JI Tianyao,et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2G embedded[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):495-508.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_17" title=" 马溪原,郭晓斌,雷金勇.面向多能互补的分布式光伏与气电混合容量规划方法[J].电力系统自动化,2018,42(4):55-63.DOI:10.7500/AEPS20170602002.MA Xiyuan,GUO Xiaobin,LEI Jinyong.Capacity planning method of distributed PV and P2G in multi-energy coupled system[J].Automation of Electric Power Systems,2018,42(4):55-63.DOI:10.7500/AEPS20170602002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804008&amp;v=MjI1MTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWTDNBSVNIVGVyRzRIOW5NcTQ5RmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         马溪原,郭晓斌,雷金勇.面向多能互补的分布式光伏与气电混合容量规划方法[J].电力系统自动化,2018,42(4):55-63.DOI:10.7500/AEPS20170602002.MA Xiyuan,GUO Xiaobin,LEI Jinyong.Capacity planning method of distributed PV and P2G in multi-energy coupled system[J].Automation of Electric Power Systems,2018,42(4):55-63.DOI:10.7500/AEPS20170602002.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_18" >
                                        <b>[18]</b>
                                     中共中央关于制定国民经济和社会发展第十三个五年规划的建议[EB/OL].[2015-11-03].https://wenku.baidu.com/view/59a762f2d5d8d15abe23482fb4daa58da1111c49.html.Suggestions of the Central Committee of the Communist Party of China on formulating the 13th Five-Year Plan for national economic and social development[EB/OL].[2015-11-03].https://wenku.baidu.com/view/59a762f2d5d8d15abe234 82fb4daa58da1111c49.html.</a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_19" title=" 张勇军,林晓明,许志恒,等.基于弱鲁棒优化的微能源网调度方法[J].电力系统自动化,2018,42(14):75-82.DOI:10.7500/AEPS20171013005.ZHANG Yongjun,LIN Xiaoming,XU Zhiheng,et al.Dispatching method of micro-energy grid based on light robust optimization[J].Automation of Electric Power Systems,2018,42(14):75-82.DOI:10.7500/AEPS20171013005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814011&amp;v=MjQxOTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWTDNBSVNIVGVyRzRIOW5OcTQ5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         张勇军,林晓明,许志恒,等.基于弱鲁棒优化的微能源网调度方法[J].电力系统自动化,2018,42(14):75-82.DOI:10.7500/AEPS20171013005.ZHANG Yongjun,LIN Xiaoming,XU Zhiheng,et al.Dispatching method of micro-energy grid based on light robust optimization[J].Automation of Electric Power Systems,2018,42(14):75-82.DOI:10.7500/AEPS20171013005.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_20" title=" ZHOU Lai,ZHANG Yongjun,LIN Xiaoming,et al.Optimal sizing of PV and BESS for a smart household considering different price mechanisms[J].IEEE Access,2018,6(1):26675-26692." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal sizing of PV and BESS for a smart household considering different price mechanisms">
                                        <b>[20]</b>
                                         ZHOU Lai,ZHANG Yongjun,LIN Xiaoming,et al.Optimal sizing of PV and BESS for a smart household considering different price mechanisms[J].IEEE Access,2018,6(1):26675-26692.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_21" title=" 许志恒,张勇军,陈泽兴,等.考虑运行策略和投资主体利益的电转气容量双层优化配置[J].电力系统自动化,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.XU Zhiheng,ZHANG Yongjun,CHEN Zexing,et al.Bi-level optimal capacity configuration for power to gas facilities considering operation strategy and investment subject benefit[J].Automation of Electric Power Systems,2018,42(13):76-84.DOI:10.7500/AEPS20170713011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813011&amp;v=MDQ0OTJGeW5rVkwzQUlTSFRlckc0SDluTnJJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         许志恒,张勇军,陈泽兴,等.考虑运行策略和投资主体利益的电转气容量双层优化配置[J].电力系统自动化,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.XU Zhiheng,ZHANG Yongjun,CHEN Zexing,et al.Bi-level optimal capacity configuration for power to gas facilities considering operation strategy and investment subject benefit[J].Automation of Electric Power Systems,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_22" title=" 张勇军,任震,钟红梅,等.基于灾变遗传算法的无功规划优化[J].电力系统自动化,2002,26(23):29-32.ZHANG Yongjun,REN Zhen,ZHONG Hongmei,et al.Cataclysmic genetic algorithms based optimal reactive power planning[J].Automation of Electric Power Systems,2002,26(23):29-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200223007&amp;v=MDI0MzMzenFxQnRHRnJDVVI3cWZadVpzRnlua1ZMM0FJU0hUZXJHNEh0UE9ySTlGWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         张勇军,任震,钟红梅,等.基于灾变遗传算法的无功规划优化[J].电力系统自动化,2002,26(23):29-32.ZHANG Yongjun,REN Zhen,ZHONG Hongmei,et al.Cataclysmic genetic algorithms based optimal reactive power planning[J].Automation of Electric Power Systems,2002,26(23):29-32.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 08:50</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),8-15+30+16-20 DOI:10.7500/AEPS20180811006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及多评价指标的园区能源互联网双层优化配置</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E6%99%93%E6%98%8E&amp;code=39072038&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林晓明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%8B%87%E5%86%9B&amp;code=07566641&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张勇军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%BC%AF%E8%BE%BE&amp;code=37916504&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈伯达</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8C%83%E8%8B%8F%E7%BA%AF&amp;code=40216696&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">范苏纯</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%B3%BD%E5%85%B4&amp;code=30469720&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈泽兴</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%9C%81%E7%BB%BF%E8%89%B2%E8%83%BD%E6%BA%90%E6%8A%80%E6%9C%AF%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%8A%9B%E5%AD%A6%E9%99%A2&amp;code=0122765&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东省绿色能源技术重点实验室华南理工大学电力学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>在坚持走能源可持续发展道路的背景下,园区能源互联网成为能源领域重要的发展趋势。搭建了园区能源互联网的典型架构,并对能源设备进行建模;提出了综合能源自给率、综合能源利用率和能量缺额期望的评价指标;进一步,计及上述评价指标,构建了园区能源互联网双层优化配置模型。所述模型考虑了能源设备<i>N</i>-1故障的能量缺额惩罚成本,以及综合能源自给率、综合能源利用率、能量缺额期望的约束,并以结合灾变遗传算法和CPLEX求解器的混合算法进行求解。最后通过典型住宅区进行验证,结果表明所述方法能够兼顾系统的经济性、能源可持续性、高效性和可靠性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源互联网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%AF%84%E4%BB%B7%E6%8C%87%E6%A0%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">评价指标;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E8%AE%BE%E5%A4%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源设备;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E5%B1%82%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双层优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *林晓明（1993—），男，通信作者，硕士研究生，主要研究方向：能源互联网运行、规划。E-mail:411833214@qq.com;
                                </span>
                                <span>
                                    张勇军（1973—），男，教授，博士生导师，主要研究方向：电力系统无功规划、电压控制、可靠性分析等。E-mail:zhangjun@scut.edu.cn;
                                </span>
                                <span>
                                    陈伯达（1992—），男，硕士研究生，主要研究方向：能源互联网运行优化。E-mail:919046909@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-11</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目（51777077）;</span>
                                <span>广东省自然科学基金资助项目（2017A030313304）;</span>
                    </p>
            </div>
                    <h1><b>Bi-level Optimal Configuration of Park Energy Internet Considering Multiple Evaluation Indicators</b></h1>
                    <h2>
                    <span>LIN Xiaoming</span>
                    <span>ZHANG Yongjun</span>
                    <span>CHEN Boda</span>
                    <span>FAN Suchun</span>
                    <span>CHEN Zexing</span>
            </h2>
                    <h2>
                    <span>Guangdong Key Laboratory of Green Energy Technology, School of Electric Power,South China University of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Under the background of adhering to the path of sustainable energy development, park Energy Internet has become an important development trend in the energy field. A typical structure of park Energy Internet is built, and the models of energy equipment are established. The evaluation indicators are put forward, including comprehensive energy self-sufficiency rate, comprehensive energy utilization rate and energy shortage expectation. Furthermore, a bi-level optimal configuration model is proposed taking into account the above multiple evaluation indicators. The proposed model considers the energy shortage penalty cost for N-1 failure of energy equipment, as well as the constraints of comprehensive energy self-sufficiency, comprehensive energy utilization rate and energy shortage expectation, and a hybrid algorithm combined with cataclysmic genetic algorithm and CPLEX solver is developed to solve the model. Finally, the study of a typical residential area is carried out where the results suggest that the planning method can balance the economics, energy sustainability, efficiency and reliability of the system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Energy%20Internet&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Energy Internet;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=evaluation%20indicators&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">evaluation indicators;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20equipment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy equipment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bi-level%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bi-level optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-11</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51777077);</span>
                                <span>Guangdong Provincial Natural Science Foundation of China(No.2017A030313304);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">当前能源短缺日益严峻,生态环境日趋恶化,能源互联网概念的提出,为实现环境友好和能源可持续发展提供了新方向<citation id="325" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="50">根据覆盖空间的规模,能源互联网可分为全球能源互联网、区域能源互联网和园区能源互联网(park Energy Internet,PEI)<citation id="326" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。其中,园区能源互联网是建设在用户终端的微型多能源系统,以其结构多样、运行方式灵活、可控性强等优点,成为目前研究的工程示范重点<citation id="327" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。园区能源互联网涉及多种能源形式(如电、热、冷和天然气等),包含多种能源设备(如热电联产、燃气锅炉等),因此供能方式复杂多样,同样的负荷需求可有多种供能方式和运行策略,难以确定系统的规划配置方案。</p>
                </div>
                <div class="p1">
                    <p id="51">目前,学者们对多能源系统的规划展开了大量研究。文献<citation id="328" type="reference">[<a class="sup">8</a>]</citation>对社区微能源网的屋顶光伏系统和压缩空气储能系统进行容量设计,根据屋顶面积确定光伏配置容量,进一步地以光伏容量与储能系统功率比例关系确定压缩空气储能系统的容量;文献<citation id="329" type="reference">[<a class="sup">9</a>]</citation>对含光伏的冷热电三联供的综合能源系统进行设计,通过屋顶面积确定光伏配置容量,考虑到光伏和外部电网供电,以平均热负荷、平均冷负荷、50%电负荷的需求确定设备容量;文献<citation id="330" type="reference">[<a class="sup">10</a>]</citation>以年费用最小化为目标构建兼顾系统配置和运行优化的非线性模型,并建立评价指标体系对优化配置方案进行评估;文献<citation id="331" type="reference">[<a class="sup">11</a>]</citation>分别以总成本和污染物排放量最优为目标,建立了综合能源系统的两层优化模型,上层优化设备的类型和数量,下层优化设备的运行出力,并采用粒子群算法进行求解。</p>
                </div>
                <div class="p1">
                    <p id="52">综上所述,多能源系统的规划方法主要有两类:①解析方法,以特定的规划原则进行解析计算,从而确定规划方案,但是该方法建模过于简化,规划结果未考虑运行方式对规划的影响<citation id="333" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">12</a>]</sup></citation>;②优化方法,通过构建、求解规划优化模型获得规划方案,但是该方法需要精确的建模,增加了模型的复杂程度和求解难度<citation id="334" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。目前多能源系统的规划研究主要集中于单一能源系统的规划,未综合考虑能源设备的类型选择、配置数量和运行策略等方面,从整体上对多能源系统进行统筹优化设计<citation id="335" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。而且随着经济发展与环境保护、能源可持续发展矛盾的加剧,建设绿色低碳、安全高效的新型能源体系已成为国家能源发展战略<citation id="332" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,园区能源互联网的运行、规划也应该符合此能源可持续发展道路。</p>
                </div>
                <div class="p1">
                    <p id="53">基于此,本文对园区能源互联网进行建模,提出了综合能源自给率、综合能源利用率和能量缺额期望的评价指标,并构建了园区能源互联网双层优化配置模型。该模型上层以年综合成本最小为目标,优化能源设备的类型选择和配置数量,下层以运行成本最小为目标,计及上述多个评价指标的约束,优化能源设备的出力值,同时采用结合灾变遗传算法和CPLEX求解器的混合算法进行求解。通过算例验证所提模型的有效性和合理性,最后研究不同评价指标约束对优化配置结果的影响。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag"><b>1</b> 园区能源互联网的建模</h3>
                <h4 class="anchor-tag" id="55" name="55"><b>1.1</b> 园区能源互联网的结构</h4>
                <div class="p1">
                    <p id="56">园区能源互联网包含能源的生产、转换和储存等环节,本文采用能源集线器(energy hub,EH)的模型描述园区能源互联网的能流耦合关系<citation id="336" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,构建典型的园区能源互联网结构如图1所示。包含的能源设备具体如下。①可再生能源设备:光伏(PV);②能源转换设备:热电联产(CHP)、燃气锅炉(GB)、电锅炉(EB);③能源储存设备:电储能(ES)和热储能(HS)。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920003_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 园区能源互联网的结构" src="Detail/GetImg?filename=images/DLXT201920003_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 园区能源互联网的结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920003_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of park Energy Internet</b></p>

                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>1.2</b> 能源设备的模型</h4>
                <h4 class="anchor-tag" id="59" name="59">1)能源转换设备模型</h4>
                <div class="p1">
                    <p id="60">园区能源互联网的能源转换关系如下,其中式(1)为CHP模型、式(2)为GB模型、式(3)为EB模型。</p>
                </div>
                <div class="area_img" id="61">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920003_06100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="63"><i>P</i><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext><mo>,</mo><mi>t</mi></mrow><mtext>h</mtext></msubsup></mrow></math></mathml>=<i>η</i><sub>GB</sub><i>P</i><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext><mo>,</mo><mi>t</mi></mrow><mtext>g</mtext></msubsup></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="64"><i>P</i><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>B</mtext><mo>,</mo><mi>t</mi></mrow><mtext>h</mtext></msubsup></mrow></math></mathml>=<i>η</i><sub>EB</sub><i>P</i><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>B</mtext><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>P</i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>,<i>P</i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>t</mi></mrow><mtext>h</mtext></msubsup></mrow></math></mathml>和<i>P</i><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>t</mi></mrow><mtext>g</mtext></msubsup></mrow></math></mathml>分别为<i>t</i>时段CHP的电、热和天然气功率;<i>η</i><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>和<i>η</i><mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mtext>h</mtext></msubsup></mrow></math></mathml>分别为CHP的发电效率和产热效率;<i>P</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext><mo>,</mo><mi>t</mi></mrow><mtext>h</mtext></msubsup></mrow></math></mathml>和<i>P</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext><mo>,</mo><mi>t</mi></mrow><mtext>g</mtext></msubsup></mrow></math></mathml>分别为<i>t</i>时段GB的热和天然气功率;<i>η</i><sub>GB</sub>为GB的效率;<i>P</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>B</mtext><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>和<i>P</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>B</mtext><mo>,</mo><mi>t</mi></mrow><mtext>h</mtext></msubsup></mrow></math></mathml>分别为<i>t</i>时段EB的电和热功率;<i>η</i><sub>EB</sub>为EB的效率。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66">2)能源储存设备模型</h4>
                <div class="p1">
                    <p id="67">对于电/热储能设备,其在<i>t</i>时段储能比例与该时段的充/放能功率及前一时段的储能比例有关。具体描述如下:</p>
                </div>
                <div class="area_img" id="68">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920003_06800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="70">式中:Δ<i>t</i>为优化时间间隔;<i>S</i><sub>ES,</sub><sub><i>t</i></sub>和<i>S</i><sub>HS,</sub><sub><i>t</i></sub>分别为<i>t</i>时段ES和HS设备储能的能量;<i>P</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mtext>S</mtext><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mtext>S</mtext><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时段ES的充放电功率和HS的充放热效率;<i>η</i><sup>ch</sup><sub>ES</sub>,<i>η</i><sup>dis</sup><sub>ES</sub>和<i>η</i><sup>ch</sup><sub>HS</sub>,<i>η</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mtext>S</mtext></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为ES的充放电效率和HS的充放热效率。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">3)可再生能源设备模型</h4>
                <div class="p1">
                    <p id="72">PV出力与光照强度相关,其出力模型具体描述如下:</p>
                </div>
                <div class="area_img" id="73">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920003_07300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="75">式中:<i>P</i><sub>PV,</sub><sub><i>t</i></sub>和<i>P</i><sup>rated</sup><sub>PV</sub>分别为<i>t</i>时段PV实际出力和额定功率;<i>α</i><sub><i>t</i></sub>和<i>α</i><sup>rated</sup>分别为<i>t</i>时段实际光照强度和额定光照强度。</p>
                </div>
                <h3 id="76" name="76" class="anchor-tag"><b>2</b> 园区能源互联网的评价指标</h3>
                <div class="p1">
                    <p id="77">在坚持走能源可持续发展道路的大背景下,园区能源互联网的规划建设不能仅仅以经济利益为唯一导向,还应综合考虑绿色、安全、高效等多方面的需求。为此,本文提出了综合能源自给率、综合能源利用率和能量缺额期望的评价指标,以评价园区能源互联网的能源可持续性、高效性和可靠性,具体叙述如下。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78">1)综合能源自给率</h4>
                <div class="p1">
                    <p id="79">综合能源自给率是指园区能源互联网内部可再生能源设备生产的能量总量与其用户需求的能量总量之比。综合能源自给率是衡量园区能源互联网能源可持续性的重要指标,综合能源自给率越大,园区能源互联网消纳可再生能源的比例越大,能源可持续性越高。</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mtext>S</mtext><mtext>R</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>+</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mtext>Κ</mtext></msub></mrow></mfrac><mo>+</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Η</mtext><mtext>V</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>w</i><sub>CESR</sub>为综合能源自给率;<i>E</i><sub>e</sub>,<i>E</i><sub>h</sub>和<i>E</i><sub>g</sub>分别为园区能源互联网输出的电能、热能和天然气量;<i>v</i><sub>LHV</sub>为天然气燃烧的低热值,本文取9.73(kW·h)/m<sup>3</sup>;<i>v</i><sub>K</sub>为电能和热能的单位转换系数,取3.6 MJ/(kW·h);<i>E</i><sub>res</sub>为可再生能源设备生产的电能。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82">2)综合能源利用率</h4>
                <div class="p1">
                    <p id="83">综合能源利用率是指园区能源互联网输出的能量总量与其输入的能量总量之比。综合能源利用率是衡量园区能源互联网运行高效性的重要指标,综合能源利用率越高,园区能源互联网的能量损耗越少、运行越高效。</p>
                </div>
                <div class="p1">
                    <p id="84"><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mtext>U</mtext><mtext>R</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>+</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mtext>Κ</mtext></msub></mrow></mfrac><mo>+</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Η</mtext><mtext>V</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>+</mo><mi>E</mi><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>E</mi><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup><mo>+</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Η</mtext><mtext>V</mtext></mrow></msub><mi>E</mi><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup></mrow></mfrac></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>w</i><sub>CEUR</sub>为综合能源利用率;<i>E</i><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup></mrow></math></mathml>,E<sup><i>sell</i></sup><sub><i>e</i></sub>和E<sup><i>buy</i></sup><sub><i>g</i></sub>分别为园区能源互联网买卖的电能和购入的天然气量。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86">3)能量缺额期望</h4>
                <div class="p1">
                    <p id="87">β类能源的能量缺额期望是指能源设备发生N-1故障时,计及元件故障概率,园区能源互联网β类能源缺额的期望值。β类能源的能量缺额期望是衡量园区能源互联网供应β类能源可靠性的重要指标,β类能源的能量缺额期望越小,能源设备发生N-1故障时需要切除的β类能源负荷越小,园区能源互联网供应β类能源的可靠性越高。其计算方式将在下文具体叙述。</p>
                </div>
                <h3 id="88" name="88" class="anchor-tag"><b>3</b> 园区能源互联网双层优化配置模型</h3>
                <div class="p1">
                    <p id="89">随着能源市场逐渐放开,综合能源服务公司等建设、运营园区能源互联网,必然以经济利益为驱动。而政府可通过制定评价指标要求的相关政策、规定等手段加以规范和引导,这在园区能源互联网的规划问题中,可以描述为约束条件。因此从综合能源公司角度出发,园区能源互联网的规划问题应以经济性为优化目标,并考虑评价指标要求等约束。</p>
                </div>
                <div class="p1">
                    <p id="90">基于此,本文计及上述评价指标,构建了园区能源互联网双层优化配置模型,结构如图2所示。</p>
                </div>
                <div class="area_img" id="91">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920003_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 双层优化配置模型的结构" src="Detail/GetImg?filename=images/DLXT201920003_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 双层优化配置模型的结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920003_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Structure of bi-level optimal configuration model</b></p>

                </div>
                <div class="p1">
                    <p id="92">上层规划模型以年综合成本最小化为优化目标,决策变量为能源设备的安装类型和安装数量;下层规划模型在特定的能源设备安装类型和安装数量下,以典型日下的运行成本最小化为优化目标,决策变量为能源设备的调度情况,并将运行成本传递至上层,以计算上层目标函数值。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>3.1</b> 上层规划模型</h4>
                <div class="p1">
                    <p id="94">上层规划模型的目标函数为年综合成本最小化,决策变量为能源设备的安装类型和安装数量。年综合成本为等值年投资成本和全年的运行成本之和:</p>
                </div>
                <div class="p1">
                    <p id="95"><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>C</mi><mo>=</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>D</mtext><mtext>e</mtext><mtext>p</mtext></mrow></msubsup><mo>+</mo><mn>3</mn><mn>6</mn><mn>5</mn><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>S</mi></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>p</mtext></mrow></msub></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>C</i>为年综合成本;<i>C</i><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>D</mtext><mtext>e</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为所有设备的等值年投资成本;<i>p</i><sub><i>s</i></sub>为典型日<i>s</i>出现的概率;<i>S</i>为选取的典型日总数;<i>C</i><sub>Op</sub>为典型日<i>s</i>下系统的运行成本。</p>
                </div>
                <div class="p1">
                    <p id="97"><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>D</mtext><mtext>e</mtext><mtext>p</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>τ</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mi>Ι</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>τ</mi><mi>k</mi></mrow></msub><mi>C</mi><msubsup><mrow></mrow><mi>τ</mi><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msubsup><mi>η</mi><msubsup><mrow></mrow><mi>τ</mi><mrow><mtext>C</mtext><mtext>r</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>I</i><sub><i>τk</i></sub>为标志第<i>k</i>个<i>τ</i>类能源设备(包括<i>i</i>类能源转换设备、<i>j</i>类能源储存设备和<i>l</i>类可再生能源设备)安装状态的0-1逻辑变量,安装该设备时,<i>I</i><sub><i>τk</i></sub>=1,否则<i>I</i><sub><i>τk</i></sub>=0;<i>C</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>τ</mi><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msubsup></mrow></math></mathml>为<i>τ</i>类能源设备的投资成本;<i>η</i><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>τ</mi><mrow><mtext>C</mtext><mtext>r</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为<i>τ</i>类能源设备的等值年资金回收率,具体描述如下</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msubsup><mrow></mrow><mi>τ</mi><mrow><mtext>C</mtext><mtext>r</mtext><mtext>f</mtext></mrow></msubsup><mo>=</mo><mfrac><mrow><mi>r</mi><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mi>y</mi><msub><mrow></mrow><mi>τ</mi></msub></mrow></msup></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mi>y</mi><msub><mrow></mrow><mi>τ</mi></msub></mrow></msup><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>r</i>为折现率;<i>y</i><sub><i>τ</i></sub>为<i>τ</i>类能源设备的使用年限。</p>
                </div>
                <div class="p1">
                    <p id="101"><i>C</i><sub>Op</sub>由运行维护成本<i>C</i><sub>OM</sub>、燃料成本<i>C</i><sub>Fuel</sub>、电能交易成本<i>C</i><sub>Trade</sub>、碳排放税<i>C</i><sub>CO2</sub>和能量缺额惩罚成本<i>C</i><sub>P</sub>构成。</p>
                </div>
                <div class="p1">
                    <p id="102">具体叙述如下:</p>
                </div>
                <div class="p1">
                    <p id="103"><i>C</i><sub>Op</sub>=<i>C</i><sub>OM</sub>+<i>C</i><sub>Trade</sub>+<i>C</i><sub>Fuel</sub>+<i>C</i><sub>CO2</sub>+<i>C</i><sub>P</sub>      (11)</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>Μ</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>o</mi></mstyle></mrow></mstyle></mrow></mstyle><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>E</mtext><mtext>C</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>o</mi></mstyle></mrow></mstyle></mrow></mstyle><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mi>l</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>o</mi></mstyle></mrow></mstyle></mrow></mstyle><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>R</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>l</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105"><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>r</mtext><mtext>a</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mo stretchy="false">(</mo></mstyle><mi>c</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup><mo>-</mo><mi>c</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="106"><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>u</mtext><mtext>e</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>c</mi></mstyle><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>u</mtext><mtext>e</mtext><mtext>l</mtext></mrow></msub><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Η</mtext><mtext>V</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="107"><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><mn>2</mn></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>c</mi></mstyle><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">(</mo><mi>a</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup><mo>+</mo><mi>a</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="108"><i>C</i><sub>P</sub>=<i>λ</i><sub>e</sub><i>E</i><sup>e</sup><sub>EES</sub>+<i>λ</i><sub>h</sub><i>E</i><sup>h</sup><sub>EES</sub>      (16)</p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>P</i><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时段第<i>k</i>个<i>i</i>类能源转换设备的输入功率;<i>P</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时段第<i>k</i>个<i>j</i>类能源储存设备的充放能功率;<i>P</i><sub><i>lk</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时段第<i>k</i>个<i>l</i>类可再生能源设备的输出功率;<i>o</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>E</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>,<i>o</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>和<i>o</i><mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>R</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>i</i>类能源转换设备、<i>j</i>类能源储存设备和<i>l</i>类可再生能源设备的运行维护成本;<i>P</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>和<i>c</i><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>,<i>c</i><mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时段园区能源互联网与电网的购/售电功率和购/售电价;<i>P</i><mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时段园区能源互联网的购气功率;<i>c</i><sub>Fuel</sub>为天然气价格;<i>a</i><sub>e</sub>和<i>a</i><sub>g</sub>分别为电能和天然气的碳排放系数;<i>c</i><sub>c</sub>为碳税价格;<i>λ</i><sub>e</sub>和<i>λ</i><sub>h</sub>分别为电和热负荷中断的惩罚成本;<i>E</i><sup>e</sup><sub>EES</sub>和<i>E</i><sup>h</sup><sub>EES</sub>分别为电能和热能的缺额期望。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>3.2</b> 下层规划模型</h4>
                <div class="p1">
                    <p id="111">下层规划模型旨在优化典型日下园区能源互联网内部能源设备的协调运行,以运行成本最小化为目标。</p>
                </div>
                <div class="p1">
                    <p id="112">具体叙述如下:</p>
                </div>
                <div class="p1">
                    <p id="113">min <i>C</i><sub>Op</sub>      (17)</p>
                </div>
                <div class="p1">
                    <p id="114">除满足园区能源互联网的运行约束外,本文还考虑综合能源自给率、综合能源利用率和能量缺额期望的约束,下层规划模型的约束条件具体叙述如下。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115">1)能源功率平衡约束</h4>
                <div class="p1">
                    <p id="116">园区能源互联网运行,需维持电、热和天然气的能源功率平衡,具体描述如下:</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>l</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mi>Ρ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mi>Ρ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mi>Ρ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>L</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mi>Ρ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>h</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>,</mo><mtext>h</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>,</mo><mtext>h</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>L</mtext><mo>,</mo><mtext>h</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119"><mathml id="256"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>L</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mi>Ρ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>P</i><mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时段第<i>k</i>个<i>i</i>类能源转换设备的输入电和天然气功率、输出电和热功率;<i>P</i><mathml id="261"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="263"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="264"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时段第<i>k</i>个<i>j</i>类能源储存设备的充放电、充放热功率;<i>P</i><mathml id="265"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>L</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="266"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>L</mtext><mo>,</mo><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="267"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>L</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时段电、热和天然气负荷。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121">2)能源储存设备运行约束</h4>
                <div class="p1">
                    <p id="122">能源储存设备的充放能功率受最大充放能功率和当前剩余容量限制,而且储能设备同一时段只能进行充能或放能。</p>
                </div>
                <div class="p1">
                    <p id="123">其需满足的约束具体描述如下:</p>
                </div>
                <div class="p1">
                    <p id="124">0≤<i>P</i><mathml id="268"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>≤<i>u</i><sub><i>jk</i></sub><sub>,</sub><sub><i>t</i></sub><i>P</i><mathml id="269"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="125">0≤<i>P</i><mathml id="270"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>≤(1-<i>u</i><sub><i>jk</i></sub><sub>,</sub><sub><i>t</i></sub>)<i>P</i><mathml id="271"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="126"><i>S</i><sub><i>jk</i></sub><sub>,0</sub>=<i>S</i><sub><i>jk</i></sub><sub>,T</sub>      (23)</p>
                </div>
                <div class="p1">
                    <p id="127"><i>S</i><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>S</i><sub><i>jk</i></sub><sub>,</sub><sub><i>t</i></sub>≤<i>S</i><mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (24)</p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>P</i><mathml id="274"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为<i>j</i>类能源储存设备的最大充放能功率;<i>S</i><sub><i>jk</i></sub><sub>,0</sub>和<i>S</i><sub><i>jk</i></sub><sub>,T</sub>分别为优化初始时段和结束时段第<i>k</i>个<i>j</i>类能源储存设备储存的能量;<i>S</i><mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>S</i><mathml id="276"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为第<i>k</i>个<i>j</i>类能源储存设备储存的能量的上下限;<i>u</i><sub><i>jk</i></sub><sub>,</sub><sub><i>t</i></sub>为表征<i>t</i>时段第<i>k</i>个<i>j</i>类能源储存设备充能状态的二进制变量,充能状态时<i>u</i><sub><i>jk</i></sub><sub>,</sub><sub><i>t</i></sub>=1,否则<i>u</i><sub><i>jk</i></sub><sub>,</sub><sub><i>t</i></sub>=0。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129">3)能源转换设备运行约束</h4>
                <div class="p1">
                    <p id="130">能源转换设备的出力受其自身安装容量的限制,此外能源转换设备的运行还受爬坡约束。</p>
                </div>
                <div class="p1">
                    <p id="131">具体描述如下:</p>
                </div>
                <div class="p1">
                    <p id="132">0≤<i>P</i><mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>≤<i>I</i><sub><i>ik</i></sub><i>P</i><mathml id="278"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>      (25)</p>
                </div>
                <div class="p1">
                    <p id="133">-<i>r</i><sub><i>i</i></sub>Δ<i>t</i>≤<i>P</i><mathml id="279"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>-<i>P</i><mathml id="280"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>≤<i>r</i><sub><i>i</i></sub>Δ<i>t</i>      (26)</p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>P</i><mathml id="281"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为<i>i</i>类能源转换设备的额定容量;<i>r</i><sub><i>i</i></sub>为<i>i</i>类能源转换设备的最大爬坡速率。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135">4)能源交互功率约束</h4>
                <div class="p1">
                    <p id="136">园区能源互联网与上层能源网的交互功率需要维持在合理范围内,而且同一时段园区能源互联网与上层能源网只存在单向的交互功率。</p>
                </div>
                <div class="p1">
                    <p id="137">具体描述如下:</p>
                </div>
                <div class="p1">
                    <p id="138">0≤<i>P</i><mathml id="282"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>≤<i>u</i><sup>buy,e</sup><sub><i>t</i></sub><i>P</i><mathml id="283"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>      (27)</p>
                </div>
                <div class="p1">
                    <p id="139">0≤<i>P</i><mathml id="284"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>≤(1-<i>u</i><mathml id="285"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>)<i>P</i><mathml id="286"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>      (28)</p>
                </div>
                <div class="p1">
                    <p id="140">0≤<i>P</i><mathml id="287"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="288"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>      (29)</p>
                </div>
                <div class="p1">
                    <p id="141">式中:<i>P</i><mathml id="289"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="290"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="291"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>分别为园区能源互联网最大购入气功率、与上层电网的最大购电和售电功率;<i>u</i><mathml id="292"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为园区能源互联网购电的状态变量,园区能源互联网购电时<i>u</i><mathml id="293"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>=1,其余状态时<i>u</i><mathml id="294"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>=0。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142">5)能源备用约束</h4>
                <div class="p1">
                    <p id="143">式(30)为能源转换设备的备用约束;式(31)为能源储存设备的备用约束。</p>
                </div>
                <div class="area_img" id="340">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920003_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="148">式中:<i>P</i><mathml id="295"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow></math></mathml>和<i>R</i><mathml id="296"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow></math></mathml>分别为<i>t</i>时段第<i>k</i>个<i>i</i>类能源转换设备<i>β</i>类能源的输出功率和备用功率;<i>P</i><mathml id="297"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext><mo>,</mo><mi>β</mi></mrow></msubsup></mrow></math></mathml>为<i>i</i>类能源转换设备提供<i>β</i>类能源的额定功率;<i>r</i><mathml id="298"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>β</mi></msubsup></mrow></math></mathml>为<i>i</i>类能源转换设备提供<i>β</i>类能源的最大爬坡速率;<i>η</i><mathml id="299"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为<i>j</i>类能源储存设备的放能效率;<i>R</i><sub><i>jk</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时段第<i>k</i>个<i>j</i>类能源储存设备的备用功率。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149">6)综合能源自给率约束</h4>
                <div class="p1">
                    <p id="150">为了使园区能源互联网的能源可持续程度达到要求,相应的约束为:</p>
                </div>
                <div class="p1">
                    <p id="151"><mathml id="300"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mtext>S</mtext><mtext>R</mtext></mrow></msub><mo>≥</mo><munder><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mtext>S</mtext><mtext>R</mtext></mrow></msub></mrow></math></mathml>      (32)</p>
                </div>
                <div class="p1">
                    <p id="152">式中:<mathml id="301"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mtext>S</mtext><mtext>R</mtext></mrow></msub></mrow></math></mathml>为综合能源自给率下限。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153">7)综合能源利用率约束</h4>
                <div class="p1">
                    <p id="154">为了使园区能源互联网的效率达到要求,相应的约束为:</p>
                </div>
                <div class="p1">
                    <p id="155"><mathml id="302"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mtext>U</mtext><mtext>R</mtext></mrow></msub><mo>≥</mo><munder><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mtext>U</mtext><mtext>R</mtext></mrow></msub></mrow></math></mathml>      (33)</p>
                </div>
                <div class="p1">
                    <p id="156">式中:<mathml id="303"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mtext>U</mtext><mtext>R</mtext></mrow></msub></mrow></math></mathml>为综合能源利用率下限。</p>
                </div>
                <h4 class="anchor-tag" id="157" name="157">8)能量缺额期望约束</h4>
                <div class="p1">
                    <p id="158">本文考虑能源设备发生<i>N</i>-1故障情况,仅能源设备<i>γ</i>发生故障的概率为:</p>
                </div>
                <div class="p1">
                    <p id="159"><mathml id="304"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msubsup><mrow></mrow><mi>γ</mi><mi>β</mi></msubsup><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mi>γ</mi></msub><mi>p</mi><msubsup><mrow></mrow><mi>γ</mi><mrow><mtext>F</mtext><mtext>R</mtext></mrow></msubsup><mstyle displaystyle="true"><munder><mo>∏</mo><mrow><msup><mi>γ</mi><mo>′</mo></msup><mo>≠</mo><mi>γ</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><msup><mi>γ</mi><mo>′</mo></msup></msub><mspace width="0.25em" /><mi>p</mi><msubsup><mrow></mrow><msup><mi>γ</mi><mo>′</mo></msup><mrow><mtext>F</mtext><mtext>R</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>≈</mo><mi>Ι</mi><msub><mrow></mrow><mi>γ</mi></msub><mi>p</mi><msubsup><mrow></mrow><mi>γ</mi><mrow><mtext>F</mtext><mtext>R</mtext></mrow></msubsup></mrow></math></mathml>      (34)</p>
                </div>
                <div class="p1">
                    <p id="160">式中:<i>p</i><mathml id="305"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><msup><mi>γ</mi><mo>′</mo></msup><mrow><mtext>F</mtext><mtext>R</mtext></mrow></msubsup></mrow></math></mathml>为能源设备<i>γ</i>′(包含发生故障的能源设备<i>γ</i>)的故障率;<i>I</i><sub><i>γ</i></sub>和<i>I</i><sub><i>γ</i></sub><sub>′</sub>分别为标志发生故障的能源设备<i>γ</i>和能源设备<i>γ</i>′安装状态的0-1逻辑变量。</p>
                </div>
                <div class="p1">
                    <p id="161">仅能源设备<i>γ</i>发生故障时,若能源设备<i>γ</i>中断提供<i>β</i>类能源的功率大于所有未故障能源设备提供<i>β</i>类能源的总备用功率,则园区能源互联网存在<i>β</i>类能源功率缺额,反之则不存在<i>β</i>类能源功率缺额。为此,引入标志是否存在<i>β</i>类能源功率缺额的二进制逻辑变量<i>φ</i><mathml id="306"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow></math></mathml>。若存在<i>β</i>类能源功率缺额,则<i>φ</i><sup><i>β</i></sup><sub><i>γ</i></sub><sub>,</sub><sub><i>t</i></sub>=1,否则<i>φ</i><mathml id="307"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow></math></mathml>=0。即<i>φ</i><mathml id="308"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow></math></mathml>满足以下约束:</p>
                </div>
                <div class="p1">
                    <p id="162" class="code-formula">
                        <mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><msup><mi>γ</mi><mo>′</mo></msup><mo>≠</mo><mi>γ</mi></mrow></munder><mi>R</mi></mstyle><msubsup><mrow></mrow><mrow><msup><mi>γ</mi><mo>′</mo></msup><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>&gt;</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>φ</mi><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>=</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><msup><mi>γ</mi><mo>′</mo></msup><mo>≠</mo><mi>γ</mi></mrow></munder><mi>R</mi></mstyle><msubsup><mrow></mrow><mrow><msup><mi>γ</mi><mo>′</mo></msup><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>≤</mo><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>φ</mi><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="163">式中:<mathml id="309"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow></math></mathml>为<i>t</i>时段能源设备<i>γ</i>中断提供<i>β</i>类能源的功率与所有未故障能源设备提供<i>β</i>类能源的总备用功率二者之差;<i>P</i><mathml id="310"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow></math></mathml>为<i>t</i>时段能源设备<i>γ</i>中断提供<i>β</i>类能源的功率;<i>R</i><mathml id="311"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><msup><mi>γ</mi><mo>′</mo></msup><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow></math></mathml>为<i>t</i>时段能源设备<i>γ</i>′提供<i>β</i>类能源的备用功率。</p>
                </div>
                <div class="p1">
                    <p id="164">则仅能源设备<i>γ</i>发生故障时,<i>t</i>时段<i>β</i>类能源的功率缺额<mathml id="312"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>β</mi></mrow></msubsup></mrow></math></mathml>为:</p>
                </div>
                <div class="p1">
                    <p id="165"><mathml id="313"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>β</mi></mrow></msubsup><mo>=</mo><mi>φ</mi><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow></math></mathml>      (36)</p>
                </div>
                <div class="p1">
                    <p id="166">同时考虑到:</p>
                </div>
                <div class="p1">
                    <p id="167"><mathml id="314"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><msup><mi>γ</mi><mo>′</mo></msup></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><msup><mi>γ</mi><mo>′</mo></msup><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext><mo>,</mo><mi>β</mi></mrow></msubsup><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><msup><mi>γ</mi><mo>′</mo></msup></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><msup><mi>γ</mi><mo>′</mo></msup><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext><mo>,</mo><mi>β</mi></mrow></msubsup></mrow></math></mathml>      (37)</p>
                </div>
                <div class="p1">
                    <p id="168">式中:<i>P</i><mathml id="315"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><msup><mi>γ</mi><mo>′</mo></msup><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext><mo>,</mo><mi>β</mi></mrow></msubsup></mrow></math></mathml>为能源设备<i>γ</i>′提供<i>β</i>类能源的额定功率。</p>
                </div>
                <div class="p1">
                    <p id="169">结合式(35)和式(37),可得<i>φ</i><mathml id="316"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow></math></mathml>满足以下约束:</p>
                </div>
                <div class="p1">
                    <p id="170"><mathml id="317"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><msup><mi>γ</mi><mo>′</mo></msup></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><msup><mi>γ</mi><mo>′</mo></msup><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext><mo>,</mo><mi>β</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>≤</mo><mi>φ</mi><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>≤</mo><mn>1</mn><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><msup><mi>γ</mi><mo>′</mo></msup></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><msup><mi>γ</mi><mo>′</mo></msup><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext><mo>,</mo><mi>β</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (38)</p>
                </div>
                <div class="p1">
                    <p id="171">进一步,<mathml id="318"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow></math></mathml>可以化简为:</p>
                </div>
                <div class="p1">
                    <p id="172" class="code-formula">
                        <mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><msup><mi>γ</mi><mo>′</mo></msup><mo>≠</mo><mi>γ</mi></mrow></munder><mi>R</mi></mstyle><msubsup><mrow></mrow><mrow><msup><mi>γ</mi><mo>′</mo></msup><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>-</mo><mo stretchy="false">(</mo><mstyle displaystyle="true"><munder><mo>∑</mo><msup><mi>γ</mi><mo>′</mo></msup></munder><mi>R</mi></mstyle><msubsup><mrow></mrow><mrow><msup><mi>γ</mi><mo>′</mo></msup><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>+</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mi>t</mi><mi>β</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="173">式中:<i>R</i><mathml id="319"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow></math></mathml>为<i>t</i>时段能源设备<i>γ</i>提供<i>β</i>类能源的备用功率;<i>R</i><mathml id="320"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mi>β</mi></msubsup></mrow></math></mathml>为<i>t</i>时段<i>β</i>类能源的总备用功率,其计算方式如下</p>
                </div>
                <div class="p1">
                    <p id="174"><mathml id="321"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msubsup><mrow></mrow><mi>t</mi><mi>β</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><msup><mi>γ</mi><mo>′</mo></msup></munder><mi>R</mi></mstyle><msubsup><mrow></mrow><mrow><msup><mi>γ</mi><mo>′</mo></msup><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup></mrow></math></mathml>      (40)</p>
                </div>
                <div class="p1">
                    <p id="175">则计及能源设备的故障概率,<i>β</i>类能源的能量缺额期望计算如下:</p>
                </div>
                <div class="p1">
                    <p id="176"><mathml id="322"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>S</mtext></mrow><mi>β</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>γ</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>p</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mi>γ</mi><mi>β</mi></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>β</mi></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (41)</p>
                </div>
                <div class="p1">
                    <p id="177">将式(34)、式(36)和式(39)代入式(41),可得</p>
                </div>
                <div class="p1">
                    <p id="178" class="code-formula">
                        <mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>S</mtext></mrow><mi>β</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>γ</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>Ι</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>γ</mi></msub><mi>p</mi><msubsup><mrow></mrow><mi>γ</mi><mrow><mtext>F</mtext><mtext>R</mtext></mrow></msubsup><mi>φ</mi><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>+</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>γ</mi><mo>,</mo><mi>t</mi></mrow><mi>β</mi></msubsup><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mi>t</mi><mi>β</mi></msubsup><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="179">式(42)为非线性方程,使得下层规划模型为非线性模型。为得到易于求解的混合整数线性规划(MILP)模型,本文采用附录A所述的等效转换方法将其线性化。</p>
                </div>
                <div class="p1">
                    <p id="180">相应的能量缺额期望约束叙述如下:</p>
                </div>
                <div class="p1">
                    <p id="181"><mathml id="323"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>S</mtext></mrow><mi>β</mi></msubsup><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>S</mtext></mrow><mi>β</mi></msubsup></mrow></math></mathml>      (43)</p>
                </div>
                <div class="p1">
                    <p id="182">式中:<mathml id="324"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>S</mtext></mrow><mi>β</mi></msubsup></mrow></math></mathml>为<i>β</i>类能源的能量缺额期望上限。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>3.3</b> 求解方法</h4>
                <div class="p1">
                    <p id="184">上述的园区能源互联网双层规划模型中,上层规划模型将能源设备配置方案传递给下层,下层规划模型在能源设备配置方案的基础上,进行园区能源互联网协调运行优化,并将运行成本返回上层,上层再根据下层返回的运行成本计算综合成本,优化园区能源互联网中能源设备的安装类型和安装数量。</p>
                </div>
                <div class="p1">
                    <p id="185">该双层优化配置模型属于混合整数非线性双层规划问题,使用非数值优化算法求解难度大、耗时长,且难以保证收敛性<citation id="338" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。为提高收敛性和减少求解耗时,本文采用灾变遗传算法(cataclysmic genetic algorithm,CGA)与GAMS软件中CPLEX求解器相结合的混合策略进行求解。CGA是在遗传算法的基础上,引入灾变算子,以避免种群陷入局部最优,具有适用性广、寻优能力强和收敛性好等优点,本文采用其求解上层规划层能源设备的配置问题,每隔10代且连续4代未出现新的最优解,则进行灾变操作,保留最优个体,重新随机生成其他个体<citation id="337" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。CPLEX适用于求解MILP,具有求解速度快、鲁棒性强等优点,本文采用其求解下层运行层中园区能源互联网的运行优化问题,在GAMS软件上构建下层运行层模型,调用CPLEX求解器即可方便地实现求解。混合策略的求解流程如附录B图B1所示。</p>
                </div>
                <h3 id="339" name="339" class="anchor-tag">4算例分析</h3>
                <h4 class="anchor-tag" id="186" name="186"><b>4.1</b> 算例介绍</h4>
                <div class="p1">
                    <p id="187">本文以某典型住宅区作为研究对象,其等效结构见图1,其典型日的负荷曲线和光伏出力曲线分别如附录B图B2、图B3所示。其中,春秋季典型日出现的概率为0.5,夏季、冬季典型日出现的概率均为0.25。本文采用峰—平—谷三阶段电价,峰时电价为1.2元/(kW·h),平时电价为0.8元/(kW·h),谷时电价为0.4元/(kW·h),电价曲线如附录B图B4所示。天然气价格为3.15元/m<sup>3</sup>。天然气和传统电厂的CO<sub>2</sub>排放系数分别为1.85 kg/m<sup>3</sup>和0.80 kg/(kW·h),碳税价格为0.3元/kg。可选的能源设备参数如附录B表B1至表B3所示。</p>
                </div>
                <div class="p1">
                    <p id="188">为验证本文所提方法的有效性和正确性,本文设置4种优化配置场景,如表1所示。场景1的优化配置模型未考虑任何评价指标;场景2在场景1基础上增加考虑综合能源自给率的评价指标;场景3在场景2基础上增加考虑综合能源利用率的评价指标;场景4在场景3基础上增加考虑了能量缺额期望的指标。</p>
                </div>
                <div class="p1">
                    <p id="189">对比场景1和2、场景2和3、场景3和4,可分别分析考虑综合能源自给率、综合能源利用率和能量缺额期望的评价指标对园区能源互联网优化配置结果的影响。其中,综合能源自给率下限为15.0%,综合能源利用率下限为87.5%,能量缺额期望的下限为能源负荷的10%,电负荷中断的惩罚成本为20元/(kW·h),热负荷中断的惩罚成本为36元/MJ。</p>
                </div>
                <div class="area_img" id="190">
                    <p class="img_tit"><b>表1 4种优化配置场景对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of 4 optimization configuration scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="190" border="1"><tr><td><br />场景</td><td>综合能源自给率</td><td>综合能源利用率</td><td>可靠性指标</td></tr><tr><td><br /> 1</td><td>否</td><td>否</td><td>否</td></tr><tr><td><br /> 2</td><td>是</td><td>否</td><td>否</td></tr><tr><td><br /> 3</td><td>是</td><td>是</td><td>否</td></tr><tr><td><br /> 4</td><td>是</td><td>是</td><td>是</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="192" name="192"><b>4.2</b> 优化配置结果分析</h4>
                <div class="p1">
                    <p id="193">不同场景下能源设备的配置数量如表2所示。不同场景下的优化结果如表3所示。</p>
                </div>
                <div class="area_img" id="194">
                    <p class="img_tit"><b>表2 不同场景下能源设备的配置数量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Configuration numbers of energy equipment in different scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="194" border="1"><tr><td>场景</td><td>CHP1</td><td>CHP2</td><td>GB1</td><td>GB2</td><td>EB1</td><td>EB2</td><td>ES</td><td>HS</td><td>PV</td></tr><tr><td><br /> 1</td><td>0</td><td>3</td><td>5</td><td>1</td><td>1</td><td>0</td><td>10</td><td>6</td><td>13</td></tr><tr><td><br /> 2</td><td>0</td><td>3</td><td>0</td><td>2</td><td>0</td><td>2</td><td>10</td><td>10</td><td>17</td></tr><tr><td><br /> 3</td><td>0</td><td>3</td><td>0</td><td>2</td><td>1</td><td>2</td><td>9</td><td>5</td><td>17</td></tr><tr><td><br /> 4</td><td>0</td><td>3</td><td>1</td><td>2</td><td>0</td><td>2</td><td>10</td><td>7</td><td>17</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="195">
                    <p class="img_tit"><b>表3 不同场景下的优化结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Optimization results in different scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="195" border="1"><tr><td><br />场景</td><td>等值年投资<br />成本/万元</td><td>全年运行<br />成本/万元</td><td>全年惩罚<br />成本/万元</td><td>年综合<br />成本/万元</td><td>电能缺额<br />期望/(kW·h)</td><td>热能缺额<br />期望/MJ</td></tr><tr><td><br /> 1</td><td>1 684.6</td><td>4 150.9</td><td>56.0</td><td>5 891.5</td><td>26 554</td><td>86 396</td></tr><tr><td><br /> 2</td><td>1 933.0</td><td>3 961.5</td><td>28.6</td><td>5 923.2</td><td>34 493</td><td>80 811</td></tr><tr><td><br /> 3</td><td>1 933.8</td><td>3 958.5</td><td>65.0</td><td>5 957.3</td><td>30 386</td><td>88 367</td></tr><tr><td><br /> 4</td><td>1 950.9</td><td>3 929.1</td><td>0.0</td><td>5 880.0</td><td>0</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="196">场景1的优化配置模型未考虑任何评价指标的约束。热负荷由CHP,GB和EB联合供应;电负荷主要由CHP和PV联合供应。同时,园区能源互联网配置EB容量小于CHP和GB容量,这是因为配置EB、使用电能供热的成本高于配置CHP或GB、使用天然气供热的成本。</p>
                </div>
                <div class="p1">
                    <p id="197">对比场景1和2,场景2比场景1多配置4台PV以满足综合能源自给率的要求,并通过多配置1台EB2设备以消纳白天PV发电高峰富余的电能,同时减小配置GB的容量、增加配置HS的容量,以满足热负荷平衡。场景2的等值年投资成本大于场景1,但是场景2的PV安装容量更大,场景2下园区能源互联网需要从上级能源网输入的能量小,因此场景2的全年运行成本小于场景1,综合而言场景2的年综合成本大于场景1。</p>
                </div>
                <div class="p1">
                    <p id="198">对比场景2和场景3,为满足综合能源利用率的要求,系统减小ES和HS的配置和使用,从而减小充放能过程的能量损耗。同时,增加配置EB容量以直接消纳光伏生产的电能,从而减小了ES储能环节的损耗。由于增加了综合能源利用率的约束,场景3的年综合成本大于场景2。</p>
                </div>
                <div class="p1">
                    <p id="199">对比场景3和场景4,场景3的电能和热能缺额期望分别为30 386 kW·h和88 367 MJ,场景4的电能和热能缺额期望均为0。考虑可靠性指标后,系统增加配置了1台ES、2台HS和1台GB,以提供充足的备用,减小能源设备发生<i>N</i>-1故障后切除负荷的惩罚成本。同时,减小配置1台EB1,满足热负荷的平衡。可以看到,考虑可靠性指标后,系统的等值年投资成本增加了,但全年运行成本和全年惩罚成本均减小了,综合而言减小了综合成本。由此可见,考虑可靠性指标后,园区能源互联网的可靠性和经济性更高。</p>
                </div>
                <div class="p1">
                    <p id="200">综上所述,在考虑综合能源自给率和综合能源利用率的评价指标后,系统的能源可持续性和高效性能够满足要求,但相应降低了系统的经济性;在考虑能量缺额期望的评价指标后,系统的可靠性能够满足要求,同时经济性也提高。可见,所提的计及多评价指标的双层优化配置模型,能够在满足能源可持续性、高效性和可靠性要求的前提下,追求系统配置的经济性。</p>
                </div>
                <h4 class="anchor-tag" id="201" name="201"><b>4.3</b> 不同评价指标对优化结果的影响分析</h4>
                <h4 class="anchor-tag" id="202" name="202">1)综合能源自给率约束对优化结果的影响</h4>
                <div class="p1">
                    <p id="203">在场景4的基础上,分别设置综合能源自给率下限为14%,15%,16%和17%,优化结果如附录B表B4所示。由表可知,随着综合能源自给率下限的增大,系统逐渐增加PV配置数量,以满足综合能源自给率的要求。同时,通过减小使用CHP、增加配置EB以消纳PV。系统的等值年投资成本随之增加,由于PV配置增加,需要外购的电能和天然气减小,全年运行成本逐渐减小。总体而言,随着综合能源自给率下限的增加,系统的年综合成本逐渐增加。</p>
                </div>
                <h4 class="anchor-tag" id="204" name="204">2)综合能源利用率对优化结果的影响</h4>
                <div class="p1">
                    <p id="205">在场景4的基础上,分别设置综合能源自给率下限为87.4%,87.5%,87.6%和87.7%,优化结果如附录B表B5所示。由表可知,随着综合能源利用率下限的增大,由于GB1和EB1的效率更低,园区能源互联网减少配置GB1和EB1,由于CHP对能源的综合利用率较高,系统更多地使用CHP,以满足负荷需求。总体而言,随着综合能源利用率下限的增加,系统的年综合成本逐渐增加。</p>
                </div>
                <h4 class="anchor-tag" id="206" name="206">3)负荷中断惩罚成本对优化结果的影响</h4>
                <div class="p1">
                    <p id="207">在场景4的基础上,分别设置电和热负荷中断惩罚成本为场景4的40%,60%,80%和100%,优化结果如附录B表B6所示。由表可知,当负荷中断惩罚成本倍率增加时,系统增加配置ES,HS和GB1设备,这是因为增加设备的配置使用,可以为系统提供更多的备用,从而减小系统运行时提供备用的代价。同时,由于更多地使用GB供热和ES储存富余的电能,因此减小配置EB的容量。随着负荷中断惩罚成本倍率增加,系统的等值年投资成本增加,但全年运行成本减小。总体而言,负荷中断惩罚成本越大,系统的年综合成本越大。</p>
                </div>
                <div class="p1">
                    <p id="208">综上所述,综合能源自给率下限、综合能源利用率下限和负荷中断惩罚成本越高,系统的经济性越差。在选择这些评价指标约束参数值时,应综合考虑自然条件、能源负荷重要性和建设目标定位等方面的因素,制定合适的取值。</p>
                </div>
                <h3 id="209" name="209" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="210">本文构建了园区能源互联网的评价指标体系,并计及评价指标约束,建立了园区能源互联网双层优化配置模型,通过算例分析,得到的结论具体如下。</p>
                </div>
                <div class="p1">
                    <p id="211">1)所提园区能源互联网的双层优化配置模型,一方面能够充分考虑到系统的运行成本对能源设备的型号选择、配置数量的影响,配置方案更加合理、符合实际;另一方面计及综合能源自给率、综合能源利用率和可靠性指标的约束,配置方案兼顾了经济性、能源可持续性、高效性和可靠性等多方面的需求。</p>
                </div>
                <div class="p1">
                    <p id="212">2)不同程度的综合能源自给率、综合能源利用率和可靠性指标约束,对配置结果的经济性影响不同,约束越严格,系统的年综合成本越大。在能源市场化背景下,园区能源互联网的建设、运营多以经济性为导向,政府部门可以通过制定不同评价指标要求加以约束、引导。</p>
                </div>
                <div class="p1">
                    <p id="213">本文未研究如何根据园区的实际情况和具体需求去设置评价指标约束的参数值,同时也未考虑具有不同特性的多个园区之间互联的情况。这将在下一阶段工作中开展研究。</p>
                </div>
                <div class="p1">
                    <p id="214">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="341" name="341" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="342">对于式(42)，引入两个新变量进行等效替换：</p>
                </div>
                <div class="area_img" id="343">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920003_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="344">式中：<image id="345" type="formula" href="images/DLXT201920003_34500.jpg" display="inline" placement="inline"><alt></alt></image>为二进制变量和<image id="346" type="formula" href="images/DLXT201920003_34600.jpg" display="inline" placement="inline"><alt></alt></image>为连续变量，满足以下约束：</p>
                </div>
                <div class="area_img" id="347">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920003_34700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="348">为方便描述，进行如下简记：</p>
                </div>
                <div class="area_img" id="349">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920003_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="350">为了将上述线性化，上述式子可以描述为：</p>
                </div>
                <div class="area_img" id="351">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920003_35100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="352">式中：<image id="353" type="formula" href="images/DLXT201920003_35300.jpg" display="inline" placement="inline"><alt></alt></image>分别为<image id="354" type="formula" href="images/DLXT201920003_35400.jpg" display="inline" placement="inline"><alt></alt></image>的上下限。可以计算如下：</p>
                </div>
                <div class="area_img" id="355">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920003_35500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="356">将式(A5)代入式(A4)可以得到：</p>
                </div>
                <div class="area_img" id="357">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920003_35700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="358">由此<image id="359" type="formula" href="images/DLXT201920003_35900.jpg" display="inline" placement="inline"><alt></alt></image>可以通过式(A6)转换为线性模型，式(42)可以由下式计算得到：</p>
                </div>
                <div class="area_img" id="360">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920003_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="361" name="361" class="anchor-tag">附录B</h3>
                <div class="area_img" id="362">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920003_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1混合策略求解流程" src="Detail/GetImg?filename=images/DLXT201920003_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1混合策略求解流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920003_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Process of the hybrid solving strategy</p>

                </div>
                <div class="area_img" id="363">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920003_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2各典型日的能源负荷曲线" src="Detail/GetImg?filename=images/DLXT201920003_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2各典型日的能源负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920003_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 The curves of energy load under typical days</p>

                </div>
                <div class="area_img" id="364">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920003_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3各典型日的光伏出力曲线" src="Detail/GetImg?filename=images/DLXT201920003_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3各典型日的光伏出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920003_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 The curves of PV output under typical days</p>

                </div>
                <div class="area_img" id="365">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920003_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4电价曲线" src="Detail/GetImg?filename=images/DLXT201920003_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4电价曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920003_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 The curve of electricity price</p>

                </div>
                <div class="area_img" id="366">
                                            <p class="img_tit">
                                                表B1能源转换设备参数
                                                    <br />
                                                Table B1 The parameters of energy converters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920003_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920003_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920003_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1能源转换设备参数" src="Detail/GetImg?filename=images/DLXT201920003_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="367">
                                            <p class="img_tit">
                                                表B2能源储存设备参数
                                                    <br />
                                                Table B2 The parameters of energy storages
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920003_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920003_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920003_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2能源储存设备参数" src="Detail/GetImg?filename=images/DLXT201920003_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="368">
                                            <p class="img_tit">
                                                表B3可再生能源设备参数
                                                    <br />
                                                Table B3 The parameters of renewable energy equipment
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920003_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920003_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920003_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3可再生能源设备参数" src="Detail/GetImg?filename=images/DLXT201920003_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="369">
                                            <p class="img_tit">
                                                表B4不同综合能源自给率下限下的优化结果
                                                    <br />
                                                Table B4 The optimization results under different floors of comprehensive energy self-sufficiency rate
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920003_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920003_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920003_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4不同综合能源自给率下限下的优化结果" src="Detail/GetImg?filename=images/DLXT201920003_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="370">
                                            <p class="img_tit">
                                                表B5不同综合能源利用率下限下的优化结果
                                                    <br />
                                                Table B5 The optimization results under different floors of comprehensive energy utilization rate
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920003_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920003_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920003_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B5不同综合能源利用率下限下的优化结果" src="Detail/GetImg?filename=images/DLXT201920003_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="371">
                                            <p class="img_tit">
                                                表B6不同负荷中断惩罚成本下的优化结果
                                                    <br />
                                                Table B6 The optimization results under different penalty prices of load interrupt
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920003_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920003_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920003_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B6不同负荷中断惩罚成本下的优化结果" src="Detail/GetImg?filename=images/DLXT201920003_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="4">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611001&amp;v=MzI1MDFyQ1VSN3FmWnVac0Z5bmtWTDNBSVNIVGVyRzRIOWZOcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李立浧,张勇军,陈泽兴,等.智能电网与能源网融合的模式及其发展前景[J].电力系统自动化,2016,40(11):1-9.LI Licheng,ZHANG Yongjun,CHEN Zexing,et al.Merger between smart grid and energy-net:mode and development prospect[J].Automation of Electric Power Systems,2016,40(11):1-9.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MDU0NTVrVkwzQUlTSFRlckc0SDlUTXFJOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A coordinated dispatch method with pumped-storage and battery-storage for compensating the variation of wind power">

                                <b>[3]</b> LI Jinghua,WANG Sai,YE Liu,et al.A coordinated dispatch method with pumped-storage and battery-storage for compensating the variation of wind power[J].Protection and Control of Modern Power Systems,2018,3(3):21-34.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803001&amp;v=MDA1MzFzRnlua1ZMM0FLRDNJYTdHNEg5bk1ySTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> CAO Yijia,LI Qiang,TAN Yi,et al.A comprehensive review of Energy Internet:basic concept,operation and planning methods,and research prospects[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):399-411.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MTI0MTN5bmtWTDNBSVNIVGVyRzRIOVhOcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 董朝阳,赵俊华,文福拴,等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化,2014,38(15):1-11.DONG Zhaoyang,ZHAO Junhua,WEN Fushuan,et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems,2014,38(15):1-11.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812004&amp;v=MzEzNzN5bmtWTDNBSVNIVGVyRzRIOW5Oclk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 陈泽兴,张勇军,许志恒,等.计及需求价格弹性的区域能源中心建模与日前优化调度[J].电力系统自动化,2018,42(12):27-35.DOI:10.7500/AEPS20170524007.CHEN Zexing,ZHANG Yongjun,XU Zhiheng,et al.Modelling and optimal day-ahead dispatch of district energy centre considering price elasticity of energy load demand[J].Automation of Electric Power Systems,2018,42(12):27-35.DOI:10.7500/AEPS20170524007.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES4D73BEAD77D7966EEA802BDDB6B24705&amp;v=MTY5MzFPZmJmTUdkSysydjR4WSt4N0MzVS95V05tbXpkOVNnMlcyR0F6QzdDUVFycWFDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4Ym00d3FBPU5pZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> MA T,WU J,HAO L.Energy flow modelling and optimal operation analysis of the micro energy grid based on energy hub[J].Energy Conversion &amp; Management,2017,133:292-306.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612021&amp;v=MTg2ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVkwzQVB5clBiYkc0SDlmTnJZOUhaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 薛小代,刘彬卉,汪雨辰,等.基于压缩空气储能的社区微能源网设计[J].中国电机工程学报,2016,36(12):3306-3313.XUE Xiaodai,LIU Binhui,WANG Yuchen,et al.Micro energy network design for community based on compressed air energy storage[J].Proceedings of the CSEE,2016,36(12):3306-3313.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017223018.nh&amp;v=MjgzNjZxZlp1WnNGeW5rVkwzQVZGMjZHYkc2SGRITnA1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 程洁.基于冷热电三联供系统的综合能源系统设计与研究[D].北京:华北电力大学,2017.CHENG Jie.The design and research of comprehensive energy based on the CCHP system[D].Beijing:North China Electric Power University,2017.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514028&amp;v=MDUyOTQ5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWTDNBUHlyUGJiRzRIOVROcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张涛,朱彤,高乃平,等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报,2015,35(14):3706-3713.ZHANG Tao,ZHU Tong,GAO Naiping,et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE,2015,35(14):3706-3713.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201602011&amp;v=MTg4ODNVUjdxZlp1WnNGeW5rVkwzQUlTSEJmYkc0SDlmTXJZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 于波,孙恒楠,项添春,等.综合能源系统规划设计方法[J].电力建设,2016,37(2):78-84.YU Bo,SUN Hengnan,XIANG Tianchun,et al.Planning design method of integrated energy system[J].Electric Power Construction,2016,37(2):78-84.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201722001&amp;v=MTIzNzJyWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1ZMM0FQeXJQYmJHNEg5Yk8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 别朝红,王旭,胡源.能源互联网规划研究综述及展望[J].中国电机工程学报,2017,37(22):6445-6462.BIE Zhaohong,WANG Xu,HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE,2017,37(22):6445-6462.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201705010&amp;v=MTU3MTdMM0FMeW5hZWJHNEg5Yk1xbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 白学祥,曾鸣,李源非,等.区域能源供给网络热电协同规划模型与算法[J].电力系统保护与控制,2017,45(5):65-72.BAI Xuexiang,ZENG Ming,LI Yuanfei,et al.The model and algorithm of thermoelectric collaborative planning of regional energy supply network[J].Power System Protection and Control,2017,45(5):65-72.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy hub&amp;#39;&amp;#39;s structural and operational optimization for minimal energy usage costs in energy systems">

                                <b>[14]</b> HA T T,ZHANG Y,HAO J,et al.Energy hub’s structural and operational optimization for minimal energy usage costs in energy systems[J].Energies,2018,11(4):707.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal economic operation of isolated community microgrid incorporating temperature controlling devices">

                                <b>[15]</b> HU Bo,WANG He,YAO Sen.Optimal economic operation of isolated community microgrid incorporating temperature controlling devices[J].Protection and Control of Modern Power Systems,2017,2(2):70-80.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803009&amp;v=MDc1MTBuTXJJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVkwzQUtEM0lhN0c0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> CHEN Zexing,ZHANG Yongjun,JI Tianyao,et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2G embedded[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):495-508.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804008&amp;v=MTkzOTVGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1ZMM0FJU0hUZXJHNEg5bk1xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 马溪原,郭晓斌,雷金勇.面向多能互补的分布式光伏与气电混合容量规划方法[J].电力系统自动化,2018,42(4):55-63.DOI:10.7500/AEPS20170602002.MA Xiyuan,GUO Xiaobin,LEI Jinyong.Capacity planning method of distributed PV and P2G in multi-energy coupled system[J].Automation of Electric Power Systems,2018,42(4):55-63.DOI:10.7500/AEPS20170602002.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_18" >
                                    <b>[18]</b>
                                 中共中央关于制定国民经济和社会发展第十三个五年规划的建议[EB/OL].[2015-11-03].https://wenku.baidu.com/view/59a762f2d5d8d15abe23482fb4daa58da1111c49.html.Suggestions of the Central Committee of the Communist Party of China on formulating the 13th Five-Year Plan for national economic and social development[EB/OL].[2015-11-03].https://wenku.baidu.com/view/59a762f2d5d8d15abe234 82fb4daa58da1111c49.html.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814011&amp;v=MjczMDc0SDluTnE0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVkwzQUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 张勇军,林晓明,许志恒,等.基于弱鲁棒优化的微能源网调度方法[J].电力系统自动化,2018,42(14):75-82.DOI:10.7500/AEPS20171013005.ZHANG Yongjun,LIN Xiaoming,XU Zhiheng,et al.Dispatching method of micro-energy grid based on light robust optimization[J].Automation of Electric Power Systems,2018,42(14):75-82.DOI:10.7500/AEPS20171013005.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal sizing of PV and BESS for a smart household considering different price mechanisms">

                                <b>[20]</b> ZHOU Lai,ZHANG Yongjun,LIN Xiaoming,et al.Optimal sizing of PV and BESS for a smart household considering different price mechanisms[J].IEEE Access,2018,6(1):26675-26692.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813011&amp;v=MDQyNDdmWnVac0Z5bmtWTDNBSVNIVGVyRzRIOW5Ockk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 许志恒,张勇军,陈泽兴,等.考虑运行策略和投资主体利益的电转气容量双层优化配置[J].电力系统自动化,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.XU Zhiheng,ZHANG Yongjun,CHEN Zexing,et al.Bi-level optimal capacity configuration for power to gas facilities considering operation strategy and investment subject benefit[J].Automation of Electric Power Systems,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200223007&amp;v=MjEzMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWTDNBSVNIVGVyRzRIdFBPckk5Rlk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 张勇军,任震,钟红梅,等.基于灾变遗传算法的无功规划优化[J].电力系统自动化,2002,26(23):29-32.ZHANG Yongjun,REN Zhen,ZHONG Hongmei,et al.Cataclysmic genetic algorithms based optimal reactive power planning[J].Automation of Electric Power Systems,2002,26(23):29-32.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920003" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920003&amp;v=MTIzNzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWTDNBSVNIVGVyRzRIOWpPcjQ5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

