

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136430158068750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920012%26RESULT%3d1%26SIGN%3dwcYSDHCu9pKsguHIJSaexnXG9Qw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920012&amp;v=MTk1MzR6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXIvQUlTSFRlckc0SDlqT3I0OUVab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#200" data-title="1供电环路和辐射状约束描述方法 ">1供电环路和辐射状约束描述方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;1.1&lt;/b&gt; 配电网辐射状约束描述方法"><b>1.1</b> 配电网辐射状约束描述方法</a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;1.2&lt;/b&gt; 基于供电环路非连通条件的辐射状约束描述"><b>1.2</b> 基于供电环路非连通条件的辐射状约束描述</a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;1.3&lt;/b&gt; 基于供电环路的方法特点"><b>1.3</b> 基于供电环路的方法特点</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#86" data-title="&lt;b&gt;2&lt;/b&gt; 供电环路搜索算法 "><b>2</b> 供电环路搜索算法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#88" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于深度优先遍历的基本供电环路搜索"><b>2.1</b> 基于深度优先遍历的基本供电环路搜索</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;2.2&lt;/b&gt; 基本供电环路组合得到所有供电环路"><b>2.2</b> 基本供电环路组合得到所有供电环路</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;3&lt;/b&gt; 支路状态与路径状态的相互转换 "><b>3</b> 支路状态与路径状态的相互转换</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#100" data-title="&lt;b&gt;3.1&lt;/b&gt; 支路状态转换为路径状态"><b>3.1</b> 支路状态转换为路径状态</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;3.2&lt;/b&gt; 路径状态转换为支路状态"><b>3.2</b> 路径状态转换为支路状态</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#121" data-title="&lt;b&gt;4&lt;/b&gt; 配电网故障恢复重构 "><b>4</b> 配电网故障恢复重构</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#142" data-title="&lt;b&gt;5.1&lt;/b&gt; 辐射状约束描述方法分析"><b>5.1</b> 辐射状约束描述方法分析</a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;5.2&lt;/b&gt; 供电环路搜索算法分析"><b>5.2</b> 供电环路搜索算法分析</a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;5.3&lt;/b&gt; 配电网馈线故障恢复重构分析"><b>5.3</b> 配电网馈线故障恢复重构分析</a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;5.4&lt;/b&gt; 不同辐射状约束描述方法对比"><b>5.4</b> 不同辐射状约束描述方法对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#163" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#201" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#241" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#83" data-title="&lt;b&gt;表1 不同辐射状约束描述方法的数学模型对比&lt;/b&gt;"><b>表1 不同辐射状约束描述方法的数学模型对比</b></a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;图1 搜索基本供电环路的算法流程&lt;/b&gt;"><b>图1 搜索基本供电环路的算法流程</b></a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;图2 网络示例&lt;/b&gt;"><b>图2 网络示例</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;Table 2 Comparison of number and searching time of power supply loop and power supply path&lt;/b&gt;"><b>Table 2 Comparison of number and searching time of power supply loop and power supply path</b></a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;表3 故障恢复重构计算结果&lt;/b&gt;"><b>表3 故障恢复重构计算结果</b></a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;表4 采用不同辐射状约束描述方法的计算时间&lt;/b&gt;"><b>表4 采用不同辐射状约束描述方法的计算时间</b></a></li>
                                                <li><a href="#242" data-title="表B1图2所示网络中的供电环路">表B1图2所示网络中的供电环路</a></li>
                                                <li><a href="#243" data-title="表B2满足式(24)的所有可行支路状态">表B2满足式(24)的所有可行支路状态</a></li>
                                                <li><a href="#244" data-title="图B1某10 kV配电网络图">图B1某10 kV配电网络图</a></li>
                                                <li><a href="#245" data-title="表B3电源及馈线分区负荷的容量">表B3电源及馈线分区负荷的容量</a></li>
                                                <li><a href="#246" data-title="表B4图B1中各支路容量">表B4图B1中各支路容量</a></li>
                                                <li><a href="#247" data-title="表B5图B1中各支路的长度">表B5图B1中各支路的长度</a></li>
                                                <li><a href="#248" data-title="图B2 F1故障时的恢复重构结果">图B2 F1故障时的恢复重构结果</a></li>
                                                <li><a href="#249" data-title="图B3 F2故障时的恢复重构结果">图B3 F2故障时的恢复重构结果</a></li>
                                                <li><a href="#250" data-title="图B4采用不同辐射状约束描述方法的模型对比">图B4采用不同辐射状约束描述方法的模型对比</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" MORADZADEH B,LIU G,TOMSOVIC K.Robust reconfiguration of a distribution system[C]// Proceedings of the 50th Hawaii International Conference on System Sciences,January 27-30,2017,Hawaii,USA:3222-3230." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust reconfiguration of a distribution system">
                                        <b>[1]</b>
                                         MORADZADEH B,LIU G,TOMSOVIC K.Robust reconfiguration of a distribution system[C]// Proceedings of the 50th Hawaii International Conference on System Sciences,January 27-30,2017,Hawaii,USA:3222-3230.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 黄伟,纪双全.基于馈线偶的配电网快速减小网损重构方法[J].电力系统自动化,2015,39(5):75-80.HUANG Wei,JI Shuangquan.A distribution network reconfiguration method via rapid network loss reduction based on dual feeders[J].Automation of Electric Power Systems,2015,39(5):75-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505012&amp;v=MTcyNjU3cWZadVpzRnlubFVyekpJU0hUZXJHNEg5VE1xbzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         黄伟,纪双全.基于馈线偶的配电网快速减小网损重构方法[J].电力系统自动化,2015,39(5):75-80.HUANG Wei,JI Shuangquan.A distribution network reconfiguration method via rapid network loss reduction based on dual feeders[J].Automation of Electric Power Systems,2015,39(5):75-80.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" MUNOZ-DELGADO G,CONTRERS J,ARROYO J M.Joint expansion planning of distributed generation and distribution networks[J].IEEE Transactions on Power Systems,2015,30(5):2579-2590." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Joint expansion planning of distributed generation and distribution networks">
                                        <b>[3]</b>
                                         MUNOZ-DELGADO G,CONTRERS J,ARROYO J M.Joint expansion planning of distributed generation and distribution networks[J].IEEE Transactions on Power Systems,2015,30(5):2579-2590.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" TAYLOR J A,HOVER F S.Convex models of distribution system reconfiguration[J].IEEE Transactions on Power Systems,2012,27(3):1407-1413." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Convex models of distribution system reconfiguration">
                                        <b>[4]</b>
                                         TAYLOR J A,HOVER F S.Convex models of distribution system reconfiguration[J].IEEE Transactions on Power Systems,2012,27(3):1407-1413.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" >
                                        <b>[5]</b>
                                     JABR R A,SINGH R,PAL B C.Minimum loss network reconfiguration using mixed-integer convex programming[J].IEEE Transactions on Power Systems,2012,27(2):1106-1115.</a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" HAGHIGHAT H,ZENG B.Distribution system reconfiguration under uncertain load and renewable generation[J].IEEE Transactions on Power Systems,2016,31(4):2666-2675." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distribution system reconfiguration under uncertain load and renewable generation">
                                        <b>[6]</b>
                                         HAGHIGHAT H,ZENG B.Distribution system reconfiguration under uncertain load and renewable generation[J].IEEE Transactions on Power Systems,2016,31(4):2666-2675.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" LAVORATO M,FRANCO J F,RIDER M J,et al.Imposing radiality constraints in distribution system optimization problems[J].IEEE Transactions on Power Systems,2012,27(1):172-180." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Imposing Radiality Constraints in Distribution System Optimization Problems">
                                        <b>[7]</b>
                                         LAVORATO M,FRANCO J F,RIDER M J,et al.Imposing radiality constraints in distribution system optimization problems[J].IEEE Transactions on Power Systems,2012,27(1):172-180.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" PATERAKIS N G,MAZZA A,SANTOS S F,et al.Multi-objective reconfiguration of radial distribution systems using reliability indices[J].IEEE Transactions on Power Systems,2016,31(2):1048-1062." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-objective reconfiguration of radial distribution systems using reliability indices">
                                        <b>[8]</b>
                                         PATERAKIS N G,MAZZA A,SANTOS S F,et al.Multi-objective reconfiguration of radial distribution systems using reliability indices[J].IEEE Transactions on Power Systems,2016,31(2):1048-1062.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" >
                                        <b>[9]</b>
                                     CAPITANESCU F,OCHOA L F,MARGOSSIAN H,et al.Assessing the potential of network reconfiguration to improve distributed generation hosting capacity in active distribution systems[J].IEEE Transactions on Power Systems,2015,30(1):346-356.</a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" HONG Haifeng,HU Zhesheng,GUO Ruipeng,et al.Directed graph-based distribution network reconfiguration for operation mode adjustment and service restoration considering distributed generation[J].Journal of Modern Power Systems and Clean Energy,2017,5(1):142-149." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Directed graph-based distribution network reconfiguration for operation mode adjustment and service restoration considering distributed generation">
                                        <b>[10]</b>
                                         HONG Haifeng,HU Zhesheng,GUO Ruipeng,et al.Directed graph-based distribution network reconfiguration for operation mode adjustment and service restoration considering distributed generation[J].Journal of Modern Power Systems and Clean Energy,2017,5(1):142-149.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" BORGHETTI A.A mixed-integer linear programming approach for the computation of the minimum-losses radial configuration of electrical distribution networks[J].IEEE Transactions on Power Systems,2012,27(3):1264-1273." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Mixed-Integer Linear Programming Approach for the Computation of the Minimum-Losses Radial Configuration of Electrical Distribution Networks">
                                        <b>[11]</b>
                                         BORGHETTI A.A mixed-integer linear programming approach for the computation of the minimum-losses radial configuration of electrical distribution networks[J].IEEE Transactions on Power Systems,2012,27(3):1264-1273.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" MORADZADEH B,TOMSOVIC K.Mixed integer programming-based reconfiguration of a distribution system with battery storage[C]// North American Power Symposium,September 9-11,2012,Champaign,USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Mixed integer programming-based reconfiguration of a distribution system with battery storage">
                                        <b>[12]</b>
                                         MORADZADEH B,TOMSOVIC K.Mixed integer programming-based reconfiguration of a distribution system with battery storage[C]// North American Power Symposium,September 9-11,2012,Champaign,USA:1-6.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" RAMOS E R,EXPOSITO A G,SANTOS J R,et al.Path-based distribution network modeling:application to reconfiguration for loss reduction[J].IEEE Transactions on Power Systems,2005,20(2):556-564." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Path-based distribution network modeling: Application to reconfiguration for loss reduction">
                                        <b>[13]</b>
                                         RAMOS E R,EXPOSITO A G,SANTOS J R,et al.Path-based distribution network modeling:application to reconfiguration for loss reduction[J].IEEE Transactions on Power Systems,2005,20(2):556-564.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 孙明,董树锋,夏圣峰,等.基于路径描述的馈线分区&lt;i&gt;N&lt;/i&gt;-1可装容量计算方法[J].电力系统自动化,2017,41(16):123-129.DOI:10.7500/AEPS20161101003.SUN Ming,DONG Shufeng,XIA Shengfeng,et al.Path description based calculation method for available capacity of feeder partition satisfied with &lt;i&gt;N&lt;/i&gt;-1 security criterion[J].Automation of Electric Power Systems,2017,41(16):123-129.DOI:10.7500/AEPS20161101003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716018&amp;v=MTI1NzdCdEdGckNVUjdxZlp1WnNGeW5sVXJ6SklTSFRlckc0SDliTnFZOUViSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         孙明,董树锋,夏圣峰,等.基于路径描述的馈线分区&lt;i&gt;N&lt;/i&gt;-1可装容量计算方法[J].电力系统自动化,2017,41(16):123-129.DOI:10.7500/AEPS20161101003.SUN Ming,DONG Shufeng,XIA Shengfeng,et al.Path description based calculation method for available capacity of feeder partition satisfied with &lt;i&gt;N&lt;/i&gt;-1 security criterion[J].Automation of Electric Power Systems,2017,41(16):123-129.DOI:10.7500/AEPS20161101003.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 徐成司,董树锋,孙洲,等.基于网络简化和深度优先遍历的配电网路径搜索算法[J].电力系统自动化,2017,41(24):170-176.DOI:10.7500/AEPS20170605015.XU Chengsi,DONG Shufeng,SUN Zhou,et al.A path searching algorithm for distribution network based on network simplification and depth first traversal[J].Automation of Electric Power Systems,2017,41(24):170-176.DOI:10.7500/AEPS20170605015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724025&amp;v=MDA3NjNVUjdxZlp1WnNGeW5sVXJ6SklTSFRlckc0SDliT3E0OUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         徐成司,董树锋,孙洲,等.基于网络简化和深度优先遍历的配电网路径搜索算法[J].电力系统自动化,2017,41(24):170-176.DOI:10.7500/AEPS20170605015.XU Chengsi,DONG Shufeng,SUN Zhou,et al.A path searching algorithm for distribution network based on network simplification and depth first traversal[J].Automation of Electric Power Systems,2017,41(24):170-176.DOI:10.7500/AEPS20170605015.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 明煦,王主丁,王敬宇,等.基于供电网格优化划分的中压配电网规划[J].电力系统自动化,2018,42(22):159-164.DOI:10.7500/AEPS20180208005.MING Xu,WANG Zhuding,WANG Jingyu,et al.Medium-voltage distribution network planning based on mesh optimization generation[J].Automation of Electric Power Systems,2018,42(22):159-164.DOI:10.7500/AEPS 20180208005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822022&amp;v=MTY0MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcnpKSVNIVGVyRzRIOW5Pclk5SFpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         明煦,王主丁,王敬宇,等.基于供电网格优化划分的中压配电网规划[J].电力系统自动化,2018,42(22):159-164.DOI:10.7500/AEPS20180208005.MING Xu,WANG Zhuding,WANG Jingyu,et al.Medium-voltage distribution network planning based on mesh optimization generation[J].Automation of Electric Power Systems,2018,42(22):159-164.DOI:10.7500/AEPS 20180208005.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 武鹏,程浩忠,刘育权,等.考虑合环约束的配电网重构方法[J].电力系统自动化,2017,41(11):163-167.DOI:10.7500/AEPS20160919002.WU Peng,CHENG Haozhong,LIU Yuquan,et al.Distribution network reconfiguration method considering loop closing constraints[J].Automation of Electric Power Systems,2017,41(11):163-167.DOI:10.7500/AEPS20160919002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711023&amp;v=MDk4MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXJ6SklTSFRlckc0SDliTnJvOUhaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         武鹏,程浩忠,刘育权,等.考虑合环约束的配电网重构方法[J].电力系统自动化,2017,41(11):163-167.DOI:10.7500/AEPS20160919002.WU Peng,CHENG Haozhong,LIU Yuquan,et al.Distribution network reconfiguration method considering loop closing constraints[J].Automation of Electric Power Systems,2017,41(11):163-167.DOI:10.7500/AEPS20160919002.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" SAFAR M,ALENZI K,ALBEHAIRY S.Counting cycles in an undirected graph using DFS-XOR algorithm[C]// First International Conference on Networked Digital Technologies,July 28-31,2009,Ostrava,Czech Republic:132-139." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Counting cycles in an undirected graph using DFS-XOR algorithm">
                                        <b>[18]</b>
                                         SAFAR M,ALENZI K,ALBEHAIRY S.Counting cycles in an undirected graph using DFS-XOR algorithm[C]// First International Conference on Networked Digital Technologies,July 28-31,2009,Ostrava,Czech Republic:132-139.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" SUN W,LIU C C,ZHANG L.Optimal generator start-up strategy for bulk power system restoration[J].IEEE Transactions on Power Systems,2011,26(3):1357-1366." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal generator start-up strategy for bulk power system restoration">
                                        <b>[19]</b>
                                         SUN W,LIU C C,ZHANG L.Optimal generator start-up strategy for bulk power system restoration[J].IEEE Transactions on Power Systems,2011,26(3):1357-1366.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 姜惠兰,史建昇,曾凯,等.基于风险的电网调度操作最佳供电路径生成策略[J].电力系统自动化,2015,39(10):157-162.JIANG Huilan,SHI Jiansheng,ZENG Kai,et al.Optimal power supply path in dispatching operation based on risk[J].Automation of Electric Power Systems,2015,39(10):157-162." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510025&amp;v=MTQ4MTh6SklTSFRlckc0SDlUTnI0OUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         姜惠兰,史建昇,曾凯,等.基于风险的电网调度操作最佳供电路径生成策略[J].电力系统自动化,2015,39(10):157-162.JIANG Huilan,SHI Jiansheng,ZENG Kai,et al.Optimal power supply path in dispatching operation based on risk[J].Automation of Electric Power Systems,2015,39(10):157-162.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 宋坤隆,谢云云,殷明慧,等.应用网络流理论的停电系统恢复路径混合整数线性优化模型[J].电力系统自动化,2017,41(3):25-31.DOI:10.7500/AEPS20160330007.SONG Kunlong,XIE Yunyun,YIN Minghui,et al.Mixed integer linear optimization model for path restoration of blackout system based on network flow theory[J].Automation of Electric Power Systems,2017,41(3):25-31.DOI:10.7500/AEPS20160330007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703005&amp;v=MDQwODZHNEg5Yk1ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyekpJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         宋坤隆,谢云云,殷明慧,等.应用网络流理论的停电系统恢复路径混合整数线性优化模型[J].电力系统自动化,2017,41(3):25-31.DOI:10.7500/AEPS20160330007.SONG Kunlong,XIE Yunyun,YIN Minghui,et al.Mixed integer linear optimization model for path restoration of blackout system based on network flow theory[J].Automation of Electric Power Systems,2017,41(3):25-31.DOI:10.7500/AEPS20160330007.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 刘佳,程浩忠,肖峻,等.计及&lt;i&gt;N&lt;/i&gt;-1安全准则的智能配电网多目标重构策略[J].电力系统自动化,2016,40(7):9-15.LIU Jia,CHENG Haozhong,XIAO Jun,et al.A multi-objective reconfiguration strategy for smart distribution network considering &lt;i&gt;N&lt;/i&gt;-1 security criterion[J].Automation of Electric Power Systems,2016,40(7):9-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607002&amp;v=MjkxMDZHNEg5Zk1xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyekpJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         刘佳,程浩忠,肖峻,等.计及&lt;i&gt;N&lt;/i&gt;-1安全准则的智能配电网多目标重构策略[J].电力系统自动化,2016,40(7):9-15.LIU Jia,CHENG Haozhong,XIAO Jun,et al.A multi-objective reconfiguration strategy for smart distribution network considering &lt;i&gt;N&lt;/i&gt;-1 security criterion[J].Automation of Electric Power Systems,2016,40(7):9-15.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 周湶,解慧力,郑柏林,等.基于混合算法的配电网重构与孤岛运行配合[J].电网技术,2015,39(1):136-142.ZHOU Quan,XIE Huili,ZHENG Bolin,et al.Hybrid algorithm based coordination between distribution network fault reconfiguration and island operation[J].Power System Technology,2015,39(1):136-142." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201501021&amp;v=MDc0OTZVcnpKSVRyQmZiRzRIOVRNcm85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         周湶,解慧力,郑柏林,等.基于混合算法的配电网重构与孤岛运行配合[J].电网技术,2015,39(1):136-142.ZHOU Quan,XIE Huili,ZHENG Bolin,et al.Hybrid algorithm based coordination between distribution network fault reconfiguration and island operation[J].Power System Technology,2015,39(1):136-142.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" >
                                        <b>[24]</b>
                                     配电网规划设计技术导则:DL/T 5729—2016[S].北京:中国电力出版社,2016.The guide of planning and design of distribution network:DL/T 5729—2016[S].Beijing:China Electric Power Press,2016.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-17 10:48</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),82-94 DOI:10.7500/AEPS20180904011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于供电环路非连通条件的配电网辐射状约束描述方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%88%90%E5%8F%B8&amp;code=37235401&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐成司</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%A3%E6%A0%91%E9%94%8B&amp;code=27648427&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">董树锋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E5%98%89%E9%BA%92&amp;code=35770861&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱嘉麒</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E7%82%B3%E9%93%A8&amp;code=26922864&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱炳铨</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E7%AB%8B%E4%B8%AD&amp;code=26865173&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐立中</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>配电网的辐射状拓扑结构是在对配电网问题的分析中需要考虑的重要约束条件,但是目前描述配电网拓扑的数学模型都较为复杂,影响了问题求解的效率。为了能够在对配电网辐射状约束进行等价描述的同时减小其模型的规模和复杂度,提出了一种基于供电环路非连通条件的配电网辐射状约束描述方法。首先利用配电网供电环路的概念,提出配电网满足辐射状拓扑的充分必要条件。同时,提出一种搜索配电网中所有供电环路的算法。然后给出一种路径状态与支路状态相互之间线性转换的方法。最后,将所提方法应用于配电网的故障恢复重构问题中,采用IEEE标准配电系统和某省会城市的实际配电网算例,对比不同辐射状约束描述方法的计算性能,验证所提方法的高效性和实用性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BE%9B%E7%94%B5%E7%8E%AF%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">供电环路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%90%E5%B0%84%E7%8A%B6%E7%BA%A6%E6%9D%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">辐射状约束;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8E%AF%E8%B7%AF%E6%90%9C%E7%B4%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">环路搜索;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E6%81%A2%E5%A4%8D%E9%87%8D%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障恢复重构;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    徐成司（1995—），男，硕士研究生，主要研究方向：配电系统规划与运行。E-mail:3140103128@zju.edu.cn;
                                </span>
                                <span>
                                    *董树锋（1982—），男，通信作者，博士，副教授，主要研究方向：状态估计、有源配电网分析。E-mail:dongshufeng@zju.edu.cn;
                                </span>
                                <span>
                                    朱嘉麒（1994—），男，硕士研究生，主要研究方向：配电网优化运行。E-mail:924094856@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-04</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目（52110418000M）;</span>
                    </p>
            </div>
                    <h1><b>Description Method of Radial Constraints for Distribution Network Based on Disconnection Condition of Power Supply Loop</b></h1>
                    <h2>
                    <span>XU Chengsi</span>
                    <span>DONG Shufeng</span>
                    <span>ZHU Jiaqi</span>
                    <span>ZHU Bingquan</span>
                    <span>XU Lizhong</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>State Grid Zhejiang Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The radial topology of distribution network is an important constraint condition to be considered in the analysis of distribution network. However, the mathematical models describing the topology of distribution network at present are all complex, which affects the efficiency of problem solving. In order to equivalently describe the radial constraint of distribution network and reduce the scale and complexity of the mathematical model, a description method of radial constraints based on disconnection condition of power supply loop for the distribution network is proposed. First, based on the concept of distribution power supply loop, a sufficient and necessary condition for the distribution network to satisfy the radial topology is proposed. Meanwhile, an algorithm for searching all the power supply loops in the distribution network is proposed. Then a method of linear transformation between the state of the path and the state of the branch is proposed. Finally, the proposed method is applied to the feeder service restoration reconfiguration in the distribution network. An IEEE distribution system and an actual distribution network of a provincial capital city are used to compare the calculation performance of different description methods of radiant constraints, which verifies the effectiveness and practicability of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20supply%20loop&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power supply loop;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=radial%20constraint&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">radial constraint;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=loop%20searching&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">loop searching;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=service%20restoration%20reconfiguration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">service restoration reconfiguration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-04</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China(No.52110418000M);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">目前,国内外配电网大多采用以辐射状结构运行的分区供电方式,这在配电网重构和规划等问题的求解中是需要考虑的一个难点<citation id="169" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。为了避免或减少在配电网问题求解中不可行解的产生,很多学者对配电网保持辐射状结构所需满足的约束条件展开了研究<citation id="168" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>,提出了多种数学模型。</p>
                </div>
                <div class="p1">
                    <p id="52">文献<citation id="172" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</citation>提出采用生成树模型来描述配电网的辐射状拓扑,引入的约束为令网络中除变电站节点外的其他节点有且仅有一个父节点,该模型中的变量个数为网络中支路数量的3倍,求解问题的规模较大。文献<citation id="173" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>提出采用网络潮流平衡约束来保证配电网的连通性,但潮流约束并非网络连通性的充分条件,限制了模型的通用性。文献<citation id="170" type="reference">[<a class="sup">9</a>]</citation>在潮流约束的基础上,提出为所有非变电站节点额外注入一个较小功率,该方法会在计算结果中引入误差。文献<citation id="171" type="reference">[<a class="sup">10</a>]</citation>提出了一种虚拟需求模型,即令除变电站节点外的其他节点均有一个单位的虚拟需求,虚拟需求仅由变电站节点提供,从而建立虚拟潮流约束,以保证网络的连通性。该模型所需变量个数为支路数量的2倍,且虚拟潮流需要与实际的支路状态建立约束关系,模型的规模较大。文献<citation id="174" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>提出的约束为令网络的每个环路中至少有一个支路开关是断开的,以避免环式供电,但仅用该条件网络中可能出现孤岛。文献<citation id="175" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</citation>提出将配电网辐射状约束等价表述为对网络中任意一个负荷节点,其所有的供电路径中有且仅有一条是连通的。该方法用到的供电路径数量随环路的增加呈指数趋势增长,当网络中的环路较多时,路径数量庞大,路径搜索算法及优化问题求解的效率较低。</p>
                </div>
                <div class="p1">
                    <p id="53">配电网由于其体量大,通常采用分区化的方法进行规划<citation id="176" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。在分析配电网问题时通常也是对各个分区分别进行计算,并对网络做适当的简化<citation id="177" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>,以提高计算效率。但对于配电网中一些较为复杂的问题,如文献<citation id="178" type="reference">[<a class="sup">14</a>]</citation>中的<i>N</i>-1可装容量优化计算,仅求解单个分区就需要数十秒时间。一个城市配电网的供电分区数量可达数百甚至上千,为了提高分析计算的效率,改进配电网辐射状约束的描述方法,降低配电网问题数学模型的复杂度具有实际意义。</p>
                </div>
                <div class="p1">
                    <p id="54">在上述研究的基础上,本文提出一种基于供电环路非连通条件的配电网辐射状约束描述方法,利用供电环路的概念实现对配电网辐射状约束的等价描述,同时有效地减小数学模型的复杂度。考虑到利用路径概念可对很多配电网问题进行较为直观的描述,本文提出了路径状态与支路状态相互线性转换的方法,使采用路径进行描述的配电网问题也能够应用本文模型,既保留了文献<citation id="179" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</citation>成果的问题描述能力,又减小了问题求解的难度。</p>
                </div>
                <h3 id="200" name="200" class="anchor-tag">1供电环路和辐射状约束描述方法</h3>
                <h4 class="anchor-tag" id="55" name="55"><b>1.1</b> 配电网辐射状约束描述方法</h4>
                <div class="p1">
                    <p id="56">文献<citation id="180" type="reference">[<a class="sup">7</a>]</citation>证明了配电网的网络拓扑若满足如下2个条件,则为辐射状的。</p>
                </div>
                <div class="p1">
                    <p id="57"><b>条件1</b>:网络是连通的。</p>
                </div>
                <div class="p1">
                    <p id="58"><b>条件2</b>:网络中有<i>N</i>-<i>N</i><sub>s</sub>条闭合的支路。其中<i>N</i>和<i>N</i><sub>s</sub>分别为网络中的节点总数和电源数量。</p>
                </div>
                <div class="p1">
                    <p id="59">文献<citation id="181" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</citation>提出的配电网辐射状拓扑的潮流约束模型、生成树模型以及虚拟需求模型都是基于上述2个条件推导得到。以图中所有的支路状态为变量,则条件2可用式(1)简洁地表示。</p>
                </div>
                <div class="p1">
                    <p id="60" class="code-formula">
                        <mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>b</mi><mo>=</mo><mn>1</mn></mrow><mi>B</mi></munderover><mi>x</mi></mstyle><msub><mrow></mrow><mi>b</mi></msub><mo>=</mo><mi>Ν</mi><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>B</i>为配电网络中的支路总数;<i>b</i>为支路序号,<i>b</i>=1,2,…,<i>B</i>;<i>x</i><sub><i>b</i></sub>为第<i>b</i>条支路的状态,当支路闭合时值为1,当支路断开时值为0。</p>
                </div>
                <div class="p1">
                    <p id="62">但是条件1涉及网络的连通性,这是一个与网络整体相关的性质,较难用简单的方式进行描述。因此文献中根据条件1提出的数学模型都比较复杂,如生成树模型<citation id="182" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>为每条支路引入了两个变量,用于表示支路两端的节点各自是否为对方的父节点即节点的层级关系,从而将条件1用式(2)、式(3)和式(4)表示。</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>,</mo><mi>n</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Γ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>α</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>,</mo><mi>n</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Γ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>α</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>α</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mi>α</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>i</mi></mrow></msub><mo>=</mo><mi>x</mi><msub><mrow></mrow><mi>b</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>n</i><sub><i>i</i></sub>和<i>n</i><sub><i>j</i></sub>分别为第<i>b</i>条支路两端的节点;<i>α</i><sub><i>ij</i></sub>为引入的二值变量,在配电网的树状结构中当节点<i>n</i><sub><i>j</i></sub>为节点<i>n</i><sub><i>i</i></sub>的父节点时值为1,否则为0;<i>Ω</i><sub>s</sub>为网络中的电源节点集合;<i>Ω</i><sub>u</sub>为网络中的负荷节点集合;<i>Γ</i><sub><i>i</i></sub>为节点<i>n</i><sub><i>i</i></sub>的邻接节点集合。</p>
                </div>
                <div class="p1">
                    <p id="65">虚拟需求模型<citation id="183" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>中假设每个负荷节点都有1单位的虚拟需求,仅有电源节点能够提供虚拟需求,进而为每条支路引入一个表示虚拟需求流量的变量,将条件1用式(5)、式(6)和式(7)表示。</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>,</mo><mi>n</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Γ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>v</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>i</mi></mrow></msub><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>b</mi></msub><mi>Ν</mi><mo>≤</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>≤</mo><mi>x</mi><msub><mrow></mrow><mi>b</mi></msub><mi>Ν</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67">式中:<i>v</i><sub><i>ij</i></sub>为节点<i>n</i><sub><i>i</i></sub>流向节点<i>n</i><sub><i>j</i></sub>的虚拟流量。</p>
                </div>
                <div class="p1">
                    <p id="68">供电路径模型<citation id="184" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>将网络的连通性用如下两个条件进行表述:①对于网络中任意一个负荷节点,其供电路径集合中有且仅有一条路径是连通的;②若某条供电路径为连通的,则包含在该供电路径内的任意供电路径也是连通的。利用上述条件可将网络的辐射状约束用式(8)和式(9)表示。</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ζ</mi><msub><mrow></mrow><mi>p</mi></msub><mo>∈</mo><mi>Π</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>W</mi></mstyle><msub><mrow></mrow><mi>p</mi></msub><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>W</mi><msub><mrow></mrow><mi>p</mi></msub><mo>≤</mo><mi>W</mi><msub><mrow></mrow><mi>q</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>p</i>为供电路径序号,<i>p</i>=1,2,…,<i>P</i>,<i>P</i>为网络中的供电路径总数;<i>W</i><sub><i>p</i></sub>为网络中第<i>p</i>条路径的状态,当路径连通时值为1,当路径断开时值为0;<i>ζ</i><sub><i>p</i></sub>为网络中第<i>p</i>条路径;<i>Π</i><sub><i>i</i></sub>为节点<i>n</i><sub><i>i</i></sub>的供电路径集合;<i>W</i><sub><i>q</i></sub>为第<i>q</i>条路径的状态,满足<i>ζ</i><sub><i>q</i></sub>⊂<i>ζ</i><sub><i>p</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="71">根据条件1建立的网络模型中,引入额外变量的作用仅为描述配电网拓扑,其本身并无实际物理意义。针对难以给出条件1的简单数学公式描述的问题,本文换用不同条件建立辐射状约束描述模型。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>1.2</b> 基于供电环路非连通条件的辐射状约束描述</h4>
                <div class="p1">
                    <p id="73">为了使配电网辐射状约束描述方法不受具体网络或问题的影响,从图论的角度出发,提出满足辐射状拓扑约束的充分必要条件。首先给出配电网络中供电环路的概念。文献<citation id="185" type="reference">[<a class="sup">17</a>]</citation>指出合上配电网中某个联络开关将形成环路,再拉开环路中的某个分段开关可使网络保持辐射状。为了与图论中的环路相区别,本文将文献<citation id="186" type="reference">[<a class="sup">17</a>]</citation>的环路称为供电环路,并给出其具体的含义,它包含有如下3类对象:①网络中不包含电源的环路;②网络中包含一个电源的环路;③2个电源之间的路径。</p>
                </div>
                <div class="p1">
                    <p id="74">利用上述概念建立一种基于供电环路非连通条件的配电网辐射状约束模型。本文将条件3即供电环路的非连通条件,作为辐射状拓扑需要满足的条件之一,进而给出命题1。</p>
                </div>
                <div class="p1">
                    <p id="75"><b>条件3</b>:网络中不存在连通的供电环路。</p>
                </div>
                <div class="p1">
                    <p id="76"><b>命题1</b>:配电网的网络拓扑满足辐射状的充分必要条件为条件2和条件3。</p>
                </div>
                <div class="p1">
                    <p id="77">条件3可用式(10)所示的数学公式表示。</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></munderover><mi>x</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mi>m</mi></mrow></msub><mo>≤</mo><mi>Μ</mi><msub><mrow></mrow><mi>l</mi></msub><mo>-</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:M<sub>l</sub>为第l个供电环路中的支路数量,l=1,2,…,L,L为网络中供电环路总数;x<sub>lm</sub>为第l个供电环路中的第m条支路的状态。</p>
                </div>
                <div class="p1">
                    <p id="80">附录<i>A</i>中给出了命题1的证明,根据该命题,则配电网的辐射状约束条件可以由式(1)和式(10)等价描述。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>1.3</b> 基于供电环路的方法特点</h4>
                <div class="p1">
                    <p id="82">基于供电环路非连通条件描述配电网辐射状约束的数学模型为式(1)和式(10),其中的变量为网络中所有的支路状态,约束方程数量为L+1。将该模型与生成树模型、虚拟需求模型等基于条件1和条件2得到的模型对比,表1列出了不同模型的变量个数、变量类型和约束方程数量。</p>
                </div>
                <div class="area_img" id="83">
                    <p class="img_tit"><b>表1 不同辐射状约束描述方法的数学模型对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of mathematical models for different description methods of radial constraints</b></p>
                    <p class="img_note"></p>
                    <table id="83" border="1"><tr><td><br />模型</td><td>变量个数</td><td>变量类型</td><td>约束方程数</td></tr><tr><td><br />本文模型</td><td><i>B</i></td><td>支路状态</td><td><i>L</i>+1</td></tr><tr><td><br />生成树模型</td><td>3<i>B</i></td><td>支路状态、节点层级关系</td><td><i>B</i>+<i>N</i></td></tr><tr><td><br />虚拟需求模型</td><td>2<i>B</i></td><td>支路状态、支路虚拟流量</td><td>2<i>B</i>+<i>N</i>+1</td></tr><tr><td><br />供电路径模型</td><td><i>P</i></td><td>供电路径状态</td><td><i>N</i>+<i>P</i>-2<i>N</i><sub>s</sub></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="84">由表1可得与生成树模型和虚拟需求模型相比,本文模型的变量个数更少。由于配电网通常为弱环网,供电环路数量少于支路或节点的数量,因此本文模型的约束方程数量也更少。</p>
                </div>
                <div class="p1">
                    <p id="85">支路数量和供电路径数量满足关系<i>B</i>≤<i>P</i>,当且仅当网络中不存在供电环路时等号成立。因此与基于供电路径的模型相比,本文模型的变量个数通常更少,在网络中供电环路数量较多时尤为明显。若某供电环路的长度为<i>E</i>(<i>E</i>&gt;1),则末端支路在该供电环路上的供电路径数量至少为2<i>a</i>(<i>E</i>-1)&gt;1或<i>aE</i>&gt;1(分别对应供电环路中的2类对象),其中<i>a</i>(<i>a</i>≥1)为恰好在末端节点到达该供电环路的供电路径数量,可见一条供电环路总是对应多条供电路径。另外网络中不包含在供电环路中的部分支路也可构成供电路径,因此供电路径的数量远大于供电环路的数量。又因为网络中电源节点的数量占比很小,则有<i>N</i>+<i>P</i>-2<i>N</i><sub>s</sub>≫<i>L</i>+1,即本文模型的约束方程数量更少。由上述分析可知,与现有方法相比本文方法的数学模型复杂度较低。</p>
                </div>
                <h3 id="86" name="86" class="anchor-tag"><b>2</b> 供电环路搜索算法</h3>
                <div class="p1">
                    <p id="87">采用第1节所述基于供电环路非连通条件的方法描述配电网的辐射状约束,首先需要获取配电网中所有的供电环路。文献<citation id="187" type="reference">[<a class="sup">18</a>]</citation>提出利用深度优先遍历算法搜索图中的基本环路,通过基本环路之间的组合得到图中的所有环路。在该方法的基础上,本文提出一种基于深度优先遍历的供电环路搜索算法,获取配电网中的所有供电环路。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.1</b> 基于深度优先遍历的基本供电环路搜索</h4>
                <div class="p1">
                    <p id="89">图的基本环路可由其生成树得到,在生成树中加入任意一条连支都会产生一个环路,这些环路的集合即为图的一组基本环路。</p>
                </div>
                <div class="p1">
                    <p id="90">推广到基本供电环路,其可由图的生成森林得到。配电网的辐射状结构即可视为其拓扑图的一个生成森林,每棵树中包含一个电源,加入任意一条连支,则会产生一个环路,或将2棵树合并为一棵树从而产生从一个电源到一条路径,这些环路和路径的集合构成一组基本供电环路。本文提出基于深度优先遍历算法,在搜索生成森林的过程中得到基本供电环路,算法流程如图1所示。</p>
                </div>
                <div class="area_img" id="91">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920012_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 搜索基本供电环路的算法流程" src="Detail/GetImg?filename=images/DLXT201920012_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 搜索基本供电环路的算法流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920012_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of algorithm for searching 
elementary power supply loops</b></p>

                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>2.2</b> 基本供电环路组合得到所有供电环路</h4>
                <div class="p1">
                    <p id="93">配电网拓扑图中的支路以某一顺序排列,为每个供电环路定义一个长度为<i>B</i>的二值数组,与顺序排列的支路对应。对于供电环路中包含的支路,在数组中的对应位置赋值为1,其他位置赋值为0。2个供电环路的组合的方法为对两者的二值数组逐位进行异或运算,这样新的供电环路中仅保留了二者各自独有的支路。</p>
                </div>
                <div class="p1">
                    <p id="94">由基本供电环路组合得到所有供电环路的过程如下:在供电环路集合中,初始加入一个基本供电环路。然后依次将剩余的基本供电环路与集合中所有的供电环路进行组合,将该基本供电环路与新得到的供电环路加入集合中。最后对得到的供电环路中的支路按拓扑连接顺序排列,若支路无法连接到一起,则该供电环路不存在,应将其删除。</p>
                </div>
                <div class="p1">
                    <p id="95">以图2所示网络为例说明上述组合过程,其中G1和G2为电源,D1～D4为负荷,数字1～7表示支路编号及其排列顺序。</p>
                </div>
                <div class="area_img" id="96">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920012_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 网络示例" src="Detail/GetImg?filename=images/DLXT201920012_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 网络示例</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920012_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Network example</b></p>

                </div>
                <div class="p1">
                    <p id="97">若基本供电环路为1-2-3,2-4-5和5-6-7,其二值数组分别为<citation id="188" type="reference">[<a class="sup">1</a>]</citation>,[0,1,0,1,1,0,0]和[0,0,0,0,1,1,1]。初始在供电环路集合中加入1-2-3,先对2-4-5进行组合,将它们的二值数组进行逐位异或运算,得到<citation id="189" type="reference">[<a class="sup">1</a>]</citation>,即供电环路1-4-5-3,加入集合中。再令5-6-7与集合中的供电环路进行组合,得到1-2-3-5-6-7,2-4-6-7和1-4-7-6-3,加到集合中。最后对集合中供电环路的支路排序,得出其中1-2-3-5-6-7的支路无法首尾相连,将其删去。</p>
                </div>
                <h3 id="98" name="98" class="anchor-tag"><b>3</b> 支路状态与路径状态的相互转换</h3>
                <div class="p1">
                    <p id="99">路径在配电网的故障恢复和运行决策等中有较多的应用<citation id="190" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>,如1.3节所述基于路径的配电网辐射状约束描述方法较为复杂,它的变量是网络中供电路径的状态,而基于供电环路的拓扑描述方法的变量是支路状态,变量数要远远小于前者。为了使涉及路径的配电网问题也能够使用本文方法来描述配电网拓扑,提出支路通断状态与路径通断状态相互线性转换的方法。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>3.1</b> 支路状态转换为路径状态</h4>
                <div class="p1">
                    <p id="101">将支路通断状态用路径状态表示的一种简单的方式是累加经过该支路的所有供电路径的状态变量,若其和大于0,则该支路状态为通,否则为断,但这种方式是非线性的。文献<citation id="191" type="reference">[<a class="sup">14</a>]</citation>提出了一种线性的表示方式:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><msub><mrow></mrow><mi>b</mi></msub><mo>=</mo><mstyle displaystyle="true"><mo>∑</mo><mi>W</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>b</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><mo>∑</mo><mi>W</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>b</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>W</i><sub><i>ib</i></sub>和<i>W</i><sub><i>jb</i></sub>分别为以节点<i>n</i><sub><i>i</i></sub>和节点<i>n</i><sub><i>j</i></sub>为终点且经过第<i>b</i>条支路的供电路径状态。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>3.2</b> 路径状态转换为支路状态</h4>
                <div class="p1">
                    <p id="105">路径状态可用支路状态简单表示如下:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mi>p</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></munderover><mi>x</mi></mstyle><msub><mrow></mrow><mrow><mi>p</mi><mi>k</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>K</i><sub><i>p</i></sub>为第<i>p</i>条路径中的支路数量;<i>x</i><sub><i>pk</i></sub>为第<i>p</i>条路径中的第<i>k</i>条支路的状态。</p>
                </div>
                <div class="p1">
                    <p id="108">但是式(12)存在的问题是难以转换为一个等价的线性模型。因此,提出将路径状态通过式(13)的形式用支路状态表示。</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mi>p</mi></msub><mo>=</mo><mo stretchy="false">[</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></munderover><mi>x</mi></mstyle><msub><mrow></mrow><mrow><mi>p</mi><mi>k</mi></mrow></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></mfrac><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:“[ ]”表示取整。</p>
                </div>
                <div class="p1">
                    <p id="111">下面推导式(13)的等价线性模型。引入变量</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></munderover><mi>x</mi></mstyle><msub><mrow></mrow><mrow><mi>p</mi><mi>k</mi></mrow></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mn>0</mn><mo>,</mo><mn>1</mn><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">则有</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mi>p</mi></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>=</mo><mn>1</mn></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>≤</mo><mi>t</mi><mo>&lt;</mo><mn>1</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">命题2给出式(13)的等价线性模型。</p>
                </div>
                <div class="p1">
                    <p id="116"><b>命题2</b>:路径状态可以用该路径上的支路状态以式(16)的线性表达式表示,若式(17)所示的关系成立。</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>W</mi><msub><mrow></mrow><mi>p</mi></msub><mo>=</mo><mi>t</mi><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>W</mi><msub><mrow></mrow><mi>p</mi></msub><mo>=</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>z</mi><mo>+</mo><mi>W</mi><msub><mrow></mrow><mi>p</mi></msub><mo>=</mo><mn>1</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mo>≤</mo><mi>z</mi></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mo>&lt;</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>z</mi><mo>=</mo><mn>0</mn><mtext>或</mtext><mn>1</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>ω</i><sub>1</sub>,<i>ω</i><sub>2</sub>和<i>z</i>为引入的变量。</p>
                </div>
                <div class="p1">
                    <p id="119">附录A给出命题2的证明过程。由命题2可得通过式(14)和式(16)、式(17)则可将路径状态线性地转换为支路状态。</p>
                </div>
                <div class="p1">
                    <p id="120">基于上述支路状态与路径状态的相互线性转换的方法,使得用路径进行描述的配电网问题,如文献<citation id="192" type="reference">[<a class="sup">21</a>]</citation>中的恢复路径优化问题,也能够使用本文方法来简化辐射状约束。</p>
                </div>
                <h3 id="121" name="121" class="anchor-tag"><b>4</b> 配电网故障恢复重构</h3>
                <div class="p1">
                    <p id="122">本文以配电网馈线故障恢复重构问题为例,应用所提出的基于供电环路非连通条件的辐射状约束描述方法,以说明该方法的可行性和实用性。</p>
                </div>
                <div class="p1">
                    <p id="123">馈线<i>N</i>-1安全准则在配电系统规划中十分重要,要求任意一条馈线发生故障而被切除后,能够通过改变开关运行状态将负荷转带至其他馈线,以恢复供电<citation id="193" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。本文对馈线故障中最严重的出口故障,进行<i>N</i>-1故障情况下的恢复重构分析。</p>
                </div>
                <div class="p1">
                    <p id="124">配电网在故障恢复重构时有较多可选的负荷转供方案,选取不同的目标函数可获得不同的重构效果。为了能够尽快恢复供电,使网络结构变动较小,同时延长开关使用寿命,本文将开关操作次数最小化作为主要目标。该目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mo stretchy="false">{</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mi>b</mi></msub><mo>∈</mo><mi>Ι</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munder><mi>x</mi></mstyle><msub><mrow></mrow><mi>b</mi></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mi>b</mi></msub><mo>∈</mo><mi>Ο</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>b</mi></msub><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>I</i><sub>s</sub>为初始运行状态下联络开关所在的支路集合;<i>O</i><sub>s</sub>为分段开关所在的支路集合;<i>T</i><sub><i>b</i></sub>为网络中的第<i>b</i>条支路;第1个求和式表示联络开关的动作次数;第2个求和式表示分段开关的动作次数。</p>
                </div>
                <div class="p1">
                    <p id="127">文献<citation id="194" type="reference">[<a class="sup">23</a>]</citation>指出,配电网故障恢复重构中靠近供电末端的某些节点可能出现电压较低的情况,为了提高供电质量,可对供电路径的长度加以限制<citation id="195" type="reference"><link href="28" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">24</a>]</sup></citation>。因此,本文以配电网中对电压质量要求较高的负荷节点的供电路径长度加权总和最小化为次要目标,该目标函数如式(19)所示。</p>
                </div>
                <div class="p1">
                    <p id="128" class="code-formula">
                        <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>Ψ</mi></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>W</mi><msub><mrow></mrow><mi>p</mi></msub><mo>∈</mo><mi>Λ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>W</mi></mstyle><msub><mrow></mrow><mi>p</mi></msub><mi>λ</mi><msub><mrow></mrow><mi>p</mi></msub><mi>η</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="129">式中:<i>Ψ</i>为对电压质量要求较高的负荷节点集合;<i>Λ</i><sub><i>i</i></sub>为节点<i>n</i><sub><i>i</i></sub>可能的供电路径集合;<i>λ</i><sub><i>p</i></sub>为第<i>p</i>条供电路径的长度;<i>η</i><sub><i>i</i></sub>为节点<i>n</i><sub><i>i</i></sub>的权重系数。</p>
                </div>
                <div class="p1">
                    <p id="130">令式(19)乘以一个优先因子使其值始终小于1,则可使开关操作次数最小化的目标具有更高优先级,最终得到的目标函数如式(20)所示。</p>
                </div>
                <div class="p1">
                    <p id="131" class="code-formula">
                        <mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mo stretchy="false">{</mo><mo stretchy="false">(</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mi>b</mi></msub><mo>∈</mo><mi>Ι</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munder><mi>x</mi></mstyle><msub><mrow></mrow><mi>b</mi></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mi>b</mi></msub><mo>∈</mo><mi>Ο</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>b</mi></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>+</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>Ψ</mi></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>W</mi><msub><mrow></mrow><mi>p</mi></msub><mo>∈</mo><mi>Λ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>W</mi></mstyle><msub><mrow></mrow><mi>p</mi></msub><mi>λ</mi><msub><mrow></mrow><mi>p</mi></msub><mi>η</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>Ψ</mi></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>W</mi><msub><mrow></mrow><mi>p</mi></msub><mo>∈</mo><mi>Λ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>λ</mi></mstyle><msub><mrow></mrow><mi>p</mi></msub><mi>η</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="132">对上式中的<i>W</i><sub><i>p</i></sub>,利用式(14)和式(16)、式(17)建立与支路状态的关系,使之成为线性函数。</p>
                </div>
                <div class="p1">
                    <p id="133">网络重构的潮流约束如式(21)和式(22)所示<citation id="196" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="134" class="code-formula">
                        <mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Γ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mo>-</mo><mi>u</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Γ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="135">式中:<i>f</i><sub><i>ij</i></sub>为第<i>b</i>条支路上由节点<i>n</i><sub><i>i</i></sub>流向节点<i>n</i><sub><i>j</i></sub>的功率大小,其满足关系<i>f</i><sub><i>ij</i></sub> =-<i>f</i><sub><i>ji</i></sub>,<i>i</i>=1,2,…,<i>N</i>-<i>N</i><sub>s</sub>; <i>u</i><sub><i>i</i></sub>为第<i>i</i>个负荷节点的负荷量;<i>S</i><sub><i>i</i></sub>为第<i>i</i>个电源节点的容量,<i>i</i>=1,2,…,<i>N</i><sub>s</sub>。</p>
                </div>
                <div class="p1">
                    <p id="136">馈线容量约束如式(23)所示<citation id="197" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="137" class="code-formula">
                        <mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>b</mi></msub><mi>F</mi><msub><mrow></mrow><mi>b</mi></msub><mo>≤</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>≤</mo><mi>x</mi><msub><mrow></mrow><mi>b</mi></msub><mi>F</mi><msub><mrow></mrow><mi>b</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="138">式中:<i>F</i><sub><i>b</i></sub>为第<i>b</i>条支路的最大载流量。</p>
                </div>
                <div class="p1">
                    <p id="139">配电网的辐射状约束为式(1)和式(10)。</p>
                </div>
                <div class="p1">
                    <p id="140">逐一断开配电网中的馈线,建立并求解上述馈线故障恢复重构的混合整数线性规划模型。若模型无解,说明该馈线组不满足<i>N</i>-1准则;若均有解,则该馈线组能通过<i>N</i>-1安全校核,同时根据解得的支路状态可获得使目标最优的故障恢复方案。</p>
                </div>
                <h3 id="141" name="141" class="anchor-tag"><b>5</b> 算例分析</h3>
                <h4 class="anchor-tag" id="142" name="142"><b>5.1</b> 辐射状约束描述方法分析</h4>
                <div class="p1">
                    <p id="143">本小节利用图2所示网络验证基于供电环路非连通条件的辐射状约束描述方法的正确性。将2.2节搜索所得图2中的供电环路列于附录B表B1。</p>
                </div>
                <div class="p1">
                    <p id="144">利用式(1)和式(10)列出该网络的辐射状约束条件,如式(24)所示。</p>
                </div>
                <div class="p1">
                    <p id="145" class="code-formula">
                        <mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>4</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>5</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>6</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>7</mn></msub><mo>=</mo><mn>4</mn></mtd></mtr><mtr><mtd><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>3</mn></msub><mo>≤</mo><mn>2</mn></mtd></mtr><mtr><mtd><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>4</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>5</mn></msub><mo>≤</mo><mn>2</mn></mtd></mtr><mtr><mtd><mi>x</mi><msub><mrow></mrow><mn>5</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>6</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>7</mn></msub><mo>≤</mo><mn>2</mn></mtd></mtr><mtr><mtd><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>4</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>5</mn></msub><mo>≤</mo><mn>3</mn></mtd></mtr><mtr><mtd><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>4</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>6</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>7</mn></msub><mo>≤</mo><mn>3</mn></mtd></mtr><mtr><mtd><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>4</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>6</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>7</mn></msub><mo>≤</mo><mn>4</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="146">采用枚举法求出满足式(24)式的所有可行解,结果列于附录B表B2中。容易得出表B2所示的支路状态均使网络呈辐射状,验证了基于供电环路非连通条件的辐射状约束描述方法的正确性。</p>
                </div>
                <h4 class="anchor-tag" id="147" name="147"><b>5.2</b> 供电环路搜索算法分析</h4>
                <div class="p1">
                    <p id="148">附录B图B1所示网络为某省会城市一个实际运行的10 kV配电网络图<citation id="198" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。图中包含5条馈线,G1～G5为变电站即电源节点;D1～D28为开关装置,其中,D9,D14,D15,D22和D28为联络开关,正常运行方式下处于断开状态,其余23个为分段开关,正常运行方式下处于闭合状态;Z1～Z23表示馈线供电分区即负荷节点,其容量为分区内所有接入负荷的总和。</p>
                </div>
                <div class="p1">
                    <p id="149">本文以IEEE 4节点、13节点、34节点、123节点配电系统和附录B图B1所示网络为例,对比网络中供电环路和供电路径的数量差异,以及两者的搜索算法执行时间差异。所使用计算机的处理器型号为Intel Core i7-7700 3.6 GHz、内存为16 GB。供电环路搜索采用第2节提出的算法,供电路径搜索采用文献<citation id="199" type="reference">[<a class="sup">15</a>]</citation>提出的算法,均使用Java语言编程实现。计算结果如表2所示。</p>
                </div>
                <div class="p1">
                    <p id="150">表2结果显示搜索配电网中供电环路所消耗的时间小于搜索供电路径消耗的时间,特别是对于网络规模较大的情况。同时配电网中的供电环路的数量远小于供电路径的数量,则基于供电环路描述配电网辐射状约束比基于供电路径描述方法的变量个数更少,有利于提高配电网中问题的分析效率。 <b>表2 供电环路和供电路径的数量和搜索时间对比</b></p>
                </div>
                <div class="area_img" id="151">
                    <p class="img_tit"> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of number and searching time of power supply loop and power supply path</b></p>
                    <p class="img_note"></p>
                    <table id="151" border="1"><tr><td rowspan="2"><br />算例</td><td colspan="2"><br />数量</td><td rowspan="2"></td><td colspan="2"><br />搜索时间/ms</td></tr><tr><td><br />供电环路</td><td>供电路径</td><td><br />供电环路</td><td>供电路径</td></tr><tr><td>IEEE 4节点</td><td>0</td><td>3</td><td></td><td>0.63</td><td>0.81</td></tr><tr><td><br />IEEE 13节点</td><td>0</td><td>12</td><td></td><td>1.00</td><td>1.70</td></tr><tr><td><br />IEEE 34节点</td><td>0</td><td>33</td><td></td><td>1.20</td><td>6.30</td></tr><tr><td><br />IEEE 123节点</td><td>3</td><td>380</td><td></td><td>4.30</td><td>88.00</td></tr><tr><td><br />图B1网络</td><td>18</td><td>187</td><td></td><td>2.60</td><td>27.00</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="152" name="152"><b>5.3</b> 配电网馈线故障恢复重构分析</h4>
                <div class="p1">
                    <p id="153">以附录B图B1网络为例,考虑馈线出口<i>N</i>-1故障,进行故障恢复分析。图中供电分区Z6,Z19和Z22中包含对电压质量要求较高的负荷,权重系数均取1。各电源容量和各馈线分区负荷如附录B表B3所示。表B4中给出图B1中各支路的容量,表B5给出图B1中各支路的长度。</p>
                </div>
                <div class="p1">
                    <p id="154">基于供电环路描述配电网辐射状约束,建立第4节所述的配电网故障恢复重构模型,依次令馈线F1～F5出口故障,使用CPLEX优化软件求解模型。表3列出了分别采用式(18)和式(20)为目标函数的计算结果,包括优化结果即负荷转供需动作开关的最少次数、动作的开关、失电负荷的转供馈线。</p>
                </div>
                <div class="area_img" id="155">
                    <p class="img_tit"><b>表3 故障恢复重构计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Calculation results of fault restoration reconfiguration</b></p>
                    <p class="img_note"></p>
                    <table id="155" border="1"><tr><td rowspan="2"><br />故障<br />馈线</td><td rowspan="2">优化<br />结果</td><td colspan="2"><br />目标函数为式(18)</td><td rowspan="2"></td><td colspan="2"><br />目标函数为式(20)</td></tr><tr><td><br />动作的开关</td><td>转供馈线</td><td><br />动作的开关</td><td>转供馈线</td></tr><tr><td>F1</td><td>3</td><td>D15,D22,D25</td><td>F3,F4</td><td></td><td>D8,D9,D15</td><td>F2,F4</td></tr><tr><td><br />F2</td><td>3</td><td>D6,D14,D15</td><td>F4</td><td></td><td>D12,D14,D15</td><td>F4</td></tr><tr><td><br />F3</td><td>1</td><td>D22</td><td>F4</td><td></td><td>D22</td><td>F4</td></tr><tr><td><br />F4</td><td>1</td><td>D28</td><td>F5</td><td></td><td>D22</td><td>F3</td></tr><tr><td><br />F5</td><td>1</td><td>D28</td><td>F4</td><td></td><td>D28</td><td>F4</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="156">利用本文所提路径状态与支路状态的转换方法,能够使式(20)所示的目标函数及所建立的数学模型仍为线性的,便于求解。表3中计算结果表明了附录B图B1所示网络能够满足馈线<i>N</i>-1安全准则,并得到了故障恢复重构及负荷转供的方案。图B2和图B3分别给出了在馈线F1和F2故障后,以式(20)为目标函数的网络恢复重构结果,从图中可看出网络均呈辐射状结构,进一步验证了基于供电环路的辐射状约束描述方法的有效性。</p>
                </div>
                <div class="p1">
                    <p id="157">当馈线F1,F2,F4故障时,2个目标函数得到了不同的恢复重构方案:目标函数为式(18)时,转供后Z6,Z19和Z22的供电路径长度加权和分别为54.57,36.23,52.18;目标函数为式(20)时,供电路径长度加权和分别为36.23,33.84,38.06。因此利用式(20)的多目标优化,能够得到开关操作次数最少的优化结果,同时起到了减小供电路径长度的效果。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158"><b>5.4</b> 不同辐射状约束描述方法对比</h4>
                <div class="p1">
                    <p id="159">在配电网馈线故障恢复重构问题中,以式(20)为目标函数,分别采用本文方法和文献中的不同方法描述配电网辐射状约束,所建立的数学模型中变量个数和约束方程数量如附录B图B4所示。其中基于供电环路非连通条件描述配电网辐射状约束所建立的数学模型中,变量为网络中的支路状态和支路流过的功率;供电路径模型中的变量为网络中的供电路径状态;生成树模型中的变量为支路状态、节点层级关系和支路流过功率;虚拟需求模型中变量为支路状态、支路虚拟流量和支路流过功率。通过图B4的对比可得,供电环路模型所需的变量个数和约束方程数量均显著少于其他模型,复杂度最低。</p>
                </div>
                <div class="p1">
                    <p id="160">采用不同的辐射状约束描述方法,求解配电网馈线在<i>N</i>-1故障情况下的恢复重构问题,计算过程消耗的时间如表4所示。</p>
                </div>
                <div class="area_img" id="161">
                    <p class="img_tit"><b>表4 采用不同辐射状约束描述方法的计算时间</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Computation time with different description methods of radial constraints</b></p>
                    <p class="img_note"></p>
                    <table id="161" border="1"><tr><td rowspan="2"><br />故障<br />馈线</td><td colspan="4"><br />配电网馈线故障恢复重构计算时间/ms</td></tr><tr><td><br />供电环路模型</td><td>供电路径模型</td><td>生成树模型</td><td>虚拟需求模型</td></tr><tr><td><br />F1</td><td>20.5</td><td>43.7</td><td>32.3</td><td>31.9</td></tr><tr><td><br />F2</td><td>21.1</td><td>38.6</td><td>34.5</td><td>33.6</td></tr><tr><td><br />F3</td><td>16.5</td><td>42.7</td><td>27.9</td><td>30.9</td></tr><tr><td><br />F4</td><td>21.4</td><td>45.4</td><td>31.8</td><td>30.0</td></tr><tr><td><br />F5</td><td>16.1</td><td>36.2</td><td>29.9</td><td>28.7</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="162">由表4求出基于供电环路、供电路径、生成树和虚拟需求描述配电网辐射状约束的故障恢复重构计算所消耗的总时间,分别为95.6,206.6,156.4,155.1 ms,因此本文方法的计算性能更优。该算例验证了本文基于供电环路的配电网辐射状约束描述方法的高效性和实用性。</p>
                </div>
                <h3 id="163" name="163" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="164">本文提出了一种搜索配电网中所有供电环路的算法,进而从图论的角度出发,利用供电环路,提出了配电网满足辐射状拓扑约束的充分必要条件,并建立了其数学模型。为了使某些便于采用路径进行描述的问题也能够应用本文方法,进一步提出了路径状态与支路状态相互线性转换的方法。</p>
                </div>
                <div class="p1">
                    <p id="165">所提方法的特点是变量和约束条件的数量较少,数学模型复杂度较低,并且以图论为基础,其应用不受具体配电网问题的限制。本文将所提方法应用于配电网故障恢复重构问题中,算例分析表明该方法的计算性能较优,具备实际应用价值。</p>
                </div>
                <div class="p1">
                    <p id="166">改进供电环路的搜索算法,提高搜索效率,以及将基于供电环路非连通条件的辐射状约束描述方法应用于更多配电网问题中,是进一步的研究内容。</p>
                </div>
                <div class="p1">
                    <p id="167">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="201" name="201" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="202">命题1的证明：</p>
                </div>
                <div class="p1">
                    <p id="203">易知配电网络中有如下关系：</p>
                </div>
                <div class="area_img" id="204">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920012_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="205">式中：C为网络中连通子图的数量；Q<sub>c</sub>为第c个连通子图中的节点数量。</p>
                </div>
                <div class="p1">
                    <p id="206">充分性证明：条件3保证了网络中不存在连通的环路，且每个连通子图上最多只有一个电源节点，则网络拓扑可能存在不满足辐射状结构的情况仅为网络中存在无电源的孤岛。下面采用反证法证明。</p>
                </div>
                <div class="p1">
                    <p id="207">假设网络不满足辐射状拓扑，则如上所述网络中存在孤岛。由于每个连通子图上最多只有一个电源节点，可得连通子图的数量C&gt;N<sub>s</sub>。又由于每个连通子图内部无闭合环路，即连通子图呈树状结构，则每个子图中的闭合支路数量满足式(A2)关系。</p>
                </div>
                <div class="area_img" id="208">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920012_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="209">式中：x<sub>cr</sub>为第c个连通子图中第r条支路的状态，c(28)1,2,,C;R<sub>c</sub>为第c个连通子图的支路数量。</p>
                </div>
                <div class="p1">
                    <p id="210">利用式(A1)和式(A2)求出网络中闭合的支路总数，如式(A3)所示。</p>
                </div>
                <div class="area_img" id="211">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920012_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="212">由于C&gt;N<sub>s</sub>，网络中闭合的支路总数N-C&lt;N-N<sub>s</sub>，与条件2矛盾，可得假设不成立，网络满足辐射状拓扑，命题1的充分性得证。</p>
                </div>
                <div class="p1">
                    <p id="213">必要性证明：若配电网拓扑是辐射状的，显然网络中不存在连通的供电环路，条件3成立。另外辐射状拓扑的连通子图均为树状结构，闭合的支路数量满足式(A2)。每个连通子图中包含1个电源，则连通子图个数与电源数量相同，即有C=N<sub>s</sub>。式(A4)给出网络中闭合的支路总数。</p>
                </div>
                <div class="area_img" id="214">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920012_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="215">可知条件2也成立，命题1的必要性得证。</p>
                </div>
                <div class="p1">
                    <p id="216">命题2的证明：</p>
                </div>
                <div class="p1">
                    <p id="217">证明命题2成立即证明式(16)、式(17)与式(15)等价，其中t的定义域为[0,1]。</p>
                </div>
                <div class="p1">
                    <p id="218">由式(16)和z+W<sub>p</sub>=1可得</p>
                </div>
                <div class="area_img" id="219">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920012_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="220">当t∈[0,1)时，有</p>
                </div>
                <div class="area_img" id="221">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920012_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="222">因为<sub>2</sub>≥0，要使上式成立需满足z=1，则</p>
                </div>
                <div class="area_img" id="223">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920012_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="224">此时<image id="225" type="formula" href="images/DLXT201920012_22500.jpg" display="inline" placement="inline"><alt></alt></image>，式(17)中各式均可成立。</p>
                </div>
                <div class="p1">
                    <p id="226">当t=1时，有</p>
                </div>
                <div class="area_img" id="227">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920012_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="228">即</p>
                </div>
                <div class="area_img" id="229">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920012_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="230">因为<image id="231" type="formula" href="images/DLXT201920012_23100.jpg" display="inline" placement="inline"><alt></alt></image>，上式成立需满足z=0，则</p>
                </div>
                <div class="area_img" id="232">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920012_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="233">此时有</p>
                </div>
                <div class="area_img" id="234">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920012_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="235">又因为<image id="236" type="formula" href="images/DLXT201920012_23600.jpg" display="inline" placement="inline"><alt></alt></image>，可得<image id="237" type="formula" href="images/DLXT201920012_23700.jpg" display="inline" placement="inline"><alt></alt></image>，式(17)仍成立。</p>
                </div>
                <div class="p1">
                    <p id="238">综上所述，式(16)、式(17)中W<sub>p</sub>满足</p>
                </div>
                <div class="area_img" id="239">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920012_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="240">与式(15)等价，因此命题2成立。</p>
                </div>
                <h3 id="241" name="241" class="anchor-tag">附录B</h3>
                <div class="area_img" id="242">
                                            <p class="img_tit">
                                                表B1图2所示网络中的供电环路
                                                    <br />
                                                Table B1 Power supply loop in Fig.2
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920012_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920012_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920012_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1图2所示网络中的供电环路" src="Detail/GetImg?filename=images/DLXT201920012_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="243">
                                            <p class="img_tit">
                                                表B2满足式(24)的所有可行支路状态
                                                    <br />
                                                Table B2 All feasible branch states satisfying formula(24)
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920012_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920012_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920012_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2满足式(24)的所有可行支路状态" src="Detail/GetImg?filename=images/DLXT201920012_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="244">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920012_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1某10 kV配电网络图" src="Detail/GetImg?filename=images/DLXT201920012_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1某10 kV配电网络图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920012_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 10 kV distribution network diagram</p>

                </div>
                <div class="area_img" id="245">
                                            <p class="img_tit">
                                                表B3电源及馈线分区负荷的容量
                                                    <br />
                                                Table B3 Capacity of power and feeder partition load
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920012_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920012_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920012_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3电源及馈线分区负荷的容量" src="Detail/GetImg?filename=images/DLXT201920012_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="246">
                                            <p class="img_tit">
                                                表B4图B1中各支路容量
                                                    <br />
                                                Table B4 Capacity of each branch in Fig.B1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920012_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920012_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920012_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4图B1中各支路容量" src="Detail/GetImg?filename=images/DLXT201920012_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="247">
                                            <p class="img_tit">
                                                表B5图B1中各支路的长度
                                                    <br />
                                                Table B5 Length of each branch in Fig.B1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920012_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920012_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920012_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B5图B1中各支路的长度" src="Detail/GetImg?filename=images/DLXT201920012_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="248">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920012_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 F1故障时的恢复重构结果" src="Detail/GetImg?filename=images/DLXT201920012_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 F1故障时的恢复重构结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920012_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Restoration reconstruction result of network when F1 breakdown</p>

                </div>
                <div class="area_img" id="249">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920012_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 F2故障时的恢复重构结果" src="Detail/GetImg?filename=images/DLXT201920012_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 F2故障时的恢复重构结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920012_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Restoration reconstruction result of network when F2 breakdown</p>

                </div>
                <div class="area_img" id="250">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920012_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4采用不同辐射状约束描述方法的模型对比" src="Detail/GetImg?filename=images/DLXT201920012_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4采用不同辐射状约束描述方法的模型对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920012_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Comparison of models using different radial constraint description methods</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust reconfiguration of a distribution system">

                                <b>[1]</b> MORADZADEH B,LIU G,TOMSOVIC K.Robust reconfiguration of a distribution system[C]// Proceedings of the 50th Hawaii International Conference on System Sciences,January 27-30,2017,Hawaii,USA:3222-3230.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505012&amp;v=MjkyMDhadVpzRnlubFVyekpJU0hUZXJHNEg5VE1xbzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 黄伟,纪双全.基于馈线偶的配电网快速减小网损重构方法[J].电力系统自动化,2015,39(5):75-80.HUANG Wei,JI Shuangquan.A distribution network reconfiguration method via rapid network loss reduction based on dual feeders[J].Automation of Electric Power Systems,2015,39(5):75-80.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Joint expansion planning of distributed generation and distribution networks">

                                <b>[3]</b> MUNOZ-DELGADO G,CONTRERS J,ARROYO J M.Joint expansion planning of distributed generation and distribution networks[J].IEEE Transactions on Power Systems,2015,30(5):2579-2590.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Convex models of distribution system reconfiguration">

                                <b>[4]</b> TAYLOR J A,HOVER F S.Convex models of distribution system reconfiguration[J].IEEE Transactions on Power Systems,2012,27(3):1407-1413.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" >
                                    <b>[5]</b>
                                 JABR R A,SINGH R,PAL B C.Minimum loss network reconfiguration using mixed-integer convex programming[J].IEEE Transactions on Power Systems,2012,27(2):1106-1115.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distribution system reconfiguration under uncertain load and renewable generation">

                                <b>[6]</b> HAGHIGHAT H,ZENG B.Distribution system reconfiguration under uncertain load and renewable generation[J].IEEE Transactions on Power Systems,2016,31(4):2666-2675.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Imposing Radiality Constraints in Distribution System Optimization Problems">

                                <b>[7]</b> LAVORATO M,FRANCO J F,RIDER M J,et al.Imposing radiality constraints in distribution system optimization problems[J].IEEE Transactions on Power Systems,2012,27(1):172-180.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-objective reconfiguration of radial distribution systems using reliability indices">

                                <b>[8]</b> PATERAKIS N G,MAZZA A,SANTOS S F,et al.Multi-objective reconfiguration of radial distribution systems using reliability indices[J].IEEE Transactions on Power Systems,2016,31(2):1048-1062.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" >
                                    <b>[9]</b>
                                 CAPITANESCU F,OCHOA L F,MARGOSSIAN H,et al.Assessing the potential of network reconfiguration to improve distributed generation hosting capacity in active distribution systems[J].IEEE Transactions on Power Systems,2015,30(1):346-356.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Directed graph-based distribution network reconfiguration for operation mode adjustment and service restoration considering distributed generation">

                                <b>[10]</b> HONG Haifeng,HU Zhesheng,GUO Ruipeng,et al.Directed graph-based distribution network reconfiguration for operation mode adjustment and service restoration considering distributed generation[J].Journal of Modern Power Systems and Clean Energy,2017,5(1):142-149.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Mixed-Integer Linear Programming Approach for the Computation of the Minimum-Losses Radial Configuration of Electrical Distribution Networks">

                                <b>[11]</b> BORGHETTI A.A mixed-integer linear programming approach for the computation of the minimum-losses radial configuration of electrical distribution networks[J].IEEE Transactions on Power Systems,2012,27(3):1264-1273.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Mixed integer programming-based reconfiguration of a distribution system with battery storage">

                                <b>[12]</b> MORADZADEH B,TOMSOVIC K.Mixed integer programming-based reconfiguration of a distribution system with battery storage[C]// North American Power Symposium,September 9-11,2012,Champaign,USA:1-6.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Path-based distribution network modeling: Application to reconfiguration for loss reduction">

                                <b>[13]</b> RAMOS E R,EXPOSITO A G,SANTOS J R,et al.Path-based distribution network modeling:application to reconfiguration for loss reduction[J].IEEE Transactions on Power Systems,2005,20(2):556-564.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716018&amp;v=MjAyNTZxQnRHRnJDVVI3cWZadVpzRnlubFVyekpJU0hUZXJHNEg5Yk5xWTlFYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 孙明,董树锋,夏圣峰,等.基于路径描述的馈线分区<i>N</i>-1可装容量计算方法[J].电力系统自动化,2017,41(16):123-129.DOI:10.7500/AEPS20161101003.SUN Ming,DONG Shufeng,XIA Shengfeng,et al.Path description based calculation method for available capacity of feeder partition satisfied with <i>N</i>-1 security criterion[J].Automation of Electric Power Systems,2017,41(16):123-129.DOI:10.7500/AEPS20161101003.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724025&amp;v=MTYxNDVyRzRIOWJPcTQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcnpKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 徐成司,董树锋,孙洲,等.基于网络简化和深度优先遍历的配电网路径搜索算法[J].电力系统自动化,2017,41(24):170-176.DOI:10.7500/AEPS20170605015.XU Chengsi,DONG Shufeng,SUN Zhou,et al.A path searching algorithm for distribution network based on network simplification and depth first traversal[J].Automation of Electric Power Systems,2017,41(24):170-176.DOI:10.7500/AEPS20170605015.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822022&amp;v=MTk5MjJIVGVyRzRIOW5Pclk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcnpKSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 明煦,王主丁,王敬宇,等.基于供电网格优化划分的中压配电网规划[J].电力系统自动化,2018,42(22):159-164.DOI:10.7500/AEPS20180208005.MING Xu,WANG Zhuding,WANG Jingyu,et al.Medium-voltage distribution network planning based on mesh optimization generation[J].Automation of Electric Power Systems,2018,42(22):159-164.DOI:10.7500/AEPS 20180208005.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711023&amp;v=MjczMzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyekpJU0hUZXJHNEg5Yk5ybzlIWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 武鹏,程浩忠,刘育权,等.考虑合环约束的配电网重构方法[J].电力系统自动化,2017,41(11):163-167.DOI:10.7500/AEPS20160919002.WU Peng,CHENG Haozhong,LIU Yuquan,et al.Distribution network reconfiguration method considering loop closing constraints[J].Automation of Electric Power Systems,2017,41(11):163-167.DOI:10.7500/AEPS20160919002.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Counting cycles in an undirected graph using DFS-XOR algorithm">

                                <b>[18]</b> SAFAR M,ALENZI K,ALBEHAIRY S.Counting cycles in an undirected graph using DFS-XOR algorithm[C]// First International Conference on Networked Digital Technologies,July 28-31,2009,Ostrava,Czech Republic:132-139.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal generator start-up strategy for bulk power system restoration">

                                <b>[19]</b> SUN W,LIU C C,ZHANG L.Optimal generator start-up strategy for bulk power system restoration[J].IEEE Transactions on Power Systems,2011,26(3):1357-1366.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510025&amp;v=MTg4MjU3cWZadVpzRnlubFVyekpJU0hUZXJHNEg5VE5yNDlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 姜惠兰,史建昇,曾凯,等.基于风险的电网调度操作最佳供电路径生成策略[J].电力系统自动化,2015,39(10):157-162.JIANG Huilan,SHI Jiansheng,ZENG Kai,et al.Optimal power supply path in dispatching operation based on risk[J].Automation of Electric Power Systems,2015,39(10):157-162.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703005&amp;v=MDYzNjNUZXJHNEg5Yk1ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyekpJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 宋坤隆,谢云云,殷明慧,等.应用网络流理论的停电系统恢复路径混合整数线性优化模型[J].电力系统自动化,2017,41(3):25-31.DOI:10.7500/AEPS20160330007.SONG Kunlong,XIE Yunyun,YIN Minghui,et al.Mixed integer linear optimization model for path restoration of blackout system based on network flow theory[J].Automation of Electric Power Systems,2017,41(3):25-31.DOI:10.7500/AEPS20160330007.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607002&amp;v=MDA2NzNJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXJ6SklTSFRlckc0SDlmTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 刘佳,程浩忠,肖峻,等.计及<i>N</i>-1安全准则的智能配电网多目标重构策略[J].电力系统自动化,2016,40(7):9-15.LIU Jia,CHENG Haozhong,XIAO Jun,et al.A multi-objective reconfiguration strategy for smart distribution network considering <i>N</i>-1 security criterion[J].Automation of Electric Power Systems,2016,40(7):9-15.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201501021&amp;v=MTE3OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyekpJVHJCZmJHNEg5VE1ybzlIWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 周湶,解慧力,郑柏林,等.基于混合算法的配电网重构与孤岛运行配合[J].电网技术,2015,39(1):136-142.ZHOU Quan,XIE Huili,ZHENG Bolin,et al.Hybrid algorithm based coordination between distribution network fault reconfiguration and island operation[J].Power System Technology,2015,39(1):136-142.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" >
                                    <b>[24]</b>
                                 配电网规划设计技术导则:DL/T 5729—2016[S].北京:中国电力出版社,2016.The guide of planning and design of distribution network:DL/T 5729—2016[S].Beijing:China Electric Power Press,2016.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920012" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920012&amp;v=MTk1MzR6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXIvQUlTSFRlckc0SDlqT3I0OUVab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

