

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136423458693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921023%26RESULT%3d1%26SIGN%3dwF12NVM1fWoe5Zh6MP5F3Bfjixk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921023&amp;v=Mjc1OTNpRGhXNzdBSVNIVGVyRzRIOWpPcm85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#39" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#43" data-title="&lt;b&gt;1 LCC-VSC混合直流输电系统的故障行波折反射特性分析&lt;/b&gt; "><b>1 LCC-VSC混合直流输电系统的故障行波折反射特性分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#46" data-title="&lt;b&gt;1.1 LCC&lt;/b&gt;侧直流母线处"><b>1.1 LCC</b>侧直流母线处</a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;1.2 VSC&lt;/b&gt;侧直流母线处"><b>1.2 VSC</b>侧直流母线处</a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;1.3&lt;/b&gt; 故障点处"><b>1.3</b> 故障点处</a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;1.4&lt;/b&gt; 故障行波网格图分析"><b>1.4</b> 故障行波网格图分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#94" data-title="&lt;b&gt;2&lt;/b&gt; 组合型单端故障定位新原理 "><b>2</b> 组合型单端故障定位新原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#95" data-title="&lt;b&gt;2.1 单端行波定位应用于LCC-VSC混合直流系统存在的问题及组合型定位原理&lt;/b&gt;"><b>2.1 单端行波定位应用于LCC-VSC混合直流系统存在的问题及组合型定位原理</b></a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;2.2&lt;/b&gt; 固有频率法的初步定位"><b>2.2</b> 固有频率法的初步定位</a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;2.3&lt;/b&gt; 组合型单端行波定位流程"><b>2.3</b> 组合型单端行波定位流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#173" data-title="&lt;b&gt;3&lt;/b&gt; 仿真分析 "><b>3</b> 仿真分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#232" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#239" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#255" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#45" data-title="&lt;b&gt;图1 LCC-VSC混合直流输电系统结构&lt;/b&gt;"><b>图1 LCC-VSC混合直流输电系统结构</b></a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;图2 行波网格图&lt;/b&gt;"><b>图2 行波网格图</b></a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;图3 单端行波故障定位原理图&lt;/b&gt;"><b>图3 单端行波故障定位原理图</b></a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;图4 VSC侧线模电压行波波头时序图&lt;/b&gt;"><b>图4 VSC侧线模电压行波波头时序图</b></a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;图5 LCC-VSC混合直流输电线路组合
型故障定位流程图&lt;/b&gt;"><b>图5 LCC-VSC混合直流输电线路组合
型故障定位流程图</b></a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;图6 采用EEMD算法标定行波波头到达时刻时序图&lt;/b&gt;"><b>图6 采用EEMD算法标定行波波头到达时刻时序图</b></a></li>
                                                <li><a href="#182" data-title="&lt;b&gt;表1 不同故障距离和过渡电阻下的定位结果&lt;/b&gt;"><b>表1 不同故障距离和过渡电阻下的定位结果</b></a></li>
                                                <li><a href="#233" data-title="图A1 LCC侧边界等效电路">图A1 LCC侧边界等效电路</a></li>
                                                <li><a href="#234" data-title="图A2 VSC侧边界等效电路">图A2 VSC侧边界等效电路</a></li>
                                                <li><a href="#235" data-title="图A3 故障点处边界等效电路">图A3 故障点处边界等效电路</a></li>
                                                <li><a href="#236" data-title="图A4 故障系统等值电路">图A4 故障系统等值电路</a></li>
                                                <li><a href="#237" data-title="图A5 系统边界反射角频变特性">图A5 系统边界反射角频变特性</a></li>
                                                <li><a href="#238" data-title="图A6 故障电压行波频谱">图A6 故障电压行波频谱</a></li>
                                                <li><a href="#254" data-title="图B1 行波波头识别与标定">图B1 行波波头识别与标定</a></li>
                                                <li><a href="#284" data-title="图C1 MUSIC算法功率谱">图C1 MUSIC算法功率谱</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 王永平,赵文强,杨建明,等.混合直流输电技术及发展分析[J].电力系统自动化,2017,41(7):156-167.DOI:10.7500/AEPS 2016 1117005.WANG Yongping,ZHAO Wenqiang,YANG Jianming,et al.Hybrid high-voltage direct current transmission technology and its development analysis[J].Automation of Electric Power Systems,2017,41(7):156-167.DOI:10.7500/AEPS 20161117005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707023&amp;v=MjI3MjU3cWZadVpzRmlEaFc3L0pJU0hUZXJHNEg5Yk1xSTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王永平,赵文强,杨建明,等.混合直流输电技术及发展分析[J].电力系统自动化,2017,41(7):156-167.DOI:10.7500/AEPS 2016 1117005.WANG Yongping,ZHAO Wenqiang,YANG Jianming,et al.Hybrid high-voltage direct current transmission technology and its development analysis[J].Automation of Electric Power Systems,2017,41(7):156-167.DOI:10.7500/AEPS 20161117005.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 束洪春,王超,张杰,等.基于形态学的HVDC线路故障识别与定位方法研究[J].电力自动化设备,2007,27(4):6-9.SHU Hongchun,WANG Chao,ZHANG Jie,et al.HVDC transmission system fault identification and locating algorithm using mathematical morphology[J].Electric Power Automation Equipment,2007,27(4):6-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200704001&amp;v=MTMwMzFNcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXNy9KSVNIUmZiRzRIdGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         束洪春,王超,张杰,等.基于形态学的HVDC线路故障识别与定位方法研究[J].电力自动化设备,2007,27(4):6-9.SHU Hongchun,WANG Chao,ZHANG Jie,et al.HVDC transmission system fault identification and locating algorithm using mathematical morphology[J].Electric Power Automation Equipment,2007,27(4):6-9.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 张怿宁,徐敏,刘永浩,等.考虑波速变化特性的直流输电线路行波故障测距新算法[J].电网技术,2011,5(7):86-86.ZHANG Yining,XU Min,LIU Yonghao,et al.A novel travelling wave fault location algorithm for HVDC transmission lines considering variation characteristics of wave speed[J].Power System Technology,2011,5(7):86-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201107041&amp;v=MDg0OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXNy9KSVRyQmZiRzRIOURNcUk5QlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         张怿宁,徐敏,刘永浩,等.考虑波速变化特性的直流输电线路行波故障测距新算法[J].电网技术,2011,5(7):86-86.ZHANG Yining,XU Min,LIU Yonghao,et al.A novel travelling wave fault location algorithm for HVDC transmission lines considering variation characteristics of wave speed[J].Power System Technology,2011,5(7):86-86.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 高洪雨,陈青,徐丙垠,等.输电线路单端行波故障测距新算法[J].电力系统自动化,2017,41(5):121-127.DOI:10.7500/AEPS20160417001.GAO Hongyu,CHEN Qing,XU Bingyin,et al.Fault location algorithm of single-ended traveling wave for transmission lines[J].Automation of Electric Power Systems,2017,41(5):121-127.DOI:10.7500/AEPS20160417001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705018&amp;v=MDAxNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzcvSklTSFRlckc0SDliTXFvOUViSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         高洪雨,陈青,徐丙垠,等.输电线路单端行波故障测距新算法[J].电力系统自动化,2017,41(5):121-127.DOI:10.7500/AEPS20160417001.GAO Hongyu,CHEN Qing,XU Bingyin,et al.Fault location algorithm of single-ended traveling wave for transmission lines[J].Automation of Electric Power Systems,2017,41(5):121-127.DOI:10.7500/AEPS20160417001.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 段建东,刘静,陆海龙,等.基于行波瞬时频率的高压直流输电线路故障测距方法[J].中国电机工程学报,2016,36(7):1842-1848.DUAN Jiandong,LIU Jing,LU Hailong,et al.Fault location method based on traveling-wave instantaneous frequency for HVDC transmission lines[J].Proceedings of the CSEE,2016,36(7):1842-1848." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607011&amp;v=MTcyMjJyUGJiRzRIOWZNcUk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXNy9KUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         段建东,刘静,陆海龙,等.基于行波瞬时频率的高压直流输电线路故障测距方法[J].中国电机工程学报,2016,36(7):1842-1848.DUAN Jiandong,LIU Jing,LU Hailong,et al.Fault location method based on traveling-wave instantaneous frequency for HVDC transmission lines[J].Proceedings of the CSEE,2016,36(7):1842-1848.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 束洪春,张敏,张广斌,等.&#177;800 kV直流输电线路单端行波故障定位的红绿色彩模式检测[J].电工技术学报,2010,25(11):155-163.SHU Hongchun,ZHANG Min,ZHANG Guangbin,et al.A RG color pattern detection of single-ended traveling wave fault location on &#177;800 kV UHVDC transmission lines[J].Transactions of China Electrotechnical Society,2010,25(11):155-163." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201011024&amp;v=MzEyODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXNy9KSVNyQmZiRzRIOUhOcm85SFlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         束洪春,张敏,张广斌,等.&#177;800 kV直流输电线路单端行波故障定位的红绿色彩模式检测[J].电工技术学报,2010,25(11):155-163.SHU Hongchun,ZHANG Min,ZHANG Guangbin,et al.A RG color pattern detection of single-ended traveling wave fault location on &#177;800 kV UHVDC transmission lines[J].Transactions of China Electrotechnical Society,2010,25(11):155-163.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 廖凯,何正友,李小鹏.基于行波固有频率的高压直流输电线路故障定位[J].电力系统自动化,2013,37(3):104-109.LIAO Kai,HE Zhengyou,LI Xiaopeng.Fault location of HVDC transmission line based on the natural frequency of traveling wave[J].Automation of Electric Power Systems,2013,37(3):104-109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201303020&amp;v=MTMwNjRSN3FmWnVac0ZpRGhXNy9KSVNIVGVyRzRIOUxNckk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         廖凯,何正友,李小鹏.基于行波固有频率的高压直流输电线路故障定位[J].电力系统自动化,2013,37(3):104-109.LIAO Kai,HE Zhengyou,LI Xiaopeng.Fault location of HVDC transmission line based on the natural frequency of traveling wave[J].Automation of Electric Power Systems,2013,37(3):104-109.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 邬林勇,何正友,钱清泉.一种提取行波自然频率的单端故障测距方法[J].中国电机工程学报,2008,28(10):69-75.WU Linyong,HE Zhengyou,QIAN Qingquan.A single ended fault location method using traveling wave natural frequency[J].Proceedings of the CSEE,2008,28(10):69-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200810012&amp;v=MDc5MDBGckNVUjdxZlp1WnNGaURoVzcvSlB5clBiYkc0SHRuTnI0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         邬林勇,何正友,钱清泉.一种提取行波自然频率的单端故障测距方法[J].中国电机工程学报,2008,28(10):69-75.WU Linyong,HE Zhengyou,QIAN Qingquan.A single ended fault location method using traveling wave natural frequency[J].Proceedings of the CSEE,2008,28(10):69-75.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 束洪春,田鑫萃,张广斌,等.&#177;800 kV直流输电线路故障定位的单端电压自然频率方法[J].中国电机工程学报,2011,31(25):104-111.SHU Hongchun,TIAN Xincui,ZHANG Guangbin,et al.Fault location for &#177;800 kV HVDC transmission lines using natural frequency of signal terminal voltage data[J].Proceedings of the CSEE,2011,31(25):104-111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201125013&amp;v=MTkxODdmWnVac0ZpRGhXNy9KUHlyUGJiRzRIOURPcW85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         束洪春,田鑫萃,张广斌,等.&#177;800 kV直流输电线路故障定位的单端电压自然频率方法[J].中国电机工程学报,2011,31(25):104-111.SHU Hongchun,TIAN Xincui,ZHANG Guangbin,et al.Fault location for &#177;800 kV HVDC transmission lines using natural frequency of signal terminal voltage data[J].Proceedings of the CSEE,2011,31(25):104-111.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" 蔡新雷,宋国兵,高淑萍,等.利用电流固有频率的VSC-HVDC直流输电线路故障定位[J].中国电机工程学报,2011,31(28):112-119.CAI Xinlei,SONG Guobing,GAO Shuping,et al.A novel fault-location method for VSC-HVDC transmission lines based on natural frequency of current[J].Proceedings of the CSEE,2011,31(28):112-119." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201128016&amp;v=MDgzNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXNy9KUHlyUGJiRzRIOURPcDQ5RVlvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         蔡新雷,宋国兵,高淑萍,等.利用电流固有频率的VSC-HVDC直流输电线路故障定位[J].中国电机工程学报,2011,31(28):112-119.CAI Xinlei,SONG Guobing,GAO Shuping,et al.A novel fault-location method for VSC-HVDC transmission lines based on natural frequency of current[J].Proceedings of the CSEE,2011,31(28):112-119.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 高淑萍,索南加乐,宋国兵,等.基于分布参数模型的直流输电线路故障测距方法[J].中国电机工程学报,2010,30(13):75-80.GAO Shuping,SUONAN Jiale,SONG Guobing,et al.A fault location method for HVDC transmission lines based on the basis of distributed parameter model[J].Proceedings of the CSEE,2010,30(13):75-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201013013&amp;v=MjI0MTMzenFxQnRHRnJDVVI3cWZadVpzRmlEaFc3L0pQeXJQYmJHNEg5SE5ySTlFWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         高淑萍,索南加乐,宋国兵,等.基于分布参数模型的直流输电线路故障测距方法[J].中国电机工程学报,2010,30(13):75-80.GAO Shuping,SUONAN Jiale,SONG Guobing,et al.A fault location method for HVDC transmission lines based on the basis of distributed parameter model[J].Proceedings of the CSEE,2010,30(13):75-80.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 康丽红,唐昆明,罗建,等.直流输电线路单极接地双端故障测距[J].电网技术,2014,38(8):2268-2273.KANG Lihong,TANG Kunming,LUO Jian,et al.Two-terminal fault location of monopolar earth fault in HVDC transmission line[J].Power System Technology,2014,38(8):2268-2273." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408039&amp;v=MzA5NzQ5R2JZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXNy9KSVRyQmZiRzRIOVhNcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         康丽红,唐昆明,罗建,等.直流输电线路单极接地双端故障测距[J].电网技术,2014,38(8):2268-2273.KANG Lihong,TANG Kunming,LUO Jian,et al.Two-terminal fault location of monopolar earth fault in HVDC transmission line[J].Power System Technology,2014,38(8):2268-2273.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 杨亚超,黄纯,江亚群,等.MMC-HVDC输电线路双端非同步故障测距方法[J].电力系统自动化,2018,42(16):148-154.DOI:10.7500/AEPS20171112006.YANG Yachao,HUANG Chun,JIANG Yaqun,et al.Two-terminal asynchronous fault location method for MMC-HVDC transmission line[J].Automation of Electric Power Systems,2018,42(16):148-154.DOI:10.7500/AEPS20171112006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816019&amp;v=MTQyNzBac0ZpRGhXNy9KSVNIVGVyRzRIOW5OcVk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         杨亚超,黄纯,江亚群,等.MMC-HVDC输电线路双端非同步故障测距方法[J].电力系统自动化,2018,42(16):148-154.DOI:10.7500/AEPS20171112006.YANG Yachao,HUANG Chun,JIANG Yaqun,et al.Two-terminal asynchronous fault location method for MMC-HVDC transmission line[J].Automation of Electric Power Systems,2018,42(16):148-154.DOI:10.7500/AEPS20171112006.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" SUONAN Jiale,GAO Shuping,SONG Guobing,et al.A novel fault-location method for HVDC transmission lines[J].IEEE Transactions on Power Delivery,2010,25(2):1203-1209." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel fault-location method for HVDC transmission lines">
                                        <b>[14]</b>
                                         SUONAN Jiale,GAO Shuping,SONG Guobing,et al.A novel fault-location method for HVDC transmission lines[J].IEEE Transactions on Power Delivery,2010,25(2):1203-1209.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" 杨林,王宾,董新洲.高压直流输电线路故障测距研究综述[J].电力系统自动化,2018,42(8):185-191.DOI:10.7500/AEPS 20170912011.YANG Lin,WANG Bin,DONG Xinzhou.Overview of fault location methods in high voltage direct current transmission lines[J].Automation of Electric Power Systems,2018,42(8):185-191.DOI:10.7500/AEPS20170912011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808025&amp;v=MjkxNzBuTXA0OUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzcvSklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         杨林,王宾,董新洲.高压直流输电线路故障测距研究综述[J].电力系统自动化,2018,42(8):185-191.DOI:10.7500/AEPS 20170912011.YANG Lin,WANG Bin,DONG Xinzhou.Overview of fault location methods in high voltage direct current transmission lines[J].Automation of Electric Power Systems,2018,42(8):185-191.DOI:10.7500/AEPS20170912011.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 宋国兵,李德坤,靳东晖,等.利用行波电压分布特征的柔性直流输电线路单端故障定位[J].电力系统自动化,2013,37(15):83-88.SONG Guobing,LI Dekun,JIN Donghui,et al.One-terminal fault location for HVDC flexible transmission lines based on wave voltage distribution features[J].Automation of Electric Power Systems,2013,37(15):83-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315015&amp;v=MDAyMzVoVzcvSklTSFRlckc0SDlMTnFvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         宋国兵,李德坤,靳东晖,等.利用行波电压分布特征的柔性直流输电线路单端故障定位[J].电力系统自动化,2013,37(15):83-88.SONG Guobing,LI Dekun,JIN Donghui,et al.One-terminal fault location for HVDC flexible transmission lines based on wave voltage distribution features[J].Automation of Electric Power Systems,2013,37(15):83-88.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 李爱民,蔡泽祥,李晓华.直流线路行波传播特性的解析[J].中国电机工程学报,2010,30(25):94-100.LI Aimin,CAI Zexiang,LI Xiaohua.Study on the propagation characteristics of traveling waves in HVDC transmission lines on the basis of analytical method[J].Proceedings of the CSEE,2010,30(25):94-100." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201025015&amp;v=MzA4MzNpRGhXNy9KUHlyUGJiRzRIOUhPcW85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         李爱民,蔡泽祥,李晓华.直流线路行波传播特性的解析[J].中国电机工程学报,2010,30(25):94-100.LI Aimin,CAI Zexiang,LI Xiaohua.Study on the propagation characteristics of traveling waves in HVDC transmission lines on the basis of analytical method[J].Proceedings of the CSEE,2010,30(25):94-100.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 黄少锋,王兴国.特高压线路固有频率特征分析及其在继电保护中的应用[J].中国电机工程学报,2009,29(31):95-102.HUANG Shaofeng,WANG Xingguo.Natural frequency characteristic analysis of UHV transmission line and its application in protection[J].Proceedings of the CSEE,2009,29(31):95-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200931016&amp;v=MTk3MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzcvSlB5clBiYkc0SHRqUHJvOUVZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         黄少锋,王兴国.特高压线路固有频率特征分析及其在继电保护中的应用[J].中国电机工程学报,2009,29(31):95-102.HUANG Shaofeng,WANG Xingguo.Natural frequency characteristic analysis of UHV transmission line and its application in protection[J].Proceedings of the CSEE,2009,29(31):95-102.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-28 13:19</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),187-199 DOI:10.7500/AEPS20181121006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm"><b>LCC-VSC</b>混合直流输电线路的组合型单端故障定位方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E8%89%B3%E9%9C%9E&amp;code=08902472&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张艳霞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%B5%B7%E4%B8%9C&amp;code=22025891&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王海东</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%A9%B7&amp;code=09953479&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李婷</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E5%BF%97%E6%B5%B7&amp;code=08914330&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林志海</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B8%B8%E9%9B%A8%E6%99%B4&amp;code=42580908&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">常雨晴</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室天津大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电网换相换流器—电压源换流器(LCC-VSC)混合直流输电线路中的故障行波传播特性有别于常规直流和柔性直流的输电线路。文中针对混合直流输电线路分析了行波折反射过程及两端边界反射角的频变特性,确定了单端法故障定位装置的合理安装侧,提出了一种组合型单端故障定位新原理。首先,利用定位精度略低的固有频率法进行故障位置初测,以此粗略计算故障点第1次反射波的大致到达时刻。然后,再利用故障点反射波与对端母线反射波的波到达时刻的对称性质在行波传播时序图中匹配找到这2种反射波的精准波到达时刻。最后,根据初始行波、故障点第1次反射波和对端母线第1次反射波到达时刻实现故障定位。仿真实验表明,固有频率法的引入有效避免了由于无法准确区分故障点第1次反射波与对端母线第1次反射波所带来的定位误差,所提方法在LCC-VSC混合直流输电系统中能实现较准确的故障定位。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E6%8D%A2%E7%9B%B8%E6%8D%A2%E6%B5%81%E5%99%A8%E2%80%94%E7%94%B5%E5%8E%8B%E6%BA%90%E6%8D%A2%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网换相换流器—电压源换流器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B7%E5%90%88%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">混合直流输电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%95%E7%AB%AF%E8%A1%8C%E6%B3%A2%E6%95%85%E9%9A%9C%E5%AE%9A%E4%BD%8D%E6%96%B9%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">单端行波故障定位方法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9B%BA%E6%9C%89%E9%A2%91%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">固有频率;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B3%A2%E5%A4%B4%E8%AF%86%E5%88%AB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">波头识别;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *张艳霞（1962—），女，通信作者，教授，博士生导师，主要研究方向：电力系统广域保护、直流系统保护。E-mail:zyx1962@tju.edu.cn;
                                </span>
                                <span>
                                    王海东（1993—），男，硕士研究生，主要研究方向：直流输电线路故障定位。E-mail:hdwang@tju.edu.cn;
                                </span>
                                <span>
                                    李婷（1989—），女，博士研究生，主要研究方向：直流输电线路故障定位。E-mail:1031084838@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-21</p>

            </div>
                    <h1><b>Combined Single-end Fault Location Method for LCC-VSC Hybrid HVDC Transmission Line</b></h1>
                    <h2>
                    <span>ZHANG Yanxia</span>
                    <span>WANG Haidong</span>
                    <span>LI Ting</span>
                    <span>LIN Zhihai</span>
                    <span>CHANG Yuqing</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids, Tianjin University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The propagation characteristics of fault traveling wave on line commutated converter-voltage source converter(LCC-VSC) high voltage direct current(HVDC) transmission line are different from those line commutated converter based HVDC(LCC-HVDC) or voltage source converter based HVDC(VSC-HVDC) transmission lines. Aiming at LCC-VSC HVDC transmission line, the refraction and reflection processes of traveling wave and the frequency-variation characteristic of the reflection angles at both boundaries of lines are analyzed, the reasonable installation side for the single-end fault location device is determined, and a novel location principle of combined single-end fault is proposed. Firstly, the location method of natural frequency fault whose accuracy is slightly lower is utilized to roughly locate the fault point and obtain approximate arrival time of the first reflected wave from the fault point. Then, based on the symmetry between the arrival time of the reflected wave head from the fault point and that from the opposite bus of line, the precise arrival time of these two reflected waves are found by matching in traveling wave propagation sequence diagram. Finally, the fault point is accurately located with the arrival times of the initial traveling wave, the first reflected wave from the fault point and that from the opposite bus of line. The simulation results show that the introduction of the natural frequency method effectively avoids the location error caused by the inaccurate discrimination between the first reflection wave from the fault point and that from the opposite bus of line, and the proposed method can accurately locate the fault point on the transmission lines of the LCC-VSC HVDC system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=line%20commutated%20converter-voltage%20source%20converter(LCC-VSC)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">line commutated converter-voltage source converter(LCC-VSC);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hybrid%20high%20voltage%20direct%20current(HVDC)%20transmission&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hybrid high voltage direct current(HVDC) transmission;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=location%20method%20of%20single-end%20traveling%20wave%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">location method of single-end traveling wave fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=natural%20frequency&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">natural frequency;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wave%20head%20identification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wave head identification;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-21</p>
                            </div>


        <!--brief start-->
                        <h3 id="39" name="39" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="40">混合直流输电作为一种新型的直流输电方式,一方面弥补了常规直流输电换相失败、柔性直流输电无法有效清除直流线路故障的缺陷,另一方面优化了工程造价,在未来远距离大功率输电、异步电网互联、分布式能源入网以及海岛供电等领域具有广泛的应用前景<citation id="218" type="reference"><link href="3" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。由于直流输电线路沿途地理环境复杂,故障概率大,所以研究混合直流输电线路的故障定位对于提高电力系统的安全运行水平具有重要的理论意义和实用价值。</p>
                </div>
                <div class="p1">
                    <p id="41">目前,对于基于混合直流输电的输电线路故障定位的研究鲜有报道,涉及直流线路故障定位的研究主要集中在常规的基于电网换相换流器的高压直流(line commutated converter based high voltage direct,LCC-HVDC)输电和柔性的基于电压源型换流器的高压直流(voltage source converter based high voltage direct current,VSC-HVDC)输电上。从原理上分为三大类:行波法、固有频率法和故障分析法。行波法<citation id="225" type="reference"><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><link href="9" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>利用故障行波的传播特性准确识别出行波波头并标定2个行波波头之间的时间差实现故障定位。文献<citation id="219" type="reference">[<a class="sup">5</a>]</citation>将LCC-HVDC输电两端行波波头到达时刻的瞬时频率与波速有机结合,实现了较精确的双端法行波定位,但需要利用全球定位系统(GPS)对两端数据进行对时处理。文献<citation id="220" type="reference">[<a class="sup">6</a>]</citation>利用红绿色彩模式检测标定波头到达时刻和极性实现了LCC-HVDC输电单端行波定位。行波定位法的关键在于准确地识别故障点反射波与对端母线反射波。固有频率法<citation id="226" type="reference"><link href="15" rel="bibliography" /><link href="17" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>利用故障行波的主频率成分与故障距离之间的函数关系实现输电线路的故障定位,而固有频率是指构成故障行波频谱的一系列谐波的频率成分,其中,频率最低而频谱幅值最大的频率分量称为固有主频率。文献<citation id="221" type="reference">[<a class="sup">9</a>]</citation>利用人工神经网络非线性拟合固有主频率与故障距离间关系,消除固有频率提取过程中“混叠”和“偏移”现象,实现了LCC-HVDC输电的故障定位。文献<citation id="222" type="reference">[<a class="sup">10</a>]</citation>针对VSC-HVDC输电线路,利用Prony算法对单端电流进行频谱分析提取固有主频率进而实现故障定位。这类方法仅需要单端暂态量且不需要识别标定行波波头,但固有主频率的提取易受干扰信号和采样率的限制,从而影响定位精度。故障分析法<citation id="227" type="reference"><link href="23" rel="bibliography" /><link href="25" rel="bibliography" /><link href="27" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>根据线路参数和电气量之间关系列写方程式,通过优化求解实现故障定位。文献<citation id="223" type="reference">[<a class="sup">14</a>]</citation>采用Bergeron模型,根据LCC-HVDC两端直流输电线路沿线电压分布在故障点处相等这一原理构造定位方程,其定位精度依赖精确的线路模型及优化算法。文献<citation id="224" type="reference">[<a class="sup">15</a>]</citation>指出,将行波法和其他2种定位方法的优势相结合,发展组合定位技术,有望进一步提高可靠性和定位精度。</p>
                </div>
                <div class="p1">
                    <p id="42">本文分析了行波在电网换相换流器—电压源换流器(LCC-VSC)混合直流输电线路中的折反射过程,并与LCC-HVDC输电和VSC-HVDC输电系统中行波特性进行了对比,研究了仅依靠波头极性进行故障定位存在的问题。依据边界反射角频变特性的差异,确定了单端法故障定位装置的合理安装侧。在分析故障点第1次反射波与对端第1次反射波到达时刻具有对称性的基础上,提出单端行波法结合固有频率法的故障定位新原理,并仿真验证该原理适用于LCC-VSC混合直流输电线路,且定位精度满足工程要求。</p>
                </div>
                <h3 id="43" name="43" class="anchor-tag"><b>1 LCC-VSC混合直流输电系统的故障行波折反射特性分析</b></h3>
                <div class="p1">
                    <p id="44">图1所示为LCC-VSC混合直流输电系统,<i>M</i>端为整流侧,采用LCC的换流站结构,边界元件由平波电抗器1和直流滤波器2构成;<i>N</i>端为逆变侧,采用VSC的换流站结构,边界元件由并联电容3构成。</p>
                </div>
                <div class="area_img" id="45">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921023_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 LCC-VSC混合直流输电系统结构" src="Detail/GetImg?filename=images/DLXT201921023_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 LCC-VSC混合直流输电系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921023_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of LCC-VSC hybrid high voltage 
direct current transmission system</b></p>

                </div>
                <h4 class="anchor-tag" id="46" name="46"><b>1.1 LCC</b>侧直流母线处</h4>
                <div class="p1">
                    <p id="47">图1中,LCC侧由平波电抗器1和直流滤波器2构成的边界元件依据其频变特性可等效成电感<i>L</i><sub><i>M</i></sub><citation id="228" type="reference"><link href="13" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。<i>F</i>点故障行波传播过程如附录A图A1(a)所示,<i>u</i><sup>+</sup>和<i>i</i><sup>+</sup>分别为行进到母线<i>M</i>处的初始故障电压和电流的入射行波,<i>u</i><sup>-</sup>和<i>i</i><sup>-</sup>分别为故障电压和电流入射波所对应的反射波。</p>
                </div>
                <div class="p1">
                    <p id="48">用<i>Z</i><sub>c</sub>表示直流线路波阻抗;<i>u</i><sub><i>M</i></sub>和<i>i</i><sub><i>M</i></sub>分别表示母线<i>M</i>处的电压和电流,则</p>
                </div>
                <div class="area_img" id="49">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_04900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="51">联立式(1)并消去<i>u</i><sup>-</sup>,得:</p>
                </div>
                <div class="p1">
                    <p id="52"><i>u</i><sub><i>M</i></sub>+<i>Z</i><sub>c</sub><i>i</i><sub><i>M</i></sub>=2<i>u</i><sup>+</sup>      (2)</p>
                </div>
                <div class="p1">
                    <p id="53">由式(2)画出的Peterson等效电路见附录A图A1(b),是1个一阶电路。根据一阶电路三要素法可求得:</p>
                </div>
                <div class="p1">
                    <p id="54"><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mi>Μ</mi></msub><mo>=</mo><mn>2</mn><mi>u</mi><msup><mrow></mrow><mo>+</mo></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mi>Μ</mi></msub></mrow></mfrac><mi>t</mi></mrow></msup></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="55">将式(3)代入式(1)得<i>M</i>侧母线反射波为:</p>
                </div>
                <div class="p1">
                    <p id="56"><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msup><mrow></mrow><mo>-</mo></msup><mo>=</mo><mi>u</mi><msub><mrow></mrow><mi>Μ</mi></msub><mo>-</mo><mi>u</mi><msup><mrow></mrow><mo>+</mo></msup><mo>=</mo><mn>2</mn><mi>u</mi><msup><mrow></mrow><mo>+</mo></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mi>Μ</mi></msub></mrow></mfrac><mi>t</mi></mrow></msup><mo>-</mo><mi>u</mi><msup><mrow></mrow><mo>+</mo></msup></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="57">可见,母线<i>M</i>处反射波<i>u</i><sup>-</sup>的幅值随时间常数<i>τ</i>=<i>L</i><sub><i>M</i></sub>/<i>Z</i><sub>c</sub>呈指数变化,<i>L</i><sub><i>M</i></sub>越大,<i>u</i><sup>-</sup>的幅值变化越慢。令式(4)中<i>t</i>=0,有</p>
                </div>
                <div class="p1">
                    <p id="58"><i>u</i><sup>-</sup>=<i>u</i><sup>+</sup>      (5)</p>
                </div>
                <div class="p1">
                    <p id="59">式(5)表明,故障后的初始电压行波到达LCC侧母线<i>M</i>处会发生正的全反射。因此,反射系数为:</p>
                </div>
                <div class="p1">
                    <p id="60"><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Γ</mi><msub><mrow></mrow><mi>Μ</mi></msub><mo>=</mo><mfrac><mrow><mi>u</mi><msup><mrow></mrow><mo>-</mo></msup></mrow><mrow><mi>u</mi><msup><mrow></mrow><mo>+</mo></msup></mrow></mfrac><mo>=</mo><mn>1</mn></mrow></math></mathml>      (6)</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>1.2 VSC</b>侧直流母线处</h4>
                <div class="p1">
                    <p id="62">VSC侧的边界元件可等效成电容<i>C</i><sub><i>N</i></sub><citation id="229" type="reference"><link href="33" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>,附录A图A2(a)为故障电压行波传播到母线<i>N</i>处示意图,列写出的母线<i>N</i>处的电压<i>u</i><sub><i>N</i></sub>和电流<i>i</i><sub><i>N</i></sub>方程与式(1)相似,对应的Peterson等效电路见附录A图A2(b)。</p>
                </div>
                <div class="p1">
                    <p id="63">由该等值电路可得:</p>
                </div>
                <div class="p1">
                    <p id="64"><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>=</mo><mn>2</mn><mi>u</mi><msup><mrow></mrow><mo>+</mo></msup><mrow><mo>(</mo><mrow><mn>1</mn><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mn>1</mn><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>C</mi><msub><mrow></mrow><mi>Ν</mi></msub></mrow></mfrac><mi>t</mi></mrow></msup></mrow><mo>)</mo></mrow></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="65">得母线<i>N</i>处反射波为:</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msup><mrow></mrow><mo>-</mo></msup><mo>=</mo><mi>u</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>-</mo><mi>u</mi><msup><mrow></mrow><mo>+</mo></msup><mo>=</mo><mi>u</mi><msup><mrow></mrow><mo>+</mo></msup><mo>-</mo><mn>2</mn><mi>u</mi><msup><mrow></mrow><mo>+</mo></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mn>1</mn><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>C</mi><msub><mrow></mrow><mi>Ν</mi></msub></mrow></mfrac><mi>t</mi></mrow></msup></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="67">可见,母线<i>N</i>处反射波<i>u</i><sup>-</sup>的幅值随时间常数<i>τ</i>=<i>Z</i><sub>c</sub><i>C</i><sub><i>N</i></sub>呈指数变化,<i>C</i><sub><i>N</i></sub>越大,<i>u</i><sup>-</sup>的幅值变化越慢。令式(8)中<i>t</i>=0,则</p>
                </div>
                <div class="p1">
                    <p id="68"><i>u</i><sup>-</sup>=-<i>u</i><sup>+</sup>      (9)</p>
                </div>
                <div class="p1">
                    <p id="69">式(9)表明,故障后的初始电压行波到达VSC侧母线<i>N</i>处会发生负的全反射。因此,反射系数为:</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Γ</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>=</mo><mfrac><mrow><mi>u</mi><msup><mrow></mrow><mo>-</mo></msup></mrow><mrow><mi>u</mi><msup><mrow></mrow><mo>+</mo></msup></mrow></mfrac><mo>=</mo><mo>-</mo><mn>1</mn></mrow></math></mathml>      (10)</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>1.3</b> 故障点处</h4>
                <div class="p1">
                    <p id="72"><i>F</i>点产生的初始故障电压行波和电流行波向两端母线传播,在两端母线发生反射进而形成反射行波;当反射行波再次行进到<i>F</i>处又会发生折反射<citation id="230" type="reference"><link href="35" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。下面以母线<i>M</i>侧反射行波到达<i>F</i>点为例,分析故障点处的折反射特性。附录A图A3(a)中的<i>M</i>处故障电压、电流反射行波传播到故障点成为<i>F</i>处的电压、电流入射波分别用<i>u</i><sup>+</sup><sub><i>F</i></sub> 和<i>i</i><sup>+</sup><sub><i>F</i></sub> 表示;其对应的反射波用<i>u</i><sup>-</sup><sub><i>F</i></sub>和<i>i</i><sup>-</sup><sub><i>F</i></sub>表示,折射波用<i>u</i><sub><i>F</i></sub>′和<i>i</i><sub><i>F</i></sub>′表示;<i>R</i><sub><i>F</i></sub>为过渡电阻。</p>
                </div>
                <div class="p1">
                    <p id="73">在<i>F</i>点折射波尚未从母线<i>N</i>处反射回来并再次到达<i>F</i>点之前,<i>F</i>点等效为一个由<i>R</i><sub><i>F</i></sub>和<i>Z</i><sub>c</sub>并联的边界元件,可列出方程为:</p>
                </div>
                <div class="area_img" id="74">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_07400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="76">式中:<i>u</i><sub><i>F</i></sub>和<i>i</i><sub><i>F</i></sub>分别为故障点<i>F</i>处的电压和电流。</p>
                </div>
                <div class="p1">
                    <p id="77">联立式(11)并消去<i>u</i><sup>-</sup><sub><i>F</i></sub>得:</p>
                </div>
                <div class="p1">
                    <p id="78"><i>u</i><sub><i>F</i></sub>+<i>Z</i><sub>c</sub><i>i</i><sub><i>F</i></sub>=2<i>u</i><sup>+</sup><sub><i>F</i></sub>      (12)</p>
                </div>
                <div class="p1">
                    <p id="79">式(12)对应的Peterson等效电路如附录A图A3(b)所示。</p>
                </div>
                <div class="p1">
                    <p id="80">根据分压原理可求得:</p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mi>F</mi></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mi>R</mi><msub><mrow></mrow><mi>F</mi></msub></mrow><mrow><mn>2</mn><mi>R</mi><msub><mrow></mrow><mi>F</mi></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mi>u</mi><msubsup><mrow></mrow><mi>F</mi><mo>+</mo></msubsup></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="82">将式(13)代入式(11)得故障点<i>F</i>处反射波和折射波电压分别为:</p>
                </div>
                <div class="area_img" id="83">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_08300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="85">所以,故障点<i>F</i>处反射系数<i>Γ</i><sub><i>F</i></sub>和折射系数<i>K</i><sub><i>F</i></sub>分别为:</p>
                </div>
                <div class="area_img" id="86">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_08600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="88">可见,行波在故障点反射改变极性、折射不改变极性;当过渡电阻<i>R</i><sub><i>F</i></sub>为0时,故障点处发生负的全反射。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>1.4</b> 故障行波网格图分析</h4>
                <div class="p1">
                    <p id="90">图2给出了故障行波在LCC-HVDC线路、VSC-HVDC线路和LCC-VSC直流线路中的折反射过程,规定行波由母线向线路传播为正方向。图中,“-”和“+”分别表示行波波头极性的正、负。仅标示出故障初始行波、故障点第1次反射波以及对端母线第1次反射波,并设整流侧<i>M</i>端、逆变侧<i>N</i>端测得的初始行波到达时刻分别为<i>t</i><sub><i>M</i></sub><sub>1</sub>和<i>t</i><sub><i>N</i></sub><sub>1</sub>,故障点第1次反射波到达时刻分别为<i>t</i><sub><i>M</i></sub><sub>2</sub>和<i>t</i><sub><i>N</i></sub><sub>2</sub>,对端母线第1次反射波到达时刻分别为<i>t</i><sub><i>M</i></sub><sub>2</sub>′和<i>t</i><sub><i>N</i></sub><sub>2</sub>′。由图2分析得如下结论。</p>
                </div>
                <div class="p1">
                    <p id="91">1)LCC-VSC混合直流系统中,LCC侧母线<i>M</i>与故障点<i>F</i>之间的故障行波传播特性与在LCC-HVDC系统中相同;VSC侧母线<i>N</i>与故障点<i>F</i>之间的故障行波传播特性与在VSC-HVDC系统中相同。</p>
                </div>
                <div class="p1">
                    <p id="92">2)在LCC-VSC混合直流系统中,故障点第1次反射波极性与对端母线第1次反射波极性相同,而LCC-HVDC与VSC-HVDC系统中的这2个反射波极性相反。</p>
                </div>
                <div class="area_img" id="93">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921023_093.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 行波网格图" src="Detail/GetImg?filename=images/DLXT201921023_093.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 行波网格图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921023_093.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Grid diagram of travelling wave</b></p>

                </div>
                <h3 id="94" name="94" class="anchor-tag"><b>2</b> 组合型单端故障定位新原理</h3>
                <h4 class="anchor-tag" id="95" name="95"><b>2.1 单端行波定位应用于LCC-VSC混合直流系统存在的问题及组合型定位原理</b></h4>
                <div class="p1">
                    <p id="96">设图1中<i>F</i>点发生故障,故障行波的传播过程见图3,在VSC侧母线<i>N</i>处测得故障初始行波到达时刻为<i>t</i><sub><i>N</i></sub><sub>1</sub>,故障点第1次反射波到达时刻为<i>t</i><sub><i>N</i></sub><sub>2</sub>,对端母线第1次反射波到达时刻为<i>t</i><sub><i>N</i></sub><sub>2</sub>′。</p>
                </div>
                <div class="area_img" id="97">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921023_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 单端行波故障定位原理图" src="Detail/GetImg?filename=images/DLXT201921023_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 单端行波故障定位原理图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921023_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Principle diagram of fault location for 
single-end traveling wave</b></p>

                </div>
                <div class="p1">
                    <p id="98">根据行波传播特性,式(16)成立。</p>
                </div>
                <div class="area_img" id="99">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_09900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="101">式中:<i>l</i><sub>1</sub>为故障点<i>F</i>到<i>M</i>端的距离;<i>l</i><sub>2</sub>为故障点<i>F</i>到<i>N</i>端的距离;<i>l</i>为线路全长;<i>v</i>为行波波速。</p>
                </div>
                <div class="p1">
                    <p id="102">由式(16)得<i>F</i>点至VSC侧的距离为:</p>
                </div>
                <div class="p1">
                    <p id="103"><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mi>l</mi></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow></msub><mo>´</mo><mo>-</mo><mn>2</mn><mi>t</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mn>1</mn></mrow></msub></mrow></mfrac></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="104">根据式(16)还可推导出<i>t</i><sub><i>N</i></sub><sub>2</sub>与<i>t</i><sub><i>N</i></sub><sub>2</sub>′具有如下关系。</p>
                </div>
                <div class="p1">
                    <p id="105"><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow></msub><mo>´</mo></mrow><mn>2</mn></mfrac><mo>=</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mn>1</mn></mrow></msub><mo>+</mo><mfrac><mi>l</mi><mi>v</mi></mfrac></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="106">由式(17)知,只要准确标定<i>t</i><sub><i>N</i></sub><sub>1</sub>,<i>t</i><sub><i>N</i></sub><sub>2</sub>和<i>t</i><sub><i>N</i></sub><sub>2</sub>′,就能实现准确的故障定位。<i>t</i><sub><i>N</i></sub><sub>1</sub>为电压行波的第1个突变时刻,易于标定。根据1.4节得出的结论可知,与LCC-HVDC和VSC-HVDC输电系统不同的是,在LCC-VSC混合直流系统中,故障点第1次反射波极性与对端母线第1次反射波极性相同,故仅依靠波头极性无法准确标定出<i>t</i><sub><i>N</i></sub><sub>2</sub>和<i>t</i><sub><i>N</i></sub><sub>2</sub>′。</p>
                </div>
                <div class="p1">
                    <p id="107">分析式(18)可知,在2个相邻的行波测量时窗[<i>t</i><sub><i>N</i></sub><sub>1</sub>,<i>t</i><sub><i>N</i></sub><sub>1</sub>+(<i>l</i>/<i>v</i>)]和[<i>t</i><sub><i>N</i></sub><sub>1</sub>+(<i>l</i>/<i>v</i>),<i>t</i><sub><i>N</i></sub><sub>1</sub>+(2<i>l</i>/<i>v</i>)]内,故障点第1次反射波到达时刻<i>t</i><sub><i>N</i></sub><sub>2</sub>与对端母线第1次反射波到达时刻<i>t</i><sub><i>N</i></sub><sub>2</sub>′分属于前后2个时窗,且关于(<i>t</i><sub><i>N</i></sub><sub>1</sub>+<i>l</i>/<i>v</i>)时刻对称。当<i>l</i><sub>2</sub>≤<i>l</i>/2时,<i>t</i><sub><i>N</i></sub><sub>2</sub>在[<i>t</i><sub><i>N</i></sub><sub>1</sub>,<i>t</i><sub><i>N</i></sub><sub>1</sub>+(<i>l</i>/<i>v</i>)]时段, <i>t</i><sub><i>N</i></sub><sub>2</sub>′在[<i>t</i><sub><i>N</i></sub><sub>1</sub>+(<i>l</i>/<i>v</i>),<i>t</i><sub><i>N</i></sub><sub>1</sub>+(2<i>l</i>/<i>v</i>)]时段;当<i>l</i><sub>2</sub>&gt;(<i>l</i>/2)时, <i>t</i><sub><i>N</i></sub><sub>2</sub>在[<i>t</i><sub><i>N</i></sub><sub>1</sub>+(<i>l</i>/<i>v</i>),<i>t</i><sub><i>N</i></sub><sub>1</sub>+(2<i>l</i>/<i>v</i>)]时段,<i>t</i><sub><i>N</i></sub><sub>2</sub>′在[<i>t</i><sub><i>N</i></sub><sub>1</sub>,<i>t</i><sub><i>N</i></sub><sub>1</sub>+(<i>l</i>/<i>v</i>)]时段。</p>
                </div>
                <div class="p1">
                    <p id="108">图4给出了仿真得到的直流线路正极金属性接地时VSC侧线模电压提取的波头时序图,验证了<i>t</i><sub><i>N</i></sub><sub>2</sub>与<i>t</i><sub><i>N</i></sub><sub>2</sub>′关于(<i>t</i><sub><i>N</i></sub><sub>1</sub>+<i>l</i>/<i>v</i>)时刻的对称现象。</p>
                </div>
                <div class="area_img" id="109">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921023_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 VSC侧线模电压行波波头时序图" src="Detail/GetImg?filename=images/DLXT201921023_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 VSC侧线模电压行波波头时序图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921023_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Time sequence diagram of line-mode voltage 
at travelling wave head on VSC side</b></p>

                </div>
                <div class="p1">
                    <p id="110">基于<i>t</i><sub><i>N</i></sub><sub>2</sub>与<i>t</i><sub><i>N</i></sub><sub>2</sub>′的这种对称性质,本文提出一种新的组合型单端定位原理,定位装置装设于VSC侧。先利用定位精度低于行波法的固有频率法进行初步定位,由初测故障位置<i>l</i><sub>2</sub>′反推出故障点第1次反射波的大致波到达时刻<i>t</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>。当<i>l</i><sub>2</sub>′≤<i>l</i>/2时,将<i>t</i><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>邻近范围内且属于[<i>t</i><sub><i>N</i></sub><sub>1</sub>,<i>t</i><sub><i>N</i></sub><sub>1</sub>+(<i>l</i>/<i>v</i>)]时段内的波头均作为备选的故障点第1次反射波波头,对应的时刻分别记为<i>t</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,<i>t</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,<i>t</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,…。再寻找这些备选波头关于(<i>t</i><sub><i>N</i></sub><sub>1</sub>+<i>l</i>/<i>v</i>)时刻是否存在对称且极性相同的行波波头;若存在,则该时刻即为故障点第1次反射波到达时刻<i>t</i><sub><i>N</i></sub><sub>2</sub>,其关于(<i>t</i><sub><i>N</i></sub><sub>1</sub>+<i>l</i>/<i>v</i>)对称的时刻即为对端母线第1次反射波到达时刻<i>t</i><sub><i>N</i></sub><sub>2</sub>′。同理,当<i>l</i><sub>2</sub>′&gt;<i>l</i>/2时,将距离<i>t</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>邻近范围内且属于[<i>t</i><sub><i>N</i></sub><sub>1</sub>+(<i>l</i>/<i>v</i>),<i>t</i><sub><i>N</i></sub><sub>1</sub>+(2<i>l</i>/<i>v</i>)]时段内的波头均作为备选波头,来确定出<i>t</i><sub><i>N</i></sub><sub>2</sub>和<i>t</i><sub><i>N</i></sub><sub>2</sub>′。最终,利用式(17)实现准确的故障定位。</p>
                </div>
                <div class="p1">
                    <p id="111">本文采用改进的经验模态分解(EMD)算法——集成经验模态分解(EEMD)进行行波波头的检测与标定,具体实现过程见附录B。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>2.2</b> 固有频率法的初步定位</h4>
                <h4 class="anchor-tag" id="113" name="113"><b>2.2.1</b> 行波固有频率的特征分析</h4>
                <div class="p1">
                    <p id="114">为分析得到LCC-VSC混合直流输电系统中故障行波的固有主频率,需建立等值电路。为此,先对输电线路进行等效,将其看作无损均匀传输线,则任一点<i>x</i>处在任意时刻<i>t</i>的电压<i>u</i>、电流<i>i</i>具有达朗贝尔形式的通解,即</p>
                </div>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>u</mi><mo stretchy="false">(</mo><mi>x</mi><mo>,</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>u</mi><msup><mrow></mrow><mo>+</mo></msup><mrow><mo>(</mo><mrow><mi>t</mi><mo>-</mo><mfrac><mi>x</mi><mi>v</mi></mfrac></mrow><mo>)</mo></mrow><mo>+</mo><mi>u</mi><msup><mrow></mrow><mo>-</mo></msup><mrow><mo>(</mo><mrow><mi>t</mi><mo>+</mo><mfrac><mi>x</mi><mi>v</mi></mfrac></mrow><mo>)</mo></mrow></mtd></mtr><mtr><mtd><mi>i</mi><mo stretchy="false">(</mo><mi>x</mi><mo>,</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mi>u</mi><msup><mrow></mrow><mo>+</mo></msup><mrow><mo>(</mo><mrow><mi>t</mi><mo>-</mo><mfrac><mi>x</mi><mi>v</mi></mfrac></mrow><mo>)</mo></mrow><mo>-</mo><mi>u</mi><msup><mrow></mrow><mo>-</mo></msup><mrow><mo>(</mo><mrow><mi>t</mi><mo>+</mo><mfrac><mi>x</mi><mi>v</mi></mfrac></mrow><mo>)</mo></mrow></mrow><mo>]</mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="116">用<i>T</i>=<i>l</i><sub>1</sub>/<i>v</i>表示行波由母线<i>M</i>传播到故障点所需要的时间,则<i>t</i>&gt;<i>T</i>后,在式(19)中令<i>x</i>=0可求得始端<i>M</i>处电压和电流为:</p>
                </div>
                <div class="area_img" id="117">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="119">令<i>x</i>=<i>l</i><sub>1</sub>可求得故障点<i>F</i>处电压和电流为:</p>
                </div>
                <div class="area_img" id="120">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="122">对式(20)和式(21)分别进行合并得:</p>
                </div>
                <div class="area_img" id="123">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_12300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="125">式中:<i>w</i><sub><i>M</i></sub>(<i>t</i>)=2<i>u</i><sup>-</sup>(<i>t</i>);<i>w</i><sub><i>F</i></sub>(<i>t</i>)=2<i>u</i><sup>+</sup>(<i>t</i>-<i>T</i>)。</p>
                </div>
                <div class="p1">
                    <p id="126">基于式(22)画出故障后的输电线路等值电路见附录B图B1(a)。由于LCC系统可等效为直流电压源<i>e</i><sub>1</sub>(<i>t</i>)加系统等值阻抗<i>Z</i><sub>1</sub><citation id="231" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,因此LCC与<i>F</i>点之间的戴维南等值电路见附录B图B1(b)。</p>
                </div>
                <div class="p1">
                    <p id="127">由附录B图B1(b)得:</p>
                </div>
                <div class="area_img" id="128">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="130">式(23)表明,<i>u</i><sub><i>M</i></sub>(<i>t</i>)的频谱由<i>w</i><sub><i>M</i></sub>(<i>t</i>)和<i>e</i><sub>1</sub>(<i>t</i>)的频谱构成。而<i>e</i><sub>1</sub>(<i>t</i>)的频谱为0,则<i>w</i><sub><i>M</i></sub>(<i>t</i>)的频谱决定了<i>u</i><sub><i>M</i></sub>(<i>t</i>)的频谱,即为行波固有频率。为求得固有频率,在式(20)和式(21)中分别令<i>t</i>=<i>t</i>-<i>T</i>得:</p>
                </div>
                <div class="area_img" id="131">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="133">将式(23)代入式(24)并进行Laplace变换得:</p>
                </div>
                <div class="area_img" id="134">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="136">式中:<i>E</i><sub>1</sub>(<i>s</i>)为LCC系统侧等效直流电压源<i>e</i><sub>1</sub>(<i>t</i>)的Laplace变换形式。</p>
                </div>
                <div class="p1">
                    <p id="137"><i>M</i>点处和<i>F</i>点处的反射系数<i>Γ</i><sub><i>M</i></sub>(<i>s</i>)和<i>Γ</i><sub><i>F</i></sub>(<i>s</i>)的表达式为:</p>
                </div>
                <div class="area_img" id="138">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="140">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="142">式中:<i>θ</i><sub><i>M</i></sub>和<i>θ</i><sub><i>F</i></sub>分别为LCC侧母线<i>M</i>和故障点<i>F</i>的反射角。</p>
                </div>
                <div class="p1">
                    <p id="143"><i>u</i><sub><i>M</i></sub>(<i>t</i>)的固有频率为<i>W</i><sub><i>M</i></sub>(<i>s</i>)的极点,满足如下特征方程。</p>
                </div>
                <div class="p1">
                    <p id="144"><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>1</mn><mo>-</mo><mi>Γ</mi><msub><mrow></mrow><mi>Μ</mi></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mi>Γ</mi><msub><mrow></mrow><mi>F</mi></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mn>2</mn><mi>s</mi><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mi>v</mi></mfrac></mrow></msup><mo>=</mo><mn>0</mn></mrow></math></mathml>      (28)</p>
                </div>
                <div class="p1">
                    <p id="145">利用欧拉公式求解上式得LCC侧的固有频率为:</p>
                </div>
                <div class="p1">
                    <p id="146" class="code-formula">
                        <mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>L</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mfrac><mrow><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mi>Μ</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo>+</mo><mtext>π</mtext><mo>+</mo><mn>2</mn><mi>k</mi><mtext>π</mtext><mo stretchy="false">)</mo><mi>v</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mn>4</mn><mtext>π</mtext><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mi>Μ</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo>&lt;</mo><mtext>π</mtext></mtd></mtr><mtr><mtd><mfrac><mrow><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mi>Μ</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo>+</mo><mn>2</mn><mi>k</mi><mtext>π</mtext><mo stretchy="false">)</mo><mi>v</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mn>4</mn><mtext>π</mtext><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext>π</mtext><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mi>Μ</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo>≤</mo><mn>2</mn><mtext>π</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="147">式中:<i>v</i><sub><i>k</i></sub>为固有频率下的行波波速;<i>k</i>=0,±1,±2,…。</p>
                </div>
                <div class="p1">
                    <p id="148">式(29)具有无穷多解,其中频率最低的频谱幅值最大的频率分量就是固有主频率。由于<i>f</i><sub><i>k</i></sub><sub>,LCC</sub>与<i>l</i><sub>1</sub>成反比,因此故障点距离母线<i>M</i>越近,行波的固有主频率越高。</p>
                </div>
                <div class="p1">
                    <p id="149"><i>F</i>点故障时,VSC侧与<i>F</i>点间的戴维南等值电路分析过程与上述相似,求出的固有频率表达式为:</p>
                </div>
                <div class="p1">
                    <p id="150" class="code-formula">
                        <mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mfrac><mrow><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo>+</mo><mtext>π</mtext><mo>+</mo><mn>2</mn><mi>k</mi><mtext>π</mtext><mo stretchy="false">)</mo><mi>v</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mn>4</mn><mtext>π</mtext><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo>&lt;</mo><mtext>π</mtext></mtd></mtr><mtr><mtd><mfrac><mrow><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo>+</mo><mn>2</mn><mi>k</mi><mtext>π</mtext><mo stretchy="false">)</mo><mi>v</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mn>4</mn><mtext>π</mtext><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>π</mtext><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo>≤</mo><mn>2</mn><mtext>π</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="151"><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>=</mo><mrow><mi>arg</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></math></mathml>      (31)</p>
                </div>
                <div class="p1">
                    <p id="152">式中:<i>θ</i><sub><i>N</i></sub>为VSC侧母线<i>N</i>的反射角;<i>Z</i><sub>2</sub>为VSC侧系统的等值阻抗。</p>
                </div>
                <div class="p1">
                    <p id="153">由式(29)和式(30)可知,LCC侧与VSC侧边界元件等值阻抗的不同导致两侧边界反射角<i>θ</i><sub><i>M</i></sub>和<i>θ</i><sub><i>N</i></sub>不相等。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>2.2.2</b> 故障点的初步定位</h4>
                <div class="p1">
                    <p id="155">由式(29)知,若已求得LCC侧固有主频率为<i>f</i><sub>LCC</sub>,其对应的行波波速为<i>v</i><sub>LCC</sub>,则故障点定位为:</p>
                </div>
                <div class="p1">
                    <p id="156" class="code-formula">
                        <mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mfrac><mrow><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mi>Μ</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo>+</mo><mtext>π</mtext><mo stretchy="false">)</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mn>4</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mi>Μ</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo>&lt;</mo><mtext>π</mtext></mtd></mtr><mtr><mtd><mfrac><mrow><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mi>Μ</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo stretchy="false">)</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mn>4</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>π</mtext><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mi>Μ</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo>≤</mo><mn>2</mn><mtext>π</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="157">由式(30)知,若已求得VSC侧固有主频率为<i>f</i><sub>VSC</sub>,其对应的行波波速为<i>v</i><sub>VSC</sub>,则故障点定位为:</p>
                </div>
                <div class="p1">
                    <p id="158" class="code-formula">
                        <mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mfrac><mrow><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo>+</mo><mtext>π</mtext><mo stretchy="false">)</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mn>4</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo>&lt;</mo><mtext>π</mtext></mtd></mtr><mtr><mtd><mfrac><mrow><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo stretchy="false">)</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mn>4</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>π</mtext><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo>≤</mo><mn>2</mn><mtext>π</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="159"><i>l</i><sub>1</sub>和<i>l</i><sub>2</sub>分别为故障点<i>F</i>到LCC侧母线<i>M</i>与VSC侧母线<i>N</i>的距离,且<i>l</i><sub>1</sub>+<i>l</i><sub>2</sub>=<i>l</i>。</p>
                </div>
                <div class="p1">
                    <p id="160">式(32)与式(33)均能实现故障定位,但定位精度分别取决于<i>θ</i><sub><i>M</i></sub>和<i>θ</i><sub><i>N</i></sub>。为了在LCC-VSC混合直流系统中选择输电线路单端法故障定位装置的合理安装侧,下面分析<i>θ</i><sub><i>M</i></sub>与<i>θ</i><sub><i>N</i></sub>的频变特性。</p>
                </div>
                <div class="p1">
                    <p id="161">某±500 kV的LCC-VSC混合直流输电系统参数为:LCC侧等效电感<i>L</i><sub><i>M</i></sub>=0.015 6 H,VSC侧并联电容为<i>C</i><sub><i>N</i></sub>=1 000 μF,直流线路波阻抗<i>Z</i><sub>c</sub>=380 Ω。<i>θ</i><sub><i>M</i></sub>和<i>θ</i><sub><i>N</i></sub>的表达式为:</p>
                </div>
                <div class="area_img" id="162">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="164">附录B图B2给出了<i>θ</i><sub><i>M</i></sub>与<i>θ</i><sub><i>N</i></sub>的频变特性。可见,<i>θ</i><sub><i>N</i></sub>≈π,基本不受频率的影响;而<i>θ</i><sub><i>M</i></sub>在频率较低时受影响较大、频率较高时受影响较小,稳定后<i>θ</i><sub><i>M</i></sub>=0。相较而言,在VSC侧进行固有频率的测量更加准确。所以,在LCC-VSC混合直流系统中基于行波法或固有频率法的单端故障定位装置宜放置于VSC侧。基于这一结论,本文故障初步定位采用式(33)。</p>
                </div>
                <div class="p1">
                    <p id="165">本文利用多信号分类(multiple signal classification,MUSIC)算法提取故障电压行波固有频率,具体实现方法见附录C。</p>
                </div>
                <h4 class="anchor-tag" id="166" name="166"><b>2.3</b> 组合型单端行波定位流程</h4>
                <div class="p1">
                    <p id="167">本文将固有频率法与行波法相结合实现单端法故障定位的流程如图5所示。</p>
                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921023_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 LCC-VSC混合直流输电线路组合
型故障定位流程图" src="Detail/GetImg?filename=images/DLXT201921023_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 LCC-VSC混合直流输电线路组合
型故障定位流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921023_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Flow chart of combined fault location for 
LCC-VSC direct current transmission line</b></p>

                </div>
                <div class="p1">
                    <p id="169">由式(30)可知,故障点靠近测量端时固有主频率增高,可能会超出采样装置采样率的50%,无法得到真实的固有主频率,从而导致<i>t</i><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>邻近范围内的波头找不到关于<i>t</i><sub><i>N</i></sub><sub>1</sub>+(<i>l</i>/<i>v</i>)时刻对称的对端母线反射波,波头匹配失败。通过检测波头匹配是否成功的模块将定位流程切换至虚线模块,直接进行行波法故障定位。</p>
                </div>
                <div class="p1">
                    <p id="170">同样由式(30)知,故障点远离测量端时固有主频率相对较低,再由式(31)知,频率降低引起的参数频变特性使得<i>θ</i><sub><i>N</i></sub>比其他近故障点小,从而产生测距误差,尤其是长线路中点附近故障时<i>t</i><sub><i>N</i></sub><sub>2</sub>接近时窗分界线,较小的偏差也可能导致<i>t</i><sub><i>N</i></sub><sub>2</sub>所属时窗的判断出错,从而波头误判。为此,引入参考频率<i>f</i><sub>ref</sub>,基于测得的固有主频率和对应的行波波速由式(30)计算出<i>l</i>/2处的固有主频率作为参考,其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="171"><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>F</mi></msub><mo stretchy="false">)</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mn>4</mn><mtext>π</mtext><mfrac><mi>l</mi><mn>2</mn></mfrac></mrow></mfrac></mrow></math></mathml>      (35)</p>
                </div>
                <div class="p1">
                    <p id="172">比较<i>f</i><sub>ref</sub>与<i>f</i><sub>VSC</sub>的大小,判断出故障发生区段,进而得到<i>t</i><sub><i>N</i></sub><sub>2</sub>所属的正确时窗,完成后续测距步骤。</p>
                </div>
                <h3 id="173" name="173" class="anchor-tag"><b>3</b> 仿真分析</h3>
                <div class="p1">
                    <p id="174">在PSCAD/EMTDC中搭建如图1所示的500 kV的LCC-VSC混合直流输电系统模型。LCC侧系统容量为1 207.46 MVA,VSC侧系统容量为1 183.58 MVA,直流额定有功功率为1 000 MW。线路全长<i>l</i>=1 000 km,单位长度的参数电阻<i>R</i>=0.08 Ω/km,电感<i>L</i>=1.601 4 mH/km和电容<i>C</i>=7.103 1×10<sup>-3</sup> μF/km。</p>
                </div>
                <div class="p1">
                    <p id="175">线路上距离VSC侧100 km处发生金属性单极接地,采集该侧电压进行相模变换得到线模电压,采用MUSIC算法计算结果见附录C图C1,固有主频率<i>f</i><sub>VSC</sub>=1 623 Hz。取行波传播波速<mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><mo>=</mo><mrow><mn>1</mn><mo>/</mo><msqrt><mrow><mi>L</mi><mi>C</mi></mrow></msqrt><mo>=</mo><mn>2</mn><mo>.</mo><mn>9</mn><mn>6</mn><mn>5</mn><mo>×</mo></mrow><mn>1</mn><mn>0</mn><msup><mrow></mrow><mn>8</mn></msup><mspace width="0.25em" /><mtext>m</mtext><mo>/</mo><mtext>s</mtext></mrow></math></mathml>,由式(33)可得固有频率法初测故障点位置为:</p>
                </div>
                <div class="p1">
                    <p id="176" class="code-formula">
                        <mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">{</mo><mi>l</mi><msub><mrow></mrow><msup><mn>2</mn><mo>′</mo></msup></msub><mo stretchy="false">}</mo><msub><mrow></mrow><mrow><mtext>k</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mtext>π</mtext><mo>+</mo><mtext>π</mtext><mo stretchy="false">)</mo><mo>×</mo><mn>2</mn><mo>.</mo><mn>9</mn><mn>6</mn><mn>5</mn><mo>×</mo><mn>1</mn><mn>0</mn><msup><mrow></mrow><mn>5</mn></msup></mrow><mrow><mn>4</mn><mtext>π</mtext><mo>×</mo><mn>1</mn><mspace width="0.25em" /><mn>6</mn><mn>2</mn><mn>3</mn></mrow></mfrac><mo>=</mo><mn>9</mn><mn>1</mn><mo>.</mo><mn>3</mn><mn>4</mn><mn>3</mn></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="177">对线模电压进行EEMD得到的第1个固有模态函数(intrinsic mode function,IMF),如图6所示。在其中先标定故障初始行波到达时刻<i>t</i><sub><i>N</i></sub><sub>1</sub>=0.500 32 s。</p>
                </div>
                <div class="area_img" id="178">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921023_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 采用EEMD算法标定行波波头到达时刻时序图" src="Detail/GetImg?filename=images/DLXT201921023_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 采用EEMD算法标定行波波头到达时刻时序图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921023_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Time sequence diagram of calibrating
arrival time of wave head using EEMD algorithm</b></p>

                </div>
                <div class="p1">
                    <p id="179">根据<i>l</i><sub>2</sub>′反推故障点第1次反射波大致波到达时刻<i>t</i><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>=0.500 94 s,选取其邻近范围且属于[<i>t</i><sub><i>N</i></sub><sub>1</sub>,<i>t</i><sub><i>N</i></sub><sub>1</sub>+(<i>l</i>/<i>v</i>)]的备选波头时刻<i>t</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,<i>t</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,<i>t</i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,并分别寻找关于(<i>t</i><sub><i>N</i></sub><sub>1</sub>+<i>l</i>/<i>v</i>)的对称时刻 <i>t</i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>′,<i>t</i><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>′,<i>t</i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>′。从图6中可以看出仅有<i>t</i><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>′有对应波头。因此,最终取<i>t</i><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>=0.501 00 s、<i>t</i><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mn>2</mn></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>′=0.506 43 s,代入式(17)计算出精确故障距离为:</p>
                </div>
                <div class="area_img" id="180">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="181">改变故障类型、故障点位置和过渡电阻情况进行多次仿真实验结果见表1。由表1可知,组合型单端定位算法定位精度明显高于固有频率法,且受过渡电阻影响较小。</p>
                </div>
                <div class="area_img" id="182">
                    <p class="img_tit"><b>表1 不同故障距离和过渡电阻下的定位结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Fault locating results with different fault distances and transition resistances</b></p>
                    <p class="img_note"></p>
                    <table id="182" border="1"><tr><td><br />故障<br />类型</td><td>故障距<br />离/km</td><td>过渡电<br />阻/Ω</td><td>固有频率定<br />位距离/km</td><td>组合型定位<br />距离/km</td><td>组合型相对<br />误差/%</td></tr><tr><td rowspan="6"><br /> 单极<br />接地</td><td rowspan="2"><br />100</td><td><br />0</td><td>91.343</td><td>100.147</td><td>0.147</td></tr><tr><td><br /> 100</td><td>89.286</td><td>100.125</td><td>0.125</td></tr><tr><td rowspan="2"><br /> 500</td><td><br />0</td><td>505.132</td><td>499.675</td><td>0.065</td></tr><tr><td><br /> 100</td><td>503.254</td><td>500.311</td><td>0.062</td></tr><tr><td rowspan="2"><br /> 900</td><td><br />0</td><td>890.785</td><td>900.375</td><td>0.042</td></tr><tr><td><br /> 100</td><td>887.356</td><td>898.632</td><td>0.152</td></tr><tr><td rowspan="6"><br /> 极间<br />故障</td><td rowspan="2"><br />100</td><td><br />0</td><td>92.252</td><td>100.058</td><td>0.058</td></tr><tr><td><br /> 100</td><td>92.035</td><td>100.103</td><td>0.103</td></tr><tr><td rowspan="2"><br /> 500</td><td><br />0</td><td>504.263</td><td>500.235</td><td>0.047</td></tr><tr><td><br /> 100</td><td>505.042</td><td>499.016</td><td>0.197</td></tr><tr><td rowspan="2"><br /> 900</td><td><br />0</td><td>891.283</td><td>900.219</td><td>0.024</td></tr><tr><td><br /> 100</td><td>889.182</td><td>899.058</td><td>0.105</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="183" name="183" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="184">1)在LCC-VSC混合直流输电系统中,输电线路故障点第1次反射波极性与对端母线第1次反射波极性相同,无法利用极性将两者区分。文中固有频率法的引入实质上提供了一种不依靠波头极性来识别故障点第1次反射波和对端母线第1次反射波的方法。</p>
                </div>
                <div class="p1">
                    <p id="185">2)依据系统边界反射角的频变特性可确定出单端故障定位装置安装在VSC侧更佳。</p>
                </div>
                <div class="p1">
                    <p id="186">3)提出一种适用于LCC-VSC混合直流系统的组合型单端故障定位新原理。将固有频率法与传统单端行波法相结合,优劣互补、协同定位,具有较高的定位精度,但固有主频率的准确提取有待进一步深入研究。此外,LCC-VSC混合直流系统中反射波的识别仍可作为今后的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="187">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="232" name="232" class="anchor-tag">附录A</h3>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921023_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 LCC侧边界等效电路" src="Detail/GetImg?filename=images/DLXT201921023_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 LCC侧边界等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921023_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The boundary equivalent circuit on the LCC side</p>

                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921023_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 VSC侧边界等效电路" src="Detail/GetImg?filename=images/DLXT201921023_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 VSC侧边界等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921023_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The boundary equivalent circuit on the VSC side</p>

                </div>
                <div class="area_img" id="235">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921023_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 故障点处边界等效电路" src="Detail/GetImg?filename=images/DLXT201921023_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 故障点处边界等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921023_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 The boundary equivalent circuit on the fault point</p>

                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921023_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 故障系统等值电路" src="Detail/GetImg?filename=images/DLXT201921023_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 故障系统等值电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921023_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Fault system equivalent network</p>

                </div>
                <div class="area_img" id="237">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921023_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 系统边界反射角频变特性" src="Detail/GetImg?filename=images/DLXT201921023_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 系统边界反射角频变特性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921023_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Reflection angle frequency characteristics of system boundary</p>

                </div>
                <div class="area_img" id="238">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921023_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 故障电压行波频谱" src="Detail/GetImg?filename=images/DLXT201921023_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 故障电压行波频谱  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921023_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Spectrum of fault voltage traveling wave</p>

                </div>
                <h3 id="239" name="239" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="240">基于EEMD的行波波头识别算法</p>
                </div>
                <div class="p1">
                    <p id="241">经验模态分解(Empirical Mode Decomposition,EMD)是具有自适应多分辨分析特征的信号处理方法，原始信号x(t)的EMD分解过程如下：</p>
                </div>
                <div class="p1">
                    <p id="242">(1)对x(t)的局部极值点利用差值拟合得到上下包络线并计算其均值m(t);</p>
                </div>
                <div class="p1">
                    <p id="243">(2)令h(t)=x(t)-m(t)并判断h(t)是否符合IMF，若不符合则将h(t)作为新输入信号转至第(1)步，若符合转至第(3)步；</p>
                </div>
                <div class="p1">
                    <p id="244">(3)令c(t)=h(t)，则c(t)即为一个IMF分量；</p>
                </div>
                <div class="p1">
                    <p id="245">(4)令r(t)=x(t)-c(t)判断r(t)是否满足终止条件，若不满足则将r(t)作为新输入信号转至第(1)步，若满足则EMD分解过程结束。</p>
                </div>
                <div class="p1">
                    <p id="246">对信号x(t)进行EMD分解后，得到一组频率由高到低的IMF分量</p>
                </div>
                <div class="area_img" id="247">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="248">式中，c<sub>i</sub>(t)(i=1,,n)为n个IMF分量，r(t)为残余函数。其中IMF1包含信号中的最高频部分，而行波信号中波头频率最高，故可在IMF1中标定各行波波头的到达时刻。</p>
                </div>
                <div class="p1">
                    <p id="249">为消除噪声带来的模态混叠现象，本文采用改进的EMD分解算法——集成经验模态分解(Ensemble Empirical Mode Decomposition,EEMD)。该方法在进行经验模态分解前首先向原始信号中注入白噪声，通过对注入白噪声的信号进行多次经验模态分解，把得到的多个IMF进行集合平均从而消除噪声。具体计算过程如下：对原始信号x(t)注入不同的白噪声δ<sub>j</sub>(t),j=1～N，并分别进行EMD分解可得</p>
                </div>
                <div class="area_img" id="250">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="251">将相应N组IMF的平均值作为最终的EEMD分解结果IMF，即</p>
                </div>
                <div class="area_img" id="252">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="253">将上式得到的高频IMF1分量一阶向后差分其模值极大点所对应时刻即为行波波头到达时刻，对仿真得到的VSC侧线模电压进行EEMD分解和小波分解的结果示于附录B图B1。可见，EEMD不受分解基和尺度选择的限制，波头识别更加明显。</p>
                </div>
                <div class="area_img" id="254">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 行波波头识别与标定" src="Detail/GetImg?filename=images/DLXT201921023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 行波波头识别与标定  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Identification and calibration of traveling wave head</p>

                </div>
                <h3 id="255" name="255" class="anchor-tag">附录C</h3>
                <div class="p1">
                    <p id="256">基于MUSIC的行波固有主频率提取算法</p>
                </div>
                <div class="p1">
                    <p id="257">固有主频率的有效提取是实现本文初步定位的关键。多信号分类算法(Multiple Signal Classification,MUSIC)是一种参数化的频谱估计和分析方法。利用信号子空间和噪声子空间的正交性构造空间谱函数，通过谱峰搜索估计信号频率。设行波信号用如下谐波模型表示</p>
                </div>
                <div class="area_img" id="258">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="259">式中：α<sub>k</sub>和f <sub>k</sub>分别为第k个复正弦信号的幅值和频率，<image id="260" type="formula" href="images/DLXT201921023_26000.jpg" display="inline" placement="inline"><alt></alt></image>为复幅度且φ<sub>k</sub>在[0,2π]上服从均匀分布；K为信号所含总谐波个数；δ(t)是零均值、方差为σ<sup>2</sup>的白噪声信号。</p>
                </div>
                <div class="p1">
                    <p id="261">为了将x(t)的采样值分解成信号子空间和噪声子空间，取第n个采样值x(n)及其后面N-1个采样值组成窗长为N的信号向量X,N(29)K以保证频谱估计可行，则</p>
                </div>
                <div class="area_img" id="262">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="263">其中，</p>
                </div>
                <div class="area_img" id="264">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="265">引入自相关函数矩阵来表示信号不同时刻采样值之间的相关程度，以此可分析信号的周期性和所含频率成分。自相关函数矩阵R<sub>x</sub>定义如下</p>
                </div>
                <div class="area_img" id="266">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="267">式中，E为期望值，信号x的期望值定义为<image id="268" type="formula" href="images/DLXT201921023_26800.jpg" display="inline" placement="inline"><alt></alt></image>,f(x)为概率密度。对R<sub>x</sub>化简最终得到</p>
                </div>
                <div class="area_img" id="270">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="271">上式中</p>
                </div>
                <div class="area_img" id="272">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="273">因为x(t)含K次谐波，所以rank(APA<sup>H</sup>)=K，对应K个非零特征值λ<sub>1</sub>≥λ<sub>2</sub>≥…λ<sub>K</sub>≠0和N-K个零特征值λ<sub>K+1</sub>≥λ<sub>K+2</sub>≥…λ<sub>N</sub>≠0。设u<sub>1</sub>,u<sub>2</sub>,u为与PA<sup>H</sup>特征值所对应的N个正交归一化特征向量，<sub>N</sub>A且从小到大排列，则R<sub>x</sub>进一步表示成特征值分解形式</p>
                </div>
                <div class="area_img" id="274">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="275">上式将R<sub>x</sub>分解成两项，第一项u<sub>1</sub>,u<sub>2</sub>…,u<sub>K</sub>为信号子空间，第二项u<sub>K+1</sub>,u<sub>K+2</sub>,…u<sub>N</sub>为噪声子空间。又因为APA<sup>H</sup>u<sub>i</sub>=λ<sub>i</sub> u<sub>i</sub>且λ<sub>K+1</sub>=λ<sub>K+1</sub>=…=λ<sub>N</sub>=0，所以</p>
                </div>
                <div class="p1">
                    <p id="276">APA<sup>H</sup> u<sub>i</sub>=0(i=K+1,…,N)  (C8)</p>
                </div>
                <div class="p1">
                    <p id="277">A<sup>H</sup> A、P可逆，进而得</p>
                </div>
                <div class="p1">
                    <p id="278">A<sup>H</sup> u<sub>i</sub>=0(i=K+1,…,N)  (C9)</p>
                </div>
                <div class="p1">
                    <p id="279">将频率函数Α=[a(f<sub>1</sub>)a(f<sub>2</sub>)…a(f <sub>K</sub>)]代入式(C9)得</p>
                </div>
                <div class="p1">
                    <p id="280">a<sup>H</sup>(f<sub>k</sub>)u<sub>i</sub>=0(k=1,…,K,i=K+1,…,N)  (C10)</p>
                </div>
                <div class="p1">
                    <p id="281">式(C10)表明，信号频率向量a(f)与噪声子空间特征向量u<sub>i</sub>在频率f<sub>k</sub>处正交。由此可见，MUSIC算法就是通过信号采样值先计算自相关函数矩阵，再对其进行特征值求解，按照特征值大小将信号分解成信号子空间和噪声子空间。所以，可以利用信号频率向量与噪声子空间特征向量仅在信号所含频率处乘积为零的性质估算出信号中每个频率。为此，构造如下功率谱函数</p>
                </div>
                <div class="area_img" id="282">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921023_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="283">利用该函数在每个频率处必存在峰值来搜索信号所对应的每个频率，而其中频率最低幅值最大的就是故障行波的固有主频率。附录C图C1给出x=4sin(2πf<sub>1</sub> t)+2sin(2πf <sub>2</sub>t)+d(t),(f<sub>1</sub>=50 Hz,f <sub>2</sub>=150 Hz，d(t)为白噪声）的MUSIC功率谱，可见能有效提取f<sub>1</sub>和f<sub>2。</sub></p>
                </div>
                <div class="area_img" id="284">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921023_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 MUSIC算法功率谱" src="Detail/GetImg?filename=images/DLXT201921023_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 MUSIC算法功率谱  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921023_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Power spectrum of MUSIC algorithm</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707023&amp;v=MjU3NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXNy9KSVNIVGVyRzRIOWJNcUk5SFo0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王永平,赵文强,杨建明,等.混合直流输电技术及发展分析[J].电力系统自动化,2017,41(7):156-167.DOI:10.7500/AEPS 2016 1117005.WANG Yongping,ZHAO Wenqiang,YANG Jianming,et al.Hybrid high-voltage direct current transmission technology and its development analysis[J].Automation of Electric Power Systems,2017,41(7):156-167.DOI:10.7500/AEPS 20161117005.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200704001&amp;v=MTg4OTZXNy9KSVNIUmZiRzRIdGJNcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 束洪春,王超,张杰,等.基于形态学的HVDC线路故障识别与定位方法研究[J].电力自动化设备,2007,27(4):6-9.SHU Hongchun,WANG Chao,ZHANG Jie,et al.HVDC transmission system fault identification and locating algorithm using mathematical morphology[J].Electric Power Automation Equipment,2007,27(4):6-9.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201107041&amp;v=MDQ2NjdmWnVac0ZpRGhXNy9KSVRyQmZiRzRIOURNcUk5QlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 张怿宁,徐敏,刘永浩,等.考虑波速变化特性的直流输电线路行波故障测距新算法[J].电网技术,2011,5(7):86-86.ZHANG Yining,XU Min,LIU Yonghao,et al.A novel travelling wave fault location algorithm for HVDC transmission lines considering variation characteristics of wave speed[J].Power System Technology,2011,5(7):86-86.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705018&amp;v=MDcyODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzcvSklTSFRlckc0SDliTXFvOUViSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 高洪雨,陈青,徐丙垠,等.输电线路单端行波故障测距新算法[J].电力系统自动化,2017,41(5):121-127.DOI:10.7500/AEPS20160417001.GAO Hongyu,CHEN Qing,XU Bingyin,et al.Fault location algorithm of single-ended traveling wave for transmission lines[J].Automation of Electric Power Systems,2017,41(5):121-127.DOI:10.7500/AEPS20160417001.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607011&amp;v=MTI1NTBmTXFJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzcvSlB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 段建东,刘静,陆海龙,等.基于行波瞬时频率的高压直流输电线路故障测距方法[J].中国电机工程学报,2016,36(7):1842-1848.DUAN Jiandong,LIU Jing,LU Hailong,et al.Fault location method based on traveling-wave instantaneous frequency for HVDC transmission lines[J].Proceedings of the CSEE,2016,36(7):1842-1848.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201011024&amp;v=MDAxNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXNy9KSVNyQmZiRzRIOUhOcm85SFlJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 束洪春,张敏,张广斌,等.±800 kV直流输电线路单端行波故障定位的红绿色彩模式检测[J].电工技术学报,2010,25(11):155-163.SHU Hongchun,ZHANG Min,ZHANG Guangbin,et al.A RG color pattern detection of single-ended traveling wave fault location on ±800 kV UHVDC transmission lines[J].Transactions of China Electrotechnical Society,2010,25(11):155-163.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201303020&amp;v=MTM2OTQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXNy9KSVNIVGVyRzRIOUxNckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 廖凯,何正友,李小鹏.基于行波固有频率的高压直流输电线路故障定位[J].电力系统自动化,2013,37(3):104-109.LIAO Kai,HE Zhengyou,LI Xiaopeng.Fault location of HVDC transmission line based on the natural frequency of traveling wave[J].Automation of Electric Power Systems,2013,37(3):104-109.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200810012&amp;v=MDI2OTVoVzcvSlB5clBiYkc0SHRuTnI0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 邬林勇,何正友,钱清泉.一种提取行波自然频率的单端故障测距方法[J].中国电机工程学报,2008,28(10):69-75.WU Linyong,HE Zhengyou,QIAN Qingquan.A single ended fault location method using traveling wave natural frequency[J].Proceedings of the CSEE,2008,28(10):69-75.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201125013&amp;v=MjE2MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFc3L0pQeXJQYmJHNEg5RE9xbzlFWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 束洪春,田鑫萃,张广斌,等.±800 kV直流输电线路故障定位的单端电压自然频率方法[J].中国电机工程学报,2011,31(25):104-111.SHU Hongchun,TIAN Xincui,ZHANG Guangbin,et al.Fault location for ±800 kV HVDC transmission lines using natural frequency of signal terminal voltage data[J].Proceedings of the CSEE,2011,31(25):104-111.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201128016&amp;v=MjgwMTlKUHlyUGJiRzRIOURPcDQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXNy8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 蔡新雷,宋国兵,高淑萍,等.利用电流固有频率的VSC-HVDC直流输电线路故障定位[J].中国电机工程学报,2011,31(28):112-119.CAI Xinlei,SONG Guobing,GAO Shuping,et al.A novel fault-location method for VSC-HVDC transmission lines based on natural frequency of current[J].Proceedings of the CSEE,2011,31(28):112-119.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201013013&amp;v=MDIxMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzcvSlB5clBiYkc0SDlITnJJOUVaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 高淑萍,索南加乐,宋国兵,等.基于分布参数模型的直流输电线路故障测距方法[J].中国电机工程学报,2010,30(13):75-80.GAO Shuping,SUONAN Jiale,SONG Guobing,et al.A fault location method for HVDC transmission lines based on the basis of distributed parameter model[J].Proceedings of the CSEE,2010,30(13):75-80.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408039&amp;v=MjY1NzZXNy9KSVRyQmZiRzRIOVhNcDQ5R2JZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 康丽红,唐昆明,罗建,等.直流输电线路单极接地双端故障测距[J].电网技术,2014,38(8):2268-2273.KANG Lihong,TANG Kunming,LUO Jian,et al.Two-terminal fault location of monopolar earth fault in HVDC transmission line[J].Power System Technology,2014,38(8):2268-2273.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816019&amp;v=MjE2OTR6cXFCdEdGckNVUjdxZlp1WnNGaURoVzcvSklTSFRlckc0SDluTnFZOUViWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 杨亚超,黄纯,江亚群,等.MMC-HVDC输电线路双端非同步故障测距方法[J].电力系统自动化,2018,42(16):148-154.DOI:10.7500/AEPS20171112006.YANG Yachao,HUANG Chun,JIANG Yaqun,et al.Two-terminal asynchronous fault location method for MMC-HVDC transmission line[J].Automation of Electric Power Systems,2018,42(16):148-154.DOI:10.7500/AEPS20171112006.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel fault-location method for HVDC transmission lines">

                                <b>[14]</b> SUONAN Jiale,GAO Shuping,SONG Guobing,et al.A novel fault-location method for HVDC transmission lines[J].IEEE Transactions on Power Delivery,2010,25(2):1203-1209.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808025&amp;v=MjI2NTh0R0ZyQ1VSN3FmWnVac0ZpRGhXNy9KSVNIVGVyRzRIOW5NcDQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 杨林,王宾,董新洲.高压直流输电线路故障测距研究综述[J].电力系统自动化,2018,42(8):185-191.DOI:10.7500/AEPS 20170912011.YANG Lin,WANG Bin,DONG Xinzhou.Overview of fault location methods in high voltage direct current transmission lines[J].Automation of Electric Power Systems,2018,42(8):185-191.DOI:10.7500/AEPS20170912011.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315015&amp;v=MjYzMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzcvSklTSFRlckc0SDlMTnFvOUVZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 宋国兵,李德坤,靳东晖,等.利用行波电压分布特征的柔性直流输电线路单端故障定位[J].电力系统自动化,2013,37(15):83-88.SONG Guobing,LI Dekun,JIN Donghui,et al.One-terminal fault location for HVDC flexible transmission lines based on wave voltage distribution features[J].Automation of Electric Power Systems,2013,37(15):83-88.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201025015&amp;v=MTczNzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzcvSlB5clBiYkc0SDlIT3FvOUVZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 李爱民,蔡泽祥,李晓华.直流线路行波传播特性的解析[J].中国电机工程学报,2010,30(25):94-100.LI Aimin,CAI Zexiang,LI Xiaohua.Study on the propagation characteristics of traveling waves in HVDC transmission lines on the basis of analytical method[J].Proceedings of the CSEE,2010,30(25):94-100.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200931016&amp;v=MjI0NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXNy9KUHlyUGJiRzRIdGpQcm85RVlvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 黄少锋,王兴国.特高压线路固有频率特征分析及其在继电保护中的应用[J].中国电机工程学报,2009,29(31):95-102.HUANG Shaofeng,WANG Xingguo.Natural frequency characteristic analysis of UHV transmission line and its application in protection[J].Proceedings of the CSEE,2009,29(31):95-102.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921023" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921023&amp;v=Mjc1OTNpRGhXNzdBSVNIVGVyRzRIOWpPcm85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

