

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136423646506250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921024%26RESULT%3d1%26SIGN%3dxhoJGNjxKorUuwPRfs9kOfaL0Og%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921024&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921024&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921024&amp;v=MTQzNDBJU0hUZXJHNEg5ak9ybzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFc3ekI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;1&lt;/b&gt; 柔性直流电网 "><b>1</b> 柔性直流电网</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;1.1&lt;/b&gt; 柔性直流电网模型"><b>1.1</b> 柔性直流电网模型</a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;1.2&lt;/b&gt; 柔性直流电网中的主要设备"><b>1.2</b> 柔性直流电网中的主要设备</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;2 直流电网各故障区域故障限流设备的配置&lt;/b&gt; "><b>2 直流电网各故障区域故障限流设备的配置</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#79" data-title="&lt;b&gt;2.1&lt;/b&gt; 双极短路故障特性分析"><b>2.1</b> 双极短路故障特性分析</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;2.2&lt;/b&gt; 半桥型&lt;b&gt;MMC&lt;/b&gt;的保护策略"><b>2.2</b> 半桥型<b>MMC</b>的保护策略</a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;2.3&lt;/b&gt; 混合型&lt;b&gt;MMC&lt;/b&gt;的保护策略"><b>2.3</b> 混合型<b>MMC</b>的保护策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#87" data-title="&lt;b&gt;3&lt;/b&gt; 直流电网多类型故障限流设备时序配合 "><b>3</b> 直流电网多类型故障限流设备时序配合</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#89" data-title="&lt;b&gt;3.1&lt;/b&gt; 直流电网故障分区"><b>3.1</b> 直流电网故障分区</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;3.2&lt;/b&gt; 适用于直流断路器配合的故障判断方法"><b>3.2</b> 适用于直流断路器配合的故障判断方法</a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;3.3 含故障限流设备动作的直流电网保护配合策略&lt;/b&gt;"><b>3.3 含故障限流设备动作的直流电网保护配合策略</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#120" data-title="&lt;b&gt;4 仿真分析&lt;/b&gt; "><b>4 仿真分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#123" data-title="&lt;b&gt;4.1&lt;/b&gt; 上层环网故障限流设备时序配合方法验证"><b>4.1</b> 上层环网故障限流设备时序配合方法验证</a></li>
                                                <li><a href="#176" data-title="4.2 下层多端系统故障限流设备时序配合方法验证">4.2 下层多端系统故障限流设备时序配合方法验证</a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;4.3 复合型多端直流电网故障限流设备的时序配合&lt;/b&gt;"><b>4.3 复合型多端直流电网故障限流设备的时序配合</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#142" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#175" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;图1 复合型多端直流电网模型以及故障分区示意图&lt;/b&gt;"><b>图1 复合型多端直流电网模型以及故障分区示意图</b></a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;图2 故障判断方法原理图&lt;/b&gt;"><b>图2 故障判断方法原理图</b></a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;图3 上层环网区域1和区域2的故障保护流程图&lt;/b&gt;"><b>图3 上层环网区域1和区域2的故障保护流程图</b></a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;图4 区域3的故障保护流程图&lt;/b&gt;"><b>图4 区域3的故障保护流程图</b></a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;图5 复合型多端直流电网的时序配合图&lt;/b&gt;"><b>图5 复合型多端直流电网的时序配合图</b></a></li>
                                                <li><a href="#177" data-title="图A1 架空线模型配置">图A1 架空线模型配置</a></li>
                                                <li><a href="#178" data-title="图A2 混合式高压直流断路器拓扑">图A2 混合式高压直流断路器拓扑</a></li>
                                                <li><a href="#179" data-title="图A3 混合型MMC及子模块拓扑">图A3 混合型MMC及子模块拓扑</a></li>
                                                <li><a href="#180" data-title="图A4 半桥式DC/DC变换器拓扑">图A4 半桥式DC/DC变换器拓扑</a></li>
                                                <li><a href="#181" data-title="图A5 直流断路器配合的故障判断方法">图A5 直流断路器配合的故障判断方法</a></li>
                                                <li><a href="#182" data-title="图A6 区域1:(a)故障线路电流；(b)故障点相邻线路电流">图A6 区域1:(a)故障线路电流；(b)故障点相邻线路电流</a></li>
                                                <li><a href="#184" data-title="图A7 区域2:(a)故障线路电流；(b)故障点相邻线路电流">图A7 区域2:(a)故障线路电流；(b)故障点相邻线路电流</a></li>
                                                <li><a href="#185" data-title="图A8 两种情况下故障电流变化率对比">图A8 两种情况下故障电流变化率对比</a></li>
                                                <li><a href="#186" data-title="图A9 区域3故障的仿真波形：(a)故障线路电流；(b)其它相邻线路电流">图A9 区域3故障的仿真波形：(a)故障线路电流；(b)其它相邻线路电流</a></li>
                                                <li><a href="#187" data-title="表A1 换流站参数">表A1 换流站参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 姚良忠,吴婧,王志冰,等.未来高压直流电网发展形态分析[J].中国电机工程学报,2014,34(34):6007-6020.YAO Liangzhong,WU Jing,WANG Zhibing,et al.Pattern analysis of future HVDC grid development[J].Proceedings of the CSEE,2014,34(34):6007-6020." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434001&amp;v=MDg5ODJDVVI3cWZadVpzRmlEaFc3ekFQeXJQYmJHNEg5WFBxNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         姚良忠,吴婧,王志冰,等.未来高压直流电网发展形态分析[J].中国电机工程学报,2014,34(34):6007-6020.YAO Liangzhong,WU Jing,WANG Zhibing,et al.Pattern analysis of future HVDC grid development[J].Proceedings of the CSEE,2014,34(34):6007-6020.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 温家良,吴锐,彭畅,等.直流电网在中国的应用前景分析[J].中国电机工程学报,2012,32(13):7-12.WEN Jialiang,WU Rui,PENG Chang,et al.Analysis of DC grid prospects in China[J].Proceedings of the CSEE,2012,32(13):7-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201213001&amp;v=MTM1MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXN3pBUHlyUGJiRzRIOVBOckk5RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         温家良,吴锐,彭畅,等.直流电网在中国的应用前景分析[J].中国电机工程学报,2012,32(13):7-12.WEN Jialiang,WU Rui,PENG Chang,et al.Analysis of DC grid prospects in China[J].Proceedings of the CSEE,2012,32(13):7-12.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 汤广福,罗湘,魏晓光.多端直流输电与直流电网技术[J].中国电机工程学报,2013,33(10):8-17.TANG Guangfu,LUO Xiang,WEI Xiaoguang.Multi-terminal HVDC and DC-grid technology[J].Proceedings of the CSEE,2013,33(10):8-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201310003&amp;v=MTIxMDBGckNVUjdxZlp1WnNGaURoVzd6QVB5clBiYkc0SDlMTnI0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         汤广福,罗湘,魏晓光.多端直流输电与直流电网技术[J].中国电机工程学报,2013,33(10):8-17.TANG Guangfu,LUO Xiang,WEI Xiaoguang.Multi-terminal HVDC and DC-grid technology[J].Proceedings of the CSEE,2013,33(10):8-17.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 李斌,何佳伟.多端柔性直流电网故障隔离技术研究[J].中国电机工程学报,2016,36(1):87-95.LI Bin,HE Jiawei.Research on the DC fault isolating technique in multi-terminal DC system[J].Proceedings of the CSEE,2016,36(1):87-95." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601012&amp;v=MzA2NDFyQ1VSN3FmWnVac0ZpRGhXN3pBUHlyUGJiRzRIOWZNcm85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         李斌,何佳伟.多端柔性直流电网故障隔离技术研究[J].中国电机工程学报,2016,36(1):87-95.LI Bin,HE Jiawei.Research on the DC fault isolating technique in multi-terminal DC system[J].Proceedings of the CSEE,2016,36(1):87-95.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 吴亚楠,吕铮,贺之渊,等.基于架空线的直流电网保护方案研究[J].中国电机工程学报,2016,36(14):3726-3733.WU Yanan,L&#220; Zheng,HE Zhiyuan,et al.Study on the protection strategies of HVDC grid for overhead line application[J].Proceedings of the CSEE,2016,36(14):3726-3733." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614004&amp;v=MjUzNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFc3ekFQeXJQYmJHNEg5Zk5xNDlGWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         吴亚楠,吕铮,贺之渊,等.基于架空线的直流电网保护方案研究[J].中国电机工程学报,2016,36(14):3726-3733.WU Yanan,L&#220; Zheng,HE Zhiyuan,et al.Study on the protection strategies of HVDC grid for overhead line application[J].Proceedings of the CSEE,2016,36(14):3726-3733.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 王新颖,汤广福,魏晓光,等.MMC-HVDC输电网用高压DC/DC变换器隔离需求探讨[J].电力系统自动化,2017,41(8):172-178.DOI:10.7500/AEPS20160805008.WANG Xinying,TANG Guangfu,WEI Xiaoguang,et al.Discussion on isolation requirement of high voltage DC/DC converter for MMC-HVDC transmission system[J].Automation of Electric Power Systems,2017,41(8):172-178.DOI:10.7500/AEPS20160805008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708027&amp;v=MjAzNzMzenFxQnRHRnJDVVI3cWZadVpzRmlEaFc3ekFJU0hUZXJHNEg5Yk1wNDlIWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王新颖,汤广福,魏晓光,等.MMC-HVDC输电网用高压DC/DC变换器隔离需求探讨[J].电力系统自动化,2017,41(8):172-178.DOI:10.7500/AEPS20160805008.WANG Xinying,TANG Guangfu,WEI Xiaoguang,et al.Discussion on isolation requirement of high voltage DC/DC converter for MMC-HVDC transmission system[J].Automation of Electric Power Systems,2017,41(8):172-178.DOI:10.7500/AEPS20160805008.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 孔明,汤广福,贺之渊.子模块混合型MMC-HVDC直流故障穿越控制策略[J].中国电机工程学报,2014,34(30):5343-5351.KONG Ming,TANG Guangfu,HE Zhiyuan.A DC fault ride-through strategy for cell-hybrid modular multilevel converter based HVDC transmission systems[J].Proceedings of the CSEE,2014,34(30):5343-5351." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201430011&amp;v=MTg4ODdmWnVac0ZpRGhXN3pBUHlyUGJiRzRIOVhQcjQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         孔明,汤广福,贺之渊.子模块混合型MMC-HVDC直流故障穿越控制策略[J].中国电机工程学报,2014,34(30):5343-5351.KONG Ming,TANG Guangfu,HE Zhiyuan.A DC fault ride-through strategy for cell-hybrid modular multilevel converter based HVDC transmission systems[J].Proceedings of the CSEE,2014,34(30):5343-5351.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 郭贤珊,李探,李高望,等.张北柔性直流电网换流阀故障穿越策略与保护定值优化[J].电力系统自动化,2018,42(24):196-205.DOI:10.7500/AEPS20180506004.GUO Xianshan,LI Tan,LI Gaowang,et al.Optimization of fault ride-through strategy and protection setting value of convert valve for Zhangbei VSC-HVDC transmission system[J].Automation of Electric Power Systems,2018,42(24):196-205.DOI:10.7500/AEPS20180506004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201824028&amp;v=MzA5NTh6QUlTSFRlckc0SDluT3E0OUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         郭贤珊,李探,李高望,等.张北柔性直流电网换流阀故障穿越策略与保护定值优化[J].电力系统自动化,2018,42(24):196-205.DOI:10.7500/AEPS20180506004.GUO Xianshan,LI Tan,LI Gaowang,et al.Optimization of fault ride-through strategy and protection setting value of convert valve for Zhangbei VSC-HVDC transmission system[J].Automation of Electric Power Systems,2018,42(24):196-205.DOI:10.7500/AEPS20180506004.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" MARTI J R.Accurate modelling of frequency-dependent transmission lines in electromagnetic transient simulations[J].Power Apparatus &amp;amp; Systems IEEE Transactions on,1982,PAS-101(1):147-157." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Accurate Modeling of Frequency Dependent Transmission Lines in Electromagnetic Transient Simulations">
                                        <b>[9]</b>
                                         MARTI J R.Accurate modelling of frequency-dependent transmission lines in electromagnetic transient simulations[J].Power Apparatus &amp;amp; Systems IEEE Transactions on,1982,PAS-101(1):147-157.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 赵西贝,许建中,苑津莎,等.一种阻感型电容换相混合式限流器[J].中国电机工程学报,2019,39(1):236-244.ZHAO Xibei,XU Jianzhong.YUAN Jinsha,et al.A resistor and reactor type capacitor commutated hybrid fault current limiter[J].Proceedings of the CSEE,2019,39(1):236-244." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201901025&amp;v=MTQ2NDJyUGJiRzRIOWpNcm85SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXN3pBUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         赵西贝,许建中,苑津莎,等.一种阻感型电容换相混合式限流器[J].中国电机工程学报,2019,39(1):236-244.ZHAO Xibei,XU Jianzhong.YUAN Jinsha,et al.A resistor and reactor type capacitor commutated hybrid fault current limiter[J].Proceedings of the CSEE,2019,39(1):236-244.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 赵西贝,许建中,苑津莎,等.一种新型电容换相混合式直流限流器[J].中国电机工程学报,2018,38(23):6915-6923.ZHAO Xibei,XU Jianzhong,YUAN Jinsha,et al.A novel capacitor commutated hybrid DC fault current limiter[J].Proceedings of the CSEE,2018,38(23):6915-6923." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823015&amp;v=MjMxNDhadVpzRmlEaFc3ekFQeXJQYmJHNEg5bk9ySTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         赵西贝,许建中,苑津莎,等.一种新型电容换相混合式直流限流器[J].中国电机工程学报,2018,38(23):6915-6923.ZHAO Xibei,XU Jianzhong,YUAN Jinsha,et al.A novel capacitor commutated hybrid DC fault current limiter[J].Proceedings of the CSEE,2018,38(23):6915-6923.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 李帅,赵成勇,许建中,等.一种新型限流式高压直流断路器拓扑[J].电工技术学报,2017,32(17):102-110.LI Shuai,ZHAO Chengyong,XU Jianzhong,et al.A new topology for current-limiting HVDC circuit breaker[J].Transactions of China Electrotechnical Society,2017,32(17):102-110." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201717011&amp;v=MTIwNjNCZmJHNEg5Yk5xSTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFc3ekFJU3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         李帅,赵成勇,许建中,等.一种新型限流式高压直流断路器拓扑[J].电工技术学报,2017,32(17):102-110.LI Shuai,ZHAO Chengyong,XU Jianzhong,et al.A new topology for current-limiting HVDC circuit breaker[J].Transactions of China Electrotechnical Society,2017,32(17):102-110.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李承昱,李帅,赵成勇,等.适用于直流电网的限流混合式直流断路器[J].中国电机工程学报,2017,37(24):7154-7162.LI Chengyu,LI Shuai,ZHAO Chengyong,et al.A novel topology of current-limiting hybrid DC circuit breaker for DC grid[J].Proceedings of the CSEE,2017,37(24):7154-7162." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724009&amp;v=MTE0MDhIOWJPcTQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXN3pBUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李承昱,李帅,赵成勇,等.适用于直流电网的限流混合式直流断路器[J].中国电机工程学报,2017,37(24):7154-7162.LI Chengyu,LI Shuai,ZHAO Chengyong,et al.A novel topology of current-limiting hybrid DC circuit breaker for DC grid[J].Proceedings of the CSEE,2017,37(24):7154-7162.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李帅,郭春义,赵成勇,等.一种具备直流故障穿越能力的低损耗MMC拓扑[J].中国电机工程学报,2017,37(23):6801-6810.LI Shuai,GUO Chunyi,ZHAO Chengyong,et al.A novel MMC topology with lower power loss and DC fault ride-through capability[J].Proceedings of the CSEE,2017,37(23):6801-6810." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201723005&amp;v=MDUwMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzd6QVB5clBiYkc0SDliT3JJOUZZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李帅,郭春义,赵成勇,等.一种具备直流故障穿越能力的低损耗MMC拓扑[J].中国电机工程学报,2017,37(23):6801-6810.LI Shuai,GUO Chunyi,ZHAO Chengyong,et al.A novel MMC topology with lower power loss and DC fault ride-through capability[J].Proceedings of the CSEE,2017,37(23):6801-6810.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 赵鹏豪,王朝亮,许建中,等.一种具有直流故障穿越能力的MMC子模块拓扑[J].电网技术,2014,38(12):3441-3446.ZHAO Penghao,WANG Chaoliang,XU Jianzhong,et al.A sub-module topology of MMC with DC fault ride-through capability[J].Power System Technology,2014,38(12):3441-3446." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201412028&amp;v=MDI3OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFc3ekFJVHJCZmJHNEg5WE5yWTlIYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         赵鹏豪,王朝亮,许建中,等.一种具有直流故障穿越能力的MMC子模块拓扑[J].电网技术,2014,38(12):3441-3446.ZHAO Penghao,WANG Chaoliang,XU Jianzhong,et al.A sub-module topology of MMC with DC fault ride-through capability[J].Power System Technology,2014,38(12):3441-3446.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 索之闻,李庚银,迟永宁,等.一种基于子模块混合型模块化多电平换流器的高压大功率DC/DC变换器[J].中国电机工程学报,2015,35(14):3577-3585.SUO Zhiwen,LI Gengyin,CHI Yongning,et al.A cell-hybrid modular multilevel converter based high-voltage high-power DC/DC converter[J].Proceedings of the CSEE,2015,35(14):3577-3585." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514013&amp;v=MDAzNTh6QVB5clBiYkc0SDlUTnE0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         索之闻,李庚银,迟永宁,等.一种基于子模块混合型模块化多电平换流器的高压大功率DC/DC变换器[J].中国电机工程学报,2015,35(14):3577-3585.SUO Zhiwen,LI Gengyin,CHI Yongning,et al.A cell-hybrid modular multilevel converter based high-voltage high-power DC/DC converter[J].Proceedings of the CSEE,2015,35(14):3577-3585.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" ZENG R,XU L,YAO L.DC/DC converters based on hybrid MMC for HVDC grid interconnection[C]// 11th IET International Conference on AC and DC Power Transmission,February 10-12,2015,Birmingham,UK." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC/DC converters based on hybrid MMC for HVDC grid interconnection">
                                        <b>[17]</b>
                                         ZENG R,XU L,YAO L.DC/DC converters based on hybrid MMC for HVDC grid interconnection[C]// 11th IET International Conference on AC and DC Power Transmission,February 10-12,2015,Birmingham,UK.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 董新洲,汤兰西,施慎行,等.柔性直流输电网线路保护配置方案[J].电网技术,2018,42(6):1752-1759.DONG Xinzhou,TANG Lanxi,SHI Shenxing,et al.Configuration scheme of transmission line protection for flexible HVDC grid[J].Power System Technology,2018,42(6):1752-1759." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806008&amp;v=MDkxODFUckJmYkc0SDluTXFZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzd6QUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         董新洲,汤兰西,施慎行,等.柔性直流输电网线路保护配置方案[J].电网技术,2018,42(6):1752-1759.DONG Xinzhou,TANG Lanxi,SHI Shenxing,et al.Configuration scheme of transmission line protection for flexible HVDC grid[J].Power System Technology,2018,42(6):1752-1759.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 张峻榤,向往,饶宏,等.含直流断路器的架空柔性直流电网直流故障保护方案研究[J].中国电机工程学报,2018,38(16):4631-4645.ZHANG Junjie,XIANG Wang,RAO Hong,et al.Research on DC fault protection scheme of overhead MMC based DC grid with DC circuit breaker[J].Proceedings of the CSEE,2018,38(16):4631-4645." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201816001&amp;v=MDYwMjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXN3pBUHlyUGJiRzRIOW5OcVk5RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         张峻榤,向往,饶宏,等.含直流断路器的架空柔性直流电网直流故障保护方案研究[J].中国电机工程学报,2018,38(16):4631-4645.ZHANG Junjie,XIANG Wang,RAO Hong,et al.Research on DC fault protection scheme of overhead MMC based DC grid with DC circuit breaker[J].Proceedings of the CSEE,2018,38(16):4631-4645.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 王艳婷,张保会,范新凯.柔性直流电网架空线路快速保护方案[J].电力系统自动化,2016,40(21):13-19.WANG Yanting,ZHANG Baohui,FAN Xinkai.Fast protection scheme for overhead transmission lines of VSC-based HVDC grid[J].Automation of Electric Power Systems,2016,40(21):13-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621003&amp;v=MDkzNzFPcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXN3pBSVNIVGVyRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         王艳婷,张保会,范新凯.柔性直流电网架空线路快速保护方案[J].电力系统自动化,2016,40(21):13-19.WANG Yanting,ZHANG Baohui,FAN Xinkai.Fast protection scheme for overhead transmission lines of VSC-based HVDC grid[J].Automation of Electric Power Systems,2016,40(21):13-19.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" AN Ting,ZHOU Xiao,HAN Congda,et al.A DC grid Benchmark model for studies of interconnection of power systems[J].CSEE Journal of Power and Energy Systems,2015,1(4):101-109." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A DC grid benchmark model for studies of interconnection of power systems">
                                        <b>[21]</b>
                                         AN Ting,ZHOU Xiao,HAN Congda,et al.A DC grid Benchmark model for studies of interconnection of power systems[J].CSEE Journal of Power and Energy Systems,2015,1(4):101-109.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 严胜,罗湘,贺之渊.直流电网核心装备及关键技术展望[J].电力系统自动化,2019,43(3):205-215.DOI:10.7500/AEPS 20180508006.YAN Sheng,LUO Xiang,HE Zhiyuan.Prospect of DC grid core equipment and key technology[J].Automation of Electric Power Systems,2019,43(3):205-215.DOI:10.7500/AEPS 20180508006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903028&amp;v=MDY1NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXN3pBSVNIVGVyRzRIOWpNckk5SGJJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         严胜,罗湘,贺之渊.直流电网核心装备及关键技术展望[J].电力系统自动化,2019,43(3):205-215.DOI:10.7500/AEPS 20180508006.YAN Sheng,LUO Xiang,HE Zhiyuan.Prospect of DC grid core equipment and key technology[J].Automation of Electric Power Systems,2019,43(3):205-215.DOI:10.7500/AEPS 20180508006.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" LIU G,XU F,XU Z,et al.Assembly HVDC breaker for HVDC grids with modular multilevel converters[J].IEEE Transactions on Power Electronics,2017,32(2):931-941." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assembly HVDC breaker for HVDC grids with modular multilevel converters">
                                        <b>[23]</b>
                                         LIU G,XU F,XU Z,et al.Assembly HVDC breaker for HVDC grids with modular multilevel converters[J].IEEE Transactions on Power Electronics,2017,32(2):931-941.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" HASSANPOOR A,H&#196;FNER J,JACOBSON B.Technical assessment of load commutation switch in hybrid HVDC breaker[J].IEEE Transactions on Power Electronics,2015,30(10):5393-5400." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Technical assessment of load commutation switch in hybrid HVDC breaker">
                                        <b>[24]</b>
                                         HASSANPOOR A,H&#196;FNER J,JACOBSON B.Technical assessment of load commutation switch in hybrid HVDC breaker[J].IEEE Transactions on Power Electronics,2015,30(10):5393-5400.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" LI R,XU L,HOLLIDAY D,et al.Continuous operation of radial multiterminal HVDC systems under DC fault[J].IEEE Transactions on Power Delivery,2016,31(1):351-361." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Continuous operation of radial multitermianl HVDC systems under DC fault">
                                        <b>[25]</b>
                                         LI R,XU L,HOLLIDAY D,et al.Continuous operation of radial multiterminal HVDC systems under DC fault[J].IEEE Transactions on Power Delivery,2016,31(1):351-361.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" LI C,ZHAO C,XU J,et al.A pole-to-pole short-circuit fault current calculation method for DC grids[J].IEEE Transactions on Power Systems,2017,32(6):4943-4953." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A pole-to-pole short-circuit fault current calculation method for DC grids">
                                        <b>[26]</b>
                                         LI C,ZHAO C,XU J,et al.A pole-to-pole short-circuit fault current calculation method for DC grids[J].IEEE Transactions on Power Systems,2017,32(6):4943-4953.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),195-207 DOI:10.7500/AEPS20180826003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">含多类型故障限流设备动作的直流电网保护时序配合</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E6%80%9D%E4%B8%9E&amp;code=39003149&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱思丞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%88%90%E5%8B%87&amp;code=07499599&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵成勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E5%BB%BA%E4%B8%AD&amp;code=26688844&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许建中</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>柔性直流电网作为新能源并网的有效手段,要求能够可靠开断直流故障电流。直流电网中配置的多种类型故障限流设备间的故障保护时序配合亟须研究。文中基于直流电网直流线路双极短路故障,研究了故障限流器、直流断路器、半桥全桥混合型模块化多电平换流器以及DC/DC变换器这几类多类型故障限流设备的故障保护时序配合。针对包含环网状以及辐射状结构的复合型多端直流电网系统中的不同区域,配置不同类型的故障限流设备,同时采用检测故障电流变化率的方法判断直流断路器是否可靠动作。根据不同的故障区域,提出了相应的故障限流设备间的保护时序配合方案,并且考虑了部分限流设备如直流断路器拒动后其他限流设备的动作逻辑。在PSCAD/EMTDC仿真中验证了提出的直流电网中多类型限流设备保护时序的可靠性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E7%9B%B4%E6%B5%81%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性直流电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%9D%E6%8A%A4%E6%97%B6%E5%BA%8F%E9%85%8D%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">保护时序配合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E9%99%90%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障限流器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B7%E5%90%88%E5%9E%8B%E6%A8%A1%E5%9D%97%E5%8C%96%E5%A4%9A%E7%94%B5%E5%B9%B3%E6%8D%A2%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">混合型模块化多电平换流器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E6%96%AD%E8%B7%AF%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流断路器;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    朱思丞（1994—），男，硕士研究生，主要研究方向：高压柔性直流输电。E-mail:zsc4572@126.com;
                                </span>
                                <span>
                                    赵成勇（1964—），男，教授，博士生导师，主要研究方向：高压直流输电与柔性直流输电技术。E-mail:chengyongzhao@ncepu.edu.cn;
                                </span>
                                <span>
                                    *许建中（1987—），男，通信作者，副教授，主要研究方向：柔性直流输电和直流电网技术。E-mail:xujianzhong@ncepu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-26</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2018YFB0904604);</span>
                                <span>国家自然科学基金资助项目(51777072);</span>
                    </p>
            </div>
                    <h1><b>Time-sequence Coordination of Protection in DC Grid with Multi-type Fault Current Limiting Devices</b></h1>
                    <h2>
                    <span>ZHU Sicheng</span>
                    <span>ZHAO Chengyong</span>
                    <span>XU Jianzhong</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>As an effective means for renewable energy integration, the flexible DC grids requires reliable breaking of DC fault current. The time-sequence coordination of fault protection among various fault current limiting devices in the DC grid needs to be studied. In this paper, based on the pole-to-pole short circuit faults in DC grid, the time-sequence of fault protection of multi-type fault current limiting devices such as fault current limiters, DC circuit breakers(DCCB), DC/DC converters and hybrid modular multi-level converters composed of half-bridge and full-bridge sub-modules are studied. Current limiting devices are configured for different areas of the compound multi-terminal DC grid system including the meshed network and radial structure. In the meanwhile, the detection method of the change rate of fault currents is used to determine whether the DCCB is operating reliably. According to different fault areas, the time-sequence coordination plan between fault current limiting devices is proposed, and some current limiting devices are considered such as the action logic of other devices when DCCBs refuse to operate. The PSCAD/EMTDC simulation results verify the reliability and validity of the time-sequence logics of multi-type current limiting devices protection in the DC grid.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20DC%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible DC grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=time-sequence%20coordination%20of%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">time-sequence coordination of protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20current%20limiter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault current limiter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hybrid%20modular%20multi-level%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hybrid modular multi-level converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20circuit%20breaker(DCCB)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC circuit breaker(DCCB);</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-26</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2018YFB0904604);</span>
                                <span>National Natural Science Foundation of China(No.51777072);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">基于模块化多电平换流器(modular multilevel converter,MMC)的柔性直流电网,在光伏和风电等新能源大规模接入电网领域应用前景广阔<citation id="152" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。柔性直流电网主要由电力电子设备组成,是一个“低惯量”的系统<citation id="149" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。直流电网的直流故障电流上升速度快、幅值大<citation id="150" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。保护系统需要极高的响应速度,要求能够在2 ms内检测出故障<citation id="151" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">直流电网系统中许多设备都具备故障电流抑制作用,可以将它们称为多类型故障限流设备,包括:①故障限流器(fault current limiter,FCL);②具备限流作用的直流断路器(DC circuit breaker,DCCB);③具备故障清除能力的换流器;④DC/DC变换器;⑤换流站桥臂电抗器、直流线路电抗器等。</p>
                </div>
                <div class="p1">
                    <p id="57">在检测到故障后,跳开故障线路两侧的直流断路器就可以快速有效地隔离故障<citation id="153" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。在直流线路中配置故障限流器是限制故障电流上升的一种有效途径,可以使故障电流在故障线路切除前保持在系统电力电子设备允许范围内,并且降低对直流断路器切除故障动作时间、开断容量等方面的要求。</p>
                </div>
                <div class="p1">
                    <p id="58">DC/DC变换器起到了直流联网的作用,可以连接不同电压等级的直流系统<citation id="154" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。在直流故障期间,DC/DC变换器可以起到故障区域隔离和辅助非故障区域功率快速恢复的作用。由半桥子模块和全桥子模块为基本单元的子模块混合型MMC(简称混合型MMC),兼具良好的故障清除能力和经济性<citation id="155" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="59">目前在建的张北柔性直流示范工程是柔性直流电网系统<citation id="156" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>,并没有配置故障限流器、混合型MMC和DC/DC等故障限流设备。在直流电网限流及保护方面的研究有:①故障限流设备拓扑研究,文献<citation id="162" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</citation>分别介绍了几类故障限流设备具体拓扑;②故障隔离技术要求,文献<citation id="157" type="reference">[<a class="sup">18</a>]</citation>讨论了直流电网后备保护的技术要求,文献<citation id="158" type="reference">[<a class="sup">4</a>]</citation>探讨了基于直流断路器以及换流器等不同方式的故障隔离技术的技术要求;③具体保护方案,文献<citation id="159" type="reference">[<a class="sup">5</a>]</citation>分析半桥型换流器和直流断路器、自清除换流器和直流快速开关2种方案的适用性,文献<citation id="160" type="reference">[<a class="sup">19</a>]</citation>设计含故障识别、故障选极和直流断路器多次重合闸判据的线路保护方案,文献<citation id="161" type="reference">[<a class="sup">20</a>]</citation>提出了采用架空线输电、适用于全网配置直流断路器的直流电网线路快速保护方案。</p>
                </div>
                <div class="p1">
                    <p id="60">以上文献仅涉及具体限流设备拓扑以及直流电网的线路保护方案,有必要在包含环网状、辐射状等结构的直流电网中,进行多类型的故障限流设备之间的保护时序配合研究。后备保护作为主保护的补充和配合,在主保护拒动时,需要快速可靠地动作,以在时序上配合直流线路主保护。本文基于复合型多端直流电网拓扑,根据不同的故障区域,配置不同的故障限流设备,研究了故障限流器、直流断路器、混合型MMC以及DC/DC变换器这几类故障限流设备之间的保护时序配合,最后通过仿真验证所提方案的合理性。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>1</b> 柔性直流电网</h3>
                <h4 class="anchor-tag" id="62" name="62"><b>1.1</b> 柔性直流电网模型</h4>
                <div class="p1">
                    <p id="63">柔性直流电网网架结构在不断扩展当中<citation id="163" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,未来的直流电网会朝着多电压等级、多端换流站接入的方向发展。本文所研究的柔性直流电网如图1所示。</p>
                </div>
                <div class="area_img" id="64">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 复合型多端直流电网模型以及故障分区示意图" src="Detail/GetImg?filename=images/DLXT201921024_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 复合型多端直流电网模型以及故障分区示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of compound multi-terminal 
DC grid model and fault partition</b></p>

                </div>
                <div class="p1">
                    <p id="65">DC/DC变换器将直流电网分为上、下两层,上层换流站C1至C3构成一个环网状的结构,换流站为双极结构,采用半桥型子模块;下层换流站C4至C6构成不同直流电压等级的多端直流系统结构,换流站为对称单极结构,采用混合型子模块。其中,换流站C1和C4有功类控制采用定直流电压控制;其余换流站有功类控制采用定有功功率控制;全网的无功类控制均采用定无功功率控制。线路的直流电抗器参数为75 mH,换流站参数见附录A表A1,混合型MMC中半桥和全桥子模块配比为1∶1。</p>
                </div>
                <div class="p1">
                    <p id="66">未来随着直流电网基础理论体系的完善,直流电网中的关键核心设备,如自清除型换流器、高压直流断路器、大容量DC/DC变换器等将会发挥越来越大的作用<citation id="164" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>1.2</b> 柔性直流电网中的主要设备</h4>
                <h4 class="anchor-tag" id="68" name="68">1)直流线路</h4>
                <div class="p1">
                    <p id="69">直流线路采用基于相域频变特性的高压直流输电架空线模型<citation id="165" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>,配置如附录A图A1所示。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70">2)高压直流断路器</h4>
                <div class="p1">
                    <p id="71">兼具低损耗和快速切断能力的混合式高压直流断路器具有良好的应用前景,本文采用ABB公司提出的混合式直流断路器拓扑<citation id="166" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,具备一定的工程应用意义,其拓扑结构如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="72">其工作原理为:在正常运行过程中,电流只流过由负荷转换开关与快速机械式隔离开关组成的支路1。当发生直流故障时,给负荷转换开关闭锁信号并导通主断路器,使故障电流转移到主断路器(支路2)中,同时打开快速隔离开关,该故障电流转移时间一般为2 ms<citation id="167" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。待快速隔离开关完全打开后,控制主断路器闭锁,断开故障电流。其中,主断路器中的耗能支路耗散故障回路中的能量。成功分断后,较小的剩余电流将由隔离开关断开,从而完成整个故障电流开断过程。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73">3)混合型MMC模型</h4>
                <div class="p1">
                    <p id="74">由半桥子模块和全桥子模块混合构成的单端MMC及其子模块拓扑如附录A图A3所示,一相桥臂由一定数量配比的2种子模块拓扑构成,通过子模块投切输出交直流电压,实现交直流能量转换。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75">4)DC/DC变换器拓扑</h4>
                <div class="p1">
                    <p id="76">目前常见的高压DC/DC变换器是基于半桥型MMC的拓扑结构<citation id="168" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。基本的半桥式DC/DC变换器如附录A图A4所示,两侧端口分别连接2个电压等级不同的直流系统,它能够实现直流电压变换、功率双向流动以及故障隔离等功能。半桥式DC/DC变换器在直流线路故障期间闭锁两侧换流站可以起到故障隔离的作用<citation id="169" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>2 直流电网各故障区域故障限流设备的配置</b></h3>
                <div class="p1">
                    <p id="78">如图1所示,上层环网中,直流线路采用故障限流器和直流断路器的配置;下层多端直流系统中,直流线路采用机械式开关的配置;在故障期间,控制闭锁DC/DC变换器的两侧换流站可以隔离故障区域。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>2.1</b> 双极短路故障特性分析</h4>
                <div class="p1">
                    <p id="80">在发生严重的双极直流短路故障后,换流器内的子模块电容的快速放电会导致直流电流迅速上升。若没有及时隔离故障线路,会造成绝缘栅双极型晶体管(IGBT)等电力电子器件损毁,危害系统运行的稳定性<citation id="170" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。在故障发生后8 ms内,在换流器闭锁前,故障电流主要为子模块电容放电,交流系统的馈入电流相对较小<citation id="171" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="81">故障电流主要是由故障点两侧的近端换流站馈流构成,远端换流站馈入电流占比相对较小<citation id="172" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。因此对于上层环网,发生故障后主保护优先动作故障线路两侧的故障限流器和直流断路器。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.2</b> 半桥型<b>MMC</b>的保护策略</h4>
                <div class="p1">
                    <p id="83">相较于全桥子模块,半桥子模块不具备负电平输出能力,即不具备直流故障穿越能力,适用于隔离直流故障依赖直流断路器动作的场合。在直流侧发生短路故障后,需要在故障线路两侧加装直流断路器用以在故障后断开故障电流。</p>
                </div>
                <div class="p1">
                    <p id="84">在检测到直流线路故障后,先投入故障限流器,并同时触发启动直流断路器。电阻型的故障限流器可以在动作后抑制故障电流的上升率,当直流断路器中的故障电流被完全转移至主断路器支路上时,闭锁主断路器支路切断故障电流。在主断路器动作前投入故障限流器,可以有效地减小直流断路器的切断电流大小,降低直流断路器切断故障电流时的热过载。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>2.3</b> 混合型<b>MMC</b>的保护策略</h4>
                <div class="p1">
                    <p id="86">混合型MMC利用全桥子模块可以输出负电平的特点,实现无闭锁穿越直流故障控制。无闭锁故障穿越的核心思想是通过闭环控制直流电压在0附近振荡,动态实现直流母线电流<i>i</i><sub>dc</sub> 为0<citation id="173" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。该控制方式需要故障点两侧直流母线相连的全部换流站共同参与故障穿越。尽管全网会短时供电中断,但是可以降低线路隔离直流故障时直流断路器的开断容量,在一定程度上避免故障过电流。等待故障电流降为0后,故障线路可由机械式开关断开。</p>
                </div>
                <h3 id="87" name="87" class="anchor-tag"><b>3</b> 直流电网多类型故障限流设备时序配合</h3>
                <div class="p1">
                    <p id="88">在直流电网中,混合型MMC、故障限流器、DC/DC变换器以及直流断路器都具备在故障后抑制故障电流的能力,均称为多类型的故障限流设备。直流电网系统发生直流线路故障,保护需要这些故障限流设备进行配合动作。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>3.1</b> 直流电网故障分区</h4>
                <div class="p1">
                    <p id="90">在判断故障线路和识别故障区域后,应立即动作相应的保护设备切除故障线路。本文研究的重点是在检测到故障后,直流电网故障分区中的故障限流设备的保护配合方法,因此本文统一将故障检测时间设置为2 ms,满足直流电网保护速动性的要求<citation id="174" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="91">直流电网中的限流设备时序配合方法的主要目的,是当直流电网系统某一区域发生直流线路故障且存在一个或多个限流设备拒动时,其余区域的故障限流设备能够迅速动作,并且保证不过分扩大故障区域的前提下隔离直流故障,尽可能地缩小故障区域,最大限度地保护直流电网的安全稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="92">图1中还包含了复合型多端直流电网的直流故障分区情况。上层环网包含区域1和区域2,下层多端直流系统包含区域3,总共分为3个故障区域。区域1在直流电网上层环网的区域,其没有直流线路与DC/DC变换器的直流侧直接相连;区域2尽管在上层环网的区域,与区域1不同的是,其直流线路与DC/DC变换器的直流侧直接相连;区域3是直流电网下层的辐射状多端直流系统,其中一端连接到DC/DC变换器直流出口侧。</p>
                </div>
                <div class="p1">
                    <p id="93">故障限流设备的保护时序配合方案需要根据直流电网中的不同故障发生区域进行设计,从而保证有效地隔离故障线路。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>3.2</b> 适用于直流断路器配合的故障判断方法</h4>
                <div class="p1">
                    <p id="95">换流器为半桥型MMC的上层环网采用故障限流器和直流断路器的配置,在直流故障隔离过程中,故障断路器拒动时,需要动作相应的后备保护设备。</p>
                </div>
                <div class="p1">
                    <p id="96">虽然故障限流器可以有效地降低直流断路器的切断容量,但是故障限流器拒动会导致直流断路器切断的故障电流偏大,从而可能导致直流断路器拒动,并且直流断路器也有可能因为自身的机械式故障或者故障保护信号的传输和接收设备失效而拒动,最终导致故障线路无法清除而故障区域进一步扩大。当发生故障时,需要先判断故障区域。直流断路器的可靠动作是故障有效隔离的重要保障,需要判断直流断路器是否有拒动,可以在发生故障后进行电流变化率检测。其原理如图2所示。</p>
                </div>
                <div class="area_img" id="97">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 故障判断方法原理图" src="Detail/GetImg?filename=images/DLXT201921024_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 故障判断方法原理图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Principle diagram of fault judgment method</b></p>

                </div>
                <div class="p1">
                    <p id="98">在<i>t</i><sub>0</sub>时刻发生直流线路双极短路故障,故障电流会开始迅速上升。考虑到架空线相频特性的影响,故障电流上升过程中会有较小的波动,如图2中的橙色虚线所示。但在故障发生的几个毫秒内,故障电流变化率的绝对值|d<i>i</i>/d<i>t</i>|总体保持在一定的范围内,且故障电流呈现一个上升的趋势。故障电流在直流断路器动作后会开始迅速衰减至0,因此故障电流在直流断路器动作前后存在一个明显的拐点,即故障电流变化率在此刻发生突变。可以根据故障电流变化率判断直流断路器是否正常动作。其保护逻辑如式(1)所示。</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>d</mtext><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">(</mo><mi>t</mi><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false">)</mo><mo>-</mo><mi>i</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>&lt;</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>断</mtext><mtext>路</mtext><mtext>器</mtext><mtext>正</mtext><mtext>常</mtext><mtext>动</mtext><mtext>作</mtext><mo>,</mo><mtext>检</mtext><mtext>测</mtext><mtext>结</mtext><mtext>束</mtext></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>d</mtext><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">(</mo><mi>t</mi><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false">)</mo><mo>-</mo><mi>i</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>&gt;</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>断</mtext><mtext>路</mtext><mtext>器</mtext><mtext>不</mtext><mtext>正</mtext><mtext>常</mtext><mtext>动</mtext><mtext>作</mtext><mo>,</mo><mtext>后</mtext><mtext>备</mtext><mtext>断</mtext><mtext>路</mtext><mtext>器</mtext><mtext>动</mtext><mtext>作</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>T</i><sub>S</sub>为采样间隔;<i>i</i>(<i>t</i>)为故障电流;<i>D</i><sub>set</sub>为故障电流变化率差值的整定值。</p>
                </div>
                <div class="p1">
                    <p id="101">在直流断路器的主断路器动作前后,若检测出故障电流变化率发生突变,表明直流断路器正常动作,不需动作后备直流断路器,则该检测结束;若故障电流变化率不发生突变,表明直流断路器未正常动作,需要动作后备直流断路器来隔离故障。该故障判断方法的保护逻辑如附录A图A5所示。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>3.3 含故障限流设备动作的直流电网保护配合策略</b></h4>
                <div class="p1">
                    <p id="103">故障限流保护设备的可靠动作是保证直流电网系统在发生故障后快速清除故障线路并快速恢复的重要方式。若部分故障限流设备发生拒动,应该配备相应的后备保护以防止故障区域进一步扩大。图1中各个区域故障合理的保护配合方案如下。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>3.3.1</b> 上层环网直流系统</h4>
                <h4 class="anchor-tag" id="105" name="105">1)区域1发生直流故障</h4>
                <div class="p1">
                    <p id="106">区域1的保护逻辑如图3(a)所示。区域1中可能在线路L12或者L23上发生直流故障,以线路L12为例进行说明。</p>
                </div>
                <div class="p1">
                    <p id="107">如果故障限流设备正常动作,若检测到线路L12上某一点发生双极短路故障,则故障点两侧的故障限流器先动作,同时给直流断路器发动作指令,2 ms后故障电流转移至主断路器支路,并闭锁主断路器关断故障电流。此时不需要闭锁DC/DC变换器两侧换流站,故障也不会进一步传播至下层的多端直流系统,故障有效地被限制在故障线路区域内。</p>
                </div>
                <div class="p1">
                    <p id="108">如果线路L12上的故障限流器在发生直流故障后拒动,有可能导致故障线路两侧直流断路器在切断故障电流时,由于故障电流过大而无法正常切断故障电流,且直流断路器也可能由于其他原因而拒动。若故障线路的直流断路器拒动,需要邻近线路的直流断路器配合防止故障区域进一步扩大。此时线路L23和线路LD1以及换流站C1和C2直流出口侧的直流断路器需要立即动作,可以将这些直流断路器称为线路L12的后备直流断路器。</p>
                </div>
                <div class="area_img" id="109">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 上层环网区域1和区域2的故障保护流程图" src="Detail/GetImg?filename=images/DLXT201921024_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 上层环网区域1和区域2的故障保护流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of fault protection of Area 1 and 
Area 2 in upper meshed grid</b></p>

                </div>
                <h4 class="anchor-tag" id="110" name="110">2)区域2发生直流故障</h4>
                <div class="p1">
                    <p id="111">区域2的保护逻辑,如图3(b)所示。上层环网中,DC/DC变换器直流侧出口连接多条直流线路,分别为线路LD1和LD3。正常情况下,若在线路LD1或LD3上发生直流故障,DC/DC变换器故障侧的换流站中子模块电容会向故障点馈流。以线路LD3为例,保证故障线路两端的故障限流器和直流断路器正常动作即可清除故障线路。</p>
                </div>
                <div class="p1">
                    <p id="112">如果在发生故障后线路LD3上的故障限流器拒动,而且直流断路器也拒动。此时首先需要DC/DC变换器闭锁其两侧换流站,从而阻止DC/DC变换器故障侧的换流站向故障点馈流,实现上层直流系统和下层直流系统的故障隔离;然后需要线路LD1和L23以及换流站直流出口侧的直流断路器动作,防止故障区域进一步扩大,可以称这些直流断路器为线路LD3的后备直流断路器。</p>
                </div>
                <div class="p1">
                    <p id="113">对于区域1和区域2而言,考虑最严重的情况,如果这2个区域的后备直流断路器均拒动,则需要闭锁DC/DC变换器两侧换流站以隔离故障区域。换流器子模块中的IGBT自身也有过流闭锁保护,以防过流烧毁器件。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>3.3.2</b> 下层多端直流系统</h4>
                <div class="p1">
                    <p id="115">下层多端直流系统,即为区域3的保护逻辑,如图4所示。</p>
                </div>
                <div class="area_img" id="116">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 区域3的故障保护流程图" src="Detail/GetImg?filename=images/DLXT201921024_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 区域3的故障保护流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flow chart of fault protection in area 3</b></p>

                </div>
                <div class="p1">
                    <p id="117">若在线路LD5上发生直流故障,此时DC/DC变换器需要闭锁两侧换流站,同时换流站C4,C5和C6投入无闭锁穿越控制,并用机械式开关断开故障线路。等待故障线路切除后,换流站C4恢复正常控制独立接入上层电网。</p>
                </div>
                <div class="p1">
                    <p id="118">若在线路L56上发生直流故障,与线路LD5发生故障的时序配合类似,等待故障线路切除后,换流站C6作为孤站不输送功率,换流站C4和C5恢复正常控制继续接入上层电网运行。</p>
                </div>
                <div class="p1">
                    <p id="119">针对直流电网系统的不同故障区域,配置不同的故障限流设备,并配以不同的保护策略以及后备保护策略,下面在仿真中进行验证。</p>
                </div>
                <h3 id="120" name="120" class="anchor-tag"><b>4 仿真分析</b></h3>
                <div class="p1">
                    <p id="121">在PSCAD/EMTDC环境下搭建了如图1所示的复合型六端柔性直流电网仿真模型。设<i>t</i><sub>0</sub>=2.0 s时线路发生双极短路故障,<i>t</i><sub>1</sub>=2.002 s时检测到直流故障。</p>
                </div>
                <div class="p1">
                    <p id="122">对于上层环网系统来说,需要触发启动故障限流器,并同时触发故障线路以及邻近线路和换流站出口侧的后备直流断路器;对下层多端系统来说,需要给DC/DC变换器闭锁信号以及混合型MMC换流站投入无闭锁穿越控制。针对直流电网中不同的故障区域,分别做了相应的仿真分析。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>4.1</b> 上层环网故障限流设备时序配合方法验证</h4>
                <h4 class="anchor-tag" id="124" name="124">1)时序配合验证</h4>
                <div class="p1">
                    <p id="125">对于上层环网系统,直流线路故障后需要故障限流器和直流断路器配合动作。</p>
                </div>
                <div class="p1">
                    <p id="126">若在区域1发生直流故障,以线路L23、换流站C2出口侧发生双极短路故障为例,故障限流设备是否可靠动作的故障电流如附录A图A6所示。</p>
                </div>
                <div class="p1">
                    <p id="127">若设备均正常动作,在<i>t</i><sub>1</sub>=2.002 s时由于故障限流器投入限流电阻,故障电流的上升率明显减小。在<i>t</i><sub>2</sub>=2.004 s时电流会开始逐渐衰减至0,会出现明显的拐点。若故障限流器拒动,则故障电流在<i>t</i><sub>2</sub>时的值会高于设备正常动作时的值。此时若直流断路器拒动,则故障电流会继续增大,需要故障点相邻线路LD3和L12的直流断路器配合动作,防止故障区域进一步扩大。</p>
                </div>
                <div class="p1">
                    <p id="128">若在区域2发生直流故障,以线路LD1换流站C1出口侧发生双极短路故障为例,故障限流设备是否可靠动作的故障电流如附录A图A7所示。</p>
                </div>
                <div class="p1">
                    <p id="129">若设备均正常动作,故障电流情况与上述分析类似。若故障限流器拒动导致直流断路器切除故障电流过大而拒动,此时需要故障点相邻线路LD3和L12的直流断路器配合动作,且DC/DC变换器需要闭锁两侧换流站,防止故障区域进一步扩大。如附录A图A7(b)所示,DC/DC变换器故障侧直流母线出口电流在换流站闭锁后逐渐衰减为0。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130">2)直流断路器有无正常动作验证</h4>
                <div class="p1">
                    <p id="131">本文验证电流变化率检测的正确性和有效性。以线路L23、换流站C2出口侧发生双极短路故障为例。直流断路器有无正常动作的故障电流变化率情况如附录A图A8所示,故障电流变化率差值的整定值<i>D</i><sub>set</sub> 可设置为-10 kA/ms。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176">4.2 下层多端系统故障限流设备时序配合方法验证</h4>
                <div class="p1">
                    <p id="132">以线路L56、换流站C5出口侧发生双极短路故障为例,相应的仿真结果如附录A图A9所示。</p>
                </div>
                <div class="p1">
                    <p id="133">在<i>t</i><sub>0</sub>=2.0 s时发生直流双极短路故障,故障定位检测到是区域3。<i>t</i><sub>1</sub>=2.002 s时,DC/DC变换器闭锁两侧换流站,同时全部的混合型MMC换流站投入无闭锁穿越控制,经过约13 ms(2.015 s时刻左右),故障线路电流控制为0,使机械式开关断开故障线路,随后恢复正常控制信号。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>4.3 复合型多端直流电网故障限流设备的时序配合</b></h4>
                <div class="p1">
                    <p id="135">根据复合型多端直流电网中各个故障区域的保护配合流程图以及上述仿真的结果,可以得到各个故障区域相应的时序配合图,其中涉及了在限流设备正常动作以及拒动的情况下,保护动作以及闭锁等具体的时间,如图5所示。图中灰色阴影部分表示设备拒动下的后备保护。</p>
                </div>
                <div class="area_img" id="136">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 复合型多端直流电网的时序配合图" src="Detail/GetImg?filename=images/DLXT201921024_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 复合型多端直流电网的时序配合图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Diagram of timing logics of compound 
multi-terminal DC grid</b></p>

                </div>
                <div class="p1">
                    <p id="137">图5中,粗线表示不同类型故障限流设备作用的时间。图中各段粗线的含义如下。</p>
                </div>
                <div class="p1">
                    <p id="138">1)区域1:1-1表示故障检测的时间;1-2表示故障限流器作用的时间;1-3表示故障线路两端的直流断路器动作直至故障线路被切断的时间;1-4表示在故障线路限流设备拒动的情况下,后备直流断路器动作直至故障被隔离的时间。</p>
                </div>
                <div class="p1">
                    <p id="139">2)区域2:2-1至2-4与1-1至1-4表示的相同;2-5表示DC/DC变换器在故障限流设备拒动的情况下,闭锁自身两侧换流站直至直流出口侧电流降为0的时间。</p>
                </div>
                <div class="p1">
                    <p id="140">3)区域3:3-1表示故障检测的时间;3-2表示所有混合型MMC同时投入无闭锁故障穿越控制直至故障电流降为零的时间;3-3表示DC/DC变换器闭锁自身两侧换流站直至故障电流降为0的时间;3-4表示机械式开关作用的时间。</p>
                </div>
                <div class="p1">
                    <p id="141">在复合型多端直流电网中,根据不同的故障区域,不同的故障限流设备需要互相配合动作,合理的时序配合策略可以有效地隔离故障。</p>
                </div>
                <h3 id="142" name="142" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="143">本文在复合型多端柔性直流电网中,提出了含故障限流器、直流断路器、混合型MMC和DC/DC变换器这几类多类型故障限流设备的保护时序配合方法,并且针对直流断路器隔离故障时存在拒动,采用检测故障电流变化率用于判断直流断路器是否可靠动作。得出了如下结论。</p>
                </div>
                <div class="p1">
                    <p id="144">1)根据复合型多端直流电网的结构特点,提出相应的故障分区方法。根据直流线路故障点判断故障位置所处的区域,进而采取相应的保护策略,可以有效可靠地隔离直流故障。</p>
                </div>
                <div class="p1">
                    <p id="145">2)根据所提出的直流电网拓扑,对于环网中的半桥型MMC,线路采用故障限流器和直流断路器的配置;对于多端系统中的混合型MMC,线路采用机械式开关的配置。针对复合型多端直流电网的网架拓扑结构,合理地在不同的区域配置了各种多类型限流设备,结合不同类型的故障限流设备的特性,提出相应的保护时序配合方法。</p>
                </div>
                <div class="p1">
                    <p id="146">3)采用检测故障电流变化率判断直流断路器是否可靠动作。若存在直流断路器拒动则快速启动后备保护方案,从而有效快速地隔离直流故障。</p>
                </div>
                <div class="p1">
                    <p id="147">4)本文所提出的故障处理方式是和故障分区紧密联系的,因此故障处理的时序配合方法具备普适性。然而本文仅考虑了故障后的保护配合策略,故障清除后的限流设备重合闸和系统快速恢复方案有待进一步研究,对构建一套完整的直流电网故障限流、故障清除、故障后系统恢复方案,具有重要的意义。</p>
                </div>
                <div class="p1">
                    <p id="148">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="175" name="175" class="anchor-tag">附录A</h3>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 架空线模型配置" src="Detail/GetImg?filename=images/DLXT201921024_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 架空线模型配置  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Configuration of the utilized overhead line model</p>

                </div>
                <div class="area_img" id="178">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 混合式高压直流断路器拓扑" src="Detail/GetImg?filename=images/DLXT201921024_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 混合式高压直流断路器拓扑  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Structure of hybrid high-voltage DCCB</p>

                </div>
                <div class="area_img" id="179">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 混合型MMC及子模块拓扑" src="Detail/GetImg?filename=images/DLXT201921024_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 混合型MMC及子模块拓扑  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Topology of hybrid MMC and sub-modules</p>

                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 半桥式DC/DC变换器拓扑" src="Detail/GetImg?filename=images/DLXT201921024_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 半桥式DC/DC变换器拓扑  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Topology of DC/DC converter in HBSM</p>

                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 直流断路器配合的故障判断方法" src="Detail/GetImg?filename=images/DLXT201921024_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 直流断路器配合的故障判断方法  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Fault judgement method for DCCB coordination</p>

                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 区域1:(a)故障线路电流；(b)故障点相邻线路电流" src="Detail/GetImg?filename=images/DLXT201921024_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 区域1:(a)故障线路电流；(b)故障点相邻线路电流  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Area 1:(a)Fault currents on fault line;(b)Fault currents on fault location adjacent lines</p>

                </div>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 区域2:(a)故障线路电流；(b)故障点相邻线路电流" src="Detail/GetImg?filename=images/DLXT201921024_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 区域2:(a)故障线路电流；(b)故障点相邻线路电流  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Area 2:(a)Fault currents on fault line;(b)Fault currents on fault location adjacent lines</p>

                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 两种情况下故障电流变化率对比" src="Detail/GetImg?filename=images/DLXT201921024_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 两种情况下故障电流变化率对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Comparison of fault current change rate in two cases</p>

                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 区域3故障的仿真波形：(a)故障线路电流；(b)其它相邻线路电流" src="Detail/GetImg?filename=images/DLXT201921024_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 区域3故障的仿真波形：(a)故障线路电流；(b)其它相邻线路电流  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Simulation of dc fault in Area 3:(a)Fault currents on fault line;(b)Fault currents on other lines</p>

                </div>
                <div class="area_img" id="187">
                                            <p class="img_tit">
                                                表A1 换流站参数
                                                    <br />
                                                Tab.A1 Converter parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921024_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 换流站参数" src="Detail/GetImg?filename=images/DLXT201921024_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921024_18701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921024_18701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921024_18701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 换流站参数" src="Detail/GetImg?filename=images/DLXT201921024_18701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434001&amp;v=MTAzMDU3cWZadVpzRmlEaFc3ekFQeXJQYmJHNEg5WFBxNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 姚良忠,吴婧,王志冰,等.未来高压直流电网发展形态分析[J].中国电机工程学报,2014,34(34):6007-6020.YAO Liangzhong,WU Jing,WANG Zhibing,et al.Pattern analysis of future HVDC grid development[J].Proceedings of the CSEE,2014,34(34):6007-6020.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201213001&amp;v=MTEwNDk5UE5ySTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFc3ekFQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 温家良,吴锐,彭畅,等.直流电网在中国的应用前景分析[J].中国电机工程学报,2012,32(13):7-12.WEN Jialiang,WU Rui,PENG Chang,et al.Analysis of DC grid prospects in China[J].Proceedings of the CSEE,2012,32(13):7-12.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201310003&amp;v=MjgyODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFc3ekFQeXJQYmJHNEg5TE5yNDlGWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 汤广福,罗湘,魏晓光.多端直流输电与直流电网技术[J].中国电机工程学报,2013,33(10):8-17.TANG Guangfu,LUO Xiang,WEI Xiaoguang.Multi-terminal HVDC and DC-grid technology[J].Proceedings of the CSEE,2013,33(10):8-17.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601012&amp;v=MzA2OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXN3pBUHlyUGJiRzRIOWZNcm85RVpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 李斌,何佳伟.多端柔性直流电网故障隔离技术研究[J].中国电机工程学报,2016,36(1):87-95.LI Bin,HE Jiawei.Research on the DC fault isolating technique in multi-terminal DC system[J].Proceedings of the CSEE,2016,36(1):87-95.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614004&amp;v=MzE1NTVoVzd6QVB5clBiYkc0SDlmTnE0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 吴亚楠,吕铮,贺之渊,等.基于架空线的直流电网保护方案研究[J].中国电机工程学报,2016,36(14):3726-3733.WU Yanan,LÜ Zheng,HE Zhiyuan,et al.Study on the protection strategies of HVDC grid for overhead line application[J].Proceedings of the CSEE,2016,36(14):3726-3733.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708027&amp;v=MDEzMzQ5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXN3pBSVNIVGVyRzRIOWJNcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王新颖,汤广福,魏晓光,等.MMC-HVDC输电网用高压DC/DC变换器隔离需求探讨[J].电力系统自动化,2017,41(8):172-178.DOI:10.7500/AEPS20160805008.WANG Xinying,TANG Guangfu,WEI Xiaoguang,et al.Discussion on isolation requirement of high voltage DC/DC converter for MMC-HVDC transmission system[J].Automation of Electric Power Systems,2017,41(8):172-178.DOI:10.7500/AEPS20160805008.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201430011&amp;v=MDQ2OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzd6QVB5clBiYkc0SDlYUHI0OUVaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 孔明,汤广福,贺之渊.子模块混合型MMC-HVDC直流故障穿越控制策略[J].中国电机工程学报,2014,34(30):5343-5351.KONG Ming,TANG Guangfu,HE Zhiyuan.A DC fault ride-through strategy for cell-hybrid modular multilevel converter based HVDC transmission systems[J].Proceedings of the CSEE,2014,34(30):5343-5351.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201824028&amp;v=Mjk3ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXN3pBSVNIVGVyRzRIOW5PcTQ5SGJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 郭贤珊,李探,李高望,等.张北柔性直流电网换流阀故障穿越策略与保护定值优化[J].电力系统自动化,2018,42(24):196-205.DOI:10.7500/AEPS20180506004.GUO Xianshan,LI Tan,LI Gaowang,et al.Optimization of fault ride-through strategy and protection setting value of convert valve for Zhangbei VSC-HVDC transmission system[J].Automation of Electric Power Systems,2018,42(24):196-205.DOI:10.7500/AEPS20180506004.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Accurate Modeling of Frequency Dependent Transmission Lines in Electromagnetic Transient Simulations">

                                <b>[9]</b> MARTI J R.Accurate modelling of frequency-dependent transmission lines in electromagnetic transient simulations[J].Power Apparatus &amp; Systems IEEE Transactions on,1982,PAS-101(1):147-157.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201901025&amp;v=MjExNzREaFc3ekFQeXJQYmJHNEg5ak1ybzlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 赵西贝,许建中,苑津莎,等.一种阻感型电容换相混合式限流器[J].中国电机工程学报,2019,39(1):236-244.ZHAO Xibei,XU Jianzhong.YUAN Jinsha,et al.A resistor and reactor type capacitor commutated hybrid fault current limiter[J].Proceedings of the CSEE,2019,39(1):236-244.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823015&amp;v=MDIxNzNJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzd6QVB5clBiYkc0SDluT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 赵西贝,许建中,苑津莎,等.一种新型电容换相混合式直流限流器[J].中国电机工程学报,2018,38(23):6915-6923.ZHAO Xibei,XU Jianzhong,YUAN Jinsha,et al.A novel capacitor commutated hybrid DC fault current limiter[J].Proceedings of the CSEE,2018,38(23):6915-6923.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201717011&amp;v=MDY4NzdCdEdGckNVUjdxZlp1WnNGaURoVzd6QUlTckJmYkc0SDliTnFJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 李帅,赵成勇,许建中,等.一种新型限流式高压直流断路器拓扑[J].电工技术学报,2017,32(17):102-110.LI Shuai,ZHAO Chengyong,XU Jianzhong,et al.A new topology for current-limiting HVDC circuit breaker[J].Transactions of China Electrotechnical Society,2017,32(17):102-110.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724009&amp;v=MDU2NDc0SDliT3E0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzd6QVB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李承昱,李帅,赵成勇,等.适用于直流电网的限流混合式直流断路器[J].中国电机工程学报,2017,37(24):7154-7162.LI Chengyu,LI Shuai,ZHAO Chengyong,et al.A novel topology of current-limiting hybrid DC circuit breaker for DC grid[J].Proceedings of the CSEE,2017,37(24):7154-7162.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201723005&amp;v=MjU5MDhadVpzRmlEaFc3ekFQeXJQYmJHNEg5Yk9ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李帅,郭春义,赵成勇,等.一种具备直流故障穿越能力的低损耗MMC拓扑[J].中国电机工程学报,2017,37(23):6801-6810.LI Shuai,GUO Chunyi,ZHAO Chengyong,et al.A novel MMC topology with lower power loss and DC fault ride-through capability[J].Proceedings of the CSEE,2017,37(23):6801-6810.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201412028&amp;v=MjgyOTdCdEdGckNVUjdxZlp1WnNGaURoVzd6QUlUckJmYkc0SDlYTnJZOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 赵鹏豪,王朝亮,许建中,等.一种具有直流故障穿越能力的MMC子模块拓扑[J].电网技术,2014,38(12):3441-3446.ZHAO Penghao,WANG Chaoliang,XU Jianzhong,et al.A sub-module topology of MMC with DC fault ride-through capability[J].Power System Technology,2014,38(12):3441-3446.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514013&amp;v=MDA4NzlHRnJDVVI3cWZadVpzRmlEaFc3ekFQeXJQYmJHNEg5VE5xNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 索之闻,李庚银,迟永宁,等.一种基于子模块混合型模块化多电平换流器的高压大功率DC/DC变换器[J].中国电机工程学报,2015,35(14):3577-3585.SUO Zhiwen,LI Gengyin,CHI Yongning,et al.A cell-hybrid modular multilevel converter based high-voltage high-power DC/DC converter[J].Proceedings of the CSEE,2015,35(14):3577-3585.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC/DC converters based on hybrid MMC for HVDC grid interconnection">

                                <b>[17]</b> ZENG R,XU L,YAO L.DC/DC converters based on hybrid MMC for HVDC grid interconnection[C]// 11th IET International Conference on AC and DC Power Transmission,February 10-12,2015,Birmingham,UK.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806008&amp;v=MTI5MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXN3pBSVRyQmZiRzRIOW5NcVk5RmJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 董新洲,汤兰西,施慎行,等.柔性直流输电网线路保护配置方案[J].电网技术,2018,42(6):1752-1759.DONG Xinzhou,TANG Lanxi,SHI Shenxing,et al.Configuration scheme of transmission line protection for flexible HVDC grid[J].Power System Technology,2018,42(6):1752-1759.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201816001&amp;v=MDY4NTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVzd6QVB5clBiYkc0SDluTnFZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 张峻榤,向往,饶宏,等.含直流断路器的架空柔性直流电网直流故障保护方案研究[J].中国电机工程学报,2018,38(16):4631-4645.ZHANG Junjie,XIANG Wang,RAO Hong,et al.Research on DC fault protection scheme of overhead MMC based DC grid with DC circuit breaker[J].Proceedings of the CSEE,2018,38(16):4631-4645.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621003&amp;v=MDE0MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXN3pBSVNIVGVyRzRIOWZPcm85Rlo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 王艳婷,张保会,范新凯.柔性直流电网架空线路快速保护方案[J].电力系统自动化,2016,40(21):13-19.WANG Yanting,ZHANG Baohui,FAN Xinkai.Fast protection scheme for overhead transmission lines of VSC-based HVDC grid[J].Automation of Electric Power Systems,2016,40(21):13-19.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A DC grid benchmark model for studies of interconnection of power systems">

                                <b>[21]</b> AN Ting,ZHOU Xiao,HAN Congda,et al.A DC grid Benchmark model for studies of interconnection of power systems[J].CSEE Journal of Power and Energy Systems,2015,1(4):101-109.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903028&amp;v=MDM3NTMzenFxQnRHRnJDVVI3cWZadVpzRmlEaFc3ekFJU0hUZXJHNEg5ak1ySTlIYklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 严胜,罗湘,贺之渊.直流电网核心装备及关键技术展望[J].电力系统自动化,2019,43(3):205-215.DOI:10.7500/AEPS 20180508006.YAN Sheng,LUO Xiang,HE Zhiyuan.Prospect of DC grid core equipment and key technology[J].Automation of Electric Power Systems,2019,43(3):205-215.DOI:10.7500/AEPS 20180508006.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assembly HVDC breaker for HVDC grids with modular multilevel converters">

                                <b>[23]</b> LIU G,XU F,XU Z,et al.Assembly HVDC breaker for HVDC grids with modular multilevel converters[J].IEEE Transactions on Power Electronics,2017,32(2):931-941.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Technical assessment of load commutation switch in hybrid HVDC breaker">

                                <b>[24]</b> HASSANPOOR A,HÄFNER J,JACOBSON B.Technical assessment of load commutation switch in hybrid HVDC breaker[J].IEEE Transactions on Power Electronics,2015,30(10):5393-5400.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Continuous operation of radial multitermianl HVDC systems under DC fault">

                                <b>[25]</b> LI R,XU L,HOLLIDAY D,et al.Continuous operation of radial multiterminal HVDC systems under DC fault[J].IEEE Transactions on Power Delivery,2016,31(1):351-361.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A pole-to-pole short-circuit fault current calculation method for DC grids">

                                <b>[26]</b> LI C,ZHAO C,XU J,et al.A pole-to-pole short-circuit fault current calculation method for DC grids[J].IEEE Transactions on Power Systems,2017,32(6):4943-4953.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921024" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921024&amp;v=MTQzNDBJU0hUZXJHNEg5ak9ybzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFc3ekI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

