

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137610596846250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907014%26RESULT%3d1%26SIGN%3dLeOdKE5Rn0Ivq76nuTyEef2w1jA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907014&amp;v=MTM3MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiM0tJU0hUZXJHNEg5ak1xSTlFWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#32" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#36" data-title="&lt;b&gt;1&lt;/b&gt; 系统模型 "><b>1</b> 系统模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;2&lt;/b&gt; 描述函数法 "><b>2</b> 描述函数法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#99" data-title="&lt;b&gt;3&lt;/b&gt; 死区影响分析 "><b>3</b> 死区影响分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="&lt;b&gt;3.1&lt;/b&gt; 无阶跃死区"><b>3.1</b> 无阶跃死区</a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;3.2&lt;/b&gt; 有阶跃死区"><b>3.2</b> 有阶跃死区</a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;3.3&lt;/b&gt; 滞环死区"><b>3.3</b> 滞环死区</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#125" data-title="&lt;b&gt;4&lt;/b&gt; 仿真验证 "><b>4</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#127" data-title="&lt;b&gt;4.1&lt;/b&gt; 不考虑死区稳定的情况"><b>4.1</b> 不考虑死区稳定的情况</a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;4.2&lt;/b&gt; 不考虑死区不稳定的情况"><b>4.2</b> 不考虑死区不稳定的情况</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#161" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#41" data-title="&lt;b&gt;图1 一次调频过程的框图&lt;/b&gt;"><b>图1 一次调频过程的框图</b></a></li>
                                                <li><a href="#54" data-title="&lt;b&gt;图2 三种不同类型的死区&lt;/b&gt;"><b>图2 三种不同类型的死区</b></a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;图3 开环频率特性和无阶跃死区负倒特性&lt;/b&gt;"><b>图3 开环频率特性和无阶跃死区负倒特性</b></a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;图4 情形1的开环频率特性和滞环死区负倒特性&lt;/b&gt;"><b>图4 情形1的开环频率特性和滞环死区负倒特性</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;图5 情形2的开环频率特性和滞环死区负倒特性&lt;/b&gt;"><b>图5 情形2的开环频率特性和滞环死区负倒特性</b></a></li>
                                                <li><a href="#162" data-title="图A1 包含非线性环节的系统结构图">图A1 包含非线性环节的系统结构图</a></li>
                                                <li><a href="#163" data-title="图A2 无阶跃死区和有阶跃死区描述函数的比较">图A2 无阶跃死区和有阶跃死区描述函数的比较</a></li>
                                                <li><a href="#164" data-title="图A3 无阶跃死区和有阶跃死区都稳定时的仿真结果">图A3 无阶跃死区和有阶跃死区都稳定时的仿真结果</a></li>
                                                <li><a href="#165" data-title="图A4 滞环死区稳定时的仿真结果">图A4 滞环死区稳定时的仿真结果</a></li>
                                                <li><a href="#166" data-title="图A5 滞环死区存在稳定极限环的仿真结果">图A5 滞环死区存在稳定极限环的仿真结果</a></li>
                                                <li><a href="#167" data-title="图A6 含有死区系统不稳定的仿真结果">图A6 含有死区系统不稳定的仿真结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" ARANGO O J, SANCHEZ H M, WILSON D H. Low frequency oscillations in the Colombian power system—identification and remedial actions[C]// CIGRE Session, August 22-27, 2010, Paris, France: 22-27." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Low frequency oscillations in the Colombian power systemidentification and remedial actions">
                                        <b>[1]</b>
                                         ARANGO O J, SANCHEZ H M, WILSON D H. Low frequency oscillations in the Colombian power system—identification and remedial actions[C]// CIGRE Session, August 22-27, 2010, Paris, France: 22-27.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" PICO H V, MCCALLEY J D, ANGEL A, et al. Analysis of very low frequency oscillations in hydro-dominant power systems using multi-unit modeling[J]. IEEE Transactions on Power Systems, 2012, 27 (4) : 1906-1915." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of Very Low Frequency Oscillations in Hydro-Dominant Power Systems Using Multi-Unit Modeling">
                                        <b>[2]</b>
                                         PICO H V, MCCALLEY J D, ANGEL A, et al. Analysis of very low frequency oscillations in hydro-dominant power systems using multi-unit modeling[J]. IEEE Transactions on Power Systems, 2012, 27 (4) : 1906-1915.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 陈亦平, 程哲, 张昆, 等.高压直流输电系统孤岛运行调频策略[J].中国电机工程学报, 2013, 33 (4) :96-102.CHEN Yiping, CHENG Zhe, ZHANG Kun, et al. Frequency regulation strategy for islanding operation of HVDC[J]. Proceedings of the CSEE, 2013, 33 (4) : 96-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304014&amp;v=MTg2MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVmIzS1B5clBiYkc0SDlMTXE0OUVZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         陈亦平, 程哲, 张昆, 等.高压直流输电系统孤岛运行调频策略[J].中国电机工程学报, 2013, 33 (4) :96-102.CHEN Yiping, CHENG Zhe, ZHANG Kun, et al. Frequency regulation strategy for islanding operation of HVDC[J]. Proceedings of the CSEE, 2013, 33 (4) : 96-102.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 贺静波, 张剑云, 李明节, 等.直流孤岛系统调速器稳定问题的频域分析与控制方法[J].中国电机工程学报, 2013, 33 (16) :137-143.HE Jingbo, ZHANG Jianyun, LI Mingjie, et al. Frequency domain analysis and control for governor stability problem in islanded HVDC sending systems[J]. Proceedings of the CSEE, 2013, 33 (16) : 137-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316020&amp;v=MDEzODF5clBiYkc0SDlMTnFZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVmIzS1A=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         贺静波, 张剑云, 李明节, 等.直流孤岛系统调速器稳定问题的频域分析与控制方法[J].中国电机工程学报, 2013, 33 (16) :137-143.HE Jingbo, ZHANG Jianyun, LI Mingjie, et al. Frequency domain analysis and control for governor stability problem in islanded HVDC sending systems[J]. Proceedings of the CSEE, 2013, 33 (16) : 137-143.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘春晓, 张俊峰, 陈亦平, 等.异步联网方式下云南电网超低频振荡的机理分析与仿真[J].南方电网技术, 2016, 10 (7) :29-34.LIU Chunxiao, ZHANG Junfeng, CHEN Yiping, et al. Mechanism analysis and simulation on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J]. Southern Power System Technology, 2016, 10 (7) : 29-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607006&amp;v=MjU3MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiM0tLeXZQZWJHNEg5Zk1xSTlGWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘春晓, 张俊峰, 陈亦平, 等.异步联网方式下云南电网超低频振荡的机理分析与仿真[J].南方电网技术, 2016, 10 (7) :29-34.LIU Chunxiao, ZHANG Junfeng, CHEN Yiping, et al. Mechanism analysis and simulation on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J]. Southern Power System Technology, 2016, 10 (7) : 29-34.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 张建新, 刘春晓, 陈亦平, 等.异步联网方式下云南电网超低频振荡的抑制措施与试验[J].南方电网技术, 2016, 10 (7) :35-39.ZHANG Jianxin, LIU Chunxiao, CHEN Yiping, et al. Countermeasures and experiments on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J]. Southern Power System Technology, 2016, 10 (7) : 35-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607007&amp;v=MjQ5MDViRzRIOWZNcUk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWYjNLS3l2UGU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         张建新, 刘春晓, 陈亦平, 等.异步联网方式下云南电网超低频振荡的抑制措施与试验[J].南方电网技术, 2016, 10 (7) :35-39.ZHANG Jianxin, LIU Chunxiao, CHEN Yiping, et al. Countermeasures and experiments on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J]. Southern Power System Technology, 2016, 10 (7) : 35-39.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 路晓敏, 陈磊, 陈亦平, 等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin, CHEN Lei, CHEN Yiping, et al. Ultra-low-frequency oscillation of power system primary frequency regulation[J]. Automation of Electric Power Systems, 2017, 41 (16) : 64-70. DOI: 10.7500/AEPS20161208002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716010&amp;v=MjEwMTJxWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiM0tJU0hUZXJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         路晓敏, 陈磊, 陈亦平, 等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin, CHEN Lei, CHEN Yiping, et al. Ultra-low-frequency oscillation of power system primary frequency regulation[J]. Automation of Electric Power Systems, 2017, 41 (16) : 64-70. DOI: 10.7500/AEPS20161208002.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 徐敏, 涂亮, 柳勇军, 等.水电机组高占比电网频率振荡问题分析[J].广东电力, 2017, 30 (7) :46-52.XU Min, TU Liang, LIU Yongjun, et al. Analysis on frequency oscillation of power grid with high-proportion of hydro-electric generating set[J]. Guangdong Electric Power, 2017, 30 (7) : 46-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL201707010&amp;v=MjcxMDBGckNVUjdxZlp1WnJGeUhoVmIzS0lpblBZckc0SDliTXFJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         徐敏, 涂亮, 柳勇军, 等.水电机组高占比电网频率振荡问题分析[J].广东电力, 2017, 30 (7) :46-52.XU Min, TU Liang, LIU Yongjun, et al. Analysis on frequency oscillation of power grid with high-proportion of hydro-electric generating set[J]. Guangdong Electric Power, 2017, 30 (7) : 46-52.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 陈磊, 路晓敏, 陈亦平, 等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004.CHEN Lei, LU Xiaomin, CHEN Yiping, et al. Online analysis and emergency control of ultra-low-frequency oscillations using transient energy flow[J]. Automation of Electric Power Systems, 2017, 41 (17) : 9-14. DOI: 10.7500/AEPS 20161208004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717002&amp;v=MTcwODU3cWZadVpyRnlIaFZiM0tJU0hUZXJHNEg5Yk5xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         陈磊, 路晓敏, 陈亦平, 等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004.CHEN Lei, LU Xiaomin, CHEN Yiping, et al. Online analysis and emergency control of ultra-low-frequency oscillations using transient energy flow[J]. Automation of Electric Power Systems, 2017, 41 (17) : 9-14. DOI: 10.7500/AEPS 20161208004.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" CHEN Lei, LU Xiaomin, MIN Yong, et al. Optimization of governor parameters to prevent frequency oscillations in power systems[J]. IEEE Transactions on Power Systems, 2018, 33 (4) : 4466-4474." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimization of governor parameters to prevent frequency oscillations in power systems">
                                        <b>[10]</b>
                                         CHEN Lei, LU Xiaomin, MIN Yong, et al. Optimization of governor parameters to prevent frequency oscillations in power systems[J]. IEEE Transactions on Power Systems, 2018, 33 (4) : 4466-4474.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 周靖皓, 江崇熙, 甘德强, 等.基于值集法对云南电网超低频振荡的稳定分析[J].电网技术, 2017, 41 (10) :3147-3152.ZHOU Jinghao, JIANG Chongxi, GAN Deqiang, et al. Stability analysis of ultra-low frequency oscillation of Yunnan power grid based on value set approach[J]. Power System Technology, 2017, 41 (10) : 3147-3152." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710007&amp;v=MzE1ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWYjNLSVRyQmZiRzRIOWJOcjQ5Rlk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         周靖皓, 江崇熙, 甘德强, 等.基于值集法对云南电网超低频振荡的稳定分析[J].电网技术, 2017, 41 (10) :3147-3152.ZHOU Jinghao, JIANG Chongxi, GAN Deqiang, et al. Stability analysis of ultra-low frequency oscillation of Yunnan power grid based on value set approach[J]. Power System Technology, 2017, 41 (10) : 3147-3152.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 周靖皓, 石鹏, 甘德强, 等.值集法在大电网鲁棒稳定分析中的实现及与μ方法比较[J].电力系统自动化, 2018, 42 (1) :98-104.DOI:10.7500/AEPS20170424007.ZHOU Jinghao, SHI Peng, GAN Deqiang, et al. Implementation of value set approach in robust stability analysis of large power systems and its comparison with μ-based approach[J]. Automation of Electric Power Systems, 2018, 42 (1) : 98-104. DOI: 10.7500/AEPS20170424007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801014&amp;v=MjM1MDBGckNVUjdxZlp1WnJGeUhoVmIzS0lTSFRlckc0SDluTXJvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         周靖皓, 石鹏, 甘德强, 等.值集法在大电网鲁棒稳定分析中的实现及与μ方法比较[J].电力系统自动化, 2018, 42 (1) :98-104.DOI:10.7500/AEPS20170424007.ZHOU Jinghao, SHI Peng, GAN Deqiang, et al. Implementation of value set approach in robust stability analysis of large power systems and its comparison with μ-based approach[J]. Automation of Electric Power Systems, 2018, 42 (1) : 98-104. DOI: 10.7500/AEPS20170424007.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 陈磊, 路晓敏, 陈亦平, 等.多机系统超低频振荡分析与等值方法[J].电力系统自动化, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001.CHEN Lei, LU Xiaomin, CHEN Yiping, et al. Analysis of ultra-low-frequency oscillations in multi-machine system and equivalent method[J]. Automation of Electric Power Systems, 2017, 41 (22) : 10-15. DOI: 10.7500/AEPS20170528001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722002&amp;v=MjQzMDJIVGVyRzRIOWJPclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWYjNLSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         陈磊, 路晓敏, 陈亦平, 等.多机系统超低频振荡分析与等值方法[J].电力系统自动化, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001.CHEN Lei, LU Xiaomin, CHEN Yiping, et al. Analysis of ultra-low-frequency oscillations in multi-machine system and equivalent method[J]. Automation of Electric Power Systems, 2017, 41 (22) : 10-15. DOI: 10.7500/AEPS20170528001.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李伟, 肖湘宁, 郭琦.云广特高压直流送端孤岛运行超低频振荡与措施[J].电力系统自动化, 2018, 42 (16) :161-166.DOI:10.7500/AEPS20170816006.LI Wei, XIAO Xiangning, GUO Qi. Ultra-low-frequency oscillation and countermeasures in Yunnan-Guangdong UHVDC sending-end system in islanded operating mode[J]. Automation of Electric Power Systems, 2018, 42 (16) : 161-166. DOI: 10.7500/AEPS20170816006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816021&amp;v=MjQwODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWYjNLSVNIVGVyRzRIOW5OcVk5SFpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李伟, 肖湘宁, 郭琦.云广特高压直流送端孤岛运行超低频振荡与措施[J].电力系统自动化, 2018, 42 (16) :161-166.DOI:10.7500/AEPS20170816006.LI Wei, XIAO Xiangning, GUO Qi. Ultra-low-frequency oscillation and countermeasures in Yunnan-Guangdong UHVDC sending-end system in islanded operating mode[J]. Automation of Electric Power Systems, 2018, 42 (16) : 161-166. DOI: 10.7500/AEPS20170816006.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 戴忠达.自动控制理论基础[M].北京:清华大学出版社, 1991.DAI Zhongda. Theoretical basis of automatic control[M]. Beijing: Tsinghua University Press, 1991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302007071999&amp;v=MDk3MTd5bmdVN2JNSmx3V1ZWMjdHYkM0SE5ITXFJOUNaZUlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZG&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         戴忠达.自动控制理论基础[M].北京:清华大学出版社, 1991.DAI Zhongda. Theoretical basis of automatic control[M]. Beijing: Tsinghua University Press, 1991.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),107-114+128 DOI:10.7500/AEPS20180701011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">单机等值系统调速器死区对频率振荡的影响</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E7%A3%8A&amp;code=08168605&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%9E%97&amp;code=17065744&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张林</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%97%B5%E5%8B%87&amp;code=00020539&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">闵勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%B6%9B&amp;code=15839520&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%90%8C%E5%B0%8A&amp;code=26569593&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张同尊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8F%A4%E6%B5%8E%E9%93%AD&amp;code=41466822&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">古济铭</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0721598&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E9%87%8D%E5%BA%86%E5%B8%82%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网重庆市电力公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>实际系统中多次发生一次调频过程不稳定导致的超低频频率振荡事件。调速器死区给系统带来非线性, 进而影响系统的频率振荡行为。基于单机等值系统, 采用描述函数法分析了无阶跃死区、有阶跃死区和滞环死区这3种死区对频率振荡的影响。在复平面上, 给出了死区描述函数的负倒数随振幅变化的轨迹, 以及调速器、原动机、发电机构成的开环传递函数随频率变化的曲线, 两者相对位置关系决定系统的稳定性。负倒数随振幅变化特性曲线完全位于开环频率特性曲线左侧时, 系统稳定。其他情况下2条曲线一般会相交, 交点对应极限环, 极限环稳定与否决定于交点的具体形态。同时分析了单机等值系统中调速器死区对频率振荡的影响, 调速器无阶跃死区和有阶跃死区都不会减弱系统稳定性, 但有滞环死区时可能导致原本稳定的系统出现稳定极限环引发的持续等幅振荡。时域仿真结果验证了上述结论。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%91%E7%8E%87%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">频率振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B6%85%E4%BD%8E%E9%A2%91%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">超低频振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E6%AC%A1%E8%B0%83%E9%A2%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一次调频;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E9%80%9F%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调速器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%AD%BB%E5%8C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">死区;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8F%8F%E8%BF%B0%E5%87%BD%E6%95%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">描述函数;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E7%A8%B3%E5%AE%9A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统稳定;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *陈磊 (1982—) , 男, 通信作者, 博士, 副研究员, 主要研究方向:电力系统动态分析与控制。E-mail:chenlei08@tsinghua.edu.cn;
                                </span>
                                <span>
                                    张林 (1975—) , 男, 博士, 高级工程师, 主要研究方向:电网调度运行。;
                                </span>
                                <span>
                                    闵勇 (1963—) , 男, 博士, 教授, 主要研究方向:新能源电力系统动态分析与运行。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-01</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0904500);</span>
                    </p>
            </div>
                    <h1>Influence of Deadband of Governor on Frequency Oscillation in Single Machine Equivalent System</h1>
                    <h2>
                    <span>CHEN Lei</span>
                    <span>ZHANG Lin</span>
                    <span>MIN Yong</span>
                    <span>CHEN Tao</span>
                    <span>ZHANG Tongzun</span>
                    <span>GU Jiming</span>
            </h2>
                    <h2>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments</span>
                    <span>State Grid Chongqing Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Ultra-low-frequency oscillations caused by the instability of primary frequency regulation process occurr in actual power systems.Governor deadband introduces nonlinearity to the system and affects frequency oscillation.The influence of nonstep deadband, step deadband and hysterisis deadband on frequency oscillation are analyzed with the describing function method in the single-machine equivalent system.The locus of minus reciprocal of the describing function of deadband with oscillation amplitude, and the locus of open-loop transfer function with oscillation frequency are plotted on the complex plane.The relative location of the two loci determines the system stability.When the minus reciprocal locus entirely locates on the left of the open loop frequency characteristic locus, the system is stable.In other cases, the two loci intersect in general and the intersections correspond to limit cycles, and the stability is determined by the specific situation of the intersection.Furthermore, the influence of governor deadband on frequency oscillation in single machine equivalent system is analyzed.Non-step deadband and step deadband do not weaken the stability of the system, but hysterisis deadband may cause continuous oscillation due to stable limit cycle in a system which is initially stable without deadband.Results of time-domain simulations validate the conclusions.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=frequency%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">frequency oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ultra-low-frequency%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ultra-low-frequency oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=primary%20frequency%20regulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">primary frequency regulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=governor&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">governor;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=deadband&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">deadband;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=describing%20function&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">describing function;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20system%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power system stability;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-01</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0904500);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="32" name="32" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="33">近年来, 实际电力系统中多次发生频率振荡问题<citation id="142" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。天生桥—广东 (简称天广) 直流、锦屏—苏南 (简称锦苏) 直流孤岛试验以及云南异步联网试验中均出现了频率振荡问题, 突出特点是振荡频率低 (又称为超低频振荡) , 振型特殊, 同步互联电网内所有机组转速同调变化, 无明显的机间振荡, 是一种与传统低频振荡机理完全不同的振荡。</p>
                </div>
                <div class="p1">
                    <p id="34">已有不少文献对频率振荡问题展开研究。文献<citation id="151" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>]</citation>分析了云南异步联网方式下超低频振荡产生的机理与抑制措施。文献<citation id="143" type="reference">[<a class="sup">7</a>]</citation>指出频率振荡是系统一次调频过程不稳定的体现, 与机组原动机、调速器环节关系密切, 原动系统 (包括调速器和原动机) 出现负阻尼是引发振荡的重要原因。文献<citation id="144" type="reference">[<a class="sup">8</a>]</citation>指出水电机组对电网频率振荡容易表现为负阻尼振荡, 水电高占比电网更容易发生频率振荡问题。文献<citation id="145" type="reference">[<a class="sup">9</a>]</citation>提出了一种抑制频率振荡的紧急控制方法, 当振荡发生时, 通过退出负阻尼机组的一次调频平息振荡。文献<citation id="146" type="reference">[<a class="sup">10</a>]</citation>提出了一种防止频率振荡的调速器参数优化方法, 调速器比例—积分—微分 (proportional-integral-differential, PID) 参数要满足整个超低频段、不同机组工况下均提供正阻尼的约束, 同时尽量改善调频动态性能。文献<citation id="147" type="reference">[<a class="sup">11</a>]</citation>提出了基于值集法<citation id="148" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>的频率振荡稳定分析方法, 并以云南电网为例, 对超低频振荡现象进行了原理分析并提出了改进措施。文献<citation id="149" type="reference">[<a class="sup">13</a>]</citation>提出了一种多机系统频率振荡分析的等值方法, 并将系统等值为单机系统进行分析, 提高了频率振荡模式的计算效率。文献<citation id="150" type="reference">[<a class="sup">14</a>]</citation>指出了云南—广东 (简称云广) 特高压直流送端孤岛运行时出现超低频振荡的起因是水轮机调节系统在超低频范围内存在负阻尼频带, 并给出了相应的控制策略。</p>
                </div>
                <div class="p1">
                    <p id="35">已有研究主要基于系统的线性化模型, 但实际系统的一次调频过程包含非线性环节, 其中最典型的是调速器死区。死区环节的存在, 使得系统呈现非线性, 研究死区对频率振荡特性的影响对于准确分析实际系统频率振荡问题至关重要。本文基于系统的单机等值模型, 采用描述函数法研究了无阶跃死区、有阶跃死区、滞环死区3种不同调速器死区对频率振荡的影响, 从理论上分析并发现了单机系统中死区影响频率振荡的规律, 为进一步在实际多机系统中分析死区对频率振荡的影响提供基础。</p>
                </div>
                <h3 id="36" name="36" class="anchor-tag"><b>1</b> 系统模型</h3>
                <div class="p1">
                    <p id="37">根据文献<citation id="152" type="reference">[<a class="sup">11</a>,<a class="sup">13</a>]</citation>中的研究结论, 在研究频率振荡问题时, 由于同步互联电网内所有机组共同振荡, 因此发电机可以等值成一台机, 原动系统可以加和, 此时系统可以简化为等值单机系统。如果所有调速器的死区都相同, 则可以等值为一个死区, 图1为其系统框图, 主要反映调速器及原动机对发电机转速进行调节的过程。当系统不稳定时就会发生频率振荡, 如果实际多机系统中含有多种类型、不同参数的死区时, 则系统含有多个死区环节, 不能简化成图1形式, 如何分析还需要进一步研究。发电机的传递函数由式 (1) 所示的转子运动方程所得, 反映了机械功率、电磁功率和转速变化量之间的关系。</p>
                </div>
                <div class="p1">
                    <p id="38"><mathml id="39"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>ω</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>D</mi><mtext>Δ</mtext><mi>ω</mi></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="40">式中:Δ<i>ω</i>为发电机转速变化量;<i>T</i><sub>J</sub>为发电机的转动惯量;Δ<i>P</i><sub>m</sub>为机械功率变化量;Δ<i>P</i><sub>e</sub>为电磁功率变化量;<i>D</i>为发电机阻尼系数。</p>
                </div>
                <div class="area_img" id="41">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907014_041.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 一次调频过程的框图" src="Detail/GetImg?filename=images/DLXT201907014_041.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 一次调频过程的框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907014_041.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Block diagram of primary frequency regulation</b></p>

                </div>
                <div class="p1">
                    <p id="42">当忽略网损时, 发电机电磁功率变化量等于负荷有功变化量, 即Δ<i>P</i><sub>e</sub>=Δ<i>P</i><sub>L</sub>, 同时只考虑负荷频率调节效应, 则Δ<i>P</i><sub>L</sub>=<i>K</i><sub>L</sub>Δ<i>ω</i>, <i>K</i><sub>L</sub>为负荷频率调节效应系数, 代入式 (1) 并进行Laplace变换可得发电机传递函数, 如式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="43"><mathml id="44"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>e</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>ω</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mi>s</mi><mo>+</mo><mi>D</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="45">由于<i>D</i>和<i>K</i><sub>L</sub>作用相同, 因此为后续表述方便, 用<i>D</i><sub>S</sub>=<i>D</i>+<i>K</i><sub>L</sub>来表示两者之和。</p>
                </div>
                <div class="p1">
                    <p id="46">原动机包括水轮机和汽轮机。实际电网中频率振荡主要发生在水电占比较高的系统中<citation id="153" type="reference"><link href="4" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">8</a>]</sup></citation>, 水电机组原动系统出现负阻尼是引发振荡的重要原因, 因此本文主要研究水轮机, 但后续分析推导并没有对机组类型和传递函数加以限制, 对于火电机组也是适用的。水轮机的传递函数反映了输出机械功率和导叶开度的关系, 如式 (3) 所示。</p>
                </div>
                <div class="p1">
                    <p id="47"><mathml id="48"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>Δ</mtext><mi>μ</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>W</mtext></msub><mi>s</mi></mrow><mrow><mn>1</mn><mo>+</mo><mn>0</mn><mo>.</mo><mn>5</mn><mi>Τ</mi><msub><mrow></mrow><mtext>W</mtext></msub><mi>s</mi></mrow></mfrac></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="49">式中:Δ<i>μ</i>为导叶开度变化量;<i>T</i><sub>W</sub>为水流惯性时间常数。</p>
                </div>
                <div class="p1">
                    <p id="50">水轮机导叶受调速器的控制, 其中PID型调速器广泛使用, 框图参见文献<citation id="154" type="reference">[<a class="sup">4</a>,<a class="sup">7</a>]</citation>, 传递函数如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="51" class="code-formula">
                        <mathml id="51"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>o</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>μ</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mo>-</mo><mtext>Δ</mtext><mi>ω</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>D</mtext></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub></mrow><mrow><mi>B</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>Κ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo>+</mo><mi>s</mi></mrow></mfrac><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mi>s</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="52">式中:<i>B</i><sub>P</sub>为调差系数;<i>K</i><sub>P</sub>, <i>K</i><sub>I</sub>, <i>K</i><sub>D</sub>分别为调速器的比例、积分以及微分系数;<i>T</i><sub>G</sub>为伺服系统的时间常数。</p>
                </div>
                <div class="p1">
                    <p id="53">实际系统中主要有3种不同类型的死区, 如图2所示, 其中<i>a</i>为死区值。无阶跃死区目前应用最为广泛, 又称普通型调速器;有阶跃死区又称增强型调速器;滞环死区主要存在于机械液压式的调速器中。</p>
                </div>
                <div class="area_img" id="54">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907014_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 三种不同类型的死区" src="Detail/GetImg?filename=images/DLXT201907014_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 三种不同类型的死区</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907014_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Three types of deadbands</b></p>

                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>2</b> 描述函数法</h3>
                <div class="p1">
                    <p id="56">对非线性系统进行动态分析十分困难。描述函数法是分析非线性系统的一种经典方法<citation id="155" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 主要用来分析非线性系统的稳定性。适用描述函数法进行分析的系统应满足以下假设。</p>
                </div>
                <div class="p1">
                    <p id="57">假设1:非线性环节的特性不是时间的函数, 而且是斜对称的。</p>
                </div>
                <div class="p1">
                    <p id="58">假设2:系统的线性部分具有较好的低通滤波性能。</p>
                </div>
                <div class="p1">
                    <p id="59">对于图1所示的单机等值系统, 无阶跃死区、有阶跃死区、滞环死区均满足假设1, 调速器、原动机、发电机构成的系统包含惯性环节, 而且时间常数较大, 具有较好的低通滤波性能, 因此可以采用描述函数法进行分析。</p>
                </div>
                <div class="p1">
                    <p id="60">描述函数法假设非线性环节的输入信号为正弦信号:</p>
                </div>
                <div class="p1">
                    <p id="61"><i>x</i><sub>in</sub> (<i>t</i>) =<i>A</i>sin <i>wt</i>      (5) </p>
                </div>
                <div class="p1">
                    <p id="62">式中:<i>A</i>和<i>w</i>分别为输入信号的振幅和角频率。</p>
                </div>
                <div class="p1">
                    <p id="63">稳态输出为周期性信号, 可用傅里叶级数来表示, 由于系统具有低通滤波性能, 因此描述函数只考虑其中的基波分量:</p>
                </div>
                <div class="p1">
                    <p id="64"><i>x</i><sub>out</sub> (<i>t</i>) =<i>C</i>sin (<i>wt</i>+<i>φ</i>)      (6) </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>C</i>和<i>φ</i>分别为输出信号的振幅和初相位。</p>
                </div>
                <div class="p1">
                    <p id="66">仿照线性系统传递函数的概念, 非线性环节的描述函数为:</p>
                </div>
                <div class="p1">
                    <p id="67"><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><mo stretchy="false"> (</mo><mi>A</mi><mo>, </mo><mi>w</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mi>C</mi><mi>A</mi></mfrac><mo>∠</mo><mi>φ</mi></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="69">一般来说, 描述函数是一个复数, 也是输入信号振幅<i>A</i>和角频率<i>w</i>的函数。如果非线性环节的特性是静态非线性, 则其描述函数与角频率<i>w</i>无关, 而只是输入信号振幅<i>A</i>的函数, 可以写作<i>N</i> (<i>A</i>) 。</p>
                </div>
                <div class="p1">
                    <p id="70">无阶跃死区、有阶跃死区、滞环死区3种死区的描述函数分别为<citation id="156" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="71">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907014_07100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="73">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907014_07300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="75">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907014_07500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="77"><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>α</mi><mo>=</mo><mrow><mi>arcsin</mi></mrow><mspace width="0.25em" /><mfrac><mi>a</mi><mi>A</mi></mfrac></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="79"><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>β</mi><mo>=</mo><mrow><mi>arctan</mi></mrow><mspace width="0.25em" /><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>B</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mn>4</mn><mi>A</mi></mrow><mtext>π</mtext></mfrac><mrow><mo>[</mo><mrow><mrow><mo> (</mo><mrow><mfrac><mi>a</mi><mi>A</mi></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mfrac><mi>a</mi><mi>A</mi></mfrac></mrow><mo>]</mo></mrow></mrow></math></mathml>      (13) </p>
                </div>
                <div class="area_img" id="160">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907014_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="86">一个通用的包含非线性环节的系统可用2个部分描述 (结构图如附录A图A1所示) :<i>N</i> (<i>A</i>) 为用描述函数表示的非线性环节, <i>G</i><sub>o</sub> (<i>s</i>) 为去掉非线性环节后系统的开环传递函数。系统的开环部分为两者串联, 系统的闭环频率特性为:</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><mo stretchy="false"> (</mo><mtext>j</mtext><mi>w</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Ν</mi><mo stretchy="false"> (</mo><mi>A</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo stretchy="false"> (</mo><mtext>j</mtext><mi>w</mi><mo stretchy="false">) </mo></mrow><mrow><mn>1</mn><mo>+</mo><mi>Ν</mi><mo stretchy="false"> (</mo><mi>A</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo stretchy="false"> (</mo><mtext>j</mtext><mi>w</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="89">特征方程为:</p>
                </div>
                <div class="p1">
                    <p id="90">1+<i>N</i> (<i>A</i>) <i>G</i><sub>o</sub> (j<i>w</i>) =0      (16) </p>
                </div>
                <div class="p1">
                    <p id="91">或</p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo stretchy="false"> (</mo><mtext>j</mtext><mi>w</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><mo stretchy="false"> (</mo><mi>A</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="94">类似于Nyquist判据, 用复平面上<i>G</i><sub>o</sub> (j<i>w</i>) 曲线是否包围 (-1, 0) 来判断系统稳定性, 描述函数法<citation id="157" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>通过复平面上<i>G</i><sub>o</sub> (j<i>w</i>) 曲线和-1/<i>N</i> (<i>A</i>) 曲线 (称为负倒特性) 之间的相对位置分析系统稳定性。<i>G</i><sub>o</sub> (j<i>w</i>) 是随着角频率<i>w</i>变化的曲线, -1/<i>N</i> (<i>A</i>) 是随着振幅<i>A</i>变化的曲线。</p>
                </div>
                <div class="p1">
                    <p id="95">1) 如果-1/<i>N</i> (<i>A</i>) 曲线没有被<i>G</i><sub>o</sub> (j<i>w</i>) 曲线包围, 即<i>w</i>由0→∞时, -1/<i>N</i> (<i>A</i>) 曲线始终位于<i>G</i><sub>o</sub> (j<i>w</i>) 曲线的左侧, 则非线性系统是稳定的。</p>
                </div>
                <div class="p1">
                    <p id="96">2) 如果-1/<i>N</i> (<i>A</i>) 曲线被<i>G</i><sub>o</sub> (j<i>w</i>) 曲线包围, 则非线性系统是不稳定的, 受到任何干扰时, 系统的输出将无限增加。</p>
                </div>
                <div class="p1">
                    <p id="97">3) 如果-1/<i>N</i> (<i>A</i>) 曲线和<i>G</i><sub>o</sub> (j<i>w</i>) 曲线相交, 则应根据交点的情况进一步分析系统的动态行为。</p>
                </div>
                <div class="p1">
                    <p id="98">描述函数法的详细介绍可参见文献<citation id="158" type="reference">[<a class="sup">15</a>]</citation>, 本文不再赘述。</p>
                </div>
                <h3 id="99" name="99" class="anchor-tag"><b>3</b> 死区影响分析</h3>
                <div class="p1">
                    <p id="100">本节利用描述函数法, 分析调速器死区对频率振荡的影响。比较图1和附录A图A1, 对于本文所研究的考虑死区的单机等值系统, 开环传递函数<i>G</i><sub>o</sub> (<i>s</i>) 为调速器、原动机、发电机传递函数的乘积:</p>
                </div>
                <div class="p1">
                    <p id="101"><i>G</i><sub>o</sub> (<i>s</i>) =<i>G</i><sub>gov</sub> (<i>s</i>) <i>G</i><sub>ht</sub> (<i>s</i>) <i>G</i><sub>gen</sub> (<i>s</i>)      (18) </p>
                </div>
                <div class="p1">
                    <p id="102">对于每一个<i>w</i>≥0, 计算<i>G</i><sub>o</sub> (j<i>w</i>) 并绘制在复平面上, <i>w</i>从0增加到+∞, 即得到<i>G</i><sub>o</sub> (j<i>w</i>) 曲线, 然后结合-1/<i>N</i> (<i>A</i>) 曲线判断系统稳定性。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>3.1</b> 无阶跃死区</h4>
                <div class="p1">
                    <p id="104">根据式 (8) , 对于无阶跃死区, <i>N</i><sub>1</sub> (<i>A</i>) 是实数, 随着<i>A</i>从0增加到+∞, <i>N</i><sub>1</sub> (<i>A</i>) 从0变化到1, 因此其负倒数-1/<i>N</i><sub>1</sub> (<i>A</i>) 从-∞变到-1, 在复平面上就是一条从 (-∞, 0) 到 (-1, 0) 的直线。系统稳定性包含以下2种情况。</p>
                </div>
                <div class="p1">
                    <p id="105">1) 如果不考虑死区的系统是稳定的, 根据Nyquist判据<citation id="159" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 开环频率特性曲线<i>G</i><sub>o</sub> (j<i>w</i>) 不包围 (-1, 0) , 则-1/<i>N</i><sub>1</sub> (<i>A</i>) 曲线始终位于<i>G</i><sub>o</sub> (j<i>w</i>) 曲线的左侧, 则考虑死区的非线性系统是稳定的。</p>
                </div>
                <div class="p1">
                    <p id="106">2) 如果不考虑死区的系统是不稳定的, 即<i>G</i><sub>o</sub> (j<i>w</i>) 包围 (-1, 0) , 则<i>G</i><sub>o</sub> (j<i>w</i>) 一定和-1/<i>N</i><sub>1</sub> (<i>A</i>) 有一个交点, 如图3所示, 图中箭头表示<i>w</i>和<i>A</i>增大的方向。设-1/<i>N</i><sub>1</sub> (<i>A</i>) 在交点处对应的振幅为<i>A</i><sub>c1</sub>, 系统动态行为可能出现2种情况。</p>
                </div>
                <div class="p1">
                    <p id="107">1) 如果初始振幅<i>A</i><sub>0</sub>&lt;<i>A</i><sub>c1</sub>, 则工作点位于交点左边, 不被<i>G</i><sub>o</sub> (j<i>w</i>) 包围, 系统稳定, 振荡衰减使得<i>A</i>不断减小, 工作点进一步左移, 直到振荡平息。</p>
                </div>
                <div class="p1">
                    <p id="108">2) 如果初始振幅<i>A</i><sub>0</sub>&gt;<i>A</i><sub>c1</sub>, 则工作点位于交点右边, 被<i>G</i><sub>o</sub> (j<i>w</i>) 包围, 系统不稳定, 振荡发散使得<i>A</i>不断增大, 工作点进一步右移, 振荡持续发散。</p>
                </div>
                <div class="p1">
                    <p id="109">因此, 当不考虑死区的系统不稳定时, 考虑死区的非线性系统存在一个临界振幅<i>A</i><sub>c1</sub>, 在本文中即频率的最大偏差, 当初始振幅大于<i>A</i><sub>c1</sub>时, 系统振荡发散, 当初始振幅小于<i>A</i><sub>c1</sub>时, 系统振荡衰减。而且根据推导可知, 该临界振幅大于死区<i>a</i>, 即频率振荡振幅超过死区时, 系统仍然有可能是稳定的。</p>
                </div>
                <div class="p1">
                    <p id="110">上述分析中的交点, 实际上对应于一个不稳定的极限环, 构成了系统的稳定边界, 当初始点位于边界内部时, 系统收敛到平衡点, 当初始点位于边界外部时, 系统振荡发散。极限环的出现以及稳定性受初始状态的影响, 都是死区导致的非线性系统特有的性质。</p>
                </div>
                <div class="area_img" id="111">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907014_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 开环频率特性和无阶跃死区负倒特性" src="Detail/GetImg?filename=images/DLXT201907014_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 开环频率特性和无阶跃死区负倒特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907014_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Open-loop frequency characteristics and minus reciprocal of non-step deadband</b></p>

                </div>
                <div class="p1">
                    <p id="112">需要说明的是, 本节中图3至图5的绘制采用了第4节中的系统参数, 改变参数<i>D</i><sub>S</sub>获得不同的<i>G</i><sub>o</sub> (j<i>w</i>) 曲线, 但是, 这些图片是开环频率特性曲线和死区负倒特性关系的示意图, 即使系统参数甚至传递函数发生变化, 只要2条曲线的相对位置关系是本节所说的情况, 本节的分析结论就仍然成立。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>3.2</b> 有阶跃死区</h4>
                <div class="p1">
                    <p id="114">根据式 (9) , 有阶跃死区的负倒特性曲线-1/<i>N</i><sub>2</sub> (<i>A</i>) 也是一条从 (-∞, 0) 到 (-1, 0) 的直线, 包含死区的非线性系统的稳定特性和无阶跃死区的情况相同, 区别只是在于临界振幅不同。对于同样的<i>G</i><sub>o</sub> (j<i>w</i>) , 和负半实轴的交点是固定的, 即无阶跃死区和有阶跃死区在交点处<i>N</i><sub>1</sub> (<i>A</i><sub>c1</sub>) =<i>N</i><sub>2</sub> (<i>A</i><sub>c2</sub>) , <i>A</i><sub>c2</sub>为考虑死区时的临界振幅。根据式 (8) 和式 (9) 绘出<i>N</i> (<i>A</i>) 随<i>α</i>变化的曲线, 如附录A图A2所示。对应于同样的<i>N</i> (<i>A</i>) 取值, <i>α</i><sub>c2</sub>&lt;<i>α</i><sub>c1</sub>, <i>α</i><sub>c1</sub>和<i>α</i><sub>c2</sub>分别为不考虑死区和考虑死区时的临界值, 由于<i>α</i>=arcsin <i>a</i>/<i>A</i>, 因此<i>A</i><sub>c1</sub>&gt;<i>A</i><sub>c2</sub>, 即有阶跃死区的临界振幅小于无阶跃死区的临界振幅。由于频率最大偏差在临界振幅内时系统振荡衰减, 因此可以认为有阶跃死区更容易出现振荡发散, 对系统稳定性是不利的。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>3.3</b> 滞环死区</h4>
                <div class="p1">
                    <p id="116">根据式 (10) , 滞环死区的负倒特性曲线-1/<i>N</i><sub>3</sub> (<i>A</i>) 是一条从 (0, -∞) 到 (-1, 0) 的曲线, 系统的稳定特性比较复杂, 也分成2种情况考虑。</p>
                </div>
                <div class="p1">
                    <p id="117">1) 如果不考虑死区的系统是稳定的 (记为情形1) , 考虑滞环死区的系统存在2种情况:①-1/<i>N</i><sub>3</sub> (<i>A</i>) 曲线始终位于<i>G</i><sub>o</sub> (j<i>w</i>) 曲线的左侧, 则考虑滞环死区的非线性系统是稳定的;②-1/<i>N</i><sub>3</sub> (<i>A</i>) 曲线和<i>G</i><sub>o</sub> (j<i>w</i>) 曲线出现2个交点, 如图4所示, 两个交点性质不同。</p>
                </div>
                <div class="p1">
                    <p id="118">对于交点<i>U</i>, 如果初始工作点位于交点左边, 不被<i>G</i><sub>o</sub> (j<i>w</i>) 包围, 则系统稳定, 振荡衰减使得振幅不断减小, 工作点进一步左移离开<i>U</i>点;如果初始工作点位于交点右边, 被<i>G</i><sub>o</sub> (j<i>w</i>) 包围, 则系统不稳定, 振荡发散使得振幅不断增大, 工作点进一步右移离开<i>U</i>点, 因此, <i>U</i>对应于一个不稳定的极限环。</p>
                </div>
                <div class="p1">
                    <p id="119">对于交点<i>S</i>, 如果初始工作点位于交点左边, 被<i>G</i><sub>o</sub> (j<i>w</i>) 包围, 则系统不稳定, 振荡发散使得振幅不断增大, 工作点右移趋近<i>S</i>点;如果初始工作点位于交点右边, 不被<i>G</i><sub>o</sub> (j<i>w</i>) 包围, 则系统稳定, 振荡收敛使得振幅不断减小, 工作点左移趋近<i>S</i>点, 因此, <i>S</i>对应于一个稳定的极限环。</p>
                </div>
                <div class="p1">
                    <p id="120">设-1/<i>N</i><sub>3</sub> (<i>A</i>) 在交点<i>U</i>和<i>S</i>处对应的振幅分别为<i>A</i><sub>u3</sub>和<i>A</i><sub>s3</sub>, 则初始振幅<i>A</i><sub>0</sub>&lt;<i>A</i><sub>u3</sub>, 系统振幅衰减至0;初始振幅<i>A</i><sub>u3</sub>&lt;<i>A</i><sub>0</sub>&lt;<i>A</i><sub>s3</sub>时, 系统振幅增大, 最后稳定于<i>A</i><sub>s3</sub>;初始点振幅<i>A</i><sub>0</sub>&gt;<i>A</i><sub>s3</sub>, 则系统振幅减小, 最后稳定于<i>A</i><sub>s3</sub>。</p>
                </div>
                <div class="area_img" id="121">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907014_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 情形1的开环频率特性和滞环死区负倒特性" src="Detail/GetImg?filename=images/DLXT201907014_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 情形1的开环频率特性和滞环死区负倒特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907014_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Open-loop frequency characteristics and minus reciprocal of hysteresis deadband in case 1</b></p>

                </div>
                <div class="p1">
                    <p id="122">2) 如果不考虑死区的系统是不稳定的 (记为情形2) , 则<i>G</i><sub>o</sub> (j<i>w</i>) 和-1/<i>N</i><sub>3</sub> (<i>A</i>) 有1个交点, 如图5所示, 类似于前面的分析, 可判断出该交点对应于一个不稳定的极限环, 设交点处对应的振幅为<i>A</i><sub>c3</sub>, 则初始振幅<i>A</i><sub>0</sub>&lt;<i>A</i><sub>c3</sub>时, 系统振荡收敛, 初始振幅<i>A</i><sub>0</sub>&gt;<i>A</i><sub>c3</sub>时, 系统振荡发散。</p>
                </div>
                <div class="area_img" id="123">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907014_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 情形2的开环频率特性和滞环死区负倒特性" src="Detail/GetImg?filename=images/DLXT201907014_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 情形2的开环频率特性和滞环死区负倒特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907014_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Open-loop frequency characteristics and minus reciprocal of hysterisis deadband in case 2</b></p>

                </div>
                <div class="p1">
                    <p id="124">描述函数法是一种经典方法, 本节应用该方法进行分析和论证的过程是严格的。</p>
                </div>
                <h3 id="125" name="125" class="anchor-tag"><b>4</b> 仿真验证</h3>
                <div class="p1">
                    <p id="126">在MATLAB/Simulink中搭建仿真模型, 系统参数为<i>T</i><sub>J</sub>=10.0 s, <i>B</i><sub>P</sub>=0.04, <i>K</i><sub>P</sub>=0.5, <i>K</i><sub>I</sub>=1.0, <i>K</i><sub>D</sub>=0.7, <i>T</i><sub>G</sub>=0.2 s, <i>T</i><sub>W</sub>=1.0 s, 死区值<i>a</i>=0.001 (即死区范围为±0.05 Hz) , 通过调整参数<i>D</i><sub>S</sub>使得不考虑死区的系统呈现出不同的稳定特性, 设定不同的初始频率偏差进行仿真。改变参数<i>D</i><sub>S</sub>是因为该参数对系统稳定性的影响直接而且单调, 可以方便地获得稳定、不稳定等不同的稳定特性, 用于验证第3节分析的结论。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>4.1</b> 不考虑死区稳定的情况</h4>
                <div class="p1">
                    <p id="128">1) <i>D</i><sub>S</sub>=0.75时, 不考虑死区的系统频率振荡模式特征值为-0.002 9±0.307 7i, 阻尼比为0.96%, 是一个极弱阻尼的系统。设定一个很大的初始振幅<i>A</i><sub>0</sub>=0.1, 采用无阶跃死区或有阶跃死区的系统都是稳定的, 如附录A图A3所示, 与第3节分析的结果一致。只要不考虑死区的系统是稳定的, 则包含无阶跃死区或有阶跃死区的系统就都是稳定的。</p>
                </div>
                <div class="p1">
                    <p id="129">针对滞环死区, 改变<i>D</i><sub>S</sub>, 曲线<i>G</i><sub>o</sub> (j<i>w</i>) 和-1/<i>N</i><sub>3</sub> (<i>A</i>) 呈现出不同的相交情况。描述函数法的分析结果显示:<i>D</i><sub>S</sub>&gt;1.60时, -1/<i>N</i><sub>3</sub> (<i>A</i>) 曲线始终位于<i>G</i><sub>o</sub> (j<i>w</i>) 曲线的左侧, 考虑滞环死区的非线性系统是稳定的;0.69&lt;<i>D</i><sub>S</sub>&lt;1.60时, 曲线有2个交点, 下面分别仿真验证。</p>
                </div>
                <div class="p1">
                    <p id="130">2) <i>D</i><sub>S</sub>=1.8时, 不考虑死区的系统频率振荡模式特征值为-0.051 1±0.308 1i, 阻尼比为16.38%。设定一个很大的初始频率偏差<i>A</i><sub>0</sub>=0.1, 采用滞环死区的系统是稳定的, 如附录A图A4所示, 和描述函数法的分析结果一致。</p>
                </div>
                <div class="p1">
                    <p id="131">3) <i>D</i><sub>S</sub>=1.4时, 不考虑死区的系统频率振荡模式特征值为-0.032 9±0.308 8i, 阻尼比为10.59%。<i>G</i><sub>o</sub> (j<i>w</i>) 和-1/<i>N</i><sub>3</sub> (<i>A</i>) 有2个交点, 对应的振幅分别为<i>A</i><sub>u3</sub>=0.001 3, <i>A</i><sub>s3</sub>=0.003 3。不同初始频率振幅<i>A</i><sub>0</sub>的仿真结果如附录A图A5所示。<i>A</i><sub>0</sub>=0.001 1&lt;<i>A</i><sub>u3</sub>时, 系统稳定;<i>A</i><sub>u3</sub>&lt;<i>A</i><sub>0</sub>=0.002 0&lt;<i>A</i><sub>s3</sub>时, 系统振幅增大, 最后稳定于<i>A</i><sub>s3</sub>;<i>A</i><sub>0</sub>=0.005 0&gt;<i>A</i><sub>s3</sub>时, 系统振幅减小, 最后稳定于<i>A</i><sub>s3</sub>。仿真结果和上节分析的结果一致。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>4.2</b> 不考虑死区不稳定的情况</h4>
                <div class="p1">
                    <p id="133"><i>D</i><sub>S</sub>=0.40时, 不考虑死区的系统频率振荡模式特征值为0.013 3±0.305 9i, 阻尼比为-2.83%。对于3种死区, 曲线<i>G</i><sub>o</sub> (j<i>w</i>) 和-1/<i>N</i> (<i>A</i>) 均会出现1个交点, 对应于1个不稳定的极限环, 交点处振幅为临界振幅。初始振幅大于临界振幅时, 系统振荡发散;小于临界振幅时, 系统振荡收敛。对于无阶跃死区、有阶跃死区、滞环死区, 临界振幅分别为<i>A</i><sub>c1</sub>=0.004 5, <i>A</i><sub>c2</sub>=0.001 3, <i>A</i><sub>c3</sub>=0.001 0。仿真结果如附录A图A6所示, 与第3节分析的结果是一致的。同时可以看到, 有阶跃死区和滞环死区的临界振幅远小于无阶跃死区, 因此, 相比于无阶跃死区, 有阶跃死区和滞环死区不利于系统稳定。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="135">调速器因存在死区给系统引入了非线性, 从而影响频率振荡的特性。本文采用描述函数法, 在单机等值系统中分析了无阶跃死区、有阶跃死区、滞环死区3种死区对频率振荡的影响, 并通过时域仿真验证了描述函数法的有效性。</p>
                </div>
                <div class="p1">
                    <p id="136">1) 只要不考虑死区的系统是稳定的, 则含有无阶跃死区或有阶跃死区的系统就都是稳定的, 即无阶跃死区和有阶跃死区均不会减弱系统稳定性。</p>
                </div>
                <div class="p1">
                    <p id="137">2) 滞环死区会减弱系统的稳定性。当不考虑死区的系统是一个强阻尼系统, 且阻尼比大于某临界值时, 含有滞环死区的系统是稳定的;当不考虑死区的系统阻尼比较小时, 包含滞环死区的系统稳定特性受初始状态或扰动的影响, 会存在2个临界频率振幅<i>A</i><sub>u3</sub>和<i>A</i><sub>s3</sub>, 分别对应于一个不稳定和一个稳定的极限环, <i>A</i><sub>u3</sub>&lt;<i>A</i><sub>s3</sub>。初始振幅<i>A</i><sub>0</sub>&lt;<i>A</i><sub>u3</sub>时, 系统振荡衰减;<i>A</i><sub>0</sub>&gt;<i>A</i><sub>u3</sub>时, 系统会出现持续等幅振荡, <i>A</i><sub>u3</sub>&lt;<i>A</i><sub>0</sub>&lt;<i>A</i><sub>s3</sub>时, 系统振幅增大, 最后稳定于<i>A</i><sub>s3</sub>, <i>A</i><sub>0</sub>&gt;<i>A</i><sub>s3</sub>时, 系统振幅减小, 最后稳定于<i>A</i><sub>s3</sub>。</p>
                </div>
                <div class="p1">
                    <p id="138">3) 如果不考虑死区的系统是不稳定的, 则含有3种死区的系统的稳定性都受初始状态或扰动的影响, 因而系统会存在一个临界频率振幅<i>A</i><sub>c</sub>, 对应于一个不稳定的极限环, 初始频率振幅<i>A</i><sub>0</sub>&lt;<i>A</i><sub>c</sub>时, 系统振荡衰减;<i>A</i><sub>0</sub>&gt;<i>A</i><sub>c</sub>时, 系统振荡发散。对于3种死区, 临界振幅均大于死区值, 而且无阶跃死区的临界振幅大于有阶跃死区和滞环死区。</p>
                </div>
                <div class="p1">
                    <p id="139">考虑调速器死区后, 系统中可能出现稳定或不稳定的极限环, 系统稳定性受初始状态或扰动的影响, 这些都是非线性系统特有的性质, 本文对此展开了初步分析, 获得了单机等值系统中调速器死区影响频率振荡特性的一般规律。但是, 本文研究的是单一死区环节的情况, 如果多机系统中所有调速器的死区都相同, 则可以等值为一个死区, 然后采用本文方法进行分析。如果实际系统中含有多种类型、不同参数的死区, 则系统包含多个死区环节, 不能等值为本文所研究的单机系统, 如何进行分析还有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="141">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="161" name="161" class="anchor-tag">附录A</h3>
                <div class="area_img" id="162">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907014_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 包含非线性环节的系统结构图" src="Detail/GetImg?filename=images/DLXT201907014_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 包含非线性环节的系统结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907014_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Diagram of a system with a nonlinear part</p>

                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907014_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 无阶跃死区和有阶跃死区描述函数的比较" src="Detail/GetImg?filename=images/DLXT201907014_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 无阶跃死区和有阶跃死区描述函数的比较  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907014_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Comparison of describing functions of non-step deadband and step deadband</p>

                </div>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907014_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 无阶跃死区和有阶跃死区都稳定时的仿真结果" src="Detail/GetImg?filename=images/DLXT201907014_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 无阶跃死区和有阶跃死区都稳定时的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907014_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Results of stable case with non-step and step deadbands</p>

                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907014_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 滞环死区稳定时的仿真结果" src="Detail/GetImg?filename=images/DLXT201907014_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 滞环死区稳定时的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907014_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Results of stable case with backlash</p>

                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907014_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 滞环死区存在稳定极限环的仿真结果" src="Detail/GetImg?filename=images/DLXT201907014_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 滞环死区存在稳定极限环的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907014_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Results of stable limit cycles with deadlash</p>

                </div>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907014_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 含有死区系统不稳定的仿真结果" src="Detail/GetImg?filename=images/DLXT201907014_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 含有死区系统不稳定的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907014_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Results of unstable cases with deadbands, </p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Low frequency oscillations in the Colombian power systemidentification and remedial actions">

                                <b>[1]</b> ARANGO O J, SANCHEZ H M, WILSON D H. Low frequency oscillations in the Colombian power system—identification and remedial actions[C]// CIGRE Session, August 22-27, 2010, Paris, France: 22-27.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of Very Low Frequency Oscillations in Hydro-Dominant Power Systems Using Multi-Unit Modeling">

                                <b>[2]</b> PICO H V, MCCALLEY J D, ANGEL A, et al. Analysis of very low frequency oscillations in hydro-dominant power systems using multi-unit modeling[J]. IEEE Transactions on Power Systems, 2012, 27 (4) : 1906-1915.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304014&amp;v=MDg1OTJxNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiM0tQeXJQYmJHNEg5TE0=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 陈亦平, 程哲, 张昆, 等.高压直流输电系统孤岛运行调频策略[J].中国电机工程学报, 2013, 33 (4) :96-102.CHEN Yiping, CHENG Zhe, ZHANG Kun, et al. Frequency regulation strategy for islanding operation of HVDC[J]. Proceedings of the CSEE, 2013, 33 (4) : 96-102.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316020&amp;v=MDI5MjBGckNVUjdxZlp1WnJGeUhoVmIzS1B5clBiYkc0SDlMTnFZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 贺静波, 张剑云, 李明节, 等.直流孤岛系统调速器稳定问题的频域分析与控制方法[J].中国电机工程学报, 2013, 33 (16) :137-143.HE Jingbo, ZHANG Jianyun, LI Mingjie, et al. Frequency domain analysis and control for governor stability problem in islanded HVDC sending systems[J]. Proceedings of the CSEE, 2013, 33 (16) : 137-143.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607006&amp;v=Mjk4NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVmIzS0t5dlBlYkc0SDlmTXFJOUZZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘春晓, 张俊峰, 陈亦平, 等.异步联网方式下云南电网超低频振荡的机理分析与仿真[J].南方电网技术, 2016, 10 (7) :29-34.LIU Chunxiao, ZHANG Junfeng, CHEN Yiping, et al. Mechanism analysis and simulation on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J]. Southern Power System Technology, 2016, 10 (7) : 29-34.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607007&amp;v=MjAxNzFNcUk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWYjNLS3l2UGViRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 张建新, 刘春晓, 陈亦平, 等.异步联网方式下云南电网超低频振荡的抑制措施与试验[J].南方电网技术, 2016, 10 (7) :35-39.ZHANG Jianxin, LIU Chunxiao, CHEN Yiping, et al. Countermeasures and experiments on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J]. Southern Power System Technology, 2016, 10 (7) : 35-39.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716010&amp;v=MDg0NzVFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiM0tJU0hUZXJHNEg5Yk5xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 路晓敏, 陈磊, 陈亦平, 等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin, CHEN Lei, CHEN Yiping, et al. Ultra-low-frequency oscillation of power system primary frequency regulation[J]. Automation of Electric Power Systems, 2017, 41 (16) : 64-70. DOI: 10.7500/AEPS20161208002.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL201707010&amp;v=MjQ4MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiM0tJaW5QWXJHNEg5Yk1xSTlFWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 徐敏, 涂亮, 柳勇军, 等.水电机组高占比电网频率振荡问题分析[J].广东电力, 2017, 30 (7) :46-52.XU Min, TU Liang, LIU Yongjun, et al. Analysis on frequency oscillation of power grid with high-proportion of hydro-electric generating set[J]. Guangdong Electric Power, 2017, 30 (7) : 46-52.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717002&amp;v=MTI1NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiM0tJU0hUZXJHNEg5Yk5xSTlGWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 陈磊, 路晓敏, 陈亦平, 等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004.CHEN Lei, LU Xiaomin, CHEN Yiping, et al. Online analysis and emergency control of ultra-low-frequency oscillations using transient energy flow[J]. Automation of Electric Power Systems, 2017, 41 (17) : 9-14. DOI: 10.7500/AEPS 20161208004.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimization of governor parameters to prevent frequency oscillations in power systems">

                                <b>[10]</b> CHEN Lei, LU Xiaomin, MIN Yong, et al. Optimization of governor parameters to prevent frequency oscillations in power systems[J]. IEEE Transactions on Power Systems, 2018, 33 (4) : 4466-4474.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710007&amp;v=MTQwNjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWYjNLSVRyQmZiRzRIOWJOcjQ5Rlk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 周靖皓, 江崇熙, 甘德强, 等.基于值集法对云南电网超低频振荡的稳定分析[J].电网技术, 2017, 41 (10) :3147-3152.ZHOU Jinghao, JIANG Chongxi, GAN Deqiang, et al. Stability analysis of ultra-low frequency oscillation of Yunnan power grid based on value set approach[J]. Power System Technology, 2017, 41 (10) : 3147-3152.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801014&amp;v=MDQ5NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWYjNLSVNIVGVyRzRIOW5Ncm85RVlJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 周靖皓, 石鹏, 甘德强, 等.值集法在大电网鲁棒稳定分析中的实现及与μ方法比较[J].电力系统自动化, 2018, 42 (1) :98-104.DOI:10.7500/AEPS20170424007.ZHOU Jinghao, SHI Peng, GAN Deqiang, et al. Implementation of value set approach in robust stability analysis of large power systems and its comparison with μ-based approach[J]. Automation of Electric Power Systems, 2018, 42 (1) : 98-104. DOI: 10.7500/AEPS20170424007.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722002&amp;v=MDAxNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWYjNLSVNIVGVyRzRIOWJPclk5RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 陈磊, 路晓敏, 陈亦平, 等.多机系统超低频振荡分析与等值方法[J].电力系统自动化, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001.CHEN Lei, LU Xiaomin, CHEN Yiping, et al. Analysis of ultra-low-frequency oscillations in multi-machine system and equivalent method[J]. Automation of Electric Power Systems, 2017, 41 (22) : 10-15. DOI: 10.7500/AEPS20170528001.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816021&amp;v=MDMxOTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWYjNLSVNIVGVyRzRIOW5OcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李伟, 肖湘宁, 郭琦.云广特高压直流送端孤岛运行超低频振荡与措施[J].电力系统自动化, 2018, 42 (16) :161-166.DOI:10.7500/AEPS20170816006.LI Wei, XIAO Xiangning, GUO Qi. Ultra-low-frequency oscillation and countermeasures in Yunnan-Guangdong UHVDC sending-end system in islanded operating mode[J]. Automation of Electric Power Systems, 2018, 42 (16) : 161-166. DOI: 10.7500/AEPS20170816006.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302007071999&amp;v=MDc1OTE5ZmJ2bktyaWZaZVp2RnluZ1U3Yk1KbHdXVlYyN0diQzRITkhNcUk5Q1plSUdCUk04enhVU21EZDlTSDduM3hF&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 戴忠达.自动控制理论基础[M].北京:清华大学出版社, 1991.DAI Zhongda. Theoretical basis of automatic control[M]. Beijing: Tsinghua University Press, 1991.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907014" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907014&amp;v=MTM3MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiM0tJU0hUZXJHNEg5ak1xSTlFWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

