

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137610894658750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907015%26RESULT%3d1%26SIGN%3dizCooY5N2mHuJRDp6hL3iyIvAm8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907015&amp;v=MTc0NDdmWnVackZ5SGhXcjdLSVNIVGVyRzRIOWpNcUk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;1&lt;/b&gt; 风电商—售电商供需互动合约机制 "><b>1</b> 风电商—售电商供需互动合约机制</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="1) 电能市场">1) 电能市场</a></li>
                                                <li><a href="#71" data-title="2) 备用市场">2) 备用市场</a></li>
                                                <li><a href="#74" data-title="3) 需求响应">3) 需求响应</a></li>
                                                <li><a href="#76" data-title="4) 偏差考核">4) 偏差考核</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#80" data-title="&lt;b&gt;2&lt;/b&gt; 供需互动合约下的多市场购电决策模型 "><b>2</b> 供需互动合约下的多市场购电决策模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#81" data-title="&lt;b&gt;2.1&lt;/b&gt; 供需互动下的购电成本最小化模型"><b>2.1</b> 供需互动下的购电成本最小化模型</a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;2.2&lt;/b&gt; 购电问题的解析分析"><b>2.2</b> 购电问题的解析分析</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;2.3&lt;/b&gt; 基于情景树的购电策略生成"><b>2.3</b> 基于情景树的购电策略生成</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#138" data-title="&lt;b&gt;3 算例分析&lt;/b&gt; "><b>3 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#139" data-title="&lt;b&gt;3.1&lt;/b&gt; 基本假设及算例介绍"><b>3.1</b> 基本假设及算例介绍</a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;3.2&lt;/b&gt; 不同定价水平对决策的影响分析"><b>3.2</b> 不同定价水平对决策的影响分析</a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;3.3&lt;/b&gt; 不同风电出力特性对决策的影响分析"><b>3.3</b> 不同风电出力特性对决策的影响分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#155" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#158" data-title="1) 合理的备用市场价格:">1) 合理的备用市场价格:</a></li>
                                                <li><a href="#160" data-title="2) 充足的负荷削减备用:">2) 充足的负荷削减备用:</a></li>
                                                <li><a href="#162" data-title="3) 优化的风电商消纳机制选择:">3) 优化的风电商消纳机制选择:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#193" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#197" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#246" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;图1 供需互动的电力市场框架&lt;/b&gt;"><b>图1 供需互动的电力市场框架</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;图2 风电、负荷曲线与&lt;i&gt;δ&lt;/i&gt;的概率密度分布&lt;/b&gt;"><b>图2 风电、负荷曲线与<i>δ</i>的概率密度分布</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;图3 不同价格系数下的期望最优解&lt;/b&gt;"><b>图3 不同价格系数下的期望最优解</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;表1 不同风电购电策略下的长期市场决策&lt;/b&gt;"><b>表1 不同风电购电策略下的长期市场决策</b></a></li>
                                                <li><a href="#194" data-title="图A1 以供需互动合约体系降低不确定性风险">图A1 以供需互动合约体系降低不确定性风险</a></li>
                                                <li><a href="#195" data-title="图A2偏差考核的惩罚函数示意图">图A2偏差考核的惩罚函数示意图</a></li>
                                                <li><a href="#226" data-title="图B1δ分布函数示意图">图B1δ分布函数示意图</a></li>
                                                <li><a href="#243" data-title="图B2最优解分类关系图">图B2最优解分类关系图</a></li>
                                                <li><a href="#245" data-title="表B1 最优解情况分类汇总表">表B1 最优解情况分类汇总表</a></li>
                                                <li><a href="#247" data-title="图C1不同价格系数下长期市场购电曲线">图C1不同价格系数下长期市场购电曲线</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 史连军, 周琳, 庞博, 等.中国促进清洁能源消纳的市场机制设计思路[J].电力系统自动化, 2017, 41 (24) :83-89.DOI:10.7500/AEPS20170614002.SHI Lianjun, ZHOU Lin, PANG Bo, et al. Design ideas of electricity market mechanism to improve the accommodation of clean energy in China[J]. Automation of Electric Power Systems, 2017, 41 (24) : 83-89. DOI: 10.7500/AEPS20170614002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724013&amp;v=MTgyMjhadVpyRnlIaFdyN0tJU0hUZXJHNEg5Yk9xNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         史连军, 周琳, 庞博, 等.中国促进清洁能源消纳的市场机制设计思路[J].电力系统自动化, 2017, 41 (24) :83-89.DOI:10.7500/AEPS20170614002.SHI Lianjun, ZHOU Lin, PANG Bo, et al. Design ideas of electricity market mechanism to improve the accommodation of clean energy in China[J]. Automation of Electric Power Systems, 2017, 41 (24) : 83-89. DOI: 10.7500/AEPS20170614002.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 王锡凡, 肖云鹏, 王秀丽.新形势下电力系统供需互动问题研究及分析[J].中国电机工程学报, 2014, 34 (29) :5018-5028.WANG Xifan, XIAO Yunpeng, WANG Xiuli. Study and analysis on supply-demand interaction of power systems under new circumstances[J]. Proceedings of the CSEE, 2014, 34 (29) : 5018-5028." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429004&amp;v=MjM4ODJyUGJiRzRIOVhPcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhXcjdLUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王锡凡, 肖云鹏, 王秀丽.新形势下电力系统供需互动问题研究及分析[J].中国电机工程学报, 2014, 34 (29) :5018-5028.WANG Xifan, XIAO Yunpeng, WANG Xiuli. Study and analysis on supply-demand interaction of power systems under new circumstances[J]. Proceedings of the CSEE, 2014, 34 (29) : 5018-5028.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 舒印彪, 张智刚, 郭剑波, 等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报, 2017, 37 (1) :1-9.SHU Yinbiao, ZHANG Zhigang, GUO Jianbo, et al. Study on key factors and solution of renewable energy accommodation[J]. Proceedings of the CSEE, 2017, 37 (1) : 1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=Mjc2NTRIaFdyN0tQeXJQYmJHNEg5Yk1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         舒印彪, 张智刚, 郭剑波, 等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报, 2017, 37 (1) :1-9.SHU Yinbiao, ZHANG Zhigang, GUO Jianbo, et al. Study on key factors and solution of renewable energy accommodation[J]. Proceedings of the CSEE, 2017, 37 (1) : 1-9.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" BITAR E, POOLLA K, KHARGONEKAR P, et al. Selling random wind[C]// 45th Hawaii International Conference on System Science, January 4-7, 2012, Hawaii, USA: 1931-1937." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Selling random wind">
                                        <b>[4]</b>
                                         BITAR E, POOLLA K, KHARGONEKAR P, et al. Selling random wind[C]// 45th Hawaii International Conference on System Science, January 4-7, 2012, Hawaii, USA: 1931-1937.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" BITAR E Y, RAJAGOPAL R, KHARGONEKAR P P, et al. Bringing wind energy to market[J]. IEEE Transactions on Power Systems, 2012, 27 (3) : 1225-1235." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Bringing Wind Energy to Market">
                                        <b>[5]</b>
                                         BITAR E Y, RAJAGOPAL R, KHARGONEKAR P P, et al. Bringing wind energy to market[J]. IEEE Transactions on Power Systems, 2012, 27 (3) : 1225-1235.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" TANG Wenyuan, JAIN R. Market mechanisms for buying random wind[J]. IEEE Transactions on Sustainable Energy, 2015, 6 (4) : 1615-1623." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Market mechanisms for buying random wind">
                                        <b>[6]</b>
                                         TANG Wenyuan, JAIN R. Market mechanisms for buying random wind[J]. IEEE Transactions on Sustainable Energy, 2015, 6 (4) : 1615-1623.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 肖云鹏, 王锡凡, 王秀丽, 等.基于卖方灵活电力合约的风电合同交易机制[J].电力系统自动化, 2016, 40 (5) :38-44.XIAO Yunpeng, WANG Xifan, WANG Xiuli, et al. A wind power contract trading mechanism based on seller-side flexible electricity contract[J]. Automation of Electric Power Systems, 2016, 40 (5) : 38-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605006&amp;v=MDAyMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFdyN0tJU0hUZXJHNEg5Zk1xbzlGWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         肖云鹏, 王锡凡, 王秀丽, 等.基于卖方灵活电力合约的风电合同交易机制[J].电力系统自动化, 2016, 40 (5) :38-44.XIAO Yunpeng, WANG Xifan, WANG Xiuli, et al. A wind power contract trading mechanism based on seller-side flexible electricity contract[J]. Automation of Electric Power Systems, 2016, 40 (5) : 38-44.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 刘连光, 刘鸿熹, 刘自发, 等.基于古诺模型的风火电合作容量优化[J].中国科学:技术科学, 2016, 46 (5) :467-474.LIU Lianguang, LIU Hongxi, LIU Zifa, et al. Cooperation capacity optimization of wind power and thermal power based on Cournot model[J]. SCIENTIA SINICA Technologica, 2016, 46 (5) : 467-474." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JEXK201605004&amp;v=MDkxNDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3I3S0x5alRaYkc0SDlmTXFvOUZZSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         刘连光, 刘鸿熹, 刘自发, 等.基于古诺模型的风火电合作容量优化[J].中国科学:技术科学, 2016, 46 (5) :467-474.LIU Lianguang, LIU Hongxi, LIU Zifa, et al. Cooperation capacity optimization of wind power and thermal power based on Cournot model[J]. SCIENTIA SINICA Technologica, 2016, 46 (5) : 467-474.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 任艺, 周明, 李庚银.考虑用户需求响应的售电公司购售电决策双层模型[J].电力系统自动化, 2017, 41 (14) :30-36.DOI:10.7500/AEPS20170219003.REN Yi, ZHOU Ming, LI Gengyin. Bi-level model of electricity procurement and sale strategies for electricity retailers considering user’s demand response[J]. Automation of Electric Power Systems, 2017, 41 (14) : 30-36. DOI: 10.7500/AEPS20170219003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714005&amp;v=MjczMDNUZXJHNEg5Yk5xNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFdyN0tJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         任艺, 周明, 李庚银.考虑用户需求响应的售电公司购售电决策双层模型[J].电力系统自动化, 2017, 41 (14) :30-36.DOI:10.7500/AEPS20170219003.REN Yi, ZHOU Ming, LI Gengyin. Bi-level model of electricity procurement and sale strategies for electricity retailers considering user’s demand response[J]. Automation of Electric Power Systems, 2017, 41 (14) : 30-36. DOI: 10.7500/AEPS20170219003.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 谭忠富, 王冠, 李鹏, 等.市场环境下的售电商合作博弈研究[J].中国电力, 2017, 50 (4) :45-51.TAN Zhongfu, WANG Guan, LI Peng, et al. Research on cooperative game of electricity providers under the market environment[J]. Electric Power, 2017, 50 (4) : 45-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201704010&amp;v=MTk1NjRZckc0SDliTXE0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3I3S1B5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         谭忠富, 王冠, 李鹏, 等.市场环境下的售电商合作博弈研究[J].中国电力, 2017, 50 (4) :45-51.TAN Zhongfu, WANG Guan, LI Peng, et al. Research on cooperative game of electricity providers under the market environment[J]. Electric Power, 2017, 50 (4) : 45-51.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 徐玮, 康重庆, 钟声, 等.电网企业购售电决策中的报价空间分析[J].电网技术, 2008, 32 (9) :15-20.XU Wei, KANG Chongqing, ZHONG Sheng, et al. Analysis on bidding space for power grid enterprises’ decision-making of electricity purchasing and sales[J]. Power System Technology, 2008, 32 (9) : 15-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200809006&amp;v=MjkyODBJVHJCZmJHNEh0bk1wbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFdyN0s=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         徐玮, 康重庆, 钟声, 等.电网企业购售电决策中的报价空间分析[J].电网技术, 2008, 32 (9) :15-20.XU Wei, KANG Chongqing, ZHONG Sheng, et al. Analysis on bidding space for power grid enterprises’ decision-making of electricity purchasing and sales[J]. Power System Technology, 2008, 32 (9) : 15-20.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 赵阳, 蒋传文, 赵岩, 等.基于偏度-加权条件风险价值的售电公司动态购电策略[J].电网与清洁能源, 2017, 33 (1) :130-136.ZHAO Yang, JIANG Chuanwen, ZHAO Yan, et al. Skewness-WCVaR based dynamic procurement strategy for electricity retailers[J]. Power System and Clean Energy, 2017, 33 (1) : 130-136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201701020&amp;v=MDQ1ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFdyN0tOalhOYXJHNEg5Yk1ybzlIWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         赵阳, 蒋传文, 赵岩, 等.基于偏度-加权条件风险价值的售电公司动态购电策略[J].电网与清洁能源, 2017, 33 (1) :130-136.ZHAO Yang, JIANG Chuanwen, ZHAO Yan, et al. Skewness-WCVaR based dynamic procurement strategy for electricity retailers[J]. Power System and Clean Energy, 2017, 33 (1) : 130-136.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 陈彦州, 赵俊华, 文福拴, 等.偏度风险价值下供电公司/电力零售公司动态购电组合策略[J].电力系统自动化, 2011, 35 (6) :25-29.CHEN Yanzhou, ZHAO Junhua, WEN Fushuan, et al. A skewness-VaR based dynamic electricity purchasing strategy for power supply companies/retail companies[J]. Automation of Electric Power Systems, 2011, 35 (6) : 25-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201106006&amp;v=MjU5OTBETXFZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3I3S0lTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         陈彦州, 赵俊华, 文福拴, 等.偏度风险价值下供电公司/电力零售公司动态购电组合策略[J].电力系统自动化, 2011, 35 (6) :25-29.CHEN Yanzhou, ZHAO Junhua, WEN Fushuan, et al. A skewness-VaR based dynamic electricity purchasing strategy for power supply companies/retail companies[J]. Automation of Electric Power Systems, 2011, 35 (6) : 25-29.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" ZHANG Chunyu, WANG Qi, WANG Jianhui, et al. Real-time procurement strategies of a proactive distribution company with aggregator-based demand response[J]. IEEE Transactions on Smart Grid, 2018, 9 (2) : 766-776." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time procurement strategies of a proactive distribution company with aggregator-based demand response">
                                        <b>[14]</b>
                                         ZHANG Chunyu, WANG Qi, WANG Jianhui, et al. Real-time procurement strategies of a proactive distribution company with aggregator-based demand response[J]. IEEE Transactions on Smart Grid, 2018, 9 (2) : 766-776.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 邹鹏, 李春晖, 郭静, 等.考虑可中断负荷的配售电公司最优购售电策略[J].南方电网技术, 2017, 11 (2) :71-77.ZOU Peng, LI Chunhui, GUO Jing, et al. Optimal marketing strategy of distribution and retail companies considering interruptible load[J]. Southern Power System Technology, 2017, 11 (2) : 71-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201702012&amp;v=MjQ3NTMzenFxQnRHRnJDVVI3cWZadVpyRnlIaFdyN0tLeXZQZWJHNEg5Yk1yWTlFWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         邹鹏, 李春晖, 郭静, 等.考虑可中断负荷的配售电公司最优购售电策略[J].南方电网技术, 2017, 11 (2) :71-77.ZOU Peng, LI Chunhui, GUO Jing, et al. Optimal marketing strategy of distribution and retail companies considering interruptible load[J]. Southern Power System Technology, 2017, 11 (2) : 71-77.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" AL A T, EL-SHARKAWI M A. Coordinated trading of wind and thermal energy[J]. IEEE Transactions on Sustainable Energy, 2011, 2 (3) : 277-287." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated Trading of Wind and Thermal Energy">
                                        <b>[16]</b>
                                         AL A T, EL-SHARKAWI M A. Coordinated trading of wind and thermal energy[J]. IEEE Transactions on Sustainable Energy, 2011, 2 (3) : 277-287.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 吴杨, 刘俊勇, 高红均, 等.基于风险决策的风火发电权交易研究[J].电网技术, 2016, 40 (3) :833-839.WU Yang, LIU Junyong, GAO Hongjun, et al. Research on power generation right trading between wind power and thermal power based on risky decision-making[J]. Power System Technology, 2016, 40 (3) : 833-839." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603031&amp;v=MTAwMjNCZmJHNEg5Zk1ySTlHWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFdyN0tJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         吴杨, 刘俊勇, 高红均, 等.基于风险决策的风火发电权交易研究[J].电网技术, 2016, 40 (3) :833-839.WU Yang, LIU Junyong, GAO Hongjun, et al. Research on power generation right trading between wind power and thermal power based on risky decision-making[J]. Power System Technology, 2016, 40 (3) : 833-839.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 徐玮, 杨玉林, 李政光, 等.甘肃酒泉大规模风电参与电力市场模式及其消纳方案[J].电网技术, 2010, 34 (6) :71-77.XU Wei, YANG Yulin, LI Zhengguang, et al. Participation mode of large-scale Jiuquan wind power farm in Gansu Province to electricity market and its utilization scheme[J]. Power System Technology, 2010, 34 (6) : 71-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201006018&amp;v=MDc2OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFdyN0tJVHJCZmJHNEg5SE1xWTlFYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         徐玮, 杨玉林, 李政光, 等.甘肃酒泉大规模风电参与电力市场模式及其消纳方案[J].电网技术, 2010, 34 (6) :71-77.XU Wei, YANG Yulin, LI Zhengguang, et al. Participation mode of large-scale Jiuquan wind power farm in Gansu Province to electricity market and its utilization scheme[J]. Power System Technology, 2010, 34 (6) : 71-77.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 冯奕, 刘秋华, 刘颖, 等.中国售电侧可再生能源配额制设计探索[J].电力系统自动化, 2017, 41 (24) :137-141.DOI:10.7500/AEPS20170615014.FENG Yi, LIU Qiuhua, LIU Ying, et al. Design and exploration of renewable portfolio standard in power demand side in China[J]. Automation of Electric Power Systems, 2017, 41 (24) : 137-141. DOI: 10.7500/AEPS20170615014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724020&amp;v=MTczNzR6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3I3S0lTSFRlckc0SDliT3E0OUhaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         冯奕, 刘秋华, 刘颖, 等.中国售电侧可再生能源配额制设计探索[J].电力系统自动化, 2017, 41 (24) :137-141.DOI:10.7500/AEPS20170615014.FENG Yi, LIU Qiuhua, LIU Ying, et al. Design and exploration of renewable portfolio standard in power demand side in China[J]. Automation of Electric Power Systems, 2017, 41 (24) : 137-141. DOI: 10.7500/AEPS20170615014.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 曾鸣, 段金辉, 李娜, 等.英国电力双边交易市场模式的经验借鉴[J].华东电力, 2013, 41 (1) :1-4.ZENG Ming, DUAN Jinhui, LI Na, et al. The experience of British bilateral electricity market modes[J]. East China Electric Power, 2013, 41 (1) : 1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201301001&amp;v=MTM5NTR6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3I3S0xTblBZckc0SDlMTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         曾鸣, 段金辉, 李娜, 等.英国电力双边交易市场模式的经验借鉴[J].华东电力, 2013, 41 (1) :1-4.ZENG Ming, DUAN Jinhui, LI Na, et al. The experience of British bilateral electricity market modes[J]. East China Electric Power, 2013, 41 (1) : 1-4.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 杜超, 王锡凡, 王秀丽, 等.双边分段竞价的电力市场[J].电力系统自动化, 2014, 38 (13) :28-32.DU Chao, WANG Xifan, WANG Xiuli, et al. Electricity market based on bilateral block bidding[J]. Automation of Electric Power Systems, 2014, 38 (13) : 28-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413005&amp;v=MjY0NzZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3I3S0lTSFRlckc0SDlYTnJJOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         杜超, 王锡凡, 王秀丽, 等.双边分段竞价的电力市场[J].电力系统自动化, 2014, 38 (13) :28-32.DU Chao, WANG Xifan, WANG Xiuli, et al. Electricity market based on bilateral block bidding[J]. Automation of Electric Power Systems, 2014, 38 (13) : 28-32.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 赖业宁, 薛禹胜, 汪德星, 等.备用容量服务市场的风险决策[J].电力系统自动化, 2006, 30 (16) :1-5.LAI Yening, XUE Yusheng, WANG Dexing, et al. Risk decision-making for reserve capacity market[J]. Automation of Electric Power Systems, 2006, 30 (16) : 1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200616001&amp;v=MjMzODdmWnVackZ5SGhXcjdLSVNIVGVyRzRIdGZOcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         赖业宁, 薛禹胜, 汪德星, 等.备用容量服务市场的风险决策[J].电力系统自动化, 2006, 30 (16) :1-5.LAI Yening, XUE Yusheng, WANG Dexing, et al. Risk decision-making for reserve capacity market[J]. Automation of Electric Power Systems, 2006, 30 (16) : 1-5.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" DAI Ting, QIAO Wei. Optimal bidding strategy of a strategic wind power producer in the short-term market[J]. IEEE Transactions on Sustainable Energy, 2015, 6 (3) : 707-719." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal bidding strategy of a strategic wind power producer in the short-term market">
                                        <b>[23]</b>
                                         DAI Ting, QIAO Wei. Optimal bidding strategy of a strategic wind power producer in the short-term market[J]. IEEE Transactions on Sustainable Energy, 2015, 6 (3) : 707-719.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" DU Ershun, ZHANG Ning, KANG Chongqing, et al. Managing wind power uncertainty through strategic reserve purchasing[J]. IEEE Transactions on Power Systems, 2017, 32 (4) : 2547-2559." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Managing wind power uncertainty through strategic reserve purchasing">
                                        <b>[24]</b>
                                         DU Ershun, ZHANG Ning, KANG Chongqing, et al. Managing wind power uncertainty through strategic reserve purchasing[J]. IEEE Transactions on Power Systems, 2017, 32 (4) : 2547-2559.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 丁一, 惠红勋, 林振智, 等.面向电力需求侧主动响应的商业模式及市场框架设计[J].电力系统自动化, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001.DING Yi, HUI Hongxun, LIN Zhenzhi, et al. Design of business model and market framework oriented to active demand response of power demand side[J]. Automation of Electric Power Systems, 2017, 41 (14) : 2-9. DOI: 10.7500/AEPS20170218001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714002&amp;v=MTg0MjRlckc0SDliTnE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3I3S0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         丁一, 惠红勋, 林振智, 等.面向电力需求侧主动响应的商业模式及市场框架设计[J].电力系统自动化, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001.DING Yi, HUI Hongxun, LIN Zhenzhi, et al. Design of business model and market framework oriented to active demand response of power demand side[J]. Automation of Electric Power Systems, 2017, 41 (14) : 2-9. DOI: 10.7500/AEPS20170218001.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 张炜, 王秀丽.基于分段竞价的售电侧需求响应策略[J].电力系统自动化, 2017, 41 (14) :24-29.DOI:10.7500/AEPS20170218006.ZHANG Wei, WANG Xiuli. Block bidding based demand response strategy for power sales side[J]. Automation of Electric Power Systems, 2017, 41 (14) : 24-29. DOI: 10.7500/AEPS20170218006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714004&amp;v=MjEzOTMzenFxQnRHRnJDVVI3cWZadVpyRnlIaFdyN0tJU0hUZXJHNEg5Yk5xNDlGWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         张炜, 王秀丽.基于分段竞价的售电侧需求响应策略[J].电力系统自动化, 2017, 41 (14) :24-29.DOI:10.7500/AEPS20170218006.ZHANG Wei, WANG Xiuli. Block bidding based demand response strategy for power sales side[J]. Automation of Electric Power Systems, 2017, 41 (14) : 24-29. DOI: 10.7500/AEPS20170218006.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 刘敦楠, 汤洪海, 杨沫, 等.促进新能源消纳的电力交易偏差结算补偿机制[J].电力系统自动化, 2017, 41 (24) :105-111.DOI:10.7500/AEPS20170615020.LIU Dunnan, TANG Honghai, YANG Mo, et al. Settlement compensation mechanism of power trading deviation with promotion of renewable energy consumption[J]. Automation of Electric Power Systems, 2017, 41 (24) : 105-111. DOI: 10.7500/AEPS20170615020." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724016&amp;v=MzE4NDhadVpyRnlIaFdyN0tJU0hUZXJHNEg5Yk9xNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         刘敦楠, 汤洪海, 杨沫, 等.促进新能源消纳的电力交易偏差结算补偿机制[J].电力系统自动化, 2017, 41 (24) :105-111.DOI:10.7500/AEPS20170615020.LIU Dunnan, TANG Honghai, YANG Mo, et al. Settlement compensation mechanism of power trading deviation with promotion of renewable energy consumption[J]. Automation of Electric Power Systems, 2017, 41 (24) : 105-111. DOI: 10.7500/AEPS20170615020.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" WU L, SHAHIDEHPOUR M, LI T. Stochastic security-constrained unit commitment[J]. IEEE Transactions on Power Systems, 2007, 22 (2) : 800-811." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic Security-Constrained Unit Commitment">
                                        <b>[28]</b>
                                         WU L, SHAHIDEHPOUR M, LI T. Stochastic security-constrained unit commitment[J]. IEEE Transactions on Power Systems, 2007, 22 (2) : 800-811.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-01 15:08</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),113-124 DOI:10.7500/AEPS20180620001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">促进风电消纳的供需互动合约机制与多市场购电策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%9A%E9%AB%98%E7%91%9E&amp;code=29936793&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姚高瑞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9B%B7%E9%9B%AA%E5%A7%A3&amp;code=35971235&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">雷雪姣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E8%A5%BF%E6%9E%97&amp;code=09124167&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘西林</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E6%B1%9F&amp;code=10181372&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴江</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%8C%97%E5%B7%A5%E4%B8%9A%E5%A4%A7%E5%AD%A6%E7%AE%A1%E7%90%86%E5%AD%A6%E9%99%A2&amp;code=0085569&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西北工业大学管理学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%AE%89%E8%B4%A2%E7%BB%8F%E5%A4%A7%E5%AD%A6%E5%95%86%E5%AD%A6%E9%99%A2&amp;code=1704597&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西安财经大学商学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E8%83%BD%E6%BA%90%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1632145&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网能源研究院有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%BD%91%E7%BB%9C%E4%B8%8E%E7%BD%91%E7%BB%9C%E5%AE%89%E5%85%A8%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E8%A5%BF%E5%AE%89%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6)&amp;code=0189085&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能网络与网络安全教育部重点实验室(西安交通大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>中国售电侧市场的逐步开放为风电大规模消纳的市场化解决提供了新的可能途径。研究了以促进风电消纳为目标的风电商—售电商供需互动市场机制构建框架。在长期电能市场、现货电能市场、备用市场等市场化交易体系的支撑下, 考虑售电公司的需求侧响应能力, 建立了以综合购电成本最小为目标的风电—售电多市场购电的随机规划模型。通过对模型结构的分析, 给出了在给定价格序列下单时段子问题的解析最优解以及基于情景树的价格序列生成方法, 实现了期望意义下购电决策问题的快速求解。最后通过算例分析, 讨论了在多市场购电决策层面, 供需互动机制促进风电消纳的关键因素。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BE%9B%E9%9C%80%E4%BA%92%E5%8A%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">供需互动;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E5%B8%82%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力市场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9C%80%E6%B1%82%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">需求响应;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%94%AE%E7%94%B5%E5%95%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">售电商;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9A%8F%E6%9C%BA%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">随机规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电消纳;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    姚高瑞 (1980—) , 女, 博士研究生, 讲师, 主要研究方向:风电消纳、综合能源系统与电力市场。E-mail:yaogaorui@126.com;
                                </span>
                                <span>
                                    雷雪姣 (1986—) , 女, 博士, 主要研究方向:新能源调度运行分析、新能源电力市场机制。E-mail:leixuejiao@sgeri.sgcc.com.cn;
                                </span>
                                <span>
                                    刘西林 (1950—) , 男, 教授, 博士生导师, 主要研究方向:能源经济管理等。E-mail:liuxilin@nwpu.edu.cn;
                                </span>
                                <span>
                                    *吴江 (1980—) , 男, 副教授, 博士生导师, 主要研究方向:电力系统优化调度、能源互联网、电力市场等。E-mail:jiangwu@mail.xjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0901900);</span>
                                <span>国家自然科学基金资助项目 (61773308);</span>
                    </p>
            </div>
                    <h1><b>Supply-Demand Interaction Contract Mechanism and Multi-market Electricity Purchasing Strategy for Improving Wind Power Accommodation</b></h1>
                    <h2>
                    <span>YAO Gaorui</span>
                    <span>LEI Xuejiao</span>
                    <span>LIU Xilin</span>
                    <span>WU Jiang</span>
            </h2>
                    <h2>
                    <span>School of Management, Northwestern Polytechnical University</span>
                    <span>School of Business, Xi'an University of Finance and Economics</span>
                    <span>State Grid Energy Research Institute Co.Ltd.</span>
                    <span>Key Laboratory of Intelligent Network and Network Security, Ministry of Education (Xi'an Jiaotong University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The new round of electricity market reform in China provides a new possible way for the market-oriented solution of large-scale wind power accommodation. A framework of supply-demand interaction contract mechanism across multi-market is presented to improve wind power accommodation. A stochastic programming model is built to minimize the total electricity purchasing cost of wind generators and retailers under the support of marketized trading system including long-term market, spot market, reserve market, and considering demand-side response capability of retailers. By analyzing the model structure, an analytic optimal solution of the single time period subproblem is proposed under the given price sequence generated by scenario tree. The fast solution of the expected electricity purchasing decision-making is achieved. Finally, some key factors of wind power accommodation through supply-demand interaction are discussed at the multi-market decision-making level through a study case.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=supply-demand%20interaction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">supply-demand interaction;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electricity%20market&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electricity market;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=demand%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">demand response;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electricity%20retailers&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electricity retailers;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=stochastic%20programing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">stochastic programing;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20accommodation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power accommodation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No. 2016 YFB0901900);</span>
                                <span>National Natural Science Foundation of China (No. 61773308);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="58" name="58" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="59">作为重要的可再生新能源, 近年来中国风电发展十分迅速, 并网容量已连续多年位居世界第一。而随着装机比例的不断提高, 风电出力的波动性和反调峰特性给电网调度运行带来了巨大挑战, 由电网消纳困难造成的弃风现象频繁发生。风电等可再生新能源的有效消纳成为了电力系统市场化改革亟待解决的重要问题之一<citation id="166" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="60">需求侧作为提供电力平衡弹性的主要一方, 其积极参与供需互动<citation id="167" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>、主动响应新能源出力变化<citation id="168" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>是缓解当前风电消纳矛盾及破解风电发展难题的重要措施。在“管住中间, 放开两头”的新电改思路引导下, 售电侧市场放开、提高市场化程度、实现更加充分的竞争是新电改的重要任务。风电商、售电商通过合同交易与运作, 实现市场平台下的供需互动, 为促进风电消纳提供了新的途径。</p>
                </div>
                <div class="p1">
                    <p id="61">如何将高不确定性风电引入电力市场化交易正逐步成为学术界研究的热点。文献<citation id="169" type="reference">[<a class="sup">4</a>]</citation>提出了利用风电的可靠性等级进行分段定价, 并进行相应供需匹配的市场交易机制。文献<citation id="170" type="reference">[<a class="sup">5</a>]</citation>分析了在不同定价体系下风电商的最优报价策略。文献<citation id="171" type="reference">[<a class="sup">6</a>]</citation>研究了面对不确定性风电的交易机制选择与定价问题。文献<citation id="172" type="reference">[<a class="sup">7</a>]</citation>考虑风电的不确定性及系统供需互动, 提出了基于卖方灵活电力合约的规定浮动电力区间的风电交易合同机制。文献<citation id="173" type="reference">[<a class="sup">8</a>]</citation>基于古诺模型分析了风—火打捆交易的合同机制与博弈行为。由以上研究可知, 风电消纳的市场化解决方案主要集中在交易机制的供需互动<citation id="174" type="reference"><link href="8" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">7</a>]</sup></citation>和备用市场支撑<citation id="175" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">8</a>]</sup></citation>两个方面。</p>
                </div>
                <div class="p1">
                    <p id="62">从售电商的角度, 由于实时负荷的波动, 其购电决策本身也可看做不确定性决策问题。文献<citation id="176" type="reference">[<a class="sup">9</a>]</citation>提出了一种考虑用户需求响应的售电商购售决策双层模型, 针对不断增强的用户响应市场价格和激励信息的能力, 提出了协调考虑用户响应能力的售电商购售电决策方法。文献<citation id="177" type="reference">[<a class="sup">10</a>]</citation>对电力市场形成初期售电商之间的市场合作行为进行了研究, 构建了不同情景下的售电商市场行为的博弈模型, 并探讨了售电商之间合作的可行性。文献<citation id="178" type="reference">[<a class="sup">11</a>]</citation>阐述了电网公司购售电决策时可行报价曲线的各种约束条件以及可作为参考的边界曲线, 分析了报价曲线变化对成交结果的影响。文献<citation id="179" type="reference">[<a class="sup">12</a>]</citation>同时使用加权条件风险价值 (WCVaR) 量化风险, 建立针对多市场、多时段的基于偏度—加权条件风险价值的售电商动态购电优化模型。文献<citation id="180" type="reference">[<a class="sup">13</a>]</citation>以风险价值 (VaR) 指标量化零售公司风险, 在计及偏度的情况下, 构建了零售公司动态购电组合模型。文献<citation id="181" type="reference">[<a class="sup">14</a>]</citation>构建了一个供电商—负荷聚合商的双层模型, 将负荷聚合商的利润最大化作为下层目标, 协调考虑对供电商购电决策的影响。文献<citation id="182" type="reference">[<a class="sup">15</a>]</citation>通过基于多场景的两阶段期望值模型来描述配售电商所面临的现货市场价格的不确定性, 构建了配售电公司购售电随机优化决策模型。以上工作大多仅强调了售电商本身的风险决策问题, 利用随机规划方法进行求解, 对于引入风电后供需互动的电力平衡风险涉及较少, 更缺少售电商同备用市场间互动的风险管理研究。</p>
                </div>
                <div class="p1">
                    <p id="63">本文分析了风电商—售电商供需互动市场体系, 研究了供需互动的合约机制下的购电策略模型及其求解算法, 并给出了售电商实现风电消纳的购电决策建议。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>1</b> 风电商—售电商供需互动合约机制</h3>
                <div class="p1">
                    <p id="65">在市场机制下, 促进风电消纳所采取的发电权交易<citation id="184" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>、配额交易<citation id="185" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>、跨省跨区交易<citation id="183" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>等主要手段, 需要供需双方的充分互动、火电等备用资源的有力支撑, 同时还需要电能市场、备用市场、需求响应、偏差考核等完备的电力市场交易体系。面向风电消纳的电力市场机制框架如图1所示。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907015_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 供需互动的电力市场框架" src="Detail/GetImg?filename=images/DLXT201907015_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 供需互动的电力市场框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907015_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Framework of electricity market with supply-demand interaction</b></p>

                </div>
                <h4 class="anchor-tag" id="67" name="67">1) 电能市场</h4>
                <div class="p1">
                    <p id="68">电能是电力交易的主体, 电能市场是电力市场最重要的组成部分。电能主要通过双边合约、电力库 (现货市场) 等方式进行交易。</p>
                </div>
                <div class="p1">
                    <p id="69">通过双边合约交易, 风电商可以实现风电的直接消纳<citation id="186" type="reference"><link href="14" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">20</a>]</sup></citation>。同时, 现货交易也可以作为市场化手段来消解风电波动性所带来的调峰、调频压力。</p>
                </div>
                <div class="p1">
                    <p id="70">售电商参与电能市场, 既可以通过双边合同获得直购风电和富余火电, 也可以通过现货市场的集中双边竞价来体现其价格弹性, 并优化终端用户的用电方式选择<citation id="187" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">2) 备用市场</h4>
                <div class="p1">
                    <p id="72">备用服务作为电力系统辅助服务的重要组成部分, 是维护系统安全稳定运行的关键。备用市场通过市场化手段为电力系统在供需两端的不确定性提供风险管理保证<citation id="188" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 实现了系统安全性与经济性的协调统一。</p>
                </div>
                <div class="p1">
                    <p id="73">由于风电出力的间歇性, 风电商需要购买一定的备用容量来支持其稳定地参与电能市场, 尤其是现货市场交易<citation id="189" type="reference"><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>。同时, 为保证供电的稳定性, 减少实时波动的影响, 售电商也可参与备用市场获得火电可靠的备用支撑。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74">3) 需求响应</h4>
                <div class="p1">
                    <p id="75">需求响应是电力市场中需求侧主动参与市场机制, 针对市场价格信号或激励机制对负荷曲线进行重塑的响应。需求响应的应用使得需求侧在系统中充分发挥了维持可靠、安全运行和提高市场效率的作用<citation id="190" type="reference"><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>。同时, 售电商也可以通过需求响应实现一部分备用的功能。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76">4) 偏差考核</h4>
                <div class="p1">
                    <p id="77">在电力市场事后考核时, 当风电商发电量或售电商的电量消耗不在合同区间内时, 将面临一定的偏差惩罚费用。偏差考核是保证电力市场供需稳定的重要手段。由于风电波动性强和售电区域的体量限制, 无论对于风电商还是售电商, 其发 (用) 电预测准确度都比较低, 相较于传统电厂均面临较大的偏差考核压力<citation id="191" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="78">从以上对电力市场交易体系的分析中可以看到, 风电商和售电商之间不只具有供需互动的双边竞价关系, 同时在备用容量购买、偏差考核等交易方面也具有共同的需求。更进一步来说, 需求响应同备用容量交易的组合使用, 可以同时在正、负两个方向缓解发 (用) 电预测准确度较低所带来的偏差考核压力, 降低不确定性风险, 进而利用市场手段最大限度地防止弃风和切负荷的发生 (以供需互动合约体系降低不确定性风险的示意关系可参见附录A图A1) 。</p>
                </div>
                <div class="p1">
                    <p id="79">在风电商和售电商供需互动的合约机制下, 风电商通过同售电商签订的消纳合约实现风电的定向消纳, 售电商通过同终端用户签订的灵活售电合约实现与风电出力的动态匹配, 双方共同参与电能与备用市场, 共担偏差考核风险。</p>
                </div>
                <h3 id="80" name="80" class="anchor-tag"><b>2</b> 供需互动合约下的多市场购电决策模型</h3>
                <h4 class="anchor-tag" id="81" name="81"><b>2.1</b> 供需互动下的购电成本最小化模型</h4>
                <div class="p1">
                    <p id="82">风电商—售电商的供需互动联合体以自身收益最大化为目标同时参与长期市场与现货市场。在长期市场, 通过双边合同, 售电商可以以较低价格获得满足供电要求容量的直购风电和富余火电。在现货市场, 为保证协议风电的稳定性, 可通过备用市场购买一定的备用容量。同时, 售电商利用其向客户提供增值服务的优势, 也可以以一定代价获得需求响应服务, 以负荷需求曲线的重塑实现对风电出力的跟踪。</p>
                </div>
                <div class="p1">
                    <p id="83">在供需互动合约机制下, 售电商可先以较优惠的价格将风电商的中长期预测电量全额收购。此后, 其决策的核心问题就是如何有效利用长期市场和现货市场的集中购电平台进行优化购电, 合理分配电能市场、备用市场和自身需求侧响应资源, 在满足风电消纳目标的前提下, 减少偏差考核电量, 控制总体购电成本, 实现自身收益的最大化。</p>
                </div>
                <div class="p1">
                    <p id="84">为简化分析, 本文中备用容量和需求响应服务不会同时使用, 同时假设偏差考核依每个时段进行。以<i>C</i><sup>I</sup><sub><i>t</i></sub>表示偏差考核的惩罚费用 (具体计算方式如附录A图A2所示) 。同时, 假设售电商的购电行为不会对各市场价格产生影响, 即为价格接受者 (price-taker) 。</p>
                </div>
                <div class="p1">
                    <p id="85">售电商在长期市场所签订的多为电量合同, 而长期合同的交付、风电消纳、供需匹配、现货定价, 以至偏差考核更多体现在电力上。这就要求售电商多市场购电决策需要充分考虑到合同周期内未来各时段需求、风电以及价格的不确定性。</p>
                </div>
                <div class="p1">
                    <p id="86">基于以上考虑, 引入随机参数序列{<i>D</i><sub><i>t</i></sub>}, {<i>W</i><sub><i>t</i></sub>}, {<i>λ</i><sup>R</sup><sub><i>t</i></sub>}, {<i>μ</i><sup>D</sup><sub><i>t</i></sub>}, {<i>μ</i><sup>G</sup><sub><i>t</i></sub>}, <i>t</i>=1, 2, …, <i>T</i>, 分别表示交易决策时间区间<i>T</i>内的负荷需求、风电出力、实时市场电价、负荷削减备用价格和机组调峰备用价格。设决策变量<i>p</i><sup>F</sup><sub><i>t</i></sub>和<i>p</i><sup>R</sup><sub><i>t</i></sub>分别表示时段<i>t</i>内长期合同的分解电量和现货市场实时平衡电量, 决策变量<i>r</i><sup>D</sup><sub><i>t</i></sub>和<i>r</i><sup>G</sup><sub><i>t</i></sub>分别表示时段<i>t</i>内负荷削减备用和机组调峰备用, 则售电商购电成本最小化模型可描述为:</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>C</mi><msubsup><mrow></mrow><mi>t</mi><mtext>E</mtext></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mi>t</mi><mtext>R</mtext></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mi>t</mi><mtext>Ι</mtext></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>C</i><sup>E</sup><sub><i>t</i></sub>为电能市场购电成本;<i>C</i><sup>R</sup><sub><i>t</i></sub>为备用市场购电成本。</p>
                </div>
                <div class="p1">
                    <p id="90">由于风电消纳合同的合同电量与合同电价均为确定值, 其成本不会对决策结果造成影响, 故未在式 (1) 中考虑。</p>
                </div>
                <div class="p1">
                    <p id="91">设长期市场电价为<i>λ</i><sup>F</sup>, 长期合同的总购电量为其在各时段的分解电量之和, 在差价合约规则下电能市场购电成本为:</p>
                </div>
                <div class="p1">
                    <p id="92"><i>C</i><sup>E</sup><sub><i>t</i></sub>=<i>λ</i><sup>F</sup><i>p</i><sup>F</sup><sub><i>t</i></sub>+<i>λ</i><sup>R</sup><sub><i>t</i></sub> (<i>p</i><sup>R</sup><sub><i>t</i></sub>-<i>p</i><sup>F</sup><sub><i>t</i></sub>)      (2) </p>
                </div>
                <div class="p1">
                    <p id="93"><i>C</i><sup>R</sup><sub><i>t</i></sub>为负荷削减备用成本和机组调峰备用成本之和, 则有</p>
                </div>
                <div class="p1">
                    <p id="94"><i>C</i><sup>R</sup><sub><i>t</i></sub>=<i>μ</i><sup>D</sup><sub><i>t</i></sub><i>r</i><sup>D</sup><sub><i>t</i></sub>+<i>μ</i><sup>G</sup><sub><i>t</i></sub><i>r</i><sup>G</sup><sub><i>t</i></sub>      (3) </p>
                </div>
                <div class="p1">
                    <p id="95">设<i>λ</i><sup>P</sup>表示惩罚电价, 则有</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mi>t</mi><mtext>Ι</mtext></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>λ</mi><msup><mrow></mrow><mtext>Ρ</mtext></msup><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mtext>F</mtext></msubsup><mo>-</mo><mi>r</mi><msubsup><mrow></mrow><mi>t</mi><mtext>G</mtext></msubsup><mo>-</mo><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mtext>R</mtext></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mtext>R</mtext></msubsup><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mtext>F</mtext></msubsup><mo>-</mo><mi>r</mi><msubsup><mrow></mrow><mi>t</mi><mtext>G</mtext></msubsup></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mtext>F</mtext></msubsup><mo>-</mo><mi>r</mi><msubsup><mrow></mrow><mi>t</mi><mtext>G</mtext></msubsup><mo>&lt;</mo><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mtext>R</mtext></msubsup><mo>&lt;</mo><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mtext>F</mtext></msubsup><mo>+</mo><mi>r</mi><msubsup><mrow></mrow><mi>t</mi><mtext>D</mtext></msubsup></mtd></mtr><mtr><mtd><mi>λ</mi><msup><mrow></mrow><mtext>Ρ</mtext></msup><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mtext>R</mtext></msubsup><mo>-</mo><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mtext>F</mtext></msubsup><mo>-</mo><mi>r</mi><msubsup><mrow></mrow><mi>t</mi><mtext>D</mtext></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mtext>R</mtext></msubsup><mo>≥</mo><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mtext>F</mtext></msubsup><mo>+</mo><mi>r</mi><msubsup><mrow></mrow><mi>t</mi><mtext>D</mtext></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">另有实时平衡约束 (式 (5) ) 以及合同分解电量和备用容量的界约束 (式 (6) ) :</p>
                </div>
                <div class="p1">
                    <p id="98"><i>p</i><sup>R</sup><sub><i>t</i></sub>+<i>W</i><sub><i>t</i></sub>=<i>D</i><sub><i>t</i></sub>      (5) </p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mtext>F</mtext></msubsup><mo>-</mo><mi>r</mi><msubsup><mrow></mrow><mi>t</mi><mtext>G</mtext></msubsup><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mtext>F</mtext></msubsup><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mtext>F</mtext></msubsup><mo>+</mo><mi>r</mi><msubsup><mrow></mrow><mi>t</mi><mtext>D</mtext></msubsup><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>D</i><sub><i>t</i></sub>为实时负荷需求;<mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mi>t</mi></msub></mrow></math></mathml>和<mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub></mrow></math></mathml>分别为负荷需求的下限和上限;<i>W</i><sub><i>t</i></sub>为实时风电消纳量;<mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub></mrow></math></mathml>为风电场装机容量或最大发电估计量。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>2.2</b> 购电问题的解析分析</h4>
                <div class="p1">
                    <p id="106">因为需求、风电以及价格的不确定性存在, 问题 (式 (1) 至式 (6) ) 本质上是一个随机规划问题, 目标函数的取值受随机变量影响。本节讨论在给定价格序列的前提下, 售电商期望购电成本最小化问题, 寻找使得期望成本最小的一组最优决策。考虑到问题 (式 (1) 至式 (6) ) 在时间上具有可分性, 本节只讨论原问题的单时段子问题, 为简化书写, 在后续分析中省略下标<i>t</i>。</p>
                </div>
                <div class="p1">
                    <p id="107">令<i>δ</i>=<i>D</i>-<i>W</i>为偏差电量, 代表售电商需求和消纳风电不确定性的叠加。设<i>f</i> (<i>x</i>) 是随机变量<i>δ</i>的概率密度函数, 且此函数在区间<mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">[</mo><munder><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">]</mo></mrow></math></mathml>外取值为0。则有</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><mo stretchy="false"> (</mo><mi>C</mi><msup><mrow></mrow><mtext>E</mtext></msup><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false"> (</mo><mi>λ</mi><msup><mrow></mrow><mtext>F</mtext></msup><mo>-</mo><mi>λ</mi><msup><mrow></mrow><mtext>R</mtext></msup><mo stretchy="false">) </mo><mi>p</mi><msup><mrow></mrow><mtext>F</mtext></msup><mo>+</mo><mi>λ</mi><msup><mrow></mrow><mtext>R</mtext></msup><mspace width="0.25em" /><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></msubsup><mi>x</mi></mrow></mstyle><mi>f</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>x</mi><mo>=</mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>λ</mi><msup><mrow></mrow><mtext>F</mtext></msup><mo>-</mo><mi>λ</mi><msup><mrow></mrow><mtext>R</mtext></msup><mo stretchy="false">) </mo><mi>p</mi><msup><mrow></mrow><mtext>F</mtext></msup><mo>+</mo><mi>λ</mi><msup><mrow></mrow><mtext>R</mtext></msup><mi>E</mi><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><mo stretchy="false"> (</mo><mi>C</mi><msup><mrow></mrow><mtext>Ι</mtext></msup><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow><mrow><mi>p</mi><msup><mrow></mrow><mtext>F</mtext></msup><mo>-</mo><mi>r</mi><msup><mrow></mrow><mtext>G</mtext></msup></mrow></msubsup><mi>λ</mi></mrow></mstyle><msup><mrow></mrow><mtext>Ρ</mtext></msup><mo stretchy="false"> (</mo><mi>p</mi><msup><mrow></mrow><mtext>F</mtext></msup><mo>-</mo><mi>r</mi><msup><mrow></mrow><mtext>G</mtext></msup><mo>-</mo><mi>x</mi><mo stretchy="false">) </mo><mi>f</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>x</mi><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>p</mi><msup><mrow></mrow><mtext>F</mtext></msup><mo>+</mo><mi>r</mi><msup><mrow></mrow><mtext>D</mtext></msup></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></msubsup><mi>λ</mi></mrow></mstyle><msup><mrow></mrow><mtext>Ρ</mtext></msup><mo stretchy="false"> (</mo><mi>x</mi><mo>-</mo><mi>p</mi><msup><mrow></mrow><mtext>F</mtext></msup><mo>-</mo><mi>r</mi><msup><mrow></mrow><mtext>D</mtext></msup><mo stretchy="false">) </mo><mi>f</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>x</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">现令<i>α</i>=<i>p</i><sup>F</sup>-<i>r</i><sup>G</sup>, <i>β</i>=<i>p</i><sup>F</sup>+<i>r</i><sup>D</sup>, 原问题可等价为一个在三角形闭区域上求二元函数最小值问题:</p>
                </div>
                <div class="area_img" id="112">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_11200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="114">利用最优性条件, 通过对变量<i>α</i>和<i>β</i>及其约束之间关系的分析, 即可得到最优购电决策。推导的详细过程可参见附录B。</p>
                </div>
                <div class="p1">
                    <p id="115">由以上分析可知, 购电策略由长期市场、现货市场、备用市场及需求响应等价格之间的关系决定, 并同风电及负荷的预测精度分别有关。具体决策结果的解析解可通过附录B表B1得到。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.3</b> 基于情景树的购电策略生成</h4>
                <div class="p1">
                    <p id="117">售电商的购电决策问题不只同风电出力、负荷需求等随机因素有关, 还由现货市场、备用市场及需求响应等价格的不确定性决定。所以, 本节引入情景树来描述现货市场、备用市场及需求响应等价格的不确定性, 建立随机模型。</p>
                </div>
                <div class="p1">
                    <p id="118">交易决策时间区间被分为<i>T</i>个随机阶段。对于任意价格序列<i>λ</i>, 每个阶段的一步转移概率为:</p>
                </div>
                <div class="p1">
                    <p id="119">Pr (<i>λ</i><sub><i>t</i>+1</sub>|<i>λ</i><sub><i>t</i></sub>) = (1+<i>σ</i><sub><i>t</i></sub>) <i>λ</i><sub><i>t</i></sub>      (10) </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>σ</i><sub><i>t</i></sub>为转移概率, 其分布函数为<i>φ</i><sub><i>t</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="121">对于任意情景<i>s</i>, 根据分布函数<i>φ</i><sub><i>t</i></sub> 的实现值序列{<i>ε</i><sub><i>s</i>, <i>t</i></sub>}, <i>t</i>=1, 2, …, <i>T</i>, 可得<i>λ</i><sub><i>t</i></sub>的样本轨道:</p>
                </div>
                <div class="area_img" id="122">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_12200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="124">则样本轨道的概率为:</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>s</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>φ</mi></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>ε</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="127">每一个样本轨道的权重为:</p>
                </div>
                <div class="p1">
                    <p id="128"><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ρ</mi><msub><mrow></mrow><mi>s</mi></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>s</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>S</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mi>s</mi></msub></mrow></mfrac></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="130">相关情景树生成方法的细节可参见文献<citation id="192" type="reference">[<a class="sup">28</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="131">基于电价序列的样本轨道及相应的权重值, 以及由上节分析得到的情景<i>s</i>下最优长期市场电量<i>p</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>s</mi></mrow><mrow><mtext>F</mtext><mo>*</mo></mrow></msubsup></mrow></math></mathml>、最优负荷削减备用<i>r</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>s</mi></mrow><mrow><mtext>D</mtext><mo>*</mo></mrow></msubsup></mrow></math></mathml>和最优机组调峰备用<i>r</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>s</mi></mrow><mrow><mtext>G</mtext><mo>*</mo></mrow></msubsup></mrow></math></mathml>, 售电商长期市场购电在<i>S</i>个情景集下的长期平均策略可写为解析解, 即</p>
                </div>
                <div class="p1">
                    <p id="135" class="code-formula">
                        <mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msup><mrow></mrow><mtext>F</mtext></msup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>S</mi></munderover><mi>ρ</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>s</mi></mrow><mrow><mtext>F</mtext><mo>*</mo></mrow></msubsup></mtd></mtr><mtr><mtd><mi>R</mi><msup><mrow></mrow><mtext>D</mtext></msup><mo>=</mo><mi>max</mi><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>S</mi></munderover><mi>ρ</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>s</mi></mrow><mrow><mtext>D</mtext><mo>*</mo></mrow></msubsup><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Τ</mi></mtd></mtr><mtr><mtd><mi>R</mi><msup><mrow></mrow><mtext>G</mtext></msup><mo>=</mo><mi>max</mi><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>S</mi></munderover><mi>ρ</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>s</mi></mrow><mrow><mtext>G</mtext><mo>*</mo></mrow></msubsup><mo stretchy="false">}</mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Τ</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>P</i><sup>F</sup>为售电商长期市场购电量;<i>R</i><sup>D</sup>和<i>R</i><sup>G</sup>分别为市场备用容量和需求响应容量。</p>
                </div>
                <div class="p1">
                    <p id="137">由此, 随机购电决策问题可通过以下多阶段决策框架求解:①利用式 (11) , 生成<i>S</i>组长期合同时段<i>T</i>内现货市场价格样本轨道序列;②基于样本轨道序列所构成的现货市场价格情景树和已知的长期市场价格, 通过附录B表B1得到各情景下的最优购电现货市场决策, 并利用式 (14) 计算长期市场购电量;③在各合同交付时段<i>t</i>, 根据更新的现货市场预测结果, 通过附录B表B1得到现货市场购电决策。</p>
                </div>
                <h3 id="138" name="138" class="anchor-tag"><b>3 算例分析</b></h3>
                <h4 class="anchor-tag" id="139" name="139"><b>3.1</b> 基本假设及算例介绍</h4>
                <div class="p1">
                    <p id="140">本文采用美国PJM市场2012—2017年夏季 (6月—8月) 实时电价数据作为现货电价序列情景的生成源。长期市场分为尖峰 (08:00—22:00) 和非尖峰 (22:00—08:00) 两段, 其电价为相应时段现货市场电价的均值。同时, 利用标准化后的PJM Dayton Power and Light Co. 区域负荷和蒙西电网3个风电场的实际出力生成<i>δ</i>的分布。价格系数<i>a</i>, <i>b</i>, <i>c</i>的设定参见附录B图B2。</p>
                </div>
                <div class="p1">
                    <p id="141">3个风电场发电量均依照区域总负荷水平的30%进行配置, 其平均日出力曲线见图2 (a) , 平均负荷曲线见图2 (b) 。如图所示, 1号风电场的日出力曲线相对较平稳, 而2号、3号风电场的日出力曲线具有明显的反调峰特性。图2 (c) 和 (d) 分别表示将1号、2号风电场作为购电对象时, 在风电出力峰谷差较为明显的15:00时段<i>δ</i>的概率密度分布。如图所示, <i>δ</i>的分布具有单峰、负偏度特征。</p>
                </div>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907015_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 风电、负荷曲线与δ的概率密度分布" src="Detail/GetImg?filename=images/DLXT201907015_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 风电、负荷曲线与<i>δ</i>的概率密度分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907015_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Wind generation, load profile and probability density function of</b><i>δ</i></p>

                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>3.2</b> 不同定价水平对决策的影响分析</h4>
                <div class="p1">
                    <p id="144">从前文分析可以看出, 考虑风电的售电商多市场购电优化策略对定价水平的设定十分敏感, 其最优解同各种价格间的相互关系直接相关。本节主要讨论负荷削减备用价格和机组调峰备用价格的变化对决策的影响。</p>
                </div>
                <div class="p1">
                    <p id="145">本算例中, 售电商选择1号风电场为购电对象, 假设偏差考核惩罚性价格系数<i>c</i>=2, 负荷削减备用价格和机组调峰备用价格系数相等 (<i>a</i>=<i>b</i>) , 并在0.1～0.7的范围内变化。</p>
                </div>
                <div class="p1">
                    <p id="146">价格系数分别为0.25和0.65时, 长期市场购电曲线在24个时段的详细变化及与购电决策的不确定集<i>δ</i>的关系如附录C图C1所示。</p>
                </div>
                <div class="p1">
                    <p id="147">长期市场总购电量随备用价格系数的变化如图3 (a) 所示。随着备用价格的增加, 售电商会更倾向于在现货市场购电, 长期市场购电量会逐渐减少。由于在本算例设定中, 负荷削减备用价格和机组调峰备用价格相等, 负荷削减备用容量和机组调峰备用容量决策的差异直接反映了售电商对这两种备用需求的不同。由于<i>δ</i>分布的负偏度特征, 由图3 (b) 可知负荷削减备用容量需求大于机组调峰备用容量需求, 并随备用价格系数的增加逐渐减小。从图3 (c) 和 (d) 可知, 负荷削减备用容量需求在大部分时段均大于机组调峰备用容量, 而随着备用价格系数的增加, 这种差异也在逐渐减少。</p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907015_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同价格系数下的期望最优解" src="Detail/GetImg?filename=images/DLXT201907015_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同价格系数下的期望最优解</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907015_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Expected optimal solutions with different price factors</b></p>

                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>3.3</b> 不同风电出力特性对决策的影响分析</h4>
                <div class="p1">
                    <p id="150">售电商的多市场购电决策中, 在长期市场所签订的为电量合同, 而在现货市场购电、实时交付、偏差考核主要依照各时段的电力曲线。因此, 不同的风电场出力特征会直接影响到长期市场的购电与备用决策。</p>
                </div>
                <div class="p1">
                    <p id="151">本算例中, 假设偏差考核惩罚性价格系数<i>c</i>=2, 负荷削减备用价格和机组调峰备用价格系数均为0.25 (<i>a</i>=<i>b</i>=0.25) 。售电商分别选择1号、2号、3号风电场为购电对象 (分别对应1号、2号、3号购电策略) , 并加入3个风电场各占1/3的混合购电策略。其长期市场购电决策如表1所示。</p>
                </div>
                <div class="area_img" id="152">
                    <p class="img_tit"><b>表1 不同风电购电策略下的长期市场决策</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Long-term market decisions under different wind purchasing policies</b></p>
                    <p class="img_note"></p>
                    <table id="152" border="1"><tr><td><br />购电策略</td><td>总购电量/<br /> (MW·h) </td><td>负荷削减<br />容量/MW</td><td>调峰备用<br />容量/MW</td></tr><tr><td><br /> 1号</td><td>10 389.37</td><td>420.34</td><td>337.22</td></tr><tr><td><br /> 2号</td><td>10 520.26</td><td>386.00</td><td>300.91</td></tr><tr><td><br /> 3号</td><td>10 549.33</td><td>386.67</td><td>334.04</td></tr><tr><td><br /> 混合策略</td><td>10 756.57</td><td>354.46</td><td>216.72</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="153">从图2不同风电场的平均出力曲线可知, 1号风电场出力相对平稳, 而2号、3号风电场出力具有明显的反调峰特性。这种差异反映在长期市场的购电决策上, 表现为2号、3号策略相比于1号策略其长期市场总购电量的增加和备用容量的减少。而对于3个风电场各占1/3的混合策略相比于1号策略, 在风电总电量不变的情况下, 长期市场总购电量增加了3%, 而备用容量需求分别大幅减少了近20%和40%。</p>
                </div>
                <div class="p1">
                    <p id="154">由此可见, 购电决策中风电场的选取会直接影响多市场总购电成本, 而同时选择多个风电场的混合购电策略可以显著降低备用容量需求。</p>
                </div>
                <h3 id="155" name="155" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="156">本文以新一轮电改为背景, 研究了在风电商和售电商的风险共担机制下, 以促进风电消纳为目标的多市场购电决策问题, 建立了以综合购电成本最小为目标的随机规划模型。该模型以长期合同分解电量、现货市场实时平衡电量、负荷削减备用和机组调峰备用为决策变量, 在综合购电成本中考虑了电能市场购电成本、备用市场购电成本和偏差考核惩罚成本。在模型结构分析的基础上, 给出了基于情景树的购电决策快速求解算法。</p>
                </div>
                <div class="p1">
                    <p id="157">通过算例分析, 对于从供需互动市场化的角度促进风电消纳, 主要应考虑以下3个关键因素。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158">1) 合理的备用市场价格:</h4>
                <div class="p1">
                    <p id="159">过高的备用市场价格会显著影响售电商在长期市场购电的积极性, 不利于整个电力市场交易的风险防范和交易稳定性。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160">2) 充足的负荷削减备用:</h4>
                <div class="p1">
                    <p id="161">由于负荷需求、风电出力的联合分布具有负偏度特性, 售电商对负荷削减备用的需求要明显大于机组调峰备用。售电商深挖自身的增值服务潜力, 提供充足的负荷削减备用, 是其多市场购电决策的重要支撑。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162">3) 优化的风电商消纳机制选择:</h4>
                <div class="p1">
                    <p id="163">在风险共担机制下, 不同风电场因其地理位置和气候条件的差异, 其出力曲线与需求曲线的匹配程度对多市场购电策略影响较大。此外, 同时选取多个风电场的混合消纳策略, 也可显著降低整体备用容量的购入成本。</p>
                </div>
                <div class="p1">
                    <p id="164">在供需互动机制下, 目前的电力市场构架及相应算法尚有许多不足, 电力现货市场统一交易体系、售电商对风电商的交易对象选择、配额制下的供需互动机制等均是下一步需要研究的重点问题。</p>
                </div>
                <div class="p1">
                    <p id="165">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="193" name="193" class="anchor-tag">附录A</h3>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907015_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 以供需互动合约体系降低不确定性风险" src="Detail/GetImg?filename=images/DLXT201907015_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 以供需互动合约体系降低不确定性风险  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907015_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 S upply-demand interaction contract on uncertainty risk reduction</p>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907015_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2偏差考核的惩罚函数示意图" src="Detail/GetImg?filename=images/DLXT201907015_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2偏差考核的惩罚函数示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907015_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Penalty function of deviation assessment</p>

                </div>
                <div class="p1">
                    <p id="196">上图中, δ<sub>t</sub>表示偏差电量, r<sup>D</sup><sub>t</sub>、r<sup>G</sup><sub>t</sub>分别为时段t内负荷削减备用和机组调峰备用。C<sup>I</sup><sub>t</sub>表示偏差考核的惩罚费用, 为偏差考核电量Δ与惩罚电价λ<sup>P</sup>之积。</p>
                </div>
                <h3 id="197" name="197" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="198">令δ=D-W为偏差电量, 代表售电商需求和消纳风电不确定性的叠加。设f (x) 是随机变量δ的概率密度函数, 且此函数在区间<image id="199" type="formula" href="images/DLXT201907015_19900.jpg" display="inline" placement="inline"><alt></alt></image>外取值为0。那么有:</p>
                </div>
                <div class="area_img" id="200">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="201">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="202">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="203">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="204">上述目标函数中仅第一项与p<sup>F</sup>有关, 而且是p<sup>F</sup>的线性函数。同时, 在约束式 (10) 中对p<sup>F</sup>仅存在界约束, 因此p<sup>F</sup>的最优值必然在边界达到, 即下式成立:</p>
                </div>
                <div class="area_img" id="205">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="206">将式 (B5) 带入问题式 (B3) 、式 (B4) , 则可将原问题等价为一个在三角形闭区域上求二元函数最小值问题:</p>
                </div>
                <div class="area_img" id="208">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="209">由式 (B4) 、式 (B5) , 其最优解可以根据电价关系, 分两种情况讨论:</p>
                </div>
                <div class="p1">
                    <p id="210"> (1) 当<image id="211" type="formula" href="images/DLXT201907015_21100.jpg" display="inline" placement="inline"><alt></alt></image>时, 优化问题为:</p>
                </div>
                <div class="area_img" id="212">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="213">此时, 由式 (B6) 、式 (B7) 可知二元函数g (α, β) 的最优性条件:</p>
                </div>
                <div class="area_img" id="214">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="215">考虑到α和β有界约束, 并且其取值同δ分布的分位数相关, 因此通过分析式 (B8) 中各价格之间的关系即可得到α*和β*的解析解。一般情况下, <image id="216" type="formula" href="images/DLXT201907015_21600.jpg" display="inline" placement="inline"><alt></alt></image>, 而<image id="217" type="formula" href="images/DLXT201907015_21700.jpg" display="inline" placement="inline"><alt></alt></image>之间可能具有较大差异, 由此可对α和β的最优解做如下讨论:</p>
                </div>
                <div class="area_img" id="218">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="225">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="225">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_22501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907015_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1δ分布函数示意图" src="Detail/GetImg?filename=images/DLXT201907015_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1δ分布函数示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907015_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 A schematic diagram of the PDF ofδ</p>

                </div>
                <div class="area_img" id="227">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="228">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="229">α和β的最优解在α=β的条件下取到。从而式 (B6) 化为一元函数, 将此一元函数记为h (α) , 则有:</p>
                </div>
                <div class="area_img" id="230">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="231">此时, 由式 (B9) 可知, </p>
                </div>
                <div class="area_img" id="232">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="233">此时可根据是否满足分位数要求进行讨论:</p>
                </div>
                <div class="area_img" id="234">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="235">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="237">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="238">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="239">由上式可知:</p>
                </div>
                <div class="area_img" id="240">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907015_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="241">利用类似上文方法进行讨论, 也可得到不同情况下的最优解。</p>
                </div>
                <div class="p1">
                    <p id="242">为简化分析, 可假设备用价格和惩罚性电价均依照现货市场电价给定, 其中负荷削减备用价格μ<sup>D</sup><sub>t</sub>和机组调峰备用价格μ<sup>G</sup><sub>t</sub>分别为a·λ<sup>RP</sup><sub>t</sub>、b·λ<sup>R</sup><sub>t</sub>, 而偏差考核惩罚性电价λ为c·λ<sup>R</sup><sub>tt</sub>。设以上价格系数具有如下关系:0 (27) ab (27) 1 c, 则最优解只与长期市场和现货市场价格有关。则最优解只与长期市场和现货市场价格有关, 其关系如下图所示。</p>
                </div>
                <div class="area_img" id="243">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907015_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2最优解分类关系图" src="Detail/GetImg?filename=images/DLXT201907015_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2最优解分类关系图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907015_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Classified optimal solution relationship</p>

                </div>
                <div class="p1">
                    <p id="244">在图B2给出的四种情况下, 由以上最优解的分析讨论结果, 可以得出最优解情况分类汇总表 (表B1) 。在给定电价关系时, 通过查表即可得到售电商多市场购电策略的解析解。</p>
                </div>
                <div class="area_img" id="245">
                                            <p class="img_tit">
                                                表B1 最优解情况分类汇总表
                                                    <br />
                                                Table B1 Classified optimal solution
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907015_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907015_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907015_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 最优解情况分类汇总表" src="Detail/GetImg?filename=images/DLXT201907015_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907015_24501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907015_24501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907015_24501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 最优解情况分类汇总表" src="Detail/GetImg?filename=images/DLXT201907015_24501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="246" name="246" class="anchor-tag">附录C</h3>
                <div class="area_img" id="247">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907015_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1不同价格系数下长期市场购电曲线" src="Detail/GetImg?filename=images/DLXT201907015_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1不同价格系数下长期市场购电曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907015_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Forward contract quantity in different price index</p>

                </div>
                <div class="p1">
                    <p id="248">上图中δ曲线代表期望值, 上下界分别表示了各时段δ数据的上四分位数和下四分位数。由于长期市场电价、现货市场电价、备用市场电价之间的复杂关系, 从图中可以看到购电决策倾向于在高峰时段购入更多的长期电量, 而在低谷时段购入更少的长期电量。同时, 在各时段长期市场的购电量的波动要大于δ的期望。而随着备用价格系数的增加, 这种波动性在逐渐减小。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724013&amp;v=MDc5ODBJU0hUZXJHNEg5Yk9xNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFdyN0s=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 史连军, 周琳, 庞博, 等.中国促进清洁能源消纳的市场机制设计思路[J].电力系统自动化, 2017, 41 (24) :83-89.DOI:10.7500/AEPS20170614002.SHI Lianjun, ZHOU Lin, PANG Bo, et al. Design ideas of electricity market mechanism to improve the accommodation of clean energy in China[J]. Automation of Electric Power Systems, 2017, 41 (24) : 83-89. DOI: 10.7500/AEPS20170614002.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429004&amp;v=MDc3OTg3S1B5clBiYkc0SDlYT3BvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王锡凡, 肖云鹏, 王秀丽.新形势下电力系统供需互动问题研究及分析[J].中国电机工程学报, 2014, 34 (29) :5018-5028.WANG Xifan, XIAO Yunpeng, WANG Xiuli. Study and analysis on supply-demand interaction of power systems under new circumstances[J]. Proceedings of the CSEE, 2014, 34 (29) : 5018-5028.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=Mjc1MzBackZ5SGhXcjdLUHlyUGJiRzRIOWJNcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 舒印彪, 张智刚, 郭剑波, 等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报, 2017, 37 (1) :1-9.SHU Yinbiao, ZHANG Zhigang, GUO Jianbo, et al. Study on key factors and solution of renewable energy accommodation[J]. Proceedings of the CSEE, 2017, 37 (1) : 1-9.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Selling random wind">

                                <b>[4]</b> BITAR E, POOLLA K, KHARGONEKAR P, et al. Selling random wind[C]// 45th Hawaii International Conference on System Science, January 4-7, 2012, Hawaii, USA: 1931-1937.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Bringing Wind Energy to Market">

                                <b>[5]</b> BITAR E Y, RAJAGOPAL R, KHARGONEKAR P P, et al. Bringing wind energy to market[J]. IEEE Transactions on Power Systems, 2012, 27 (3) : 1225-1235.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Market mechanisms for buying random wind">

                                <b>[6]</b> TANG Wenyuan, JAIN R. Market mechanisms for buying random wind[J]. IEEE Transactions on Sustainable Energy, 2015, 6 (4) : 1615-1623.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605006&amp;v=MjQxNjZxZlp1WnJGeUhoV3I3S0lTSFRlckc0SDlmTXFvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 肖云鹏, 王锡凡, 王秀丽, 等.基于卖方灵活电力合约的风电合同交易机制[J].电力系统自动化, 2016, 40 (5) :38-44.XIAO Yunpeng, WANG Xifan, WANG Xiuli, et al. A wind power contract trading mechanism based on seller-side flexible electricity contract[J]. Automation of Electric Power Systems, 2016, 40 (5) : 38-44.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JEXK201605004&amp;v=MDE3MTdCdEdGckNVUjdxZlp1WnJGeUhoV3I3S0x5alRaYkc0SDlmTXFvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 刘连光, 刘鸿熹, 刘自发, 等.基于古诺模型的风火电合作容量优化[J].中国科学:技术科学, 2016, 46 (5) :467-474.LIU Lianguang, LIU Hongxi, LIU Zifa, et al. Cooperation capacity optimization of wind power and thermal power based on Cournot model[J]. SCIENTIA SINICA Technologica, 2016, 46 (5) : 467-474.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714005&amp;v=MDc1NzFOcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhXcjdLSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 任艺, 周明, 李庚银.考虑用户需求响应的售电公司购售电决策双层模型[J].电力系统自动化, 2017, 41 (14) :30-36.DOI:10.7500/AEPS20170219003.REN Yi, ZHOU Ming, LI Gengyin. Bi-level model of electricity procurement and sale strategies for electricity retailers considering user’s demand response[J]. Automation of Electric Power Systems, 2017, 41 (14) : 30-36. DOI: 10.7500/AEPS20170219003.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201704010&amp;v=MTI4NzMzenFxQnRHRnJDVVI3cWZadVpyRnlIaFdyN0tQeXJQWXJHNEg5Yk1xNDlFWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 谭忠富, 王冠, 李鹏, 等.市场环境下的售电商合作博弈研究[J].中国电力, 2017, 50 (4) :45-51.TAN Zhongfu, WANG Guan, LI Peng, et al. Research on cooperative game of electricity providers under the market environment[J]. Electric Power, 2017, 50 (4) : 45-51.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200809006&amp;v=MDM2MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFdyN0tJVHJCZmJHNEh0bk1wbzlGWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 徐玮, 康重庆, 钟声, 等.电网企业购售电决策中的报价空间分析[J].电网技术, 2008, 32 (9) :15-20.XU Wei, KANG Chongqing, ZHONG Sheng, et al. Analysis on bidding space for power grid enterprises’ decision-making of electricity purchasing and sales[J]. Power System Technology, 2008, 32 (9) : 15-20.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201701020&amp;v=MzE0MzJGeUhoV3I3S05qWE5hckc0SDliTXJvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 赵阳, 蒋传文, 赵岩, 等.基于偏度-加权条件风险价值的售电公司动态购电策略[J].电网与清洁能源, 2017, 33 (1) :130-136.ZHAO Yang, JIANG Chuanwen, ZHAO Yan, et al. Skewness-WCVaR based dynamic procurement strategy for electricity retailers[J]. Power System and Clean Energy, 2017, 33 (1) : 130-136.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201106006&amp;v=MDI0NzZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3I3S0lTSFRlckc0SDlETXFZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 陈彦州, 赵俊华, 文福拴, 等.偏度风险价值下供电公司/电力零售公司动态购电组合策略[J].电力系统自动化, 2011, 35 (6) :25-29.CHEN Yanzhou, ZHAO Junhua, WEN Fushuan, et al. A skewness-VaR based dynamic electricity purchasing strategy for power supply companies/retail companies[J]. Automation of Electric Power Systems, 2011, 35 (6) : 25-29.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time procurement strategies of a proactive distribution company with aggregator-based demand response">

                                <b>[14]</b> ZHANG Chunyu, WANG Qi, WANG Jianhui, et al. Real-time procurement strategies of a proactive distribution company with aggregator-based demand response[J]. IEEE Transactions on Smart Grid, 2018, 9 (2) : 766-776.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201702012&amp;v=MDc3NTQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhXcjdLS3l2UGViRzRIOWJNclk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 邹鹏, 李春晖, 郭静, 等.考虑可中断负荷的配售电公司最优购售电策略[J].南方电网技术, 2017, 11 (2) :71-77.ZOU Peng, LI Chunhui, GUO Jing, et al. Optimal marketing strategy of distribution and retail companies considering interruptible load[J]. Southern Power System Technology, 2017, 11 (2) : 71-77.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated Trading of Wind and Thermal Energy">

                                <b>[16]</b> AL A T, EL-SHARKAWI M A. Coordinated trading of wind and thermal energy[J]. IEEE Transactions on Sustainable Energy, 2011, 2 (3) : 277-287.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603031&amp;v=MDc1NTBackZ5SGhXcjdLSVRyQmZiRzRIOWZNckk5R1pZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 吴杨, 刘俊勇, 高红均, 等.基于风险决策的风火发电权交易研究[J].电网技术, 2016, 40 (3) :833-839.WU Yang, LIU Junyong, GAO Hongjun, et al. Research on power generation right trading between wind power and thermal power based on risky decision-making[J]. Power System Technology, 2016, 40 (3) : 833-839.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201006018&amp;v=MDk3MDZxZlp1WnJGeUhoV3I3S0lUckJmYkc0SDlITXFZOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 徐玮, 杨玉林, 李政光, 等.甘肃酒泉大规模风电参与电力市场模式及其消纳方案[J].电网技术, 2010, 34 (6) :71-77.XU Wei, YANG Yulin, LI Zhengguang, et al. Participation mode of large-scale Jiuquan wind power farm in Gansu Province to electricity market and its utilization scheme[J]. Power System Technology, 2010, 34 (6) : 71-77.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724020&amp;v=MDA3NjhadVpyRnlIaFdyN0tJU0hUZXJHNEg5Yk9xNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 冯奕, 刘秋华, 刘颖, 等.中国售电侧可再生能源配额制设计探索[J].电力系统自动化, 2017, 41 (24) :137-141.DOI:10.7500/AEPS20170615014.FENG Yi, LIU Qiuhua, LIU Ying, et al. Design and exploration of renewable portfolio standard in power demand side in China[J]. Automation of Electric Power Systems, 2017, 41 (24) : 137-141. DOI: 10.7500/AEPS20170615014.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201301001&amp;v=MTIxMjk5TE1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFdyN0tMU25QWXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 曾鸣, 段金辉, 李娜, 等.英国电力双边交易市场模式的经验借鉴[J].华东电力, 2013, 41 (1) :1-4.ZENG Ming, DUAN Jinhui, LI Na, et al. The experience of British bilateral electricity market modes[J]. East China Electric Power, 2013, 41 (1) : 1-4.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413005&amp;v=MTEwNzh0R0ZyQ1VSN3FmWnVackZ5SGhXcjdLSVNIVGVyRzRIOVhOckk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 杜超, 王锡凡, 王秀丽, 等.双边分段竞价的电力市场[J].电力系统自动化, 2014, 38 (13) :28-32.DU Chao, WANG Xifan, WANG Xiuli, et al. Electricity market based on bilateral block bidding[J]. Automation of Electric Power Systems, 2014, 38 (13) : 28-32.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200616001&amp;v=MDQyNjZHNEh0Zk5xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFdyN0tJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 赖业宁, 薛禹胜, 汪德星, 等.备用容量服务市场的风险决策[J].电力系统自动化, 2006, 30 (16) :1-5.LAI Yening, XUE Yusheng, WANG Dexing, et al. Risk decision-making for reserve capacity market[J]. Automation of Electric Power Systems, 2006, 30 (16) : 1-5.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal bidding strategy of a strategic wind power producer in the short-term market">

                                <b>[23]</b> DAI Ting, QIAO Wei. Optimal bidding strategy of a strategic wind power producer in the short-term market[J]. IEEE Transactions on Sustainable Energy, 2015, 6 (3) : 707-719.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Managing wind power uncertainty through strategic reserve purchasing">

                                <b>[24]</b> DU Ershun, ZHANG Ning, KANG Chongqing, et al. Managing wind power uncertainty through strategic reserve purchasing[J]. IEEE Transactions on Power Systems, 2017, 32 (4) : 2547-2559.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714002&amp;v=MDAxODBJU0hUZXJHNEg5Yk5xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFdyN0s=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 丁一, 惠红勋, 林振智, 等.面向电力需求侧主动响应的商业模式及市场框架设计[J].电力系统自动化, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001.DING Yi, HUI Hongxun, LIN Zhenzhi, et al. Design of business model and market framework oriented to active demand response of power demand side[J]. Automation of Electric Power Systems, 2017, 41 (14) : 2-9. DOI: 10.7500/AEPS20170218001.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714004&amp;v=MDM0OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3I3S0lTSFRlckc0SDliTnE0OUZZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 张炜, 王秀丽.基于分段竞价的售电侧需求响应策略[J].电力系统自动化, 2017, 41 (14) :24-29.DOI:10.7500/AEPS20170218006.ZHANG Wei, WANG Xiuli. Block bidding based demand response strategy for power sales side[J]. Automation of Electric Power Systems, 2017, 41 (14) : 24-29. DOI: 10.7500/AEPS20170218006.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724016&amp;v=MjIxMzRIaFdyN0tJU0hUZXJHNEg5Yk9xNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 刘敦楠, 汤洪海, 杨沫, 等.促进新能源消纳的电力交易偏差结算补偿机制[J].电力系统自动化, 2017, 41 (24) :105-111.DOI:10.7500/AEPS20170615020.LIU Dunnan, TANG Honghai, YANG Mo, et al. Settlement compensation mechanism of power trading deviation with promotion of renewable energy consumption[J]. Automation of Electric Power Systems, 2017, 41 (24) : 105-111. DOI: 10.7500/AEPS20170615020.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic Security-Constrained Unit Commitment">

                                <b>[28]</b> WU L, SHAHIDEHPOUR M, LI T. Stochastic security-constrained unit commitment[J]. IEEE Transactions on Power Systems, 2007, 22 (2) : 800-811.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907015" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907015&amp;v=MTc0NDdmWnVackZ5SGhXcjdLSVNIVGVyRzRIOWpNcUk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="3" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

