

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137611368877500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907017%26RESULT%3d1%26SIGN%3drba0gfbJgSBeHuNp%252bd4W6%252fkGFGM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907017&amp;v=Mjk0MDFTSFRlckc0SDlqTXFJOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3J2Skk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;1 OMIES&lt;/b&gt;结构 "><b>1 OMIES</b>结构</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#69" data-title="&lt;b&gt;2 OMIES&lt;/b&gt;多能流分析模型 "><b>2 OMIES</b>多能流分析模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#70" data-title="&lt;b&gt;2.1 OMIES&lt;/b&gt;的&lt;b&gt;EH&lt;/b&gt;模型"><b>2.1 OMIES</b>的<b>EH</b>模型</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;2.2 OMIES&lt;/b&gt;不确定性分析"><b>2.2 OMIES</b>不确定性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#89" data-title="&lt;b&gt;3 OMIES&lt;/b&gt;多目标规划方法 "><b>3 OMIES</b>多目标规划方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#90" data-title="&lt;b&gt;3.1 OMIES&lt;/b&gt;随机规划模型"><b>3.1 OMIES</b>随机规划模型</a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;3.2 OMIES&lt;/b&gt;优化方法与求解"><b>3.2 OMIES</b>优化方法与求解</a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;3.3 OMIES&lt;/b&gt;规划方案设计"><b>3.3 OMIES</b>规划方案设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#133" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#135" data-title="&lt;b&gt;4.1&lt;/b&gt; 海上平台群&lt;b&gt;OMIES&lt;/b&gt;"><b>4.1</b> 海上平台群<b>OMIES</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;4.2&lt;/b&gt; 全电舰船&lt;b&gt;OMIES&lt;/b&gt;"><b>4.2</b> 全电舰船<b>OMIES</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#150" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#216" data-title="附录A参考文献 ">附录A参考文献</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#222" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#228" data-title="附录B参考文献 ">附录B参考文献</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;图1 OMIES示意图&lt;/b&gt;"><b>图1 OMIES示意图</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;图2 OMIES的EH模型&lt;/b&gt;"><b>图2 OMIES的EH模型</b></a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;图3 OMIES的多能流模型&lt;/b&gt;"><b>图3 OMIES的多能流模型</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;图4 4种相关度的数据样本&lt;/b&gt;"><b>图4 4种相关度的数据样本</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图5 4种相关度的优化解集分布&lt;/b&gt;"><b>图5 4种相关度的优化解集分布</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;图6 不同置信度优化解集分布&lt;/b&gt;"><b>图6 不同置信度优化解集分布</b></a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;表1 平台群OMIES规划结果比较&lt;/b&gt;"><b>表1 平台群OMIES规划结果比较</b></a></li>
                                                <li><a href="#205" data-title="图A1 某平台群OMIES结构示意图">图A1 某平台群OMIES结构示意图</a></li>
                                                <li><a href="#207" data-title="图A2 待建平台的20年生产负荷预测">图A2 待建平台的20年生产负荷预测</a></li>
                                                <li><a href="#208" data-title="图A3 主要节点电压变化曲线">图A3 主要节点电压变化曲线</a></li>
                                                <li><a href="#209" data-title="图A4 多目标迭代过程">图A4 多目标迭代过程</a></li>
                                                <li><a href="#212" data-title="图A5 舰船OMIES">图A5 舰船OMIES</a></li>
                                                <li><a href="#213" data-title="图A6 四种相关度的优化解集分布">图A6 四种相关度的优化解集分布</a></li>
                                                <li><a href="#214" data-title="表A1 舰船OMIES设备优化容量">表A1 舰船OMIES设备优化容量</a></li>
                                                <li><a href="#215" data-title="表A2 舰船OMIES规划结果">表A2 舰船OMIES规划结果</a></li>
                                                <li><a href="#223" data-title="表B1 燃气轮机机组型号及对应参数">表B1 燃气轮机机组型号及对应参数</a></li>
                                                <li><a href="#224" data-title="表B2 余热锅炉机组型号及对应参数">表B2 余热锅炉机组型号及对应参数</a></li>
                                                <li><a href="#225" data-title="表B3 余热锅炉机组型号及对应参数">表B3 余热锅炉机组型号及对应参数</a></li>
                                                <li><a href="#226" data-title="表B4 柴油机组型号及对应参数">表B4 柴油机组型号及对应参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7.WU Jianzhong. Drivers and state-of-the-art of integrated energy systems in Europe[J]. Automation of Electric Power Systems, 2016, 40 (5) : 1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605001&amp;v=MjgwNzVoV3J2SUlTSFRlckc0SDlmTXFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7.WU Jianzhong. Drivers and state-of-the-art of integrated energy systems in Europe[J]. Automation of Electric Power Systems, 2016, 40 (5) : 1-7.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" SUN Dawei, XIE Xiaorong, WANG Jianfeng, et al. Integrated generation-transmission expansion planning for offshore oilfield power systems based on genetic Tabu hybrid algorithm[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 117-125." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated generation-transmission expansion planning for offshore oilfield power systems based on genetic Tabu hybrid algorithm">
                                        <b>[2]</b>
                                         SUN Dawei, XIE Xiaorong, WANG Jianfeng, et al. Integrated generation-transmission expansion planning for offshore oilfield power systems based on genetic Tabu hybrid algorithm[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 117-125.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" SEDIGHI M, MORADZADEH M, KUKRER O A. Simultaneous optimization of electrical interconnection configuration and cable sizing in offshore wind farms[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) : 749-762." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804012&amp;v=MTE5MjU3cWZadVpyRnlIaFdydklLRDNJYTdHNEg5bk1xNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         SEDIGHI M, MORADZADEH M, KUKRER O A. Simultaneous optimization of electrical interconnection configuration and cable sizing in offshore wind farms[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) : 749-762.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" CHIN H M, SU C L, LIAO C H. Estimating power pump loads and sizing generators for ship electrical load analysis[J]. IEEE Transactions on Industry Applications, 2016, 52 (6) : 4619-4627." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Estimating power pump loads and sizing generators for ship electrical load analysis">
                                        <b>[4]</b>
                                         CHIN H M, SU C L, LIAO C H. Estimating power pump loads and sizing generators for ship electrical load analysis[J]. IEEE Transactions on Industry Applications, 2016, 52 (6) : 4619-4627.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" VEKSLER A, JOHANSEN T A, SKJETNE R A. Thrust allocation with dynamic power consumption modulation for diesel-electric ships[J]. IEEE Transactions on Control Systems Technology, 2016, 24 (2) : 578-593." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Thrust Allocation with Dynamic Power Consumption Modulation for Diesel-Electric Ships">
                                        <b>[5]</b>
                                         VEKSLER A, JOHANSEN T A, SKJETNE R A. Thrust allocation with dynamic power consumption modulation for diesel-electric ships[J]. IEEE Transactions on Control Systems Technology, 2016, 24 (2) : 578-593.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 林湘宁, 陈冲, 周旋, 等.远洋海岛群综合能量供给系统[J].中国电机工程学报, 2017, 37 (1) :98-110.LIN Xiangning, CHEN Chong, ZHOU Xuan, et al. Integrated energy supply system of pelagic clustering islands[J]. Proceedings of the CSEE, 2017, 37 (1) : 98-110." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701011&amp;v=MjE3OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFdydklQeXJQYmJHNEg5Yk1ybzlFWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         林湘宁, 陈冲, 周旋, 等.远洋海岛群综合能量供给系统[J].中国电机工程学报, 2017, 37 (1) :98-110.LIN Xiangning, CHEN Chong, ZHOU Xuan, et al. Integrated energy supply system of pelagic clustering islands[J]. Proceedings of the CSEE, 2017, 37 (1) : 98-110.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" SRIKAKULAPU R, VINATHA U. Optimized design of collector topology for offshore wind farm based on ant colony optimization with multiple travelling salesman problem[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (6) : 1181-1192." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201806007&amp;v=Mjc5NjFEM0lhN0c0SDluTXFZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3J2SUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         SRIKAKULAPU R, VINATHA U. Optimized design of collector topology for offshore wind farm based on ant colony optimization with multiple travelling salesman problem[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (6) : 1181-1192.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" KOU Y N, ZHENG J H, LI Zhigang, et al. Many-objective optimization for coordinated operation of integrated electricity and gas network[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) : 350-363." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDCDE8CCEDCE4B7BC7E2593775E78C272F&amp;v=MjcyOTVtYUJ1SFlmT0dRbGZCckxVMDV0MWh6YnkyeEtnPU5qN0Jhc0RNYTltLzNQb3hGNTRMZm50THZCRm02RHAwUzNqbHFXY3ljY0dXUXJqcENPTnZGU2lXV3I3SklGcA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         KOU Y N, ZHENG J H, LI Zhigang, et al. Many-objective optimization for coordinated operation of integrated electricity and gas network[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) : 350-363.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" YU Haibo, ZHANG Chao, DENG Zuqiang, et al. Economic optimization for configuration and sizing of micro integrated energy systems[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) : 330-341." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802014&amp;v=MDk5MTZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3J2SUtEM0lhN0c0SDluTXJZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         YU Haibo, ZHANG Chao, DENG Zuqiang, et al. Economic optimization for configuration and sizing of micro integrated energy systems[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) : 330-341.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power Systems, 2015, 39 (7) : 198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MDE1MDVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhXcnZJSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power Systems, 2015, 39 (7) : 198-207.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" SUN Guoqiang, CHEN Shuang, WEI Zhinong, et al. Multi-period integrated natural gas and electric power system probabilistic optimal power flow incorporating power-to-gas units[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) : 412-423." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD7030C799CBD55012D77C1C17FAB437FB&amp;v=MjM3MjdoemJ5MnhLZz1OajdCYXJTNEhkRy9xSVpNRjVsN0NYazV6aFJuN1RnT1NRempxMlJFQzdhWFFzenRDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         SUN Guoqiang, CHEN Shuang, WEI Zhinong, et al. Multi-period integrated natural gas and electric power system probabilistic optimal power flow incorporating power-to-gas units[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) : 412-423.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" FU Xueqian, SUN Hongbin, GUO Qinglai, et al. Uncertainty analysis of an integrated energy system based on information theory[J]. Energy, 2017, 122: 649-662." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESA5845A874568F2A5DB9B5A29D3F91690&amp;v=MTIxNjNKQkFvN3ZoTm5tRFlQVFE3Z3BXWTJEN3VWUTdPZkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXQxaHpieTJ4S2c9TmlmT2ZjSzlGdFhKM29kQ1lPNA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         FU Xueqian, SUN Hongbin, GUO Qinglai, et al. Uncertainty analysis of an integrated energy system based on information theory[J]. Energy, 2017, 122: 649-662.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 马瑞, 李文晔, 李晅, 等.分布式冷热电联供系统负荷随机模糊建模[J].电力系统自动化, 2016, 40 (15) :53-58.MA Rui, LI Wenye, LI Xuan, et al. Random fuzzy model for load of distributed combined cooling, heating and power system[J]. Automation of Electric Power Systems, 2016, 40 (15) : 53-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615008&amp;v=MjE4OTN5SGhXcnZJSVNIVGVyRzRIOWZOcW85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         马瑞, 李文晔, 李晅, 等.分布式冷热电联供系统负荷随机模糊建模[J].电力系统自动化, 2016, 40 (15) :53-58.MA Rui, LI Wenye, LI Xuan, et al. Random fuzzy model for load of distributed combined cooling, heating and power system[J]. Automation of Electric Power Systems, 2016, 40 (15) : 53-58.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" MANSHADI S D, KHODAYAR M E. Preventive reinforcement under uncertainty for islanded microgrids with electricity and natural gas networks[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (6) : 1223-1233." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201806011&amp;v=MjM0MTJxWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFdydklLRDNJYTdHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         MANSHADI S D, KHODAYAR M E. Preventive reinforcement under uncertainty for islanded microgrids with electricity and natural gas networks[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (6) : 1223-1233.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" ZHAO Luo, WEI Gu, ZHI Wu, et al. A robust optimization method for energy management of CCHP microgrid[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) : 132-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801012&amp;v=MTAxMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3J2SUtEM0lhN0c0SDluTXJvOUVab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         ZHAO Luo, WEI Gu, ZHI Wu, et al. A robust optimization method for energy management of CCHP microgrid[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) : 132-144.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 胡浩, 王英瑞, 曾博, 等.基于CVaR理论的综合能源系统经济优化调度[J].电力自动化设备, 2017, 37 (6) :209-219.HU Hao, WANG Yingrui, ZENG Bo, et al. CVaR-based economic optimal dispatch of integrated energy system[J]. Electric Power Automation Equipment, 2017, 37 (6) : 209-219." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706030&amp;v=MDYzODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhXcnZJSVNIUmZiRzRIOWJNcVk5R1pJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         胡浩, 王英瑞, 曾博, 等.基于CVaR理论的综合能源系统经济优化调度[J].电力自动化设备, 2017, 37 (6) :209-219.HU Hao, WANG Yingrui, ZENG Bo, et al. CVaR-based economic optimal dispatch of integrated energy system[J]. Electric Power Automation Equipment, 2017, 37 (6) : 209-219.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" URBANUCCI L, TESTI D. Optimal integrated sizing and operation of a CHP system with Monte Carlo risk analysis for long-term uncertainty in energy demands[J]. Energy Conversion and Management, 2018, 157: 307-316." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESAACCA88D881561A8762F7FA03EBB5A52&amp;v=MTQxMThDUk5MK2RDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MWh6YnkyeEtnPU5pZk9mY0xKYmFLOXA0Y3hiT01PQ1hvNHZoNFU3RDBMVHdtVHJCRkFDOA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         URBANUCCI L, TESTI D. Optimal integrated sizing and operation of a CHP system with Monte Carlo risk analysis for long-term uncertainty in energy demands[J]. Energy Conversion and Management, 2018, 157: 307-316.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 朱晓荣, 金绘民.考虑光伏功率相关性的随机潮流方法[J].电力系统自动化, 2018, 42 (5) :34-40.DOI:10.7500/AEPS20170614013.ZHU Xiaorong, JIN Huimin. Probabilistic load flow method considering correlation of photovoltaic power[J]. Automation of Electric Power Systems, 2018, 42 (5) : 34-40. DOI: 10.7500/AEPS20170614013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805006&amp;v=MjczOTZxQnRHRnJDVVI3cWZadVpyRnlIaFdydklJU0hUZXJHNEg5bk1xbzlGWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         朱晓荣, 金绘民.考虑光伏功率相关性的随机潮流方法[J].电力系统自动化, 2018, 42 (5) :34-40.DOI:10.7500/AEPS20170614013.ZHU Xiaorong, JIN Huimin. Probabilistic load flow method considering correlation of photovoltaic power[J]. Automation of Electric Power Systems, 2018, 42 (5) : 34-40. DOI: 10.7500/AEPS20170614013.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 张玥, 王秀丽, 曾平良, 等.基于Copula理论考虑风电相关性的源网协调规划[J].电力系统自动化, 2017, 41 (9) :102-108.DOI:10.7500/AEPS20160717006.ZHANG Yue, WANG Xiuli, ZENG Pingliang, et al. Copula theory based generation and transmission co-planning considering wind power correlation[J]. Automation of Electric Power Systems, 2017, 41 (9) : 102-108. DOI: 10.7500/AEPS20160717006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709016&amp;v=MTI0NTdCdEdGckNVUjdxZlp1WnJGeUhoV3J2SUlTSFRlckc0SDliTXBvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         张玥, 王秀丽, 曾平良, 等.基于Copula理论考虑风电相关性的源网协调规划[J].电力系统自动化, 2017, 41 (9) :102-108.DOI:10.7500/AEPS20160717006.ZHANG Yue, WANG Xiuli, ZENG Pingliang, et al. Copula theory based generation and transmission co-planning considering wind power correlation[J]. Automation of Electric Power Systems, 2017, 41 (9) : 102-108. DOI: 10.7500/AEPS20160717006.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" BAI Linquan, LI Fangxing, CUI Hantao, et al. Interval optimization based operating strategy for gas-electricity integrated energy systems considering demand response and wind uncertainty[J]. Applied Energy, 2016, 167: 270-279." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201168&amp;v=MjE5OTlpclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvZGJoST1OaWZPZmJLOUg5UE9xWTlGWnVzT0RYb3hvQk1UNlQ0UFFILw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         BAI Linquan, LI Fangxing, CUI Hantao, et al. Interval optimization based operating strategy for gas-electricity integrated energy systems considering demand response and wind uncertainty[J]. Applied Energy, 2016, 167: 270-279.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" GEIDL M, ANDERSSON G. Optimal power flow of multiple energy carriers[J]. IEEE Transactions on Power Systems, 2007, 22 (1) : 145-155." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal power flow of multiple energy carriers">
                                        <b>[21]</b>
                                         GEIDL M, ANDERSSON G. Optimal power flow of multiple energy carriers[J]. IEEE Transactions on Power Systems, 2007, 22 (1) : 145-155.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" LION S, MICHOS C N, VLASKOS I, et al. A review of waste heat recovery and organic rankine cycles (ORC) in on-off highway vehicle heavy duty diesel engine applications[J]. Renewable &amp;amp; Sustainable Energy Reviews, 2017, 79: 691-708." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES829E0B0E184F3E8E1EDD85E38D471703&amp;v=MzAxMjF4cEJmYldWUXJxY0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXQxaHpieTJ4S2c9TmlmT2ZidTZGNlRNM1k4d1plTUxlbjlNeDJNU24wc0pRSHFYcg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         LION S, MICHOS C N, VLASKOS I, et al. A review of waste heat recovery and organic rankine cycles (ORC) in on-off highway vehicle heavy duty diesel engine applications[J]. Renewable &amp;amp; Sustainable Energy Reviews, 2017, 79: 691-708.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" ZHANG Rui, ZHANG Xiaowen, YANG Qi, et al. Analysis of the reduction of energy cost by using MEA-MDEA-PZ solvent for post-combustion carbon dioxide capture (PCC) [J]. Applied Energy, 2017, 205: 1002-1011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESB1099502B7AB18B9388149EFC303D896&amp;v=MjA4MDhGdXgrZm4weHZSOFE0amQ4VEhhWDJtRTJlYkhnVGJPWkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXQxaHpieTJ4S2c9TmlmT2ZjRzVIdGpGcW85SA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         ZHANG Rui, ZHANG Xiaowen, YANG Qi, et al. Analysis of the reduction of energy cost by using MEA-MDEA-PZ solvent for post-combustion carbon dioxide capture (PCC) [J]. Applied Energy, 2017, 205: 1002-1011.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" HUANG Liang, WEN Yuanqiao, GENG Xiaoqiao, et al. Integrating multi-source maritime information to estimate ship exhaust emissions under wind, wave and current conditions[J]. Transportation Research: Part D Transport and Environment, 2018, 59: 148-159." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESEAE98E9673B64ED92DB6B9714575A60B&amp;v=MDQ1MzJ1eDhSbmsxN09uYmxyUll3ZnJmbFE3cnRDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MWh6YnkyeEtnPU5pZk9mY2JKYTlqRTJvWkRZK2g5Q25oTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         HUANG Liang, WEN Yuanqiao, GENG Xiaoqiao, et al. Integrating multi-source maritime information to estimate ship exhaust emissions under wind, wave and current conditions[J]. Transportation Research: Part D Transport and Environment, 2018, 59: 148-159.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" SINGH A K, ALLEN D E. Introduction to multivariate analysis using Copulas[M]// R in finance and economics: a beginner’s guide. Singapore: World Scientific, 2017: 211-234." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Introduction to multivariate analysis using Copulas">
                                        <b>[25]</b>
                                         SINGH A K, ALLEN D E. Introduction to multivariate analysis using Copulas[M]// R in finance and economics: a beginner’s guide. Singapore: World Scientific, 2017: 211-234.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" ZHANG Xiaoshun, YU Tao, YANG Bo, et al. Approximate ideal multi-objective solution &lt;i&gt;Q&lt;/i&gt; (&lt;i&gt;λ&lt;/i&gt;) learning for optimal carbon-energy combined-flow in multi-energy power systems[J]. Energy Conversion and Management, 2015, 106: 543-556." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES17F36C96ECFE967025BE4647A7048691&amp;v=MDI5NTEvYU5MSzNJWkRFWmg1ZVhVL3lCWVI3MDBJVEhubXEyTXllYmFjUTdPZUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXQxaHpieTJ4S2c9TmlmT2ZiSw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         ZHANG Xiaoshun, YU Tao, YANG Bo, et al. Approximate ideal multi-objective solution &lt;i&gt;Q&lt;/i&gt; (&lt;i&gt;λ&lt;/i&gt;) learning for optimal carbon-energy combined-flow in multi-energy power systems[J]. Energy Conversion and Management, 2015, 106: 543-556.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" ABEYSEKERA M. Combined analysis of coupled energy networks[D]. Cardiff, UK: Cardiff University, 2016." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combined analysis of coupled energy networks">
                                        <b>[27]</b>
                                         ABEYSEKERA M. Combined analysis of coupled energy networks[D]. Cardiff, UK: Cardiff University, 2016.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" KALYANMOY D. Multi-objective optimization using evolutionary algorithms[M]. Chichester, UK: John Wiley &amp;amp; Sons, 2001." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-Objective Optimization Using Evolutionary Algorithms">
                                        <b>[28]</b>
                                         KALYANMOY D. Multi-objective optimization using evolutionary algorithms[M]. Chichester, UK: John Wiley &amp;amp; Sons, 2001.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" >
                                        <b>[29]</b>
                                     海洋石油工程机械与设备设计编委会.海洋石油工程设计指南[M].北京:石油工业出版社, 2007.Editorial Board of Machinery and Equipment Design for Offshore Oil Engineering. Guide for design of offshore oil engineering[M]. Beijing: Petroleum Industry Press, 2007.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-27 10:24</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),129-142+173 DOI:10.7500/AEPS20180417002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">离岸微型综合能源系统多目标随机规划</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%AE%89%E5%AE%89&amp;code=24893304&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张安安</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%BA%A2&amp;code=25281778&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张红</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E5%BB%BA%E4%B8%AD&amp;code=28345778&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴建中</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=Meysam%20QADRDAN&amp;code=41466824&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Meysam QADRDAN</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E8%8C%9C&amp;code=28960681&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李茜</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%8D%97%E7%9F%B3%E6%B2%B9%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%BF%A1%E6%81%AF%E5%AD%A6%E9%99%A2&amp;code=0184187&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西南石油大学电气信息学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%8B%B1%E5%9B%BD%E5%8D%A1%E8%BF%AA%E5%A4%AB%E5%A4%A7%E5%AD%A6%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0299973&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">英国卡迪夫大学工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>离岸微型综合能源系统与海洋工程的生产工艺环节结合紧密, 并独立运行。因此, 如何在克服生产工艺环节或外界环境不确定性影响的同时, 尽可能减少CO<sub>2</sub>的排放, 并尽量节省成本是其规划的难点。文中从综合能源系统优化规划的角度, 根据能源集线器的思想, 建立离岸微型综合能源系统的电-热-CO<sub>2</sub>耦合模型, 构建以总成本最小、CO<sub>2</sub>排放量最少为目标, 以电、热网络平衡等条件为约束, 并考虑生产工艺环节和外界环境不确定性影响的多目标随机规划模型, 进而利用多目标进化算法求解该模型, 实现兼顾成本与环保的离岸微型综合能源系统多目标优化规划。通过海上油气平台群及全电舰船的微型综合能源系统的优化规划, 验证了所提方法的可行性与有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B5%B7%E6%B4%8B%E5%B7%A5%E7%A8%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">海洋工程;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E9%9B%86%E7%BA%BF%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源集线器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E8%83%BD%E8%80%A6%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多能耦合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%9B%AE%E6%A0%87%E9%9A%8F%E6%9C%BA%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多目标随机优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *张安安 (1977—) , 男, 通信作者, 博士, 教授, 主要研究方向:海上综合能源系统。E-mail:ananzhang@hotmail.com;
                                </span>
                                <span>
                                    张红 (1996—) , 女, 硕士研究生, 主要研究方向:海上综合能源系统。;
                                </span>
                                <span>
                                    吴建中 (1976—) , 男, 博士, 教授, 主要研究方向:综合能源系统。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-17</p>

                    <p>

                            <b>基金：</b>
                                                        <span>中国博士后科学基金资助项目 (2014M562335);</span>
                                <span>四川省科研创新团队研究项目 (15TD0005);</span>
                                <span>国家重点研发计划资助项目 (2017YFE0112600);</span>
                    </p>
            </div>
                    <h1>Multi-objective Stochastic Planning for Offshore Micro Integrated Energy Systems</h1>
                    <h2>
                    <span>ZHANG An'an</span>
                    <span>ZHANG Hong</span>
                    <span>WU Jianzhong</span>
                    <span>Meysam QADRDAN</span>
                    <span>LI Qian</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering and Information, Southwest Petroleum University</span>
                    <span>School of Engineering, Cardiff University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The offshore micro integrated energy system is closely related to the production process of marine engineering and operates independently.It is difficult to save the cost and minimize CO2 emissions of the system while considering the effect of production process or the uncertainty of external environment.From the perspective of optimization planning for integrated energy system, this paper establishes an electricity-heat-CO2 coupling model of the offshore micro integrated energy system based on the concept of energy hub.Considering the effect of production process and external environment uncertainty, this paper develops a multi-objective stochastic planning model with the target of minimizing the total cost and CO2 emission, which is constrained by electricity and heat network balance.Then a multi-objective evolutionary algorithm is used to solve the model.As a result, the multi-objective optimization planning which combines cost and environmental protection is realized.Through the optimal planning for micro integrated energy systems of a group of offshore oil and gas platforms and an all-electric vessel, the effectiveness and feasibility of the proposed method are verified.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20system%20(IES)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy system (IES) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=marine%20engineering&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">marine engineering;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20hub%20(EH)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy hub (EH) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-energy%20coupling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-energy coupling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-objective%20stochastic%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-objective stochastic optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-17</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Post-doctoral Science Foundation of China (No.2014M562335);</span>
                                <span>Project of Research Innovation Team of Sichuan Province (No.15TD0005);</span>
                                <span>National Key R&amp;D Program of China (No.2017YFE0112600);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="60" name="60" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="61">海上油气平台群、大型舰船以及远洋海岛等这类远离海岸、环境复杂以及需要电、热、气、水等多种能量和物质供给的设施, 形成了一个较为完整的独立综合能源系统 (integrated energy system, IES) <citation id="153" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 由于这类系统容量一般在几兆瓦至几十兆瓦之间, 可称之为微型综合能源系统 (micro IES, MIES) 或离岸微型综合能源系统 (offshore MIES, OMIES) 。</p>
                </div>
                <div class="p1">
                    <p id="62">当前海上油气平台正向多平台协同、集群开发和多能利用等模式发展<citation id="154" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>;而电力推进、全电舰船、综合电力系统等技术的应用也推动着大型舰船朝着能源综合化方向发展<citation id="155" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。考虑到海岛周边往往有丰富的可再生能源可供利用, 已有工程研究以海上风能、光伏、海洋能等可再生能源为核心, 建立能独立运行的海岛微能网<citation id="156" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="63">目前, 已有从能量流建模分析、多能耦合、多能协调运行以及经济优化规划等角度对陆上MIES进行的研究<citation id="164" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>;同时, 由于新能源接入, 多能耦合与负荷波动等不确定性因素对MIES的影响显著, 因此考虑不确定性影响的MIES规划也日益受到重视。文献<citation id="157" type="reference">[<a class="sup">11</a>]</citation>计及风力发电和负荷预测不确定性, 提出一个多时段天然气—电力耦合的概率最优潮流模型, 并采用三点估计方法对该模型进行求解。文献<citation id="158" type="reference">[<a class="sup">12</a>]</citation>使用Copula函数对IES的多能源建立了联合分布模型, 用信息熵量化接入风力与光伏的MIES的不确定性。文献<citation id="159" type="reference">[<a class="sup">13</a>]</citation>结合随机模糊模型及各类负荷间的耦合特性, 提出了冷热电联供 (CCHP) 系统接入电网的负荷随机模糊建模方法及其相应建模步骤。文献<citation id="160" type="reference">[<a class="sup">14</a>]</citation>提出了一种确定孤岛微电网电力和天然气网络中易受干扰的部件的方法, 通过求解双层优化问题, 识别出微网中的脆弱构件。文献<citation id="165" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</citation>分别提出结合分段线性热/电效率曲线的鲁棒优化、将CVaR理论引入IES运行调度和两阶段随机优化方法, 来应对系统中的各类不确定性。文献<citation id="161" type="reference">[<a class="sup">18</a>]</citation>提出了计及多个光伏电站出力相关性的随机潮流方法, 并对多个光伏电站的出力进行相关性建模。文献<citation id="162" type="reference">[<a class="sup">19</a>]</citation>提出了考虑风电相关性的源—网规划方法, 探讨了风电相关性对规划方案的影响。文献<citation id="163" type="reference">[<a class="sup">20</a>]</citation>考虑了天然气网络和电力网络之间的相关性, 提出了基于需求响应和风力不确定性的气—电集成的IES协调操作策略。上述研究考虑新能源接入、负荷随机波动等对陆上MIES的影响, 但对OMIES的不确定性与相关性研究较少;同时, 对MIES所服务的生产工艺环节的不确定性也鲜有考虑。</p>
                </div>
                <div class="p1">
                    <p id="64">本文梳理了OMIES的用能特点, 根据能源集线器 (energy hub, EH) 思想建立OMIES多能流分析模型, 从多目标优化的角度, 对生产工艺环节和外界环境对OMIES的不确定性影响进行数学建模, 提出一种兼顾经济与环保的多目标随机规划方法。最后, 选取海洋油气工程与大型舰船微型综合能系统进行算例分析, 验证模型与方法的可行性与有效性。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>1 OMIES</b>结构</h3>
                <div class="p1">
                    <p id="66">OMIES通常由燃气轮机组、锅炉、余热回收装置以及各种电、热负荷等构成, 如图1所示。其中, 电站是微能系统的核心, 为生产和生活等设施提供电力。热站装置是仅次于电站装置的第二大重要设备, 主要用于工艺系统内及公用系统设备等的加热和保温。电力的传输通过 (海底) 电缆完成, 热能的传输则由各管道系统完成。受体积与面积的约束, OMIES供能单元与负荷分布相对集中。例如, 海上油气生产处理平台往往集原油生产处理系统、工艺辅助系统、公用系统、动力系统及生活楼宇于一体;而大型舰船的供能系统与动力推进系统则多集中于舰船的中上部。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 OMIES示意图" src="Detail/GetImg?filename=images/DLXT201907017_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 OMIES示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of OMIES</b></p>

                </div>
                <div class="p1">
                    <p id="68">不同于陆地MIES, OMIES一般不与陆上电、热网相连, 不确定性因素较多且燃料补给周期长, 成本高, 污染较大。因此, 如何保证OMIES运行的经济性和环保性是本文讨论的关键问题。</p>
                </div>
                <h3 id="69" name="69" class="anchor-tag"><b>2 OMIES</b>多能流分析模型</h3>
                <h4 class="anchor-tag" id="70" name="70"><b>2.1 OMIES</b>的<b>EH</b>模型</h4>
                <div class="p1">
                    <p id="71">由于OMIES各功能环节紧密耦合, 电-热-CO<sub>2</sub>等能量、物质形式相互影响, 因而, 要实现经济、环保的协同优化规划, 有赖于建立系统化、精细化的分析模型。本文基于EH思想<citation id="166" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>建立OMIES的能量-物质流动模型, 如图2所示。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 OMIES的EH模型" src="Detail/GetImg?filename=images/DLXT201907017_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 OMIES的EH模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 EH model of OMIES</b></p>

                </div>
                <div class="p1">
                    <p id="73">与其他MIES类似, OMIES包含涉及单一能源生产与使用的转换元件, 多种能源转换与消耗的耦合元件, 以及存储元件。其数学模型可用EH模型的耦合矩阵来描述, 如式 (1) 所示。</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mi>n</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></mstyle><mi mathvariant="bold-italic">L</mi></munder><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>c</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mrow><mi>n</mi><mn>1</mn></mrow></msub></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mi>n</mi><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mi>n</mi><mi>n</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></mstyle><mi mathvariant="bold-italic">C</mi></munder><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mi>n</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></mstyle><mi mathvariant="bold-italic">Ρ</mi></munder><mo>-</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mi>n</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></mstyle><mi mathvariant="bold-italic">S</mi></munder><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<b><i>L</i>, <i>C</i>, <i>P</i>, <i>S</i></b>, <i>c</i><sub><i>ij</i></sub>分别表示能量输入、能量耦合、能量输出、能量存储、耦合因子, <i>c</i><sub><i>ij</i></sub>为第<i>j</i>种形式能源输出与第<i>i</i>种形式能源输入的比值, 0≤<i>c</i><sub><i>ij</i></sub>≤1。</p>
                </div>
                <div class="p1">
                    <p id="76">为了提升OMIES的能源利用水平, 可在燃气轮机机组排烟管道后设置余热锅炉以回收燃气轮机排放的高温烟气 (400～550 ℃) ;同时为了保证热能供应的稳定, 在余热锅炉上安装补燃装置。针对系统中的较多中低温热能 (100～200 ℃) , 利用有机朗肯循环 (organic Rankine cycle, ORC) 回收中低温余热发电, 进一步提高系统热效率<citation id="167" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。近年来为了保护环境, 碳捕集与封存 (carbon capture and storage, CCS) 等装置<citation id="168" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>也被引入OMIES中。图3是OMIES的多能流模型。</p>
                </div>
                <div class="area_img" id="77">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 OMIES的多能流模型" src="Detail/GetImg?filename=images/DLXT201907017_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 OMIES的多能流模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Multi-energy flow model of OMIES</b></p>

                </div>
                <div class="p1">
                    <p id="78">OMIES以来自生产工艺环节的能源<i>P</i><sub>A</sub>与外界补给的天然气或柴油<i>P</i><sub>g</sub>为燃料, 燃气轮机 (GT) 和余热补燃锅炉 (GB) 分别是电站、热站的核心设备, 负责主要的电、热供应。余热补燃锅炉以燃气轮机的高温尾气为热源, 在余热不足时才补给燃料补热;经余热补燃锅炉排出的低温尾气再经ORC, 进一步回收余热发电。CCS负责捕捉一定量的CO<sub>2</sub>, 但同时会消耗电能和热能。图3中的CO<sub>2</sub>流指该环节所产生/吸收的CO<sub>2</sub>, <i>P</i><sub>GT, g</sub>和<i>P</i><sub>GB, g</sub>分别为燃气轮机与锅炉的进料量;<i>E</i><sub>GT</sub>和<i>E</i><sub>ORC</sub>分别为燃气轮机与ORC的发电功率, <i>E</i><sub>CCS</sub>为CCS的耗电功率, <i>E</i><sub>ES</sub>为电池充/放电功率;<i>Q</i><sub>GT</sub>为锅炉利用的高温余热量, <i>Q</i><sub>O</sub>为锅炉加热的导热介质所含的热量, <i>Q</i><sub>ORC</sub>为ORC利用的低温余热量, <i>Q</i><sub>CCS</sub>为CCS消耗的热量, <i>Q</i><sub>HS</sub>为蓄热池充/放热功率;<i>D</i><sub>GT</sub>和<i>D</i><sub>GB</sub>分别为燃气轮机与锅炉的CO<sub>2</sub>排放量, <i>D</i><sub>CCS</sub>为CCS的CO<sub>2</sub>捕捉存储量;<i>L</i><sub>e</sub>, <i>L</i><sub>h</sub>, <i>L</i><sub>D</sub>分别为OMIES的电负荷、热负荷与CO<sub>2</sub>最终排放量。图3所示OMIES的输入输出能量转化关系、具体推导过程与相关参数解释见附录A式 (A1) —式 (A11) 。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>2.2 OMIES</b>不确定性分析</h4>
                <div class="p1">
                    <p id="80">OMIES所处环境相对复杂, 系统惯性小, 需考虑各种因素带来的不确定性影响。生产工艺环节与外部环境的不确定性是影响OMIES运行的主要原因。两类不确定性具有不同的特点, 且对OMIES造成的影响也不同。例如, 海上平台群OMIES与生产工艺环节结构联系紧密, 其不确定性主要来自生产工艺环节。舰船OMIES的主要不确定性因素来自海洋环境, 如海风和海浪<citation id="169" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="81">海上油气平台的生产工艺环节承担着海上油气田开采生产任务, 为避免将采出的伴生气直接排空造成浪费和污染, 常将伴生气作为海上平台群OMIES的输入燃料。由于开采过程中油气比与开采环境不断变化导致伴生气产量随机波动, 当伴生气产量不能满足供能需求时, 启用平台备用燃料以保证供能的可靠性。同时, 海上平台群OMIES的电热负荷需求也由生产工况实时决定。如图3所示, 海上平台群OMIES输出的电热能作为生产工艺环节的用能输入, 而生产工艺环节产出的伴生气又作为OMIES的燃料输入。生产工艺环节的不确定性使OMIES的电、热负荷与伴生气产量高度耦合, 三者呈正相关的关系。不同于海上平台群, 舰船OMIES的燃料会在舰船出航前储备充裕, 供应相对稳定, 且舰船的生产工艺环节不与舰船OMIES的输入端耦合, 其OMIES的运行状况及燃料使用主要受海上环境和运行速度的影响。因此, 考虑不确定性影响的OMIES随机规划模型应能较好地适应能源供应端与负荷侧相互独立, 也可能相互耦合的情况。</p>
                </div>
                <div class="p1">
                    <p id="82">本文利用Copula函数来近似描述这类多元变量相关的联合分布函数。Copula函数具有将变量的累积分布同边缘分布函数连接的功能, 可以较好地模拟联合分布函数<citation id="170" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。由Sklar定理可知:若<i>F</i>为一个<i>n</i>维变量<i>x</i><sub><i>i</i></sub>的联合分布函数, 其中<i>x</i><sub><i>i</i></sub>边缘分布函数记为<i>F</i><sub><i>i</i></sub>, 则存在Copula函数<b><i>c</i></b>, 使得<b><i>F</i></b> (<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, …, <i>x</i><sub><i>n</i></sub>) =<b><i>c</i></b> (<i>F</i><sub>1</sub> (<i>x</i><sub>1</sub>) , <i>F</i><sub>2</sub> (<i>x</i><sub>2</sub>) , …, <i>F</i><sub><i>n</i></sub> (<i>x</i><sub><i>n</i></sub>) ) 。因此, 如果已知变量的边缘分布, 再选取恰当的Copula类型, 即可构建多变量的联合概率分布。考虑到OMIES的负荷多服从正态分布<citation id="171" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 本文选用多维高斯Copula函数构建OMIES的联合概率分布, 如式 (2) 所示。</p>
                </div>
                <div class="area_img" id="83">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907017_08300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="85">式中:<b><i>c</i></b> (·) 为Copula概率密度函数;<i>u</i><sub><i>i</i></sub>为第<i>i</i>个均匀分布的随机变量的具体值;<b><i>I</i></b>为单位矩阵;<i>q</i><sub><i>i</i></sub>为正态积分;<b><i>q</i></b>为<i>q</i><sub><i>i</i></sub>组成的向量;<i>Φ</i><sup>-1</sup>为标准正态的逆累积分布函数;<b><i>A</i></b><sub>cov</sub>为协方差矩阵, 表示变量之间的相关程度, 由变量间的相关系数构成, 如海上平台群OMIES的伴生气产量、电负荷与热负荷的3个随机变量的协方差矩阵如式 (3) 所示。</p>
                </div>
                <div class="area_img" id="86">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907017_08600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="88">式中:<i>σ</i><sub>11</sub>, <i>σ</i><sub>22</sub>, <i>σ</i><sub>33</sub>分别为伴生气产量、电负荷、热负荷的自相关系数;<i>σ</i><sub>12</sub>和<i>σ</i><sub>21</sub>分别为伴生气产量与电负荷的相关系数;<i>σ</i><sub>13</sub>和<i>σ</i><sub>31</sub>分别为伴生气产量与热负荷的相关系数;<i>σ</i><sub>23</sub>和<i>σ</i><sub>32</sub>分别为电负荷与热负荷的相关系数。</p>
                </div>
                <h3 id="89" name="89" class="anchor-tag"><b>3 OMIES</b>多目标规划方法</h3>
                <h4 class="anchor-tag" id="90" name="90"><b>3.1 OMIES</b>随机规划模型</h4>
                <h4 class="anchor-tag" id="91" name="91"><b>3.1.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="92">OMIES的根本任务是服务海洋工程, 经济性和环保性是对其规划的基本要求。因此, 本文以OMIES规划周期内总成本最小和CO<sub>2</sub>总排放最少为优化目标, 如式 (4) 和式 (5) 所示<citation id="172" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="93"><i>f</i><sub>TCC</sub>=<i>f</i><sub>ACC</sub>+<i>f</i><sub>AMC</sub>+<i>f</i><sub>AOC</sub>      (4) </p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>D</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>τ</mi></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>τ</mi></mrow></msub><mi>h</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>f</i><sub>TCC</sub>, <i>f</i><sub>ACC</sub>, <i>f</i><sub>AMC</sub>, <i>f</i><sub>AOC</sub>分别为OMIES规划周期内的总成本、投资成本、维修成本、操作成本;<i>f</i><sub>TD</sub>为规划周期内的CO<sub>2</sub>总排放量;<i>τ</i>为OMIES的元件编号;<i>f</i><sub>D, <i>τ</i></sub>为元件<i>τ</i>单位时间内的CO<sub>2</sub>排放;<i>h</i><sub>g</sub>为运行时间。</p>
                </div>
                <div class="p1">
                    <p id="97"><i>f</i><sub>ACC</sub>, <i>f</i><sub>AMC</sub>, <i>f</i><sub>AOC</sub>的计算式如下:</p>
                </div>
                <div class="p1">
                    <p id="98"><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>τ</mi></munder><mi>m</mi></mstyle><msub><mrow></mrow><mi>τ</mi></msub></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="100"><i>f</i><sub>AMC</sub>=<i>λf</i><sub>ACC</sub>      (7) </p>
                </div>
                <div class="p1">
                    <p id="101"><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>τ</mi></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>τ</mi></mrow></msub><mi>h</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>m</i><sub><i>τ</i></sub>为元件<i>τ</i>的采购安装成本;<i>f</i><sub>AMC</sub>一般与<i>f</i><sub>ACC</sub>呈比例关系, <i>λ</i>为二者的比例系数;<i>f</i><sub>AOC, <i>τ</i></sub>为元件<i>τ</i>单位时间内的操作成本。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>3.1.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="105">OMIES约束条件主要包含功率平衡约束 (见附录A式 (A12) —式 (A13) ) 、元件运行约束 (见附录A式 (A14) —式 (A19) ) 、能源网络平衡约束<citation id="173" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>以及反映不确定性的机会约束 (见附录A式 (A20) —式 (A25) ) 。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>3.2 OMIES</b>优化方法与求解</h4>
                <div class="p1">
                    <p id="107">OMIES随机规划模型的一般表达式如下:</p>
                </div>
                <div class="area_img" id="108">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907017_10800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="110">式中:<b><i>F</i></b>为优化目标向量, 包含<i>f</i><sub>TCC</sub>与<i>f</i><sub>TD</sub>两个优化目标;<i>P</i><sub>r</sub>为概率函数;<b><i>x</i></b>为确定性变量向量, 由多个确定性变量组成;<i>ξ</i>为随机变量向量, 由多个随机变量组成;<b><i>h</i> (<i>x</i></b>) 和<b><i>g</i> (<i>x</i></b>) 分别代表等式约束条件和不等式约束条件。</p>
                </div>
                <div class="p1">
                    <p id="111">该多目标随机规划模型采用改进的非支配排序遗传算法 (NSGA-Ⅱ) <citation id="174" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>结合Monte Carlo模拟进行求解, 步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="112">步骤1:输入OMIES各参数, 设置生产工艺环节不确定性的概率分布函数。</p>
                </div>
                <div class="p1">
                    <p id="113">步骤2:设置NSGA-Ⅱ参数, 设置各随机变量关联度, 再利用Copulas函数构造多变量数据分布, 设置Monte Carlo模拟的参数及置信度要求。</p>
                </div>
                <div class="p1">
                    <p id="114">步骤3:产生初始 (新) 种群。</p>
                </div>
                <div class="p1">
                    <p id="115">步骤4:选取一个个体, 进行Monte Carlo模拟, 验证各工艺场景下是否满足约束要求, 若满足则求解EH模型各参数及目标值与<b><i>h</i></b>和<b><i>g</i></b>;否则, 进行下一个个体校验。</p>
                </div>
                <div class="p1">
                    <p id="116">步骤5:对所有解进行非支配排序, 得到Pareto最优解集, 若迭代次数未达要求则转到步骤3。</p>
                </div>
                <div class="p1">
                    <p id="117">步骤6:按照设计要求所定的选择方案从Pareto最优解集中选择最优解。</p>
                </div>
                <div class="p1">
                    <p id="118">本文NSGA-Ⅱ每代种群个体数量为120, 变异率为0.8, 交叉率为0.2, 计算精度为10<sup>-6</sup>, 迭代次数为1 000次。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>3.3 OMIES</b>规划方案设计</h4>
                <div class="p1">
                    <p id="120">OMIES规划方案设计步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="121">步骤1:以OMIES最大负荷阶段的操作成本与CO<sub>2</sub>排放量最少为优化目标, 在可行域内求出优化解集, 对解的操作成本和CO<sub>2</sub>排放分别进行归一化, 并按照50%权重系数加权求和, 然后取值最小的解所对应的设备容量作为规划容量。</p>
                </div>
                <div class="p1">
                    <p id="122">步骤2:为提高OMIES经济性, 求得系统设备的规划容量后, 设备选型时常以负荷率与耗油量作为参考指标, 负荷率越高 (短时不允许超过95%) 耗油量越低, 经济性越好, 其计算式如式 (10) —式 (12) 所示。为保证OMIES供能的可靠性与供能品质, OMIES电/热站机组均采用并联运行方式。在考虑机组备用的情况下, OMIES燃气轮机与锅炉机组总数为3～4台最佳, 如果一台机组供能, 其备用机组应与运行机组容量相同<citation id="175" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>, 备用率一般取40%～50%为佳, 其计算式如式 (13) 所示。</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext><mo>-</mo><mtext>s</mtext><mtext>i</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>g</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>g</mi><msub><mrow></mrow><mtext>E</mtext></msub><mfrac><mn>1</mn><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>g</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>g</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>g</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub></mrow><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>d</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="129"><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext><mo>-</mo><mtext>s</mtext></mrow></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext><mo>-</mo><mtext>s</mtext><mtext>i</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>R</i><sub>l</sub>为负荷率;<i>E</i><sub>rated</sub>为总设计功率;<i>E</i><sub>on-site</sub>为机组总现场功率 (扣除备用) ;<i>g</i><sub>1</sub>为伴生气消耗量;<i>N</i><sub>P</sub>为设备额定功率;<i>g</i><sub>E</sub>为设备的耗热率;<i>H</i><sub>ug</sub>为伴生气的低热值;<i>g</i><sub>2</sub>为伴生气供应量;<i>g</i><sub>3</sub>为柴油消耗量;<i>H</i><sub>ud</sub>为柴油的低热值;<i>R</i><sub>s</sub>为备用率;<i>E</i><sub>rated-s</sub>为备用机组额定功率。</p>
                </div>
                <div class="p1">
                    <p id="132">步骤3:根据已定的设计参数, 计算规划周期内的投资成本、维修成本、每一阶段的操作成本与排放, 最后得到OMIES规划周期的总成本与总排放。</p>
                </div>
                <h3 id="133" name="133" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="134">为了验证本文所提出的OMIES随机优化规划方法, 分别选取渤海某海上平台群OMIES和某全电舰船OMIES算例进行验证。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>4.1</b> 海上平台群<b>OMIES</b></h4>
                <div class="p1">
                    <p id="136">附录A图A1是某海上平台群OMIES的结构示意图。图中已有平台指已建成运行的平台 (群) ;待建平台是在规划设计中的平台, 即本文所研究的OMIES所在平台, 待建平台投运后与已有平台将通过海底电缆相连组网。余热锅炉和ORC构成了OMIES中热网和电网的耦合元件。</p>
                </div>
                <div class="p1">
                    <p id="137">待建平台20年生产负荷预测见附录A图A2。由于在设计生产期内平台的负荷变化很大, 每年冬季和夏季的基准负荷也不同, 且一年内夏季 (4至9月) 耗电较多, 冬季 (10至3月) 耗电较少, 其耗热规律与之相反, 为确保20年周期规划的准确性, 规划期的负荷曲线由逐年的冬夏季基准负荷组成。因为海上平台群OMIES的规划时间较长, 且每一阶段的生产负荷需求差异较大, 为了确保规划的设备容量能满足平台任一时刻负荷需求, 本文将以最大基准负荷时段, 即电负荷为17 000 kW、热负荷7 000 kW的时段进行验证。海上平台群OMIES优化的确定性变量主要为元件的运行功率、锅炉补燃功率、CCS捕捉存储量、热网出入口温度等。随机变量为电负荷、热负荷以及伴生气产量。</p>
                </div>
                <div class="p1">
                    <p id="138">根据海上平台群的结构和工艺设计, 并参考类似平台的运行数据, 海洋平台OMIES的随机变量相关系数取0.8。同时, 为了较全面地对比相关性对规划结果的影响, 也分别对相关系数为0.5, 0.2, 0的场景进行分析。图4是最大负荷时段, 根据4种相关度产生的数据样本, 图4 (a) 至 (d) 分别是相关系数为0, 0.2, 0.5, 0.8的相关性随机数据样本, 图中<i>G</i>, <i>P</i>, <i>H</i>分别是伴生气输入量、电负荷与热负荷, 其中Sm<sup>3</sup>是指对照条件 (一般是20 ℃, 1 个标准大气压) 下的气体体积单位。由图4可以看出, 变量相关性越强, 样本数据集中度越高。</p>
                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 4种相关度的数据样本" src="Detail/GetImg?filename=images/DLXT201907017_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 4种相关度的数据样本</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Data samples of four correlation degrees</b></p>

                </div>
                <div class="p1">
                    <p id="140">图5是最大负荷时段, 4种相关度的优化解集的分布情况。由图5可以看出, 当不考虑相关性时海上平台群OMIES优化的成本与CO<sub>2</sub>排放量结果大于考虑相关性时的优化, 且相关程度越大, 系统优化成本与排放量越小, 原因是当伴生气产量波动对OMIES的电热负荷产生影响时, OMIES通过电池充/放电与蓄热池储/放热能较快应对负荷波动满足生产工艺环节的需求, 稳定生产;同时, OMIES余热的梯级利用以及备用天然气的补偿, 将削弱伴生气产量波动对OMIES负荷的二次影响。所以考虑伴生气产量与OMIES负荷的相关性对OMIES优化规划的影响是积极的。</p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 4种相关度的优化解集分布" src="Detail/GetImg?filename=images/DLXT201907017_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 4种相关度的优化解集分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Distribution of optimal sets with four correlation degrees</b></p>

                </div>
                <div class="p1">
                    <p id="142">图6所示为最大负荷时段, 不同置信水平下, 优化解集的分布情况。</p>
                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 不同置信度优化解集分布" src="Detail/GetImg?filename=images/DLXT201907017_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 不同置信度优化解集分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Distribution of optimal sets with different confidence levels</b></p>

                </div>
                <div class="p1">
                    <p id="144">从解集分布看, 生产工艺环节的不确定性对规划目标影响明显, 考虑不确定性影响时的系统成本和CO<sub>2</sub>排放都明显大于不考虑不确定性时的结果。因此, 为了满足海上生产的变化, 需要大幅增加系统的投入以保证生产的可靠运行, 也反映了对生产工艺环节不确定性的忽略可能导致OMIES难以满足稳定生产的要求。由于海洋工程对于安全性与稳定性的要求较高, 所以本文取置信度0.95时的Pareto最优解集为备选解集。</p>
                </div>
                <div class="p1">
                    <p id="145">与传统海上平台供能系统<citation id="176" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>相比, 海上平台群OMIES突出了热电耦合互补与余热梯级利用, 即通过充分利用燃气轮机的高温余热保障热负荷需求, 再通过ORC利用中低温余热补充由于减小燃气轮机容量和增加CCS等环节所造成的电能缺口, 进而实现总燃料消耗降低。附录A图A3显示了该OMIES接入已有平台群电网后, 各节点的电压变化曲线。由附录A图A3可见, 各节点电压的波动都在允许范围内, 整个平台群电网的电压满足要求。附录A图A4显示了优化目标的收敛过程, 可以看出在迭代300次时获得Pareto优化解。平台群OMIES设备燃气轮机、锅炉、ORC和CCS的优化容量分别为16 500, 8 000, 1 000 kW与3 t/h, 可以看出OMIES的总发电量与总发热量大于负荷所需值, 原因是系统中的CO<sub>2</sub>捕捉环节需要消耗一定电热。</p>
                </div>
                <div class="p1">
                    <p id="146">表1为按本文方法与按传统方法<citation id="177" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>所得的规划结果的比较, 其对应容量的机组型号与具体参数见附录B表B1—表B4, 其中一个周期为20年。由表1可以看出, 由于ORC和CCS的引入增加了系统的投资和维修成本, 但通过电热耦合互补, 减少了燃料的消耗, 整个工程周期的总成本显著降低。特别地, 本文规划预计减少CO<sub>2</sub>排放70.2%。在考虑生产工艺环节不确定性影响的条件下, OMIES多项性能参数优于传统方案, 设计规划时设计者通过综合权衡经济性、环保性与稳定性选取所需优化解, 就能有效应对生产不确定性对OMIES的影响, 表明本文所提的OMIES具有一定的抗风险能力。</p>
                </div>
                <div class="area_img" id="147">
                    <p class="img_tit"><b>表1 平台群OMIES规划结果比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of planning results of platform-OMIES</b></p>
                    <p class="img_note"></p>
                    <table id="147" border="1"><tr><td>方法</td><td>燃气轮机容量/MW</td><td>锅炉容量/kW</td><td>ORC容量/<br />kW</td><td>投资成本/<br />万元</td><td>维修成本/<br />万元</td><td>运行成本/<br />亿元</td><td>耗油量/<br /> (t·周期<sup>-1</sup>) </td><td>CO<sub>2</sub>排放/<br /> (t·周期<sup>-1</sup>) </td></tr><tr><td><br /> 本文方法</td><td>3×6.6 (1台<br />备用) +5.4</td><td>2 880+3×3 600 (1台备用) <br /> (余热锅炉) </td><td>8×125</td><td>10 229.9</td><td>306.89</td><td>11.57</td><td>2.91×10<sup>5</sup></td><td>2.49×10<sup>5</sup></td></tr><tr><td><br /> 传统方法</td><td>4×6.6 (1台备用) </td><td>2 880+3×3 600 (1台备用) <br /> (直燃锅炉) </td><td></td><td>10 170.1</td><td>305.103</td><td>14.76</td><td>3.79×10<sup>5</sup></td><td>8.36×10<sup>5</sup></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>4.2</b> 全电舰船<b>OMIES</b></h4>
                <div class="p1">
                    <p id="149">附录A表A1是舰船OMIES设备的优化容量, 其对应容量的机组型号与具体参数见附录B表B1—表B4。舰船OMIES的规划结果如附录A表A2所示, 由该表可见, 与传统方法相比, 每航程消耗的燃料、排放的CO<sub>2</sub>都显著降低。舰船OMIES的CO<sub>2</sub>减排率为22.5%, 与平台群减排率相差较大的原因是未安装CCS, 表明CCS承担着主要的减排作用, 为各海洋工程提供了减排新思路。</p>
                </div>
                <h3 id="150" name="150" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="151">本文针对OMIES与生产工艺环节结合紧密的特点, 基于EH概念建立了OMIES多能流模型, 提出一种考虑不确定性影响的OMIES多目标随机规划方法。该方法能较好地平衡经济性、环保性等多个优化目标, 同时能应对能量平衡、多类约束以及生产环节与外部环境不确定性影响的规划问题求解。通过海上平台群OMIES和全电舰船OMIES案例的仿真, 验证了该方法可应用于不同特点的OMIES规划, 设计人员可根据项目情况选择设计方案以及制定相关的节能减排措施。下一步将研究OMIES的可靠性评价指标及相关的综合优化评估问题。</p>
                </div>
                <div class="p1">
                    <p id="152">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="178" name="178" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="179">燃气轮机与余热锅炉的能量、物质转换关系见式 (A1) —式 (A6) <sup>[29, A1]</sup>。</p>
                </div>
                <div class="area_img" id="180">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907017_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="181">式中, V<sub>gas</sub>为天然气的低热值, η<sup>GT</sup>为燃气轮机的发电效率, f<sub>GT＿E</sub>为燃气轮机排烟量关于其运行功率, 空气进量V<sub>air</sub>和内部温度T<sub>GT</sub>的函数关系, α为尾气余热收集系数, C<sub>P</sub>为燃气轮机排放烟气定压比热, 一般取1.0～1.2, φ<sub>GT</sub>为燃气轮机的CO<sub>2</sub>排放系数。</p>
                </div>
                <div class="area_img" id="183">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907017_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="184">其中, Q<sub>GB</sub>为锅炉补燃热量, α<sub>1</sub>为锅炉产生的总热量与热油含热量的比例关系, η<sup>GB</sup>锅炉的热转换效率, </p>
                </div>
                <div class="p1">
                    <p id="185">φ<sub>GB</sub>为锅炉的CO<sub>2</sub>排放系数。</p>
                </div>
                <div class="p1">
                    <p id="186">ORC的能量转换关系为 (A7) —式 (A8) <sup>[A2-A3]</sup>:</p>
                </div>
                <div class="area_img" id="187">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907017_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="188">其中, f<sub>ORC＿E</sub>为ORC的烟气利用量关于燃气轮机余热量、锅炉补燃功率、入口温度T<sub>ORC</sub>和换热器面积A<sub>HEAT</sub>的函数, η<sup>ORC</sup>为有机朗肯的发电效率。</p>
                </div>
                <div class="p1">
                    <p id="189">CCS的能量消耗关系如下式, k<sub>1</sub>表示捕捉所耗电能比率系数, k<sub>2</sub>表示捕捉所耗热能比率系数<citation id="233" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="190">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907017_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="191">则, 正文中图3所示OMIES的输入、输出满足下式:</p>
                </div>
                <div class="area_img" id="192">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907017_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="193">电热功率平衡约束:</p>
                </div>
                <div class="area_img" id="194">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907017_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="195">式 (A12) —式 (A13) 中, E<sup>z</sup><sub>g, i</sub>, Q<sup>z</sup><sub>g, i</sub>为转换元件i产生的电功率与热功率;E<sup>c</sup><sub>g, j</sub>, Q<sup>c</sup><sub>g, j</sub>为耦合元件j产生的电功率与热功率;E<sub>ES-k</sub>为蓄电池k的蓄电量, 充电为负, 放电为正;Q<sub>HS-k</sub>为蓄热池k的蓄热量, 储热为负放热为正;E<sub>load-n</sub>, Q<sub>load-n</sub>表示负荷n消耗的电能与热能;I, J, K, N为对应元件数量。</p>
                </div>
                <div class="p1">
                    <p id="196">元件运行约束:</p>
                </div>
                <div class="area_img" id="197">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907017_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="198">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907017_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="199">式 (A14) —式 (A19) 中, I<sup>max</sup>τ表示τ元件的运行数量, Iτ为元件τ最大运行数量, Eτ为元件τ的运行功率, E<sup>minm</sup>τ, E<sup>max</sup>τ为元件τ的最小与最大运行功率。Dτ为元件τ单位时间CO2排放, D<sup>in</sup>τ, D<sup>max</sup>τ为元件τ的最小与最大排放量。S<sub>τ</sub>为元件τ的CO<sub>2</sub>捕捉存储量, S<sup>min</sup><sub>τ</sub>, S<sup>max</sup><sub>τ</sub>为元件τ的最小与最大CO<sub>2</sub>捕捉存储量;E<sub>ES</sub>为蓄电池的蓄电量, E<sup>min</sup><sub>ES</sub>, E<sup>max</sup><sub>ES</sub>分别为蓄电池最小、最大蓄电量;E<sub>s</sub>为充放电速率, E<sup>min</sup><sub>s</sub>, E<sup>max</sup><sub>s</sub>为蓄电池最大充/放电速率;Q<sub>HS</sub>为蓄热元件蓄热量, Q<sup>min</sup><sub>HS</sub>, Q<sup>max</sup><sub>HS</sub>分别为蓄热元件最小、最大蓄热量;Q<sub>s</sub>为蓄热元件充放热功率, Q<sup>min</sup><sub>s</sub>, Q<sup>max</sup><sub>s</sub>分别为最大充/放热功率。</p>
                </div>
                <div class="area_img" id="200">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907017_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="201">式 (A20) —式 (A22) 中, V<sup>G</sup><sub> (k) </sub>为气体在管道k的体积流速, S<sup>G</sup><sub> (ij) </sub>为管道流体的方向系数, P<sup>G</sup><sub>r-i</sub>, P<sup>G</sup><sub>r-j</sub>分别为节点i与j的气体压强, K<sup>G</sup><sub> (k) </sub>为k管道的管道常数, m<sup>G</sup>为气体流量指数。P<sub>Gi</sub>, P<sub>Li</sub>分别为母线i的等值电源有功功率与等值负荷有功功率;U<sub>i</sub>, U<sub>j</sub>为母线i, j电压, G<sub>ij</sub>母线i, j之间的电导, θ<sub>ij</sub>为母线i, j电压相位差, B<sub>ij</sub>为母线i, j之间的电纳;Q<sub>Gi</sub>, Q<sub>Li</sub>分别为母线i的等值电源无功功率与等值负荷无功功率。M<sub>s, i</sub>表示节点i供应质量流率, M<sub>d, i</sub>表示节点i的需求质量流率, k<sub>c, i</sub>是方向系数, M<sub>cki</sub>为耦合质量流率, n<sub>pipe</sub>表示热网络中管道数量, A<sub>i, k</sub>表示热网络分支节点关联矩阵的元素, m<sub> (k) </sub>表示k管道的质量流率;n<sub>loop</sub>表示热网络中回路数量, B<sub>i, k</sub>表示网络支路环关联矩阵的元素, ∆<sub>pr (k) </sub>表示管道k的压降。</p>
                </div>
                <div class="p1">
                    <p id="202">因为电热负荷与伴生气产量的波动, 不能确保网络中节点的注入功率或流量在每一时刻都满足运行要求, 需要将网络中关于节点的不等式约束处理为机会约束, 如式 (A23) —式 (A25) 。</p>
                </div>
                <div class="area_img" id="203">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907017_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="204">式 (A23) —式 (A25) 中, Pr{.}表示{.}中不等式成立的概率;ω<sup>n</sup><sub>i</sub>表示节点i的气体流量, ω<sup>max</sup><sub>i</sub>, ω<sup>mi</sup><sub>i</sub>, 表示节点i气体流量的上下限;P<sup>ax</sup>s, i表示节点i的注入功率, P<sup>m</sup>s, i, P<sup>min</sup>s, i, 表示节点i注入功率的上下限;Ms, i表示节点i供应质量流率, M<sup>maxmin</sup><sub>s, i</sub>, M<sub>s, i</sub>, 表示节点i供应质量流率的上下限;β<sub>1, 2, 3</sub>是机会约束的置信水平。</p>
                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 某平台群OMIES结构示意图" src="Detail/GetImg?filename=images/DLXT201907017_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 某平台群OMIES结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The illustration of an OMIES of a group of platforms</p>

                </div>
                <div class="area_img" id="207">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 待建平台的20年生产负荷预测" src="Detail/GetImg?filename=images/DLXT201907017_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 待建平台的20年生产负荷预测  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Predicted production load of OMIES for platforms</p>

                </div>
                <div class="area_img" id="208">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 主要节点电压变化曲线" src="Detail/GetImg?filename=images/DLXT201907017_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 主要节点电压变化曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 The voltage profiles of load nodes</p>

                </div>
                <div class="area_img" id="209">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 多目标迭代过程" src="Detail/GetImg?filename=images/DLXT201907017_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 多目标迭代过程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Multi-objective iterative process</p>

                </div>
                <div class="p1">
                    <p id="210">附录图A5是某全电舰船OMIES的结构示意图。该舰船主要由高性能柴油发电机<sup>[A4]</sup>为全电推进系统提供动力, 电网为环网。余热补燃锅炉与ORC组成梯级余热回收系统, 区别于平台群OMIES的是没有CCS环节, 生产工艺环节 (全电推进系统) 没有燃料输入舰船OMIES。由2.2节知, 舰船OMIES的不确定性区别于平台群, 所以选其电负荷与热负荷为随机变量。</p>
                </div>
                <div class="p1">
                    <p id="211">典型航程由航行、进出港、装卸货以及停泊四个阶段组成, 附录图A6是普通航行工况下, 电热相关系数分别是0、0.2、0.5、0.8情况下的优化解集。由附录图A6可知, 考虑电热相关性时舰船OMIES优化的成本与CO<sub>2</sub>排放量大于不考虑相关性时的优化结果, 原因是, 电负荷波动时, OMIES通过电热耦合环节导致热负荷波动, 反之亦然, 所以忽略OMIES电热相关性可能导致规划结果不准确。</p>
                </div>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 舰船OMIES" src="Detail/GetImg?filename=images/DLXT201907017_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 舰船OMIES  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 The illustration of the vessel OMIES</p>

                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 四种相关度的优化解集分布" src="Detail/GetImg?filename=images/DLXT201907017_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 四种相关度的优化解集分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 The optimal sets distribution of four correlation degrees</p>

                </div>
                <div class="area_img" id="214">
                                            <p class="img_tit">
                                                表A1 舰船OMIES设备优化容量
                                                    <br />
                                                Table A1 Energy supply equipments optimize capacity of vessel-OMIES
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907017_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 舰船OMIES设备优化容量" src="Detail/GetImg?filename=images/DLXT201907017_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="215">
                                            <p class="img_tit">
                                                表A2 舰船OMIES规划结果
                                                    <br />
                                                Table A2 Comparison of the results of vessel-OMIES
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907017_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 舰船OMIES规划结果" src="Detail/GetImg?filename=images/DLXT201907017_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="216" name="216" class="anchor-tag">附录A参考文献</h3>
                <div class="p1">
                    <p id="217">[A1]黄兴华, 李赟.联供系统设备配置与运行策略集成优化研究[J].太阳能学报, 2008 (01) :24-28.HUANG Xinghua, LI Yun.Integrated optimization research on facilities scheme and operation strategy of gas turbine cogeneration system[J].Acta Energiae Solaris Sinica, 2008, 29 (1) :24-28.</p>
                </div>
                <div class="p1">
                    <p id="219">[A2]LI L, Ge Y T, Luo X, et al.Thermodynamic analysis and comparison between CO2 transcritical power cycles and R245fa organic Rankine cycles for low grade heat to power energy conversion[J].Applied Thermal Engineering, 2016, 106:1290-1299.</p>
                </div>
                <div class="p1">
                    <p id="220">[A3]WANG Jiangfeng, YAN Zhequan, WANG Man, et al.Thermodynamic analysis and optimization of an (organic Rankine cycle) ORC using low grade heat source[J].Energy, 2013, 49:356-365.</p>
                </div>
                <div class="p1">
                    <p id="221">[A4]http://www.kraftpower.com/wp-content/uploads/2017/01/GE＿250＿Series＿Engine.pdf.</p>
                </div>
                <h3 id="222" name="222" class="anchor-tag">附录B</h3>
                <div class="area_img" id="223">
                                            <p class="img_tit">
                                                表B1 燃气轮机机组型号及对应参数
                                                    <br />
                                                Table B1 Gas turbine unit model and corresponding parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907017_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 燃气轮机机组型号及对应参数" src="Detail/GetImg?filename=images/DLXT201907017_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="224">
                                            <p class="img_tit">
                                                表B2 余热锅炉机组型号及对应参数
                                                    <br />
                                                Table B2 Waste heat boiler unit model and corresponding parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907017_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 余热锅炉机组型号及对应参数" src="Detail/GetImg?filename=images/DLXT201907017_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="225">
                                            <p class="img_tit">
                                                表B3 余热锅炉机组型号及对应参数
                                                    <br />
                                                Table B3 Waste heat boiler unit model and corresponding parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907017_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3 余热锅炉机组型号及对应参数" src="Detail/GetImg?filename=images/DLXT201907017_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="226">
                                            <p class="img_tit">
                                                表B4 柴油机组型号及对应参数
                                                    <br />
                                                Table B4 Waste heat boiler unit model and corresponding parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907017_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907017_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907017_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4 柴油机组型号及对应参数" src="Detail/GetImg?filename=images/DLXT201907017_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="227">表B1—表B4分别是双燃料燃气轮机、余热锅炉、ORC与柴油机的机组型号及对应参数<sup>[B1～B4]</sup>, 更多详细参数参见文献[B1-B4]。</p>
                </div>
                <h3 id="228" name="228" class="anchor-tag">附录B参考文献</h3>
                <div class="p1">
                    <p id="229">[B1]http://www.access-energy.com/thermapower.html.</p>
                </div>
                <div class="p1">
                    <p id="230">[B2]http://www.access-energy.com/hydrocurrent.html.</p>
                </div>
                <div class="p1">
                    <p id="231">[B3]http://www.zd-boiler.com/Product/Waste＿Heat＿Boiler/Exhaust＿Gas＿Boiler＿85.html.</p>
                </div>
                <div class="p1">
                    <p id="232">[B4]http://www.kraftpower.com/wp-content/uploads/2017/01/GE＿250＿Series＿Engine.pdf.</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605001&amp;v=MDM1Nzh0R0ZyQ1VSN3FmWnVackZ5SGhXcnZJSVNIVGVyRzRIOWZNcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7.WU Jianzhong. Drivers and state-of-the-art of integrated energy systems in Europe[J]. Automation of Electric Power Systems, 2016, 40 (5) : 1-7.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated generation-transmission expansion planning for offshore oilfield power systems based on genetic Tabu hybrid algorithm">

                                <b>[2]</b> SUN Dawei, XIE Xiaorong, WANG Jianfeng, et al. Integrated generation-transmission expansion planning for offshore oilfield power systems based on genetic Tabu hybrid algorithm[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 117-125.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804012&amp;v=MDQ5MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3J2SUtEM0lhN0c0SDluTXE0OUVab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> SEDIGHI M, MORADZADEH M, KUKRER O A. Simultaneous optimization of electrical interconnection configuration and cable sizing in offshore wind farms[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) : 749-762.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Estimating power pump loads and sizing generators for ship electrical load analysis">

                                <b>[4]</b> CHIN H M, SU C L, LIAO C H. Estimating power pump loads and sizing generators for ship electrical load analysis[J]. IEEE Transactions on Industry Applications, 2016, 52 (6) : 4619-4627.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Thrust Allocation with Dynamic Power Consumption Modulation for Diesel-Electric Ships">

                                <b>[5]</b> VEKSLER A, JOHANSEN T A, SKJETNE R A. Thrust allocation with dynamic power consumption modulation for diesel-electric ships[J]. IEEE Transactions on Control Systems Technology, 2016, 24 (2) : 578-593.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701011&amp;v=MDIwNTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhXcnZJUHlyUGJiRzRIOWJNcm85RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 林湘宁, 陈冲, 周旋, 等.远洋海岛群综合能量供给系统[J].中国电机工程学报, 2017, 37 (1) :98-110.LIN Xiangning, CHEN Chong, ZHOU Xuan, et al. Integrated energy supply system of pelagic clustering islands[J]. Proceedings of the CSEE, 2017, 37 (1) : 98-110.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201806007&amp;v=MjM0NzQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhXcnZJS0QzSWE3RzRIOW5NcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> SRIKAKULAPU R, VINATHA U. Optimized design of collector topology for offshore wind farm based on ant colony optimization with multiple travelling salesman problem[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (6) : 1181-1192.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDCDE8CCEDCE4B7BC7E2593775E78C272F&amp;v=MTkyNjNscVdjeWNjR1dRcmpwQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dDFoemJ5MnhLZz1OajdCYXNETWE5bS8zUG94RjU0TGZudEx2QkZtNkRwMFMzag==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> KOU Y N, ZHENG J H, LI Zhigang, et al. Many-objective optimization for coordinated operation of integrated electricity and gas network[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) : 350-363.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802014&amp;v=MzE4NTN5SGhXcnZJS0QzSWE3RzRIOW5Nclk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> YU Haibo, ZHANG Chao, DENG Zuqiang, et al. Economic optimization for configuration and sizing of micro integrated energy systems[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) : 330-341.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=Mjc0MTJGeUhoV3J2SUlTSFRlckc0SDlUTXFJOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power Systems, 2015, 39 (7) : 198-207.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD7030C799CBD55012D77C1C17FAB437FB&amp;v=MjEzNzFuN1RnT1NRempxMlJFQzdhWFFzenRDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MWh6YnkyeEtnPU5qN0JhclM0SGRHL3FJWk1GNWw3Q1hrNXpoUg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> SUN Guoqiang, CHEN Shuang, WEI Zhinong, et al. Multi-period integrated natural gas and electric power system probabilistic optimal power flow incorporating power-to-gas units[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) : 412-423.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESA5845A874568F2A5DB9B5A29D3F91690&amp;v=MDMxNzVmQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dDFoemJ5MnhLZz1OaWZPZmNLOUZ0WEozb2RDWU80SkJBbzd2aE5ubURZUFRRN2dwV1kyRDd1VlE3Tw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> FU Xueqian, SUN Hongbin, GUO Qinglai, et al. Uncertainty analysis of an integrated energy system based on information theory[J]. Energy, 2017, 122: 649-662.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615008&amp;v=MDc1OTVxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhXcnZJSVNIVGVyRzRIOWZOcW85RmJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 马瑞, 李文晔, 李晅, 等.分布式冷热电联供系统负荷随机模糊建模[J].电力系统自动化, 2016, 40 (15) :53-58.MA Rui, LI Wenye, LI Xuan, et al. Random fuzzy model for load of distributed combined cooling, heating and power system[J]. Automation of Electric Power Systems, 2016, 40 (15) : 53-58.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201806011&amp;v=MTU5ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFdydklLRDNJYTdHNEg5bk1xWTlFWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> MANSHADI S D, KHODAYAR M E. Preventive reinforcement under uncertainty for islanded microgrids with electricity and natural gas networks[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (6) : 1223-1233.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801012&amp;v=MDExMjBGckNVUjdxZlp1WnJGeUhoV3J2SUtEM0lhN0c0SDluTXJvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> ZHAO Luo, WEI Gu, ZHI Wu, et al. A robust optimization method for energy management of CCHP microgrid[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) : 132-144.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706030&amp;v=MDIwNTQ5R1pJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhXcnZJSVNIUmZiRzRIOWJNcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 胡浩, 王英瑞, 曾博, 等.基于CVaR理论的综合能源系统经济优化调度[J].电力自动化设备, 2017, 37 (6) :209-219.HU Hao, WANG Yingrui, ZENG Bo, et al. CVaR-based economic optimal dispatch of integrated energy system[J]. Electric Power Automation Equipment, 2017, 37 (6) : 209-219.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESAACCA88D881561A8762F7FA03EBB5A52&amp;v=MjEwMjVPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXQxaHpieTJ4S2c9TmlmT2ZjTEpiYUs5cDRjeGJPTU9DWG80dmg0VTdEMExUd21UckJGQUM4Q1JOTCtkQw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> URBANUCCI L, TESTI D. Optimal integrated sizing and operation of a CHP system with Monte Carlo risk analysis for long-term uncertainty in energy demands[J]. Energy Conversion and Management, 2018, 157: 307-316.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805006&amp;v=MTM0MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhXcnZJSVNIVGVyRzRIOW5NcW85RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 朱晓荣, 金绘民.考虑光伏功率相关性的随机潮流方法[J].电力系统自动化, 2018, 42 (5) :34-40.DOI:10.7500/AEPS20170614013.ZHU Xiaorong, JIN Huimin. Probabilistic load flow method considering correlation of photovoltaic power[J]. Automation of Electric Power Systems, 2018, 42 (5) : 34-40. DOI: 10.7500/AEPS20170614013.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709016&amp;v=MTk3MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3J2SUlTSFRlckc0SDliTXBvOUVZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 张玥, 王秀丽, 曾平良, 等.基于Copula理论考虑风电相关性的源网协调规划[J].电力系统自动化, 2017, 41 (9) :102-108.DOI:10.7500/AEPS20160717006.ZHANG Yue, WANG Xiuli, ZENG Pingliang, et al. Copula theory based generation and transmission co-planning considering wind power correlation[J]. Automation of Electric Power Systems, 2017, 41 (9) : 102-108. DOI: 10.7500/AEPS20160717006.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201168&amp;v=MDA2MDhiaEk9TmlmT2ZiSzlIOVBPcVk5Rlp1c09EWG94b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvZA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> BAI Linquan, LI Fangxing, CUI Hantao, et al. Interval optimization based operating strategy for gas-electricity integrated energy systems considering demand response and wind uncertainty[J]. Applied Energy, 2016, 167: 270-279.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal power flow of multiple energy carriers">

                                <b>[21]</b> GEIDL M, ANDERSSON G. Optimal power flow of multiple energy carriers[J]. IEEE Transactions on Power Systems, 2007, 22 (1) : 145-155.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES829E0B0E184F3E8E1EDD85E38D471703&amp;v=Mjc4NTNmT0dRbGZCckxVMDV0MWh6YnkyeEtnPU5pZk9mYnU2RjZUTTNZOHdaZU1MZW45TXgyTVNuMHNKUUhxWHJ4cEJmYldWUXJxY0NPTnZGU2lXV3I3SklGcG1hQnVIWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> LION S, MICHOS C N, VLASKOS I, et al. A review of waste heat recovery and organic rankine cycles (ORC) in on-off highway vehicle heavy duty diesel engine applications[J]. Renewable &amp; Sustainable Energy Reviews, 2017, 79: 691-708.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESB1099502B7AB18B9388149EFC303D896&amp;v=MTM0MTVCckxVMDV0MWh6YnkyeEtnPU5pZk9mY0c1SHRqRnFvOUhGdXgrZm4weHZSOFE0amQ4VEhhWDJtRTJlYkhnVGJPWkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> ZHANG Rui, ZHANG Xiaowen, YANG Qi, et al. Analysis of the reduction of energy cost by using MEA-MDEA-PZ solvent for post-combustion carbon dioxide capture (PCC) [J]. Applied Energy, 2017, 205: 1002-1011.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESEAE98E9673B64ED92DB6B9714575A60B&amp;v=MDUzNDdFMm9aRFkraDlDbmhNdXg4Um5rMTdPbmJsclJZd2ZyZmxRN3J0Q09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dDFoemJ5MnhLZz1OaWZPZmNiSmE5ag==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> HUANG Liang, WEN Yuanqiao, GENG Xiaoqiao, et al. Integrating multi-source maritime information to estimate ship exhaust emissions under wind, wave and current conditions[J]. Transportation Research: Part D Transport and Environment, 2018, 59: 148-159.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Introduction to multivariate analysis using Copulas">

                                <b>[25]</b> SINGH A K, ALLEN D E. Introduction to multivariate analysis using Copulas[M]// R in finance and economics: a beginner’s guide. Singapore: World Scientific, 2017: 211-234.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES17F36C96ECFE967025BE4647A7048691&amp;v=MTA2OTE1ZVhVL3lCWVI3MDBJVEhubXEyTXllYmFjUTdPZUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXQxaHpieTJ4S2c9TmlmT2ZiSy9hTkxLM0laREVaaA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> ZHANG Xiaoshun, YU Tao, YANG Bo, et al. Approximate ideal multi-objective solution <i>Q</i> (<i>λ</i>) learning for optimal carbon-energy combined-flow in multi-energy power systems[J]. Energy Conversion and Management, 2015, 106: 543-556.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combined analysis of coupled energy networks">

                                <b>[27]</b> ABEYSEKERA M. Combined analysis of coupled energy networks[D]. Cardiff, UK: Cardiff University, 2016.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-Objective Optimization Using Evolutionary Algorithms">

                                <b>[28]</b> KALYANMOY D. Multi-objective optimization using evolutionary algorithms[M]. Chichester, UK: John Wiley &amp; Sons, 2001.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" >
                                    <b>[29]</b>
                                 海洋石油工程机械与设备设计编委会.海洋石油工程设计指南[M].北京:石油工业出版社, 2007.Editorial Board of Machinery and Equipment Design for Offshore Oil Engineering. Guide for design of offshore oil engineering[M]. Beijing: Petroleum Industry Press, 2007.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907017" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907017&amp;v=Mjk0MDFTSFRlckc0SDlqTXFJOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoV3J2Skk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

