

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137607338565000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907003%26RESULT%3d1%26SIGN%3dcFUGFR7S1eT5Zy%252fx9z3GMVSeahQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907003&amp;v=MzE0NTVGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVMN09JU0hUZXJHNEg5ak1xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#120" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#124" data-title="&lt;b&gt;1 能源区块链的概念与特点&lt;/b&gt; "><b>1 能源区块链的概念与特点</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="&lt;b&gt;2&lt;/b&gt; 国外应用工程概况 "><b>2</b> 国外应用工程概况</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#130" data-title="&lt;b&gt;2.1&lt;/b&gt; 美国纽约布鲁克林微网项目"><b>2.1</b> 美国纽约布鲁克林微网项目</a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;2.2&lt;/b&gt; 欧盟&lt;b&gt;Scanergy&lt;/b&gt;项目"><b>2.2</b> 欧盟<b>Scanergy</b>项目</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;2.3&lt;/b&gt; 德国电动汽车&lt;b&gt;Share&amp;amp;Charge&lt;/b&gt;项目"><b>2.3</b> 德国电动汽车<b>Share&amp;Charge</b>项目</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;2.4&lt;/b&gt; 澳大利亚弗里曼特尔项目"><b>2.4</b> 澳大利亚弗里曼特尔项目</a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;2.5&lt;/b&gt; 非洲&lt;b&gt;Sun Exchange&lt;/b&gt;项目"><b>2.5</b> 非洲<b>Sun Exchange</b>项目</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;2.6&lt;/b&gt; 菲律宾德拉萨大学项目"><b>2.6</b> 菲律宾德拉萨大学项目</a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;2.7&lt;/b&gt; 以色列智能微电网项目"><b>2.7</b> 以色列智能微电网项目</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#164" data-title="&lt;b&gt;3&lt;/b&gt; 中国应用工程介绍 "><b>3</b> 中国应用工程介绍</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#165" data-title="&lt;b&gt;3.1&lt;/b&gt; 浙江电力营销合同管理应用项目"><b>3.1</b> 浙江电力营销合同管理应用项目</a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;3.2&lt;/b&gt; 能链科技碳票项目"><b>3.2</b> 能链科技碳票项目</a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;3.3&lt;/b&gt; 蛇口能源区块链项目"><b>3.3</b> 蛇口能源区块链项目</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#175" data-title="&lt;b&gt;4&lt;/b&gt; 能源区块链的挑战及关键技术问题 "><b>4</b> 能源区块链的挑战及关键技术问题</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="&lt;b&gt;5&lt;/b&gt; 中国能源区块链发展建议 "><b>5</b> 中国能源区块链发展建议</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#202" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#250" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#126" data-title="&lt;b&gt;图1 能源区块链示意图&lt;/b&gt;"><b>图1 能源区块链示意图</b></a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;图2 纽约布鲁克林Tansactive Grid项目&lt;/b&gt;"><b>图2 纽约布鲁克林Tansactive Grid项目</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;图3 欧盟Scanergy项目整体示意图&lt;/b&gt;"><b>图3 欧盟Scanergy项目整体示意图</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;图4 Share&amp;amp;Charge项目示意图&lt;/b&gt;"><b>图4 Share&amp;Charge项目示意图</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图5 澳大利亚弗里曼特尔项目整体构成示意图&lt;/b&gt;"><b>图5 澳大利亚弗里曼特尔项目整体构成示意图</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;图6 Sun Exchange项目示意图&lt;/b&gt;"><b>图6 Sun Exchange项目示意图</b></a></li>
                                                <li><a href="#251" data-title="图A1 菲律宾德拉萨大学项目">图A1 菲律宾德拉萨大学项目</a></li>
                                                <li><a href="#252" data-title="图A2 以色列智能微电网项目">图A2 以色列智能微电网项目</a></li>
                                                <li><a href="#253" data-title="图A3 浙江电力营销合同管理应用项目">图A3 浙江电力营销合同管理应用项目</a></li>
                                                <li><a href="#257" data-title="图A4 能链科技碳票项目">图A4 能链科技碳票项目</a></li>
                                                <li><a href="#258" data-title="图A5 蛇口能源区块链项目">图A5 蛇口能源区块链项目</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang. Energy Internet: concept, architecture, and frontier outlook[J]. Automation of Electric Power Systems, 2015, 39 (19) : 1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MDIyODJIVGVyRzRIOVROcG85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVTDdCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang. Energy Internet: concept, architecture, and frontier outlook[J]. Automation of Electric Power Systems, 2015, 39 (19) : 1-8.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7.WU Jianzhong. Drivers and state-of-the-art of integrated energy systems in Europe[J]. Automation of Electric Power Systems, 2016, 40 (5) : 1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605001&amp;v=MjU0OTVoVUw3QklTSFRlckc0SDlmTXFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7.WU Jianzhong. Drivers and state-of-the-art of integrated energy systems in Europe[J]. Automation of Electric Power Systems, 2016, 40 (5) : 1-7.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al. From smart grid to Energy Internet: basic concept and research framework[J]. Automation of Electric Power Systems, 2014, 38 (15) : 1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MzI3MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVUw3QklTSFRlckc0SDlYTnFvOUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al. From smart grid to Energy Internet: basic concept and research framework[J]. Automation of Electric Power Systems, 2014, 38 (15) : 1-11.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 孙宏斌, 潘昭光, 郭庆来, 等.多能流能量管理研究:挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai, et al. Energy management for multi-energy flow: challenges and prospects[J]. Automation of Electric Power Systems, 2016, 40 (15) : 1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615001&amp;v=MTM4OTVxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVTDdCSVNIVGVyRzRIOWZOcW85RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         孙宏斌, 潘昭光, 郭庆来, 等.多能流能量管理研究:挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai, et al. Energy management for multi-energy flow: challenges and prospects[J]. Automation of Electric Power Systems, 2016, 40 (15) : 1-8.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 赵曰浩, 彭克, 徐丙垠, 等.综合能源系统分层分布式协调控制方法[J].电力自动化设备, 2017, 37 (6) :253-259.ZHAO Yuehao, PENG Ke, XU Bingyin, et al. Hierarchical-distributed coordination control strategy for integrated energy system[J]. Electric Power Automation Equipment, 2017, 37 (6) : 253-259." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706035&amp;v=MDA0MjJIUmZiRzRIOWJNcVk5R1lZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVTDdCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         赵曰浩, 彭克, 徐丙垠, 等.综合能源系统分层分布式协调控制方法[J].电力自动化设备, 2017, 37 (6) :253-259.ZHAO Yuehao, PENG Ke, XU Bingyin, et al. Hierarchical-distributed coordination control strategy for integrated energy system[J]. Electric Power Automation Equipment, 2017, 37 (6) : 253-259.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power Systems, 2015, 39 (7) : 198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MjUyODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVMN0JJU0hUZXJHNEg5VE1xSTlHWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power Systems, 2015, 39 (7) : 198-207.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 刘敦楠, 唐天琦, 杨建华, 等.面向能源互联网的微平衡调度交易设计[J].电力系统自动化, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017.LIU Dunnan, TANG Tianqi, YANG Jianhua, et al. Energy Internet based micro balance dispatching and trading design[J]. Automation of Electric Power Systems, 2017, 41 (10) : 1-8. DOI: 10.7500/AEPS20160728017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710001&amp;v=MDE5MDRSN3FmWnVackZ5SGhVTDdCSVNIVGVyRzRIOWJOcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         刘敦楠, 唐天琦, 杨建华, 等.面向能源互联网的微平衡调度交易设计[J].电力系统自动化, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017.LIU Dunnan, TANG Tianqi, YANG Jianhua, et al. Energy Internet based micro balance dispatching and trading design[J]. Automation of Electric Power Systems, 2017, 41 (10) : 1-8. DOI: 10.7500/AEPS20160728017.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 丁伟, 王国成, 许爱东, 等.能源区块链的关键技术及信息安全问题研究[J].中国电机工程学报, 2018, 38 (4) :1026-1034.DING Wei, WANG Guocheng, XU Aidong, et al. Research on key technologies and information security issues of energy blockchain[J]. Proceedings of the CSEE, 2018, 38 (4) : 1026-1034." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804007&amp;v=MTk1MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVTDdCUHlyUGJiRzRIOW5NcTQ5Rlk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         丁伟, 王国成, 许爱东, 等.能源区块链的关键技术及信息安全问题研究[J].中国电机工程学报, 2018, 38 (4) :1026-1034.DING Wei, WANG Guocheng, XU Aidong, et al. Research on key technologies and information security issues of energy blockchain[J]. Proceedings of the CSEE, 2018, 38 (4) : 1026-1034.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 颜拥, 赵俊华, 文福拴, 等.能源系统中的区块链:概念、应用与展望[J].电力建设, 2017, 38 (2) :12-20.YAN Yong, ZHAO Junhua, WEN Fushuan, et al. Blockchain in energy systems: concept, application and prospect[J]. Electric Power Construction, 2017, 38 (2) : 12-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201702002&amp;v=MDExMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVTDdCSVNIQmZiRzRIOWJNclk5RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         颜拥, 赵俊华, 文福拴, 等.能源系统中的区块链:概念、应用与展望[J].电力建设, 2017, 38 (2) :12-20.YAN Yong, ZHAO Junhua, WEN Fushuan, et al. Blockchain in energy systems: concept, application and prospect[J]. Electric Power Construction, 2017, 38 (2) : 12-20.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 杨德昌, 赵肖余, 徐梓潇, 等.区块链在能源互联网中应用现状分析和前景展望[J].中国电机工程学报, 2017, 37 (13) :3664-3671.YANG Dechang, ZHAO Xiaoyu, XU ZiXiao, et al. Developing status and prospect analysis of blockchain in energy internet[J]. Proceedings of the CSEE, 2017, 37 (13) : 3664-3671." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713002&amp;v=MTA5ODF5clBiYkc0SDliTnJJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVUw3QlA=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         杨德昌, 赵肖余, 徐梓潇, 等.区块链在能源互联网中应用现状分析和前景展望[J].中国电机工程学报, 2017, 37 (13) :3664-3671.YANG Dechang, ZHAO Xiaoyu, XU ZiXiao, et al. Developing status and prospect analysis of blockchain in energy internet[J]. Proceedings of the CSEE, 2017, 37 (13) : 3664-3671.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" SWAN M. Blockchain: blueprint for a new economy[M]. Sebastopol: O’Reilly, 2015." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Blockchain: blueprint for a new economy">
                                        <b>[11]</b>
                                         SWAN M. Blockchain: blueprint for a new economy[M]. Sebastopol: O’Reilly, 2015.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" >
                                        <b>[12]</b>
                                     中国区块链技术和应用发展白皮书 (2016) [EB/OL].[2018-04-11].http://www.fullrich.com/Uploads/article/file/2016/1020/580866e374069.pdf.White paper on application and development of blockchain technology in China. [EB/OL].[2018-04-11].http://www.fu-llrich.com/Uploads/article/file/2016/1020/580866e3740 69.pdf.</a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" DWYER G P. The economics of bitcoin and similar private digital currencies[J]. Journal of Financial Stability, 2015, 17: 81-91." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14123100031735&amp;v=MjU1NTNpbmxVcnJJS1ZvWGF4cz1OaWZPZmJLOEg5UFBybzlGWk9nT0MzODhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         DWYER G P. The economics of bitcoin and similar private digital currencies[J]. Journal of Financial Stability, 2015, 17: 81-91.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 杨晓晨, 张明.比特币:运行原理、典型特征与前景展望[J].金融评论, 2014 (1) :38-53.YANG Xiaochen, ZHANG Ming. Bitcoin: operation and mechanism, stylistic facts, and development perspective[J]. Chinese Review of Financial Studies, 2014 (1) : 38-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JRPL201401005&amp;v=MTA1MTJybzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVMN0JMei9iWXJHNEg5WE0=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         杨晓晨, 张明.比特币:运行原理、典型特征与前景展望[J].金融评论, 2014 (1) :38-53.YANG Xiaochen, ZHANG Ming. Bitcoin: operation and mechanism, stylistic facts, and development perspective[J]. Chinese Review of Financial Studies, 2014 (1) : 38-53.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 袁勇, 王飞跃.区块链技术发展现状与展望[J].自动化学报, 2016, 42 (4) :481-494.YUAN Yong, WANG Feiyue. Blockchain: the state of the art and future trends[J]. Acta Automatica Sinica, 2016, 42 (4) : 481-494." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201604001&amp;v=MjY0OTR6cXFCdEdGckNVUjdxZlp1WnJGeUhoVUw3QktDTGZZYkc0SDlmTXE0OUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         袁勇, 王飞跃.区块链技术发展现状与展望[J].自动化学报, 2016, 42 (4) :481-494.YUAN Yong, WANG Feiyue. Blockchain: the state of the art and future trends[J]. Acta Automatica Sinica, 2016, 42 (4) : 481-494.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" BOHME R, CHRISTIN N, EDELMAN B, et al. Bitcoin: economics, technology, and governance[J]. Journal of Economic Perspectives, 2015, 29 (2) : 213-238." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJST&amp;filename=SJST00D5E263FD7C4482F3391596A669FF0D&amp;v=MTAwMjFieTh3YUU9TmlmWWVyTzRhdFM1cllsR0VwOElmM2c5eHhSbDZUeDBTWHJycW1NemY3dmlNN3JyQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dDFoeg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         BOHME R, CHRISTIN N, EDELMAN B, et al. Bitcoin: economics, technology, and governance[J]. Journal of Economic Perspectives, 2015, 29 (2) : 213-238.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 李彬, 曹望璋, 张洁, 等.基于异构区块链的多能系统交易体系及关键技术[J].电力系统自动化, 2018, 42 (4) :183-193.DOI:10.7500/AEPS20170915012.LI Bin, CAO Wangzhang, ZHANG Jie, et al. Transaction system and key technologies of multi-energy system based on heterogeneous blockchain[J]. Automation of Electric Power Systems, 2018, 42 (4) : 183-193. DOI: 10.7500/AEPS20170915012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804025&amp;v=MTgxOTJxNDlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVMN0JJU0hUZXJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         李彬, 曹望璋, 张洁, 等.基于异构区块链的多能系统交易体系及关键技术[J].电力系统自动化, 2018, 42 (4) :183-193.DOI:10.7500/AEPS20170915012.LI Bin, CAO Wangzhang, ZHANG Jie, et al. Transaction system and key technologies of multi-energy system based on heterogeneous blockchain[J]. Automation of Electric Power Systems, 2018, 42 (4) : 183-193. DOI: 10.7500/AEPS20170915012.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 陈启鑫, 王克道, 陈思捷, 等.面向分布式主体的可交易能源系统:体系架构、机制设计与关键技术[J].电力系统自动化, 2018, 42 (3) :1-7.DOI:10.7500/AEPS20171031002.CHEN Qixin, WANG Kedao, CHEN Sijie, et al. Transactive energy system for distributed agents: architecture, mechanism design and key technologies[J]. Automation of Electric Power Systems, 2018, 42 (3) : 1-7. DOI: 10.7500/AEPS20171031002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803001&amp;v=MDcwNzJGeUhoVUw3QklTSFRlckc0SDluTXJJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         陈启鑫, 王克道, 陈思捷, 等.面向分布式主体的可交易能源系统:体系架构、机制设计与关键技术[J].电力系统自动化, 2018, 42 (3) :1-7.DOI:10.7500/AEPS20171031002.CHEN Qixin, WANG Kedao, CHEN Sijie, et al. Transactive energy system for distributed agents: architecture, mechanism design and key technologies[J]. Automation of Electric Power Systems, 2018, 42 (3) : 1-7. DOI: 10.7500/AEPS20171031002.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" >
                                        <b>[19]</b>
                                     欧盟将设立区块链机构[EB/OL].[2018-04-11].http://tech.ce.cn/news/201802/05/t20180205_28052227.shtml.EU will establish an institution of blockchain[EB/OL]. [2018-04-11]. http://tech.ce.cn/news/201802/05/t20180205_28052227.shtml.</a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" >
                                        <b>[20]</b>
                                     澳大利亚政府授予区块链能源项目800万美元奖励[EB/OL].[2018-04-11].http://www.bitecoin.com/onlin-e/2017/11/27454.html.The Australian government awards $8 million in energy blockchain projects[EB/OL]. [2018-04-11]. http://www.bitecoin.com/onlin-e/2017/11/27454.html.</a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 高芳.美英两国区块链发展现状及对我国的启示[J].情报工程, 2017, 3 (2) :13-19.GAO Fang. The latest development of blockchain in the USA and the Britain and its implications to China[J]. Technology Intelligence Engineering, 2017, 3 (2) : 13-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QBGC201702003&amp;v=MjAwMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVTDdCTkMvTWJiRzRIOWJNclk5Rlo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         高芳.美英两国区块链发展现状及对我国的启示[J].情报工程, 2017, 3 (2) :13-19.GAO Fang. The latest development of blockchain in the USA and the Britain and its implications to China[J]. Technology Intelligence Engineering, 2017, 3 (2) : 13-19.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 薛忠斌.区块链技术在能源互联网中应用[J].煤炭工程, 2017, 49 (5) :46-49.XUE Zhongbin. Application of blockchain technology in energy internet[J]. Coal Engineering, 2017, 49 (5) : 46-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MKSJ2017S1012&amp;v=MzIzMzJGeUhoVUw3QktDYllaTEc0SDlhdnJvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         薛忠斌.区块链技术在能源互联网中应用[J].煤炭工程, 2017, 49 (5) :46-49.XUE Zhongbin. Application of blockchain technology in energy internet[J]. Coal Engineering, 2017, 49 (5) : 46-49.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" MICHAEL C. Ethereum used for ‘first’ paid energy trade using blockchain tech [EB/OL].[2018-04-11].http://www.coind-esk.com/ethereum-used-first-paid-energy-trade-using-blockchain-technology/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Ethereum used for &amp;#39;&amp;#39;first&amp;#39;&amp;#39; paid energy trade using blockchain tech">
                                        <b>[23]</b>
                                         MICHAEL C. Ethereum used for ‘first’ paid energy trade using blockchain tech [EB/OL].[2018-04-11].http://www.coind-esk.com/ethereum-used-first-paid-energy-trade-using-blockchain-technology/.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" Enegy roadmap 2050 [EB/OL]. [2018-04-11]. http://www.roadmap2050.eu/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enegy roadmap 2050">
                                        <b>[24]</b>
                                         Enegy roadmap 2050 [EB/OL]. [2018-04-11]. http://www.roadmap2050.eu/.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" The seventh framework programme (FP7) [EB/OL]. [2018-04-11]. http://ec.europa.eu/reserah/fp7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The seventh framework programme (FP7)">
                                        <b>[25]</b>
                                         The seventh framework programme (FP7) [EB/OL]. [2018-04-11]. http://ec.europa.eu/reserah/fp7.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" MIHAYLOV M, JURADO S, AVELLANA N, et al. NRGcoin: virtual currency for trading of renewable energy in smart grids[C]// IEEE, 11th International Conference on the European Energy Market (EEM14) , May 28-30, 2014, Krakow, Poland: 1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=NRGcoin:virtual currency for trading of renewable energy in smart grids">
                                        <b>[26]</b>
                                         MIHAYLOV M, JURADO S, AVELLANA N, et al. NRGcoin: virtual currency for trading of renewable energy in smart grids[C]// IEEE, 11th International Conference on the European Energy Market (EEM14) , May 28-30, 2014, Krakow, Poland: 1-6.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" MIHAYLOV M, JURADO S, AVELLANA N, et al. SCANERGY: a scalable and modular system for energy trading between prosumers[C]// International Foundation for Autonomous Agents and Multiagent Systems, International Conference on Autonomous Agents and Multiagent Systems (AAMAS 2015) , May 4-8, 2015, Istanbul, Turkey: 1917-1918." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=SCANERGY:a scalable and modular system for energy trading between prosumers">
                                        <b>[27]</b>
                                         MIHAYLOV M, JURADO S, AVELLANA N, et al. SCANERGY: a scalable and modular system for energy trading between prosumers[C]// International Foundation for Autonomous Agents and Multiagent Systems, International Conference on Autonomous Agents and Multiagent Systems (AAMAS 2015) , May 4-8, 2015, Istanbul, Turkey: 1917-1918.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" NRGcoin. What is NRGcoin [EB/OL]. [2018-04-11].http://www.nrgcoin.org/about." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=What is NRGcoin">
                                        <b>[28]</b>
                                         NRGcoin. What is NRGcoin [EB/OL]. [2018-04-11].http://www.nrgcoin.org/about.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" >
                                        <b>[29]</b>
                                     默克尔:德国将禁止销售燃油车[EB/OL].[2018-04-11].http://finance.sina.com.cn/roll/2017-08-22/doc-ifykcqaw 0761941.shtml.Merkel: Germany will ban the sale of fuel vehicles[EB/OL]. [2018-04-11]. http://finance.sina.com.cn/roll/2017-08-22/doc-ifykcqaw0761941.shtml.</a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 曹寅.能源区块链与能源互联网[J].风能, 2016 (5) :14-15.CAO Yin. Energy blockchain and energy internet[J]. Wind Energy, 2016 (5) : 14-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FENE201605007&amp;v=MTk4MDNGYTdHNEg5Zk1xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVMN0JJeWo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         曹寅.能源区块链与能源互联网[J].风能, 2016 (5) :14-15.CAO Yin. Energy blockchain and energy internet[J]. Wind Energy, 2016 (5) : 14-15.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" Share&amp;amp;Charge [EB/OL]. [2018-04-11]. https://shareand charge.com/en/peer2peer-solutions/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Share&amp;amp;Charge">
                                        <b>[31]</b>
                                         Share&amp;amp;Charge [EB/OL]. [2018-04-11]. https://shareand charge.com/en/peer2peer-solutions/.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" >
                                        <b>[32]</b>
                                     德国能源巨头Innogy SE开发“Share&amp;amp;Charge”共享汽车区块链平台[EB/OL]. [2018-04-11]. http://www. fromgeek.com/finance/80216.html.German energy tycoon Innogy SE develops shared vehicle block chain platform “Share&amp;amp;Charge”[EB/OL]. [2018-04-11]. http://www.fromgeek.com/finance/80216.html.</a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" IRINA S W. BlockCharge: the blockchain-based solution for charging electric cars [EB/OL].[2018-04-11]. https://www.linkedin.com/pulse/blockcharge-blockchain-based-solution-charging-cars/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=BlockCharge: the blockchain-based solution for charging electric cars">
                                        <b>[33]</b>
                                         IRINA S W. BlockCharge: the blockchain-based solution for charging electric cars [EB/OL].[2018-04-11]. https://www.linkedin.com/pulse/blockcharge-blockchain-based-solution-charging-cars/.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" >
                                        <b>[34]</b>
                                     澳大利亚政府通过可再生能源目标法案[EB/OL].[2018-04-11].http://guangfu.bjx.com.cn/news/20150717/642935.shtml.Australian government passed bill on renewable energy target[EB/OL]. [2018-04-11]. http://guangfu.bjx.com.cn/news/20150717/642935.shtml.</a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" >
                                        <b>[35]</b>
                                     澳洲屋顶光伏普及率已达15%位列全球第一[EB/OL].[2018-04-11].http://www.china-nengyuan.co-m/news/83694.html.Australia’s rooftop PV penetration rate has reached 15%, ranking first in the world[EB/OL]. [2018-04-11]. http://www.china-nengyuan. com/news/83694.html.</a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" Australian government awards grant to $8 million project in the city of Fremantle using the Power Ledger Platform[EB/OL]. [2018-04-11]. https://web.power ledger.io/mediarelease/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Australian government awards grant to $8 million project in the city of Fremantle using the Power Ledger Platform">
                                        <b>[36]</b>
                                         Australian government awards grant to $8 million project in the city of Fremantle using the Power Ledger Platform[EB/OL]. [2018-04-11]. https://web.power ledger.io/mediarelease/.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" >
                                        <b>[37]</b>
                                     澳大利亚弗里曼特尔市耗资800万澳元进行分布式能源区块链试点[EB/OL].[2018-04-11].https://www. btctrade.com/bitcoin/3100.html.Freeman, Australia, spends 8 million Australian dollars on the pilot of a distributed energy blockchain[EB/OL]. [2018-04-11]. https://www. btctrade.com/bitcoin/3100.html.</a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" Australian government grants $8 million for blockchain energy pilot [EB/OL]. [2018-04-11]. https://www.coindesk.com/australian-government-grants-8million-for-blockchain-energy-pilot/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Australian government grants $8 million for blockchain energy pilot">
                                        <b>[38]</b>
                                         Australian government grants $8 million for blockchain energy pilot [EB/OL]. [2018-04-11]. https://www.coindesk.com/australian-government-grants-8million-for-blockchain-energy-pilot/.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" >
                                        <b>[39]</b>
                                     区块链等新技术将改善水资源管理, 缺水将成为过去时[EB/OL].[2018-04-11].http://www.ceb net. com.cn/20180404/102480014.html.New technologies such as block-chain will improve water resources management, and water shortage will become the past tense[EB/OL].[2018-04-11].http://www.ceb net. com.cn/20180404/102480014.html.</a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" >
                                        <b>[40]</b>
                                     中国光伏企业瞄准非洲市场[EB/OL].[2018-04-11].http://www.mofcom.gov.cn/article/i/jyjl/k/201511/20151101163 422.shtml.Chinese PV enterprises aim at African market[EB/OL]. [2018-04-11]. http://www.mofcom.gov.cn/article/i/jyjl/k/201511/20151101163422.shtml.</a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" >
                                        <b>[41]</b>
                                     电力短缺严重制约非洲国家经济[EB/OL].[2018-04-11].http://news.bjx.com.cn/html/20150610/628915.shtml.Power shortage seriously restricts African economies[EB/OL]. [2018-04-11].http://news.bjx.com.cn/html/20150 610/628915.shtml.</a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" title=" The sunexchange [EB/OL]. [2018-04-11]. https://thesunex ch-ange.com/se-projects." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The sunexchange">
                                        <b>[42]</b>
                                         The sunexchange [EB/OL]. [2018-04-11]. https://thesunex ch-ange.com/se-projects.
                                    </a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_43" >
                                        <b>[43]</b>
                                     菲律宾遭遇台风20人死 90%家中遇停电[EB/OL]. [2018-04-11]. https://news.qq.com/a/20100714/001990.htm.</a>
                                </li>
                                <li id="88">


                                    <a id="bibliography_20" title=" people were killed by typhoons in Philippines and 90% families were blackouted[EB/OL]. [2018-04-11]. https://news.qq.com/a/20100714/001990.htm." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=people were killed by typhoons in Philippines and 90% families were blackouted">
                                        <b>[20]</b>
                                         people were killed by typhoons in Philippines and 90% families were blackouted[EB/OL]. [2018-04-11]. https://news.qq.com/a/20100714/001990.htm.
                                    </a>
                                </li>
                                <li id="90">


                                    <a id="bibliography_44" title=" Energolab[EB/OL]. [2018-04-11]. https://www.energola bscom/#/ico." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energolab">
                                        <b>[44]</b>
                                         Energolab[EB/OL]. [2018-04-11]. https://www.energola bscom/#/ico.
                                    </a>
                                </li>
                                <li id="92">


                                    <a id="bibliography_45" >
                                        <b>[45]</b>
                                     Energo Labs携菲律宾最大清洁能源生产商举办区块链+新能源工作坊[EB/OL]. [2018-04-11]. https://www.prnas-ia.com/story/204229-1.shtml.Energo Labs works with the largest clean energy producer in Philippines to build workshop of blockchain plus new energy[EB/OL]. [2018-04-11]. https://www.prnas-ia.com/story/204229-1.shtml.</a>
                                </li>
                                <li id="94">


                                    <a id="bibliography_46" >
                                        <b>[46]</b>
                                     以色列政府计划三年部署1.6 GW屋顶太阳能[EB/OL].[2018-04-11].http://www.lyg-xnyxh.com/content-3932.html.Israeli government plans to deploy 1.6 GW rooftop solar energy in three years[EB/OL]. [2018-04-11]. http://www.lygxnyxh.com/content-3932.html.</a>
                                </li>
                                <li id="96">


                                    <a id="bibliography_47" >
                                        <b>[47]</b>
                                     利用人工智能与区块链技术构建能源市场[EB/OL].[2018-04-11].http://www.sohu.com/a/22569654-8_131990.Using artificial intelligence and block chain technology to build energy market[EB/OL]. [2018-04-11]. http://www.sohu.com/a/225696548_131990.</a>
                                </li>
                                <li id="98">


                                    <a id="bibliography_48" title=" GREENEUM global energy networks whitepaper[EB/OL]. [2017-11-01]. https://www.greeneum.net/greeneum-whitepaper/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=GREENEUM global energy networks whitepaper">
                                        <b>[48]</b>
                                         GREENEUM global energy networks whitepaper[EB/OL]. [2017-11-01]. https://www.greeneum.net/greeneum-whitepaper/.
                                    </a>
                                </li>
                                <li id="100">


                                    <a id="bibliography_49" title=" 吕诗宁, 颜拥, 丁麒, 等.能源互联网中的区块链应用:优势、场景与案例[J].浙江电力, 2017, 36 (3) :1-4.LYU Shining, YAN Yong, DING Lin, et al. Application of blockchain in energy internet: advantage, scenario and case[J]. Zhejiang Electric Power, 2017, 36 (3) : 1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZJDL201703001&amp;v=MjM5OTZVTDdCUHlmUFlyRzRIOWJNckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[49]</b>
                                         吕诗宁, 颜拥, 丁麒, 等.能源互联网中的区块链应用:优势、场景与案例[J].浙江电力, 2017, 36 (3) :1-4.LYU Shining, YAN Yong, DING Lin, et al. Application of blockchain in energy internet: advantage, scenario and case[J]. Zhejiang Electric Power, 2017, 36 (3) : 1-4.
                                    </a>
                                </li>
                                <li id="102">


                                    <a id="bibliography_50" >
                                        <b>[50]</b>
                                     陈丽莎, 颜拥.能源互联网技术未来应用新方向, 国网浙江电力探索建设区块链平台[EB/OL].[2018-04-11].http://zj.ifeng.com/a/20170919/6005069_0.shtml.CHEN Lisha, YAN Yong. New direction of future application of energy internet technology, State Grid Zhejiang Power Company explores to build blockchain platform[EB/OL]. [2018-04-11]. http://zj.ifeng.com/a/20170919/6005069_0.shtml.</a>
                                </li>
                                <li id="104">


                                    <a id="bibliography_51" >
                                        <b>[51]</b>
                                     碳链[EB/OL].[2018-04-11].http://www.energy-blockchain.com/proccer.Carbon blockchain[EB/OL]. [2018-04-11]. http://www.energy blockchain.com/proccer.</a>
                                </li>
                                <li id="106">


                                    <a id="bibliography_52" >
                                        <b>[52]</b>
                                     蔡译萱.区块链在能源领域有哪些应用?[EB/OL].[2018-04-11].http://www.in-en.com/article/html/energy-2262222.shtml.CAI Yixuan. What are the applications of blockchain in the energy field?[EB/OL]. [2018-04-11]. http://www.in-en.com/article/html/energy-2262222.shtml.</a>
                                </li>
                                <li id="108">


                                    <a id="bibliography_53" >
                                        <b>[53]</b>
                                     潘秋杏.全国统一碳市场等待发令枪[EB/OL].[2018-04-11].http://www.infzm.com/content/130926.PAN Qiuxing. The national unified carbon trading market is waiting to start[EB/OL]. [2018-04-11]. http://www.infz-m.com/content/130926.</a>
                                </li>
                                <li id="110">


                                    <a id="bibliography_54" >
                                        <b>[54]</b>
                                     全球首个能源区块链公益项目在深圳蛇口落地[EB/OL].[2018-04-11].http://hk.zijing.org/2018/0329/754148.shtml.The first energy blockchain public project in the world starts in Shekou, Shenzhen, China[EB/OL]. [2018-04-11]. http://hk.zijing.org/2018/0329/754148.shtml.</a>
                                </li>
                                <li id="112">


                                    <a id="bibliography_55" >
                                        <b>[55]</b>
                                     蛇口能源区块链社区公益项目正式落地[EB/OL].[2018-04-11].http://money.163.com/18/0301/10/DBQ91AS700259 A4A.html.The energy blockchain public project in starts in Shekou, Shenzhen, China[EB/OL]. [2018-04-11]. http://money.163.com/18/0301/10/DBQ91AS700259A4A.html.</a>
                                </li>
                                <li id="114">


                                    <a id="bibliography_56" >
                                        <b>[56]</b>
                                     51%攻击解析[EB/OL].[2018-04-11].http://www.8btc.com/51attack.The analysis of 51% attack[EB/OL]. [2018-04-11]. http://www.8btc.com/51attack.</a>
                                </li>
                                <li id="116">


                                    <a id="bibliography_57" >
                                        <b>[57]</b>
                                     关于推进“互联网+”智慧能源发展的指导意见[EB/OL]. [2018-04-11]. http://www.ndrc.gov.cn/zcfb/zcfbtz/201602/t20160229_790900.html.Guidance to promote the development of energy internet[EB/OL]. [2018-04-11]. http://www.ndrc.gov.cn/zcfb/zcfbtz/201602/t20160229_790900.html.</a>
                                </li>
                                <li id="118">


                                    <a id="bibliography_58" >
                                        <b>[58]</b>
                                     区块链方案白皮书[EB/OL].[2018-04-11].http://www.cbdio.com/BigData/2017-04/25/content_5503014.htm.White paper on scheme of blockchain[EB/OL]. [2018-04-11]. http://www.cbdio.com/BigData/2017-04/25/content_55030 14.htm.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2018-10-17 15:37</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),14-24+58 DOI:10.7500/AEPS20180411007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">能源区块链应用工程现状与展望</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%9B%B0%E6%B5%A9&amp;code=37235418&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵曰浩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BD%AD%E5%85%8B&amp;code=34366520&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">彭克</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E4%B8%99%E5%9E%A0&amp;code=08288352&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐丙垠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E8%82%B2%E6%9D%83&amp;code=22540435&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘育权</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B1%B1%E4%B8%9C%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0245633&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">山东理工大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%B1%80%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0779439&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广州供电局有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>区块链技术作为一种革命性的去中心化技术, 可增加能源互联网中多利益主体的相互信任, 正成为当今能源领域的一个重要的新方向。文中梳理了国内外能源区块链应用工程的现状, 并对国内外应用工程实践经验进行分析总结。国内外的应用工程实践表明, 区块链技术可在能源领域发挥积极作用。最后, 通过国内外应用工程在能源政策以及技术等方面的对比, 并结合目前中国能源发展现状, 提出了中国能源区块链技术的发展思路与建议。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E5%8C%BA%E5%9D%97%E9%93%BE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源区块链;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源互联网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BA%94%E7%94%A8%E5%B7%A5%E7%A8%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">应用工程;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8E%B0%E7%8A%B6%E4%B8%8E%E5%B1%95%E6%9C%9B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">现状与展望;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    赵曰浩 (1992—) , 男, 硕士研究生, 主要研究方向:能源互联网与综合能源系统。E-mail:hpuhao@163.com;
                                </span>
                                <span>
                                    *彭克 (1983—) , 男, 通信作者, 博士, 副教授, 主要研究方向:交直流配电网与综合能源系统。E-mail:pengke@sdut.edu.cn;
                                </span>
                                <span>
                                    徐丙垠 (1961—) , 男, 博士, 教授, 主要研究方向:智能配电网与配电自动化。E-mail:xuby@vip.163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-11</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0901300);</span>
                                <span>山东省自然科学基金资助项目 (ZR2017LEE022);</span>
                    </p>
            </div>
                    <h1><b>Status and Prospect of Pilot Project of Energy Blockchain</b></h1>
                    <h2>
                    <span>ZHAO Yuehao</span>
                    <span>PENG Ke</span>
                    <span>XU Bingyin</span>
                    <span>LIU Yuquan</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, Shandong University of Technology</span>
                    <span>Guangzhou Power Supply Bureau Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>As a revolutionary distributed and decentralized technology, blockchain can enhance the mutual trust among different interests in the Energy Internet. Energy blockchain is becoming a prospective trend. Firstly, the status of its domestic and abroad pilot projects is summarized and their operation experiences are analyzed. The successful cases of abroad projects indiate that, the blockchain can play a positive role in energy area. Secondly, the contrast between domestic and abroad pilot projects is further discussed in the aspects of technology and energy policy. Finally, combined with the present energy situation of China, the suggestions about the domestic development of energy blockchain are given.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20blockchain&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy blockchain;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Energy%20Internet&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Energy Internet;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=pilot%20project&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">pilot project;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=status%20and%20prospect&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">status and prospect;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-11</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB0901300);</span>
                                <span>Natural Science Foundation of Shandong Province (No.ZR2017LEE022);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="120" name="120" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="121">能源互联是当前能源发展的一个重要趋势, 倡导冷、热、电、气等多种能源的协调互补与综合利用<citation id="205" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。但是, 多种能源间的耦合互补, 不可避免地会增加能量管理的难度, 故在能源互联网中对能源管理通常采用“分布自治, 集中协调”的思路<citation id="206" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。在能源互联网中, 强调开放共享、多元用户参与等理念<citation id="207" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>, 工业界和学术界逐渐意识到, 能源互联网的一些相关理念、思路与区块链技术相吻合<citation id="208" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="122">区块链技术是一种将分布式数据存储、点对点 (P2P) 传输、共识机制、加密算法等新型计算机技术进行深度应用的公开透明、去中心化的数据库技术<citation id="209" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>, 最早被用于比特币领域<citation id="210" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。由于其存在去中心化、开放、智能等优点, 受到国内外越来越多的学者们的关注与研究并应用在能源领域。</p>
                </div>
                <div class="p1">
                    <p id="123">目前, 许多研究人员结合不同的场景、目标对能源区块链进行了一系列理论研究与实践工作<citation id="211" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。在相关政府、科研机构、初创公司的支持下, 国外开展了能源区块链示范工程建设, 例如:欧盟第七框架计划、澳大利亚首届智慧城市和郊区计划等都对能源区块链项目进行了资助与支持<citation id="212" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="88" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">20</a>]</sup></citation>。目前, 已有一些能源区块链项目实现落地与运行。本文对国内外能源区块链的应用工程进行总结, 分析了能源区块链应用工程的实践经验, 并对中国能源区块链的发展建设提出了相关建议。</p>
                </div>
                <h3 id="124" name="124" class="anchor-tag"><b>1 能源区块链的概念与特点</b></h3>
                <div class="p1">
                    <p id="125">目前, 学术界对能源区块链尚未形成统一的定义。但一般而言, 能源区块链是指区块链技术在能源领域的应用。具体为:电力、石油、天然气、供冷, 以及供热等各能源子系统节点, 利用有序链接的加密区块来验证并存储相关能源交易数据信息, 使用共识机制进行分布决策及维护全网数据的一致性, 利用智能合约自动完成有关数据信息的传递、相互验证或执行的革命性的去中心化能源互联的数据结构<citation id="213" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。能源区块链示意如图1所示。</p>
                </div>
                <div class="area_img" id="126">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907003_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 能源区块链示意图" src="Detail/GetImg?filename=images/DLXT201907003_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 能源区块链示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907003_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Diagram of energy blockchain</b></p>

                </div>
                <div class="p1">
                    <p id="127">能源区块链也具有一般区块链的4个主要通用特点:①去中心化, 能源区块链技术基于P2P结构, 不存在中心节点。数据在多个节点间相互备份, 数据冗余度较高, 数据存储的可靠性和鲁棒性较高;②透明化, 整个能源区块链系统的运行规则是公开透明的, 所有的数据信息也公开;③系统自治性, 能源区块链通过共识算法、智能合约等手段保障系统无需第三方信任担保和监督, 也能完成系统的自动运行行和运转;④可追溯性, 区块链通过对全网各个节点加盖时间戳, 交易信息传递路径通过完整的链式形式实现记录与追踪, 交易信息无法被篡改<citation id="214" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="128">区块链的去中心化、开放透明等特点契合了能源发展的趋势。目前, 区块链技术主要应用于分布式电力交易、绿色清洁电力认证及交易、电动汽车充电及充电桩共享等领域, 大多数国家都在积极推动这些行业的发展, 但这些领域普遍存在着交易双方间相对缺乏信任的现象, 往往需要第三方或传统中心化的管理机构进行信任担保。而区块链技术可以增加交易双方的信任度, 无需通过第三方进行信任担保, 减少中间机构与中间费用。</p>
                </div>
                <h3 id="129" name="129" class="anchor-tag"><b>2</b> 国外应用工程概况</h3>
                <h4 class="anchor-tag" id="130" name="130"><b>2.1</b> 美国纽约布鲁克林微网项目</h4>
                <div class="p1">
                    <p id="131">美国是全球能源区块链技术开发与应用实施最活跃的国家之一, 其较为先进的科技水平、较好的融资环境等条件均为能源区块链的技术研发与商业应用提供了较好的条件<citation id="215" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="132">美国纽约布鲁克林社区的Tansactive Grid项目是世界上最早投入实践的能源区块链项目。该项目由美国新创能源公司LO3与区块链技术研发商ConsenSys共同开发。该项目示意图如图2所示。</p>
                </div>
                <div class="area_img" id="133">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907003_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 纽约布鲁克林Tansactive Grid项目" src="Detail/GetImg?filename=images/DLXT201907003_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 纽约布鲁克林Tansactive Grid项目</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907003_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Tansactive Grid project in Brooklyn, New York</b></p>

                </div>
                <div class="p1">
                    <p id="134">在该项目中, 共有10个家庭参与。其中, 5家安装了屋顶光伏发电系统, 为供电家庭;另外5家为购电家庭。整个项目采用P2P的直接能源交易, 无需经过第三方的电力运营商。智能电表底层应用集成了基于以太坊区块链智能合约功能, 可对用户的发电、用电以及交易电量等信息进行采集, 并将数据同步上传至公共区块链网络平台上。智能电表记录的发电量数据, 可以为区块链技术平台创建代币, 代表供电家庭屋顶光伏的剩余电量。这些代币就代表着屋顶光伏发出清洁电能的总量, 虚拟代币可通过区块链智能钱包进行交易<citation id="216" type="reference"><link href="20" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="135">通过该项目, 社区内的居民可以节省购电费用, 而且配置屋顶光伏的居民用户可以将剩余电量直接出售给用户, 获得收益。布鲁克林微网项目对美国以及全球的能源区块链项目起到了示范作用, 推动了相关P2P分布式电力交易的发展。但是, 布鲁克林微网项目的试验规模较小, 总共只有10个参与用户, 只是证明了小规模微电网进行分散电力交易的可实施性, 但对于较大规模的微电网还需进行下一步验证。此外, 由于纽约市不允许个人直接参与电力交易, 布鲁克林微电网项目曾一度被叫停, 能源区块链项目对政策的依赖性极高。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>2.2</b> 欧盟<b>Scanergy</b>项目</h4>
                <div class="p1">
                    <p id="137">根据欧盟“2050能源路线图”, 欧盟将在2050年减少80%的温室气体排放<citation id="217" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。能源区块链技术可支撑分布式能源的P2P直接交易, 所发电能无需远距离及升降压传输, 交易不必通过传统中心化、集中式的模式, 可促使能源就地消纳, 降低长距离输电造成的线路损耗, 提高能源效率, Scanergy项目是受到欧盟第七框架计划资助项目之一<citation id="218" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="138">Scanergy项目同样基于以太坊的智能合约通用平台。其整体示意图如图3所示。电能生产者向配电网输入、售出绿色电能时, 配网运营商会进行确认, 确认成功后智能合约将会生成相应的虚拟代币 (NRGcoin) 并将代币提供给绿色电能生产方。当购电方期望购买绿色清洁能源时, 需使用NRGcoin支付。可使用欧元、美元等货币在外部交易市场购买NRGcoin, 1 kW·h的绿色电力被规定永久等价1个NRGcoin<citation id="219" type="reference"><link href="20" rel="bibliography" /><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907003_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 欧盟Scanergy项目整体示意图" src="Detail/GetImg?filename=images/DLXT201907003_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 欧盟Scanergy项目整体示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907003_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Diagram of Scanergy project of European Union</b></p>

                </div>
                <div class="p1">
                    <p id="140">该项目具有的优势:①交易简单, 可激励用户参与电力市场;②清洁电力价格被控制在合理的区间内, 不会使得市场交易过于混乱;③电力交易采用虚拟代币, 具有可信任性;④各方均可获益。不可更改的区块链智能合约消除了绿色能源生产者对市场政策变更的担心, 为消费者提供更加优惠的绿色能源, 无论外部电价如何上涨, 原先低价购买的NRGcoin仍然可以购买1 kW·h的能源, 降低政府对可再生能源的扶持补贴成本。对电网运营商而言, 可降低电网峰值负荷, 延缓电网升级改造费用。尽管欧盟Scanergy项目具备许多优势, 但仍存在一些不足之处:目前, 监管政策尚不明确, 阻碍了大众对能源区块链项目的接纳。此外, 该项目的经济模型、交易安全、数据隐私等方面亟需完善<citation id="220" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>2.3</b> 德国电动汽车<b>Share&amp;Charge</b>项目</h4>
                <div class="p1">
                    <p id="142">目前, 德国正在大力推行能源转型, 推广电动汽车的使用并考虑禁售燃油汽车<citation id="221" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。然而, 充电设施数量不足、充电交易不透明、各家充电公司支付协议和支付方式不统一等因素制约着电动汽车的发展。共享充电桩被认为是区块链技术最适用能源方面的领域之一<citation id="222" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="60" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">30</a>]</sup></citation>。德国Share&amp;Charge项目是将区块链技术应用在共享充电桩领域的项目之一, 其整体示意如图4所示。</p>
                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907003_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 Share&amp;Charge项目示意图" src="Detail/GetImg?filename=images/DLXT201907003_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 Share&amp;Charge项目示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907003_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Diagram of Share&amp;Charge project</b></p>

                </div>
                <div class="p1">
                    <p id="144">私人和商业充电站可以在Share&amp;Charge平台上将充电桩进行共享出租, 并可以设置充电价格、费率等信息。当电动汽车需要充电时, 车主通过手机软件搜索附近的共享充电桩并可查看相关电价信息。充电时, 通过智能插座与共享充电桩进行连接并使用手机进行确认, 同时, 可查看充电数据、交易记录等信息<citation id="223" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="145">该项目基本工作原理是通过区块链技术的分布式记账实现交易双方的计费透明化, 增进交易双方信任。该项目可激励私人充电桩进行共享, 增加充电桩的使用率, 解决电动汽车充电难的问题, 促进电动汽车的发展, 实现节能减排与能源转型。该技术已被推广至美国加利福尼亚州<citation id="224" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>。但目前该项目的发展也受到一些现实条件的制约, 例如:监管法规和手段不明确, 如何在不影响用户体验的条件下对用户的区块链私人密钥进行安全维护等问题<citation id="225" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>2.4</b> 澳大利亚弗里曼特尔项目</h4>
                <div class="p1">
                    <p id="147">澳大利亚的风能、太阳能资源非常丰富。近些年澳大利亚政府正在大力支持发展可再生能源, 并通过可再生能源目标 (RET) 法案, 提出到2020年实现20%的电力来自可再生能源<citation id="226" type="reference"><link href="68" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>。目前, 澳大利亚的屋顶光伏普及率为15%, 居世界首位。丰富的分布式屋顶光伏资源和政府的政策支持为电力分布式交易创造了有益条件<citation id="227" type="reference"><link href="70" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="148">目前, 弗里曼特尔项目得到了来自澳大利亚政府的大量资助、高校的科研支撑与传统电网运营商的支持。该项目旨在评估区块链技术与大数据分析技术在分布式的能源系统以及水循环系统的作用, 探索将这些新兴信息技术与原有基础设施和可再生能源发电设备等设备进行深度融合的机制, 从而实现未来零碳绿色智慧城市的目标。在该项目中, 为了达到节约用水的目的, 对雨水进行收集并对废水进行处理。采用先进智能计量设施对电量、水量等信息进行采集, 并运用大数据分析实现水资源和电力资源的管理优化, 提高资源利用率。光伏电站、电池储能、电动汽车、商业大楼屋顶光伏、居民用户等可以通过基于区块链的P2P的电力交易系统进行电力交易, 无需通过第三方<citation id="228" type="reference"><link href="72" rel="bibliography" /><link href="74" rel="bibliography" /><sup>[<a class="sup">36</a>,<a class="sup">37</a>]</sup></citation>。该项目整体构成示意如图5所示。</p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907003_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 澳大利亚弗里曼特尔项目整体构成示意图" src="Detail/GetImg?filename=images/DLXT201907003_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 澳大利亚弗里曼特尔项目整体构成示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907003_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Whole constitution of project in Fremantle, Australia</b></p>

                </div>
                <div class="p1">
                    <p id="150">该项目不仅将分布式电力交易考虑入内, 而且将区块链技术应用于水资源管理与交易方面。区块链透明化的特点可以帮助消费者合理制定售用电、售用水的方案, 避免当地水务管理部门篡改水量交易信息的行为。由于该项目尚在建设试行阶段, 其有效性与不足之处尚需进一步观察<citation id="229" type="reference"><link href="76" rel="bibliography" /><link href="78" rel="bibliography" /><sup>[<a class="sup">38</a>,<a class="sup">39</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>2.5</b> 非洲<b>Sun Exchange</b>项目</h4>
                <div class="p1">
                    <p id="152">非洲光照资源非常充足, 适合发展光伏发电产业以解决非洲电力匮乏的问题, 有助于非洲节能减排<citation id="230" type="reference"><link href="80" rel="bibliography" /><sup>[<a class="sup">40</a>]</sup></citation>。长期以来, 非洲经济发展严重滞后于世界平均水平, 且非洲的金融业发展不发达, 信用体系不成熟, 导致非洲光伏初建投资资金问题难以得到解决。目前, 在撒哈拉沙漠以南, 仍然有6.2亿人口难以用上电<citation id="231" type="reference"><link href="82" rel="bibliography" /><sup>[<a class="sup">41</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="153">Sun Exchange项目旨在借助区块链平台面向全球进行众筹光伏初建资金并将安装的光伏发电系统租赁给非洲当地机构 (学校、自然保护区等) 以及工厂, 提供相应收益给投资者。目前, Sun Exchange项目已经在南非成功启动5个项目的开发与运营。Sun Exchange项目将购买太阳能发电设备的资金划分成若干份solar cell, 任何投资者均可进行通过Sun Exchange区块链平台注册购买一定数量的Solar cell对非洲的光伏发电设备进行资助并租赁给学校等单位, 每年可获得约10%的年投资回报率<citation id="232" type="reference"><link href="84" rel="bibliography" /><sup>[<a class="sup">42</a>]</sup></citation>。该项目整体示意图如图6所示。</p>
                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907003_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 Sun Exchange项目示意图" src="Detail/GetImg?filename=images/DLXT201907003_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 Sun Exchange项目示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907003_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Diagram of Sun Exchange</b></p>

                </div>
                <div class="p1">
                    <p id="155">该项目本质上是一个光伏设备众筹项目, 借助区块链平台募集外部资金, 以帮助非洲国家建设的光伏项目。目前已成功募集到5个光伏项目资金。但该项目与能源的分布式交易、优化运行等方面关联度相对较少。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>2.6</b> 菲律宾德拉萨大学项目</h4>
                <div class="p1">
                    <p id="157">菲律宾处于热带雨林气候, 降雨较多, 经常遭受洪涝灾害。菲律宾电网等基础设施较为薄弱, 电网容易因强降雨导致大范围停电<citation id="233" type="reference"><link href="86" rel="bibliography" /><sup>[<a class="sup">43</a>]</sup></citation>。因此, 菲律宾青睐发展分布式供电的微电网, 增强供电可靠性。</p>
                </div>
                <div class="p1">
                    <p id="158">菲律宾德拉萨大学项目相当于一个小型的去中心化能源管理与交易系统。该项目以德拉萨大学内的校园微电网项目为基础, 包括3个楼宇负荷和1个光伏发电系统。区块链的去中心化特点可以支持不同楼宇间的用户进行P2P电力直接交易, 保证楼宇的电力供需平衡。用户可通过基于量子链的移动客户端设备平台对光伏发电进行竞价, 报价最高者将获得清洁能源的使用权。智能电表会对楼宇的电量交易进行记录, 利用区块链实行分布式记账的特点, 保障交易数据存储的安全性和可靠性<citation id="234" type="reference"><link href="90" rel="bibliography" /><link href="92" rel="bibliography" /><sup>[<a class="sup">44</a>,<a class="sup">45</a>]</sup></citation>。该项目整体示意图如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="159">该项目预期在全寿命周期内为菲律宾德拉萨大学节约180万菲律宾比索的电费, 推动该校的用电清洁化<citation id="235" type="reference"><link href="92" rel="bibliography" /><sup>[<a class="sup">45</a>]</sup></citation>。但项目的规模较小且处于试验阶段, 只有3栋大楼采用竞标的方式获取校园微电网内清洁电力使用权。当参与用户较多, 微电网规模较大时, 网络传输延迟和数据存储量会相应增加, 其可实施性需要进一步研究与探讨。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>2.7</b> 以色列智能微电网项目</h4>
                <div class="p1">
                    <p id="161">以色列常年炎热干燥, 光照资源非常丰富, 近半土地为荒漠, 可用土地资源丰富, 非常适合发展光伏发电<citation id="236" type="reference"><link href="94" rel="bibliography" /><sup>[<a class="sup">46</a>]</sup></citation>。以色列历来重视科技创新, 目前对区块链应用在虚拟货币、支付、P2P交易、能源微网等方面进行了领先的研究与应用。以色列智能微电网项目倡导将先进的区块链、人工智能、机器学习等新一代信息技术应用在微电网领域, 进一步推动信息技术与能源领域的结合<citation id="237" type="reference"><link href="96" rel="bibliography" /><link href="98" rel="bibliography" /><sup>[<a class="sup">47</a>,<a class="sup">48</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="162">目前, 以色列已建成一个基于区块链技术和人工智能的微电网试点工程, 以实现绿色电力认证、电力交易、区域能源优化管理和P2P等功能。以色列智能微电网项目利用区块链信息不易篡改的特性, 可较方便对绿色电力的来源进行认证并对可再生能源生产者颁发绿色证书。绿色证书可以通过基于区块链智能合约的绿色证书交易平台自动进行交易并进行记录。人工智能与机器学习算法可对可再生能源出力、用电量等历史数据进行分析预测, 结合能源市场, 对供能方、用能方的用能策略与安排进行优化协调。区块链去中心化的特性, 可以保证微电网内的用户进行P2P电力交易。该项目整体示意图如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="163">该项目通过人工智能、机器学习技术, 可以大幅度提高可再生能源出力的预测精度, 促进绿色可再生能源的使用, 大幅度降低电压波动性。同时, 各个项目参与方均可获益。但目前该项目尚在起步阶段, 实现的功能还比较单一, 只使用了机器学习算法等提高光伏出力预测的精度, 仍需在全球绿色电力认证与交易方面开展进一步的工作。</p>
                </div>
                <h3 id="164" name="164" class="anchor-tag"><b>3</b> 中国应用工程介绍</h3>
                <h4 class="anchor-tag" id="165" name="165"><b>3.1</b> 浙江电力营销合同管理应用项目</h4>
                <div class="p1">
                    <p id="166">随着电力体制改革的深入, 售电公司等新型利益主体日益增多, 电力市场交易日益活跃。在传统电力交易中, 电力交易数据的真实性一般由电网公司负责担保。电力数据一般被集中保存在电网公司营销数据库中, 交易信息容易被恶意篡改, 其数据真实性与可信度易受到质疑。为增加电力营销电子合同的真实性与可信度, 国网浙江电力有限公司与国网信息通信产业集团有限公司共同开发了基于区块链的电力营销合同管理系统<citation id="238" type="reference"><link href="18" rel="bibliography" /><link href="100" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">49</a>]</sup></citation>。其整体示意图如附录A图A3所示。</p>
                </div>
                <div class="p1">
                    <p id="167">该项目以区块链技术为基础, 对电子合同的交易信息保全、积分兑换与累积等方面进行研究。当电子合同签署后, 电子合同数据不仅会保存在电网公司, 还会同步转发至公证处和司法鉴定机构。区块链技术可以用来确保各方存储的电子合同数据信息的一致性。此外, 公证处和司法鉴定机构还可以为这些数据的真实性提供担保, 提高电子合同数据信息的权威性和可信赖性<citation id="239" type="reference"><link href="102" rel="bibliography" /><sup>[<a class="sup">50</a>]</sup></citation>。但是该项目对区块链的应用场景比较单一, 只涉及电子营销合同管理, 且目前处于理论研究阶段, 未在国家电网电力营销系统内大范围推广。</p>
                </div>
                <h4 class="anchor-tag" id="168" name="168"><b>3.2</b> 能链科技碳票项目</h4>
                <div class="p1">
                    <p id="169">目前, 碳资产开发流程繁琐复杂, 开发时间较长, 开发全部所需的流程大概需要10至14个月。为降低碳资产开发的经济成本, 节约开发时间, 能链科技成立了全球首个能源区块链实验室。该项目致力于对碳资产开发、绿色债券发行登记、绿色供应链管理、绿色电力登记以及其他各类服务进行统一登记与管理<citation id="240" type="reference"><link href="104" rel="bibliography" /><sup>[<a class="sup">51</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="170">为了方便对碳资产管理, 该项目研发了基于区块链技术的碳资产开发和管理平台。在该系统中, 业主、监管部门、碳交易部门和咨询机构等被视作单独节点。通过利用区块链技术所具有的共享账本特性和智能合约功能可以方便打通碳资产开发的完整流程。例如:业主在购买碳资产减排量时, 基于区块链的智能合约会将合约内容 (交易价格、碳量等信息) 发布出去, 同时, 所有节点都会对交易信息进行记录, 之后通过验证校核该项交易<citation id="241" type="reference"><link href="106" rel="bibliography" /><sup>[<a class="sup">52</a>]</sup></citation>。其整体示意图如附录A图A4所示。</p>
                </div>
                <div class="p1">
                    <p id="171">通过在碳资产开发流程中引入区块链技术和智能合约技术, 可以方便地进行碳资产开发, 提高开发效率, 可将平台开发周期缩短35%～60%。由于中国碳市场交易初步启动, 区块链监管政策较严格。目前, 能链科技碳票项目尚未进行大规模推广<citation id="242" type="reference"><link href="108" rel="bibliography" /><sup>[<a class="sup">53</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>3.3</b> 蛇口能源区块链项目</h4>
                <div class="p1">
                    <p id="173">招商局慈善基金会、北德认证 (TÜV NORD) 、熊猫绿色能源集团以及华为公司等机构公司联合发起建设了全球首个基于区块链技术、促进使用清洁电能为主的社区公益项目。项目以“推动绿色技术创新体系, 推进能源生产和消费革命”为目标, 主要研究通过基于区块链技术的智能合约对发电方和用电方进行关联, 满足青睐绿色清洁电能的低碳环保家庭用电需求<citation id="243" type="reference"><link href="110" rel="bibliography" /><sup>[<a class="sup">54</a>]</sup></citation>。整个项目示意如附录A图A5所示。</p>
                </div>
                <div class="p1">
                    <p id="174">在该项目中, 分布式光伏电站可以将每日发出的绿色电能通过能源互联网平台提供给示范社区内的用户。在该项目初期, 社区内的首批100名电力用户志愿参与绿色清洁电能虚拟交易。用户可直接在平台上选择使用可再生能源或传统能源, 二者的电价相同。当用户选择可再生能源时, 底层的区块链技术将自动生成智能合约, 直接将分布式光伏电站与用户进行配对, 实现P2P直接虚拟交易。同时, TÜV NORD将对选用可再生能源的用户进行认证并出具电子证书, 证明其所使用的是绿色清洁电能<citation id="244" type="reference"><link href="112" rel="bibliography" /><sup>[<a class="sup">55</a>]</sup></citation>, 可以促进用户对清洁电能的使用与接纳程度。目前, 该项目正处于落地建设阶段, 属于一个规模较小的社区公益项目, 可能会出现投资较大、收益困难的局面, 且电网公司在该项目中的参与度较低, 其有效性有待进一步观察。</p>
                </div>
                <h3 id="175" name="175" class="anchor-tag"><b>4</b> 能源区块链的挑战及关键技术问题</h3>
                <div class="p1">
                    <p id="176">虽然以上能源区块链工程取得了一定程度的进展, 并实现了项目的初步落地实施, 但仍然面临着一些挑战与关键技术问题。当前能源区块链发展面临的挑战主要体现在政策与技术2个层面。</p>
                </div>
                <div class="p1">
                    <p id="177">1) 政策层面。能源安全关乎国家命脉, 世界各国对能源行业监管都较强, 并且各国对区块链技术所持态度不尽相同。国内外的应用案例都表明, 能源区块链项目的落地与实施需要相关政策的支持。</p>
                </div>
                <div class="p1">
                    <p id="178">2) 技术层面。区块链技术作为一种新兴技术, 目前, 其本身仍在发展当中, 存在许多需要完善升级的方面。区块链技术应用在能源领域的案例相对较少且规模较小, 实际运营经验不足, 一些技术层面可能存在的潜在问题并没有凸显出来。</p>
                </div>
                <div class="p1">
                    <p id="179">在制定能源区块链的相关能源政策和监管政策时, 需要进行整体、系统、科学的顶层设计与规划。在应对技术层面的挑战时, 可以开展相关的先行研究探索, 解决实践过程中显现的问题。能源区块链关键技术问题可进一步总结为以下4个方面。</p>
                </div>
                <div class="p1">
                    <p id="180">1) 效率及响应速度问题。相较于成熟的银行交易平台, 比特币、以太坊等区块链平台每秒能够处理的金融交易数量较少, 存在交易延时的问题。区块链的最优结果需要涉及大量节点间的相互验算与数据传输而导致响应速度较慢。由于目前能源区块链项目的规模较小, 涉及的应用场景较简单, 该问题不太显著。但随着区块链项目的网络规模逐渐增大, 交易延时的问题有可能会随之增加。特别是未来区块链技术应用于多能互补综合能源系统的超短期优化调度时, 有可能会出现信息处理速度无法满足需求的现象。</p>
                </div>
                <div class="p1">
                    <p id="181">2) 数据维护问题。在能源区块链项目中, 由于参与记账的节点数较多, 需要对大量来自分散节点的信息进行处理和校核, 因此, 其数据量会比较大, 各个节点都需对数据进行相应的备份存储, 维护较为困难。能源系统是当今世界上最复杂的系统之一, 在能源生产、经营管理、服务等各个环节已经积累了海量的数据信息, 对有效信息的筛选和管理已经极其困难。随着区块链技术引入能源行业, 能源网中的总体数据维护量会不断增加, 无疑增大了数据信息管理维护的难度。</p>
                </div>
                <div class="p1">
                    <p id="182">3) 信息安全问题。能源区块链分布式节点较多, 不仅需要防范分布式节点被侵入导致节点账本信息被泄露, 还需要防止能源垄断方控制若干大型节点对区块链信息安全造成的威胁 (即“51%攻击”问题) <citation id="245" type="reference"><link href="114" rel="bibliography" /><sup>[<a class="sup">56</a>]</sup></citation>。私钥是目前区块链技术身份识别的唯一证明, 因此, 需要防范用户私钥丢失或被窃取引起的数字资产丢失等安全防护问题。由于智能合约目前并没有做到规范统一, 且其本身具有的一定潜在安全威胁问题, 因此, 需要对智能合约进行及时更新维护, 防范此类安全问题的发生。</p>
                </div>
                <div class="p1">
                    <p id="183">4) 与现有信息协议融合的问题。仅电力系统就涉及发、输、变、配、用5个环节, 且各个环节都有相应的国家标准与国际规范。如:IEC 61850是当今电力系统自动化领域的全球通用标准, OpenADR是目前国际上广泛采用的需求响应规范<citation id="246" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。现有的能源区块链项目规模较小且功能较为单一, 并未将IEC 61850和OpenADR等标准规范进行信息融合考虑入内, 也未在实际运行中进行互操作实验和一致性测试。</p>
                </div>
                <h3 id="184" name="184" class="anchor-tag"><b>5</b> 中国能源区块链发展建议</h3>
                <div class="p1">
                    <p id="185">纵观全球能源区块链发展动态, 通过上述国内外应用工程的对比分析, 可以得出以下结论。</p>
                </div>
                <div class="p1">
                    <p id="186">1) 在能源区块链的建设与发展上, 国内外的应用工程均利用区块链技术所具有的独特优势, 解决能源领域内的可再生能源消纳、电力分布式交易、多利益主体间的缺乏信任等问题。</p>
                </div>
                <div class="p1">
                    <p id="187">2) 能源区块链最核心的优势是开放透明、去中心化, 可以保证不同利益主体间的相互信任。因此, 在各个应用工程的建设中, 均强调信息透明公正、安全可靠的理念。</p>
                </div>
                <div class="p1">
                    <p id="188">3) 全球大多数的能源区块链项目首选以太坊作为平台。以太坊是一个开源共享的具有智能合约功能的公共区块链平台, 可以降低能源区块链平台的开发难度与成本, 方便实现各类智能合约。</p>
                </div>
                <div class="p1">
                    <p id="189">很多国家已将区块链技术纳为一项革命性技术并大力推广其在能源领域使用。在政策上, 鼓励支持发展能源区块链技术, 在能源利用模式上, 抢先占领制高点, 在这方面, 美国无疑已经处于领先地位。通过国内外应用工程对比, 可发现中国在以下方面存在明显差距。</p>
                </div>
                <div class="p1">
                    <p id="190">1) 能源政策方面。中国分布式发电市场化交易试点处于起步阶段, 分布式电力交易活跃度与正规程度远不如发达国家。这方面主要是因为发达国家开展电力分布式交易较早, 电力市场机制已经比较成熟。同时, 许多项目得到了政府的科技项目资金支持与电网公司的支持与帮助。</p>
                </div>
                <div class="p1">
                    <p id="191">2) 金融政策方面。中国在金融政策方面监管较为严格, 禁止“比特币”等各类虚拟加密货币的发行与流通。国外的金融市场监管政策较松, 国外一些能源区块链公司可以通过发行Solarcoin, NRGcoin等虚拟代币进行融资, 以促进项目的实施开展。在国内, 前期以发行代币进行融资建设的能源区块链项目落地存在困难。</p>
                </div>
                <div class="p1">
                    <p id="192">3) 多学科新技术交叉融合方面。中国的能源区块链领域中能源技术与互联网新兴技术相对隔离, 未能实现能源与互联网的深度融合。现有的能源区块链项目未能将人工智能、大数据分析等新兴信息技术完全考虑入内。</p>
                </div>
                <div class="p1">
                    <p id="193">4) 项目落地建设方面。中国的能源区块链落地项目较少, 建设与运营经验不足。能源区块链项目在多数发达国家已经落地起步, 并积累了一定的项目经验与人才技术。</p>
                </div>
                <div class="p1">
                    <p id="194">未来中国要实现互联网与能源生产、传输、存储、消费以及能源市场深度融合的“互联网+”智慧能源, 实现能源领域“设备智能、多能协同、信息对称、供需分散、系统扁平、交易开放”, 需要将最新的互联网理念、先进信息技术与能源产业进行融合<citation id="247" type="reference"><link href="116" rel="bibliography" /><sup>[<a class="sup">57</a>]</sup></citation>。因此, 有必要对区块链技术应用于能源领域进行研究探索。</p>
                </div>
                <div class="p1">
                    <p id="195">通过总结以上国内外相关应用工程的经验, 中国的能源区块链的发展与研究可以得到如下启示。</p>
                </div>
                <div class="p1">
                    <p id="196">1) 完善能源政策体系。目前, 能源区块链项目落地与发展需要比较完善的分布式电力交易市场, 受电改政策以及其他各类能源政策的影响程度很大。电力体制改革的进一步深化可以使个人或者企业都有机会成为售电主体, 为基于区块链的P2P电力交易创造可能。</p>
                </div>
                <div class="p1">
                    <p id="197">2) 制定监管措施与健全监管体系。国家相关能源和金融监管部门应尽快制定监管政策, 加快完善各项相关法律法规, 将能源区块链技术纳入合理合规的监管框架内。同时, 注意平衡好监管与创新发展的问题, 尽量避免出现监管不当阻碍能源区块链技术发展的问题<citation id="248" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="198">3) 注重核心关键技术研发, 尤其加强底层技术的研发力度。加强共识机制、安全算法、智能合约、数据分布式存储等核心技术的研发。着重对构成区块链系统的数据层、网络层、共识层、激励层、合约层等底层技术进行研究, 并致力打造具有自主知识产权的国产区块链技术平台<citation id="249" type="reference"><link href="30" rel="bibliography" /><link href="118" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">58</a>]</sup></citation>。此外, 还需对信息安全防护等级较高的电力等能源行业应用区块链技术可能存在的问题以及应对措施进行讨论研究。</p>
                </div>
                <div class="p1">
                    <p id="199">4) 推进新型能源设备的研发。能源区块链项目的实现与运行需要新型能源设备作为支撑, 需要诸如基于区块链底层技术的新型计量设施与通信设备, 实现多种能源交易信息的采集与传输。</p>
                </div>
                <div class="p1">
                    <p id="200">5) 积极参与制定能源区块链国际通用标准。目前, 能源区块链领域尚缺乏统一的国际通用标准, 国家相关能源部门或协会可以联合国内外相关产学研单位制定相关标准与体系, 发挥积极作用, 提高中国在相关领域内的国际话语权, 建立能源区块链的国际基本体系标准。</p>
                </div>
                <div class="p1">
                    <p id="201">6) 积极探索区块链在能源领域的应用, 有计划地组织若干能源区块链项目落地应用。国家科技部门可以考虑设立相关科技创新计划, 为能源区块链项目的理论研究与应用示范提供必要的科技经费支持。对能源区块链的典型应用场景, 开展可行性研究。两大电网公司以及其他相关能源企业也可开展小范围试点, 以探索能源区块链相关技术、经验, 待条件成熟时向全国进行推广应用。</p>
                </div>
                <h3 id="202" name="202" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="203">当今能源发展趋于扁平化与分散化, 能源区块链的相关理念、特点与能源互联网相吻合。区块链技术具备的透明公开、数据安全可靠等优点将在多能协同互补与多元用户灵活互动的能源互联网中发挥重要作用。本文对目前国内外的部分典型能源区块链应用工程进行介绍, 各个能源区块链应用工程的实践表明能源区块链可以在中国能源领域的不同方面发挥积极作用, 但其毕竟是一项新生技术, 需要注意规避其在信息安全、金融安全等领域可能存在的风险。因此, 有必要借鉴国外的应用工程实践经验, 探索出符合中国国情的能源区块链技术与产业体系。</p>
                </div>
                <div class="p1">
                    <p id="204">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="250" name="250" class="anchor-tag">附录A</h3>
                <div class="area_img" id="251">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907003_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 菲律宾德拉萨大学项目" src="Detail/GetImg?filename=images/DLXT201907003_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 菲律宾德拉萨大学项目  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907003_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Project of De La S alle University in Pilipinas</p>

                </div>
                <div class="area_img" id="252">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907003_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 以色列智能微电网项目" src="Detail/GetImg?filename=images/DLXT201907003_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 以色列智能微电网项目  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907003_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Project of smart microgrid in Israel</p>

                </div>
                <div class="area_img" id="253">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907003_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 浙江电力营销合同管理应用项目" src="Detail/GetImg?filename=images/DLXT201907003_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 浙江电力营销合同管理应用项目  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907003_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Project of electronic contract management of power marketing in Zhejiang</p>

                </div>
                <div class="area_img" id="257">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907003_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 能链科技碳票项目" src="Detail/GetImg?filename=images/DLXT201907003_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 能链科技碳票项目  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907003_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Project of Carbon Ledger</p>

                </div>
                <div class="area_img" id="258">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907003_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 蛇口能源区块链项目" src="Detail/GetImg?filename=images/DLXT201907003_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 蛇口能源区块链项目  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907003_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Project of energy blockchain in S hekou</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MDgyMjNUZXJHNEg5VE5wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVMN0JJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang. Energy Internet: concept, architecture, and frontier outlook[J]. Automation of Electric Power Systems, 2015, 39 (19) : 1-8.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605001&amp;v=MzExODJDVVI3cWZadVpyRnlIaFVMN0JJU0hUZXJHNEg5Zk1xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7.WU Jianzhong. Drivers and state-of-the-art of integrated energy systems in Europe[J]. Automation of Electric Power Systems, 2016, 40 (5) : 1-7.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MjI1MDhIOVhOcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVTDdCSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al. From smart grid to Energy Internet: basic concept and research framework[J]. Automation of Electric Power Systems, 2014, 38 (15) : 1-11.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615001&amp;v=MjEyNTVGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVMN0JJU0hUZXJHNEg5Zk5xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 孙宏斌, 潘昭光, 郭庆来, 等.多能流能量管理研究:挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai, et al. Energy management for multi-energy flow: challenges and prospects[J]. Automation of Electric Power Systems, 2016, 40 (15) : 1-8.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706035&amp;v=MjM2ODZxZlp1WnJGeUhoVUw3QklTSFJmYkc0SDliTXFZOUdZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 赵曰浩, 彭克, 徐丙垠, 等.综合能源系统分层分布式协调控制方法[J].电力自动化设备, 2017, 37 (6) :253-259.ZHAO Yuehao, PENG Ke, XU Bingyin, et al. Hierarchical-distributed coordination control strategy for integrated energy system[J]. Electric Power Automation Equipment, 2017, 37 (6) : 253-259.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MjQwNzFNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVTDdCSVNIVGVyRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power Systems, 2015, 39 (7) : 198-207.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710001&amp;v=MDUxNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVMN0JJU0hUZXJHNEg5Yk5yNDlGWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 刘敦楠, 唐天琦, 杨建华, 等.面向能源互联网的微平衡调度交易设计[J].电力系统自动化, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017.LIU Dunnan, TANG Tianqi, YANG Jianhua, et al. Energy Internet based micro balance dispatching and trading design[J]. Automation of Electric Power Systems, 2017, 41 (10) : 1-8. DOI: 10.7500/AEPS20160728017.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804007&amp;v=MTcyNTdCdEdGckNVUjdxZlp1WnJGeUhoVUw3QlB5clBiYkc0SDluTXE0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 丁伟, 王国成, 许爱东, 等.能源区块链的关键技术及信息安全问题研究[J].中国电机工程学报, 2018, 38 (4) :1026-1034.DING Wei, WANG Guocheng, XU Aidong, et al. Research on key technologies and information security issues of energy blockchain[J]. Proceedings of the CSEE, 2018, 38 (4) : 1026-1034.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201702002&amp;v=MzE0MTE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVUw3QklTSEJmYkc0SDliTXJZOUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 颜拥, 赵俊华, 文福拴, 等.能源系统中的区块链:概念、应用与展望[J].电力建设, 2017, 38 (2) :12-20.YAN Yong, ZHAO Junhua, WEN Fushuan, et al. Blockchain in energy systems: concept, application and prospect[J]. Electric Power Construction, 2017, 38 (2) : 12-20.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713002&amp;v=MDYwODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVUw3QlB5clBiYkc0SDliTnJJOUZab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 杨德昌, 赵肖余, 徐梓潇, 等.区块链在能源互联网中应用现状分析和前景展望[J].中国电机工程学报, 2017, 37 (13) :3664-3671.YANG Dechang, ZHAO Xiaoyu, XU ZiXiao, et al. Developing status and prospect analysis of blockchain in energy internet[J]. Proceedings of the CSEE, 2017, 37 (13) : 3664-3671.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Blockchain: blueprint for a new economy">

                                <b>[11]</b> SWAN M. Blockchain: blueprint for a new economy[M]. Sebastopol: O’Reilly, 2015.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" >
                                    <b>[12]</b>
                                 中国区块链技术和应用发展白皮书 (2016) [EB/OL].[2018-04-11].http://www.fullrich.com/Uploads/article/file/2016/1020/580866e374069.pdf.White paper on application and development of blockchain technology in China. [EB/OL].[2018-04-11].http://www.fu-llrich.com/Uploads/article/file/2016/1020/580866e3740 69.pdf.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14123100031735&amp;v=MDA4ODF4cz1OaWZPZmJLOEg5UFBybzlGWk9nT0MzODhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVycklLVm9YYQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> DWYER G P. The economics of bitcoin and similar private digital currencies[J]. Journal of Financial Stability, 2015, 17: 81-91.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JRPL201401005&amp;v=MDUzMDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVTDdCTHovYllyRzRIOVhNcm85RllZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 杨晓晨, 张明.比特币:运行原理、典型特征与前景展望[J].金融评论, 2014 (1) :38-53.YANG Xiaochen, ZHANG Ming. Bitcoin: operation and mechanism, stylistic facts, and development perspective[J]. Chinese Review of Financial Studies, 2014 (1) : 38-53.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201604001&amp;v=MTk3Nzh0R0ZyQ1VSN3FmWnVackZ5SGhVTDdCS0NMZlliRzRIOWZNcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 袁勇, 王飞跃.区块链技术发展现状与展望[J].自动化学报, 2016, 42 (4) :481-494.YUAN Yong, WANG Feiyue. Blockchain: the state of the art and future trends[J]. Acta Automatica Sinica, 2016, 42 (4) : 481-494.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJST&amp;filename=SJST00D5E263FD7C4482F3391596A669FF0D&amp;v=MjUzNTF2RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MWh6Ynk4d2FFPU5pZlllck80YXRTNXJZbEdFcDhJZjNnOXh4Umw2VHgwU1hycnFtTXpmN3ZpTTdyckNPTg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> BOHME R, CHRISTIN N, EDELMAN B, et al. Bitcoin: economics, technology, and governance[J]. Journal of Economic Perspectives, 2015, 29 (2) : 213-238.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804025&amp;v=MDU2NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVMN0JJU0hUZXJHNEg5bk1xNDlIWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 李彬, 曹望璋, 张洁, 等.基于异构区块链的多能系统交易体系及关键技术[J].电力系统自动化, 2018, 42 (4) :183-193.DOI:10.7500/AEPS20170915012.LI Bin, CAO Wangzhang, ZHANG Jie, et al. Transaction system and key technologies of multi-energy system based on heterogeneous blockchain[J]. Automation of Electric Power Systems, 2018, 42 (4) : 183-193. DOI: 10.7500/AEPS20170915012.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803001&amp;v=MTgzMTJySTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVMN0JJU0hUZXJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 陈启鑫, 王克道, 陈思捷, 等.面向分布式主体的可交易能源系统:体系架构、机制设计与关键技术[J].电力系统自动化, 2018, 42 (3) :1-7.DOI:10.7500/AEPS20171031002.CHEN Qixin, WANG Kedao, CHEN Sijie, et al. Transactive energy system for distributed agents: architecture, mechanism design and key technologies[J]. Automation of Electric Power Systems, 2018, 42 (3) : 1-7. DOI: 10.7500/AEPS20171031002.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" >
                                    <b>[19]</b>
                                 欧盟将设立区块链机构[EB/OL].[2018-04-11].http://tech.ce.cn/news/201802/05/t20180205_28052227.shtml.EU will establish an institution of blockchain[EB/OL]. [2018-04-11]. http://tech.ce.cn/news/201802/05/t20180205_28052227.shtml.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" >
                                    <b>[20]</b>
                                 澳大利亚政府授予区块链能源项目800万美元奖励[EB/OL].[2018-04-11].http://www.bitecoin.com/onlin-e/2017/11/27454.html.The Australian government awards $8 million in energy blockchain projects[EB/OL]. [2018-04-11]. http://www.bitecoin.com/onlin-e/2017/11/27454.html.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QBGC201702003&amp;v=MDcwMTN5SGhVTDdCTkMvTWJiRzRIOWJNclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 高芳.美英两国区块链发展现状及对我国的启示[J].情报工程, 2017, 3 (2) :13-19.GAO Fang. The latest development of blockchain in the USA and the Britain and its implications to China[J]. Technology Intelligence Engineering, 2017, 3 (2) : 13-19.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MKSJ2017S1012&amp;v=MjAyMjhIOWF2cm85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVTDdCS0NiWVpMRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 薛忠斌.区块链技术在能源互联网中应用[J].煤炭工程, 2017, 49 (5) :46-49.XUE Zhongbin. Application of blockchain technology in energy internet[J]. Coal Engineering, 2017, 49 (5) : 46-49.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Ethereum used for &amp;#39;&amp;#39;first&amp;#39;&amp;#39; paid energy trade using blockchain tech">

                                <b>[23]</b> MICHAEL C. Ethereum used for ‘first’ paid energy trade using blockchain tech [EB/OL].[2018-04-11].http://www.coind-esk.com/ethereum-used-first-paid-energy-trade-using-blockchain-technology/.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enegy roadmap 2050">

                                <b>[24]</b> Enegy roadmap 2050 [EB/OL]. [2018-04-11]. http://www.roadmap2050.eu/.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The seventh framework programme (FP7)">

                                <b>[25]</b> The seventh framework programme (FP7) [EB/OL]. [2018-04-11]. http://ec.europa.eu/reserah/fp7.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=NRGcoin:virtual currency for trading of renewable energy in smart grids">

                                <b>[26]</b> MIHAYLOV M, JURADO S, AVELLANA N, et al. NRGcoin: virtual currency for trading of renewable energy in smart grids[C]// IEEE, 11th International Conference on the European Energy Market (EEM14) , May 28-30, 2014, Krakow, Poland: 1-6.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=SCANERGY:a scalable and modular system for energy trading between prosumers">

                                <b>[27]</b> MIHAYLOV M, JURADO S, AVELLANA N, et al. SCANERGY: a scalable and modular system for energy trading between prosumers[C]// International Foundation for Autonomous Agents and Multiagent Systems, International Conference on Autonomous Agents and Multiagent Systems (AAMAS 2015) , May 4-8, 2015, Istanbul, Turkey: 1917-1918.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=What is NRGcoin">

                                <b>[28]</b> NRGcoin. What is NRGcoin [EB/OL]. [2018-04-11].http://www.nrgcoin.org/about.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" >
                                    <b>[29]</b>
                                 默克尔:德国将禁止销售燃油车[EB/OL].[2018-04-11].http://finance.sina.com.cn/roll/2017-08-22/doc-ifykcqaw 0761941.shtml.Merkel: Germany will ban the sale of fuel vehicles[EB/OL]. [2018-04-11]. http://finance.sina.com.cn/roll/2017-08-22/doc-ifykcqaw0761941.shtml.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FENE201605007&amp;v=MTIzMzh0R0ZyQ1VSN3FmWnVackZ5SGhVTDdCSXlqRmE3RzRIOWZNcW85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 曹寅.能源区块链与能源互联网[J].风能, 2016 (5) :14-15.CAO Yin. Energy blockchain and energy internet[J]. Wind Energy, 2016 (5) : 14-15.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Share&amp;amp;Charge">

                                <b>[31]</b> Share&amp;Charge [EB/OL]. [2018-04-11]. https://shareand charge.com/en/peer2peer-solutions/.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" >
                                    <b>[32]</b>
                                 德国能源巨头Innogy SE开发“Share&amp;Charge”共享汽车区块链平台[EB/OL]. [2018-04-11]. http://www. fromgeek.com/finance/80216.html.German energy tycoon Innogy SE develops shared vehicle block chain platform “Share&amp;Charge”[EB/OL]. [2018-04-11]. http://www.fromgeek.com/finance/80216.html.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="http://scholar.cnki.net/result.aspx?q=BlockCharge: the blockchain-based solution for charging electric cars">

                                <b>[33]</b> IRINA S W. BlockCharge: the blockchain-based solution for charging electric cars [EB/OL].[2018-04-11]. https://www.linkedin.com/pulse/blockcharge-blockchain-based-solution-charging-cars/.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" >
                                    <b>[34]</b>
                                 澳大利亚政府通过可再生能源目标法案[EB/OL].[2018-04-11].http://guangfu.bjx.com.cn/news/20150717/642935.shtml.Australian government passed bill on renewable energy target[EB/OL]. [2018-04-11]. http://guangfu.bjx.com.cn/news/20150717/642935.shtml.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" >
                                    <b>[35]</b>
                                 澳洲屋顶光伏普及率已达15%位列全球第一[EB/OL].[2018-04-11].http://www.china-nengyuan.co-m/news/83694.html.Australia’s rooftop PV penetration rate has reached 15%, ranking first in the world[EB/OL]. [2018-04-11]. http://www.china-nengyuan. com/news/83694.html.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Australian government awards grant to $8 million project in the city of Fremantle using the Power Ledger Platform">

                                <b>[36]</b> Australian government awards grant to $8 million project in the city of Fremantle using the Power Ledger Platform[EB/OL]. [2018-04-11]. https://web.power ledger.io/mediarelease/.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" >
                                    <b>[37]</b>
                                 澳大利亚弗里曼特尔市耗资800万澳元进行分布式能源区块链试点[EB/OL].[2018-04-11].https://www. btctrade.com/bitcoin/3100.html.Freeman, Australia, spends 8 million Australian dollars on the pilot of a distributed energy blockchain[EB/OL]. [2018-04-11]. https://www. btctrade.com/bitcoin/3100.html.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Australian government grants $8 million for blockchain energy pilot">

                                <b>[38]</b> Australian government grants $8 million for blockchain energy pilot [EB/OL]. [2018-04-11]. https://www.coindesk.com/australian-government-grants-8million-for-blockchain-energy-pilot/.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" >
                                    <b>[39]</b>
                                 区块链等新技术将改善水资源管理, 缺水将成为过去时[EB/OL].[2018-04-11].http://www.ceb net. com.cn/20180404/102480014.html.New technologies such as block-chain will improve water resources management, and water shortage will become the past tense[EB/OL].[2018-04-11].http://www.ceb net. com.cn/20180404/102480014.html.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" >
                                    <b>[40]</b>
                                 中国光伏企业瞄准非洲市场[EB/OL].[2018-04-11].http://www.mofcom.gov.cn/article/i/jyjl/k/201511/20151101163 422.shtml.Chinese PV enterprises aim at African market[EB/OL]. [2018-04-11]. http://www.mofcom.gov.cn/article/i/jyjl/k/201511/20151101163422.shtml.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" >
                                    <b>[41]</b>
                                 电力短缺严重制约非洲国家经济[EB/OL].[2018-04-11].http://news.bjx.com.cn/html/20150610/628915.shtml.Power shortage seriously restricts African economies[EB/OL]. [2018-04-11].http://news.bjx.com.cn/html/20150 610/628915.shtml.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The sunexchange">

                                <b>[42]</b> The sunexchange [EB/OL]. [2018-04-11]. https://thesunex ch-ange.com/se-projects.
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_43" >
                                    <b>[43]</b>
                                 菲律宾遭遇台风20人死 90%家中遇停电[EB/OL]. [2018-04-11]. https://news.qq.com/a/20100714/001990.htm.
                            </a>
                        </p>
                        <p id="88">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=people were killed by typhoons in Philippines and 90% families were blackouted">

                                <b>[20]</b> people were killed by typhoons in Philippines and 90% families were blackouted[EB/OL]. [2018-04-11]. https://news.qq.com/a/20100714/001990.htm.
                            </a>
                        </p>
                        <p id="90">
                            <a id="bibliography_44" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energolab">

                                <b>[44]</b> Energolab[EB/OL]. [2018-04-11]. https://www.energola bscom/#/ico.
                            </a>
                        </p>
                        <p id="92">
                            <a id="bibliography_45" >
                                    <b>[45]</b>
                                 Energo Labs携菲律宾最大清洁能源生产商举办区块链+新能源工作坊[EB/OL]. [2018-04-11]. https://www.prnas-ia.com/story/204229-1.shtml.Energo Labs works with the largest clean energy producer in Philippines to build workshop of blockchain plus new energy[EB/OL]. [2018-04-11]. https://www.prnas-ia.com/story/204229-1.shtml.
                            </a>
                        </p>
                        <p id="94">
                            <a id="bibliography_46" >
                                    <b>[46]</b>
                                 以色列政府计划三年部署1.6 GW屋顶太阳能[EB/OL].[2018-04-11].http://www.lyg-xnyxh.com/content-3932.html.Israeli government plans to deploy 1.6 GW rooftop solar energy in three years[EB/OL]. [2018-04-11]. http://www.lygxnyxh.com/content-3932.html.
                            </a>
                        </p>
                        <p id="96">
                            <a id="bibliography_47" >
                                    <b>[47]</b>
                                 利用人工智能与区块链技术构建能源市场[EB/OL].[2018-04-11].http://www.sohu.com/a/22569654-8_131990.Using artificial intelligence and block chain technology to build energy market[EB/OL]. [2018-04-11]. http://www.sohu.com/a/225696548_131990.
                            </a>
                        </p>
                        <p id="98">
                            <a id="bibliography_48" target="_blank" href="http://scholar.cnki.net/result.aspx?q=GREENEUM global energy networks whitepaper">

                                <b>[48]</b> GREENEUM global energy networks whitepaper[EB/OL]. [2017-11-01]. https://www.greeneum.net/greeneum-whitepaper/.
                            </a>
                        </p>
                        <p id="100">
                            <a id="bibliography_49" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZJDL201703001&amp;v=MTUyMjBGckNVUjdxZlp1WnJGeUhoVUw3QlB5ZlBZckc0SDliTXJJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[49]</b> 吕诗宁, 颜拥, 丁麒, 等.能源互联网中的区块链应用:优势、场景与案例[J].浙江电力, 2017, 36 (3) :1-4.LYU Shining, YAN Yong, DING Lin, et al. Application of blockchain in energy internet: advantage, scenario and case[J]. Zhejiang Electric Power, 2017, 36 (3) : 1-4.
                            </a>
                        </p>
                        <p id="102">
                            <a id="bibliography_50" >
                                    <b>[50]</b>
                                 陈丽莎, 颜拥.能源互联网技术未来应用新方向, 国网浙江电力探索建设区块链平台[EB/OL].[2018-04-11].http://zj.ifeng.com/a/20170919/6005069_0.shtml.CHEN Lisha, YAN Yong. New direction of future application of energy internet technology, State Grid Zhejiang Power Company explores to build blockchain platform[EB/OL]. [2018-04-11]. http://zj.ifeng.com/a/20170919/6005069_0.shtml.
                            </a>
                        </p>
                        <p id="104">
                            <a id="bibliography_51" >
                                    <b>[51]</b>
                                 碳链[EB/OL].[2018-04-11].http://www.energy-blockchain.com/proccer.Carbon blockchain[EB/OL]. [2018-04-11]. http://www.energy blockchain.com/proccer.
                            </a>
                        </p>
                        <p id="106">
                            <a id="bibliography_52" >
                                    <b>[52]</b>
                                 蔡译萱.区块链在能源领域有哪些应用?[EB/OL].[2018-04-11].http://www.in-en.com/article/html/energy-2262222.shtml.CAI Yixuan. What are the applications of blockchain in the energy field?[EB/OL]. [2018-04-11]. http://www.in-en.com/article/html/energy-2262222.shtml.
                            </a>
                        </p>
                        <p id="108">
                            <a id="bibliography_53" >
                                    <b>[53]</b>
                                 潘秋杏.全国统一碳市场等待发令枪[EB/OL].[2018-04-11].http://www.infzm.com/content/130926.PAN Qiuxing. The national unified carbon trading market is waiting to start[EB/OL]. [2018-04-11]. http://www.infz-m.com/content/130926.
                            </a>
                        </p>
                        <p id="110">
                            <a id="bibliography_54" >
                                    <b>[54]</b>
                                 全球首个能源区块链公益项目在深圳蛇口落地[EB/OL].[2018-04-11].http://hk.zijing.org/2018/0329/754148.shtml.The first energy blockchain public project in the world starts in Shekou, Shenzhen, China[EB/OL]. [2018-04-11]. http://hk.zijing.org/2018/0329/754148.shtml.
                            </a>
                        </p>
                        <p id="112">
                            <a id="bibliography_55" >
                                    <b>[55]</b>
                                 蛇口能源区块链社区公益项目正式落地[EB/OL].[2018-04-11].http://money.163.com/18/0301/10/DBQ91AS700259 A4A.html.The energy blockchain public project in starts in Shekou, Shenzhen, China[EB/OL]. [2018-04-11]. http://money.163.com/18/0301/10/DBQ91AS700259A4A.html.
                            </a>
                        </p>
                        <p id="114">
                            <a id="bibliography_56" >
                                    <b>[56]</b>
                                 51%攻击解析[EB/OL].[2018-04-11].http://www.8btc.com/51attack.The analysis of 51% attack[EB/OL]. [2018-04-11]. http://www.8btc.com/51attack.
                            </a>
                        </p>
                        <p id="116">
                            <a id="bibliography_57" >
                                    <b>[57]</b>
                                 关于推进“互联网+”智慧能源发展的指导意见[EB/OL]. [2018-04-11]. http://www.ndrc.gov.cn/zcfb/zcfbtz/201602/t20160229_790900.html.Guidance to promote the development of energy internet[EB/OL]. [2018-04-11]. http://www.ndrc.gov.cn/zcfb/zcfbtz/201602/t20160229_790900.html.
                            </a>
                        </p>
                        <p id="118">
                            <a id="bibliography_58" >
                                    <b>[58]</b>
                                 区块链方案白皮书[EB/OL].[2018-04-11].http://www.cbdio.com/BigData/2017-04/25/content_5503014.htm.White paper on scheme of blockchain[EB/OL]. [2018-04-11]. http://www.cbdio.com/BigData/2017-04/25/content_55030 14.htm.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907003" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907003&amp;v=MzE0NTVGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVMN09JU0hUZXJHNEg5ak1xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="5" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

