

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137612657002500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907019%26RESULT%3d1%26SIGN%3dEgZ%252fg1z5nu32La3GxkACxwQDKWg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907019&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907019&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907019&amp;v=MTI2MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVcnZBSVNIVGVyRzRIOWpNcUk5RWJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#38" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#43" data-title="&lt;b&gt;1&lt;/b&gt; 冷负荷和电动汽车模型 "><b>1</b> 冷负荷和电动汽车模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#44" data-title="&lt;b&gt;1.1&lt;/b&gt; 冷负荷启动模型"><b>1.1</b> 冷负荷启动模型</a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;1.2&lt;/b&gt; 电动汽车放电模型"><b>1.2</b> 电动汽车放电模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;2 含电动汽车的孤岛形成最优模型&lt;/b&gt; "><b>2 含电动汽车的孤岛形成最优模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;2.1&lt;/b&gt; 故障恢复优化模型"><b>2.1</b> 故障恢复优化模型</a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;2.2&lt;/b&gt; 模型线性化"><b>2.2</b> 模型线性化</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#107" data-title="&lt;b&gt;3&lt;/b&gt; 电动汽车辅助作用的评价指标 "><b>3</b> 电动汽车辅助作用的评价指标</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#108" data-title="&lt;b&gt;3.1&lt;/b&gt; 能量恢复率"><b>3.1</b> 能量恢复率</a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;3.2&lt;/b&gt; 电动汽车利用率"><b>3.2</b> 电动汽车利用率</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#118" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#137" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#162" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#47" data-title="&lt;b&gt;图1 冷负荷启动模型示例&lt;/b&gt;"><b>图1 冷负荷启动模型示例</b></a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;图2 离散化冷负荷模型示例&lt;/b&gt;"><b>图2 离散化冷负荷模型示例</b></a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;图3 电动汽车场放电功率衰减模型&lt;/b&gt;"><b>图3 电动汽车场放电功率衰减模型</b></a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;图4 基于IEEE RBTS-BUS6的测试系统&lt;/b&gt;"><b>图4 基于IEEE RBTS-BUS6的测试系统</b></a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;图5 电动汽车场利用率和能量恢复率与电动汽车场电动汽车数量关系对比图&lt;/b&gt;"><b>图5 电动汽车场利用率和能量恢复率与电动汽车场电动汽车数量关系对比图</b></a></li>
                                                <li><a href="#163" data-title="表A1负荷数据">表A1负荷数据</a></li>
                                                <li><a href="#164" data-title="表A2考虑冷负荷冲击影响时仅DG作为电源对区域Z内负荷供电恢复优化结果">表A2考虑冷负荷冲击影响时仅DG作为电源对区域Z内负荷供电恢复优化结果</a></li>
                                                <li><a href="#165" data-title="表A3考虑冷负荷冲击影响时DG和电动汽车场同时作为电源对区域Z内负荷供电恢复优化结果">表A3考虑冷负荷冲击影响时DG和电动汽车场同时作为电源对区域Z内负荷供电恢复优化结果</a></li>
                                                <li><a href="#166" data-title="图A1 不同权重和电动汽车数量条件下负荷供电恢复差异对比">图A1 不同权重和电动汽车数量条件下负荷供电恢复差异对比</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 李缙.含分布式电源的配电网可靠性评估方法研究[D].北京:北京交通大学, 2017.LI Jin. Research on reliability evaluation method of distribution network with distributed generators[D]. Beijing: Beijing Jiaotong University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017060364.nh&amp;v=MjQwODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VydkFWRjI2R2JPK0h0TEtxNUViUElRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李缙.含分布式电源的配电网可靠性评估方法研究[D].北京:北京交通大学, 2017.LI Jin. Research on reliability evaluation method of distribution network with distributed generators[D]. Beijing: Beijing Jiaotong University, 2017.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 胡哲晟, 郭瑞鹏, 蓝海波, 等.基于有向图的含分布式电源配电网孤岛划分模型[J].电力系统自动化, 2015, 39 (14) :97-104.HU Zhesheng, GUO Ruipeng, LAN Haibo, et al. Islanding model of distribution systems with distributed generators based on directed graph[J]. Automation of Electric Power Sytems, 2015, 39 (14) : 97-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514014&amp;v=MTk5NTR6cXFCdEdGckNVUjdxZlp1WnJGeURrVXJ2QUlTSFRlckc0SDlUTnE0OUVZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         胡哲晟, 郭瑞鹏, 蓝海波, 等.基于有向图的含分布式电源配电网孤岛划分模型[J].电力系统自动化, 2015, 39 (14) :97-104.HU Zhesheng, GUO Ruipeng, LAN Haibo, et al. Islanding model of distribution systems with distributed generators based on directed graph[J]. Automation of Electric Power Sytems, 2015, 39 (14) : 97-104.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" LIU Y T, FAN R, TERZIJA V. Power system restoration: a literature review from 2006 to 2016[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) : 332-341." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system restoration:a literature review from 2006to 2016">
                                        <b>[3]</b>
                                         LIU Y T, FAN R, TERZIJA V. Power system restoration: a literature review from 2006 to 2016[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) : 332-341.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 李飞, 徐弢, 林济铿, 等.计及分布式电源出力和负荷不确定性的配电网孤岛划分[J].电力系统自动化, 2015, 39 (17) :105-114.LI Fei, XU Tao, LIN Jikeng, et al. Island partition of distribution system with distributed generation and the uncertainly of the load[J]. Automation of Electric Power Systems, 2015, 39 (17) : 105-114." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514015&amp;v=MTg3NTZxQnRHRnJDVVI3cWZadVpyRnlEa1VydkFJU0hUZXJHNEg5VE5xNDlFWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         李飞, 徐弢, 林济铿, 等.计及分布式电源出力和负荷不确定性的配电网孤岛划分[J].电力系统自动化, 2015, 39 (17) :105-114.LI Fei, XU Tao, LIN Jikeng, et al. Island partition of distribution system with distributed generation and the uncertainly of the load[J]. Automation of Electric Power Systems, 2015, 39 (17) : 105-114.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 汪隆君, 郭俊宏, 王钢, 等.主动配电网孤岛划分的混合整数规划模型[J].电工技术学报, 2016, 31 (15) :136-146.WANG Longjun, GUO Junhong, WANG Gang, et al. A mix integer programming model for islanding partition of active distribution network[J]. Transactions of China Electrotechnical Society, 2016, 31 (15) : 136-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201615016&amp;v=MTE4NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVcnZBSVNyQmZiRzRIOWZOcW85RVlvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         汪隆君, 郭俊宏, 王钢, 等.主动配电网孤岛划分的混合整数规划模型[J].电工技术学报, 2016, 31 (15) :136-146.WANG Longjun, GUO Junhong, WANG Gang, et al. A mix integer programming model for islanding partition of active distribution network[J]. Transactions of China Electrotechnical Society, 2016, 31 (15) : 136-146.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 刘伟佳, 孙磊, 林振智, 等.含间歇电源、储能和电动汽车的配电孤岛短时恢复供电策略[J].电力系统自动化, 2015, 39 (16) :49-58.LIU Weijia, SUN Lei, LIN Zhenzhi, et al. The power supply strategy of distribution island including intermittent power supply, energy storage, electric vehicles[J]. Automation of Electric Power Systems, 2015, 39 (16) : 49-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516008&amp;v=MDQ5NjZxZlp1WnJGeURrVXJ2QUlTSFRlckc0SDlUTnFZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         刘伟佳, 孙磊, 林振智, 等.含间歇电源、储能和电动汽车的配电孤岛短时恢复供电策略[J].电力系统自动化, 2015, 39 (16) :49-58.LIU Weijia, SUN Lei, LIN Zhenzhi, et al. The power supply strategy of distribution island including intermittent power supply, energy storage, electric vehicles[J]. Automation of Electric Power Systems, 2015, 39 (16) : 49-58.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" RAMIREZ-DIAZ A, RAMOS-REAL F J, MARRERO G A. Complementarity of electric vehicles and pumped-hydro as energy storage in small isolated energy systems: case of La Palma, Canary Islands[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) : 604-614." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Complementarity of electric vehicles and pumped-hydro as energy storage in small isolated energy systems:case of La Palma,Canary Islands">
                                        <b>[7]</b>
                                         RAMIREZ-DIAZ A, RAMOS-REAL F J, MARRERO G A. Complementarity of electric vehicles and pumped-hydro as energy storage in small isolated energy systems: case of La Palma, Canary Islands[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) : 604-614.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" ERDOGAN N, ERDEN F, KISACIKOGLU M. A fast and efficient coordinated vehicle-to-grid discharging control scheme for peak shaving in power distribution system[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :555-566." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803014&amp;v=MDczNzZVcnZBS0QzSWE3RzRIOW5Nckk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         ERDOGAN N, ERDEN F, KISACIKOGLU M. A fast and efficient coordinated vehicle-to-grid discharging control scheme for peak shaving in power distribution system[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :555-566.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 刘其辉, 逯胜建.参与微电网调频的电动汽车虚拟同步机充放电控制策略[J].电力系统自动, 2018, 42 (9) :171-179.DOI:10.7500/AEPS20170508009.LIU Qihui, LU Shengjian. Charging and discharging control strategy based on virtual synchronous machine for electric vehicles participating in frequency regulation of microgrid[J]. Automation of Electric Power Systems, 2018, 42 (9) : 171-179. DOI: 10.7500/AEPS20170508009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809023&amp;v=MTM5MzFNcG85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVcnZBSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         刘其辉, 逯胜建.参与微电网调频的电动汽车虚拟同步机充放电控制策略[J].电力系统自动, 2018, 42 (9) :171-179.DOI:10.7500/AEPS20170508009.LIU Qihui, LU Shengjian. Charging and discharging control strategy based on virtual synchronous machine for electric vehicles participating in frequency regulation of microgrid[J]. Automation of Electric Power Systems, 2018, 42 (9) : 171-179. DOI: 10.7500/AEPS20170508009.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 吴巨爱, 薛禹胜, 谢东亮, 等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化, 2018, 42 (13) :101-107.DOI:10.7500/AEPS 20180130012.WU Juai, XUE Yusheng, XIE Dongliang, et al. Evaluation and simulation analysis of reserve capability for electric vehicles[J]. Automation of Electric Power Systems, 2018, 42 (13) : 101-107. DOI: 10.7500/AEPS20180130012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813014&amp;v=MjYzMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVXJ2QUlTSFRlckc0SDluTnJJOUVZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         吴巨爱, 薛禹胜, 谢东亮, 等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化, 2018, 42 (13) :101-107.DOI:10.7500/AEPS 20180130012.WU Juai, XUE Yusheng, XIE Dongliang, et al. Evaluation and simulation analysis of reserve capability for electric vehicles[J]. Automation of Electric Power Systems, 2018, 42 (13) : 101-107. DOI: 10.7500/AEPS20180130012.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 赵明宇, 徐石明, 高辉, 等.基于模糊&lt;i&gt;K&lt;/i&gt;-means算法的电动汽车应急供电策略[J].电力系统自动化, 2016, 40 (5) :91-95.ZHAO Mingyu, XU Shiming, GAO Hui, et al. Strategy of electric vehicle emergency power supply based on fuzzy &lt;i&gt;K&lt;/i&gt;-means algorithm[J]. Automation of Electric Power Systems, 2016, 40 (5) : 91-95." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605013&amp;v=MTY5NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VydkFJU0hUZXJHNEg5Zk1xbzlFWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         赵明宇, 徐石明, 高辉, 等.基于模糊&lt;i&gt;K&lt;/i&gt;-means算法的电动汽车应急供电策略[J].电力系统自动化, 2016, 40 (5) :91-95.ZHAO Mingyu, XU Shiming, GAO Hui, et al. Strategy of electric vehicle emergency power supply based on fuzzy &lt;i&gt;K&lt;/i&gt;-means algorithm[J]. Automation of Electric Power Systems, 2016, 40 (5) : 91-95.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 梁子鹏, 陈皓勇, 王勇超, 等.含电动汽车的微网鲁棒经济调度[J].电网技术, 2017, 41 (8) :2647-2656.LIANG Zipeng, CHEN Haoyong, WANG Yongchao, et al. Robust economic dispatch of microgrids containing electric vehicles[J]. Power System Technology, 2017, 41 (8) : 2647-2656." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708033&amp;v=MzI0MzlHRnJDVVI3cWZadVpyRnlEa1VydkFJVHJCZmJHNEg5Yk1wNDlHWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         梁子鹏, 陈皓勇, 王勇超, 等.含电动汽车的微网鲁棒经济调度[J].电网技术, 2017, 41 (8) :2647-2656.LIANG Zipeng, CHEN Haoyong, WANG Yongchao, et al. Robust economic dispatch of microgrids containing electric vehicles[J]. Power System Technology, 2017, 41 (8) : 2647-2656.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" FARZIN H, FOTUHI-FIRUZABAD M, MOEINI-AGHTAIE M. Reliability studies of modern distribution systems integrated with renewable generation and parking lots[J]. IEEE Transactions on Sustainable Energy, 2017, 8 (1) : 431-440." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability studies of modern distribution systems integrated with renewable generation and parking lots">
                                        <b>[13]</b>
                                         FARZIN H, FOTUHI-FIRUZABAD M, MOEINI-AGHTAIE M. Reliability studies of modern distribution systems integrated with renewable generation and parking lots[J]. IEEE Transactions on Sustainable Energy, 2017, 8 (1) : 431-440.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" XU N Z, CHUNG C Y. Reliability evaluation of distribution systems including vehicle-to-home and vehicle-to-grid[J]. IEEE Transactions on Power Systems, 2016, 31 (1) : 759-768." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability evaluation of distribution systems including vehicle-to-home and vehicle-to-grid">
                                        <b>[14]</b>
                                         XU N Z, CHUNG C Y. Reliability evaluation of distribution systems including vehicle-to-home and vehicle-to-grid[J]. IEEE Transactions on Power Systems, 2016, 31 (1) : 759-768.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" SCHNEIDER K P, SORTOMME E, VENKATA S S, et al. Evaluating the magnitude and duration of cold load pick-up on residential distribution feeders using multi-state load models[J]. IEEE Transactions on Power Systems, 2016, 31 (5) : 3765-3774." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evaluating the magnitude and duration of cold load pick-up on residential distribution feeders using multi-state load models">
                                        <b>[15]</b>
                                         SCHNEIDER K P, SORTOMME E, VENKATA S S, et al. Evaluating the magnitude and duration of cold load pick-up on residential distribution feeders using multi-state load models[J]. IEEE Transactions on Power Systems, 2016, 31 (5) : 3765-3774.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" MEDINA D R, RAPPOLD E, SANCHEZ O, et al. Fast assessment of frequency response of cold load pickup in power system restoration[J]. IEEE Transactions on Power Systems, 2016, 31 (4) : 3249-3256." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast Assessment of Frequency Response of Cold Load Pickup in Power System Restoration">
                                        <b>[16]</b>
                                         MEDINA D R, RAPPOLD E, SANCHEZ O, et al. Fast assessment of frequency response of cold load pickup in power system restoration[J]. IEEE Transactions on Power Systems, 2016, 31 (4) : 3249-3256.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" FRIEND F. Cold load pickup issues[C]// 62nd Annual Conference for Protective Relay Engineers, March 30-April 2, 2009, Austin, USA: 176-187." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cold load pickup issues">
                                        <b>[17]</b>
                                         FRIEND F. Cold load pickup issues[C]// 62nd Annual Conference for Protective Relay Engineers, March 30-April 2, 2009, Austin, USA: 176-187.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 白浩, 苗世洪, 钱甜甜, 等.联合发电系统用于含电动汽车的配网可靠性评估研究[J].电工技术学报, 2015, 30 (11) :127-137.BAI Hao, MIAO Shihong, QIAN Tiantian, et al. Reliability assessment based on combined power generation system for distribution system with electric vehicle[J]. Transactions of China Electrotechnical Society, 2015, 30 (11) : 127-137." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201511016&amp;v=MjQ2MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVcnZBSVNyQmZiRzRIOVROcm85RVlvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         白浩, 苗世洪, 钱甜甜, 等.联合发电系统用于含电动汽车的配网可靠性评估研究[J].电工技术学报, 2015, 30 (11) :127-137.BAI Hao, MIAO Shihong, QIAN Tiantian, et al. Reliability assessment based on combined power generation system for distribution system with electric vehicle[J]. Transactions of China Electrotechnical Society, 2015, 30 (11) : 127-137.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-27 10:24</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),144-152 DOI:10.7500/AEPS20180410006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑冷负荷冲击影响的电动汽车辅助孤岛复电方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%9A%E6%A2%A6&amp;code=41466826&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姚梦</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%B6%8A&amp;code=29921792&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王越</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E5%86%9C%E4%B8%9A%E5%A4%A7%E5%AD%A6%E4%BF%A1%E6%81%AF%E4%B8%8E%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0091126&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国农业大学信息与电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>提出了一种考虑冷负荷冲击影响的电动汽车辅助孤岛复电方法。该方法中, 首先提出对任意给定的冷负荷变化模型和电动汽车放电衰减模型进行离散化, 进而在混合整数线性规划的框架下, 以缺失电量最小化为目标, 建立了考虑离散冷负荷模型和电动汽车放电模型的最优孤岛复电规划方法。所提方法在IEEE RBTS-BUS6系统上进行了测试, 分析了冷负荷冲击对孤岛供电的影响, 以及电动汽车放电对增强孤岛供电恢复的辅助作用。同时, 研究了电动汽车场总放电功率利用率和失电负荷能量恢复率之间的量化关系。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E7%94%B5%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式电源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%A8%E6%B1%BD%E8%BD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电动汽车;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%86%B7%E8%B4%9F%E8%8D%B7%E5%90%AF%E5%8A%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冷负荷启动;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AD%A4%E5%B2%9B%E5%A4%8D%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孤岛复电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B7%E5%90%88%E6%95%B4%E6%95%B0%E7%BA%BF%E6%80%A7%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">混合整数线性规划;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    姚梦 (1993—) , 女, 硕士研究生, 主要研究方向:电力系统可靠性与风险决策。E-mail:yaomeng@cau.edu.cn;
                                </span>
                                <span>
                                    *王越 (1982—) , 男, 通信作者, 博士, 副教授, 主要研究方向:电力系统可靠性与风险决策。E-mail:wyue@cau.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-10</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51507177);</span>
                    </p>
            </div>
                    <h1><b>Restoration Method of Electric Power Supply for Isolated Island with Auxiliary of Electric Vehicles Considering Impact of Cooling Load</b></h1>
                    <h2>
                    <span>YAO Meng</span>
                    <span>WANG Yue</span>
            </h2>
                    <h2>
                    <span>College of Information and Electrical Engineering, China Agricultural University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A method of restoring electric power supply for isolated island with the auxiliary of electric vehicles is proposed considering cooling load impact. Firstly a discretization methodology is used to deal with any given dynamic cooling load models and discharge attenuation models of electric vehicles. Then, under the framework of linear programming of mixed integers, a planning method of restoring electric power supply for optimal isolated island is proposed, which aims to maximize the recovered energy of interrupted end-users in terms of discretized cooling load models and discharge models of electric vehicles. The proposed method is tested on the IEEE RBTS-BUS6 system, and the analyses are made on the impacts of cooling load on energy restoration of isolated island, and the assistant effect of electric vehicles on restoring electric power supply for isolated island. Moreover, the especial quantitative relationship is studied between the utilization rate of total discharging power of an electric vehicle parking lot and the rate of restored energy with respect to the total lost energy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20vehicle&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric vehicle;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cooling%20load%20pick-up&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cooling load pick-up;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=isolated%20island%20restoration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">isolated island restoration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mixed%20integer%20linear%20programming&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mixed integer linear programming;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-10</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 51507177);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="38" name="38" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="39">随着智能电网的发展, 风、光、储等分布式电源 (distributed generator, DG) 及电动汽车 (electric vehicle, EV) 以其环境友好、能源多样以及运行方式灵活等优点相继并入电网, 提高了能源利用率, 缓解了电网峰时的缺电状况。DG接入配电网的方式有两种, 一种是集中接入低压侧母线, 可以看作系统电源的补充, 有助于降低网损和改善电压质量;另一种是分散接入配电网负荷侧, 此时, 配电网一旦发生故障, 可以迅速解列成若干含DG的无故障孤岛, 最大程度减小故障修复前的电网能量损失<citation id="140" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="40">因而, 配电网发生故障后, 考虑含DG的非故障区域以孤岛运行的方式为失电负荷进行短时供电, 对提高电网供电可靠性具有积极的作用。目前, 主动配电网的孤岛复电方法均在满足岛内功率平衡的基础上加入了负荷可控性约束, 联合开关的可操作性、电网辐射运行约束以及DG运行特性<citation id="144" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>等更符合电网实际特性的约束条件, 建立考虑负荷优先级, 以最大能量恢复为基本目标的孤岛恢复供电方法。此外, 计及DG出力不确定性和负荷的波动性<citation id="141" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, DG本身的功率特性<citation id="142" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>、DG的波动性和不同DG之间协调特性<citation id="143" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>等方面的孤岛复电策略相继提出, 以保证所恢复的孤岛负荷可以获得持续、稳定的电力供应。</p>
                </div>
                <div class="p1">
                    <p id="41">同时, 随着电动汽车并网规模的不断扩大, 利用其闲散能量有潜力成为一种容量可观的移动分布式存储电源<citation id="151" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>这一特点, 辅助电网运行和故障后的恢复也成为一个热点话题。从辅助电网运行方面来看, 电动汽车参与电网调峰调频<citation id="152" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>、作为运行备用<citation id="145" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>和应急电源<citation id="146" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>以及平衡DG出力的波动性<citation id="147" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>等方面的作用也得到了广泛关注。从辅助电网故障恢复方面来看, 文献<citation id="148" type="reference">[<a class="sup">6</a>]</citation>给出了一种DG、储能系统以及电动汽车联合供电的孤岛供电恢复策略。文献<citation id="149" type="reference">[<a class="sup">13</a>]</citation>着眼于新型能源、电动汽车和负荷三者间的联系, 证明电动汽车在电动汽车入网 (V2G) 模式下, 配以适当的故障管理方法, 可有效提升智能电网可靠性。文献<citation id="150" type="reference">[<a class="sup">14</a>]</citation>总结分析了现有的电动汽车支援故障模式, 证明电网发生故障后, 电动汽车在不同电动汽车接入家庭用电网 (V2H) 或V2G模式下不同程度地提升了电网的可靠性。</p>
                </div>
                <div class="p1">
                    <p id="42">然而, 现有文献在制定孤岛复电策略的过程中, 忽视了故障电网恢复初始时间段内, 设备同时重启带来的冷负荷冲击问题, 而这一问题严重情况下将会延缓故障恢复进程, 甚至导致故障恢复合闸的失败<citation id="153" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。鉴于此, 本文的主要提出一种利用电动汽车闲散能量抵抗冷负荷冲击, 辅助DG进行孤岛复电的方法。该方法基于电动汽车和冷负荷的离散化模型, 以最大恢复负荷用电量为目标, 在有功功率平衡的约束条件下, 将孤岛复电策略建模为混合整数线性规划问题, 并在IEEE RBTS-BUS6系统进行了测试验证。</p>
                </div>
                <h3 id="43" name="43" class="anchor-tag"><b>1</b> 冷负荷和电动汽车模型</h3>
                <h4 class="anchor-tag" id="44" name="44"><b>1.1</b> 冷负荷启动模型</h4>
                <div class="p1">
                    <p id="45">电力系统出现停电故障后, 电力设备在重启过程中会出现负荷增长的情况, 称之为冷负荷启动 (cold load pick-up, CLPU) 。冷负荷启动的主要特征在于, 故障恢复伊始, 尤其是长时间停电故障, 冷负荷远高于正常运行时的负荷, 甚至会超过正常运行时的尖峰负荷<citation id="157" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。冷负荷现象产生的原因如下:①由于变压器的磁化电流, 这个过程一般不会超过1 s;②异步电动机起始瞬间产生, 这个过程一般小于10 s;③由于启动过程中负荷多样性的丢失, 这种现象在过程控制设备或自动调温设备 (如空调、冰箱、热水器、热泵等) 渗透率高的电网终端尤其显著<citation id="154" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 过程一般长达几分钟甚至几个小时。详细的冷负荷特性和激发机理可参见相关文献<citation id="155" type="reference">[<a class="sup">17</a>]</citation>。前两类因素通常只影响到保护协调问题, 并且通过适当的保护协调设备即可得到解决<citation id="156" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。在本文的研究背景下, 主要考虑持续时间较长的第三种冷负荷冲击问题。</p>
                </div>
                <div class="p1">
                    <p id="46">图1展示了一种理想化的冷负荷启动事件特征模型<citation id="158" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="47">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907019_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 冷负荷启动模型示例" src="Detail/GetImg?filename=images/DLXT201907019_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 冷负荷启动模型示例</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907019_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 An exemplary model of cold load pick up</b></p>

                </div>
                <div class="p1">
                    <p id="48">图1中绿色实线表示正常运行工况下的稳态电流;红色虚线表示从恢复停电故障开始, 一直到冷负荷现象消弭后的电流变化趋势。其中, <i>I</i><sub>1</sub>为稳定后的电流;<i>I</i><sub>2</sub>为冷负荷启动最大电流;<i>t</i><sub>1</sub>表示停电发生时刻;<i>t</i><sub>2</sub>表示对停电负荷开始进行恢复的起始时刻;<i>t</i><sub>3</sub>表示冷负荷现象认为近似结束的时刻。一种冷负荷时变模型如式 (1) 所示。</p>
                </div>
                <div class="p1">
                    <p id="49"><mathml id="50"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>L</mtext><mtext>Ρ</mtext><mtext>U</mtext></mrow></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mi>t</mi></mrow><mi>τ</mi></mfrac></mrow></msup><mo stretchy="false">) </mo></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="51">式中:<i>I</i> (<i>t</i>) 为冷负荷启动过程中的电流;<i>I</i><sub>base</sub>为正常运行工况下稳态电流;<i>I</i><sub>CLPU</sub>和<i>τ</i>分别为冷负荷现象的初始增长系数和持续时间。由于停电持续时间、停电原因、负荷种类、天气、恢复方式以及发生故障的时间等因素均影响参数<i>I</i><sub>CLPU</sub>和<i>τ</i>的值<citation id="159" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 因此, 这两个参数在以往文献中并没有被量化定义<citation id="160" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 一般通过计算数据采集与监控 (SCADA) 系统中的历史数据或者通过多次仿真获得, 然后汇编成册以方便参阅决策。为方便研究, 本文假设每个存在冷负荷启动现象的节点为一个理想的冷负荷启动事件。</p>
                </div>
                <div class="p1">
                    <p id="52">因本文不涉及故障恢复的暂态过程, 为简化模型分析, 假设故障恢复过程中孤岛内的节点电压可维持额定值。基于该假设条件, 考虑到上述采用时变稳态电流模型解释的冷负荷启动现象, 本文采用时变有功功率描述的冷负荷模型如式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="53"><mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>L</mtext><mtext>Ρ</mtext><mtext>U</mtext></mrow></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mi>t</mi></mrow><mi>τ</mi></mfrac></mrow></msup><mo stretchy="false">) </mo></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="55">式中:<i>L</i> (<i>t</i>) 为故障恢复过程中负荷所需的有功负荷;<i>L</i><sub>CLPU</sub>为冷负荷现象的初始增长系数。下文假设每个节点处的冷负荷模型参数<i>L</i><sub>CLPU</sub>和<i>τ</i>值均为已知数据。</p>
                </div>
                <div class="p1">
                    <p id="56">为满足考虑冷负荷现象的最优供电孤岛寻优建模的需要并便于快速求解, 本文提出将系统实测的各个节点处的冷负荷模型, 以式 (2) 的冷负荷模型为例, 按时间维度进行离散化如图2所示。将原始冷负荷模型 (图中黑色实线) 以某一常数短时长<i>T</i>去划分负荷恢复时间总时长, 将其离散化。至于第<i>j</i>时段的负荷取值, 则以该时段内所出现的最大负荷值作为该时段的负荷特征量, 最终得到的离散化模型如图中红色虚线所示。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907019_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 离散化冷负荷模型示例" src="Detail/GetImg?filename=images/DLXT201907019_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 离散化冷负荷模型示例</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907019_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 An exemplary discrete model of cold load</b></p>

                </div>
                <div class="p1">
                    <p id="58">显然, 离散模型的精度随<i>T</i>取值的减小而提高, 可以根据实际系统冷负荷模型与正常稳态负荷的模型 (如蓝色虚线) 的特征差异作动态调整。需要说明的是, 上述时段负荷的特征量定义为最大取值是为了满足形成可恢复供电孤岛时, DG出力始终大于负荷需求的充裕性要求。详细原理参见本文第2.2节。此外, 为方便制定考虑冷负荷冲击的最优孤岛供电恢复方法, 对于系统中无冷负荷启动现象的节点, 可以将其实测的重启负荷曲线采用上述方法进行统一离散化处理。</p>
                </div>
                <h4 class="anchor-tag" id="59" name="59"><b>1.2</b> 电动汽车放电模型</h4>
                <div class="p1">
                    <p id="60">随着V2G模式的发展, 大规模的电动汽车可视为一种移动的分布式储能电源, 电网故障发生后, 其作为一种可中断负荷, 可暂停充电改为向电网放电。因为电网发生故障的概率很低, V2G模式下电动汽车的辅助供电不会对电池的磨损产生较大影响, 同时有助于提升系统的可靠性。与其他电源不同, 电动汽车主要用于交通领域, 因此必须在满足其日常驾驶需求的前提下, 利用其集散闲置能量为故障后的孤岛提供短时供电需求。</p>
                </div>
                <div class="p1">
                    <p id="61">因为本文研究的重点在于提出一种用电动汽车的闲散能量应对电网长时间停电后再启动过程中的冷负荷冲击, 辅助DG以孤岛运行的方式为非故障区域供电的策略。如果将所有参与放电电动汽车的集合定义为电动汽车场, 那么就需要得到电动汽车场的可用能量和放电功率。电动汽车场的可用能量和放电功率模型与用户使用行为密切相关, 在某些场景下, 比如电网在遭受恶劣天气条件发生停电故障时, 停电时间一般较长, 可达数小时, 此时电动汽车的户外行驶行为很可能因受恶劣天气条件制约而减少。因此, 对于某一特定电动汽车场来说, 本文假设参与放电的电动汽车在紧急供电恢复的数小时内可维持不变。</p>
                </div>
                <div class="p1">
                    <p id="62">另外, 对于一个电动汽车场来说, 其可用放电能量和放电功率是由车场内每辆电动汽车的放电能量和放电功率叠加组成的。如果电动汽车生产商可以提供电动汽车电池的各种参数, 同时车场内的V2G设备可以对车场内参与放电车辆的相关信息进行采集, 那么通过对每辆车可参与放电能量和放电功率的相加计算, 即可得到整个电动汽车场的放电能量以及随时间变化的放电功率。已知在预留日常行驶需求电量, 满足电池保护电量的前提下, 两辆电动汽车的放电功率特性曲线如图3中绿色和粉色点划线所示, 将两辆电动汽车的放电功率模型叠加, 即可得到总放电功率模型, 如图3中红色实线所示。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907019_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 电动汽车场放电功率衰减模型" src="Detail/GetImg?filename=images/DLXT201907019_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 电动汽车场放电功率衰减模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907019_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Attenuating models of discharging power for electric vehicles</b></p>

                </div>
                <div class="p1">
                    <p id="64">一旦得到电动汽车场的放电功率曲线, 与负荷衰减离散化模型类似, 为不失一般性, 本文提出将电动汽车模型与冷负荷衰减模型进行等时长离散化处理, 并且取每区间最小值作为本区间放电功率值。图3中以蓝色虚线表示经过离散化处理的电动汽车场放电功率曲线, 即该电动汽车场的放电功率响应模型曲线。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>2 含电动汽车的孤岛形成最优模型</b></h3>
                <h4 class="anchor-tag" id="66" name="66"><b>2.1</b> 故障恢复优化模型</h4>
                <div class="p1">
                    <p id="67">为实现考虑冷负荷冲击影响的电动汽车辅助供电恢复, 本文建立了以最大恢复负荷用电量 (缺失电量最小) 为目标的优化模型。式 (3) 为优化模型的目标函数:</p>
                </div>
                <div class="p1">
                    <p id="68"><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>F</mi><mo>=</mo><mi>Τ</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>w</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi mathvariant="bold-italic">S</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>N</i>为原始系统网络拓扑上处于同一孤岛的待恢复供电的负荷点个数;<i>m</i>为等长度离散供电恢复持续时间区间的个数;<i>T</i>为每个离散小区间 (以下简称时间区间) 的持续时间;<i>w</i><sub><i>i</i></sub>为负荷的权重;<b><i>S</i></b>为恢复功率矩阵, 其元素<b><i>S</i></b> (<i>i</i>, <i>j</i>) 为第<i>i</i>个负荷点在第<i>j</i>个时间区间的恢复功率。</p>
                </div>
                <div class="p1">
                    <p id="71">为模型简化, 本文仅考虑有功功率平衡约束, 同时, 为计入孤岛形成过程中有关频率、电压和网络损耗等问题对可恢复负荷量的影响, 引入可整定的系数<i>λ</i>作为功率预留裕度。综上, 有功功率平衡约束如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="72"><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>V</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>V</mi></mrow></munder><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>λ</mi></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>P</i><sub><i>k</i>, <i>t</i></sub>为孤岛<i>V</i>拓扑内电源<i>k</i>在<i>t</i>时刻的发电功率;<i>S</i><sub><i>i</i>, <i>t</i></sub>为负荷点<i>i</i>在任意<i>t</i>时刻的所需功率。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>2.2</b> 模型线性化</h4>
                <div class="p1">
                    <p id="76">考虑到冷负荷模型式 (2) 和电动汽车模型为非线性时变模型, 为避免非线性优化求解上的困难, 可以通过本文提出的离散化电动汽车放电模型和冷负荷衰减模型, 将原始孤岛供电恢复非线性规划问题转化为混合整数规划进行求解, 如式 (3) 和式 (4) 所示, 对式 (4) 的具体处理过程如式 (5) 至式 (14) 所示。</p>
                </div>
                <div class="p1">
                    <p id="77">除考虑有功功率平衡约束外, 对停电负荷的恢复需要考虑转供开关开、合的次数限制。具体地说, 对于某一个待恢复的负荷点, 一旦恢复供电, 要求满足至少连续供电<i>D</i>小时。在此约束条件下, 对式 (4) 的线性化处理阐述如下 (为简化叙述, 省略<i>λ</i>) :</p>
                </div>
                <div class="p1">
                    <p id="78"><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi mathvariant="bold-italic">S</mi></mstyle><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>E</mi><mo stretchy="false"> (</mo><mi>j</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>j</mi><mo>∈</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>m</mi></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>E</i> (<i>j</i>) 为第<i>j</i>个时间区间可用发电总有功功率。</p>
                </div>
                <div class="p1">
                    <p id="81">此处需要说明的是, 前文曾提到, 负荷需求和电动汽车放电的时间区间功率特征值分别取为对应时间区间的最大功率和最小功率, 由式 (5) 可见, 其原因在于, 此种处理方式可以保守地满足任意离散时间区间内, 负荷总需求功率不大于总发电功率的要求。</p>
                </div>
                <div class="p1">
                    <p id="82">在功率平衡的约束下, 矩阵<b><i>S</i></b>需要在负荷开始恢复时间、恢复终止时间等相关变量的约束下, 遵从一定的约束规则进行变化。</p>
                </div>
                <div class="p1">
                    <p id="83">以给定的某个总恢复时间<i>ζ</i>=<i>mT</i>为例, 与第<i>i</i>个负荷点相关的变量首先需要满足:</p>
                </div>
                <div class="p1">
                    <p id="84"><i>R</i><sub><i>i</i></sub>≤<i>p</i><sub><i>i</i></sub>≤<i>q</i><sub><i>i</i></sub>≤<i>m</i>      (6) </p>
                </div>
                <div class="p1">
                    <p id="85"><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>q</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mn>1</mn><mo>+</mo><mi>Φ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>≥</mo><mfrac><mi>D</mi><mi>Τ</mi></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="87">0≤<i>q</i><sub><i>i</i></sub>≤<i>mR</i><sub><i>i</i></sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>p</i><sub><i>i</i></sub>和<i>q</i><sub><i>i</i></sub>均为整数变量, <i>p</i><sub><i>i</i></sub>代表负荷点<i>i</i>开关闭合所处时段的初始时刻, <i>q</i><sub><i>i</i></sub>代表负荷点<i>i</i>开关断开所处时段的末尾时刻 (譬如, <i>p</i><sub><i>i</i></sub>=<i>q</i><sub><i>i</i></sub>=1, 说明负荷点<i>i</i>只在第一阶段得到恢复) ;<i>Φ</i><sub>1</sub>为一个大于<i>m</i>的常数, 如10<sup>8</sup>;<i>R</i><sub><i>i</i></sub>为0-1变量, 表示在整个故障恢复过程中是否决定恢复停电负荷点<i>i</i>。</p>
                </div>
                <div class="p1">
                    <p id="89">式 (6) 至式 (8) 决定了<i>p</i><sub><i>i</i></sub>, <i>q</i><sub><i>i</i></sub>和<i>R</i><sub><i>i</i></sub>之间的约束规则。譬如, <i>R</i><sub><i>i</i></sub>取1时, 表示恢复负荷<i>i</i>, 此时<i>p</i><sub><i>i</i></sub>和<i>q</i><sub><i>i</i></sub>应满足式 (6) 至式 (8) , 即保证负荷点开关动作, 且供电时间至少为<i>D</i>/<i>T</i>个阶段;当<i>R</i><sub><i>i</i></sub>为0时, 表示负荷无法恢复, 即开关始终不动作, 相应地, 通过式 (6) 和式 (8) 共同限定<i>p</i><sub><i>i</i></sub>和<i>q</i><sub><i>i</i></sub>均为0。</p>
                </div>
                <div class="p1">
                    <p id="90">接下来, 为建立<i>p</i><sub><i>i</i></sub>和<i>q</i><sub><i>i</i></sub>的取值约束, 分别引入<i>N</i>×<i>m</i>阶矩阵<b><i>M</i></b>和<b><i>Q</i></b>, 矩阵中的每一个元素均为0-1变量。</p>
                </div>
                <div class="p1">
                    <p id="91">式 (9) 和式 (10) 决定了<b><i>M</i></b>和<i>p</i><sub><i>i</i></sub>的约束关系。譬如, <i>p</i><sub><i>i</i></sub>=1时, 则由式 (9) 和式 (10) 的限制可知, <b><i>M</i></b> (<i>i</i>, <i>j</i>=1) =1, <b><i>M</i></b> (<i>i</i>, <i>j</i>≠1) =0。</p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi mathvariant="bold-italic">Μ</mi></mstyle><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>=</mo><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>i</mi><mo>∈</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="94">-<i>Φ</i><sub>1</sub> (1-<b><i>M</i></b> (<i>i</i>, <i>j</i>) ) +<i>j</i>≤<i>p</i><sub><i>i</i></sub>≤<i>j</i>+<i>Φ</i><sub>1</sub> (1-<b><i>M</i></b> (<i>i</i>, <i>j</i>) ) ∀<i>i</i>∈1, 2, …, <i>N</i>;∀<i>j</i>∈1, 2, …, <i>m</i>      (10) </p>
                </div>
                <div class="p1">
                    <p id="96">与<b><i>M</i></b>和<i>p</i><sub><i>i</i></sub>的约束关系类似, 式 (11) 和式 (12) 决定了<b><i>Q</i></b>和<i>q</i><sub><i>i</i></sub>之间的约束关系。</p>
                </div>
                <div class="p1">
                    <p id="97"><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi mathvariant="bold-italic">Q</mi></mstyle><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>=</mo><mi>m</mi><mo>-</mo><mi>q</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>i</mi><mo>∈</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>m</mi></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="99"><i>q</i><sub><i>i</i></sub>≤<i>j</i>-1+<i>Φ</i><sub>1</sub> (1-<b><i>Q</i></b> (<i>i</i>, <i>j</i>) ) ∀<i>i</i>∈1, 2, …, <i>N</i>;∀<i>j</i>∈1, 2, …, <i>m</i>      (12) </p>
                </div>
                <div class="p1">
                    <p id="101">接下来, 为保证<i>p</i><sub><i>i</i></sub>, <i>q</i><sub><i>i</i></sub>和<b><i>S</i></b> (<i>i</i>, <i>j</i>) 的取值匹配, 需要限定<b><i>M</i></b>, <b><i>Q</i></b>和<b><i>S</i></b>之间的约束关系, 如式 (13) 和式 (14) 所示。需要说明的是, 为简化表达式, 将<b><i>M</i></b> (<i>i</i>, <i>j</i>) 和<b><i>L</i></b> (<i>i</i>, <i>j</i>) 简写为<i>M</i><sub><i>j</i></sub>和<i>L</i><sub><i>j</i></sub>, 其中, <b><i>L</i></b>为各个负荷点经冷负荷离散模型处理后, 各个阶段负荷的特征取值组成的矩阵, 为给定量。如<b><i>L</i></b> (<i>i</i>, <i>j</i>) 表示负荷点<i>i</i>在恢复供电后第<i>j</i>阶段的所需功率。</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo>-</mo><mi>Φ</mi><msub><mrow></mrow><mn>2</mn></msub><mi mathvariant="bold-italic">Q</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo>≤</mo><mi mathvariant="bold-italic">S</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mn>1</mn><mo stretchy="false">) </mo><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Φ</mi><msub><mrow></mrow><mn>2</mn></msub><mi mathvariant="bold-italic">Q</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mo>-</mo><mi>Φ</mi><msub><mrow></mrow><mn>2</mn></msub><mi mathvariant="bold-italic">Q</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo>≤</mo><mi mathvariant="bold-italic">S</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mn>2</mn><mo stretchy="false">) </mo><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Φ</mi><msub><mrow></mrow><mn>2</mn></msub><mi mathvariant="bold-italic">Q</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo>⋮</mo></mtd></mtr><mtr><mtd><mo>-</mo><mi>Φ</mi><msub><mrow></mrow><mn>2</mn></msub><mi mathvariant="bold-italic">Q</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>L</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mi>m</mi></msub><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi mathvariant="bold-italic">S</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>m</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>Φ</mi><msub><mrow></mrow><mn>2</mn></msub><mi mathvariant="bold-italic">Q</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>L</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mi>m</mi></msub><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">-<i>Φ</i><sub>2</sub> (1-<b><i>Q</i></b> (<i>i</i>, <i>j</i>) ) ≤<b><i>S</i></b> (<i>i</i>, <i>j</i>) ≤<i>Φ</i><sub>2</sub> (1-<b><i>Q</i></b> (<i>i</i>, <i>j</i>) )      (14) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>Φ</i><sub>2</sub>为一个大于任意负荷点冷负荷初始功率的正数。</p>
                </div>
                <div class="p1">
                    <p id="105">对于任意负荷点来说, 式 (13) 和式 (14) 共同约束<b><i>S</i></b> (<i>i</i>, <i>j</i>) 的值, 当<b><i>Q</i></b> (<i>i</i>, <i>j</i>) 为0时, <b><i>S</i></b> (<i>i</i>, <i>j</i>) 的取值由式 (13) 确定, 譬如, 当考虑在第<i>j</i>阶段考试对负荷点<i>i</i>进行合闸恢复时, 在式 (9) 的配合下, 可以保证<b><i>S</i></b> (<i>i</i>, <i>j</i>) =<i>L</i><sub>1</sub>;而当<b><i>Q</i></b> (<i>i</i>, <i>j</i>) 为1时, <b><i>S</i></b> (<i>i</i>, <i>j</i>) 由式 (14) 限定为零, 式 (13) 和式 (14) 确保了负荷点在<i>p</i><sub><i>i</i></sub>时段初始开始供电恢复, 在<i>q</i><sub><i>i</i></sub>时段末尾停止供电恢复。</p>
                </div>
                <div class="p1">
                    <p id="106">本文提出的混合整数模型的求解和算例分析仿真均在MATLAB R2014a的软件环境下, 通过YALMIP安装包调用Gurobi求解器进行求解。</p>
                </div>
                <h3 id="107" name="107" class="anchor-tag"><b>3</b> 电动汽车辅助作用的评价指标</h3>
                <h4 class="anchor-tag" id="108" name="108"><b>3.1</b> 能量恢复率</h4>
                <div class="p1">
                    <p id="109">为分析各种供电方式下的孤岛负荷能量恢复情况, 本文引入评价指标能量恢复率<i>R</i><sub>v</sub>, 其本质上是一个以负荷总需求为参考的[0, 1]区间规范化系数。</p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi mathvariant="bold-italic">S</mi></mstyle></mrow></mstyle><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi mathvariant="bold-italic">L</mi></mstyle></mrow></mstyle><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="112">计及冷负荷情况下, 非故障失电区域内负荷在恢复初始时段所需的总能量用<i>E</i><sub>a</sub>表示, 实际恢复能量用<i>E</i><sub>r</sub>表示。<i>R</i><sub>v</sub>的值越大, 说明孤岛内能量恢复越多, 电动汽车的辅助作用越明显。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>3.2</b> 电动汽车利用率</h4>
                <div class="p1">
                    <p id="114">从工程实践角度, 探索挖掘电动汽车辅助电网恢复供电的能力是否具有应用价值, 首先取决于电动汽车在特定环境下辅助抑制冷负荷冲击影响时是否具有较高成效, 譬如单位电动汽车能量产生的“效能”, 从而更有效地结合具体系统指导制定经济合理的电动汽车调配和鼓励策略。为此, 在本文的背景下, 可定义电动汽车利用率为:</p>
                </div>
                <div class="p1">
                    <p id="115"><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>E</i><sub>ev</sub>为电动汽车场的可用能量。并规定考虑冷负荷情况下, 无电动汽车支援下的孤岛内负荷供电时的实际负荷能量恢复值用<i>E</i><sub>n</sub>表示;附加考虑电动汽车同时作为电源时孤岛内负荷供电时的实际负荷能量恢复值用<i>E</i><sub>r</sub>表示。类似<i>R</i><sub>v</sub>和<i>R</i><sub>ev</sub>本质上是一个以电动汽车车场总能量为参考的规范化系数。</p>
                </div>
                <h3 id="118" name="118" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="119">以下算例分析基于IEEE RBTS-BUS6系统, 局部网络拓扑如图4所示。</p>
                </div>
                <div class="area_img" id="120">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907019_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 基于IEEE RBTS-BUS6的测试系统" src="Detail/GetImg?filename=images/DLXT201907019_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 基于IEEE RBTS-BUS6的测试系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907019_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Test system based on IEEE RBTS-BUS6</b></p>

                </div>
                <div class="p1">
                    <p id="121">假设该系统遭遇故障后, 红色框外的失电负荷通过转供或其他方式已恢复供电, 虚线框内的区域为待恢复的非故障失电区域。在网络中部设置一个最大容量为2 000 kW的DG。此外, 假设如下测试场景和参数。</p>
                </div>
                <div class="p1">
                    <p id="122">1) 配电网A处发生永久故障后将DG接入非故障失电区域<i>Z</i>。DG的控制模式为在最大输出功率的限制下, 尽可能满足负荷需求的变化。负荷数据见附录A。</p>
                </div>
                <div class="p1">
                    <p id="123">2) 网络中部配置一个电动汽车场, 可向电网充放电;在此基础上, 通过改变电动汽车场内电动汽车的数量, 考察数量不同的电动汽车场辅助供电恢复能力的变化。</p>
                </div>
                <div class="p1">
                    <p id="124">3) 为研究强调冷负荷启动问题对孤岛内供电的影响, 假设非故障失电区域<i>Z</i>内所有失电负荷节点均存在冷负荷启动问题。</p>
                </div>
                <div class="p1">
                    <p id="125">4) 电动汽车车场模型参数为:对单辆电动汽车来说, 其日行里程从参数为 (3.092 5, 0.155 7) 的对数正态分布中抽取<citation id="161" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 每英里耗油量为0.2 kW·h, 并以5 kW的恒功率放电, 剩余保护电量为总容量的20%, 放电效率为0.9。电动汽车场内电动汽车电池容量分为16, 24, 30, 50 kW·h四类, 数量比例设定为4∶3∶2∶1。</p>
                </div>
                <div class="p1">
                    <p id="126">5) 系统基础仿真参数为:冷负荷衰减模型和电动汽车放电模型离散时间区间为<i>T</i>=1/3 h;负荷点恢复供电时长要求为<i>D</i>=2 h;功率预留裕度系数<i>λ</i>=0;所有节点负荷权重值<i>w</i>=1;整个负荷恢复时间总时长设为<i>ζ</i>=5 h。</p>
                </div>
                <div class="p1">
                    <p id="127">在上述参数配置下, 经计算, 不计冷负荷影响时, DG可满足图4中区域<i>Z</i>内的负荷需求。而计及冷负荷情况下, 该区域内负荷在恢复初始时段所需总能量<i>E</i><sub>a</sub>为13 978 kW·h。为对比分析, 设置如下4个仿真场景。</p>
                </div>
                <div class="p1">
                    <p id="128">场景1:配电网故障后, 考虑区域<i>Z</i>内所有负荷的冷负荷冲击影响, 并且仅考虑利用DG对该区域进行供电恢复。</p>
                </div>
                <div class="p1">
                    <p id="129">场景2:配电网故障后, 考虑区域<i>Z</i>内所有负荷的冷负荷冲击影响, 将DG和一个含有300辆电动汽车的电动汽车场同时并入该区域进行供电恢复, 分析电动汽车的辅助作用。</p>
                </div>
                <div class="p1">
                    <p id="130">场景3:配电网故障后, 考虑区域<i>Z</i>内所有负荷的冷负荷冲击影响, 将DG和电动汽车场同时并入该区域进行供电恢复, 同时, 改变负荷的权重值:假设一类负荷权重设为<i>w</i><sub>Ⅰ</sub>=5;二类负荷<i>w</i><sub>Ⅱ</sub>=3;三类负荷<i>w</i><sub>Ⅲ</sub>=2;其中电动汽车容量分别取150辆和300辆。对比分析不同权重情况下, 负荷等级对供电恢复结果的影响。</p>
                </div>
                <div class="p1">
                    <p id="131">场景4:在场景2的基础上, 改变电动汽车车场内电动汽车的数量, 分析电动汽车场能量利用率以及对孤岛能量恢复率的影响。</p>
                </div>
                <div class="p1">
                    <p id="132">通过对比场景1和2的优化分析结果可知, 冷负荷冲击影响下, 当仅考虑将DG作为供电恢复电源时, 区域<i>Z</i>内负荷点除LP4, LP6, LP23外均不能从第一阶段开始恢复, 不同程度地延长了供电恢复的等待时间, 且仅有LP6和LP23在恢复时段完全恢复供电, 甚至LP5完全没有恢复供电。而同时考虑DG和电动汽车场作为供电恢复电源时, LP4, LP5, LP7, LP19和LP21均能从第一阶段开始恢复并直到恢复过程结束, 虽然因电动汽车场的可用容量总量限制, LP6, LP20, LP22和LP23仅能在设定的负荷恢复总时长的某一时间段恢复供电, 但总体上提高了负荷恢复时长。计算可得, 区域<i>Z</i>内总体上场景2 比场景1多恢复的能量率为 (12 952 kW·h-9 134 kW·h) /13 978 kW·h=27.31%。场景1和场景2情况下采用本文所提的模型和优化算法得到的区域<i>Z</i>内各负荷点具体恢复情况详见附录A表A2 (场景1结果) 和表A3 (场景2结果) 。</p>
                </div>
                <div class="p1">
                    <p id="133">场景3的对比实验仿真分析了电动汽车场容量为150辆和300辆的情况下, 差异负荷权重和等负荷权重时的供电恢复优化决策差异。实验结果表示, 电动汽车数量为150辆且等权重时, 一类负荷LP4和LP5、二类负荷LP6和LP20均没有完全恢复且恢复时间短, 而三类负荷恢复时间较长;考虑差异权重的情况下, 一类负荷LP5及二类负荷LP6和LP20的恢复时间贯穿整个恢复阶段。同时, 当电动汽车场容量上升至300辆时, 虽然优先恢复了重要负荷, 但比较电动汽车数量为150辆时, 等权重和差异权重两种情况的差异性显著降低。这是因为随着电动汽车参与放电车辆的增加, 区域<i>Z</i>内负荷能够得到恢复的时间越来越多, 所以权重对恢复供电结果的影响越来越小。因此, 在实际应用中, 可根据已知的冷负荷模型和电动汽车场放电模型来决定是否考虑负荷权重。其详细的负荷供电恢复情况见附录A图A1。</p>
                </div>
                <div class="p1">
                    <p id="134">场景4 的优化结果如图5所示。图中, 实心点标注真实优化结果, 连接线仅用于表征相邻实际优化结果的趋势走向。</p>
                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907019_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 电动汽车场利用率和能量恢复率与电动汽车场电动汽车数量关系对比图" src="Detail/GetImg?filename=images/DLXT201907019_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 电动汽车场利用率和能量恢复率与电动汽车场电动汽车数量关系对比图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907019_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Comparison between different relationship of EV use rate and energy-recovery rate with number of EVs in parking lot</b></p>

                </div>
                <div class="p1">
                    <p id="136">由图5可见, 随电动汽车数量的增长, 能量恢复率持续增长, 电动汽车场利用率呈现先扬后抑的趋势, 其间在一定范围内波动。造成这种现象的原因是电动汽车场内电动汽车数量很少时, 放电功率微弱, 所以电动汽车利用率低且波动大。随着电动汽车可用集散闲置能量的增加, 利用率逐渐升高, 但由于冷负荷模型本身所具有的衰减特性, 恢复供电后期已不需要过多的电动汽车能量应对冷负荷的增长, 所以电动汽车利用率逐渐降低。从图中还可以观察到, 当电动汽车数量约在70～100辆之间时, 电动汽车利用率水平较高, 当电动汽车数量增加至350辆, 能量恢复率接近于1且不再随电动汽车数量增加而快速提高时, 随着电动汽车场内电动汽车数量的增加, 电动汽车场利用率开始出现急剧下降。因此, 对于本测试系统, 仅从能量恢复效率和电动汽车场利用率的角度考虑, 调集闲散能量的电动汽车数量大致在70～350辆之间选择。</p>
                </div>
                <h3 id="137" name="137" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="138">本文提出了一种考虑冷负荷冲击影响的电动汽车辅助供电恢复孤岛优化方法。通过算例分析表明, 冷负荷启动现象主要表现在故障恢复的初始阶段, 借助电动汽车的放电能力可辅助增强冷负荷冲击下含DG的非故障失电区域供电恢复能力。此外, 本文探讨了不同电动汽车数量的电动汽车场总放电能量利用率和负荷恢复率之间的关系, 为未来考虑V2G模式的电动汽车场规划问题提供了一定的参考价值。本文的后继工作中, 将进一步完善对于V2G模式下电动汽车放电暂态、微网潮流以及电动汽车并离网随机性等因素的考虑, 以期更加全面深入地探讨V2G模式对于孤岛复电的意义。</p>
                </div>
                <div class="p1">
                    <p id="139">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="162" name="162" class="anchor-tag">附录A</h3>
                <div class="area_img" id="163">
                                            <p class="img_tit">
                                                表A1负荷数据
                                                    <br />
                                                Fig.A1 The load data
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907019_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907019_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907019_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1负荷数据" src="Detail/GetImg?filename=images/DLXT201907019_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="164">
                                            <p class="img_tit">
                                                表A2考虑冷负荷冲击影响时仅DG作为电源对区域Z内负荷供电恢复优化结果
                                                    <br />
                                                Table A2 The optimal results of load demand recovery for the Z area by only exploiting DGunder the consideration of the CLPU
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907019_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907019_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907019_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2考虑冷负荷冲击影响时仅DG作为电源对区域Z内负荷供电恢复优化结果" src="Detail/GetImg?filename=images/DLXT201907019_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="165">
                                            <p class="img_tit">
                                                表A3考虑冷负荷冲击影响时DG和电动汽车场同时作为电源对区域Z内负荷供电恢复优化结果
                                                    <br />
                                                Table A3 The optimal results of load demand recovery for the Z area by exploiting both DGand EV under the consideration of the CLPU
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907019_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907019_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907019_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3考虑冷负荷冲击影响时DG和电动汽车场同时作为电源对区域Z内负荷供电恢复优化结果" src="Detail/GetImg?filename=images/DLXT201907019_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907019_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 不同权重和电动汽车数量条件下负荷供电恢复差异对比" src="Detail/GetImg?filename=images/DLXT201907019_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 不同权重和电动汽车数量条件下负荷供电恢复差异对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907019_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The comparison results of determined load recovery given different settings of load priority and amounts of constituent EVs</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017060364.nh&amp;v=MTEzMjNVUjdxZlp1WnJGeURrVXJ2QVZGMjZHYk8rSHRMS3E1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李缙.含分布式电源的配电网可靠性评估方法研究[D].北京:北京交通大学, 2017.LI Jin. Research on reliability evaluation method of distribution network with distributed generators[D]. Beijing: Beijing Jiaotong University, 2017.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514014&amp;v=MDU1MzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVcnZBSVNIVGVyRzRIOVROcTQ5RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 胡哲晟, 郭瑞鹏, 蓝海波, 等.基于有向图的含分布式电源配电网孤岛划分模型[J].电力系统自动化, 2015, 39 (14) :97-104.HU Zhesheng, GUO Ruipeng, LAN Haibo, et al. Islanding model of distribution systems with distributed generators based on directed graph[J]. Automation of Electric Power Sytems, 2015, 39 (14) : 97-104.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system restoration:a literature review from 2006to 2016">

                                <b>[3]</b> LIU Y T, FAN R, TERZIJA V. Power system restoration: a literature review from 2006 to 2016[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) : 332-341.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514015&amp;v=MjE1Mzh2QUlTSFRlckc0SDlUTnE0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 李飞, 徐弢, 林济铿, 等.计及分布式电源出力和负荷不确定性的配电网孤岛划分[J].电力系统自动化, 2015, 39 (17) :105-114.LI Fei, XU Tao, LIN Jikeng, et al. Island partition of distribution system with distributed generation and the uncertainly of the load[J]. Automation of Electric Power Systems, 2015, 39 (17) : 105-114.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201615016&amp;v=MTYxMTh0R0ZyQ1VSN3FmWnVackZ5RGtVcnZBSVNyQmZiRzRIOWZOcW85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 汪隆君, 郭俊宏, 王钢, 等.主动配电网孤岛划分的混合整数规划模型[J].电工技术学报, 2016, 31 (15) :136-146.WANG Longjun, GUO Junhong, WANG Gang, et al. A mix integer programming model for islanding partition of active distribution network[J]. Transactions of China Electrotechnical Society, 2016, 31 (15) : 136-146.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516008&amp;v=MDIwODJDVVI3cWZadVpyRnlEa1VydkFJU0hUZXJHNEg5VE5xWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 刘伟佳, 孙磊, 林振智, 等.含间歇电源、储能和电动汽车的配电孤岛短时恢复供电策略[J].电力系统自动化, 2015, 39 (16) :49-58.LIU Weijia, SUN Lei, LIN Zhenzhi, et al. The power supply strategy of distribution island including intermittent power supply, energy storage, electric vehicles[J]. Automation of Electric Power Systems, 2015, 39 (16) : 49-58.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Complementarity of electric vehicles and pumped-hydro as energy storage in small isolated energy systems:case of La Palma,Canary Islands">

                                <b>[7]</b> RAMIREZ-DIAZ A, RAMOS-REAL F J, MARRERO G A. Complementarity of electric vehicles and pumped-hydro as energy storage in small isolated energy systems: case of La Palma, Canary Islands[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) : 604-614.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803014&amp;v=MjI5Mjk5bk1ySTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VydkFLRDNJYTdHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> ERDOGAN N, ERDEN F, KISACIKOGLU M. A fast and efficient coordinated vehicle-to-grid discharging control scheme for peak shaving in power distribution system[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :555-566.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809023&amp;v=MTY1NDFyQ1VSN3FmWnVackZ5RGtVcnZBSVNIVGVyRzRIOW5NcG85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 刘其辉, 逯胜建.参与微电网调频的电动汽车虚拟同步机充放电控制策略[J].电力系统自动, 2018, 42 (9) :171-179.DOI:10.7500/AEPS20170508009.LIU Qihui, LU Shengjian. Charging and discharging control strategy based on virtual synchronous machine for electric vehicles participating in frequency regulation of microgrid[J]. Automation of Electric Power Systems, 2018, 42 (9) : 171-179. DOI: 10.7500/AEPS20170508009.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813014&amp;v=MDQ4MzMzenFxQnRHRnJDVVI3cWZadVpyRnlEa1VydkFJU0hUZXJHNEg5bk5ySTlFWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 吴巨爱, 薛禹胜, 谢东亮, 等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化, 2018, 42 (13) :101-107.DOI:10.7500/AEPS 20180130012.WU Juai, XUE Yusheng, XIE Dongliang, et al. Evaluation and simulation analysis of reserve capability for electric vehicles[J]. Automation of Electric Power Systems, 2018, 42 (13) : 101-107. DOI: 10.7500/AEPS20180130012.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605013&amp;v=MzExMTVxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVcnZBSVNIVGVyRzRIOWZNcW85RVo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 赵明宇, 徐石明, 高辉, 等.基于模糊<i>K</i>-means算法的电动汽车应急供电策略[J].电力系统自动化, 2016, 40 (5) :91-95.ZHAO Mingyu, XU Shiming, GAO Hui, et al. Strategy of electric vehicle emergency power supply based on fuzzy <i>K</i>-means algorithm[J]. Automation of Electric Power Systems, 2016, 40 (5) : 91-95.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708033&amp;v=MDQ2MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVXJ2QUlUckJmYkc0SDliTXA0OUdaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 梁子鹏, 陈皓勇, 王勇超, 等.含电动汽车的微网鲁棒经济调度[J].电网技术, 2017, 41 (8) :2647-2656.LIANG Zipeng, CHEN Haoyong, WANG Yongchao, et al. Robust economic dispatch of microgrids containing electric vehicles[J]. Power System Technology, 2017, 41 (8) : 2647-2656.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability studies of modern distribution systems integrated with renewable generation and parking lots">

                                <b>[13]</b> FARZIN H, FOTUHI-FIRUZABAD M, MOEINI-AGHTAIE M. Reliability studies of modern distribution systems integrated with renewable generation and parking lots[J]. IEEE Transactions on Sustainable Energy, 2017, 8 (1) : 431-440.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability evaluation of distribution systems including vehicle-to-home and vehicle-to-grid">

                                <b>[14]</b> XU N Z, CHUNG C Y. Reliability evaluation of distribution systems including vehicle-to-home and vehicle-to-grid[J]. IEEE Transactions on Power Systems, 2016, 31 (1) : 759-768.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evaluating the magnitude and duration of cold load pick-up on residential distribution feeders using multi-state load models">

                                <b>[15]</b> SCHNEIDER K P, SORTOMME E, VENKATA S S, et al. Evaluating the magnitude and duration of cold load pick-up on residential distribution feeders using multi-state load models[J]. IEEE Transactions on Power Systems, 2016, 31 (5) : 3765-3774.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast Assessment of Frequency Response of Cold Load Pickup in Power System Restoration">

                                <b>[16]</b> MEDINA D R, RAPPOLD E, SANCHEZ O, et al. Fast assessment of frequency response of cold load pickup in power system restoration[J]. IEEE Transactions on Power Systems, 2016, 31 (4) : 3249-3256.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cold load pickup issues">

                                <b>[17]</b> FRIEND F. Cold load pickup issues[C]// 62nd Annual Conference for Protective Relay Engineers, March 30-April 2, 2009, Austin, USA: 176-187.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201511016&amp;v=Mjk2NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VydkFJU3JCZmJHNEg5VE5ybzlFWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 白浩, 苗世洪, 钱甜甜, 等.联合发电系统用于含电动汽车的配网可靠性评估研究[J].电工技术学报, 2015, 30 (11) :127-137.BAI Hao, MIAO Shihong, QIAN Tiantian, et al. Reliability assessment based on combined power generation system for distribution system with electric vehicle[J]. Transactions of China Electrotechnical Society, 2015, 30 (11) : 127-137.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907019" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907019&amp;v=MTI2MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVcnZBSVNIVGVyRzRIOWpNcUk5RWJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

