

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137613108877500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907021%26RESULT%3d1%26SIGN%3dQ0ew6RtV31wIUvxHVooYt34qmI8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907021&amp;v=MDY4MTR6cXFCdEdGckNVUjdxZlp1WnJGeURrVTdyTklTSFRlckc0SDlqTXFJOUhaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#26" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#33" data-title="&lt;b&gt;1&lt;/b&gt; 人机交互体系架构 "><b>1</b> 人机交互体系架构</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#34" data-title="&lt;b&gt;1.1&lt;/b&gt; 传统调控系统人机体系架构"><b>1.1</b> 传统调控系统人机体系架构</a></li>
                                                <li><a href="#40" data-title="&lt;b&gt;1.2&lt;/b&gt; 轻量化人机体系架构"><b>1.2</b> 轻量化人机体系架构</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;2 关键技术&lt;/b&gt; "><b>2 关键技术</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于&lt;b&gt;MVVM&lt;/b&gt;模式的前端实现"><b>2.1</b> 基于<b>MVVM</b>模式的前端实现</a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;2.2&lt;/b&gt; 人机服务"><b>2.2</b> 人机服务</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;2.3&lt;/b&gt; 统一界面描述"><b>2.3</b> 统一界面描述</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#87" data-title="&lt;b&gt;3&lt;/b&gt; 应用实例 "><b>3</b> 应用实例</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#91" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#103" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#36" data-title="&lt;b&gt;图1 传统电网调控系统人机体系架构&lt;/b&gt;"><b>图1 传统电网调控系统人机体系架构</b></a></li>
                                                <li><a href="#42" data-title="&lt;b&gt;图2 轻量化的人机体系架构&lt;/b&gt;"><b>图2 轻量化的人机体系架构</b></a></li>
                                                <li><a href="#47" data-title="&lt;b&gt;图3 轻量化人机软件层次图&lt;/b&gt;"><b>图3 轻量化人机软件层次图</b></a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;图4 MVVM模式示意图&lt;/b&gt;"><b>图4 MVVM模式示意图</b></a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;图5 人机服务与客户端的交互流程&lt;/b&gt;"><b>图5 人机服务与客户端的交互流程</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;图6 人机服务的任务调度示意图&lt;/b&gt;"><b>图6 人机服务的任务调度示意图</b></a></li>
                                                <li><a href="#104" data-title="图A1 轻量化人机终端的界面显示实例">图A1 轻量化人机终端的界面显示实例</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 徐震, 刘韧, 于爱民, 等.智能电网中的移动应用安全技术[J].电力系统自动化, 2012, 36 (16) :82-87.XU Zhen, LIU Ren, YU Aimin, et al. Mobile application security technology for smart grid[J].Automation of Electric Power Systems, 2012, 36 (16) : 82-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201216017&amp;v=MDk3NTlHRnJDVVI3cWZadVpyRnlEa1U3ck1JU0hUZXJHNEg5UE5xWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         徐震, 刘韧, 于爱民, 等.智能电网中的移动应用安全技术[J].电力系统自动化, 2012, 36 (16) :82-87.XU Zhen, LIU Ren, YU Aimin, et al. Mobile application security technology for smart grid[J].Automation of Electric Power Systems, 2012, 36 (16) : 82-87.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" ASTIC J Y, BAREUX G, BUHAGIAR T, et al. Control center designs: new functions and challenges for the transmission system operator[J]. IEEE Power and Energy Magazine, 2018, 16 (2) : 57-66." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control center designs: new functions and challenges for the transmission system operator">
                                        <b>[2]</b>
                                         ASTIC J Y, BAREUX G, BUHAGIAR T, et al. Control center designs: new functions and challenges for the transmission system operator[J]. IEEE Power and Energy Magazine, 2018, 16 (2) : 57-66.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 王民昆, 韩晓, 伍凌云, 等.基于CIM/G的电网调度控制系统Web图形展示技术[J].电力系统自动化, 2018, 42 (6) :81-85.DOI:10.7500/AEPS 20170731004.WANG Minkun, HAN Xiao, WU Lingyun, et al. CIM/G based Web graphical display technology for power grid dispatching and control systems[J]. Automation of Electric Power Systems, 2018, 42 (6) : 81-85. DOI: 10.7500/AEPS 20170731004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806012&amp;v=MTA4NTFyRnlEa1U3ck1JU0hUZXJHNEg5bk1xWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王民昆, 韩晓, 伍凌云, 等.基于CIM/G的电网调度控制系统Web图形展示技术[J].电力系统自动化, 2018, 42 (6) :81-85.DOI:10.7500/AEPS 20170731004.WANG Minkun, HAN Xiao, WU Lingyun, et al. CIM/G based Web graphical display technology for power grid dispatching and control systems[J]. Automation of Electric Power Systems, 2018, 42 (6) : 81-85. DOI: 10.7500/AEPS 20170731004.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 严亚勤, 邱健, 訾鹏.一种基于Web的电网图示化编辑器的设计与实现[J].电力系统保护与控制, 2010, 38 (8) :92-96.YAN Yaqin, QIU Jian, ZI Peng. Design and realization of a power grid diagram editor based on Web[J]. Power System Protection and Control, 2010, 38 (8) : 92-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201008022&amp;v=MDUzNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVN3JNTHluYWViRzRIOUhNcDQ5SFpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         严亚勤, 邱健, 訾鹏.一种基于Web的电网图示化编辑器的设计与实现[J].电力系统保护与控制, 2010, 38 (8) :92-96.YAN Yaqin, QIU Jian, ZI Peng. Design and realization of a power grid diagram editor based on Web[J]. Power System Protection and Control, 2010, 38 (8) : 92-96.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 许花, 宁剑, 黄昆, 等.基于CIM/G的图形多版本管理与展示[J].电力系统自动化, 2017, 41 (24) :164-169.DOI:10.7500/AEPS20170316004.XU Hua, NING Jian, HUANG Kun, et al. CIM/G based multi-version management and display of graphics[J]. Automation of Electric Power Systems, 2017, 41 (24) : 164-169. DOI: 10.7500/AEPS20170316004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724024&amp;v=Mjc2OTE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVTdyTUlTSFRlckc0SDliT3E0OUhZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         许花, 宁剑, 黄昆, 等.基于CIM/G的图形多版本管理与展示[J].电力系统自动化, 2017, 41 (24) :164-169.DOI:10.7500/AEPS20170316004.XU Hua, NING Jian, HUANG Kun, et al. CIM/G based multi-version management and display of graphics[J]. Automation of Electric Power Systems, 2017, 41 (24) : 164-169. DOI: 10.7500/AEPS20170316004.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 李伟, 辛耀中, 沈国辉, 等.基于CIM/G的电网图形维护与共享方案[J].电力系统自动化, 2015, 39 (1) :59-63.LI Wei, XIN Yaozhong, SHEN Guohui, et al. Scheme of power grid graphics maintenance and sharing based on CIM/G[J]. Automation of Electric Power Systems, 2015, 39 (1) : 59-63." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501009&amp;v=MjczOTlHRnJDVVI3cWZadVpyRnlEa1U3ck1JU0hUZXJHNEg5VE1ybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         李伟, 辛耀中, 沈国辉, 等.基于CIM/G的电网图形维护与共享方案[J].电力系统自动化, 2015, 39 (1) :59-63.LI Wei, XIN Yaozhong, SHEN Guohui, et al. Scheme of power grid graphics maintenance and sharing based on CIM/G[J]. Automation of Electric Power Systems, 2015, 39 (1) : 59-63.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 任远, 姚建国, 杨志宏, 等.EMS图形子系统的4层体系设计[J].电力系统自动化, 2006, 30 (11) :77-80.REN Yuan, YAO Jianguo, YANG Zhihong, et al. Four-layered framework on EMS graphics subsystem[J]. Automation of Electric Power Systems, 2006, 30 (11) : 77-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200611017&amp;v=MTc3MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVTdyTUlTSFRlckc0SHRmTnJvOUVZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         任远, 姚建国, 杨志宏, 等.EMS图形子系统的4层体系设计[J].电力系统自动化, 2006, 30 (11) :77-80.REN Yuan, YAO Jianguo, YANG Zhihong, et al. Four-layered framework on EMS graphics subsystem[J]. Automation of Electric Power Systems, 2006, 30 (11) : 77-80.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 程亿强, 吴晓娜, 李汇群, 等.智能电网调度控制系统图形广域维护与浏览技术[J].电力系统自动化, 2017, 41 (14) :171-175.DOI:10.7500/AEPS20161116003.CHENG Yiqiang, WU Xiaona, LI Huiqun, et al. Graphics wide-area maintenance and browsing technology for smart grid dispatching and control systems[J]. Automation of Electric Power Systems, 2017, 41 (14) : 171-175. DOI: 10.7500/AEPS20161116003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714025&amp;v=MTc2NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVTdyTUlTSFRlckc0SDliTnE0OUhZWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         程亿强, 吴晓娜, 李汇群, 等.智能电网调度控制系统图形广域维护与浏览技术[J].电力系统自动化, 2017, 41 (14) :171-175.DOI:10.7500/AEPS20161116003.CHENG Yiqiang, WU Xiaona, LI Huiqun, et al. Graphics wide-area maintenance and browsing technology for smart grid dispatching and control systems[J]. Automation of Electric Power Systems, 2017, 41 (14) : 171-175. DOI: 10.7500/AEPS20161116003.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 徐家臻, 陈莘萌.基于IPSec与基于SSL的VPN的比较与分析[J].计算机工程与设计, 2004, 25 (4) :586-588.XU Jiazhen, CHEN Shenmeng. Comparison and analysis of VPN based on IPSec and SSL[J]. Computer Engineering and Design, 2004, 25 (4) : 586-588." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SJSJ200404031&amp;v=MDg4MjRaTEc0SHRYTXE0OUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVTdyTU5pZlk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         徐家臻, 陈莘萌.基于IPSec与基于SSL的VPN的比较与分析[J].计算机工程与设计, 2004, 25 (4) :586-588.XU Jiazhen, CHEN Shenmeng. Comparison and analysis of VPN based on IPSec and SSL[J]. Computer Engineering and Design, 2004, 25 (4) : 586-588.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 任中方, 张华, 闫明松, 等.MVC模式研究的综述[J].计算机应用研究, 2004 (10) :1-4.REN Zhongfang, ZHANG Hua, YAN Mingsong, et al. Overview of the research in model-view-controller pattern[J]. Application Research of Computers, 2004 (10) : 1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYJ200410001&amp;v=MDcxMzZVN3JNTHo3U1pMRzRIdFhOcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         任中方, 张华, 闫明松, 等.MVC模式研究的综述[J].计算机应用研究, 2004 (10) :1-4.REN Zhongfang, ZHANG Hua, YAN Mingsong, et al. Overview of the research in model-view-controller pattern[J]. Application Research of Computers, 2004 (10) : 1-4.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 刘立.MVVM模式分析与应用[J].微型电脑应用, 2012, 28 (12) :57-60.LIU Li. Analysis and application of MVVM pattern[J]. Microcomputer Applications, 2012, 28 (12) : 57-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WXDY201212019&amp;v=MTY4MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVTdyTU1qWFBkN0c0SDlQTnJZOUViWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘立.MVVM模式分析与应用[J].微型电脑应用, 2012, 28 (12) :57-60.LIU Li. Analysis and application of MVVM pattern[J]. Microcomputer Applications, 2012, 28 (12) : 57-60.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王子强, 刘海燕, 李媛州.Linux下图形用户界面程序的开发与实现[J].计算机应用与软件, 2005, 22 (6) :81-83.WANG Ziqiang, LIU Haiyan, LI Yuanzhou. Development and realization of graphical user interface program on Linux[J]. Computer Applications and Software, 2005, 22 (6) : 81-83." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JYRJ200506034&amp;v=MDA5NTBackZ5RGtVN3JNTHpUWlpMRzRIdFRNcVk5R1lJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王子强, 刘海燕, 李媛州.Linux下图形用户界面程序的开发与实现[J].计算机应用与软件, 2005, 22 (6) :81-83.WANG Ziqiang, LIU Haiyan, LI Yuanzhou. Development and realization of graphical user interface program on Linux[J]. Computer Applications and Software, 2005, 22 (6) : 81-83.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),159-166 DOI:10.7500/AEPS20180525001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电网调控系统轻量化人机交互体系架构及关键技术</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E6%98%86&amp;code=37415863&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄昆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%98%86&amp;code=41466828&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵昆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E7%AB%8B%E6%B3%A2&amp;code=20701209&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨立波</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%A5%E6%8C%AF&amp;code=41466830&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">严振</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BD%AD%E6%99%96&amp;code=34891770&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">彭晖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%BF%9F%E6%98%8E%E7%8E%89&amp;code=32313714&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">翟明玉</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=1003128&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%B3%E5%8C%97%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网河北省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>在传统电网调控系统的人机交互体系架构下, 客户端进行了大量的画面显示处理及复杂的服务交互等工作, 这种胖客户端的实现不仅对客户端的资源占用大, 而且在实现多终端统一展示方面存在明显局限。文中提出一种轻量化的人机交互体系架构, 并对其关键技术如基于模型—视图—视图模型 (Model-View-ViewModel, MVVM) 模式的前端实现、人机服务及负载均衡、统一界面描述规范等进行了讨论。基于该架构实现的轻量化人机交互系统, 有效减少了客户端的资源占用, 能够更好地适应调控系统对人机展示的需求。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BD%BB%E9%87%8F%E5%8C%96%E4%BA%BA%E6%9C%BA%E4%BA%A4%E4%BA%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">轻量化人机交互;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%9E%8B%E2%80%94%E8%A7%86%E5%9B%BE%E2%80%94%E8%A7%86%E5%9B%BE%E6%A8%A1%E5%9E%8B%E6%A8%A1%E5%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模型—视图—视图模型模式;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%BA%E6%9C%BA%E6%9C%8D%E5%8A%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">人机服务;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%9F%E4%B8%80%E7%95%8C%E9%9D%A2%E6%8F%8F%E8%BF%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">统一界面描述;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *黄昆 (1981—) , 男, 通信作者, 高级工程师, 主要研究方向:智能电网调度自动化。E-mail:huangkun@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    赵昆 (1985—) , 男, 工程师, 主要研究方向:智能电网调度自动化。E-mail:zhaokun@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    杨立波 (1975—) , 男, 高级工程师, 主要研究方向:智能电网调度自动化。E-mail:ylb@he.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-05-25</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902600);</span>
                                <span>国家电网公司总部科技项目“‘物理分布、逻辑统一’体系架构下的支撑平台关键技术研究”;</span>
                    </p>
            </div>
                    <h1><b>Architecture and Key Technologies of Lightweight Human-Machine Interaction System for Power Grid Dispatching and Control System</b></h1>
                    <h2>
                    <span>HUANG Kun</span>
                    <span>ZHAO Kun</span>
                    <span>YANG Libo</span>
                    <span>YAN Zhen</span>
                    <span>PENG Hui</span>
                    <span>ZHAI Mingyu</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>NARI Technology Co.Ltd.</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>State Grid Hebei Electric Power Corporation</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Under the human-machine interaction system architecture of the traditional power grid dispatching and control system, the client performs a large number of graphic display processes and complex service interactions. The implementation of such a fat client not only consumes a lot of resources, but also has obvious limitations in the realization of multi-terminal unified display. In this paper, a lightweight architecture of human-machine interaction is proposed, and its key technologies such as front-end implementation based on Model-View-ViewModel (MVVM) mode, human-machine service and load balancing, unified interface description specification, are discussed.The lightweight human-machine interaction system based on this architecture can effectively reduce the resource occupancy of the client and better adapt to the needs of the power grid dispatching and control system for human-machine display.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=lightweight%20human-machine%20interaction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">lightweight human-machine interaction;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Model-View-ViewModel%20(MVVM)%20mode&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Model-View-ViewModel (MVVM) mode;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=human-machine%20service&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">human-machine service;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unified%20interface%20description&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unified interface description;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-05-25</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No. 2017 YFB0902600);</span>
                                <span>State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="26" name="26" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="27">随着移动互联技术的发展, 电网调控系统人机终端从传统的人机工作站, 逐渐拓展到平板、手机等移动终端设备<citation id="94" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, 实现资源占用低并支持多终端统一展示的交互界面已成为当前人机研究的重要方向之一。此外, 电网调控系统在非生产控制区业务的快速发展, 存在着大量的基于浏览器/服务器 (B/S) 架构的人机交互需求<citation id="95" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>, 而调控系统生产控制区通常采用基于客户端/服务器端 (C/S) 架构的人机浏览模式<citation id="96" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>, 两者之间如何能够实现最大程度架构上的复用, 达到展示效果的一致性也是调控系统人机架构设计中需要考虑的重要内容。</p>
                </div>
                <div class="p1">
                    <p id="28">而现有的调控系统中, 无论是传统的能量管理系统 (EMS) , 还是智能电网调控系统, 其人机工作站通常部署在调控中心局域网内部, 调度人员专用的人机工作站通常配置较高, 为了减轻服务器压力、充分利用客户端资源, 人机体系架构在设计时通常在客户端进行了大量的画面显示处理及复杂的服务调用, 这种胖客户端的设计主要存在如下不足。</p>
                </div>
                <div class="p1">
                    <p id="29">1) 在客户端进行画面显示处理, 资源占用较高, 在硬件条件较低的终端上运行速度较慢, 影响用户体验。</p>
                </div>
                <div class="p1">
                    <p id="30">2) 客户端直接与后台各类服务交互, 前端逻辑复杂, 涉及模块众多, 严重依赖基础平台环境, 不利于在移动终端上部署和发布。</p>
                </div>
                <div class="p1">
                    <p id="31">3) 不利于实现C/S和B/S人机展示体系架构的高度复用, 通常在客户端处理的逻辑在B/S侧也要重复开发, 而且很难保证展示效果的一致性。</p>
                </div>
                <div class="p1">
                    <p id="32">针对上述情况, 为了更好地满足人机展示需求, 本文提出了一种轻量化的人机交互体系架构, 通过设计并实现人机服务, 将原有在前端实现的画面显示处理移植到后台人机服务, 后者将处理过的画面显示熟数据发送给前端, 前端的人机界面收到数据后, 无需进行其他逻辑处理直接进行显示, 对客户端资源要求低, 前端逻辑简单, 并便于在移动终端上部署。同时由于客户端通常只与人机服务交互, 流程简单, 对本地系统环境依赖程度较低。通过将前端逻辑服务化, 也能够有效解决C/S和B/S两种展示方式下对后台人机服务的复用和共享, 从机制上保证展示效果的一致性。</p>
                </div>
                <h3 id="33" name="33" class="anchor-tag"><b>1</b> 人机交互体系架构</h3>
                <h4 class="anchor-tag" id="34" name="34"><b>1.1</b> 传统调控系统人机体系架构</h4>
                <div class="p1">
                    <p id="35">传统调控系统的人机工作站主要是在局域网范围内为本调控系统内部各类应用提供界面展示与功能操作<citation id="97" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。为了更好地使用工作站本身的资源, 人机模块通常与后台多个服务直接交互, 在前台进行画面显示数据的处理。传统电网调控系统人机体系架构如图1所示。</p>
                </div>
                <div class="area_img" id="36">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907021_036.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 传统电网调控系统人机体系架构" src="Detail/GetImg?filename=images/DLXT201907021_036.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 传统电网调控系统人机体系架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907021_036.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Human-machine architecture of traditional power grid dispatching and control system</b></p>

                </div>
                <div class="p1">
                    <p id="37">在服务端侧, 存在文件服务、数据刷新服务、实时库服务、历史库服务和应用操作服务等。文件服务用于图形文件的发布, 数据刷新服务用于画面订阅数据的推送, 实时库服务可提供画面显示处理过程中需要用到的实时设备状态及拓扑信息的查询, 历史库服务可提供画面历史数据或统计类数据的获取, 应用操作服务为客户端不同应用的菜单操作提供功能支撑。</p>
                </div>
                <div class="p1">
                    <p id="38">在客户端侧, 各类服务均提供了对应的客户端应用程序接口 (API) , 人机画面通过这些API与服务交互, 并将获取到的数据在前端进行显示逻辑的处理, 同时为了提高前端人机响应性能, 客户端通常还缓存了相关数据字典表等信息。由于各服务的客户端API通常以动态库的形式存在, 而且这些客户端动态库通常又链接了系统平台的其他动态库以提供更多的功能支撑, 再加上人机客户端数据缓存及显示数据的处理, 所以人机客户端无论是程序发布的体积还是客户端资源占用都比较大, 是一种典型的胖客户端实现。</p>
                </div>
                <div class="p1">
                    <p id="39">上述人机体系架构反映了在调控系统内部人机客户端与服务端之间的交互流程, 但随着调控系统的互联越来越紧密, “横向集成、纵向贯通”要求支持不同调控系统之间的远程调阅<citation id="98" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。在现有模式下, 远程调阅通常采用代理机制进行客户端请求的转发, 即浏览本地系统时, 根据本地工作站上的主机信息直接访问应用服务器, 浏览远程系统时, 根据本地服务代理连接到远程代理进行服务路由。</p>
                </div>
                <h4 class="anchor-tag" id="40" name="40"><b>1.2</b> 轻量化人机体系架构</h4>
                <div class="p1">
                    <p id="41">轻量化人机体系架构的主要思想是将原有在客户端侧大量处理的显示逻辑进行封装并整合到服务端侧, 形成功能强大的人机服务, 专门为客户端的画面显示提供处理后的显示元素。轻量化的人机体系架构如图2所示。</p>
                </div>
                <div class="area_img" id="42">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907021_042.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 轻量化的人机体系架构" src="Detail/GetImg?filename=images/DLXT201907021_042.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 轻量化的人机体系架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907021_042.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Lightweight human-machine architecture</b></p>

                </div>
                <div class="p1">
                    <p id="43">在服务端侧, 人机服务接收各人机终端的浏览请求后, 通过调用后台各类人机显示所需的文件服务、数据刷新服务、实时库服务、历史库服务和应用操作服务, 在服务端侧直接处理画面显示内容, 完成处理后将画面的最终显示内容, 如画面显示的数据、样式、颜色等画面元素推送给客户端。其中关于应用计算和流程化操作部分, 仍通过应用操作服务在后台处理, 处理结果可以保存在实时库中, 客户端监视指定结果数据的变化和刷新, 也可以将前端界面直接对接后台应用操作服务, 展示不落地的应用数据。人机服务作为本文的关键内容在第2.2节进行详细阐述。</p>
                </div>
                <div class="p1">
                    <p id="44">在客户端侧, 人机客户端通过人机服务获取画面显示所需资源信息, 并经过人机服务进行处理后再返回给客户端直接展示, 客户端不再与后台各类具体服务直接交互。由于大量显示处理的内容已在服务端侧处理, 客户端接收到的内容即为最终显示状态, 可以形象理解为客户端就是一个相对简单的无太多复杂逻辑的显示器, 因此客户端无论是程序发布的体积还是客户端资源占用都比较小, 变得非常轻薄, 有利于在平板、手机等移动设备上进行统一展示。同时, 由于客户端与服务端的交互流程较为简单, 只与人机服务交互, 其他人机显示所需要的后台服务均被人机服务所屏蔽, 因此人机终端与后台服务是一种松耦合的关系, 异地的人机终端在权限约束下只要能够连接上人机服务, 就能像本地人机终端一样进行浏览。</p>
                </div>
                <div class="p1">
                    <p id="45">大屏工作站和常规工作站通过人机交互网可以直接接入人机服务, 而对于手机、平板电脑等移动终端设备则需要通过一系列的安全认证来实现设备的安全接入。目前常用的方法是移动终端设备通过虚拟专用网络 (VPN) <citation id="99" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>连接国网安全接入平台, 通过平台的加密与认证后接入人机服务。</p>
                </div>
                <div class="p1">
                    <p id="46">轻量化人机体系架构在软件层次上可分为展示层、统一描述层、统一接口层和统一服务层, 如图3所示。CIM/G为电力系统图形描述规范。</p>
                </div>
                <div class="area_img" id="47">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907021_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 轻量化人机软件层次图" src="Detail/GetImg?filename=images/DLXT201907021_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 轻量化人机软件层次图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907021_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Hierarchy diagram of lightweight human-machine software</b></p>

                </div>
                <div class="p1">
                    <p id="48">展示实现层主要提供了Web和App两种不同的展示方式, 可根据用户习惯及业务需要进行灵活选择。在Web端和App端, 通过不同的技术手段将界面描述语言转换为具体的画面展示, 并实现界面描述中定义的脚本功能及组件联动。</p>
                </div>
                <div class="p1">
                    <p id="49">统一描述层主要提供开放性界面描述规范, 该规范中主要描述了界面的布局与样式、界面的功能与操作以及界面中数据模型关联的描述。通过统一的界面描述规范, 保障了上层不同展示方式的展示效果的一致性。</p>
                </div>
                <div class="p1">
                    <p id="50">统一接口层主要描述各业务系统中的各类功能均通过接口的方式对前端提供服务, 可以根据各业务系统的特点及安全要求, 提供不同类型的接口, 但无论提供何种接口, 均需保证服务功能的一致性。</p>
                </div>
                <div class="p1">
                    <p id="51">统一服务层主要描述可支撑的各类业务系统, 包括调控系统和第三方系统。其中在调控系统中, 由于存在I/Ⅲ区安全要求, 采用不同协议进行服务发布。这些系统提供的服务, 对于上层客户端的展示方式是透明的。</p>
                </div>
                <h3 id="52" name="52" class="anchor-tag"><b>2 关键技术</b></h3>
                <h4 class="anchor-tag" id="53" name="53"><b>2.1</b> 基于<b>MVVM</b>模式的前端实现</h4>
                <div class="p1">
                    <p id="54">无论是传统的电力系统组态画面, 还是信息类的可视化展示, 人机交互的功能主要由获取数据和展示数据两部分组成, 因此需要一种设计模式实现对代码功能的合理划分, 在代码尽可能复用的情况下降低代码之间的耦合度。</p>
                </div>
                <div class="p1">
                    <p id="55">通常人机交互程序会采用经典的模型—视图—控制器 (Model View Controller, MVC) <citation id="100" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>模式实现显示内容和显示形式的解耦。通过MVC模式设计客户端人机程序, 可以用模型 (Model) 组件通过RESTful、数据文件接口、数据服务接口等方式与服务通信, 获取显示的数据或调用控制功能函数。当数据内容发生变化后, 模型组件通过控制 (Controller) 组件通知显示 (View) 组件更新视图内容。View只负责页面的展示, Model只是数据的存储, 从而达到了解耦和重用的目的。</p>
                </div>
                <div class="p1">
                    <p id="56">但是当业务日趋复杂之后, Controller也会不断庞大以至于难以维护。为了让Controller瘦身, 可对Controller进行拆分, 形成模型—视图—视图模型 (Model-View-ViewModel, MVVM) <sup></sup><citation id="101" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>模式。利用MVVM模式对显示内容和显示形式进行解耦, 在Model层实现对数据的获取, 在ViewModel层实现对数据的整合, 在View层实现整合后数据的展示。MVVM模式示意图如图4所示。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907021_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 MVVM模式示意图" src="Detail/GetImg?filename=images/DLXT201907021_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 MVVM模式示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907021_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 MVVM schematic diagram</b></p>

                </div>
                <div class="p1">
                    <p id="58">在前端实现中, 将取数逻辑封装成组件置于Model层, 通过接口对上层提供数据持久化功能, 其中包括存储在实时库中的字典数据、时序库中的采样数据, 以及一些键值 (K/V) 库中的统计数据等。</p>
                </div>
                <div class="p1">
                    <p id="59">将画面数据集和数据处理插件置于视图模型层, 画面数据集是一个适用于画面描述的集合, 每一个画面元素都有唯一ID对应, 画面数据集通过消息通知机制与视图层组件进行关联, 并形成联动。随着业务的不断复杂, 为了实现视图模型层代码的模块化扩展, 将业务处理相关功能从画面数据集中抽象出来, 形成数据处理插件, 通过基于可收敛流水线的闭环消息处理机制, 将画面数据集与数据处理插件组合在一起, 每一个数据处理插件按照注册的先后顺序形成一条对画面数据集内容变化消息的处理流水线, 将整体功能的扩展转变为独立子模块数量的扩展, 实现较高的模块可重用性和独立的模块功能封装。</p>
                </div>
                <div class="p1">
                    <p id="60">将图元库组件、图表组件、可视化组件置于视图层, 上述组件监听视图模型层的画面数据集的内容变化消息, 画面数据集的内容变化会带动对应视图组件的样式变化, 同样, 对视图组件的修改也会将数据反写入画面数据集中。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>2.2</b> 人机服务</h4>
                <div class="p1">
                    <p id="62">人机服务是一组对展示数据整合、处理、计算的服务集合, 至于前端获取数据的是Client还是Browser, 是采用Qt还是Java技术实现的, 人机服务并不关心, 只要通过约定的接口进行访问, 就可以获取数据。为了减少功能冗余, 对人机服务中具有共性的功能 (如:协议转换、负载均衡等) 进行提炼, 形成人机服务框架。人机服务具有以下技术难点。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>2.2.1</b> 将业务逻辑与协议形式解耦</h4>
                <div class="p1">
                    <p id="64">人机服务不仅为Ⅰ区的人机交互提供服务, 部署在Ⅲ区时也可为Ⅲ区的浏览器提供服务。为了减少服务业务与服务协议的耦合, 将服务端划分为接入层和业务层两部分, 在接入层根据不同的客户端协议进行协议适配和负载均衡, 在业务层部署具体业务逻辑, 接入层与业务层通过服务总线与消息总线进行交互, 交互流程如图5所示。</p>
                </div>
                <div class="area_img" id="65">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907021_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 人机服务与客户端的交互流程" src="Detail/GetImg?filename=images/DLXT201907021_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 人机服务与客户端的交互流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907021_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Interaction process of human-machine service and client</b></p>

                </div>
                <div class="p1">
                    <p id="66">每个人机服务处理一幅或多幅画面, 人机服务之间彼此独立, 相互之间的区别仅为处理画面内容的差异。人机服务通过不同的接入层提供对TCP协议客户端和HTTP协议客户端的服务。客户端在发出的请求中包含服务标签 (画面名称和参数) 和服务内容 (请求的指令内容) 两部分信息, 接入层根据上述两种信息按以下三个步骤进行处理并转发:①根据服务标签匹配对应服务, 如果根据标签仅找到一个服务存在则将请求转发给该服务;②根据服务内容搜索缓存, 如果存在唯一的服务曾经处理过该内容, 则将客户端请求转发给该服务;③通过平台的负载均衡功能和负载均衡策略, 指定一个服务处理客户端请求。</p>
                </div>
                <div class="p1">
                    <p id="67">在电力系统安全Ⅰ区, 前端与后端通过解密后的TCP协议进行通信, 在Ⅰ区接入层部署解析和转发安全加密协议的服务。在电力系统安全Ⅲ区, 前端与后端通过WebSocket进行通信, 因此在Ⅲ区接入层部署解析和转发WebSocket协议的服务。Ⅰ区和Ⅲ区公用同一组业务处理服务。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>2.2.2</b> 可扩展的服务框架</h4>
                <div class="p1">
                    <p id="69">在传统胖客户端模式下, 客户端中正常打开一幅画面的过程包括:下载CIM/G文件、版本判断、解析CIM/G文件、绘制CIM/G文件形状、查询标志牌信息表、绘制标志牌、订阅画面数据、接收画面数据、查询本地缓存、查询设备状态、查询色彩配置表、图元着色等一系列过程。在MVVM瘦客户端模式下, 需要将这一系列顺序过程合理组合并转移至后端, 此时人机服务包括:包含了版本比较的CIM/G文件下载服务、标志牌生成服务、图元状态着色服务、图元拓扑着色服务等。随着业务逻辑的不断扩展, 各种定制化的人机服务也在不断增加, 因此需要一个可扩展的服务框架, 为业务服务的扩展提供支撑。</p>
                </div>
                <div class="p1">
                    <p id="70">人机服务框架由调度器、先进先出 (FIFO) 队列、缓存、发送器组成。当人机服务接收客户端对画面的请求后, 框架通过调度器从工人资源池中创建任务工人执行任务, 然后为每一个客户端维护一个FIFO队列, 再为每一幅画面维护一个完整的缓存。框架本身不处理业务逻辑, 而是通过调度器创建的任务工人去执行具体的业务逻辑, 任务工人处理完数据后, 将数据返回给人机服务, 人机服务立刻更新缓存, 然后根据客户端的订阅情况, 将更新数据放入请求该画面的客户端FIFO中。图6介绍了<i>M</i>个客户端同时请求<i>N</i>幅画面时的情况。</p>
                </div>
                <div class="p1">
                    <p id="71">缓存根据业务的不同可分为四类:内容缓存、数据缓存、着色缓存、消息缓存。其中内容缓存存放CIM/G格式文本, 适用于标志牌服务、间隔图自动生成服务等;数据缓存存放动态数据信息, 支持数值与字符串;着色缓存存放线色、填充色、闪烁色、闪烁频率等信息;消息缓存存放私有人机消息通知报文体, 适用于图形变化通知等。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907021_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 人机服务的任务调度示意图" src="Detail/GetImg?filename=images/DLXT201907021_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 人机服务的任务调度示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907021_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Human-machine service task scheduling diagram</b></p>

                </div>
                <div class="p1">
                    <p id="73">发送器记录了客户端请求的画面标签, 定期刷新缓存内容, 将缓存中的新数据定向发送给客户端。</p>
                </div>
                <div class="p1">
                    <p id="74">人机服务框架主要针对厂站图与潮流图的展示中需要实时推送的数据应用, 目前提供着色接口、数据值接口、标志牌接口等。随着应用的推广, 需要扩展更多相关接口。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>2.2.3</b> 数据统一查询接口</h4>
                <div class="p1">
                    <p id="76">数据统一查询接口是一个在可扩展人机服务框架之外基于请求/响应模式的数据接口。在胖客户端模式下, 客户端需要通过逻辑判断数据源位置, 根据位置不同, 调用不同的获取接口, 增加了客户端的复杂程度, 也不利于系统管理和权限控制。在瘦客户端模式下, 前端通过统一数据查询接口实现轻量级客户端对复杂的异构数据源进行无差别访问。其中前端对后端的请求包含:内容、条件、来源、分组、拼接、排序、转置七部分。后端对前端的应答由表集合组成。在不同的安全区域, 前后端通信的协议和数据结构会有所不同, 但数据的含义是一致的。</p>
                </div>
                <div class="p1">
                    <p id="77">以关系库为例, 在客户端请求的七要素中, 内容表示数据表的列名, 条件表示数据的筛选条件, 来源表示数据表表名, 分组表示数据按照某个关键词进行分类, 拼接表示在跨数据表查询时通过什么字段进行表连接, 排序可以根据关键词对数据进行排序, 转置表示按照某一列进行行列转换。</p>
                </div>
                <div class="p1">
                    <p id="78">后端响应前端的数据是一个或多个二维表组成的集合。无论是Tree类型数据, 还是饼图类型数据, 均可以通过二维表的方式进行描述。统一前、后端数据格式可以实现在数据不变的情况下随意更换展示组件。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>2.3</b> 统一界面描述</h4>
                <div class="p1">
                    <p id="80">传统人机界面由于运行的操作系统和开发的工具不同, 表现出来的样式总是存在差异, 不同厂家之间的界面无法复用, 且界面需要程序员开发完成, 无法由运维人员独立完成。为了解决上述问题, 需要对界面内容进行统一描述。界面描述范围包括:窗口描述、数据源信息、画面元素信息、样式配置、画面联动信息、动画信息等, 各个厂家根据操作系统或设备类型开发对应的渲染工具进行展示, 主要包括以下内容。</p>
                </div>
                <div class="p1">
                    <p id="81">1) 窗口描述是指对窗口标题栏、窗口尺寸、窗口模式的描述。它定义了一个窗口的外观与人为操作方式。</p>
                </div>
                <div class="p1">
                    <p id="82">2) 数据源信息由协议和表集定义两部分组成, 其中协议是指访问数据的途径, 表集定义是指查询的表集内容。以Java数据库连接 (JDBC) 为例, JDBC协议及数据地址属于协议部分, 结构化查询语言 (SQL) 语句属于表集内容。</p>
                </div>
                <div class="p1">
                    <p id="83">3) 画面元素信息是指画面上的图层、布局、图表、图元等元素。每个窗口包含一个或多个图层, 每个图层又包含一个或多个布局元素、图表元素、图元元素等。对图层的描述包含了是否可见等属性, 对布局元素的描述包含了元素间的关联关系。</p>
                </div>
                <div class="p1">
                    <p id="84">4) 样式配置信息是指画面的风格配置。其中包含了一组颜色配置和一组字体配置。元素内部定义了与样式配置中颜色与字体的顺序关系, 通过改变样式配置表实现元素组件外观的变化。</p>
                </div>
                <div class="p1">
                    <p id="85">5) 画面元素联动信息是指元素之间的数据联动定义。通过对元素行为进行抽象, 每个元素均包含悬停、选择、右键单击 (在平板模式下为长按) 三个行为, 将元素内关联数据作为行为的参数, 通过上述三种行为接口进行响应和触发的串联, 实现统一描述对画面元素联动的定义。</p>
                </div>
                <div class="p1">
                    <p id="86">6) 元素动画信息是指对元素在画面中出入场动画的描述, 描述包括动画方式 (如:淡出、淡入、劈裂、擦除等) 、动画时机 (如:上一动画结束后、单击鼠标后、延时固定时长后等) 、动画顺序等。</p>
                </div>
                <h3 id="87" name="87" class="anchor-tag"><b>3</b> 应用实例</h3>
                <div class="p1">
                    <p id="88">基于本文提出的轻量化人机交互体系架构实现的桌面浏览和编辑功能目前已经在河北省调模型中心系统上进行了部署应用, 并正在河北省多个地调智能电网调度技术支持系统 (D5000系统) 上推广应用, 同时也实现了移动终端的画面展示和操作, 取得了较好的应用效果, 其中在移动终端上显示的界面效果见附录A图A1。</p>
                </div>
                <div class="p1">
                    <p id="89">现有D5000系统的桌面客户端由于采用胖客户端设计, 依赖资源较多, 桌面浏览与编辑程序及其依赖资源约占4 GB空间, 正常运行情况下消耗内存约2 GB。而轻量化的桌面客户端占用空间约120 MB, 正常运行情况下消耗内存约200 MB, 资源占用总体减少90%。基于该架构实现的桌面终端支持通过脚本技术维护和扩充客户端功能, 实现了基于桌面终端的可视化分析功能。数据可视化分析画面可以统一绘制, 风格统一、便于维护、可灵活定制, 支持常用数据可视化分析组件 (柱状图、折线图、散点图、棒图、饼图等) , 支持多样化的交互操作, 实现了数据的快速查询、分析。但目前主要实现的展示内容偏重统计查询类画面, 在前端做了较多的动效和组件联动, 可以用来生成较为丰富的组态画面, 具备基本的厂站图、潮流图的监视, 但支持传统厂站图、潮流图监控对应的人机服务还存在大量的开发工作要做。</p>
                </div>
                <div class="p1">
                    <p id="90">除桌面客户端外, 基于该架构也实现了移动终端的画面展示和操作, 移动终端发布的程序大小约30 MB, 能够广泛适用平板、Android手机等移动设备;提供开放、插件化的移动终端APP开发维护平台, 支持多个主题的可视化准实时数据展示。由于使用了统一描述的界面语言, 工作站上的界面与移动终端的界面由同一个编辑工具开发, 由文本对窗口要素及组件内容进行描述, 通过Qt技术构建窗口内容并进行渲染, 由于Qt技术是跨平台<citation id="102" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>的, 因此可以实现跨工作站和移动终端的展示。</p>
                </div>
                <h3 id="91" name="91" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="92">本文提出的电网调控系统轻量化人机交互体系架构改变了传统调控系统的胖客户端设计, 有效减少了客户端的资源占用, 能够支持多终端的统一展示, 但对于复杂的可视化展示功能仍然需要在客户端侧依赖较多资源进行复杂的显示处理。基于本文架构主要实现了厂站图及查询类交互界面的初步应用, 进一步实现基于地理信息系统 (GIS) 可视化展示及异地无差别浏览等展示功能是后续研发的重要工作。同时, 与轻量化的展示终端匹配的必然是一个功能强大的人机服务端, 随着系统规模的不断扩大, 以及终端数量的不断增多, 必然会对人机服务端提出更高要求, 如何基于云计算及虚拟化技术实现人机服务端资源占用的弹性伸缩是下一步的重要研究方向。另外, 在移动终端使用的安全性方面, 除了借助国家电网公司安全接入平台之外, 如何在人机终端侧实现身份鉴别和操作安全也是后续将要研究的重要课题。</p>
                </div>
                <div class="p1">
                    <p id="93">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="103" name="103" class="anchor-tag">附录A</h3>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907021_10400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 轻量化人机终端的界面显示实例" src="Detail/GetImg?filename=images/DLXT201907021_10400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 轻量化人机终端的界面显示实例  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907021_10400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Lightweight human-machine terminal page display example</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201216017&amp;v=MDk3NTVxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVN3JNSVNIVGVyRzRIOVBOcVk5RVk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 徐震, 刘韧, 于爱民, 等.智能电网中的移动应用安全技术[J].电力系统自动化, 2012, 36 (16) :82-87.XU Zhen, LIU Ren, YU Aimin, et al. Mobile application security technology for smart grid[J].Automation of Electric Power Systems, 2012, 36 (16) : 82-87.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control center designs: new functions and challenges for the transmission system operator">

                                <b>[2]</b> ASTIC J Y, BAREUX G, BUHAGIAR T, et al. Control center designs: new functions and challenges for the transmission system operator[J]. IEEE Power and Energy Magazine, 2018, 16 (2) : 57-66.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806012&amp;v=MTU2MDFTSFRlckc0SDluTXFZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVTdyTUk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王民昆, 韩晓, 伍凌云, 等.基于CIM/G的电网调度控制系统Web图形展示技术[J].电力系统自动化, 2018, 42 (6) :81-85.DOI:10.7500/AEPS 20170731004.WANG Minkun, HAN Xiao, WU Lingyun, et al. CIM/G based Web graphical display technology for power grid dispatching and control systems[J]. Automation of Electric Power Systems, 2018, 42 (6) : 81-85. DOI: 10.7500/AEPS 20170731004.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201008022&amp;v=MDYzNTVrVTdyTUx5bmFlYkc0SDlITXA0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 严亚勤, 邱健, 訾鹏.一种基于Web的电网图示化编辑器的设计与实现[J].电力系统保护与控制, 2010, 38 (8) :92-96.YAN Yaqin, QIU Jian, ZI Peng. Design and realization of a power grid diagram editor based on Web[J]. Power System Protection and Control, 2010, 38 (8) : 92-96.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724024&amp;v=MDUyOTVIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1U3ck1JU0hUZXJHNEg5Yk9xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 许花, 宁剑, 黄昆, 等.基于CIM/G的图形多版本管理与展示[J].电力系统自动化, 2017, 41 (24) :164-169.DOI:10.7500/AEPS20170316004.XU Hua, NING Jian, HUANG Kun, et al. CIM/G based multi-version management and display of graphics[J]. Automation of Electric Power Systems, 2017, 41 (24) : 164-169. DOI: 10.7500/AEPS20170316004.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501009&amp;v=MjQ3MDZxZlp1WnJGeURrVTdyTUlTSFRlckc0SDlUTXJvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 李伟, 辛耀中, 沈国辉, 等.基于CIM/G的电网图形维护与共享方案[J].电力系统自动化, 2015, 39 (1) :59-63.LI Wei, XIN Yaozhong, SHEN Guohui, et al. Scheme of power grid graphics maintenance and sharing based on CIM/G[J]. Automation of Electric Power Systems, 2015, 39 (1) : 59-63.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200611017&amp;v=MTM1NzBmTnJvOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVTdyTUlTSFRlckc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 任远, 姚建国, 杨志宏, 等.EMS图形子系统的4层体系设计[J].电力系统自动化, 2006, 30 (11) :77-80.REN Yuan, YAO Jianguo, YANG Zhihong, et al. Four-layered framework on EMS graphics subsystem[J]. Automation of Electric Power Systems, 2006, 30 (11) : 77-80.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714025&amp;v=Mjc5MTM0OUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVTdyTUlTSFRlckc0SDliTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 程亿强, 吴晓娜, 李汇群, 等.智能电网调度控制系统图形广域维护与浏览技术[J].电力系统自动化, 2017, 41 (14) :171-175.DOI:10.7500/AEPS20161116003.CHENG Yiqiang, WU Xiaona, LI Huiqun, et al. Graphics wide-area maintenance and browsing technology for smart grid dispatching and control systems[J]. Automation of Electric Power Systems, 2017, 41 (14) : 171-175. DOI: 10.7500/AEPS20161116003.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SJSJ200404031&amp;v=MTk0NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVN3JNTmlmWVpMRzRIdFhNcTQ5R1pZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 徐家臻, 陈莘萌.基于IPSec与基于SSL的VPN的比较与分析[J].计算机工程与设计, 2004, 25 (4) :586-588.XU Jiazhen, CHEN Shenmeng. Comparison and analysis of VPN based on IPSec and SSL[J]. Computer Engineering and Design, 2004, 25 (4) : 586-588.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYJ200410001&amp;v=MjUyMzdCdEdGckNVUjdxZlp1WnJGeURrVTdyTUx6N1NaTEc0SHRYTnI0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 任中方, 张华, 闫明松, 等.MVC模式研究的综述[J].计算机应用研究, 2004 (10) :1-4.REN Zhongfang, ZHANG Hua, YAN Mingsong, et al. Overview of the research in model-view-controller pattern[J]. Application Research of Computers, 2004 (10) : 1-4.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WXDY201212019&amp;v=MjY5OTBackZ5RGtVN3JNTWpYUGQ3RzRIOVBOclk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘立.MVVM模式分析与应用[J].微型电脑应用, 2012, 28 (12) :57-60.LIU Li. Analysis and application of MVVM pattern[J]. Microcomputer Applications, 2012, 28 (12) : 57-60.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JYRJ200506034&amp;v=MDE1NTlNTHpUWlpMRzRIdFRNcVk5R1lJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVN3I=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王子强, 刘海燕, 李媛州.Linux下图形用户界面程序的开发与实现[J].计算机应用与软件, 2005, 22 (6) :81-83.WANG Ziqiang, LIU Haiyan, LI Yuanzhou. Development and realization of graphical user interface program on Linux[J]. Computer Applications and Software, 2005, 22 (6) : 81-83.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907021" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907021&amp;v=MDY4MTR6cXFCdEdGckNVUjdxZlp1WnJGeURrVTdyTklTSFRlckc0SDlqTXFJOUhaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="3" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

