

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137613490596250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907023%26RESULT%3d1%26SIGN%3dhs0hmYHG%252bqVFEeDKWwXvVBqqduY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907023&amp;v=MDM5OTVxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVTHpLSVNIVGVyRzRIOWpNcUk5SFo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;1 PIT&lt;/b&gt;的定义 "><b>1 PIT</b>的定义</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;2&lt;/b&gt; 基于甘特图的&lt;b&gt;PIT&lt;/b&gt;计算步骤 "><b>2</b> 基于甘特图的<b>PIT</b>计算步骤</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;2.1&lt;/b&gt; 甘特图与&lt;b&gt;PIT&lt;/b&gt;的关系"><b>2.1</b> 甘特图与<b>PIT</b>的关系</a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;2.2&lt;/b&gt; 过程元件&lt;b&gt;ITC&lt;/b&gt;与连接关系"><b>2.2</b> 过程元件<b>ITC</b>与连接关系</a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;2.3 PIT&lt;/b&gt;的计算步骤"><b>2.3 PIT</b>的计算步骤</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;3&lt;/b&gt; 实验验证 "><b>3</b> 实验验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#86" data-title="&lt;b&gt;3.1&lt;/b&gt; 三相暂降"><b>3.1</b> 三相暂降</a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;3.2&lt;/b&gt; 单相暂降"><b>3.2</b> 单相暂降</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#95" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#116" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;图1 过程与甘特图的对应关系&lt;/b&gt;"><b>图1 过程与甘特图的对应关系</b></a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;图2 ITC定义&lt;/b&gt;"><b>图2 ITC定义</b></a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;图3 元件连接方式&lt;/b&gt;"><b>图3 元件连接方式</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;图4 三相电压暂降下的甘特图&lt;/b&gt;"><b>图4 三相电压暂降下的甘特图</b></a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;图5 三相电压暂降下扶梯的PIT&lt;/b&gt;"><b>图5 三相电压暂降下扶梯的PIT</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;表1 PIT计算结果与试验结果对比&lt;/b&gt;"><b>表1 PIT计算结果与试验结果对比</b></a></li>
                                                <li><a href="#117" data-title="图A1 过程免疫时间的定义">图A1 过程免疫时间的定义</a></li>
                                                <li><a href="#118" data-title="图A2 扶梯主电路">图A2 扶梯主电路</a></li>
                                                <li><a href="#119" data-title="图A3 测试对象">图A3 测试对象</a></li>
                                                <li><a href="#120" data-title="表A1各元件免疫时间常数">表A1各元件免疫时间常数</a></li>
                                                <li><a href="#121" data-title="图A4 C相电压暂降">图A4 C相电压暂降</a></li>
                                                <li><a href="#122" data-title="图A5 C相电压暂降下扶梯PIT">图A5 C相电压暂降下扶梯PIT</a></li>
                                                <li><a href="#123" data-title="图A6非C相电压暂降">图A6非C相电压暂降</a></li>
                                                <li><a href="#124" data-title="图A7 非C相电压暂降下扶梯PIT">图A7 非C相电压暂降下扶梯PIT</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" CEBRIAN J C, KAGAN N, MILANOVIC J V. Applying process immunity time to assess annual industrial process trips[J]. Proceedings of 2014 IEEE PES General Meeting, July 27-31, 2014, National Harbor, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Applying process immunity time to assess annual industrial process trips">
                                        <b>[1]</b>
                                         CEBRIAN J C, KAGAN N, MILANOVIC J V. Applying process immunity time to assess annual industrial process trips[J]. Proceedings of 2014 IEEE PES General Meeting, July 27-31, 2014, National Harbor, USA.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 欧阳森, 刘平, 吴彤彤, 等.低压脱扣器电压暂降敏感性试验研究[J].电网技术, 2015, 39 (2) :575-581.OUYANG Sen, LIU Ping, WU Tongtong, et al. Experimental research on sensitivity of low voltage releaser to voltage sag[J]. Power System Technology, 2015, 39 (2) : 575-581." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201502043&amp;v=MjgzNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVTHpLSVRyQmZiRzRIOVRNclk5Qlo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         欧阳森, 刘平, 吴彤彤, 等.低压脱扣器电压暂降敏感性试验研究[J].电网技术, 2015, 39 (2) :575-581.OUYANG Sen, LIU Ping, WU Tongtong, et al. Experimental research on sensitivity of low voltage releaser to voltage sag[J]. Power System Technology, 2015, 39 (2) : 575-581.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 欧阳森, 刘平, 梁伟斌, 等.低压脱扣器电压暂降敏感度三维模型[J].电力系统自动化, 2015, 39 (22) :157-163.OUYANG Sen, LIU Ping, LIANG Weibin, et al. A three-dimensional model for sensitivity of low-voltage releases to voltage sags[J]. Automation of Electric Power Systems, 2015, 39 (22) : 157-163." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201522023&amp;v=MTgwMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVUx6S0lTSFRlckc0SDlUT3JZOUhaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         欧阳森, 刘平, 梁伟斌, 等.低压脱扣器电压暂降敏感度三维模型[J].电力系统自动化, 2015, 39 (22) :157-163.OUYANG Sen, LIU Ping, LIANG Weibin, et al. A three-dimensional model for sensitivity of low-voltage releases to voltage sags[J]. Automation of Electric Power Systems, 2015, 39 (22) : 157-163.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 莫文雄, 许中, 马智远, 等.变频调速系统的电压暂降免疫度计算及关键参数设计[J].电力系统自动化, 2018, 42 (18) :157-161.DOI:10.7500/AEPS20171220002.MO Wenxiong, XU Zhong, MA Zhiyuan, et al. Voltage sag immunity calculation and key parameter design of adjustable speed drive[J]. Automation of Electric Power Systems, 2018, 42 (18) : 157-161. DOI: 10.7500/AEPS20171220002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818022&amp;v=MDY2NTlLSVNIVGVyRzRIOW5OcDQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         莫文雄, 许中, 马智远, 等.变频调速系统的电压暂降免疫度计算及关键参数设计[J].电力系统自动化, 2018, 42 (18) :157-161.DOI:10.7500/AEPS20171220002.MO Wenxiong, XU Zhong, MA Zhiyuan, et al. Voltage sag immunity calculation and key parameter design of adjustable speed drive[J]. Automation of Electric Power Systems, 2018, 42 (18) : 157-161. DOI: 10.7500/AEPS20171220002.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 徐永海, 洪旺松, 兰巧倩.电压暂降起始点与相位跳变对交流接触器影响的分析[J].电力系统自动化, 2016, 40 (4) :92-97.XU Yonghai, HONG Wangsong, LAN Qiaoqian. Influence analysis of point-on-wave of voltage sag initiation and sag phase jump on alternating current contactor[J]. Automation of Electric Power Systems, 2016, 40 (4) : 92-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604013&amp;v=MDg3MzlHRnJDVVI3cWZadVpyRnlEa1VMektJU0hUZXJHNEg5Zk1xNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         徐永海, 洪旺松, 兰巧倩.电压暂降起始点与相位跳变对交流接触器影响的分析[J].电力系统自动化, 2016, 40 (4) :92-97.XU Yonghai, HONG Wangsong, LAN Qiaoqian. Influence analysis of point-on-wave of voltage sag initiation and sag phase jump on alternating current contactor[J]. Automation of Electric Power Systems, 2016, 40 (4) : 92-97.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 钟庆, 吴浩波, 贺哲, 等.交流接触器电压暂降非单调抗扰特性分析[J].电力系统自动化, 2018, 42 (3) :112-117.DOI:10.7500/AEPS20170712002.ZHONG Qing, WU Haobo, HE Zhe, et al. Analysis of non-monotonic voltage sag tolerance characteristics of AC contactors[J]. Automation of Electric Power Systems, 2018, 42 (3) : 112-117. DOI: 10.7500/AEPS20170712002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803016&amp;v=MDIwNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVUx6S0lTSFRlckc0SDluTXJJOUVZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         钟庆, 吴浩波, 贺哲, 等.交流接触器电压暂降非单调抗扰特性分析[J].电力系统自动化, 2018, 42 (3) :112-117.DOI:10.7500/AEPS20170712002.ZHONG Qing, WU Haobo, HE Zhe, et al. Analysis of non-monotonic voltage sag tolerance characteristics of AC contactors[J]. Automation of Electric Power Systems, 2018, 42 (3) : 112-117. DOI: 10.7500/AEPS20170712002.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" DJOKIC S Z, STOCKMAN K, MILANOVIC J V, et al. Sensitivity of AC adjustable speed drives to voltage sags and short interruptions[J]. IEEE Transactions on Power Delivery, 2005, 20 (1) : 494-505." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sensitivity of AC adjustable speed drives to voltage sags and short interruptions">
                                        <b>[7]</b>
                                         DJOKIC S Z, STOCKMAN K, MILANOVIC J V, et al. Sensitivity of AC adjustable speed drives to voltage sags and short interruptions[J]. IEEE Transactions on Power Delivery, 2005, 20 (1) : 494-505.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" BOLLEN M H J, ZHANG L D. Analysis of voltage tolerance of AC adjustable-speed drives for three-phase balanced and unbalanced sags[J]. IEEE Transactions on Industry Applications, 2000, 36 (3) : 904-910." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of voltage tolerance of AC adjustable-speed drives for three-phase balanced and unbalanced sags">
                                        <b>[8]</b>
                                         BOLLEN M H J, ZHANG L D. Analysis of voltage tolerance of AC adjustable-speed drives for three-phase balanced and unbalanced sags[J]. IEEE Transactions on Industry Applications, 2000, 36 (3) : 904-910.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 吴亚盆, 刘颖英, 徐永海.PLCs对电压暂降敏感度的试验研究[J].电工技术学报, 2018, 33 (6) :1422-1430.WU Yapen, LIU Yingying, XU Yonghai. Experimental research on PLCs sensitivity during voltage sags[J]. Transaction of China Electrotechnical Society, 2018, 33 (6) : 1422-1430." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201806027&amp;v=MDE1MTVIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMektJU3JCZmJHNEg5bk1xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         吴亚盆, 刘颖英, 徐永海.PLCs对电压暂降敏感度的试验研究[J].电工技术学报, 2018, 33 (6) :1422-1430.WU Yapen, LIU Yingying, XU Yonghai. Experimental research on PLCs sensitivity during voltage sags[J]. Transaction of China Electrotechnical Society, 2018, 33 (6) : 1422-1430.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 陈海涛, 钟庆, 张尧.敏感设备电压暂降免疫度的仿真和分析[J].电力科学与技术学报, 2013, 28 (3) :65-70.CHEN Haitao, ZHONG Qing, ZHANG Yao. Simulation and analysis on the immunity degree of voltage sag for sensitive equipment[J]. Journal of Electric Power Science and Technology, 2013, 28 (3) : 65-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CSDL201303010&amp;v=MTU5MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVTHpLSmo3UFlyRzRIOUxNckk5RVpJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         陈海涛, 钟庆, 张尧.敏感设备电压暂降免疫度的仿真和分析[J].电力科学与技术学报, 2013, 28 (3) :65-70.CHEN Haitao, ZHONG Qing, ZHANG Yao. Simulation and analysis on the immunity degree of voltage sag for sensitive equipment[J]. Journal of Electric Power Science and Technology, 2013, 28 (3) : 65-70.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" DJOKIC S Z, DESMENT J, VANALME G, et al. Sensitivity of personal computer to voltage sags and short interruptions[J]. IEEE Transactions on Power Delivery, 2005, 20 (1) : 375-383." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sensitivity of personal computers to voltage sags and short interruptions">
                                        <b>[11]</b>
                                         DJOKIC S Z, DESMENT J, VANALME G, et al. Sensitivity of personal computer to voltage sags and short interruptions[J]. IEEE Transactions on Power Delivery, 2005, 20 (1) : 375-383.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" CIGRE/CIRED/UIE Joint Working Group C4.110. Voltage dip immunity of equipment and installations[R]. CIGRE, Paris, France: 2010." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage dip immunity of equipment and installations">
                                        <b>[12]</b>
                                         CIGRE/CIRED/UIE Joint Working Group C4.110. Voltage dip immunity of equipment and installations[R]. CIGRE, Paris, France: 2010.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" REUSEL K V, STOCKMAN K, DRIESSENS W. Process immunity time assessment of its practicability in industry[C]// Proceedings of 2010 IEEE Harmonics and Quality of Power, September 26-29, 2010, Bergamo, Italy." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Process immunity time assessment of its practicability in industry">
                                        <b>[13]</b>
                                         REUSEL K V, STOCKMAN K, DRIESSENS W. Process immunity time assessment of its practicability in industry[C]// Proceedings of 2010 IEEE Harmonics and Quality of Power, September 26-29, 2010, Bergamo, Italy.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" CEBRIAN J C, MILANOVIC J V, KAGAN N. Case studies of application of process immunity time in assessment of financial losses due to system faults induced industrial process[C]// Proceedings of 2015 IEEE Power &amp;amp; Energy Society Meeting, July 26-30, 2015, Denver, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Case studies of application of process immunity time in assessment of financial losses due to system faults induced industrial process">
                                        <b>[14]</b>
                                         CEBRIAN J C, MILANOVIC J V, KAGAN N. Case studies of application of process immunity time in assessment of financial losses due to system faults induced industrial process[C]// Proceedings of 2015 IEEE Power &amp;amp; Energy Society Meeting, July 26-30, 2015, Denver, USA.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 李春海, 李华强, 刘勃江.基于过程免疫不确定性的工业用户电压暂降经济损失风险评估[J].电力自动化设备, 2016, 36 (12) :136-142.LI Chunhai, LI Huaqiang, LIU Bojiang. Risk assessment based on process immunity time uncertainty for industrial customers’ financial losses due to voltage dip[J]. Electric Power Automation Equipment, 2016, 36 (12) : 136-142." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201612021&amp;v=MzIxNTBackZ5RGtVTHpLSVNIUmZiRzRIOWZOclk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李春海, 李华强, 刘勃江.基于过程免疫不确定性的工业用户电压暂降经济损失风险评估[J].电力自动化设备, 2016, 36 (12) :136-142.LI Chunhai, LI Huaqiang, LIU Bojiang. Risk assessment based on process immunity time uncertainty for industrial customers’ financial losses due to voltage dip[J]. Electric Power Automation Equipment, 2016, 36 (12) : 136-142.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 郑颖, 刘旭娜, 刘阳, 等.基于过程免疫时间和可接受后果状态的优质园区供电质量等级划分[J].电网技术, 2014, 38 (1) :211-216.ZHENG Ying, LIU Xuna, LIU Yang, et al. Classification of power supply quality levels for premium power park based on process immunity time and acceptable resulting status[J]. Power System Technology, 2014, 38 (1) : 211-216." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401034&amp;v=MTk2OTBYTXJvOUdZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVUx6S0lUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         郑颖, 刘旭娜, 刘阳, 等.基于过程免疫时间和可接受后果状态的优质园区供电质量等级划分[J].电网技术, 2014, 38 (1) :211-216.ZHENG Ying, LIU Xuna, LIU Yang, et al. Classification of power supply quality levels for premium power park based on process immunity time and acceptable resulting status[J]. Power System Technology, 2014, 38 (1) : 211-216.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 于光明, 郑颖.基于抗扰时间的优质电力园区技术方案优化方法[J].电测与仪表, 2017, 54 (3) :42-47.YU Guangming, ZHENG Ying. Optimization method of technical solution in premium power park based on process immunity time[J]. Electrical Measurement &amp;amp; Instrumentation, 2017, 54 (3) : 42-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201703008&amp;v=MDkxOTBiTXJJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVUx6S0lTN1NmN0c0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         于光明, 郑颖.基于抗扰时间的优质电力园区技术方案优化方法[J].电测与仪表, 2017, 54 (3) :42-47.YU Guangming, ZHENG Ying. Optimization method of technical solution in premium power park based on process immunity time[J]. Electrical Measurement &amp;amp; Instrumentation, 2017, 54 (3) : 42-47.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 李丹丹, 肖先勇, 刘阳, 等.利用过程免疫时间优化保护的电压暂降缓解方案[J].电力自动化设备, 2014, 34 (9) :95-100.LI Dandan, XIAO Xianyong, LIU Yang, et al. Voltage sag mitigation scheme of using protection optimization with process immunity time[J]. Electric Power Automation Equipment, 2014, 34 (9) : 95-100." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201409016&amp;v=MTgzNTZVTHpLSVNIUmZiRzRIOVhNcG85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李丹丹, 肖先勇, 刘阳, 等.利用过程免疫时间优化保护的电压暂降缓解方案[J].电力自动化设备, 2014, 34 (9) :95-100.LI Dandan, XIAO Xianyong, LIU Yang, et al. Voltage sag mitigation scheme of using protection optimization with process immunity time[J]. Electric Power Automation Equipment, 2014, 34 (9) : 95-100.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 高俊涛, 张莉.基于过程建模的项目进度计划方法[J].北京航空航天大学学报, 2007, 33 (9) :1099-1102.GAO Juntao, ZHANG Li. Schedule planning method based on process modeling[J]. Journal of Beijing University of Aeronautics and Astronautics, 2007, 33 (9) : 1099-1102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BJHK200709024&amp;v=MTUwOTR6cXFCdEdGckNVUjdxZlp1WnJGeURrVUx6S0p5ZkRaYkc0SHRiTXBvOUhZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         高俊涛, 张莉.基于过程建模的项目进度计划方法[J].北京航空航天大学学报, 2007, 33 (9) :1099-1102.GAO Juntao, ZHANG Li. Schedule planning method based on process modeling[J]. Journal of Beijing University of Aeronautics and Astronautics, 2007, 33 (9) : 1099-1102.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 叶平.基于PERT/CPM的甘特图应用研究[J].浙江建筑, 2011, 28 (3) :72-74.YE Ping. Study on application of PERT/CPM based Gantt chart[J]. Zhejiang Construction, 2011, 28 (3) : 72-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZJZU201103022&amp;v=MzEzMjU3RzRIOURNckk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVTHpLUHlmUmU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         叶平.基于PERT/CPM的甘特图应用研究[J].浙江建筑, 2011, 28 (3) :72-74.YE Ping. Study on application of PERT/CPM based Gantt chart[J]. Zhejiang Construction, 2011, 28 (3) : 72-74.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 梁海燕, 赵嵩正.基于JSP技术工程项目甘特图的设计与实现[J].计算机应用与软件, 2006 (8) :43-44.LIANG Haiyan, ZHAO Songzheng. Design and implementation of drawing Gantt chart based on JSP technology[J]. Computer Application and Software, 2006 (8) : 43-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JYRJ200608017&amp;v=MDQzNzBackZ5RGtVTHpLTHpUWlpMRzRIdGZNcDQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         梁海燕, 赵嵩正.基于JSP技术工程项目甘特图的设计与实现[J].计算机应用与软件, 2006 (8) :43-44.LIANG Haiyan, ZHAO Songzheng. Design and implementation of drawing Gantt chart based on JSP technology[J]. Computer Application and Software, 2006 (8) : 43-44.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 谢卫, 曾等娣, 盛传玲, 等.甘特图在护理质量控制垂直管理中的应用[J].护理学杂志, 2011, 26 (10) :24-25.XIE Wei, ZENG Dengdi, SHENG Chuanling, et al. Use of the Gantt chart in nursing quality control[J]. Journal of Nursing Science, 2011, 26 (10) : 24-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HLXZ201110008&amp;v=MTE0OTlHRnJDVVI3cWZadVpyRnlEa1VMektMU0hUZExHNEg5RE5yNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         谢卫, 曾等娣, 盛传玲, 等.甘特图在护理质量控制垂直管理中的应用[J].护理学杂志, 2011, 26 (10) :24-25.XIE Wei, ZENG Dengdi, SHENG Chuanling, et al. Use of the Gantt chart in nursing quality control[J]. Journal of Nursing Science, 2011, 26 (10) : 24-25.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 李晓柯, 金翼, 孟丽娟.图形化技术在电力调度安全效能提升系统中的应用[J].华中电力, 2011, 24 (4) :52-56.LI Xiaoke, JIN Yi, MENG Lijuan. Application of graphical technology in power dispatching safety performance improvement system[J]. Central China Electric Power, 2011, 24 (4) : 52-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HZDL201104015&amp;v=MjM5MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVTHpLTFRmUFlyRzRIOURNcTQ5RVlZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         李晓柯, 金翼, 孟丽娟.图形化技术在电力调度安全效能提升系统中的应用[J].华中电力, 2011, 24 (4) :52-56.LI Xiaoke, JIN Yi, MENG Lijuan. Application of graphical technology in power dispatching safety performance improvement system[J]. Central China Electric Power, 2011, 24 (4) : 52-56.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 曹家玮.山西运城农村电网改造工程中的项目进度管理研究[D].北京:华北电力大学, 2014.CAO Jiawei. Research on project schedule management of rural power grid upgrading project in Shanxi Yuncheng[D]. Beijing: North China Electric Power University, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014365645.nh&amp;v=MDUxMzh0R0ZyQ1VSN3FmWnVackZ5RGtVTHpLVkYyNkdyQytHOWZJcXBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         曹家玮.山西运城农村电网改造工程中的项目进度管理研究[D].北京:华北电力大学, 2014.CAO Jiawei. Research on project schedule management of rural power grid upgrading project in Shanxi Yuncheng[D]. Beijing: North China Electric Power University, 2014.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" >
                                        <b>[25]</b>
                                     电梯技术条件:GB/T 10058—2009[S].北京:中国标准出版社, 2009.Specification of electric lifts: GB/T 10058—2009[S]. Beijing: Standards Press of China, 2009.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-01 15:08</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),174-181 DOI:10.7500/AEPS20180912004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于甘特图的过程免疫时间计算方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%92%9F%E5%BA%86&amp;code=07566428&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">钟庆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E6%B7%87%E5%BD%B0&amp;code=39473823&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何淇彰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%BC%9F%E5%9D%A4&amp;code=36335384&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈伟坤</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E4%B8%AD&amp;code=27158988&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许中</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8E%AB%E6%96%87%E9%9B%84&amp;code=30495389&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">莫文雄</a>
                                <a href="javascript:;">陈文波</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%8A%9B%E5%AD%A6%E9%99%A2&amp;code=0122765&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华南理工大学电力学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%B1%80%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0779439&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广州供电局有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E5%9B%BD%E8%87%A3%E4%BF%A1%E6%81%AF%E8%87%AA%E5%8A%A8%E5%8C%96%E6%8A%80%E6%9C%AF%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京国臣信息自动化技术有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对过程免疫时间 (PIT) 评估困难的问题, 引入了甘特图的概念, 提出了PIT的计算方法。首先, 根据PIT定义和甘特图基本原理, 梳理了二者之间的对应关系。其次, 根据甘特图分析的需要, 定义了元件免疫时间常数。然后, 分析不同电压暂降形式下所涉及的元件及其连接关系, 用甘特图进行描述, 寻找关键路径计算PIT。最后, 通过构建实验平台, 以扶梯为实例, 对比了PIT的理论计算值与实验测试值, 验证了方法的有效性。所提方法能充分利用甘特图的优势, 为复杂工业过程的PIT评估提供高效工具。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E8%83%BD%E8%B4%A8%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电能质量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8E%8B%E6%9A%82%E9%99%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电压暂降;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%8D%E7%96%AB%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">免疫度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%87%E7%A8%8B%E5%85%8D%E7%96%AB%E6%97%B6%E9%97%B4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">过程免疫时间;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%98%E7%89%B9%E5%9B%BE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">甘特图;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *钟庆 (1978—) , 男, 通信作者, 博士, 教授, 博士生导师, 主要研究方向:电力系统分析与控制、电能质量分析与控制。E-mail:epqzhong@scut.edu.cn;
                                </span>
                                <span>
                                    何淇彰 (1995—) , 女, 硕士研究生, 主要研究方向:电能质量分析与控制。E-mail:qizhanghe@qq.com;
                                </span>
                                <span>
                                    陈伟坤 (1991—) , 男, 硕士研究生, 主要研究方向:电能质量分析与控制。E-mail:1533687677@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-12</p>

                    <p>

                            <b>基金：</b>
                                                        <span>中国南方电网有限责任公司重点科技项目 (GZHKJXM20170141);</span>
                    </p>
            </div>
                    <h1><b>Gantt Chart Based Calculation Method for Process Immunity Time</b></h1>
                    <h2>
                    <span>ZHONG Qing</span>
                    <span>HE Qizhang</span>
                    <span>CHEN Weikun</span>
                    <span>XU Zhong</span>
                    <span>MO Wenxiong</span>
                    <span>CHEN Wenbo</span>
            </h2>
                    <h2>
                    <span>School of Electric Power, South China University of Technology</span>
                    <span>Guangzhou Power Supply Co.Ltd.</span>
                    <span>Golden Cooperate Information & Automation Technology (Nanjing) Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the difficulty of evaluating the process immunity time (PIT) , a method to calculate PIT based on Gantt chart has been presented. Firstly, according to the definition of PIT and the basic theory of Gantt chart, the relationship between them is analyzed. Secondly, a concept of immunity time constant (ITC) is defined to help to analyze Gantt chart. Then, the components under different types of voltage sag and their connection relationships are described in Gantt chart. With the critical path in the Gantt chart, the PIT can be calculated. Finally, an experimental test platform has been established. The escalator is taken as the researching object. With the comparison between the calculation and experimental test results, the effectiveness of the proposed method is verified, which can make full use of Gantt chart and provides an effective tool to evaluate the PIT for complicated industrial process.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20quality&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power quality;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20sag&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage sag;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=immunity&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">immunity;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=process%20immunity%20time%20(PIT)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">process immunity time (PIT) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Gantt%20chart&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Gantt chart;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-12</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Key Science and Technology Project of China Southern Power Grid Company Limited (No. GZHKJXM20170141);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">现代工业过程一般都包含脱扣器、交流接触器、个人计算机 (PC) 、可编程逻辑控制器 (PLC) 、可调速驱动器 (ASD) 和电动机等敏感元件, 易受电压暂降的影响, 从而造成过程中断, 带来经济损失<citation id="99" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。过程电压暂降免疫度与各个元件的免疫度以及元件之间的连接方式紧密相关。但因为不同元件的免疫度差异性大<citation id="100" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>, 而不同生产过程中各元件功能逻辑组成也不尽相同, 因此, 过程电压暂降免疫度是一个复杂的系统性问题。供电企业为开展优质供电服务, 改善营商环境, 必须深入了解生产过程的电压暂降免疫度。</p>
                </div>
                <div class="p1">
                    <p id="54">为了描述过程的电压暂降免疫度, 国际供电会议 (CIRED) 、国际大电网会议 (CIGRE) 、国际电力联盟 (UIE) 成立的电压暂降国际联合工作组C4.110于2010年提交的报告中提出了过程免疫时间 (process immunity time, PIT) 的概念<citation id="101" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 将电压暂降、过程物理参数和用户可接受程度结合起来, 是过程电压暂降免疫度的统一测度, 也是判定过程是否受到电压暂降影响的主要依据, 其适用性在不同行业领域都得到了验证<citation id="102" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。同时, PIT在经济损失评估<citation id="104" type="reference"><link href="2" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>、优质园区电能质量等级划分及供电方案优化<citation id="105" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>和电压暂降缓解<citation id="103" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>等领域也得到了应用。</p>
                </div>
                <div class="p1">
                    <p id="55">PIT的获取需要进行仿真测试<citation id="106" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>、试验测试或历史数据统计<citation id="107" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 评估过程较为复杂, 且一般只考虑过程不同元件所处的层次, 忽略了元件间的连接关系。当电压暂降形式发生变化或各个元件之间连接关系发生变化时, PIT须要重新确定, 带来评估上的困难。因此, 可以采用一种已知元件暂降免疫度以及元件之间连接关系的情况下, 计算得到PIT的方法, 有利于简化PIT的评估工作。</p>
                </div>
                <div class="p1">
                    <p id="56">甘特图 (Gantt chart) 具有图形化概要、通用技术、易于理解并有专业的软件支持等优点, 常用于项目进度管理<citation id="108" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>、建筑<citation id="109" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>、IT软件<citation id="110" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>、医学<citation id="111" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>等领域。同时, 甘特图也在电力调度<citation id="112" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>、电网改造<citation id="113" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>等领域得到了应用。甘特图可描述项目各子任务之间的关系, 分析项目实施过程中的关键路径, 获得项目完成的最短时间, 在这个方面与PIT的概念类似。</p>
                </div>
                <div class="p1">
                    <p id="57">为此, 本文通过梳理甘特图和PIT之间的对应关系, 将甘特图应用于PIT的分析计算中, 以简化PIT的分析计算。定义过程元件电压暂降免疫时间常数 (immunity time constant, ITC) 与甘特图的子任务工时对应;分析过程元件的连接关系与甘特图中的子任务时序对应;利用甘特图的关键路径分析出总任务最短时间作为PIT, 从而为PIT分析计算提供了简单直观的工具。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>1 PIT</b>的定义</h3>
                <div class="p1">
                    <p id="59">电压暂降国际联合工作组C4.110于2010年提出了PIT的概念, 其定义为:从电压短时中断开始, 到过程参数 (压力、转速、温度、流量等) 超过容许限值的时间<citation id="114" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 如附录A图A1所示, 图中, <i>P</i><sub>nom</sub>为某过程参数的额定值;<i>P</i><sub>limit</sub>为该参数容许限值, 过程参数小于该值将无法保证过程正常进行;<i>t</i><sub>1</sub>为电压暂降发生时刻;Δ<i>t</i>为过程响应延迟时间;<i>t</i><sub>2</sub>为过程参数超过容许限值的时刻, 此时过程参数已经不能满足生产的需要, 必须采用中断、重启或其他措施恢复过程生产。</p>
                </div>
                <div class="p1">
                    <p id="60">根据定义, PIT的计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="61"><i>t</i><sub>PIT</sub>=<i>t</i><sub>2</sub>-<i>t</i><sub>1</sub>      (1) </p>
                </div>
                <h3 id="62" name="62" class="anchor-tag"><b>2</b> 基于甘特图的<b>PIT</b>计算步骤</h3>
                <h4 class="anchor-tag" id="63" name="63"><b>2.1</b> 甘特图与<b>PIT</b>的关系</h4>
                <div class="p1">
                    <p id="64">甘特图以图形的方式, 通过任务列表和时间刻度形象地表示出任何特定项目的任务顺序与持续时间。甘特图的作用之一是合理优化各个任务的时序以及人员安排, 以缩短总任务的工期。甘特图的制定过程须详细考虑各个子任务, 以及各个任务所需工时和任务之间的依赖关系和先后顺序, 最终计算求得总任务工时。</p>
                </div>
                <div class="p1">
                    <p id="65">与之类似, 过程含有多个过程元件, 且不同元件之间连接关系复杂。发生电压暂降后, 过程参数变化不是由单一元件的免疫特性所决定, 而是由过程中元件的免疫特性和能量与信息的连接关系共同决定。由于元件在过程中所处位置不同, 因此电压暂降发生后, 各元件的响应可能存在一定先后顺序, 从而导致过程参数具有一定的响应延迟时间, 影响整个过程的PIT。在过程免疫度分析中, 需要考虑各元件受到电压暂降的影响以及相互间的连接关系, 综合分析过程中的能量流和信息流, 最后计算获得整个过程的PIT。因此, 在过程免疫度分析中所考虑的因素与甘特图的因素具有一一对应关系, 如图1所示。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907023_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 过程与甘特图的对应关系" src="Detail/GetImg?filename=images/DLXT201907023_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 过程与甘特图的对应关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907023_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Relationship between process and Gantt chart</b></p>

                </div>
                <div class="p1">
                    <p id="67">过程中的元件对应于甘特图中各个子任务。元件的免疫度表示元件在电压暂降下能够正常工作的时间, 相当于甘特图中完成各个子任务所需要的工时。过程元件之间的连接关系决定了各个元件经受电压暂降的时刻, 对应于甘特图中子任务的时序。甘特图中总任务工时就相当于PIT。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>2.2</b> 过程元件<b>ITC</b>与连接关系</h4>
                <div class="p1">
                    <p id="69">为了将元件免疫度与甘特图中子任务的工时相对应, 须定义元件的ITC。由于元件可能处于过程主回路中的能量流, 也可能处于过程控制回路的信息流中, 元件对于电压暂降的响应不同、产生的作用效果也不同。因此参考PIT的定义, 当元件输出变量 (或保护变量) 为连续量时, 定义元件的ITC为电压暂降发生时刻到元件输出变量 (或保护变量) 越限的时间。当元件输出变量为开关量时, 则定义元件的ITC为电压暂降发生时刻到元件输出变量变化的时间。</p>
                </div>
                <div class="p1">
                    <p id="70">元件的ITC确定是一个复杂的工作, 与元件特性、输出变量、电压暂降能量损失等密切相关。为便于本文的分析工作, 本文取元件能够耐受短时中断的最短时间为元件的ITC, 图2中用<i>t</i><sub>ITC</sub>表示。也可以通过过程的能量流和信息流分布及连接传递关系, 确定元件的ITC。</p>
                </div>
                <div class="area_img" id="71">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907023_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 ITC定义" src="Detail/GetImg?filename=images/DLXT201907023_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 ITC定义</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907023_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Definition of ITC</b></p>

                </div>
                <div class="p1">
                    <p id="72">假设元件在受电压暂降停机前保持正常工作状态, 且电压暂降对过程元件的影响相对独立。可根据过程不同, 将元件之间的连接关系简化为逻辑串联关系和逻辑并联关系, 如图3所示。其中, 元件1和元件2的ITC分别为<i>t</i><sub>ITC1</sub>和<i>t</i><sub>ITC2</sub>, 蓝色条状图的长度表示元件的ITC大小。</p>
                </div>
                <div class="area_img" id="73">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907023_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 元件连接方式" src="Detail/GetImg?filename=images/DLXT201907023_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 元件连接方式</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907023_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Connection method of elements</b></p>

                </div>
                <div class="p1">
                    <p id="74">元件的逻辑串联环节如图3 (a) 所示, 表示过程中, 元件1受影响后才会对元件2产生影响, 如接触器受电压暂降影响导致跳开后, 将会造成其所带负荷的供电中断。元件的逻辑并联关系如图3 (b) 所示, 表示多个元件将同时经受电压暂降的影响, 例如并联在同一母线上的敏感负荷。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>2.3 PIT</b>的计算步骤</h4>
                <div class="p1">
                    <p id="76">基于甘特图的PIT计算步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="77">1) 通过计算、仿真或试验测试的方法获得过程中各组成元件的ITC。</p>
                </div>
                <div class="p1">
                    <p id="78">2) 明确不同电压暂降所涉及的元件种类及其相互之间的连接关系, 由此确定不同元件之间经受电压暂降的时序性, 进一步确定各个设备经受电压暂降的时刻。</p>
                </div>
                <div class="p1">
                    <p id="79">3) 考虑各个元件的ITC以及经受电压暂降的时序, 根据甘特图计算整个过程的PIT。</p>
                </div>
                <div class="p1">
                    <p id="80">元件连接关系和对应的甘特图如图4所示。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907023_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 三相电压暂降下的甘特图" src="Detail/GetImg?filename=images/DLXT201907023_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 三相电压暂降下的甘特图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907023_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Gantt chart with three-phase voltage sag</b></p>

                </div>
                <h3 id="82" name="82" class="anchor-tag"><b>3</b> 实验验证</h3>
                <div class="p1">
                    <p id="83">本文以某变频扶梯为实例, 验证本文所提PIT计算方法的有效性。扶梯主回路及控制回路见附录A图A2, 图中虚线表示控制信号。主回路中包含断路器QF、变频器、接触器KM和电动机, 控制回路中主要有断路器QF的脱扣器和接触器KM的控制线圈。</p>
                </div>
                <div class="p1">
                    <p id="84">当发生电压暂降时, 断路器、变频器和交流接触器都有可能受扰, 导致电动机失去电源, 电动机转速将在负载作用下逐渐变化。选取电动机转速作为过程参数。根据文献<citation id="115" type="reference">[<a class="sup">25</a>]</citation>的要求, 扶梯在运行时速度不得低于额定速度的92%, 因此可将92%额定转速作为过程参数的阈值。</p>
                </div>
                <div class="p1">
                    <p id="85">搭建扶梯的试验测试平台, 测试对象为额定功率为24 kW的自动扶梯, 见附录A图A3。首先测试得到扶梯各元件的ITC如附录A表A1所示。然后, 在满载上行工况下, 测试不同暂降类型的扶梯PIT。将测试结果与分析计算结果进行了对比, 验证计算方法的正确性和可行性。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>3.1</b> 三相暂降</h4>
                <div class="p1">
                    <p id="87">发生三相电压暂降时, 扶梯各个元件的连接关系, 如图4 (a) 所示, 图中黑色实线表示过程的能量流回路, 蓝色虚线表示过程的信息流回路, 红色箭头表示电压暂降施加影响作用。脱扣器、接触器、变频器均经受电压暂降, 三者是逻辑并联关系。变频器和接触器任一元件停止工作, 均会使电动机失去电源, 因此变频器、接触器和电动机属于逻辑串联关系。三相电压暂降时, 扶梯PIT的甘特图如图4 (b) 所示。由甘特图可直接计算出扶梯的PIT为156 ms。</p>
                </div>
                <div class="p1">
                    <p id="88">图5为PIT的实测波形, 残余电压为0、持续时间为20 ms、暂降起始角为90°。扶梯的PIT为152.6 ms, 与分析计算结果接近。</p>
                </div>
                <div class="area_img" id="89">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907023_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 三相电压暂降下扶梯的PIT" src="Detail/GetImg?filename=images/DLXT201907023_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 三相电压暂降下扶梯的PIT</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907023_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 PIT of elevator with three-phase voltage sag</b></p>

                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>3.2</b> 单相暂降</h4>
                <div class="p1">
                    <p id="91">由于接触器控制线圈接入C相电压, 因此发生单相暂降需考虑两种情况, C相发生暂降和非C相发生暂降。当C相发生暂降时, 脱扣器和接触器均受电压暂降影响。由于本扶梯的变频器未设置缺相保护, 因此变频器不受电压暂降影响。当交流接触器跳开后, 电动机开始经受供电中断并在负载作用下减速, 直至转速达到阈值。扶梯各个元件连接关系为断路器与接触器逻辑并联, 然后与电动机逻辑串联, 见附录A图A4, 可计算得扶梯此时的PIT为161 ms。附录A图A5为PIT的实测波形, 测试得扶梯的PIT为162.4 ms。</p>
                </div>
                <div class="p1">
                    <p id="92">当非C相发生单相暂降时, 只有脱扣器会受到电压暂降的影响。当脱扣器导致断路器跳开后, 变频器将经受供电中断, 最终导致电动机失去电源。扶梯各元件的连接关系为断路器、变频器与电动机逻辑串联, 见附录A图A6, 可计算得扶梯此时的PIT为171 ms。附录A图A7为PIT的实测波形, 测试得扶梯的PIT为173.8 ms。</p>
                </div>
                <div class="p1">
                    <p id="93">扶梯PIT的计算结果与实验测试结果对比如表1所示。扶梯PIT的计算值与实验值的误差较小, 验证了本文所提方法的正确性与可行性。</p>
                </div>
                <div class="area_img" id="94">
                    <p class="img_tit"><b>表1 PIT计算结果与试验结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of calculation results with test results for PIT</b></p>
                    <p class="img_note"></p>
                    <table id="94" border="1"><tr><td rowspan="2"><br />电压暂降形式</td><td colspan="3"><br /><i>t</i><sub>PIT</sub>/ms</td></tr><tr><td><br /> 计算值</td><td>试验值</td><td>误差</td></tr><tr><td><br /> 三相</td><td>156</td><td>152.6</td><td>3.4</td></tr><tr><td><br /> C相</td><td>161</td><td>162.4</td><td>1.4</td></tr><tr><td><br /> 非C相</td><td>171</td><td>173.8</td><td>2.8</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="95" name="95" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="96">PIT结合电压暂降、过程物理参数和用户可接受程度结评估过程电压暂降免疫度, 是判定过程是否受到电压暂降影响的主要依据。但PIT元件的免疫度及元件间的连接关系密切相关。为此, 本文运用甘特图原理, 定义了过程元件的ITC, 利用甘特图表示不同电压暂降类型时过程中各元件的逻辑连接关系, 通过关键路径计算得到PIT。通过实测数值与理论计算数值的对比, 验证了本文方法的有效性, 可为复杂过程的PIT评估提供理论分析工具。</p>
                </div>
                <div class="p1">
                    <p id="97">但是本方法仍然要依靠元件的电压暂降免疫度测试和生产工艺分析等基础性的工作, 在元件ITC的定义及获取上还可以进一步开展深入研究, 并需要在更多的过程中加以验证和完善。</p>
                </div>
                <div class="p1">
                    <p id="98">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="116" name="116" class="anchor-tag">附录A</h3>
                <div class="area_img" id="117">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907023_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 过程免疫时间的定义" src="Detail/GetImg?filename=images/DLXT201907023_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 过程免疫时间的定义  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907023_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Definition of the PIT</p>

                </div>
                <div class="area_img" id="118">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907023_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 扶梯主电路" src="Detail/GetImg?filename=images/DLXT201907023_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 扶梯主电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907023_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Main circuit of elevators</p>

                </div>
                <div class="area_img" id="119">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907023_11900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 测试对象" src="Detail/GetImg?filename=images/DLXT201907023_11900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 测试对象  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907023_11900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 equipment under test</p>

                </div>
                <div class="area_img" id="120">
                                            <p class="img_tit">
                                                表A1各元件免疫时间常数
                                                    <br />
                                                Table A1 ITC of elements
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907023_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907023_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907023_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1各元件免疫时间常数" src="Detail/GetImg?filename=images/DLXT201907023_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="121">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907023_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 C相电压暂降" src="Detail/GetImg?filename=images/DLXT201907023_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 C相电压暂降  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907023_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 voltage dip in phase C</p>

                </div>
                <div class="area_img" id="122">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907023_12200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 C相电压暂降下扶梯PIT" src="Detail/GetImg?filename=images/DLXT201907023_12200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 C相电压暂降下扶梯PIT  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907023_12200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 PIT for elevator under voltage dip in phase C</p>

                </div>
                <div class="area_img" id="123">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907023_12300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6非C相电压暂降" src="Detail/GetImg?filename=images/DLXT201907023_12300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6非C相电压暂降  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907023_12300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 voltage dip in phase A and B</p>

                </div>
                <div class="area_img" id="124">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907023_12400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 非C相电压暂降下扶梯PIT" src="Detail/GetImg?filename=images/DLXT201907023_12400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 非C相电压暂降下扶梯PIT  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907023_12400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 PIT for elevator under voltage dip in phase A and B</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Applying process immunity time to assess annual industrial process trips">

                                <b>[1]</b> CEBRIAN J C, KAGAN N, MILANOVIC J V. Applying process immunity time to assess annual industrial process trips[J]. Proceedings of 2014 IEEE PES General Meeting, July 27-31, 2014, National Harbor, USA.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201502043&amp;v=MjMzNDBJVHJCZmJHNEg5VE1yWTlCWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMeks=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 欧阳森, 刘平, 吴彤彤, 等.低压脱扣器电压暂降敏感性试验研究[J].电网技术, 2015, 39 (2) :575-581.OUYANG Sen, LIU Ping, WU Tongtong, et al. Experimental research on sensitivity of low voltage releaser to voltage sag[J]. Power System Technology, 2015, 39 (2) : 575-581.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201522023&amp;v=MTQ4ODk5VE9yWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMektJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 欧阳森, 刘平, 梁伟斌, 等.低压脱扣器电压暂降敏感度三维模型[J].电力系统自动化, 2015, 39 (22) :157-163.OUYANG Sen, LIU Ping, LIANG Weibin, et al. A three-dimensional model for sensitivity of low-voltage releases to voltage sags[J]. Automation of Electric Power Systems, 2015, 39 (22) : 157-163.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818022&amp;v=MjQzODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMektJU0hUZXJHNEg5bk5wNDlIWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 莫文雄, 许中, 马智远, 等.变频调速系统的电压暂降免疫度计算及关键参数设计[J].电力系统自动化, 2018, 42 (18) :157-161.DOI:10.7500/AEPS20171220002.MO Wenxiong, XU Zhong, MA Zhiyuan, et al. Voltage sag immunity calculation and key parameter design of adjustable speed drive[J]. Automation of Electric Power Systems, 2018, 42 (18) : 157-161. DOI: 10.7500/AEPS20171220002.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604013&amp;v=MTk3MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVTHpLSVNIVGVyRzRIOWZNcTQ5RVo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 徐永海, 洪旺松, 兰巧倩.电压暂降起始点与相位跳变对交流接触器影响的分析[J].电力系统自动化, 2016, 40 (4) :92-97.XU Yonghai, HONG Wangsong, LAN Qiaoqian. Influence analysis of point-on-wave of voltage sag initiation and sag phase jump on alternating current contactor[J]. Automation of Electric Power Systems, 2016, 40 (4) : 92-97.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803016&amp;v=MTcyMTh6S0lTSFRlckc0SDluTXJJOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 钟庆, 吴浩波, 贺哲, 等.交流接触器电压暂降非单调抗扰特性分析[J].电力系统自动化, 2018, 42 (3) :112-117.DOI:10.7500/AEPS20170712002.ZHONG Qing, WU Haobo, HE Zhe, et al. Analysis of non-monotonic voltage sag tolerance characteristics of AC contactors[J]. Automation of Electric Power Systems, 2018, 42 (3) : 112-117. DOI: 10.7500/AEPS20170712002.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sensitivity of AC adjustable speed drives to voltage sags and short interruptions">

                                <b>[7]</b> DJOKIC S Z, STOCKMAN K, MILANOVIC J V, et al. Sensitivity of AC adjustable speed drives to voltage sags and short interruptions[J]. IEEE Transactions on Power Delivery, 2005, 20 (1) : 494-505.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of voltage tolerance of AC adjustable-speed drives for three-phase balanced and unbalanced sags">

                                <b>[8]</b> BOLLEN M H J, ZHANG L D. Analysis of voltage tolerance of AC adjustable-speed drives for three-phase balanced and unbalanced sags[J]. IEEE Transactions on Industry Applications, 2000, 36 (3) : 904-910.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201806027&amp;v=MjQyODJDVVI3cWZadVpyRnlEa1VMektJU3JCZmJHNEg5bk1xWTlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 吴亚盆, 刘颖英, 徐永海.PLCs对电压暂降敏感度的试验研究[J].电工技术学报, 2018, 33 (6) :1422-1430.WU Yapen, LIU Yingying, XU Yonghai. Experimental research on PLCs sensitivity during voltage sags[J]. Transaction of China Electrotechnical Society, 2018, 33 (6) : 1422-1430.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CSDL201303010&amp;v=MDY4MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMektKajdQWXJHNEg5TE1ySTlFWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 陈海涛, 钟庆, 张尧.敏感设备电压暂降免疫度的仿真和分析[J].电力科学与技术学报, 2013, 28 (3) :65-70.CHEN Haitao, ZHONG Qing, ZHANG Yao. Simulation and analysis on the immunity degree of voltage sag for sensitive equipment[J]. Journal of Electric Power Science and Technology, 2013, 28 (3) : 65-70.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sensitivity of personal computers to voltage sags and short interruptions">

                                <b>[11]</b> DJOKIC S Z, DESMENT J, VANALME G, et al. Sensitivity of personal computer to voltage sags and short interruptions[J]. IEEE Transactions on Power Delivery, 2005, 20 (1) : 375-383.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage dip immunity of equipment and installations">

                                <b>[12]</b> CIGRE/CIRED/UIE Joint Working Group C4.110. Voltage dip immunity of equipment and installations[R]. CIGRE, Paris, France: 2010.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Process immunity time assessment of its practicability in industry">

                                <b>[13]</b> REUSEL K V, STOCKMAN K, DRIESSENS W. Process immunity time assessment of its practicability in industry[C]// Proceedings of 2010 IEEE Harmonics and Quality of Power, September 26-29, 2010, Bergamo, Italy.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Case studies of application of process immunity time in assessment of financial losses due to system faults induced industrial process">

                                <b>[14]</b> CEBRIAN J C, MILANOVIC J V, KAGAN N. Case studies of application of process immunity time in assessment of financial losses due to system faults induced industrial process[C]// Proceedings of 2015 IEEE Power &amp; Energy Society Meeting, July 26-30, 2015, Denver, USA.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201612021&amp;v=MjQwNzJyWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMektJU0hSZmJHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李春海, 李华强, 刘勃江.基于过程免疫不确定性的工业用户电压暂降经济损失风险评估[J].电力自动化设备, 2016, 36 (12) :136-142.LI Chunhai, LI Huaqiang, LIU Bojiang. Risk assessment based on process immunity time uncertainty for industrial customers’ financial losses due to voltage dip[J]. Electric Power Automation Equipment, 2016, 36 (12) : 136-142.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401034&amp;v=MDIzNTBYTXJvOUdZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVUx6S0lUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 郑颖, 刘旭娜, 刘阳, 等.基于过程免疫时间和可接受后果状态的优质园区供电质量等级划分[J].电网技术, 2014, 38 (1) :211-216.ZHENG Ying, LIU Xuna, LIU Yang, et al. Classification of power supply quality levels for premium power park based on process immunity time and acceptable resulting status[J]. Power System Technology, 2014, 38 (1) : 211-216.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201703008&amp;v=MjMyOTVGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMektJUzdTZjdHNEg5Yk1ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 于光明, 郑颖.基于抗扰时间的优质电力园区技术方案优化方法[J].电测与仪表, 2017, 54 (3) :42-47.YU Guangming, ZHENG Ying. Optimization method of technical solution in premium power park based on process immunity time[J]. Electrical Measurement &amp; Instrumentation, 2017, 54 (3) : 42-47.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201409016&amp;v=MDQyNzJwbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMektJU0hSZmJHNEg5WE0=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李丹丹, 肖先勇, 刘阳, 等.利用过程免疫时间优化保护的电压暂降缓解方案[J].电力自动化设备, 2014, 34 (9) :95-100.LI Dandan, XIAO Xianyong, LIU Yang, et al. Voltage sag mitigation scheme of using protection optimization with process immunity time[J]. Electric Power Automation Equipment, 2014, 34 (9) : 95-100.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BJHK200709024&amp;v=MTYyMjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVUx6S0p5ZkRaYkc0SHRiTXBvOUhZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 高俊涛, 张莉.基于过程建模的项目进度计划方法[J].北京航空航天大学学报, 2007, 33 (9) :1099-1102.GAO Juntao, ZHANG Li. Schedule planning method based on process modeling[J]. Journal of Beijing University of Aeronautics and Astronautics, 2007, 33 (9) : 1099-1102.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZJZU201103022&amp;v=MDQxOTBackZ5RGtVTHpLUHlmUmU3RzRIOURNckk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 叶平.基于PERT/CPM的甘特图应用研究[J].浙江建筑, 2011, 28 (3) :72-74.YE Ping. Study on application of PERT/CPM based Gantt chart[J]. Zhejiang Construction, 2011, 28 (3) : 72-74.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JYRJ200608017&amp;v=MjQ3OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMektMelRaWkxHNEh0Zk1wNDlFWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 梁海燕, 赵嵩正.基于JSP技术工程项目甘特图的设计与实现[J].计算机应用与软件, 2006 (8) :43-44.LIANG Haiyan, ZHAO Songzheng. Design and implementation of drawing Gantt chart based on JSP technology[J]. Computer Application and Software, 2006 (8) : 43-44.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HLXZ201110008&amp;v=MjE3NzJGeURrVUx6S0xTSFRkTEc0SDlETnI0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 谢卫, 曾等娣, 盛传玲, 等.甘特图在护理质量控制垂直管理中的应用[J].护理学杂志, 2011, 26 (10) :24-25.XIE Wei, ZENG Dengdi, SHENG Chuanling, et al. Use of the Gantt chart in nursing quality control[J]. Journal of Nursing Science, 2011, 26 (10) : 24-25.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HZDL201104015&amp;v=MzA2MzE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVUx6S0xUZlBZckc0SDlETXE0OUVZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 李晓柯, 金翼, 孟丽娟.图形化技术在电力调度安全效能提升系统中的应用[J].华中电力, 2011, 24 (4) :52-56.LI Xiaoke, JIN Yi, MENG Lijuan. Application of graphical technology in power dispatching safety performance improvement system[J]. Central China Electric Power, 2011, 24 (4) : 52-56.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014365645.nh&amp;v=MTY4NTREa1VMektWRjI2R3JDK0c5ZklxcEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 曹家玮.山西运城农村电网改造工程中的项目进度管理研究[D].北京:华北电力大学, 2014.CAO Jiawei. Research on project schedule management of rural power grid upgrading project in Shanxi Yuncheng[D]. Beijing: North China Electric Power University, 2014.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" >
                                    <b>[25]</b>
                                 电梯技术条件:GB/T 10058—2009[S].北京:中国标准出版社, 2009.Specification of electric lifts: GB/T 10058—2009[S]. Beijing: Standards Press of China, 2009.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907023" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907023&amp;v=MDM5OTVxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVTHpLSVNIVGVyRzRIOWpNcUk5SFo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

