

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137613707002500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907024%26RESULT%3d1%26SIGN%3dJcNiMjD1wt9X4%252b0jy3NXthisId8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907024&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907024&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907024&amp;v=MjExNzhyTklTSFRlckc0SDlqTXFJOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#30" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#33" data-title="&lt;b&gt;1&lt;/b&gt; 环网通信机制分析及实现 "><b>1</b> 环网通信机制分析及实现</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#34" data-title="&lt;b&gt;1.1&lt;/b&gt; 环网通信机制分析"><b>1.1</b> 环网通信机制分析</a></li>
                                                <li><a href="#39" data-title="&lt;b&gt;1.2&lt;/b&gt; 环网通信的实现架构"><b>1.2</b> 环网通信的实现架构</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;2&lt;/b&gt; 环网通信异常及影响分析 "><b>2</b> 环网通信异常及影响分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#44" data-title="&lt;b&gt;2.1&lt;/b&gt; 通信中断"><b>2.1</b> 通信中断</a></li>
                                                <li><a href="#46" data-title="&lt;b&gt;2.2&lt;/b&gt; 误码"><b>2.2</b> 误码</a></li>
                                                <li><a href="#49" data-title="&lt;b&gt;2.3&lt;/b&gt; 延时补偿异常"><b>2.3</b> 延时补偿异常</a></li>
                                                <li><a href="#51" data-title="&lt;b&gt;2.4&lt;/b&gt; 网络风暴"><b>2.4</b> 网络风暴</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;3&lt;/b&gt; 典型异常处理策略 "><b>3</b> 典型异常处理策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;3.1&lt;/b&gt; 通信中断告警策略"><b>3.1</b> 通信中断告警策略</a></li>
                                                <li><a href="#56" data-title="&lt;b&gt;3.2&lt;/b&gt; 误码告警策略"><b>3.2</b> 误码告警策略</a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;3.3&lt;/b&gt; 延时补偿异常处理策略"><b>3.3</b> 延时补偿异常处理策略</a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;3.4&lt;/b&gt; 网络风暴处理策略"><b>3.4</b> 网络风暴处理策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#70" data-title="&lt;b&gt;4&lt;/b&gt; 试验验证 "><b>4</b> 试验验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;5 结语&lt;/b&gt; "><b>5 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#36" data-title="&lt;b&gt;图1 双向双环通信网络&lt;/b&gt;"><b>图1 双向双环通信网络</b></a></li>
                                                <li><a href="#41" data-title="&lt;b&gt;图2 环网通信的软硬件架构&lt;/b&gt;"><b>图2 环网通信的软硬件架构</b></a></li>
                                                <li><a href="#60" data-title="&lt;b&gt;图3 环网报文一般处理方法&lt;/b&gt;"><b>图3 环网报文一般处理方法</b></a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;图4 改进后环网报文处理方法&lt;/b&gt;"><b>图4 改进后环网报文处理方法</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;图5 试验系统&lt;/b&gt;"><b>图5 试验系统</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 裘愉涛, 王德林, 胡晨, 等.无防护安装就地化保护应用与实践[J].电力系统保护与控制, 2016, 144 (20) :1-5.QIU Yutao, WANG Delin, HU Chen, et al. Application and practice of unprotected outdoor installation protection[J]. Power System Protection and Control, 2016, 144 (20) : 1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201620001&amp;v=MjQyODRSN3FmWnVackZ5RGtVTHJNTHluYWViRzRIOWZPcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         裘愉涛, 王德林, 胡晨, 等.无防护安装就地化保护应用与实践[J].电力系统保护与控制, 2016, 144 (20) :1-5.QIU Yutao, WANG Delin, HU Chen, et al. Application and practice of unprotected outdoor installation protection[J]. Power System Protection and Control, 2016, 144 (20) : 1-5.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 王德林, 裘愉涛, 凌光, 等.变电站即插即用就地化保护的应用方案和经济性比较[J].电力系统自动化, 2017, 41 (16) :12-16.DOI:10.7500/AEPS20170215010.WANG Delin, QIU Yutao, LING Guang, et al. Application scheme and economical comparison of plug &amp;amp; play and outdoor installation protection in substation[J]. Automation of Electric Power Systems, 2017, 41 (16) : 12-16. DOI: 10.7500/AEPS20170215010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716002&amp;v=MjgxODNVUjdxZlp1WnJGeURrVUxyTUlTSFRlckc0SDliTnFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王德林, 裘愉涛, 凌光, 等.变电站即插即用就地化保护的应用方案和经济性比较[J].电力系统自动化, 2017, 41 (16) :12-16.DOI:10.7500/AEPS20170215010.WANG Delin, QIU Yutao, LING Guang, et al. Application scheme and economical comparison of plug &amp;amp; play and outdoor installation protection in substation[J]. Automation of Electric Power Systems, 2017, 41 (16) : 12-16. DOI: 10.7500/AEPS20170215010.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 吴通华, 郑玉平, 周华, 等.基于功能纵向集成的无防护安装就地化线路保护[J].电力系统自动化, 2017, 41 (16) :46-51.DOI:10.7500/AEPS20170309005. WU Tonghua, ZHENG Yuping, ZHOU Hua, et al. Vertically integrated outdoor installation line protection[J]. Automation of Electric Power Systems, 2017, 41 (16) : 46-51. DOI: 10.7500/AEPS20170309005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716007&amp;v=MTk2MzZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVUxyTUlTSFRlckc0SDliTnFZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         吴通华, 郑玉平, 周华, 等.基于功能纵向集成的无防护安装就地化线路保护[J].电力系统自动化, 2017, 41 (16) :46-51.DOI:10.7500/AEPS20170309005. WU Tonghua, ZHENG Yuping, ZHOU Hua, et al. Vertically integrated outdoor installation line protection[J]. Automation of Electric Power Systems, 2017, 41 (16) : 46-51. DOI: 10.7500/AEPS20170309005.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 裘愉涛, 江伟建, 李刚, 等.就地化保护装置全天候安装箱体结构的关键技术研究[J].工业控制计算机, 2017, 30 (8) :145-147.QIU Yutao, JIANG Weijian, LI Gang, et al. Research on key technology of all-weather installation of box structure in localized protection device[J]. Industrial Control Computer, 2017, 30 (8) : 145-147." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYKJ201708065&amp;v=MjIxMTA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMck1JalRBWkxHNEg5Yk1wNDlEWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         裘愉涛, 江伟建, 李刚, 等.就地化保护装置全天候安装箱体结构的关键技术研究[J].工业控制计算机, 2017, 30 (8) :145-147.QIU Yutao, JIANG Weijian, LI Gang, et al. Research on key technology of all-weather installation of box structure in localized protection device[J]. Industrial Control Computer, 2017, 30 (8) : 145-147.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 陈国平, 王德林, 裘愉涛, 等.继电保护面临的挑战与展望[J].电力系统自动化, 2017, 41 (16) :1-8.DOI:10.7500/AEPS 20170219004.CHEN Guoping, WANG Delin, QIU Yutao, et al. Challenges and development prospects of relay protection technology[J]. Automation of Electric Power Systems, 2017, 41 (16) : 1-8. DOI: 10.7500/AEPS20170219004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716001&amp;v=MTA2MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMck1JU0hUZXJHNEg5Yk5xWTlGWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         陈国平, 王德林, 裘愉涛, 等.继电保护面临的挑战与展望[J].电力系统自动化, 2017, 41 (16) :1-8.DOI:10.7500/AEPS 20170219004.CHEN Guoping, WANG Delin, QIU Yutao, et al. Challenges and development prospects of relay protection technology[J]. Automation of Electric Power Systems, 2017, 41 (16) : 1-8. DOI: 10.7500/AEPS20170219004.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 黄天啸, 刘平, 辛光明, 等.智能变电站过程层网络风暴的分析与处理[J].中国电力, 2014, 47 (11) :112-116. HUANG Tianxiao, LIU Ping, XIN Guangming, et al. Analysis and treatment of process-level network storm in smart substation[J]. Electric Power, 2014, 47 (11) : 112-116." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201411026&amp;v=MzIwOTlNUHlyUFlyRzRIOVhOcm85SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVTHI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         黄天啸, 刘平, 辛光明, 等.智能变电站过程层网络风暴的分析与处理[J].中国电力, 2014, 47 (11) :112-116. HUANG Tianxiao, LIU Ping, XIN Guangming, et al. Analysis and treatment of process-level network storm in smart substation[J]. Electric Power, 2014, 47 (11) : 112-116.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 姚亮, 邹磊, 王胜.智能变电站继电保护应对网络风暴的策略探讨[J].电气自动化, 2016, 38 (5) :60-63.YAO Liang, ZOU Lei, WANG Sheng. Strategies on how to use smart substation relaying to deal with the network storm[J]. Electrical Automation, 2016, 38 (5) : 60-63." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQZD201605020&amp;v=MzI3NDRSN3FmWnVackZ5RGtVTHJNSVR6UmFyRzRIOWZNcW85SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         姚亮, 邹磊, 王胜.智能变电站继电保护应对网络风暴的策略探讨[J].电气自动化, 2016, 38 (5) :60-63.YAO Liang, ZOU Lei, WANG Sheng. Strategies on how to use smart substation relaying to deal with the network storm[J]. Electrical Automation, 2016, 38 (5) : 60-63.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 王德林, 郑玉平, 周华良, 等.基于多HSR环网的分布式母差平台及关键技术[J].电力系统自动化, 2017, 41 (16) :27-33.DOI:10.7500/AEPS20170220004. WANG Delin, ZHENG Yuping, ZHOU Hualiang, et al. Platform and key technology for distributed bus protection based on multi-HSR network[J]. Automation of Electric Power Systems, 2017, 41 (16) : 27-33. DOI: 10.7500/AEPS 20170220004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716004&amp;v=MDMwMDNUZXJHNEg5Yk5xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMck1JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王德林, 郑玉平, 周华良, 等.基于多HSR环网的分布式母差平台及关键技术[J].电力系统自动化, 2017, 41 (16) :27-33.DOI:10.7500/AEPS20170220004. WANG Delin, ZHENG Yuping, ZHOU Hualiang, et al. Platform and key technology for distributed bus protection based on multi-HSR network[J]. Automation of Electric Power Systems, 2017, 41 (16) : 27-33. DOI: 10.7500/AEPS 20170220004.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 裘愉涛, 徐凯, 陈福锋, 等.基于双向环网的变压器保护就地化实现方案[J].电力系统自动化, 2017, 41 (16) :41-45.DOI:10.7500/AEPS20161024007.QIU Yutao, XU Kai, CHEN Fufeng, et al. Implementation scheme of outdoor installation transformer protection based on bidirectional ring network[J]. Automation of Electric Power Systems, 2017, 41 (16) : 41-45. DOI: 10.7500/AEPS 20161024007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716006&amp;v=MTc4Njl1WnJGeURrVUxyTUlTSFRlckc0SDliTnFZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         裘愉涛, 徐凯, 陈福锋, 等.基于双向环网的变压器保护就地化实现方案[J].电力系统自动化, 2017, 41 (16) :41-45.DOI:10.7500/AEPS20161024007.QIU Yutao, XU Kai, CHEN Fufeng, et al. Implementation scheme of outdoor installation transformer protection based on bidirectional ring network[J]. Automation of Electric Power Systems, 2017, 41 (16) : 41-45. DOI: 10.7500/AEPS 20161024007.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" High availability automation networks: Part 3 parallel redundancy protocol (PRP) and high availability seamless redundancy (HSR) : IEC 62439-3—2010[S]. 2010." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High availability automation networks,part 3:parallel redundancy protocol (PRP)and highavailability seamless redundancy (HSR)">
                                        <b>[10]</b>
                                         High availability automation networks: Part 3 parallel redundancy protocol (PRP) and high availability seamless redundancy (HSR) : IEC 62439-3—2010[S]. 2010.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 丁泉, 李帅.智能变电站重采样应用研究及其线性插值法误差分析[J].电力系统保护与控制, 2015, 43 (23) :132-136.DING Quan, LI Shuai. Application study on resampling in smart substation with error analysis of linear interpolation[J]. Power System Protection and Control, 2015, 43 (23) : 132-136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201523020&amp;v=MzA2OTh0R0ZyQ1VSN3FmWnVackZ5RGtVTHJNTHluYWViRzRIOVRPckk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         丁泉, 李帅.智能变电站重采样应用研究及其线性插值法误差分析[J].电力系统保护与控制, 2015, 43 (23) :132-136.DING Quan, LI Shuai. Application study on resampling in smart substation with error analysis of linear interpolation[J]. Power System Protection and Control, 2015, 43 (23) : 132-136.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 周华良, 郑玉平, 姚吉文, 等.面向智能变电站二次设备的网络报文管控技术[J].电力系统自动化, 2015, 39 (19) :96-100.ZHOU Hualiang, ZHENG Yuping, YAO Jiwen, et al. Network packet control technology for secondary equipments in smart substation[J]. Automation of Electric Power Systems, 2015, 39 (19) : 96-100." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519015&amp;v=MDU1NzVrVUxyTUlTSFRlckc0SDlUTnBvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         周华良, 郑玉平, 姚吉文, 等.面向智能变电站二次设备的网络报文管控技术[J].电力系统自动化, 2015, 39 (19) :96-100.ZHOU Hualiang, ZHENG Yuping, YAO Jiwen, et al. Network packet control technology for secondary equipments in smart substation[J]. Automation of Electric Power Systems, 2015, 39 (19) : 96-100.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 余越, 周春霞, 詹荣荣, 等.智能变电站继电保护装置网络压力产生原因及测试方法研究[J].电力系统保护与控制, 2017, 45 (18) :156-161.YU Yue, ZHOU Chunxia, ZHAN Rongrong, et al. Research on network stress causes and test method of relay protection in smart substation[J]. Power System Protection and Control, 2017, 45 (18) : 156-161." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201718023&amp;v=MjQ1NzZxQnRHRnJDVVI3cWZadVpyRnlEa1VMck1MeW5hZWJHNEg5Yk5wNDlIWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         余越, 周春霞, 詹荣荣, 等.智能变电站继电保护装置网络压力产生原因及测试方法研究[J].电力系统保护与控制, 2017, 45 (18) :156-161.YU Yue, ZHOU Chunxia, ZHAN Rongrong, et al. Research on network stress causes and test method of relay protection in smart substation[J]. Power System Protection and Control, 2017, 45 (18) : 156-161.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李秀丽, 李文正, 鲍都都, 等.基于电子式互感器双A/D采样的差动保护可靠性方案研究[J].电力系统保护与控制, 2012, 40 (16) :106-110.LI Xiuli, LI Wenzheng, BAO Dudu, et al. Research of differential protection reliability scheme based on the electronic transformer double A/D sampling[J]. Power System Protection and Control, 2012, 40 (16) : 106-110." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201216020&amp;v=MDUyNjl1WnJGeURrVUxyTUx5bmFlYkc0SDlQTnFZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李秀丽, 李文正, 鲍都都, 等.基于电子式互感器双A/D采样的差动保护可靠性方案研究[J].电力系统保护与控制, 2012, 40 (16) :106-110.LI Xiuli, LI Wenzheng, BAO Dudu, et al. Research of differential protection reliability scheme based on the electronic transformer double A/D sampling[J]. Power System Protection and Control, 2012, 40 (16) : 106-110.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-27 10:29</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),179-184 DOI:10.7500/AEPS20180125007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">就地化保护环网通信异常分析及处理策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B5%AE%E6%98%8E%E5%86%9B&amp;code=29130192&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浮明军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E9%BE%99%E9%A3%9E&amp;code=33155469&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王龙飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%AC%E5%B8%8C%E5%A8%9C&amp;code=22585052&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姬希娜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%A3%E7%A3%8A%E8%B6%85&amp;code=28327425&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">董磊超</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%AE%B8%E7%BB%A7%E7%94%B5%E6%B0%94%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0197166&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许继电气股份有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>环网通信是就地化保护的一个重要技术特点, 其可靠性直接影响就地化保护的性能。文中介绍了就地化保护环网通信的通信机制和典型实现架构, 分析了通信中断、误码、延时补偿异常、网络风暴等典型通信异常对就地化保护的影响。在此基础上, 提出了基于双环双向数据判别的通信中断、误码、延时补偿异常处理策略以及基于报文识别和过滤的网络风暴处理策略, 并给出了具体的实现方案。最后通过试验证明了处理策略的可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B0%B1%E5%9C%B0%E5%8C%96%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">就地化保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8E%AF%E7%BD%91%E9%80%9A%E4%BF%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">环网通信;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%9A%E4%BF%A1%E6%9C%BA%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">通信机制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%9A%E4%BF%A1%E5%BC%82%E5%B8%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">通信异常;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%84%E7%90%86%E7%AD%96%E7%95%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">处理策略;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *浮明军 (1982—) , 男, 通信作者, 硕士, 高级工程师, 主要研究方向:智能变电站继电保护测试。E-mail:fusheng827@163.com;
                                </span>
                                <span>
                                    王龙飞 (1989—) , 男, 工程师, 主要研究方向:智能变电站通信技术和保护产品研发测试。E-mail:zsb_wanglongfei@163.com;
                                </span>
                                <span>
                                    姬希娜 (1981—) , 女, 高级工程师, 主要研究方向:智能变电站保护产品研发测试。E-mail:jixina1981@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-01-25</p>

            </div>
                    <h1><b>Analysis on Communication Exceptions and Handling Strategies for Ring Network with Outdoor Installation Protection</b></h1>
                    <h2>
                    <span>FU Mingjun</span>
                    <span>WANG Longfei</span>
                    <span>JI Xina</span>
                    <span>DONG Leichao</span>
            </h2>
                    <h2>
                    <span>XJ Electric Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Ring network communication is an important technical feature of outdoor installation protection, and its reliability directly affects the performance of outdoor installation protection. This paper introduces the communication mechanism and typical implementation framework of outdoor installation protection ring network communication, and analyses the influence of typical communication exceptions such as communication interruption, code error, delay compensation anomaly and network storm on outdoor installation protection. On this basis, handling strategy for communication interrupt, error code, and delay compensation based on double-loop bidirectional data discrimination, network storm handling strategy based on message recognition and filtering are proposed, and the specific implementation scheme is given. Finally, the feasibility and effectiveness of the handling strategy are verified by experiments.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=outdoor%20installation%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">outdoor installation protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ring%20network%20communication&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ring network communication;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=communication%20mechanism&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">communication mechanism;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=communication%20exceptions&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">communication exceptions;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=handling%20strategy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">handling strategy;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-01-25</p>
                            </div>


        <!--brief start-->
                        <h3 id="30" name="30" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="31">就地化保护是中国智能变电站技术研究的热点<citation id="79" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>, 目前已成为智能变电站继电保护的重要发展方向<citation id="78" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。就地化保护的一个典型技术特点是基于环网通信实现元件保护。与之前的常规变电站和三层两网架构的智能变电站保护相比, 就地化保护网络拓扑结构发生了变化。之前的变电站自动化网络主要以交换机为核心设备构建星形网络拓扑, 而就地化保护是由保护本身承担数据转发交换功能, 通过各保护子机首尾相连组成环型网络拓扑。新的拓扑结构决定了数据通信机制及产品实现架构的变化。就地化保护的网络通信重要性发生了变化。之前的变电站自动化网络通信如发生异常, 往往只是相应通信功能受影响, 一般不直接影响保护功能, 特别是主保护的动作行为。而就地化保护环网通信异常直接影响保护的采样, 进而影响保护的核心功能的性能。以上变化决定了以前用来进行网络异常处理的策略, 如利用交换机的流量抑制、利用报文过滤等功能来抑制网络风暴等手段<citation id="80" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>, 已无法适用就地化保护。针对就地化保护环网通信异常的影响分析和处理策略必须结合新的通信机制和产品实现结构重新进行分析研究。</p>
                </div>
                <div class="p1">
                    <p id="32">目前业界针对环网通信的研究主要集于如何基于环网通信实现就地化保护, 如文献<citation id="81" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>研究了基于环网通信的就地化母线保护和就地化变压器保护技术实现方案, 介绍了高可靠性无缝冗余 (HSR) 环网的通信机理和基于环网通信的采样同步技术。本文侧重于介绍就地化元件保护环网通信的机制和实现架构, 分析环网通信的典型异常对就地化保护的影响, 最后提出相应的异常处理策略。</p>
                </div>
                <h3 id="33" name="33" class="anchor-tag"><b>1</b> 环网通信机制分析及实现</h3>
                <h4 class="anchor-tag" id="34" name="34"><b>1.1</b> 环网通信机制分析</h4>
                <div class="p1">
                    <p id="35">以就地化元件保护为例, 其由多个子机组成, 多个子机之间采用高可靠无缝冗余的双向双环通信网络和HSR协议<citation id="82" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>来实现信息交互传递, 共同完成元件保护功能。双向双环通信网络拓扑结构如图1所示。</p>
                </div>
                <div class="area_img" id="36">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907024_036.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 双向双环通信网络" src="Detail/GetImg?filename=images/DLXT201907024_036.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 双向双环通信网络</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907024_036.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Bidirectional double ring communication network</b></p>

                </div>
                <div class="p1">
                    <p id="37">保护子机的启动CPU和保护CPU分别接入一个双向冗余环, 环内数据采用“接收先到报文, 丢弃后到报文”的方式。环网内传输的内容包括模拟量、开关量、自检信息、定值参数校验码。其核心内容为采样值, 自检信息用于重要告警闭锁, 定值参数校验码用于判别子机参数一致性。</p>
                </div>
                <div class="p1">
                    <p id="38">环网通信报文在以太网IEEE 802.3q标准报文的基础上, 在源以太网媒体接入控制器 (MAC) 字段后增加6字节环网特征字段, 形成环网通信的基础帧格式。环网报文本身携带其延时时间, 并利用延时修正域对报文延时进行逐级修正, 每经过一个节点修正一次, 直到所有节点传输结束, 最后利用修正域找到原始采样时刻, 进而插值采样实现采样值同步。</p>
                </div>
                <h4 class="anchor-tag" id="39" name="39"><b>1.2</b> 环网通信的实现架构</h4>
                <div class="p1">
                    <p id="40">针对环网通信延时修正的技术需求, 目前业界主要采用现场可编程门阵列 (FPGA) 技术来实现MAC芯片的功能, 主要扩展实现以下功能:根据一定规则实现环网报文的接收和转发, 准确记录报文接收和发送的时间戳, 在报文中进行精确补偿, 同时负责与微控制器 (MCU) 芯片的应用程序进行通信。而在软件实现上, MCU上的应用程序一般又分为网卡驱动程序和上层应用程序。驱动程序负责网卡的初始化、中断处理、内存管理和收发数据, 主要是将网卡注册给应用程序, 屏蔽底层网络通信实现的技术细节。应用程序则负责网络报文的具体数据处理。典型实现架构如图2所示。</p>
                </div>
                <div class="area_img" id="41">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907024_041.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 环网通信的软硬件架构" src="Detail/GetImg?filename=images/DLXT201907024_041.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 环网通信的软硬件架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907024_041.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Software and hardware architecture of ring network communication</b></p>

                </div>
                <h3 id="42" name="42" class="anchor-tag"><b>2</b> 环网通信异常及影响分析</h3>
                <div class="p1">
                    <p id="43">环网通信的核心内容是采样值, 其通信可靠性直接影响就地化保护采样的正确性。下面重点分析环网通信各种典型异常工况及对就地化元件保护的影响。</p>
                </div>
                <h4 class="anchor-tag" id="44" name="44"><b>2.1</b> 通信中断</h4>
                <div class="p1">
                    <p id="45">光纤因外力断裂、保护设备PHY芯片损坏、光模块老化导致发送功率过低或接收灵敏度下降等, 均可能会导致光纤通信中断。环网通信从通信机理上降低了因通信中断带来的继电保护可靠性损失。当某个环内某一方向发生通信中断, 仍可以使用另一个方向的通信数据, 不会影响保护功能的性能。如果环内两个方向均发生通信中断, 则本环的保护功能因采样异常会闭锁保护, 根据双CPU与出口的原则, 此时整套保护因通信中断而功能丧失, 对于双套配置的保护, 此时变为单套运行方式。对于单向通信中断, 虽不影响保护功能, 但通信的整体可靠性降低, 保护应给出运行告警信息。对于双向通信中断, 明确导致保护功能退出, 保护应给出严重告警信息。</p>
                </div>
                <h4 class="anchor-tag" id="46" name="46"><b>2.2</b> 误码</h4>
                <div class="p1">
                    <p id="47">误码是通信经常面临的问题。一般而言, 误码产生的原因主要由于传输过程中的干扰, 如电磁辐射等对继电保护设备报文发送或接收物理模块的影响, 或是光模块长时间工作老化、性能下降。实际工程应用中此类误码一般体现为报文循环冗余校验 (CRC) 错误, 可由PHY芯片直接识别, 直接做抛弃处理。采用环网通信有效降低了误码对保护的影响, 出现单方向传输误码时, 保护仍可以采用另一方向的通信数据, 不会对保护产生影响。考虑通信质量持续恶化, 可能双向产生误码, 而环网通信无数据重发机制, 因此体现到应用层, 主要的影响是采样丢点。如果是偶发的丢单点, 应用程序可对采样丢点进行数学上的线性差值补偿或抛物线差值补偿等处理<citation id="83" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 有效降低丢点对保护功能性能的影响。如发生连续丢点等, 则不可避免对保护造成影响, 根据程度不同可能会导致保护动作时间延长或保护不能动作出口, 保护应给出严重告警信息。</p>
                </div>
                <div class="p1">
                    <p id="48">在实际工程应用中还有一种特殊类型的误码情况需要考虑, 即程序编码出错导致的误码, 这种误码表现为报文携带的数据错误而数据帧CRC校验正确。对于此种误码, 无法通过PHY直接丢弃, 也无法统计其帧错误计数。虽然跨间隔保护采用双环通信, 具有一定抵御误动作的机制, 但作为一种异常情况, 如果不能识别, 如双环均出现应用编码错误, 则会严重影响保护的保护行为。因此, 需要研究判别此类误码的识别机制, 用于闭锁保护和信息告警。</p>
                </div>
                <h4 class="anchor-tag" id="49" name="49"><b>2.3</b> 延时补偿异常</h4>
                <div class="p1">
                    <p id="50">基于环网通信的采样方案本质上依赖于每个子机的延时修正准确性, 延时修正的准确性直接决定采样的正确性。环网通信主要应用于跨间隔保护, 基于环网通信实现采样值的共享, 在此基础上进行差动保护判别。如果某一子机的延时补偿机制异常, 则可能会导致差动保护的误动作。目前业界的研究主要在如何提高可靠性和加大测试力度确保延时补偿正确方面, 针对延时补偿机制异常的研究不多。</p>
                </div>
                <h4 class="anchor-tag" id="51" name="51"><b>2.4</b> 网络风暴</h4>
                <div class="p1">
                    <p id="52">环网通信是就地化保护各子机之间的通信方式, 在物理上是封闭的通信系统, 原则上不用考虑外部网络报文带来的冲击, 保护实际运行时造成环网风暴的原因主要来自环网内部。一是环网通信机制失效, 如设备重复帧没有丢弃, 导致数据帧在环内无限重发, 进而形成网络风暴;二是子机发送机制异常, 原则上子机应该以4 000帧/s的频率发送通信报文, 由于内部时钟异常等原因导致发送频率异常, 导致网络风暴。网络风暴对保护设备的影响十分恶劣, 如果没有有效的处理策略, 将在短时间快速抢占CPU资源, 导致程序崩溃。近年来, 网络风暴的处理得到了电力系统业界的高度重视<citation id="84" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 保护产品抵御网络风暴的能力成为继电保护产品检测验收的重点项目<citation id="85" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>3</b> 典型异常处理策略</h3>
                <h4 class="anchor-tag" id="54" name="54"><b>3.1</b> 通信中断告警策略</h4>
                <div class="p1">
                    <p id="55">对于通信中断的判别, 实现方法相对简单, 由FPGA分别统计环内双向数据的接收计数即可, 判别一段时间内接收计数不再增加, 则判为通信中断。需要注意的是, 双向的环网数据需要分别判别告警, 以实现对环网运行状态的实时监测。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>3.2</b> 误码告警策略</h4>
                <div class="p1">
                    <p id="57">由第2.2节分析, 误码主要有两类, 第1类为外部干扰等引起的误码, 主要表现为CRC错误, 第2类为编码错误引起的误码, 主要表现为CRC正确, 传输数据错误。</p>
                </div>
                <div class="p1">
                    <p id="58">下面研究第1类误码的告警判别策略。</p>
                </div>
                <div class="p1">
                    <p id="59">环网双向通信为报文提供了A和B两个方向的传输路径, 目前的通用做法为:正常通信时FPGA给上层应用及相邻子机转发先到的数据, 后到的数据作为设备重复帧直接由FPGA丢弃。报文处理方法如图3所示。</p>
                </div>
                <div class="area_img" id="60">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907024_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 环网报文一般处理方法" src="Detail/GetImg?filename=images/DLXT201907024_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 环网报文一般处理方法</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907024_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 General handling method for ring network messages</b></p>

                </div>
                <div class="p1">
                    <p id="61">这种做法的优势是简化了处理措施, 对上层应用屏蔽了下层环网数据接收的细节信息, 上层数据处理程序只需要接收处理一个方向的数据, CPU负荷较轻。但缺点是上层应用由于信息缺失无法对双向数据进行细化的异常判别告警, 不利于保护实际运行工况的状态监测和通信问题的排查。如果中间再增加一个环节, FPGA将接收的双向数据均上传至应用, 而专门用于双向数据异常判别, 用于保护采样和转发至相邻子机的数据仍采用先到的数据, 处理方法如图4所示。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907024_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 改进后环网报文处理方法" src="Detail/GetImg?filename=images/DLXT201907024_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 改进后环网报文处理方法</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907024_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Improved handling method for ring network messages</b></p>

                </div>
                <div class="p1">
                    <p id="63">如果某子机数据A方向接收数据产生误码, 网口A的FPGA不再向应用发送采样值, 则由应用判为A方向某子机数据丢帧。B方向也是相同机制。需要注意的是单一方向的接收误码不对保护造成任何影响, 仅作为链路监视信息, 给运维调试提供更加丰富准确的实际运行信息。此种做法, 将环内双向数据都引入应用程序, 一定程度上增加了CPU负荷, 如果底层FPGA程序的异常报文过滤机制良好, 能有效屏蔽带外报文和抑制网络压力报文, 则透传到应用程序的仅为有效带内数据, 且只做数据接收帧连续性判别, 对CPU的负荷率影响不大。</p>
                </div>
                <div class="p1">
                    <p id="64">对于第2类误码, 利用单环的数据无法进行异常判断, 需要利用双环的数据进行判别, 其实质上为双AD采样数据的差异化判别。对双环传输的模拟量和开关量分别进行一致性判别, 模拟量的判别可以参考智能变电站保护双AD一致性判别逻辑进行处理<citation id="86" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 开关量直接进行一致性判别即可, 判别异常后应及时闭锁保护。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>3.3</b> 延时补偿异常处理策略</h4>
                <div class="p1">
                    <p id="66">之前智能变电站采用直采模式, 因为保护是单向接收采样值报文, 无法判别报文中延时的正确性。而就地化保护采用双环通信则为延时正确性的判别提供了条件。就地化保护双环通信分别应用于启动环和保护环, 双环数据经过的物理路径相同, 数据在光纤通道中的延时一致, 且环网通信的数据转发均由FPGA实现, 延时稳定, 故双环的数据链路延时基本一致。可利用此特点对双环数据的采样延时正确性进行校验, 即对比双环延时的差值大于一定门槛, 可判别为某一环延时补偿异常, 可用于告警提示, 进而排查解决。识别出延时补偿异常是否闭锁保护, 虽然双环数据独立用于启动CPU和保护CPU判别, 最后取“与”运算之后动作出口, 故单环的保护延时异常不会导致保护的误出口, 但考虑到存在两个环延时补偿均错误的可能, 笔者认为如果准确判别出两个环内延时补偿存在明显差异, 应该闭锁保护, 杜绝保护误出口的可能。具体在保护实现上还可以辅以环内延时补偿值是否发生突变作为判据, 最终确定延时补偿是否异常。需要注意的是此机制基于正常的环网通信工况, 设计时要考虑网络风暴的影响, 网络风暴的报文会导致报文处理延时抖动变大, 识别存在网络风暴时, 不可再进行一致性判别。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>3.4</b> 网络风暴处理策略</h4>
                <div class="p1">
                    <p id="68">环网内网络风暴根据报文的特征属性可以分为带外网络报文风暴和带内网络报文风暴。符合环网通信协议格式, 链路层参数、应用层参数均满足接收要求的报文是带内报文, 否则为带外报文。结合目前就地化保护的应用情况, 一般忽略链路延时测量, 环网中只有单一类型报文即应用数据报文, 报文格式固定、传输长度不变。带内报文的判定可以方便地由FPGA对报文的固定字段进行判别即可。结合环网报文的特点, 源MAC地址为非订阅、环网号不一致、应用报文类型不符合、应用标识 (APPID) 为非订阅的报文, 均判为带外报文。如果FPGA判为带外报文则直接丢弃, 不再向下一节点转发, 也不向上层应用转发, 即可避免网络报文对CPU的冲击, 同时减少对环网通信的影响。</p>
                </div>
                <div class="p1">
                    <p id="69">根据第2.4节分析, 实际运行时产生带内网络风暴的可能性比较大。由于正常通信时带内报文只有一种类型且传输频率稳定, 基本为4帧/ms, 环网报文的处理机制为转发优先, 故子机的转发延时最大抖动为一帧报文的发送处理时间, 其典型时间实测一般小于5 μs。故每毫秒接收帧数相对固定为3～4。鉴于以上特征, 带内报文可由驱动层进行判别, 如果在短的时间窗口 (如5 ms) 内接收帧数异常, 则识别为风暴, 可通知FPGA停止接收此组报文一段时间, 同时不再向下一节点转发此组报文。间隔一段时间 (如5 s) 后重新开放短窗, 再对报文帧数是否异常进行判别。具体的接收帧异常判别门槛, 可根据具体的处理器性能进行合理设置。这样处理的优势是实现简单, 对于带外报文可完全过滤, 对于异常的带内报文由第1个转发子机直接丢弃, 则后续所有子机应用层感受到异常报文采样值均为零值无效, 确保了各子机保护动作行为的一致性。</p>
                </div>
                <h3 id="70" name="70" class="anchor-tag"><b>4</b> 试验验证</h3>
                <div class="p1">
                    <p id="71">针对应用本文方案的就地化母线保护装置进行试验验证, 搭建试验系统如图5所示。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907024_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 试验系统" src="Detail/GetImg?filename=images/DLXT201907024_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 试验系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907024_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Testing system</b></p>

                </div>
                <div class="p1">
                    <p id="73">试验的主要思路是利用专业的网络测试设备模拟各种典型异常, 进而检测对保护功能性能的影响及装置的相关告警情况, 验证本文策略的有效性。其中IXIA XM2网络测试仪负责模拟各种带内带外网络风暴, IXIA NE II损伤测试仪负责模拟报文丢帧、编码错误及报文中延时字段异常等, 同时利用继电保护测试仪来实际测试保护动作行为及性能所受的影响。</p>
                </div>
                <div class="p1">
                    <p id="74">通过试验结果可知, 就地化保护装置在通信中断试验时能可靠判别环内双向通信是否中断, 并给出告警提示。在误码试验时, 对于外部干扰等引起的第1类误码, 模拟环内任一方向通信误码, 均能给出告警提示;对于编码错误引起的第2类误码, 能够可靠提示异常并闭锁保护。在延时补偿异常试验时, 能够判别环内延时补偿错误, 给出告警提示, 同时闭锁保护。在网络风暴试验时, 实测装置不受带外报文压力的影响。模拟1 000 Mbit/s的带外风暴报文, 无死机或重启现象。模拟区内故障时, 保护装置可靠动作, 模拟区外故障时, 保护装置不误动。施加带内订阅报文风暴, 装置与订阅报文压力不相关的功能、性能不受影响, 能够正常运行, 不死机、不重启。模拟1 000 Mbit/s的带内风暴报文, 模拟区内故障时, 保护装置能可靠动作, 模拟区外故障时, 保护装置不误动。与订阅报文压力相关的保护功能、性能在风暴停止后可靠恢复。综上可知, 本文所提处理策略有效, 能够达到预期设计目标。</p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>5 结语</b></h3>
                <div class="p1">
                    <p id="76">基于双环双向数据判别的误码和延时补偿异常策略和基于报文识别和过滤的网络风暴处理策略较好地解决了环网通信的异常识别和处理问题, 对于提高就地化保护的整体运行可靠性和运维方便性有一定积极作用。本文所提策略已在相关产品中得到应用并通过了权威检测部门的验证, 挂网试运行效果良好。</p>
                </div>
                <div class="p1">
                    <p id="77">由于就地化保护目前尚处于挂网试运行阶段, 本文的处理策略仍需经受长时间运行的考验。如何结合就地化保护实际工程运行情况进一步完善处理策略是后续的研究方向。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201620001&amp;v=MDAyNjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMck1MeW5hZWJHNEg5Zk9yNDlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 裘愉涛, 王德林, 胡晨, 等.无防护安装就地化保护应用与实践[J].电力系统保护与控制, 2016, 144 (20) :1-5.QIU Yutao, WANG Delin, HU Chen, et al. Application and practice of unprotected outdoor installation protection[J]. Power System Protection and Control, 2016, 144 (20) : 1-5.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716002&amp;v=MDQ0NDFTSFRlckc0SDliTnFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVUxyTUk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王德林, 裘愉涛, 凌光, 等.变电站即插即用就地化保护的应用方案和经济性比较[J].电力系统自动化, 2017, 41 (16) :12-16.DOI:10.7500/AEPS20170215010.WANG Delin, QIU Yutao, LING Guang, et al. Application scheme and economical comparison of plug &amp; play and outdoor installation protection in substation[J]. Automation of Electric Power Systems, 2017, 41 (16) : 12-16. DOI: 10.7500/AEPS20170215010.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716007&amp;v=MTcxMjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMck1JU0hUZXJHNEg5Yk5xWTlGWTRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 吴通华, 郑玉平, 周华, 等.基于功能纵向集成的无防护安装就地化线路保护[J].电力系统自动化, 2017, 41 (16) :46-51.DOI:10.7500/AEPS20170309005. WU Tonghua, ZHENG Yuping, ZHOU Hua, et al. Vertically integrated outdoor installation line protection[J]. Automation of Electric Power Systems, 2017, 41 (16) : 46-51. DOI: 10.7500/AEPS20170309005.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYKJ201708065&amp;v=MDcyNDhadVpyRnlEa1VMck1JalRBWkxHNEg5Yk1wNDlEWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 裘愉涛, 江伟建, 李刚, 等.就地化保护装置全天候安装箱体结构的关键技术研究[J].工业控制计算机, 2017, 30 (8) :145-147.QIU Yutao, JIANG Weijian, LI Gang, et al. Research on key technology of all-weather installation of box structure in localized protection device[J]. Industrial Control Computer, 2017, 30 (8) : 145-147.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716001&amp;v=MTc2MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVTHJNSVNIVGVyRzRIOWJOcVk5RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 陈国平, 王德林, 裘愉涛, 等.继电保护面临的挑战与展望[J].电力系统自动化, 2017, 41 (16) :1-8.DOI:10.7500/AEPS 20170219004.CHEN Guoping, WANG Delin, QIU Yutao, et al. Challenges and development prospects of relay protection technology[J]. Automation of Electric Power Systems, 2017, 41 (16) : 1-8. DOI: 10.7500/AEPS20170219004.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201411026&amp;v=Mjg3NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVTHJNUHlyUFlyRzRIOVhOcm85SFlvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 黄天啸, 刘平, 辛光明, 等.智能变电站过程层网络风暴的分析与处理[J].中国电力, 2014, 47 (11) :112-116. HUANG Tianxiao, LIU Ping, XIN Guangming, et al. Analysis and treatment of process-level network storm in smart substation[J]. Electric Power, 2014, 47 (11) : 112-116.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQZD201605020&amp;v=Mjk5MzhyTUlUelJhckc0SDlmTXFvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 姚亮, 邹磊, 王胜.智能变电站继电保护应对网络风暴的策略探讨[J].电气自动化, 2016, 38 (5) :60-63.YAO Liang, ZOU Lei, WANG Sheng. Strategies on how to use smart substation relaying to deal with the network storm[J]. Electrical Automation, 2016, 38 (5) : 60-63.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716004&amp;v=MTE3NzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVTHJNSVNIVGVyRzRIOWJOcVk5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王德林, 郑玉平, 周华良, 等.基于多HSR环网的分布式母差平台及关键技术[J].电力系统自动化, 2017, 41 (16) :27-33.DOI:10.7500/AEPS20170220004. WANG Delin, ZHENG Yuping, ZHOU Hualiang, et al. Platform and key technology for distributed bus protection based on multi-HSR network[J]. Automation of Electric Power Systems, 2017, 41 (16) : 27-33. DOI: 10.7500/AEPS 20170220004.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716006&amp;v=MjI2NTVxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVTHJNSVNIVGVyRzRIOWJOcVk5RllvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 裘愉涛, 徐凯, 陈福锋, 等.基于双向环网的变压器保护就地化实现方案[J].电力系统自动化, 2017, 41 (16) :41-45.DOI:10.7500/AEPS20161024007.QIU Yutao, XU Kai, CHEN Fufeng, et al. Implementation scheme of outdoor installation transformer protection based on bidirectional ring network[J]. Automation of Electric Power Systems, 2017, 41 (16) : 41-45. DOI: 10.7500/AEPS 20161024007.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High availability automation networks,part 3:parallel redundancy protocol (PRP)and highavailability seamless redundancy (HSR)">

                                <b>[10]</b> High availability automation networks: Part 3 parallel redundancy protocol (PRP) and high availability seamless redundancy (HSR) : IEC 62439-3—2010[S]. 2010.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201523020&amp;v=MDY3MDl1WnJGeURrVUxyTUx5bmFlYkc0SDlUT3JJOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 丁泉, 李帅.智能变电站重采样应用研究及其线性插值法误差分析[J].电力系统保护与控制, 2015, 43 (23) :132-136.DING Quan, LI Shuai. Application study on resampling in smart substation with error analysis of linear interpolation[J]. Power System Protection and Control, 2015, 43 (23) : 132-136.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519015&amp;v=MDI4MDRSN3FmWnVackZ5RGtVTHJNSVNIVGVyRzRIOVROcG85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 周华良, 郑玉平, 姚吉文, 等.面向智能变电站二次设备的网络报文管控技术[J].电力系统自动化, 2015, 39 (19) :96-100.ZHOU Hualiang, ZHENG Yuping, YAO Jiwen, et al. Network packet control technology for secondary equipments in smart substation[J]. Automation of Electric Power Systems, 2015, 39 (19) : 96-100.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201718023&amp;v=MjczMzA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMck1MeW5hZWJHNEg5Yk5wNDlIWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 余越, 周春霞, 詹荣荣, 等.智能变电站继电保护装置网络压力产生原因及测试方法研究[J].电力系统保护与控制, 2017, 45 (18) :156-161.YU Yue, ZHOU Chunxia, ZHAN Rongrong, et al. Research on network stress causes and test method of relay protection in smart substation[J]. Power System Protection and Control, 2017, 45 (18) : 156-161.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201216020&amp;v=MzEyNjk5UE5xWTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1VMck1MeW5hZWJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李秀丽, 李文正, 鲍都都, 等.基于电子式互感器双A/D采样的差动保护可靠性方案研究[J].电力系统保护与控制, 2012, 40 (16) :106-110.LI Xiuli, LI Wenzheng, BAO Dudu, et al. Research of differential protection reliability scheme based on the electronic transformer double A/D sampling[J]. Power System Protection and Control, 2012, 40 (16) : 106-110.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907024" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907024&amp;v=MjExNzhyTklTSFRlckc0SDlqTXFJOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

