

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137614219658750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907026%26RESULT%3d1%26SIGN%3dAE60j1slJX%252boR4%252f%252foFXNxvGzS9c%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907026&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907026&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907026&amp;v=MjYyMTFyRnlEa1ViM1BJU0hUZXJHNEg5ak1xSTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;1&lt;/b&gt; 配电网线路接地故障波形 "><b>1</b> 配电网线路接地故障波形</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;2&lt;/b&gt; 不同接地故障波形特征分析 "><b>2</b> 不同接地故障波形特征分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;2.1&lt;/b&gt; 不同接地故障类型零序电流的相空间重构"><b>2.1</b> 不同接地故障类型零序电流的相空间重构</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.2&lt;/b&gt; 不同接地类型故障接地电导特征分析"><b>2.2</b> 不同接地类型故障接地电导特征分析</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;2.3&lt;/b&gt; 故障辨识流程"><b>2.3</b> 故障辨识流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#123" data-title="&lt;b&gt;3&lt;/b&gt; 实验验证 "><b>3</b> 实验验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#125" data-title="&lt;b&gt;3.1&lt;/b&gt; 故障试验平台"><b>3.1</b> 故障试验平台</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;3.2&lt;/b&gt; 实验数据分析"><b>3.2</b> 实验数据分析</a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;3.3&lt;/b&gt; 不同方法对比分析"><b>3.3</b> 不同方法对比分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;图1 两类故障电流及其对应相平面重构图&lt;/b&gt;"><b>图1 两类故障电流及其对应相平面重构图</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;图2 接地故障模型&lt;/b&gt;"><b>图2 接地故障模型</b></a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;图3 故障辨识流程&lt;/b&gt;"><b>图3 故障辨识流程</b></a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;图4 样本在识别特征平面上分布&lt;/b&gt;"><b>图4 样本在识别特征平面上分布</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;表1 两种方法结果对比&lt;/b&gt;"><b>表1 两种方法结果对比</b></a></li>
                                                <li><a href="#165" data-title="图A1 单相接地故障示意图">图A1 单相接地故障示意图</a></li>
                                                <li><a href="#166" data-title="图A2 接地故障试验示意图">图A2 接地故障试验示意图</a></li>
                                                <li><a href="#167" data-title="图A3 沙地在干、湿条件下接地试验故障波形">图A3 沙地在干、湿条件下接地试验故障波形</a></li>
                                                <li><a href="#168" data-title="图A4 相平面轨迹对比">图A4 相平面轨迹对比</a></li>
                                                <li><a href="#170" data-title="表B1 各类型介质工程勘测参考电阻率范围">表B1 各类型介质工程勘测参考电阻率范围</a></li>
                                                <li><a href="#171" data-title="表B2 各类型介质接地电导参考值">表B2 各类型介质接地电导参考值</a></li>
                                                <li><a href="#172" data-title="表B3各类型接地特征值均值">表B3各类型接地特征值均值</a></li>
                                                <li><a href="#173" data-title="表B4各类型故障平均电导值">表B4各类型故障平均电导值</a></li>
                                                <li><a href="#174" data-title="表B5 平均电导值与典型电导参考范围对比">表B5 平均电导值与典型电导参考范围对比</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 刘健, 张志华, 张小庆, 等.基于配电自动化系统的单相接地定位[J].电力系统自动化, 2017, 41 (1) :145-149.DOI:10.7500/AEPS20160118005.LIU Jian, ZHANG Zhihua, ZHANG Xiaoqing, et al. Single phase to ground fault location based on distribution automation systems[J]. Automation of Electric Power Systems, 2017, 41 (1) : 145-149. DOI: 10.7500/AEPS20160118005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701021&amp;v=MTAyNjFTSFRlckc0SDliTXJvOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVWIzUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘健, 张志华, 张小庆, 等.基于配电自动化系统的单相接地定位[J].电力系统自动化, 2017, 41 (1) :145-149.DOI:10.7500/AEPS20160118005.LIU Jian, ZHANG Zhihua, ZHANG Xiaoqing, et al. Single phase to ground fault location based on distribution automation systems[J]. Automation of Electric Power Systems, 2017, 41 (1) : 145-149. DOI: 10.7500/AEPS20160118005.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 李振兴, 吴李群, 田斌, 等.采用区域电网多点测量信息的行波故障定位[J].电力系统自动化, 2017, 41 (8) :146-152.DOI:10.7500/AEPS20160414009.LI Zhenxing, WU Liqun, TIAN Bin, et al. Traveling wave fault location using multi-point measurement information of regional power grid[J]. Automation of Electric Power Systems, 2017, 41 (8) : 146-152. DOI: 10.7500/AEPS20160414009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708023&amp;v=Mjc5ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjNQSVNIVGVyRzRIOWJNcDQ5SFo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李振兴, 吴李群, 田斌, 等.采用区域电网多点测量信息的行波故障定位[J].电力系统自动化, 2017, 41 (8) :146-152.DOI:10.7500/AEPS20160414009.LI Zhenxing, WU Liqun, TIAN Bin, et al. Traveling wave fault location using multi-point measurement information of regional power grid[J]. Automation of Electric Power Systems, 2017, 41 (8) : 146-152. DOI: 10.7500/AEPS20160414009.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 杨帆, 金鑫, 沈煜, 等.小电流接地故障多层次分类及其识别模型[J].电力系统自动化, 2018, 42 (15) :186-191.DOI:10.7500/AEPS20171227009. YANG Fan, JIN Xin, SHEN Yu, et al. Multilevel classification and identification model for earth faults in non-solidly earthed network[J]. Automation of Electric Power Systems, 2018, 42 (15) : 186-191. DOI: 10.7500/AEPS20171227009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815026&amp;v=MDIwMTdCdEdGckNVUjdxZlp1WnJGeURrVWIzUElTSFRlckc0SDluTnFvOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         杨帆, 金鑫, 沈煜, 等.小电流接地故障多层次分类及其识别模型[J].电力系统自动化, 2018, 42 (15) :186-191.DOI:10.7500/AEPS20171227009. YANG Fan, JIN Xin, SHEN Yu, et al. Multilevel classification and identification model for earth faults in non-solidly earthed network[J]. Automation of Electric Power Systems, 2018, 42 (15) : 186-191. DOI: 10.7500/AEPS20171227009.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 黄戬.输电线路故障类型辨识研究[D].广州:华南理工大学, 2014.HUANG Jian. Research on fault type identification of transmission line[D]. Guangzhou: South China University of Technology, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015020437.nh&amp;v=MDc2NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1ViM1BWRjI2RzdPNkh0WFBxSkViUElRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         黄戬.输电线路故障类型辨识研究[D].广州:华南理工大学, 2014.HUANG Jian. Research on fault type identification of transmission line[D]. Guangzhou: South China University of Technology, 2014.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" >
                                        <b>[5]</b>
                                     郭宁明, 郭宗仁.基于小波变换的输电线路雷击识别[J].中南大学学报 (自然科学版) , 2007, 38 (增刊1) :960-966.GUO Ningming, GUO Zongren. Identification of lighting strikes on transmission lines based on wavelets transform[J]. Journal of Central South University (Science and Technology) , 2007, 38 (Supplement 1) : 960-966.</a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 代杰杰, 刘亚东, 姜文娟, 等.基于雷电行波时域特征的输电线路雷击类型辨识方法[J].电工技术学报, 2016, 31 (6) :242-250.DAI Jiejie, LIU Yadong, JIANG Wenjuan, et al. Identification of back striking and shielding failure on transmission line based on time domain characteristics of traveling wave[J]. Transactions of China Electrotechnical Society, 2016, 31 (6) : 242-250." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201606029&amp;v=MzIxMTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjNQSVNyQmZiRzRIOWZNcVk5SGI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         代杰杰, 刘亚东, 姜文娟, 等.基于雷电行波时域特征的输电线路雷击类型辨识方法[J].电工技术学报, 2016, 31 (6) :242-250.DAI Jiejie, LIU Yadong, JIANG Wenjuan, et al. Identification of back striking and shielding failure on transmission line based on time domain characteristics of traveling wave[J]. Transactions of China Electrotechnical Society, 2016, 31 (6) : 242-250.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" CHOW M Y, TAYLOR L S. Analysis and prevention of animal-caused faults in power distribution systems[J]. IEEE Transactions on Power Delivery, 1995, 10 (2) : 995-1001." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis and prevention of animal-caused faults in power distribution systems">
                                        <b>[7]</b>
                                         CHOW M Y, TAYLOR L S. Analysis and prevention of animal-caused faults in power distribution systems[J]. IEEE Transactions on Power Delivery, 1995, 10 (2) : 995-1001.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" KULKARNI S, LEE D, ALLEN A J, et al. Waveform characterization of animal contact, tree contact, and lightning induced faults[C]// IEEE PES General Meeting, July 25-29, 2010, Providence, USA: 1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Waveform characterization of animal contact,tree contact,and lightning induced faults">
                                        <b>[8]</b>
                                         KULKARNI S, LEE D, ALLEN A J, et al. Waveform characterization of animal contact, tree contact, and lightning induced faults[C]// IEEE PES General Meeting, July 25-29, 2010, Providence, USA: 1-7.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 秦雪, 刘亚东, 孙鹏, 等.基于故障波形时频特征配网故障识别方法研究[J].仪器仪表学报, 2017, 38 (1) :41-49.QIN Xue, LIU Yadong, SUN Peng, et al. Study on the line fault root-cause identification method in distribution networks based on time-frequency characteristics of fault waveforms[J]. Chinese Journal of Scientific Instrument, 2017, 38 (1) : 41-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YQXB201701006&amp;v=MTY4NzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVWIzUFBEelRiTEc0SDliTXJvOUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         秦雪, 刘亚东, 孙鹏, 等.基于故障波形时频特征配网故障识别方法研究[J].仪器仪表学报, 2017, 38 (1) :41-49.QIN Xue, LIU Yadong, SUN Peng, et al. Study on the line fault root-cause identification method in distribution networks based on time-frequency characteristics of fault waveforms[J]. Chinese Journal of Scientific Instrument, 2017, 38 (1) : 41-49.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 李震球, 王时胜, 吴丽娜.一种谐振接地系统电弧高阻接地故障选线新方法及仿真[J].电力系统保护与控制, 2014, 42 (17) : 44-49.LI Zhenqiu, WANG Shisheng, WU Lina. A new method and simulation for arcing high-impedance-grounding fault line selection in resonant grounded system[J]. Power System Protection and Control, 2014, 42 (17) : 44-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201417007&amp;v=MTMwNTMzenFxQnRHRnJDVVI3cWZadVpyRnlEa1ViM1BMeW5hZWJHNEg5WE5xSTlGWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         李震球, 王时胜, 吴丽娜.一种谐振接地系统电弧高阻接地故障选线新方法及仿真[J].电力系统保护与控制, 2014, 42 (17) : 44-49.LI Zhenqiu, WANG Shisheng, WU Lina. A new method and simulation for arcing high-impedance-grounding fault line selection in resonant grounded system[J]. Power System Protection and Control, 2014, 42 (17) : 44-49.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 肖方红, 阎桂荣, 韩宇航.混沌时序相空间重构参数确定的信息论方法[J].物理学报, 2005, 54 (2) :550-556.XIAO Fanghong, YAN Guirong, HAN Yuhang. Information theory approach to determine embedding parameters for phase space reconstruction of chaotic time series[J]. Acta Physica Sinica, 2005, 54 (2) : 550-556." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WLXB200502011&amp;v=MTEyMTgzUE1pSFRiTEc0SHRUTXJZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         肖方红, 阎桂荣, 韩宇航.混沌时序相空间重构参数确定的信息论方法[J].物理学报, 2005, 54 (2) :550-556.XIAO Fanghong, YAN Guirong, HAN Yuhang. Information theory approach to determine embedding parameters for phase space reconstruction of chaotic time series[J]. Acta Physica Sinica, 2005, 54 (2) : 550-556.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" JI T Y, LU Z, TANG W H, et al. Disturbance detection in the phase space through GK clustering[C]// International Conference on Electric Utility Deregulation and Restructuring and Power Technologies, April 6-9, 2008, Nanjing, China: 2328-2332." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Disturbance detection in the phase space through GK clustering">
                                        <b>[12]</b>
                                         JI T Y, LU Z, TANG W H, et al. Disturbance detection in the phase space through GK clustering[C]// International Conference on Electric Utility Deregulation and Restructuring and Power Technologies, April 6-9, 2008, Nanjing, China: 2328-2332.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李智勇, 吴为麟, 林震宇.基于相空间重构和支持向量机的电能扰动分类方法[J].电力系统自动化, 2007, 31 (5) :70-75.LI Zhiyong, WU Weilin, LIN Zhenyu. A power disturbance classification method based on phase space reconstruction and support vector machine[J]. Automation of Electric Power Systems, 2007, 31 (5) : 70-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200705015&amp;v=MDE3OTgzUElTSFRlckc0SHRiTXFvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李智勇, 吴为麟, 林震宇.基于相空间重构和支持向量机的电能扰动分类方法[J].电力系统自动化, 2007, 31 (5) :70-75.LI Zhiyong, WU Weilin, LIN Zhenyu. A power disturbance classification method based on phase space reconstruction and support vector machine[J]. Automation of Electric Power Systems, 2007, 31 (5) : 70-75.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 孙才新, 许高峰, 唐炬, 等.以盒维数和信息维数为识别特征量的GIS局部放电模式识别方法[J].中国电机工程学报, 2005, 25 (3) :102-106.SUN Caixin, XU Gaofeng, TANG Ju, et al. PD pattern recognition method using box dimension and information dimension as discriminating features in GIS[J]. Proceedings of the CSEE, 2005, 25 (3) : 102-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC20050300I&amp;v=MjY0MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjNQUHlyUGJiRzRIdFRNckk5RkhZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         孙才新, 许高峰, 唐炬, 等.以盒维数和信息维数为识别特征量的GIS局部放电模式识别方法[J].中国电机工程学报, 2005, 25 (3) :102-106.SUN Caixin, XU Gaofeng, TANG Ju, et al. PD pattern recognition method using box dimension and information dimension as discriminating features in GIS[J]. Proceedings of the CSEE, 2005, 25 (3) : 102-106.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 宋晓, 李平, 徐公林.基于相空间重构的变压器励磁涌流识别[J].电力系统保护与控制, 2012, 40 (5) :27-31.SONG Xiao, LI Ping, XU Gonglin. Transformer excitation inrush current recognition based on the phase space reconstruction[J]. Power System Protection and Control, 2012, 40 (5) : 27-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201205006&amp;v=MjY2OTREa1ViM1BMeW5hZWJHNEg5UE1xbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         宋晓, 李平, 徐公林.基于相空间重构的变压器励磁涌流识别[J].电力系统保护与控制, 2012, 40 (5) :27-31.SONG Xiao, LI Ping, XU Gonglin. Transformer excitation inrush current recognition based on the phase space reconstruction[J]. Power System Protection and Control, 2012, 40 (5) : 27-31.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 聂振华.基于重构相空间的结构损伤检测方法及可视化研究[D].广州:暨南大学, 2012.NIE Zhenhua. Structural damage detection based on reconstructed phase space and the visualization of damage information[D]. Guangzhou: Jinan University, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1012030668.nh&amp;v=MjMxNzViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1ViM1BWRjI2SExPN0h0ZktwNUU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         聂振华.基于重构相空间的结构损伤检测方法及可视化研究[D].广州:暨南大学, 2012.NIE Zhenhua. Structural damage detection based on reconstructed phase space and the visualization of damage information[D]. Guangzhou: Jinan University, 2012.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 许高峰.全封闭组合电器局部放电信号内置传感检测和分形特征提取的研究[D].重庆:重庆大学, 2003.XU Gaofeng. Study on detection of partial discharge in gas insulated substation by inner-sensing method and fractal feature extraction[D]. Chongqing: Chongqing University, 2003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2003113208.nh&amp;v=MjE2MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjNQVjEyN0hiSzVIZFBNcDVFYlBJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         许高峰.全封闭组合电器局部放电信号内置传感检测和分形特征提取的研究[D].重庆:重庆大学, 2003.XU Gaofeng. Study on detection of partial discharge in gas insulated substation by inner-sensing method and fractal feature extraction[D]. Chongqing: Chongqing University, 2003.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 孙博玲.分形维数 (Fractal dimension) 及其测量方法[J].东北林业大学学报, 2004, 32 (3) :116-119.SUN Boling. Fractal dimension and its metrical methods [J]. Journal of Northeast Forestry University, 2004, 32 (3) : 116-119." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DBLY200403041&amp;v=MDg4Mjl0WE1ySTlCWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1ViM1BJUy9IZDdHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         孙博玲.分形维数 (Fractal dimension) 及其测量方法[J].东北林业大学学报, 2004, 32 (3) :116-119.SUN Boling. Fractal dimension and its metrical methods [J]. Journal of Northeast Forestry University, 2004, 32 (3) : 116-119.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" IEEE guide for measuring earth resistivity, ground impedance, and earth surface potentials of a ground system: IEEE Std 81—1983[S]. 1983." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Guide for Measuring Earth Resistivity,Ground Impedance,and Earth Surface Potentials of a Groundsystem.">
                                        <b>[19]</b>
                                         IEEE guide for measuring earth resistivity, ground impedance, and earth surface potentials of a ground system: IEEE Std 81—1983[S]. 1983.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 祝应宏, 段伟强.电力勘察中土壤电阻率测试分析研究[J].工程勘察, 2011 (12) :82-85.ZHU Yinghong, DUAN Weiqiang. Study on testing analysis of soil resistivity in power engineering investigation[J]. Geotechnical Investigation &amp;amp; Surveying, 2011 (12) : 82-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GCKC201112020&amp;v=MTUxMjRiYkc0SDlETnJZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVWIzUElpN0E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         祝应宏, 段伟强.电力勘察中土壤电阻率测试分析研究[J].工程勘察, 2011 (12) :82-85.ZHU Yinghong, DUAN Weiqiang. Study on testing analysis of soil resistivity in power engineering investigation[J]. Geotechnical Investigation &amp;amp; Surveying, 2011 (12) : 82-85.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" >
                                        <b>[21]</b>
                                     交流电气装置的接地:DLT 621—1997[S].1997.Grounding of AC electrical equipment: DLT 621—1997[S]. 1997.</a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 马少华, 鲍洁秋, 蔡志远, 等.基于信息维数和零休时间的电弧故障识别方法[J].中国电机工程学报, 2016, 36 (9) :2572-2579.MA Shaohua, BAO Jieqiu, CAI Zhiyuan, et al. A novel arc fault identification method based on information dimension and current zero[J]. Proceedings of the CSEE, 2016, 36 (9) : 2572-2579." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201609032&amp;v=MDE3MzREa1ViM1BQeXJQYmJHNEg5Zk1wbzlHWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         马少华, 鲍洁秋, 蔡志远, 等.基于信息维数和零休时间的电弧故障识别方法[J].中国电机工程学报, 2016, 36 (9) :2572-2579.MA Shaohua, BAO Jieqiu, CAI Zhiyuan, et al. A novel arc fault identification method based on information dimension and current zero[J]. Proceedings of the CSEE, 2016, 36 (9) : 2572-2579.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),192-201 DOI:10.7500/AEPS20180416001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于相空间重构与平均电导特征的配电网单相接地故障辨识</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E9%9C%96%E5%BE%BD&amp;code=41466833&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭霖徽</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E4%BA%9A%E4%B8%9C&amp;code=08518822&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘亚东</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E9%B9%8F&amp;code=25079890&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%BD%97%E6%9E%97%E6%A0%B9&amp;code=11107721&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">罗林根</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%9B%BD%E6%9D%B0&amp;code=10846686&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李国杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%9F%E7%A7%80%E8%87%A3&amp;code=08520136&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江秀臣</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%AD%90%E4%BF%A1%E6%81%AF%E4%B8%8E%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海交通大学电子信息与电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%B3%E5%8D%97%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0228932&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网河南省电力公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>配电网接地故障类型辨识可为故障巡线提供指导, 缩短故障巡线时间。针对10 kV配电网线路的不同接地故障类型, 提出基于相空间重构与平均电导特征的配电网线路故障辨识方法。通过试验采集配电网中典型接地故障的波形。针对不同介质接地故障零序电流中电弧特征, 对零序电流进行相空间重构得到相平面轨迹图, 计算信息维数以及吸引子面积特征, 依据特征识别量将故障区分为可靠接地故障和不可靠接地故障。进一步通过计算各类型故障平均电导作为故障辨识判据, 将故障区分为不同类型。试验结果表明所提方法能够有效辨识不同介质接地故障类型。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8E%A5%E5%9C%B0%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">接地故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E7%A9%BA%E9%97%B4%E9%87%8D%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相空间重构;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%B3%E5%9D%87%E7%94%B5%E5%AF%BC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">平均电导;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E8%BE%A8%E8%AF%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障辨识;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    郭霖徽 (1993—) , 男, 硕士研究生, 主要研究方向:配电网故障辨识。E-mail:guolinhui@sjtu.edu.cn;
                                </span>
                                <span>
                                    *刘亚东 (1982—) , 男, 通信作者, 博士, 讲师, 主要研究方向:输配电网的故障检测、识别、定位。E-mail:liuyadong0916@163.com;
                                </span>
                                <span>
                                    王鹏 (1984—) , 男, 博士, 工程师, 主要研究方向:配电网运行及电力电子在配电网中的应用。E-mail:w-fsfe@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-16</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51707117);</span>
                    </p>
            </div>
                    <h1><b>Single-phase Grounding Fault Recognition in Distribution Networks Based on Phase-space Reconstruction and Average Conductance Characteristics</b></h1>
                    <h2>
                    <span>GUO Linhui</span>
                    <span>LIU Yadong</span>
                    <span>WANG Peng</span>
                    <span>LUO lingen</span>
                    <span>LI Guojie</span>
                    <span>JIANG Xiuchen</span>
            </h2>
                    <h2>
                    <span>School of Electronic Information and Electrical Engineer, Shanghai Jiao Tong University</span>
                    <span>Electric Power Research Institute, State Grid Henan Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Grounding fault type identification of distribution network can provide guidance for fault line inspection and shorten the time of fault line inspection. Aiming at different grounding fault types of 10 kV distribution network lines, a fault identification method based on phase-space reconstruction and average conductance characteristics is proposed. According to the arc characteristics of zero sequence current in different dielectric grounding faults, the phase plane trajectory is reconstructed by phase-space reconstruction. The information dimension and attractor area characteristics are calculated. The faults are divided into reliable grounding faults and unreliable grounding faults according to the feature recognition quantity. Furthermore, by calculating the average conductance of various types of faults as the criterion of fault identification, the faults can be divided into different types of faults. The test results show that the proposed method can effectively identify the types of grounding faults in different media.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grounding%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grounding fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=phase-space%20reconstruction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">phase-space reconstruction;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=average%20conductance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">average conductance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20identification%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault identification method;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-16</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science foundation of China (No. 51707117);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">随着中国智能电网的建设, 电力用户对供电可靠性的要求越来越高, 到2020年中国供电可靠率要求达到99.82%。配电网线路故障占用户停电故障的绝大多数, 因此及时快速地定位并处理配电网线路故障是实现上述目标的重要手段<citation id="148" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">由于中国配电网大多采用小电流接地系统, 故障分量微弱, 故障定位极其困难, 近年来基于暂态法的配电网线路故障定位技术大大提高了对单相接地故障的适应性, 但是仅能将故障定位至区间, 给故障点排查带来了一定的难度。若能根据故障暂态波形对故障类型进行判断, 为故障巡线提供更加丰富、详细的故障信息, 可大大提高故障排查效率<citation id="149" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="49">目前故障辨识研究包括两类:一类是线路单相、相间等故障类型辨识;另一类为具体故障类型辨识, 如金属性接地等<citation id="150" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。关于故障类型辨识的研究大多针对输电线路。文献<citation id="151" type="reference">[<a class="sup">4</a>]</citation>基于行波法对雷击故障进行研究和辨识;文献<citation id="152" type="reference">[<a class="sup">5</a>]</citation>利用小波变换分析输电线路上雷击故障的暂态特性从而识别雷击故障;文献<citation id="153" type="reference">[<a class="sup">6</a>]</citation>分析不同故障的暂态行波能量变化, 利用修正能量比辨识雷击故障。但输电网与配电网的差异使得相关辨识方法无法直接应用在配电网故障辨识上。</p>
                </div>
                <div class="p1">
                    <p id="50">在配电线路故障类型辨识方面, 文献<citation id="154" type="reference">[<a class="sup">7</a>]</citation>分析了动物导致的配电网线路故障特征并提出预防措施, 但缺乏对多种典型故障类型进行研究。文献<citation id="155" type="reference">[<a class="sup">8</a>]</citation>从波形角度对由动物、雷击、树3种故障原因导致的故障进行特征识别, 从故障波形出发对判据的可行性进行了探讨。文献<citation id="156" type="reference">[<a class="sup">9</a>]</citation>从时域、频域以及电弧特征角度对动物、树木、车辆、雷电、设备老化5种故障特征波形进行了研究。</p>
                </div>
                <div class="p1">
                    <p id="51">由于配电网线路运行环境复杂, 通过沙地、水泥等不同介质的接地故障, 其故障特征多种多样;并且接地时电弧的存在, 进一步增加了故障的复杂性, 充分挖掘故障暂态波形的价值, 是实现故障类型辨识的有效手段。</p>
                </div>
                <div class="p1">
                    <p id="52">本文从配电网故障暂态波形入手, 通过相空间重构方法提取由不同种类介质接地引起的电弧特征, 利用基于相平面轨迹的信息维数、吸引子面积等特征, 将故障类型初步分为可靠接地和不可靠接地, 然后根据半个周期内不同接地介质之间电导的差异对故障类型进行详细辨识。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>1</b> 配电网线路接地故障波形</h3>
                <div class="p1">
                    <p id="54">配电网线路接地故障时存在不同介质作为线路与大地之间放电通道。并且不同介质或同一介质不同天气下 (如干沙地在雨天为湿沙地) 的物理特性差异导致是否燃弧。电弧过程一般使用微分方程描述, 但是计算繁杂, 一般只适用于具体条件下电弧特性研究。一般故障电流在谐波分量等干扰下仍然保持着正弦形态, 电弧电流在过零点附近出现“零休”现象, 如图1 (a) 所示。配电网部分接地故障中会出现高阻电弧<citation id="157" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 即接地过渡电阻阻值高同时伴有电弧现象, 表明故障接地可靠程度较弱。因此, 将含有电弧的接地故障定义为不可靠接地故障, 其放电过程存在较大的随机性;将不含有电弧的金属性接地等故障定义为可靠接地故障, 其介质导电等物理特性稳定, 不容易出现电弧。</p>
                </div>
                <div class="p1">
                    <p id="55">配电网跨越多种地形环境, 会出现多种经不同介质接地故障, 并且不同天气 (晴、雨天) 环境使得各种介质导电性质发生变化, 形成更加多样化的接地故障类型。常见接地故障有湿沙地接地、干沙地接地、湿土地接地、干土地接地以及湿水泥地接地。</p>
                </div>
                <h3 id="56" name="56" class="anchor-tag"><b>2</b> 不同接地故障波形特征分析</h3>
                <h4 class="anchor-tag" id="57" name="57"><b>2.1</b> 不同接地故障类型零序电流的相空间重构</h4>
                <div class="p1">
                    <p id="58">空间重构理论起源于混沌学, 是由Farmer最先提出的一种研究时间序列的分析方法, 用于描述非线性系统变化过程<citation id="158" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。其基本思想是认为系统中变量相互影响, 一个变量变化过程同时隐含其他变量的变化特征, 可以从一个系统分量的变化过程中构建和恢复整个系统的变化规律和特征, 因此在电气领域常用于研究故障前后的状态特征变化<citation id="159" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。相空间重构是对系统状态变量<i>x</i><sub><i>i</i></sub> (<i>t</i>) 的延时变量<i>x</i><sub><i>i</i></sub> (<i>t</i>+<i>τ</i>) 来构造一个<i>m</i>维的向量, 即映射函数<i>F</i> (<i>m</i>, <i>τ</i>) 将一维序列<i>x</i><sub><i>i</i></sub> (<i>t</i>) 映射到<i>m</i>维空间。对长度为<i>N</i>的零序电流时间序列<i>i</i> (<i>t</i>) ={<i>i</i><sub>1</sub>, <i>i</i><sub>2</sub>, …, <i>i</i><sub><i>N</i></sub>}进行重构, 得到长度为<i>N</i><sub><i>m</i></sub>的<i>m</i>维相量序列:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Ι</mi><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">]</mo><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mi>i</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>i</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>+</mo><mo stretchy="false"> (</mo><mi>m</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mi>τ</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub></mtd><mtd><mi>i</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>+</mo><mi>τ</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>i</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>+</mo><mo stretchy="false"> (</mo><mi>m</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mi>τ</mi></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></msub></mtd><mtd><mi>i</mi><msub><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mi>τ</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>i</mi><msub><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mo stretchy="false"> (</mo><mi>m</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mi>τ</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">式中:<i>N</i><sub><i>m</i></sub>=<i>N</i>- (<i>m</i>—1) <i>τ</i>;<i>m</i>是嵌入维数;<i>τ</i>是延迟时间;<b><i>I</i></b>为<i>N</i><sub><i>m</i></sub>个<i>m</i>维的点构成零序电流的相轨迹。</p>
                </div>
                <div class="p1">
                    <p id="61">当零序电流<i>i</i> (<i>t</i>) 中出现畸变长度范围为1～<i>k</i>的点序列{<i>i</i><sub>1</sub>, <i>i</i><sub>2</sub>, …, <i>i</i><sub><i>k</i></sub>}, 经嵌入函数<i>F</i> (<i>m</i>, <i>τ</i>) 映射到对应相空间中为{ (<i>i</i><sub>1-<i>m</i></sub>, <i>i</i><sub>1-<i>m</i>+1+<i>τ</i></sub>, …, <i>i</i><sub>1-<i>m</i>+1+ (<i>m</i>-1) <i>τ</i></sub>) , …, (<i>i</i><sub>0</sub>, <i>i</i><sub>0+<i>τ</i>-1</sub>, …, <i>i</i><sub><i>k</i></sub>) , …, (<i>i</i><sub>1</sub>, <i>i</i><sub>1+<i>τ</i></sub>, …, <i>i</i><sub>1+ (<i>m</i>-1) <i>τ</i></sub>) , (<i>i</i><sub>2</sub>, <i>i</i><sub>2+<i>τ</i></sub>, …, <i>i</i><sub>2+ (<i>m</i>-1) <i>τ</i></sub>) , …, (<i>i</i><sub><i>k</i></sub>, <i>i</i><sub><i>k</i>+<i>τ</i></sub>, …, <i>i</i><sub><i>k</i>+ (<i>m</i>-1) <i>τ</i></sub>) }, 从原来的<i>k</i>个一维畸变点产生<i>k</i>+<i>m</i>个<i>m</i>维畸变的点。相空间重构方法将零序电流序列通过重构函数<i>F</i> (<i>m</i>, <i>τ</i>) 映射二维平面上 (<i>m</i>=2) , 通过互相关函数确定时延<i>τ</i>。</p>
                </div>
                <div class="p1">
                    <p id="62">针对两类故障电流进行相平面重构图, 如图1所示。 图1 (a) 中的波形若设置采样率为400点/周期, 时延<i>τ</i>为100采样点。在相空间中取<i>i</i> (<i>t</i>) 和<i>i</i> (<i>t</i>+<i>τ</i>) 两个维度方向分别作为平面的横、纵坐标, 计算的一般故障电流和含电弧故障电流的相空间轨迹分别如图1 (b) 中左右子图所示。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907026_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 两类故障电流及其对应相平面重构图" src="Detail/GetImg?filename=images/DLXT201907026_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 两类故障电流及其对应相平面重构图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907026_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Two kinds of fault currents and their corresponding phase plane reconstruction</b></p>

                </div>
                <div class="p1">
                    <p id="64">如图1 (a) 所示, 设一个周期中正弦形态电流<i>a</i><sub>0</sub>=<i>A</i>sin <i>ωt</i>, <i>A</i>为信号幅值, 电弧电流<i>b</i><sub>0</sub>=<i>A</i>·sin <i>ωt</i>-<i>φ</i> (<i>t</i>) , 即电弧电流是正弦电流的一部分能量泄放后的信号, <i>φ</i> (<i>t</i>) 是阴影部分面积函数, 有|<i>φ</i> (<i>t</i>) |&lt;|sin <i>ωt</i>|。正弦信号的时延序列为<i>a</i><sub><i>τ</i></sub>=<i>A</i>cos <i>ωt</i>, 在两维平面上相轨迹满足圆方程<i>a</i><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup></mrow></math></mathml>+<i>a</i><sup>2</sup><sub><i>τ</i></sub>=<i>A</i><sup>2</sup>。电弧电流为正弦电流能量泄放后形成, 则电弧电流序列为<i>b</i><sub><i>τ</i></sub>=<i>A</i>cos <i>ωt</i>-<i>φ</i><sub><i>τ</i></sub> (<i>t</i>) , 其中<i>φ</i><sub><i>τ</i></sub> (<i>t</i>) 是<i>φ</i> (<i>t</i>) 的时延序列, 则有<i>φ</i> (<i>t</i>) &gt;0, <i>φ</i><sub><i>τ</i></sub> (<i>t</i>) &gt;0, <i>φ</i> (<i>t</i>) -2<i>A</i>sin <i>ωt</i>&lt;0, <i>φ</i><sub><i>τ</i></sub> (<i>t</i>) -2<i>A</i>cos <i>ωt</i>&lt;0。电弧电流满足<i>b</i><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup></mrow></math></mathml>+<i>b</i><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>τ</mi><mn>2</mn></msubsup></mrow></math></mathml>= (<i>A</i>sin <i>ωt</i>-<i>φ</i> (<i>t</i>) ) <sup>2</sup>+ (<i>A</i>cos <i>ωt</i>-<i>φ</i><sub><i>τ</i></sub> (<i>t</i>) ) <sup>2</sup>=<i>A</i><sup>2</sup>+<i>φ</i> (<i>t</i>) (<i>φ</i> (<i>t</i>) -2<i>A</i>sin <i>ωt</i>) +<i>φ</i><sub><i>τ</i></sub> (<i>t</i>) · (<i>φ</i><sub><i>τ</i></sub> (<i>t</i>) -2<i>A</i>cos <i>ωt</i>) ≤<i>A</i><sup>2</sup>, 因此电弧电流重构轨迹向内坍缩。</p>
                </div>
                <div class="p1">
                    <p id="68">从图1 (b) 可得, 对正弦形态的故障电流, 即可靠接地故障, 相平面轨迹图是一个较平滑的圆形或者近圆形, 吸引子呈环形 (周期性) 状态。对非可靠接地故障, 零序电流中出现剧烈的电弧“零休”畸变, 对应相平面轨迹从光滑圆环到呈现尖锐形状分布以及向中心坍缩状态, 形态差异具有明显区分度。因此可利用空间重构后的轨迹特征, 区分可靠接地故障与非可靠接地故障。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69">1) 信息维数</h4>
                <div class="p1">
                    <p id="70">信息维数能够衡量事物分形特征, 表征几何形态不均匀程度量, 进而描述二维平面上的分布信息。可靠接地故障的光滑环形轨迹在二维平面上的分布要更加均匀, 电弧电流的燃弧特征导致相轨迹畸变偏离环形, 因此采用信息维数作为零序电流相平面轨迹的识别特征量<citation id="160" type="reference"><link href="28" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。定义信息维数为:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><mo>=</mo><mo>-</mo><mfrac><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>r</mi><mo>→</mo><mn>0</mn></mrow></munder><mspace width="0.25em" /><mi>Τ</mi><msub><mrow></mrow><mi>r</mi></msub></mrow><mrow><mi>ln</mi><mspace width="0.25em" /><mi>r</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">即选择不同盒子尺度<i>r</i>=1, 2, …, 对相平面图进行均匀网格划分为<i>r</i><sup>2</sup>个盒子;在不同盒子尺度<i>r</i>下, 计算信息熵<mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mi>r</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>r</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mi>t</mi></msub><mrow><mi>ln</mi></mrow><mo stretchy="false"> (</mo><mi>p</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>, 其中<i>p</i><sub><i>t</i></sub>为相轨迹在第<i>t</i>个盒子的概率;拟合对数序列 (<i>r</i>, <i>T</i><sub><i>r</i></sub>) , 直线负斜率的负值即为图像的信息维数。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74">2) 吸引子面积</h4>
                <div class="p1">
                    <p id="75">当零序电流无电弧放电现象, 相平面图空间是圆形或近圆形极限环吸收状态, 归一化后面积比接近于π/4;当零序电流出现电弧时候, 相平面轨迹向中心坍缩, 相平面图存在畸变, 吸引子曲线封闭图形面积变小。对二值矩阵<b><i>E</i></b>, 定义面积公式计算如下:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mo>∼</mo></mover><mo>=</mo><mn>1</mn></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mo>∼</mo></mover></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>j</mi></mstyle><mo>∼</mo></mover><mo>=</mo><mn>1</mn></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>n</mi></mstyle><mo>∼</mo></mover></mrow></munderover><mn>1</mn></mstyle></mrow></mstyle><mo stretchy="false">{</mo><mi>E</mi><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mo>∼</mo></mover><mover><mstyle mathsize="140%" displaystyle="true"><mi>j</mi></mstyle><mo>∼</mo></mover></mrow></msub><mo>∈</mo><mi>S</mi><mo stretchy="false">}</mo></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mo>∼</mo></mover><mover><mstyle mathsize="140%" displaystyle="true"><mi>n</mi></mstyle><mo>∼</mo></mover></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mo>∼</mo></mover><mover><mstyle mathsize="140%" displaystyle="true"><mi>j</mi></mstyle><mo>∼</mo></mover></mrow></msub></mrow></math></mathml>为二值矩阵<b><i>E</i></b>的元素;<i>S</i>为吸引子环所围成区域;<mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mo>∼</mo></mover></mrow></math></mathml>和<mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>n</mi></mstyle><mo>∼</mo></mover></mrow></math></mathml>为<i>E</i>的行列数;<mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>1</mn><mo stretchy="false">{</mo><mi>E</mi><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mo>∼</mo></mover><mover><mstyle mathsize="140%" displaystyle="true"><mi>j</mi></mstyle><mo>∼</mo></mover></mrow></msub><mo>∈</mo><mi>S</mi><mo stretchy="false">}</mo></mrow></math></mathml>值为1当且仅当<mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mo>∼</mo></mover><mover><mstyle mathsize="140%" displaystyle="true"><mi>j</mi></mstyle><mo>∼</mo></mover></mrow></msub></mrow></math></mathml>为区域<i>S</i>内的元素, 否则为0。</p>
                </div>
                <div class="p1">
                    <p id="83">由上面分析可知, 当故障电流为正弦时其信息维数约为0.57, 吸引子面积为0.69, 当含有电弧时电流相轨迹在相空间中分布比正弦电流相轨迹分布要更为不规则, 上表数据中信息维数更小。同时由于电弧零休现象导致相轨迹畸变, 而近正弦形态电流接近于圆形, 前者相轨迹吸引子面积要更小。考虑一定的裕量, 可利用阈值 (信息维数, 吸引子面积) = (0.5, 0.5) , 将故障区分为可靠接地故障与不可靠接地故障。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2</b> 不同接地类型故障接地电导特征分析</h4>
                <div class="p1">
                    <p id="85">设一消弧线圈接地系统, 其单相接地故障示意图见附录<i>A</i>图<i>A</i>1, <i>A</i>相发生经过渡电阻R<sub><i>g</i></sub>接地, 三相对地电容为Y<sub><i>A</i></sub>, Y<sub><i>B</i></sub>, Y<sub><i>C</i></sub>, 中性点对地电压为<mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ν</mtext><mn>0</mn></mrow></msub></mrow></math></mathml>, 可得:</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ν</mtext><mn>0</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Y</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>B</mtext></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ν</mtext><mn>0</mn></mrow></msub><mo stretchy="false">) </mo><mi>Y</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ν</mtext><mn>0</mn></mrow></msub><mo stretchy="false">) </mo><mi>Y</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ν</mtext><mn>0</mn></mrow></msub><mo stretchy="false">) </mo><mfrac><mn>1</mn><mrow><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>B</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub></mrow></math></mathml>为三相电压;<mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub></mrow></math></mathml>为消弧线圈补偿电流。</p>
                </div>
                <div class="p1">
                    <p id="93">可得:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>3</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ν</mtext><mn>0</mn></mrow></msub><mi>Y</mi><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">根据线路长度及型号估算电容数值, 结合<mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub></mrow></math></mathml>可以得到接地点故障电流<mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="98">配电网线路发生接地故障后故障电流经接地点注入大地, 然后以电流场的形式向四处扩散, 其接地故障模型如图2所示。</p>
                </div>
                <div class="area_img" id="99">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907026_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 接地故障模型" src="Detail/GetImg?filename=images/DLXT201907026_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 接地故障模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907026_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Grounding fault model</b></p>

                </div>
                <div class="p1">
                    <p id="100">图2中将土壤介质视为均匀介质, 忽略接地导体电阻, 导体半径为<i>l</i>, 掩埋深度为<i>h</i>, 则接地电阻计算公式为<citation id="161" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mi>l</mi><mi>L</mi></msubsup><mrow><mfrac><mi>ρ</mi><mrow><mn>2</mn><mtext>π</mtext><mi>h</mi><mi>r</mi></mrow></mfrac></mrow></mrow></mstyle><mtext>d</mtext><mi>r</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">则得到:</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>R</mi><mo>=</mo><mfrac><mi>ρ</mi><mrow><mn>2</mn><mtext>π</mtext><mi>h</mi></mrow></mfrac><mi>ln</mi><mspace width="0.25em" /><mfrac><mi>L</mi><mi>l</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>G</mi><mo>=</mo><mfrac><mn>1</mn><mi>R</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>ρ</i>为接地介质电导率;<i>h</i>为短路试验中导体在接地介质中掩埋深度, 设为0.5 m;<i>l</i>为接地导线半径, 设为0.01 m;<i>R</i>为接地电阻。工程上通常将扩散距离<i>L</i>设置为2<i>h</i>或4<i>h</i>-<i>d</i>。</p>
                </div>
                <div class="p1">
                    <p id="105">由于沙地、土地、水泥等接地介质的电导率不同, 存在较大区分度, 如附录B表B1所示<citation id="162" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>, 因此考虑结合介质不同电导率性质实现故障辨识。结合式 (7) 、式 (8) , 可计算得经不同介质接地后的故障电导范围。在不可靠接地故障中, 干沙地电导小于干土地;在可靠接地故障中, 湿土地电导小于湿水泥地, 湿沙地电导小于湿土地, 详细结果如附录B表B2所示。因此, 可通过接地介质的电导率对故障类型进行辨识。</p>
                </div>
                <div class="p1">
                    <p id="106">10 kV配电网中线路长度一般不超过20 km, 10 kV配电网常用线路阻抗值最大为0.630+j0.379 Ω/km (LGJ-50/8) 。随着配电网故障检测终端的大量应用其检测范围一般不超过20 km, 若取0.630+j0.379 Ω/km计算, 线路零序等效阻抗值约为25.99 Ω。根据附录B表B2可得, 土地、沙地介质接地过渡电阻均在几百到上千欧姆, 线路对其影响较小。</p>
                </div>
                <div class="p1">
                    <p id="107">为描述介质的导电性质, 定义每半个周期内平均电导为每半个周期电流与电压比值。</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><mo stretchy="false"> (</mo><mi>β</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mi>β</mi><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>m</mtext></mrow></msub></mrow><mn>2</mn></mfrac></mrow><mrow><mo stretchy="false"> (</mo><mi>β</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>m</mtext></mrow></msub></mrow><mn>2</mn></mfrac></mrow></munderover><mi>i</mi></mstyle><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mi>β</mi><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>m</mtext></mrow></msub></mrow><mn>2</mn></mfrac></mrow><mrow><mo stretchy="false"> (</mo><mi>β</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>m</mtext></mrow></msub></mrow><mn>2</mn></mfrac></mrow></munderover><mi>u</mi></mstyle><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>i</i> (<i>t</i>) 和<i>u</i> (<i>t</i>) 分别为电流采样序列和电压采样序列;<i>T</i>为每个周期时间长度;<i>N</i><sub>um</sub>为每个周期采样点数;<i>β</i>为故障稳态期间的任一整数。</p>
                </div>
                <div class="p1">
                    <p id="110">对半个周期信号, 当故障电流保持为正弦形态信号时, 有效值<mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo>=</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub><mo>/</mo><msqrt><mn>2</mn></msqrt></mrow></math></mathml>, 平均值<mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ι</mi><mo>¯</mo></mover><mo>=</mo><mn>2</mn><mo>/</mo><mo stretchy="false"> (</mo><mtext>π</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>, 其中<i>i</i><sub>pp</sub>为峰峰值, 则有<mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ι</mi><mo>¯</mo></mover><mo>=</mo><mn>0</mn><mo>.</mo><mn>9</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo>, </mo></mrow></math></mathml>电压信号同理, 因此计算电导值此时两者并无差别;当故障电流中出现零休畸变, 信号幅值变小在过零点附近, 弱化了计算方法的影响。以干沙地接地故障为例, <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ι</mi><mo>¯</mo></mover><mo>/</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo>≈</mo><mn>0</mn><mo>.</mo><mn>9</mn></mrow></math></mathml>, 计算电导值相差为10%, 计算结果的影响在裕度范围之内。</p>
                </div>
                <div class="p1">
                    <p id="115">通过计算平均电导作为故障接地介质辨识阈值, 结合不同介质电导率范围实现故障辨识。在不可靠接地故障中, 设置电导阈值为1×10<sup>-3</sup> S, 将故障分类为干土地接地与干沙地接地;在可靠接地故障中, 设置阈值3×10<sup>-3</sup> S和10×10<sup>-3</sup> S, 将故障分类为湿土地、湿沙地和湿水泥地接地。最终区分在干燥、潮湿下的不同土壤接地故障。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.3</b> 故障辨识流程</h4>
                <div class="p1">
                    <p id="117">故障辨识流程如图3所示。</p>
                </div>
                <div class="area_img" id="118">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907026_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 故障辨识流程" src="Detail/GetImg?filename=images/DLXT201907026_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 故障辨识流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907026_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Fault identification process</b></p>

                </div>
                <div class="p1">
                    <p id="119">1) 对零序电流<i>i</i> (<i>t</i>) 归一化, 进行相空间重构, 转化为相轨迹图。</p>
                </div>
                <div class="p1">
                    <p id="120">2) 根据第2.1节算法对相平面图计算信息维数以及吸引子面积, 依据电导阈值将故障区分为可靠接地故障与不可靠接地故障。</p>
                </div>
                <div class="p1">
                    <p id="121">3) 取接地故障稳态期间故障相电压、零序电流, 计算平均电导值。</p>
                </div>
                <div class="p1">
                    <p id="122">4) 分别在可靠接地故障与不可靠接地故障中依据对应的阈值范围, 区分接地故障类型。</p>
                </div>
                <h3 id="123" name="123" class="anchor-tag"><b>3</b> 实验验证</h3>
                <div class="p1">
                    <p id="124">在配电网故障真型试验场中搭建了故障模拟平台, 通过真型实验来验证本文算法的正确性。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>3.1</b> 故障试验平台</h4>
                <div class="p1">
                    <p id="126">故障试验平台示意图见附录A图A2, 在线路中接入负载电容模拟负荷, 在母线与各种类型介质之间接入导线形成接地回路。</p>
                </div>
                <div class="p1">
                    <p id="127">本次实验在10 kV线路上进行单相接地故障试验。实验线路经母线引出, 线路末端接电容负荷;接地点前安装测量装置, 测量接地点电压以及电流波形。</p>
                </div>
                <div class="p1">
                    <p id="128">用干沙地和干土地、湿沙地和湿土地模拟不同环境 (晴天、雨天) 下接地故障。以干沙地、湿沙地接地故障为例, 用导线将故障相与半径为0.01 m的金属导体连接, 将金属导体垂放置沙地上, 将母线充电至10 kV, 闭合断路器形成接地故障。进行湿沙地接地故障时, 在原沙地上浇水, 等水分充分渗透, 利用时频域反射仪 (TDR) 测试湿沙地含水率为23%, 其他实验步骤与干沙地接地故障一致。</p>
                </div>
                <div class="p1">
                    <p id="129">进行试验的不同介质种类包括:湿土地、干土地、湿沙地、干沙地、湿水泥地, 采样率为20 kHz, 每种类型故障试验采集20组波形。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>3.2</b> 实验数据分析</h4>
                <div class="p1">
                    <p id="131">以干、湿沙地接地故障波形为例分析本文的判断过程, 波形见附录A图A3。对零序电流先进行相空间重构得到相轨迹图, 根据阈值 (信息维数, 吸引子面积) 为 (0.5, 0.5) 可得, 干沙地接地为不可靠接地故障, 湿沙地接地为可靠接地故障。对两种类型故障计算平均电导值, 干沙地接地故障平均电导为0.558×10<sup>-3</sup> S , 湿沙地接地故障平均电导为1.247×10<sup>-3</sup> S, 符合第2.2节分析的电导参考范围。试验中干沙地零序电流中出现“零休”畸变特征。湿沙地中含有较多的水分, 填充了沙子部分空隙, 减少了空气气隙, 不易发生电弧, 零序电流并无明显变形, 见附录A图A3 (a) , 接地可靠性高。干沙地介质中沙子颗粒之间存在大量间隙, 故障相电压对地电场变化导致大量空气间隙出现击穿放电现象, 在零序电流中表现为“零休”现象, 见附录A图A3 (b) , 故障接地可靠性差。</p>
                </div>
                <div class="p1">
                    <p id="132">对所有接地故障类型的故障电流进行相空间重构后计算信息维数和吸引子面积, 详细数据见附录B表B3, 特征参数分布如图4所示。</p>
                </div>
                <div class="area_img" id="133">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907026_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 样本在识别特征平面上分布" src="Detail/GetImg?filename=images/DLXT201907026_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 样本在识别特征平面上分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907026_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Distribution of samples on recognition feature dimensions</b></p>

                </div>
                <div class="p1">
                    <p id="134">从图4可见, 零序电流含有电弧放电的非可靠接地故障特征位置主要分布在中间及左下方, 零序电流无电弧畸变的可靠接地故障则集中在右上方。</p>
                </div>
                <div class="p1">
                    <p id="135">对故障稳态期间波形进行计算, 取各类型故障后第20个周期到第25个周期的平均电导的平均值, 计算结果见附录B表B4, 可得同一类型几次试验结果均在一个稳定范围内。非可靠接地故障在导电可靠性上有干土地&gt;干沙地。可靠接地故障中, 在导电性质强弱上有湿水泥地&gt;湿土地&gt;湿沙地。</p>
                </div>
                <div class="p1">
                    <p id="136">实际计算结果与理论典型电导参考数值对比见附录B表B5。可见, 对于沙地、土地和水泥地, 平均电导计算范围均在理论计算范围之内。由于故障试验环境较为单一, 实验数据计算的电导范围更窄。干土地接地的电导范围在2.3×10<sup>-3</sup>～2.7×10<sup>-3</sup> S, 湿土地接地测得电导范围在5.3×10<sup>-3</sup>～5.6×10<sup>-3</sup> S;干沙地接地的电导范围在0.5×10<sup>-3</sup>～0.6×10<sup>-3</sup> S, 湿沙地接地测得电导范围在1.2×10<sup>-3</sup>～1.6×10<sup>-3</sup> S。在干湿环境中各种土壤接地除了电弧特征外其接地电导特征差异明显。实验测得各类型接地电导范围与第2.1节中设定阈值范围吻合, 因此平均电导能够反映各类故障导电性质, 能够对故障进行分类。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>3.3</b> 不同方法对比分析</h4>
                <div class="p1">
                    <p id="138">本文方法主要结合分形算法和电阻特性共同实现故障类型辨识。只依靠分形算法难以对分形特征高度相似的故障类型进行辨识。例如在可靠接地故障中, 湿土地与湿水泥地接地的分形特征相似性极高, 相空间重构轨迹见附录A图A4, 分形方法无法直接提供具有足够区分度的分类特征。</p>
                </div>
                <div class="p1">
                    <p id="139">在此基础上一些方法使用向量机等分类器实现特征自动识别与分类<citation id="163" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。根据实验样本数据, 用MATLAB对本文所提取分形特征构建支持向量机 (SVM) 分类器, 输入向量为信息维数及对应吸引子面积, 选取线性核函数, 用每组故障20个样本测试分类结果, 结果对比见表1。可得本文方法在结合电导特征后在故障类型识别上有更好的分类性能。</p>
                </div>
                <div class="area_img" id="140">
                    <p class="img_tit"><b>表1 两种方法结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparisons between results of two methods</b></p>
                    <p class="img_note"></p>
                    <table id="140" border="1"><tr><td><br />故障类型</td><td>只用分形方法正确率/%</td><td>本文方法正确率/%</td></tr><tr><td><br />干土地接地</td><td>85</td><td>100</td></tr><tr><td><br />干沙地接地</td><td>75</td><td>100</td></tr><tr><td><br />湿土地接地</td><td>20</td><td>90</td></tr><tr><td><br />湿沙地接地</td><td>60</td><td>85</td></tr><tr><td><br />湿水泥地接地</td><td>30</td><td>100</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="141" name="141" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="142">本文提出了一种基于相空间重构和平均电导特征的接地故障辨识方法, 并且通过试验进行了验证。</p>
                </div>
                <div class="p1">
                    <p id="143">1) 配电网线路接地故障中, 土地、沙地在干燥环境下更容易发生电弧, 在潮湿环境中过渡电阻更小, 不易起弧。</p>
                </div>
                <div class="p1">
                    <p id="144">2) 相空间重构方法能够有效提取故障电流中电弧特征, 识别故障电弧现象, 区分可靠接地与不可靠接地故障。</p>
                </div>
                <div class="p1">
                    <p id="145">3) 在可靠接地与不可靠接地故障基础上, 以平均接地电导作为特征量, 能够对各类型故障进行有效识别。</p>
                </div>
                <div class="p1">
                    <p id="146">实验结果表明所提方法能够对配电网接地故障进行有效辨识。本文通过实验获取样本数据, 但实际运行环境复杂多变, 进一步通过更丰富的现场运行数据来改善辨识模型, 提高辨识方法的泛化能力是后续研究的方向。</p>
                </div>
                <div class="p1">
                    <p id="147">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <div class="p1">
                    <p id="164">附录A</p>
                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907026_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 单相接地故障示意图" src="Detail/GetImg?filename=images/DLXT201907026_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 单相接地故障示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907026_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 S chematic diagram of single-phase grounding fault</p>

                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907026_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 接地故障试验示意图" src="Detail/GetImg?filename=images/DLXT201907026_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 接地故障试验示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907026_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 S chematic diagram of grounding fault experiment</p>

                </div>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907026_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 沙地在干、湿条件下接地试验故障波形" src="Detail/GetImg?filename=images/DLXT201907026_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 沙地在干、湿条件下接地试验故障波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907026_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Fault waveform of ground test for sandy land under dry and wet conditions</p>

                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907026_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 相平面轨迹对比" src="Detail/GetImg?filename=images/DLXT201907026_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 相平面轨迹对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907026_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Comparison of phase space plan</p>

                </div>
                <div class="p1">
                    <p id="169">附录B</p>
                </div>
                <div class="area_img" id="170">
                                            <p class="img_tit">
                                                表B1 各类型介质工程勘测参考电阻率范围
                                                    <br />
                                                Table B1 resistivity range of different medium on the engineering measure
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907026_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907026_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907026_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 各类型介质工程勘测参考电阻率范围" src="Detail/GetImg?filename=images/DLXT201907026_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="171">
                                            <p class="img_tit">
                                                表B2 各类型介质接地电导参考值
                                                    <br />
                                                Table B2 Reference value of conductance for different medium grounding
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907026_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907026_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907026_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 各类型介质接地电导参考值" src="Detail/GetImg?filename=images/DLXT201907026_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="172">
                                            <p class="img_tit">
                                                表B3各类型接地特征值均值
                                                    <br />
                                                Table B3 Mean of various ground fault identification characteristics
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907026_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907026_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907026_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3各类型接地特征值均值" src="Detail/GetImg?filename=images/DLXT201907026_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="173">
                                            <p class="img_tit">
                                                表B4各类型故障平均电导值
                                                    <br />
                                                Table B4 Average conductance of various types of faults
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907026_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907026_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907026_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4各类型故障平均电导值" src="Detail/GetImg?filename=images/DLXT201907026_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="174">
                                            <p class="img_tit">
                                                表B5 平均电导值与典型电导参考范围对比
                                                    <br />
                                                Table B5 Comparisons be tween average conductance and reference range of typical conductance
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907026_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907026_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907026_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B5 平均电导值与典型电导参考范围对比" src="Detail/GetImg?filename=images/DLXT201907026_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701021&amp;v=MTkxOTdiM1BJU0hUZXJHNEg5Yk1ybzlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘健, 张志华, 张小庆, 等.基于配电自动化系统的单相接地定位[J].电力系统自动化, 2017, 41 (1) :145-149.DOI:10.7500/AEPS20160118005.LIU Jian, ZHANG Zhihua, ZHANG Xiaoqing, et al. Single phase to ground fault location based on distribution automation systems[J]. Automation of Electric Power Systems, 2017, 41 (1) : 145-149. DOI: 10.7500/AEPS20160118005.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708023&amp;v=MDQ0NDc0SDliTXA0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVWIzUElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李振兴, 吴李群, 田斌, 等.采用区域电网多点测量信息的行波故障定位[J].电力系统自动化, 2017, 41 (8) :146-152.DOI:10.7500/AEPS20160414009.LI Zhenxing, WU Liqun, TIAN Bin, et al. Traveling wave fault location using multi-point measurement information of regional power grid[J]. Automation of Electric Power Systems, 2017, 41 (8) : 146-152. DOI: 10.7500/AEPS20160414009.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815026&amp;v=MTA4MzR6cXFCdEdGckNVUjdxZlp1WnJGeURrVWIzUElTSFRlckc0SDluTnFvOUhZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 杨帆, 金鑫, 沈煜, 等.小电流接地故障多层次分类及其识别模型[J].电力系统自动化, 2018, 42 (15) :186-191.DOI:10.7500/AEPS20171227009. YANG Fan, JIN Xin, SHEN Yu, et al. Multilevel classification and identification model for earth faults in non-solidly earthed network[J]. Automation of Electric Power Systems, 2018, 42 (15) : 186-191. DOI: 10.7500/AEPS20171227009.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015020437.nh&amp;v=Mjc1NDl0WFBxSkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1ViM1BWRjI2RzdPNkg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 黄戬.输电线路故障类型辨识研究[D].广州:华南理工大学, 2014.HUANG Jian. Research on fault type identification of transmission line[D]. Guangzhou: South China University of Technology, 2014.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" >
                                    <b>[5]</b>
                                 郭宁明, 郭宗仁.基于小波变换的输电线路雷击识别[J].中南大学学报 (自然科学版) , 2007, 38 (增刊1) :960-966.GUO Ningming, GUO Zongren. Identification of lighting strikes on transmission lines based on wavelets transform[J]. Journal of Central South University (Science and Technology) , 2007, 38 (Supplement 1) : 960-966.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201606029&amp;v=MjA5OTN5RGtVYjNQSVNyQmZiRzRIOWZNcVk5SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 代杰杰, 刘亚东, 姜文娟, 等.基于雷电行波时域特征的输电线路雷击类型辨识方法[J].电工技术学报, 2016, 31 (6) :242-250.DAI Jiejie, LIU Yadong, JIANG Wenjuan, et al. Identification of back striking and shielding failure on transmission line based on time domain characteristics of traveling wave[J]. Transactions of China Electrotechnical Society, 2016, 31 (6) : 242-250.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis and prevention of animal-caused faults in power distribution systems">

                                <b>[7]</b> CHOW M Y, TAYLOR L S. Analysis and prevention of animal-caused faults in power distribution systems[J]. IEEE Transactions on Power Delivery, 1995, 10 (2) : 995-1001.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Waveform characterization of animal contact,tree contact,and lightning induced faults">

                                <b>[8]</b> KULKARNI S, LEE D, ALLEN A J, et al. Waveform characterization of animal contact, tree contact, and lightning induced faults[C]// IEEE PES General Meeting, July 25-29, 2010, Providence, USA: 1-7.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YQXB201701006&amp;v=Mjk2OTBackZ5RGtVYjNQUER6VGJMRzRIOWJNcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 秦雪, 刘亚东, 孙鹏, 等.基于故障波形时频特征配网故障识别方法研究[J].仪器仪表学报, 2017, 38 (1) :41-49.QIN Xue, LIU Yadong, SUN Peng, et al. Study on the line fault root-cause identification method in distribution networks based on time-frequency characteristics of fault waveforms[J]. Chinese Journal of Scientific Instrument, 2017, 38 (1) : 41-49.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201417007&amp;v=MjEyMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVWIzUEx5bmFlYkc0SDlYTnFJOUZZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 李震球, 王时胜, 吴丽娜.一种谐振接地系统电弧高阻接地故障选线新方法及仿真[J].电力系统保护与控制, 2014, 42 (17) : 44-49.LI Zhenqiu, WANG Shisheng, WU Lina. A new method and simulation for arcing high-impedance-grounding fault line selection in resonant grounded system[J]. Power System Protection and Control, 2014, 42 (17) : 44-49.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WLXB200502011&amp;v=MjMzOTN5RGtVYjNQTWlIVGJMRzRIdFRNclk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 肖方红, 阎桂荣, 韩宇航.混沌时序相空间重构参数确定的信息论方法[J].物理学报, 2005, 54 (2) :550-556.XIAO Fanghong, YAN Guirong, HAN Yuhang. Information theory approach to determine embedding parameters for phase space reconstruction of chaotic time series[J]. Acta Physica Sinica, 2005, 54 (2) : 550-556.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Disturbance detection in the phase space through GK clustering">

                                <b>[12]</b> JI T Y, LU Z, TANG W H, et al. Disturbance detection in the phase space through GK clustering[C]// International Conference on Electric Utility Deregulation and Restructuring and Power Technologies, April 6-9, 2008, Nanjing, China: 2328-2332.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200705015&amp;v=MTQzNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlEa1ViM1BJU0hUZXJHNEh0Yk1xbzlFWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李智勇, 吴为麟, 林震宇.基于相空间重构和支持向量机的电能扰动分类方法[J].电力系统自动化, 2007, 31 (5) :70-75.LI Zhiyong, WU Weilin, LIN Zhenyu. A power disturbance classification method based on phase space reconstruction and support vector machine[J]. Automation of Electric Power Systems, 2007, 31 (5) : 70-75.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC20050300I&amp;v=MTk5MzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjNQUHlyUGJiRzRIdFRNckk5Rkg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 孙才新, 许高峰, 唐炬, 等.以盒维数和信息维数为识别特征量的GIS局部放电模式识别方法[J].中国电机工程学报, 2005, 25 (3) :102-106.SUN Caixin, XU Gaofeng, TANG Ju, et al. PD pattern recognition method using box dimension and information dimension as discriminating features in GIS[J]. Proceedings of the CSEE, 2005, 25 (3) : 102-106.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201205006&amp;v=MDcxNDhIOVBNcW85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjNQTHluYWViRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 宋晓, 李平, 徐公林.基于相空间重构的变压器励磁涌流识别[J].电力系统保护与控制, 2012, 40 (5) :27-31.SONG Xiao, LI Ping, XU Gonglin. Transformer excitation inrush current recognition based on the phase space reconstruction[J]. Power System Protection and Control, 2012, 40 (5) : 27-31.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1012030668.nh&amp;v=MDI1NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjNQVkYyNkhMTzdIdGZLcDVFYlBJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 聂振华.基于重构相空间的结构损伤检测方法及可视化研究[D].广州:暨南大学, 2012.NIE Zhenhua. Structural damage detection based on reconstructed phase space and the visualization of damage information[D]. Guangzhou: Jinan University, 2012.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2003113208.nh&amp;v=MjU2NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeURrVWIzUFYxMjdIYks1SGRQTXA1RWJQSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 许高峰.全封闭组合电器局部放电信号内置传感检测和分形特征提取的研究[D].重庆:重庆大学, 2003.XU Gaofeng. Study on detection of partial discharge in gas insulated substation by inner-sensing method and fractal feature extraction[D]. Chongqing: Chongqing University, 2003.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DBLY200403041&amp;v=MDg4NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjNQSVMvSGQ3RzRIdFhNckk5QlpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 孙博玲.分形维数 (Fractal dimension) 及其测量方法[J].东北林业大学学报, 2004, 32 (3) :116-119.SUN Boling. Fractal dimension and its metrical methods [J]. Journal of Northeast Forestry University, 2004, 32 (3) : 116-119.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Guide for Measuring Earth Resistivity,Ground Impedance,and Earth Surface Potentials of a Groundsystem.">

                                <b>[19]</b> IEEE guide for measuring earth resistivity, ground impedance, and earth surface potentials of a ground system: IEEE Std 81—1983[S]. 1983.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GCKC201112020&amp;v=MDQ2NjU3cWZadVpyRnlEa1ViM1BJaTdBYmJHNEg5RE5yWTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 祝应宏, 段伟强.电力勘察中土壤电阻率测试分析研究[J].工程勘察, 2011 (12) :82-85.ZHU Yinghong, DUAN Weiqiang. Study on testing analysis of soil resistivity in power engineering investigation[J]. Geotechnical Investigation &amp; Surveying, 2011 (12) : 82-85.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" >
                                    <b>[21]</b>
                                 交流电气装置的接地:DLT 621—1997[S].1997.Grounding of AC electrical equipment: DLT 621—1997[S]. 1997.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201609032&amp;v=MTk1MTFNcG85R1pvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5RGtVYjNQUHlyUGJiRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 马少华, 鲍洁秋, 蔡志远, 等.基于信息维数和零休时间的电弧故障识别方法[J].中国电机工程学报, 2016, 36 (9) :2572-2579.MA Shaohua, BAO Jieqiu, CAI Zhiyuan, et al. A novel arc fault identification method based on information dimension and current zero[J]. Proceedings of the CSEE, 2016, 36 (9) : 2572-2579.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907026" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907026&amp;v=MjYyMTFyRnlEa1ViM1BJU0hUZXJHNEg5ak1xSTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

