

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137606539971250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907002%26RESULT%3d1%26SIGN%3d0LzJqR5GHGo7L5XH5RmX9Nd9RoI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907002&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907002&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907002&amp;v=Mjg0NDc0SDlqTXFJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVXJyQklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#144" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#148" data-title="1) 多能耦合建模。">1) 多能耦合建模。</a></li>
                                                <li><a href="#150" data-title="2) 多元负荷预测。">2) 多元负荷预测。</a></li>
                                                <li><a href="#152" data-title="3) 技术经济性评估。">3) 技术经济性评估。</a></li>
                                                <li><a href="#154" data-title="4) 规划优化模型与求解。">4) 规划优化模型与求解。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#157" data-title="&lt;b&gt;1&lt;/b&gt; 多种形式能源耦合理论研究 "><b>1</b> 多种形式能源耦合理论研究</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#159" data-title="&lt;b&gt;1.1&lt;/b&gt; 能源集线器理论"><b>1.1</b> 能源集线器理论</a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;1.2&lt;/b&gt; 多能耦合理论的发展"><b>1.2</b> 多能耦合理论的发展</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#204" data-title="&lt;b&gt;2&lt;/b&gt; 负荷预测方法研究 "><b>2</b> 负荷预测方法研究</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#207" data-title="&lt;b&gt;2.1&lt;/b&gt; 影响因素分析"><b>2.1</b> 影响因素分析</a></li>
                                                <li><a href="#220" data-title="&lt;b&gt;2.2&lt;/b&gt; 预测方法"><b>2.2</b> 预测方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#225" data-title="&lt;b&gt;3 RIES&lt;/b&gt;技术经济性研究 "><b>3 RIES</b>技术经济性研究</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#229" data-title="&lt;b&gt;3.1&lt;/b&gt; 能源利用效率"><b>3.1</b> 能源利用效率</a></li>
                                                <li><a href="#235" data-title="&lt;b&gt;3.2&lt;/b&gt; 能量品位"><b>3.2</b> 能量品位</a></li>
                                                <li><a href="#240" data-title="&lt;b&gt;3.3&lt;/b&gt; 经济效益"><b>3.3</b> 经济效益</a></li>
                                                <li><a href="#275" data-title="&lt;b&gt;3.4&lt;/b&gt; 排放量"><b>3.4</b> 排放量</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#280" data-title="&lt;b&gt;4 RIES&lt;/b&gt;规划优化建模与求解研究 "><b>4 RIES</b>规划优化建模与求解研究</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#281" data-title="&lt;b&gt;4.1 RIES&lt;/b&gt;能流建模"><b>4.1 RIES</b>能流建模</a></li>
                                                <li><a href="#312" data-title="&lt;b&gt;4.2 RIES&lt;/b&gt;规划通用性模型"><b>4.2 RIES</b>规划通用性模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#349" data-title="&lt;b&gt;5 结语&lt;/b&gt; "><b>5 结语</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#351" data-title="1) 动态特性、多时间尺度特性。">1) 动态特性、多时间尺度特性。</a></li>
                                                <li><a href="#353" data-title="2) 多重不确定性分析与建模。">2) 多重不确定性分析与建模。</a></li>
                                                <li><a href="#355" data-title="3) 多能流安全分析与控制。">3) 多能流安全分析与控制。</a></li>
                                                <li><a href="#357" data-title="4) 市场机制与交易架构。">4) 市场机制与交易架构。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#161" data-title="&lt;b&gt;图1 RIES能源结构示意图&lt;/b&gt;"><b>图1 RIES能源结构示意图</b></a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;图2 RIES负荷影响因素&lt;/b&gt;"><b>图2 RIES负荷影响因素</b></a></li>
                                                <li><a href="#228" data-title="&lt;b&gt;表1 RIES技术经济性研究对象&lt;/b&gt;"><b>表1 RIES技术经济性研究对象</b></a></li>
                                                <li><a href="#283" data-title="&lt;b&gt;图3 RIES能量流基本框架&lt;/b&gt;"><b>图3 RIES能量流基本框架</b></a></li>
                                                <li><a href="#315" data-title="&lt;b&gt;表2 RIES可选取的决策变量&lt;/b&gt;"><b>表2 RIES可选取的决策变量</b></a></li>
                                                <li><a href="#348" data-title="&lt;b&gt;图4 RIES通用性模型求解流程图&lt;/b&gt;"><b>图4 RIES通用性模型求解流程图</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" RIFKIN J. The third industrial revolution[J]. International Study Reference, 2008, 3 (7) : 26-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GJZX201306009&amp;v=MTk2NzdyckJJaWZSZHJHNEg5TE1xWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         RIFKIN J. The third industrial revolution[J]. International Study Reference, 2008, 3 (7) : 26-27.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J]. 电力系统自动化, 2015, 4 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power systems, 2015, 4 (7) : 198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MTE0NDdmWnVackZ5SGhVcnJCSVNIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J]. 电力系统自动化, 2015, 4 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power systems, 2015, 4 (7) : 198-207.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" >
                                        <b>[3]</b>
                                     国务院关于积极推进“互联网+”行动的指导意见[EB/OL].[2018-04-01].http://www.gov.cn/zhengce/content/2015-07/04/content_10002.htm.State Council’s guiding opinions on actively promoting the “Internet+” action [EB/OL]. [2018-04-01]. http://www.gov.cn/zhengce/content/2015-07/04/content_10002.htm.</a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7. WU Jianzhong. Drivers and state-of-the-art of integrated energy systems in Europe[J]. Automation of Electric Power Systems, 2016, 40 (5) : 1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605001&amp;v=MTY0NzMzenFxQnRHRnJDVVI3cWZadVpyRnlIaFVyckJJU0hUZXJHNEg5Zk1xbzlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7. WU Jianzhong. Drivers and state-of-the-art of integrated energy systems in Europe[J]. Automation of Electric Power Systems, 2016, 40 (5) : 1-7.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" >
                                        <b>[5]</b>
                                     GEIDL M, ANDERSSON G. Optimal power flow of multiple energy carriers[J]. IEEE Transactions on Power Systems, 2007, 22 (1) : 145-155.</a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" Energy independence and security ACT of 2007 [EB/OL]. [2014-10-09]. http://www.ferc.gov/eventcalendar/files/20050608125055-grid-2030.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy independence and security ACT of 2007">
                                        <b>[6]</b>
                                         Energy independence and security ACT of 2007 [EB/OL]. [2014-10-09]. http://www.ferc.gov/eventcalendar/files/20050608125055-grid-2030.pdf.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" Combining our energies-integrated energy systems for Canadian communities [EB/OL]. [2014-10-09]. http://publications.gc.ca/collections/collection_2009/parl/xc49-402-1-1-01e.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combining our energies-integrated energy systems for Canadian communities">
                                        <b>[7]</b>
                                         Combining our energies-integrated energy systems for Canadian communities [EB/OL]. [2014-10-09]. http://publications.gc.ca/collections/collection_2009/parl/xc49-402-1-1-01e.pdf.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al. Review of steady-state analysis of typical integrated energy system under the background of energy internet[J]. Proceedings of the CSEE, 2016, 36 (12) : 3292-3305." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MjA2MjJDVVI3cWZadVpyRnlIaFVyckJQeXJQYmJHNEg5Zk5yWTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al. Review of steady-state analysis of typical integrated energy system under the background of energy internet[J]. Proceedings of the CSEE, 2016, 36 (12) : 3292-3305.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" MA W, FANG S, LIU G, et al. Modeling of district load forecasting for distributed energy system[J]. Applied Energy, 2017, 20 (4) : 181-205." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES90675D8459D8EA761E54EB17AEDAE8D0&amp;v=MjA2MjAyNGRCWWVKN0JBbEl5QkFTbnpwNVBRM2pxMk5BRGNQaFRjNmZDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MWh6YnkreGFFPU5pZk9mYnE0R05iSg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         MA W, FANG S, LIU G, et al. Modeling of district load forecasting for distributed energy system[J]. Applied Energy, 2017, 20 (4) : 181-205.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.AI Qian, HAO Ran. Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 2-10. DOI: 10.7500/AEPS20170927008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MTg2Njk5bk1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVyckJJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.AI Qian, HAO Ran. Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 2-10. DOI: 10.7500/AEPS20170927008.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" GEIDL M. Integrated modeling and optimization of multi-carrier energy systems[D]. Switzerland: Swiss Federal Institute of Technology Zurich, 2007." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated modeling and optimization of multi-carrier energy systems">
                                        <b>[11]</b>
                                         GEIDL M. Integrated modeling and optimization of multi-carrier energy systems[D]. Switzerland: Swiss Federal Institute of Technology Zurich, 2007.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" RASTEGAR M, FOTUHI M, LEHTONEN M. Home load management in a residential energy hub[J]. Electric Power Systems Research, 2015, 119 (119) : 322-328." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700265411&amp;v=MDYxOTBmT2ZiSzhIOURNcUk5Rlp1MEtDSDA0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvVmJ4cz1OaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         RASTEGAR M, FOTUHI M, LEHTONEN M. Home load management in a residential energy hub[J]. Electric Power Systems Research, 2015, 119 (119) : 322-328.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" KOIRALA B P, AVILA J P C, G&#211;MEZ T, et al. Local alternative for energy supply: performance assessment of integrated community energy systems[J]. Energies, 2016, 9 (12) : 981." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Local alternative for energy supply: performance assessment of integrated community energy systems">
                                        <b>[13]</b>
                                         KOIRALA B P, AVILA J P C, G&#211;MEZ T, et al. Local alternative for energy supply: performance assessment of integrated community energy systems[J]. Energies, 2016, 9 (12) : 981.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" WANG Yue, HOU Kai, JIA Hongjie, et al. Decoupled optimization of integrated energy system considering CHP plant based on energy hub model[J]. Energy Procedia, 2017, 142: 2683-2688." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE5B659FE099DA0B32DC6C6974EE2210C&amp;v=MjM3OTJXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dDFoemJ5K3hhRT1OaWZPZmNhOWJOZkpwdmt3Wk9JR2VBMDV2UlVSbmt4N08zbnJxeFpBRExDV1JMcnNDT052RlNpVw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         WANG Yue, HOU Kai, JIA Hongjie, et al. Decoupled optimization of integrated energy system considering CHP plant based on energy hub model[J]. Energy Procedia, 2017, 142: 2683-2688.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al. Coordinated planning of multi-district integrated energy system combining heating network model[J]. Automation of Electric Power systems, 2016, 40 (15) : 17-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MDkyMjNVUjdxZlp1WnJGeUhoVXJyQklTSFRlckc0SDlmTnFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al. Coordinated planning of multi-district integrated energy system combining heating network model[J]. Automation of Electric Power systems, 2016, 40 (15) : 17-24.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 杨承, 黄志峰.联合循环热电联产机组变工况性能分析[J].中国电机工程学报, 2017, 37 (12) :3514-3524.YANG Cheng, HUANG Zhifeng. Study on off-design characteristics of combined heat and power based on combined cycle gas turbine units[J]. Proceedings of the CSEE, 2017, 37 (12) : 3514-3524." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201712019&amp;v=MTgzOTVxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVcnJCUHlyUGJiRzRIOWJOclk5RWJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         杨承, 黄志峰.联合循环热电联产机组变工况性能分析[J].中国电机工程学报, 2017, 37 (12) :3514-3524.YANG Cheng, HUANG Zhifeng. Study on off-design characteristics of combined heat and power based on combined cycle gas turbine units[J]. Proceedings of the CSEE, 2017, 37 (12) : 3514-3524.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al. Multi-energy system towards renewable energy accommodation: review and prospect[J]. Automation of Electric Power Systems, 2018, 42 (4) : 11-24. DOI: 10.7500/AEPS20171002004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MDE0MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVXJyQklTSFRlckc0SDluTXE0OUZaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al. Multi-energy system towards renewable energy accommodation: review and prospect[J]. Automation of Electric Power Systems, 2018, 42 (4) : 11-24. DOI: 10.7500/AEPS20171002004.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" ZHANG N, CAI R. Analytical solutions and typical characteristics of part-load performances of single shaft gas turbine and its cogeneration[J]. Energy Conversion &amp;amp; Management, 2002, 43 (9-12) : 1323-1337." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012201519630&amp;v=MjE0NzJGaW5sVXJySUtWb1ZieHM9TmlmT2ZiSzdIdERPclk5RVllb0dDbjg1b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         ZHANG N, CAI R. Analytical solutions and typical characteristics of part-load performances of single shaft gas turbine and its cogeneration[J]. Energy Conversion &amp;amp; Management, 2002, 43 (9-12) : 1323-1337.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 蔡斌, 钟崴.锅炉变工况热力计算分析系统的应用[J].内蒙古电力技术, 2011, 29 (5) :72-75.CAI Bin, ZHONG Wai. Application of boiler maneuvering condition heat calculation analysis system[J]. Inner Mongolia Electric Power, 2011, 29 (5) : 72-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NMDJ201105029&amp;v=MDI3NjJEUFpMRzRIOURNcW85SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVcnJCS3k=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         蔡斌, 钟崴.锅炉变工况热力计算分析系统的应用[J].内蒙古电力技术, 2011, 29 (5) :72-75.CAI Bin, ZHONG Wai. Application of boiler maneuvering condition heat calculation analysis system[J]. Inner Mongolia Electric Power, 2011, 29 (5) : 72-75.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 蔡睿贤, 胡自勤.余热锅炉变工况计算[J].工程热物理学报, 1990, 11 (1) :17-20.CAI Ruixian, HU Ziqin. Off-design performance calculation of heat recovery system generators[J]. Journal of engineering thermophysics, 1990, 11 (1) : 17-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GCRB199001004&amp;v=MDYxNzlCSWk3WmJMS3hGOUhNcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVcnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         蔡睿贤, 胡自勤.余热锅炉变工况计算[J].工程热物理学报, 1990, 11 (1) :17-20.CAI Ruixian, HU Ziqin. Off-design performance calculation of heat recovery system generators[J]. Journal of engineering thermophysics, 1990, 11 (1) : 17-20.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" FU X, SUN H, GUO Q, et al. Uncertainty analysis of an integrated energy system based on information theory[J]. Energy, 2017, 122: 649-662." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESA5845A874568F2A5DB9B5A29D3F91690&amp;v=MjA4MDJYSjNvZENZTzRKQkFvN3ZoTm5tRFlQVFE3Z3BXWTJEN3VWUTdPZkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXQxaHpieSt4YUU9TmlmT2ZjSzlGdA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         FU X, SUN H, GUO Q, et al. Uncertainty analysis of an integrated energy system based on information theory[J]. Energy, 2017, 122: 649-662.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" LIU X, JENKINS N, WU J, et al. Combined analysis of electricity and heat networks [J]. Energy Procedia, 2014, 8 (61) : 155-159." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE55F5CA774204FE20F26A2F41C489C0D&amp;v=MjM1NzJESGhQdWhRVG5EMTdPWDJVcUJOR2ZicWROcnJyQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dDFoemJ5K3hhRT1OaWZPZmNhOUc2ZkozUDVDWSs4Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         LIU X, JENKINS N, WU J, et al. Combined analysis of electricity and heat networks [J]. Energy Procedia, 2014, 8 (61) : 155-159.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" PAN Z, GUO Q, SUN H. Interactions of district electricity and heating systems considering time-scale characteristics based on quasi-steady multi-energy flow[J]. Applied Energy, 2016, 167: 230-243." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201162&amp;v=MTk0NTU5SDlQT3FZOUZadXNPRFhvN29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySUtWb1ZieHM9TmlmT2ZiSw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         PAN Z, GUO Q, SUN H. Interactions of district electricity and heating systems considering time-scale characteristics based on quasi-steady multi-energy flow[J]. Applied Energy, 2016, 167: 230-243.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" WEI Z, CHEN S, SUN G, et al. Probabilistic available transfer capability calculation considering static security constraints and uncertainties of electricity-gas integrated energy systems[J]. Applied Energy, 2016, 167 (5) : 305-316." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201149&amp;v=MjkyNjFYZ3dvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVycklLVm9WYnhzPU5pZk9mYks5SDlQT3FZOUZadXNPRA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         WEI Z, CHEN S, SUN G, et al. Probabilistic available transfer capability calculation considering static security constraints and uncertainties of electricity-gas integrated energy systems[J]. Applied Energy, 2016, 167 (5) : 305-316.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" PAZOUKI S, HAGHIFAM M R. Uncertainty modeling in optimal operation of energy hub in presence of wind, storage and demand response[J]. International Journal of Electrical Power &amp;amp; Energy Systems, 2014, 61: 335-345." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061600088657&amp;v=MjY1MzFOcVk5RlpPTUhDbmsrb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvVmJ4cz1OaWZPZmJLOEh0Zg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         PAZOUKI S, HAGHIFAM M R. Uncertainty modeling in optimal operation of energy hub in presence of wind, storage and demand response[J]. International Journal of Electrical Power &amp;amp; Energy Systems, 2014, 61: 335-345.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" >
                                        <b>[26]</b>
                                     HUANG A Q, CROW M L, HEYDT G T, et al. The future renewable electric energy delivery and management (FREEDM) system: the Energy Internet[J]. Proceedings of the IEEE, 2010, 99 (1) : 133-148.</a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al. Energy router based planning of Energy Internet at user side[J]. Automation of Electric Power Systems, 2017, 41 (4) : 20-28. DOI: 10.7500/AEPS20160802010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704003&amp;v=MTIxNzdyckJJU0hUZXJHNEg5Yk1xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al. Energy router based planning of Energy Internet at user side[J]. Automation of Electric Power Systems, 2017, 41 (4) : 20-28. DOI: 10.7500/AEPS20160802010.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" LIBRARY W E. American society of heating, refrigerating and air-conditioning engineers[J]. International Journal of Refrigeration, 2012, 2 (3) : 56-57." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=American society of heating,refrigerating and air-conditioning engineers">
                                        <b>[28]</b>
                                         LIBRARY W E. American society of heating, refrigerating and air-conditioning engineers[J]. International Journal of Refrigeration, 2012, 2 (3) : 56-57.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" ANTONAIA A, ASCIONE F, CASTALDO A, et al. Cool materials for reducing summer energy consumptions in Mediterranean climate: in-lab experiments and numerical analysis of a new coating based on acrylic paint[J]. Applied Thermal Engineering, 2016, 102: 91-107." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cool materials for reducing summer energy consumptions in Mediterranean climate:In-lab experiments and numerical analysis of a new coating based on acrylic paint">
                                        <b>[29]</b>
                                         ANTONAIA A, ASCIONE F, CASTALDO A, et al. Cool materials for reducing summer energy consumptions in Mediterranean climate: in-lab experiments and numerical analysis of a new coating based on acrylic paint[J]. Applied Thermal Engineering, 2016, 102: 91-107.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" ANDERSEN J S, SATTRUP P A. The urban canyon and building energy use: urban density versus daylight and passive solar gains[J]. Energy &amp;amp; Buildings, 2011, 43 (8) : 2011-2020." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100488757&amp;v=MzIyMzNpZk9mYks3SHRET3JvOUZZT01IQzNrK29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySUtWb1ZieHM9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         ANDERSEN J S, SATTRUP P A. The urban canyon and building energy use: urban density versus daylight and passive solar gains[J]. Energy &amp;amp; Buildings, 2011, 43 (8) : 2011-2020.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" MA J, CHENG J C P. Identifying the influential features on the regional energy use intensity of residential buildings based on random forests[J]. Applied Energy, 2016, 183: 193-201." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES73B21B8B0EE2486584C85F605005D48D&amp;v=MDE3MDNyQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dDFoemJ5K3hhRT1OaWZPZmJTN2JOUE4zWWMzWko1NkRuZ3h5Uk1iN2t4MVRRbmtyQmMxZWJmZ1FiTA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         MA J, CHENG J C P. Identifying the influential features on the regional energy use intensity of residential buildings based on random forests[J]. Applied Energy, 2016, 183: 193-201.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" SWAN L G, UGURSAL V I. Modeling of end-use energy consumption in the residential sector: a review of modeling techniques[J]. Renewable &amp;amp; Sustainable Energy Reviews, 2009, 13 (8) : 1819-1835." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300707897&amp;v=MDc4MjNPZmJLN0h0RE5ySTlGWStzSUJIVStvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVycklLVm9WYnhzPU5pZg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         SWAN L G, UGURSAL V I. Modeling of end-use energy consumption in the residential sector: a review of modeling techniques[J]. Renewable &amp;amp; Sustainable Energy Reviews, 2009, 13 (8) : 1819-1835.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" BIANCO V, MANCA O, NARDINI S. Electricity consumption forecasting in Italy using linear regression models[J]. Energy, 2009, 34 (9) : 1413-1421." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100763899&amp;v=MjI1NTl0RmlubFVycklLVm9WYnhzPU5pZk9mYks3SHRET3JvOUZZKzBNQkhVd29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         BIANCO V, MANCA O, NARDINI S. Electricity consumption forecasting in Italy using linear regression models[J]. Energy, 2009, 34 (9) : 1413-1421.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" UIHLEIN A, EDER P, EDER P. Policy options towards an energy efficient residential building stock in the EU-27[J]. Energy &amp;amp; Buildings, 2010, 42 (6) : 791-798." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100489207&amp;v=MDgzMjJNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvVmJ4cz1OaWZPZmJLN0h0RE9ybzlGWU9NR0RudytvQg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[34]</b>
                                         UIHLEIN A, EDER P, EDER P. Policy options towards an energy efficient residential building stock in the EU-27[J]. Energy &amp;amp; Buildings, 2010, 42 (6) : 791-798.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" APADULA F, BASSINI A, ELLI A, et al. Relationships between meteorological variables and monthly electricity demand[J]. Applied Energy, 2012, 98 (5) : 346-356." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100898183&amp;v=MTU2OTVsVXJySUtWb1ZieHM9TmlmT2ZiSzdIdERPcm85RmJPSUhEWFE2b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                         APADULA F, BASSINI A, ELLI A, et al. Relationships between meteorological variables and monthly electricity demand[J]. Applied Energy, 2012, 98 (5) : 346-356.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" LIN B, LIU H. China’s building energy efficiency and urbanization[J]. Energy &amp;amp; Buildings, 2015, 86 (1) : 356-365." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700265037&amp;v=MTc3ODVSZEdlcnFRVE1ud1plWnRGaW5sVXJySUtWb1ZieHM9TmlmT2ZiSzhIOURNcUk5Rlp1MEtESDgrb0JNVDZUNFBRSC9pcg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         LIN B, LIU H. China’s building energy efficiency and urbanization[J]. Energy &amp;amp; Buildings, 2015, 86 (1) : 356-365.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" PEDERSEN L, STANG J, ULSETH R. Load prediction method for heat and electricity demand in buildings for the purpose of planning for mixed energy distribution systems[J]. Energy &amp;amp; Buildings, 2008, 40 (7) : 1124-1134." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100489649&amp;v=MDQwOTFPcm85RllPTUdDbmd3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvVmJ4cz1OaWZPZmJLN0h0RA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[37]</b>
                                         PEDERSEN L, STANG J, ULSETH R. Load prediction method for heat and electricity demand in buildings for the purpose of planning for mixed energy distribution systems[J]. Energy &amp;amp; Buildings, 2008, 40 (7) : 1124-1134.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" 江梦洋.基于相关向量机的电力系统月度负荷预测[D].上海:上海交通大学, 2016.JIANG Mengyang. Research on power system load forecasting based on relevance vector machine[D]. Shanghai: Shanghai Jiao Tong University, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1019682887.nh&amp;v=MTkyOTlHRnJDVVI3cWZadVpyRnlIaFVyckJWRjI2RjdXd0hObkVxSkViUElRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[38]</b>
                                         江梦洋.基于相关向量机的电力系统月度负荷预测[D].上海:上海交通大学, 2016.JIANG Mengyang. Research on power system load forecasting based on relevance vector machine[D]. Shanghai: Shanghai Jiao Tong University, 2016.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" SWAN L, UGURSAL V I. Implementation of a Canadian residential energy end-use model for assessing new technology impacts[C]// Eleventh International IBPSA Conference, July 27-30, 2009, Glasgow, Scotland: 1429-1436." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Implementation of a Canadian residential energy end-use model for assessing new technology impacts">
                                        <b>[39]</b>
                                         SWAN L, UGURSAL V I. Implementation of a Canadian residential energy end-use model for assessing new technology impacts[C]// Eleventh International IBPSA Conference, July 27-30, 2009, Glasgow, Scotland: 1429-1436.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" YU Z, HAGHIGHAT F, FUNG B C M, et al. A decision tree method for building energy demand modeling[J]. Energy &amp;amp; Buildings, 2010, 42 (10) : 1637-1646." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100489104&amp;v=MTU1MDJzPU5pZk9mYks3SHRET3JvOUZZT01HRFh3OW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySUtWb1ZieA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[40]</b>
                                         YU Z, HAGHIGHAT F, FUNG B C M, et al. A decision tree method for building energy demand modeling[J]. Energy &amp;amp; Buildings, 2010, 42 (10) : 1637-1646.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" title=" 史佳琪, 谭涛, 郭经, 等.基于深度结构多任务学习的园区型综合能源系统多元负荷预测[J].电网技术, 2018, 42 (3) :699-706.SHI Jiaqi, TAN Tao, GUO Jing, et al. Multi-task learning based on deep architecture for various types of load forecasting in regional energy system integration[J]. Power System Technology, 2018, 42 (3) : 699-706." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803004&amp;v=MjUxNzZxQnRHRnJDVVI3cWZadVpyRnlIaFVyckJJVHJCZmJHNEg5bk1ySTlGWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[41]</b>
                                         史佳琪, 谭涛, 郭经, 等.基于深度结构多任务学习的园区型综合能源系统多元负荷预测[J].电网技术, 2018, 42 (3) :699-706.SHI Jiaqi, TAN Tao, GUO Jing, et al. Multi-task learning based on deep architecture for various types of load forecasting in regional energy system integration[J]. Power System Technology, 2018, 42 (3) : 699-706.
                                    </a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" title=" HENRY S, 张芳.工程经济学原理[M].北京:经济科学出版社, 2000.HENRY S, ZHANG Fang. Principles of engineering economy[M]. Beijing: Economic Science Press, 2000." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000750582029X999&amp;v=MDY4NjE0MU1ET0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5nVTdiTUlWc2RWVjI3R2JhNEc5bk9y&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[42]</b>
                                         HENRY S, 张芳.工程经济学原理[M].北京:经济科学出版社, 2000.HENRY S, ZHANG Fang. Principles of engineering economy[M]. Beijing: Economic Science Press, 2000.
                                    </a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_43" title=" 葛莉瑶.热电联产系统性能评价及案例分析[D].北京:华北电力大学, 2005.GE Liyao. Thermal performance evaluation and case analysis of the combined heat and power system[D]. Beijing:North China Electric Power University, 2005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2005066205.nh&amp;v=Mjk0MTNwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVXJyQlYxMjdHN08rR05QTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[43]</b>
                                         葛莉瑶.热电联产系统性能评价及案例分析[D].北京:华北电力大学, 2005.GE Liyao. Thermal performance evaluation and case analysis of the combined heat and power system[D]. Beijing:North China Electric Power University, 2005.
                                    </a>
                                </li>
                                <li id="88">


                                    <a id="bibliography_44" title=" 徐聪, 刘泰秀, 隋军, 等.多能源热互补分布式能源系统的节能率评价方法[J].电力系统自动化, 2018, 42 (4) :151-157.DOI:10.7500/AEPS20170927006.XU Cong, LIU Taixiu, SUI Jun, et al. Evaluation method for energy saving ratio of distributed energy system with multi-energy thermal complementarity[J]. Automation of Electric Power Systems, 2018, 42 (4) : 151-157. DOI: 10.7500/AEPS20170927006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804021&amp;v=MTA1OTlHRnJDVVI3cWZadVpyRnlIaFVyckJJU0hUZXJHNEg5bk1xNDlIWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[44]</b>
                                         徐聪, 刘泰秀, 隋军, 等.多能源热互补分布式能源系统的节能率评价方法[J].电力系统自动化, 2018, 42 (4) :151-157.DOI:10.7500/AEPS20170927006.XU Cong, LIU Taixiu, SUI Jun, et al. Evaluation method for energy saving ratio of distributed energy system with multi-energy thermal complementarity[J]. Automation of Electric Power Systems, 2018, 42 (4) : 151-157. DOI: 10.7500/AEPS20170927006.
                                    </a>
                                </li>
                                <li id="90">


                                    <a id="bibliography_45" title=" 江亿, 刘晓华, 薛志峰, 等.能源转换系统评价指标的研究[J].中国能源, 2004, 26 (3) :27-31.JIANG Yi, LIU Xiaohua, XUE Zhifeng, et al. Study of energy converter system evaluating index[J]. China Energy, 2004, 26 (3) : 27-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN200403009&amp;v=MTYzNjdmWnVackZ5SGhVcnJCUHlySFlMRzRIdFhNckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[45]</b>
                                         江亿, 刘晓华, 薛志峰, 等.能源转换系统评价指标的研究[J].中国能源, 2004, 26 (3) :27-31.JIANG Yi, LIU Xiaohua, XUE Zhifeng, et al. Study of energy converter system evaluating index[J]. China Energy, 2004, 26 (3) : 27-31.
                                    </a>
                                </li>
                                <li id="92">


                                    <a id="bibliography_46" >
                                        <b>[46]</b>
                                     何丽.热电联产系统技术经济性分析[D].北京:华北电力大学, 2004.HE Li. Technical economic analysis of cogeneration system[D]. Beijing: North China Electric Power University, 2004.</a>
                                </li>
                                <li id="94">


                                    <a id="bibliography_47" title=" 白莉, 张晓航, 褚家瑞.东北地区县域秸秆热电联产技术经济性分析[J].吉林建筑大学学报, 2011, 28 (5) :47-49.BAI Li, ZHANG Xiaohang, CHU Jiarui. The technical economical analysis on the cogeneration by straw in the northeast area country[J]. Journal of Jilin Institute of Architecture &amp;amp; Civil Engineering, 2011, 28 (5) : 47-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JLJZ201105014&amp;v=MTA5Njl1WnJGeUhoVXJyQkx5SEJkTEc0SDlETXFvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[47]</b>
                                         白莉, 张晓航, 褚家瑞.东北地区县域秸秆热电联产技术经济性分析[J].吉林建筑大学学报, 2011, 28 (5) :47-49.BAI Li, ZHANG Xiaohang, CHU Jiarui. The technical economical analysis on the cogeneration by straw in the northeast area country[J]. Journal of Jilin Institute of Architecture &amp;amp; Civil Engineering, 2011, 28 (5) : 47-49.
                                    </a>
                                </li>
                                <li id="96">


                                    <a id="bibliography_48" title=" 罗勇, 尤占平, 胡定科.楼宇级冷热电联产的技术经济分析[J].暖通空调, 2005, 35 (7) :47-49.LUO Yong, YOU Zhanping, HU Dingke. Technical and economic analysis of building cooling heating and power[J]. Heating, Ventilation &amp;amp; Air Conditioning, 2005, 35 (7) : 47-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NTKT200507009&amp;v=MDIxODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVXJyQkt6bkFlckc0SHRUTXFJOUZiWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[48]</b>
                                         罗勇, 尤占平, 胡定科.楼宇级冷热电联产的技术经济分析[J].暖通空调, 2005, 35 (7) :47-49.LUO Yong, YOU Zhanping, HU Dingke. Technical and economic analysis of building cooling heating and power[J]. Heating, Ventilation &amp;amp; Air Conditioning, 2005, 35 (7) : 47-49.
                                    </a>
                                </li>
                                <li id="98">


                                    <a id="bibliography_49" title=" 王承斌.燃气轮机热电协调优化模型及经济性分析[D].杭州:浙江大学, 2017.WANG Chengbin. Thermoelectric coordination optimization model of gas turbine and economic analysis[D]. Hangzhou: Zhejiang University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017043867.nh&amp;v=MjIxMjhadVpyRnlIaFVyckJWRjI2R2JPOEhkbktxSkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[49]</b>
                                         王承斌.燃气轮机热电协调优化模型及经济性分析[D].杭州:浙江大学, 2017.WANG Chengbin. Thermoelectric coordination optimization model of gas turbine and economic analysis[D]. Hangzhou: Zhejiang University, 2017.
                                    </a>
                                </li>
                                <li id="100">


                                    <a id="bibliography_50" title=" 刘明义, 于波, 徐景明.固体氧化物电解水制氢系统效率[J].清华大学学报:自然科学版, 2009, 49 (6) :868-871.LIU Mingyi, YU Bo, XU Jingming. Efficiency of solid oxide water electrolysis system for hydrogen production[J]. Journal of Tsinghua University (Science and Technology) , 2009, 49 (6) : 868-871." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QHXW200906021&amp;v=MTI2MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVcnJCTkNYVGViRzRIdGpNcVk5SFpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[50]</b>
                                         刘明义, 于波, 徐景明.固体氧化物电解水制氢系统效率[J].清华大学学报:自然科学版, 2009, 49 (6) :868-871.LIU Mingyi, YU Bo, XU Jingming. Efficiency of solid oxide water electrolysis system for hydrogen production[J]. Journal of Tsinghua University (Science and Technology) , 2009, 49 (6) : 868-871.
                                    </a>
                                </li>
                                <li id="102">


                                    <a id="bibliography_51" title=" MUELLER-LANGER F, TZIMAS E, KALTSCHMITT M, et al. Techno-economic assessment of hydrogen production processes for the hydrogen economy for the short and medium term[J]. International Journal of Hydrogen Energy, 2007, 32 (16) : 3797-3810." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100774472&amp;v=MDk4NDlycklLVm9WYnhzPU5pZk9mYks3SHRET3JvOUZZK3dMQ0hzN29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[51]</b>
                                         MUELLER-LANGER F, TZIMAS E, KALTSCHMITT M, et al. Techno-economic assessment of hydrogen production processes for the hydrogen economy for the short and medium term[J]. International Journal of Hydrogen Energy, 2007, 32 (16) : 3797-3810.
                                    </a>
                                </li>
                                <li id="104">


                                    <a id="bibliography_52" title=" 时璟丽, 高虎, 王红芳.风电制氢经济性分析[J].可再生能源, 2015, 37 (2) :11-14.SHI Jingli, GAO Hu, WANG Hongfang. Economic analysis of P2G by wind power[J]. Renewable energy, 2015, 37 (2) : 11-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN201502004&amp;v=MzEzNzRIaFVyckJQeXJIWUxHNEg5VE1yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[52]</b>
                                         时璟丽, 高虎, 王红芳.风电制氢经济性分析[J].可再生能源, 2015, 37 (2) :11-14.SHI Jingli, GAO Hu, WANG Hongfang. Economic analysis of P2G by wind power[J]. Renewable energy, 2015, 37 (2) : 11-14.
                                    </a>
                                </li>
                                <li id="106">


                                    <a id="bibliography_53" title=" 邵成成, 王锡凡, 王秀丽, 等.多能源系统分析规划初探[J].中国电机工程学报, 2016, 36 (14) :3817-3828.SHAO Chengcheng, WANG Xifan, WANG Xiuli, et al. Probe into analysis and planning of multi-energy systems[J]. Proceedings of the CSEE, 2016, 36 (14) : 3817-3828." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614014&amp;v=MjE3Mjk5Zk5xNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVyckJQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[53]</b>
                                         邵成成, 王锡凡, 王秀丽, 等.多能源系统分析规划初探[J].中国电机工程学报, 2016, 36 (14) :3817-3828.SHAO Chengcheng, WANG Xifan, WANG Xiuli, et al. Probe into analysis and planning of multi-energy systems[J]. Proceedings of the CSEE, 2016, 36 (14) : 3817-3828.
                                    </a>
                                </li>
                                <li id="108">


                                    <a id="bibliography_54" title=" GEIDL M, ANDERSSON G. A modeling and optimization approach for multiple energy carrier power flow[C]// 2005 IEEE Russia Power Tech, June 27-30, 2005, St. Petersburg, Russia: 1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A modeling and optimization approach for multiple energy carrier power flow">
                                        <b>[54]</b>
                                         GEIDL M, ANDERSSON G. A modeling and optimization approach for multiple energy carrier power flow[C]// 2005 IEEE Russia Power Tech, June 27-30, 2005, St. Petersburg, Russia: 1-7.
                                    </a>
                                </li>
                                <li id="110">


                                    <a id="bibliography_55" title=" 周游, 李嘉.多热源环状热网水力计算研究[J].煤气与热力, 2011, 31 (7) :19-22.ZHOU You, LI Jia. Research on hydraulic calculation of loop heating network with multiple heat sources[J]. Gas &amp;amp; Heat, 2011, 31 (7) : 19-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MQRL201107012&amp;v=MTE5NDJ6WllyRzRIOURNcUk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVcnJCS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[55]</b>
                                         周游, 李嘉.多热源环状热网水力计算研究[J].煤气与热力, 2011, 31 (7) :19-22.ZHOU You, LI Jia. Research on hydraulic calculation of loop heating network with multiple heat sources[J]. Gas &amp;amp; Heat, 2011, 31 (7) : 19-22.
                                    </a>
                                </li>
                                <li id="112">


                                    <a id="bibliography_56" title=" 安青松.基于燃气轮机的冷热电三联供系统优化模拟[D].天津:天津大学, 2004.AN Qingsong. Optimization of combined cooling, heating and power system simulation based on gas turbines[D]. Tianjin: Tianjin University, 2004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2006053217.nh&amp;v=MjUwMzViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVyckJWMTI3R0xPOUhkUE5xSkU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[56]</b>
                                         安青松.基于燃气轮机的冷热电三联供系统优化模拟[D].天津:天津大学, 2004.AN Qingsong. Optimization of combined cooling, heating and power system simulation based on gas turbines[D]. Tianjin: Tianjin University, 2004.
                                    </a>
                                </li>
                                <li id="114">


                                    <a id="bibliography_57" title=" WANG Jiangjiang, JING Youyin, ZHANG Chunfa, et al. Performance comparison of combined cooling heating and power system in different operation modes[J]. Applied Energy, 2011, 88 (12) : 4621-4631." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100898880&amp;v=MjIyNThRNW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySUtWb1ZieHM9TmlmT2ZiSzdIdERPcm85RmJPSUhCSA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[57]</b>
                                         WANG Jiangjiang, JING Youyin, ZHANG Chunfa, et al. Performance comparison of combined cooling heating and power system in different operation modes[J]. Applied Energy, 2011, 88 (12) : 4621-4631.
                                    </a>
                                </li>
                                <li id="116">


                                    <a id="bibliography_58" title=" YANG Y, ZHANG S, XIAO Y. Optimal design of distributed energy resource systems based on two-stage stochastic programming[J]. Applied Thermal Engineering, 2017, 110: 1358-1370." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESEC52E98F28BB57700FD74F4E7414615A&amp;v=MDcxNDdtYUJ1SFlmT0dRbGZCckxVMDV0MWh6YnkreGFFPU5pZk9mY2JMRzlPNXBvY3padU45Zm5rK3lCWVRuRXQ2VEFubTJSVXhlTGFTUkwvdUNPTnZGU2lXV3I3SklGcA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[58]</b>
                                         YANG Y, ZHANG S, XIAO Y. Optimal design of distributed energy resource systems based on two-stage stochastic programming[J]. Applied Thermal Engineering, 2017, 110: 1358-1370.
                                    </a>
                                </li>
                                <li id="118">


                                    <a id="bibliography_59" title=" GUO L. A two-stage optimal planning and design method for combined cooling, heat and power microgrid system[J]. Energy Conversion &amp;amp; Management, 2013, 74 (10) : 433-445." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080100111639&amp;v=MTIwNzJyUmRHZXJxUVRNbndaZVp0RmlubFVycklLVm9WYnhzPU5pZk9mYks3SHRuTXJvOUZaZW9PQ244d29CTVQ2VDRQUUgvaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[59]</b>
                                         GUO L. A two-stage optimal planning and design method for combined cooling, heat and power microgrid system[J]. Energy Conversion &amp;amp; Management, 2013, 74 (10) : 433-445.
                                    </a>
                                </li>
                                <li id="120">


                                    <a id="bibliography_60" title=" 蒋润花, 曾蓉, 李洪强, 等.考虑气候条件及建筑类型等因素的分布式冷热电三联产系统的多目标优化及评估[J].中国电机工程学报, 2016, 36 (12) :3206-3213.JIANG Runhua, ZENG Rong, LI Hongqiang, et al. Multi-objective optimization and evaluation of distributed CCHP system considering influence of climate condition and building type[J]. Proceedings of CSEE, 2016, 36 (12) : 3206-3213." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612009&amp;v=MDgzNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVXJyQlB5clBiYkc0SDlmTnJZOUZiWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[60]</b>
                                         蒋润花, 曾蓉, 李洪强, 等.考虑气候条件及建筑类型等因素的分布式冷热电三联产系统的多目标优化及评估[J].中国电机工程学报, 2016, 36 (12) :3206-3213.JIANG Runhua, ZENG Rong, LI Hongqiang, et al. Multi-objective optimization and evaluation of distributed CCHP system considering influence of climate condition and building type[J]. Proceedings of CSEE, 2016, 36 (12) : 3206-3213.
                                    </a>
                                </li>
                                <li id="122">


                                    <a id="bibliography_61" title=" ZHANG X J, KARADY G G, ARIARATNAM S T. Optimal allocation of CHP-based distributed generation on urban energy distribution networks[J]. IEEE Transactions on Sustainable Energy, 2013, 5 (1) : 246-253." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal allocation of CHP-based distributed generation on urban energy distribution networks">
                                        <b>[61]</b>
                                         ZHANG X J, KARADY G G, ARIARATNAM S T. Optimal allocation of CHP-based distributed generation on urban energy distribution networks[J]. IEEE Transactions on Sustainable Energy, 2013, 5 (1) : 246-253.
                                    </a>
                                </li>
                                <li id="124">


                                    <a id="bibliography_62" title=" 管霖, 陈鹏, 唐宗顺, 等.考虑冷热电存储的区域综合能源站优化设计方法[J].电网技术, 2016, 40 (10) :2934-2941.GUAN Lin, CHEN Peng, TANG Zongshun, et al. Integrated energy station design considering cold and heat storage[J]. Power System Technology, 2016, 40 (10) : 2934-2941." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610003&amp;v=MDU0OTZxQnRHRnJDVVI3cWZadVpyRnlIaFVyckJJVHJCZmJHNEg5Zk5yNDlGWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[62]</b>
                                         管霖, 陈鹏, 唐宗顺, 等.考虑冷热电存储的区域综合能源站优化设计方法[J].电网技术, 2016, 40 (10) :2934-2941.GUAN Lin, CHEN Peng, TANG Zongshun, et al. Integrated energy station design considering cold and heat storage[J]. Power System Technology, 2016, 40 (10) : 2934-2941.
                                    </a>
                                </li>
                                <li id="126">


                                    <a id="bibliography_63" title=" HU Xiao. CHENG Haozhong, TANG Senkai, et al. Integrated modeling and planning of district multi-carrier energy systems[C]// IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China: 1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated modeling and planning of district multi-carrier energy systems">
                                        <b>[63]</b>
                                         HU Xiao. CHENG Haozhong, TANG Senkai, et al. Integrated modeling and planning of district multi-carrier energy systems[C]// IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China: 1-6.
                                    </a>
                                </li>
                                <li id="128">


                                    <a id="bibliography_64" title=" 李更丰, 别朝红, 王睿豪, 等.综合能源系统可靠性评估的研究现状及展望[J].高电压技术, 2017, 43 (1) :114-121.LI Gengfeng, BIE Zhaohong, WANG Ruihao, et al. Research status and prospects on reliability evaluation of integrated energy system[J]. High Voltage Engineering, 2017, 43 (1) : 114-121." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701016&amp;v=MTQ5MjNVUjdxZlp1WnJGeUhoVXJyQklpblNaTEc0SDliTXJvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[64]</b>
                                         李更丰, 别朝红, 王睿豪, 等.综合能源系统可靠性评估的研究现状及展望[J].高电压技术, 2017, 43 (1) :114-121.LI Gengfeng, BIE Zhaohong, WANG Ruihao, et al. Research status and prospects on reliability evaluation of integrated energy system[J]. High Voltage Engineering, 2017, 43 (1) : 114-121.
                                    </a>
                                </li>
                                <li id="130">


                                    <a id="bibliography_65" title=" 葛少云, 李吉峰, 刘洪, 等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化, 2018, 42 (4) :165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun, LI Jifeng, LIU Hong, et al. Reliability evaluation of microgrid containing energy storage system considering multi-energy coupling and grade difference[J]. Automation of Electric Power Systems, 2018, 42 (4) : 165-173. DOI: 10.7500/AEPS20170903002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804023&amp;v=MjU3MTMzenFxQnRHRnJDVVI3cWZadVpyRnlIaFVyckJJU0hUZXJHNEg5bk1xNDlIWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[65]</b>
                                         葛少云, 李吉峰, 刘洪, 等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化, 2018, 42 (4) :165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun, LI Jifeng, LIU Hong, et al. Reliability evaluation of microgrid containing energy storage system considering multi-energy coupling and grade difference[J]. Automation of Electric Power Systems, 2018, 42 (4) : 165-173. DOI: 10.7500/AEPS20170903002.
                                    </a>
                                </li>
                                <li id="132">


                                    <a id="bibliography_66" title=" LI G, KOU Y, JIANG J, et al. Researches on the reliability evaluation of integrated energy system based on Energy Hub[C]// 2016 China International Conference on Electricity Distribution (CICED) , August 10-13, 2016, Xi’an, China: 69." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Researches on the reliability evalua-tion of integrated energy system based on Energy Hub">
                                        <b>[66]</b>
                                         LI G, KOU Y, JIANG J, et al. Researches on the reliability evaluation of integrated energy system based on Energy Hub[C]// 2016 China International Conference on Electricity Distribution (CICED) , August 10-13, 2016, Xi’an, China: 69.
                                    </a>
                                </li>
                                <li id="134">


                                    <a id="bibliography_67" title=" QIU J, DONG Z Y, ZHAO J H, et al. Low carbon oriented expansion planning of integrated gas and power systems[J]. IEEE Transactions on Power Systems, 2015, 30 (2) : 1035-1046." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Low carbon oriented expansion planning of integrated gas and power systems">
                                        <b>[67]</b>
                                         QIU J, DONG Z Y, ZHAO J H, et al. Low carbon oriented expansion planning of integrated gas and power systems[J]. IEEE Transactions on Power Systems, 2015, 30 (2) : 1035-1046.
                                    </a>
                                </li>
                                <li id="136">


                                    <a id="bibliography_68" title=" ZHENG Y, DONG Z Y, LUO F J, et al. Optimal allocation of energy storage system for risk mitigation of DISCOs with high renewable penetrations[J]. IEEE Transactions on Power Systems, 2014, 29 (1) : 212-220." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal allocation of energy storage system for risk mitigation of DISCOs with high renewable penetrations">
                                        <b>[68]</b>
                                         ZHENG Y, DONG Z Y, LUO F J, et al. Optimal allocation of energy storage system for risk mitigation of DISCOs with high renewable penetrations[J]. IEEE Transactions on Power Systems, 2014, 29 (1) : 212-220.
                                    </a>
                                </li>
                                <li id="138">


                                    <a id="bibliography_69" title=" WANG Huaizhi, ZHANG Rongquan, PENG Jianchun, et al. GPNBI-inspired MOSFA for Pareto operation optimization of integrated energy system[J]. Energy Conversion &amp;amp; Management, 2017, 151: 524-537." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES7F6810B59F892F0730B5FCE3F8F37ACB&amp;v=Mjk5MDhHTm5Oci8xQWJaMEhCWDVQenhFUTZrMTRQZ3lYcjJROUQ3R1ROTW50Q09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dDFoemJ5K3hhRT1OaWZPZmJUTw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[69]</b>
                                         WANG Huaizhi, ZHANG Rongquan, PENG Jianchun, et al. GPNBI-inspired MOSFA for Pareto operation optimization of integrated energy system[J]. Energy Conversion &amp;amp; Management, 2017, 151: 524-537.
                                    </a>
                                </li>
                                <li id="140">


                                    <a id="bibliography_70" title=" HAMDY M, PALONEN M, HASAN A. Implementation of pareto-archive NSGA-II algorithms to a nearly-zero-energy building optimization problem[C]// First Building Simulation and Optimization Conference, September 10-11, 2012, Loughborough, UK: 181-188." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Implementation of pareto-archive NSGA-II algorithms to a nearly-zero-energy building optimization problem">
                                        <b>[70]</b>
                                         HAMDY M, PALONEN M, HASAN A. Implementation of pareto-archive NSGA-II algorithms to a nearly-zero-energy building optimization problem[C]// First Building Simulation and Optimization Conference, September 10-11, 2012, Loughborough, UK: 181-188.
                                    </a>
                                </li>
                                <li id="142">


                                    <a id="bibliography_71" title=" LI G, ZHANG R, JIANG T, et al. Security-constrained bi-level economic dispatch model for integrated natural gas and electricity systems considering wind power and power-to-gas process[J]. Applied Energy, 2017, 194: 696-704." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security-constrained bi-level economic dispatch model for integrated natural gas and electricity systems considering wind power and power-to-gas process">
                                        <b>[71]</b>
                                         LI G, ZHANG R, JIANG T, et al. Security-constrained bi-level economic dispatch model for integrated natural gas and electricity systems considering wind power and power-to-gas process[J]. Applied Energy, 2017, 194: 696-704.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),2-13 DOI:10.7500/AEPS20180416006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">区域综合能源系统规划研究综述</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A8%8B%E6%B5%A9%E5%BF%A0&amp;code=00002437&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">程浩忠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E6%9E%AD&amp;code=36700236&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡枭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%8E%89&amp;code=22540436&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王莉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E8%82%B2%E6%9D%83&amp;code=22540435&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘育权</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BA%8E%E7%90%AA&amp;code=32133925&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">于琪</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E4%BC%A0%E8%BE%93%E4%B8%8E%E5%8A%9F%E7%8E%87%E5%8F%98%E6%8D%A2%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6)&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力传输与功率变换控制教育部重点实验室(上海交通大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%B1%80%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0779439&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广州供电局有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>区域综合能源系统作为能源互联网的重要物理载体, 对提高综合能源利用效率、消纳可再生能源、保障供能安全可靠及节能减排具有重要意义。对区域综合能源系统进行合理有效规划, 要打破行业壁垒, 从技术、政策、地域等多方面实现突破。文中对区域综合能源系统规划中的多能耦合理论、负荷预测方法、技术经济性分析、规划优化建模与求解等关键问题进行了系统地总结归纳, 对各问题所涉及的国内外研究现状、存在问题及难点进行了分析与概括。结合目前最新研究进展, 概括了全面涵盖区域综合能源系统源、网、荷、储等环节的通用性能流模型、规划模型及求解流程, 并对未来的研究方向进行了展望。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%BA%E5%9F%9F%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">区域综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源系统规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E8%83%BD%E8%80%A6%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多能耦合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B4%9F%E8%8D%B7%E9%A2%84%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">负荷预测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8A%80%E6%9C%AF%E7%BB%8F%E6%B5%8E%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">技术经济性;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *程浩忠 (1962—) , 男, 通信作者, 博士, 教授, 博士生导师, 主要研究方向:电力系统规划、综合能源系统规划。E-mail:hzcheng@sjtu.edu.cn;
                                </span>
                                <span>
                                    胡枭 (1989—) , 男, 博士研究生, 主要研究方向:综合能源系统规划、配电网规划。E-mail:hxisee@163.com;
                                </span>
                                <span>
                                    王莉 (1969—) , 女, 高级工程师, 主要研究方向:电力系统运行管理。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-16</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0901300);</span>
                    </p>
            </div>
                    <h1><b>Review on Research of Regional Integrated Energy System Planning</b></h1>
                    <h2>
                    <span>CHENG Haozhong</span>
                    <span>HU Xiao</span>
                    <span>WANG Li</span>
                    <span>LIU Yuquan</span>
                    <span>YU Qi</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Control of Power Transmission and Conversion, Ministry of Education, (Shanghai Jiao Tong University)</span>
                    <span>Guangzhou Power Supply Bureau Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>As the physical carrier of Energy Internet, regional integrated energy system (RIES) has become an important role for improving comprehensive energy utilization efficiency, renewable energy consumption, energy supply reliability, energy saving and emission reduction. The planning of RIES encounters many challenges, such as industry boundaries, policies, regional differences and techniques. In this paper, the key problems of RIES planning are discussed including multi-energy coupling, load forecasting, technical economy and optimization modelling. The domestic and foreign relative researches are summarized systematically. Based on the latest research progress, a universal energy flow model, planning model and solution process covering the source, network, load and storage of district integrated energy system are summarized, and the future research directions are prospected.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=regional%20integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">regional integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20system%20planning&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy system planning;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-energy%20coupling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-energy coupling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=load%20forecasting&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">load forecasting;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=technical%20economy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">technical economy;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-16</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB0901300);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="144" name="144" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="145">传统的能源系统规划、运行局限于电、气、热、冷等单一能源形式内部, 无法充分发挥能源间的优势互补, 能源利用效率、可再生能源消纳、节能减排等问题遭遇瓶颈。针对此问题, 能源互联网 (Energy Internet, EI) <citation id="359" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>、综合能源系统 (integrated energy system, IES) <citation id="360" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>等概念相继被国内外学者提出并研究, 构建了未来能源系统广泛互联、平等共享的愿景, 正在推动新一轮的能源革命。EI基于“互联网+”理念<citation id="361" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 旨在利用先进的互联网思维和技术来改造传统能源工业, 将能源与互联网深度融合;IES则指在规划、建设和运行等过程中, 通过对能源的产生、传输、转换分配、存储、消费等环节进行有机协调与优化后, 形成的能源产供销一体化系统, 是EI的物理载体<citation id="362" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。近年来, IES已经得到了各国政府和工业界的重视。瑞士于2003年启动了“未来能源网络愿景”项目, 提出未来能源网是电、气、热、冷等形式能源耦合<sup></sup><citation id="363" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>;美国于2007年颁布了能源独立和安全法, 明确要求电力和天然气系统必须开展联合规划<citation id="364" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>;2009年加拿大国会审议并通过了旨在助推该国IES相关研究的报告, 将构建覆盖加拿大全国的社区综合能源系统 (integrated community energy system, ICES) , 将推进ICES技术研究和工程建设列为2010—2050年的国家能源战略, 同时启动了多项重大课题<citation id="365" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。而中国近年来随着“工业园区多元用户互动的配用电系统关键技术研究与示范”等多个国家重点研发计划项目立项, 已从国家层面正式开启对IES的全面探索。2017年, 国家电网有限公司和南方电网有限公司陆续发文, 明确提出推进由电能供应商向综合能源服务商的全面转变。</p>
                </div>
                <div class="p1">
                    <p id="146">根据地理因素与能源发/输/配/用特性, 可将综合能源系统分为跨区级、区域级和用户级<citation id="366" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。跨区级IES以大型输电、气等系统作为骨干网架, 主要起能源远距离传输作用;用户级IES以智能用电系统、分布式/集中式供热系统、供水系统等耦合而成, 主要关注能源的利用;而区域级IES则起到“承上启下”作用, 由智能配电系统、中低压天然气系统、供热/冷/水系统等功能网络耦合而成, 实现能源的传输、分配、转换、平衡等, 是本文所讨论的重点。</p>
                </div>
                <div class="p1">
                    <p id="147">对于区域综合能源系统 (regional integrated energy sysytem, RIES) 规划, 需要打破行业壁垒, 由过去电、气、热、冷分产分供, 独立规划模式转向多种形式能源联合规划, 不仅要实现技术突破, 更要破除政策、地域等界限。RIES规划主要有以下难点。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148">1) 多能耦合建模。</h4>
                <div class="p1">
                    <p id="149">RIES多能源间的耦合复杂, 并广泛存在于源、网、荷、储等各个环节。准确、有效的多能耦合理论是支撑IES规划的关键, 且需满足静态、动态、时延特性等多方面建模需求。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150">2) 多元负荷预测。</h4>
                <div class="p1">
                    <p id="151">RIES负荷预测需兼顾考虑电、气、热、冷等类型负荷及其相互耦合, 且受到经济、气候、建筑布局、人口密度等多种因素影响, 其预测难度远超任何单一形式能源系统预测<citation id="367" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152">3) 技术经济性评估。</h4>
                <div class="p1">
                    <p id="153">RIES是由多种能源转换设备、储能设备、供能管线及用户等组成的有机整体, 需要对系统的整体技术经济性进行重新评估。如电解制氢等电—气 (P2G) 技术, 单纯以燃气系统角度其不具备投资经济性, 但在IES中则可由于辅助可再生能源消纳而产生附加价值。另外, RIES运营模式的多元化也会使技术经济性评估更加复杂<citation id="368" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154">4) 规划优化模型与求解。</h4>
                <div class="p1">
                    <p id="155">RIES规划是多元素、多维度、多目标、多层次、非线性的复杂规划问题, 建模与求解时需考虑连续、非连续、时变等特性, 以及广泛存在于能源生产、传输、转换、消费等环节的各种不确定性。</p>
                </div>
                <div class="p1">
                    <p id="156">本文以RIES为研究对象, 对其规划领域的若干关键问题:①多能耦合;②负荷预测;③技术经济性分析;④规划优化建模与求解的国内外研究现状进行系统地总结与归纳, 并概括出了RIES通用性的能流建模与规划模型及求解流程, 为未来RIES规划提供新思路, 并展望了其未来研究方向。</p>
                </div>
                <h3 id="157" name="157" class="anchor-tag"><b>1</b> 多种形式能源耦合理论研究</h3>
                <div class="p1">
                    <p id="158">多种形式能源的耦合机理是实现RIES规划的首要问题。国际上对多能耦合模型理论的研究最早始于ETH Zurich在2005年IEEE电力与能源协会年会上所提出的Energy Hub (译为能源集线器或能源枢纽, 简称EH) 理论。该模型完整地构建了包含源、网、荷、储等各个环节的RIES多能耦合静态线性模型, 并对耦合过程中的优化潜力进行了分析<citation id="369" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。后续学者们基于EH模型在非线性、动态等多方面进行了探索, 对多能耦合理论进行了发展。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>1.1</b> 能源集线器理论</h4>
                <div class="p1">
                    <p id="160">能源集线器理论将RIES的能源形式归结到外部供应和终端需求两端, 如图1所示。</p>
                </div>
                <div class="area_img" id="161">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907002_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 RIES能源结构示意图" src="Detail/GetImg?filename=images/DLXT201907002_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 RIES能源结构示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907002_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Basic architecture of district RIES</b></p>

                </div>
                <div class="p1">
                    <p id="162">终端需求的能源形式被抽象为电、热、冷三类, 而外部供应的能源形式则包括向区域内输入的所有能源, 如电、气、热、风、光等。能源转换设备 (energy converter, EC) 将外部供应的能源形式转换为终端需求的能源形式, 并通过供能网络 (energy network, EN) 传输给分散于区域内的各用户。此外, 区域内还可能存在多种形式的储能设备 (energy storage, ES) 实现能源存储。从能源转换角度, 外部供应能源对应于EH的输入<i>P</i><sup><i>α</i></sup>, <i>P</i><sup><i>β</i></sup>, …, <i>P</i><sup><i>χ</i></sup>, 而EH的输出<i>L</i><sup><i>α</i></sup>, <i>L</i><sup><i>β</i></sup>, …, <i>L</i><sup><i>χ</i></sup>则对应于终端需求。通过构建耦合矩阵来描述EH的转换关系如下:</p>
                </div>
                <div class="p1">
                    <p id="163" class="code-formula">
                        <mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>L</mi><msup><mrow></mrow><mi>α</mi></msup></mtd></mtr><mtr><mtd><mi>L</mi><msup><mrow></mrow><mi>β</mi></msup></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>L</mi><msup><mrow></mrow><mi>χ</mi></msup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>η</mi><msup><mrow></mrow><mrow><mi>α</mi><mi>α</mi></mrow></msup><mi>υ</mi><msup><mrow></mrow><mrow><mi>α</mi><mi>α</mi></mrow></msup></mtd><mtd><mi>η</mi><msup><mrow></mrow><mrow><mi>β</mi><mi>α</mi></mrow></msup><mi>υ</mi><msup><mrow></mrow><mrow><mi>β</mi><mi>α</mi></mrow></msup></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>η</mi><msup><mrow></mrow><mrow><mi>χ</mi><mi>α</mi></mrow></msup><mi>υ</mi><msup><mrow></mrow><mrow><mi>χ</mi><mi>α</mi></mrow></msup></mtd></mtr><mtr><mtd><mi>η</mi><msup><mrow></mrow><mrow><mi>α</mi><mi>β</mi></mrow></msup><mi>υ</mi><msup><mrow></mrow><mrow><mi>α</mi><mi>β</mi></mrow></msup></mtd><mtd><mi>η</mi><msup><mrow></mrow><mrow><mi>β</mi><mi>β</mi></mrow></msup><mi>υ</mi><msup><mrow></mrow><mrow><mi>β</mi><mi>β</mi></mrow></msup></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>η</mi><msup><mrow></mrow><mrow><mi>χ</mi><mi>β</mi></mrow></msup><mi>υ</mi><msup><mrow></mrow><mrow><mi>χ</mi><mi>β</mi></mrow></msup></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>η</mi><msup><mrow></mrow><mrow><mi>α</mi><mi>χ</mi></mrow></msup><mi>υ</mi><msup><mrow></mrow><mrow><mi>α</mi><mi>χ</mi></mrow></msup></mtd><mtd><mi>η</mi><msup><mrow></mrow><mrow><mi>β</mi><mi>χ</mi></mrow></msup><mi>υ</mi><msup><mrow></mrow><mrow><mi>β</mi><mi>χ</mi></mrow></msup></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>η</mi><msup><mrow></mrow><mrow><mi>χ</mi><mi>χ</mi></mrow></msup><mi>υ</mi><msup><mrow></mrow><mrow><mi>χ</mi><mi>χ</mi></mrow></msup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msup><mrow></mrow><mi>α</mi></msup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msup><mrow></mrow><mi>β</mi></msup></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msup><mrow></mrow><mi>χ</mi></msup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="164">式中:<i>α</i>, <i>β</i>, …, <i>χ</i>分别表示能源形式如电、气、热、冷等;<i>η</i><sup><i>αβ</i></sup>为能源<i>α</i>转换至<i>β</i>的效率;<i>υ</i>为分配系数, 表征某一种能源在多个EC之间的分配比例。</p>
                </div>
                <div class="p1">
                    <p id="165">式 (1) 中, 假设转换效率<i>η</i>为常数, 则此模型为线性模型。<i>υ</i>作为变量, 可为多种形式能源之间的互补优势与经济调度提供了优化空间。显然, <i>υ</i>应满足如下约束:</p>
                </div>
                <div class="p1">
                    <p id="166" class="code-formula">
                        <mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>υ</mi></mstyle><msup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msup><mo>=</mo><mn>1</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>υ</mi><msup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msup><mo>≤</mo><mn>1</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="167">式中:<i>i</i>, <i>j</i>=<i>α</i>, <i>β</i>, …, <i>χ</i>。</p>
                </div>
                <div class="p1">
                    <p id="168">进一步定义耦合系数<i>c</i>:</p>
                </div>
                <div class="p1">
                    <p id="169" class="code-formula">
                        <mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msup><mo>=</mo><mi>η</mi><msup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msup><mi>υ</mi><msup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msup><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>, </mo><mi>j</mi><mo>=</mo><mi>α</mi><mo>, </mo><mi>β</mi><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>χ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="170">以<b><i>P</i></b>, <b><i>L</i></b>, <b><i>C</i></b>分别表示式 (1) 中的输入矢量、输出矢量和耦合矩阵, 则式 (1) 模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="171" class="code-formula">
                        <mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">L</mi><mo>=</mo><mi mathvariant="bold-italic">C</mi><mi mathvariant="bold-italic">Ρ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="172">如考虑ES, 则式 (4) 可改写为<citation id="370" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="173" class="code-formula">
                        <mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">L</mi><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">C</mi><mtext> </mtext><mo>-</mo><mi mathvariant="bold-italic">S</mi><mo stretchy="false">]</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi></mtd></mtr><mtr><mtd><mover accent="true"><mi mathvariant="bold-italic">E</mi><mo>¯</mo></mover></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="174">式中:<b><i>E</i></b>为ES能量;<mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi mathvariant="bold-italic">E</mi><mo>¯</mo></mover></math></mathml>为ES实时功率;<b><i>S</i></b>为ES耦合矩阵。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176"><b>1.2</b> 多能耦合理论的发展</h4>
                <div class="p1">
                    <p id="177">EH理论提出后已被应用至不同层级的IES设计与优化, 如楼宇级<citation id="371" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>、社区级<citation id="372" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>、区域级<citation id="373" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>和跨区域级<citation id="374" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>等。但EH模型在应用的过程中仍存在以下不足:①EH模型对EC和ES进行了简化处理为线性元件, 转换效率<i>η</i>固定不变, 从而忽略了设备的变工况特性与系统的非线性;②EH模型的建立是基于系统的静态分析, 对不同能源系统的时间尺度、不确定性未做考虑;③EH模型未对辅助IES运行的信息系统、控制系统和保护系统等设计与优化提供解决方案。</p>
                </div>
                <div class="p1">
                    <p id="178">基于上述问题, 学者们对多能耦合理论进行了深入研究与发展, 本文就相关主要成果分几个方面进行了归纳。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179"><b>1.2.1</b> 能源集线器非线性研究</h4>
                <div class="p1">
                    <p id="180">能源集线器非线性主要体现为EC设备的变工况特性, 即转换效率<mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>η</mi><mo stretchy="true">¯</mo></mover></mrow></math></mathml>随实际负载率<mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ν</mi><mo stretchy="true">¯</mo></mover></mrow></math></mathml>的变化而变化:</p>
                </div>
                <div class="p1">
                    <p id="183" class="code-formula">
                        <mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>η</mi><mo stretchy="true">¯</mo></mover><mo>=</mo><mi>f</mi><mo stretchy="false"> (</mo><mover accent="true"><mi>Ν</mi><mo stretchy="true">¯</mo></mover><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="184"><i>RIES</i>中包含多种类型的<i>EC</i>设备, 其中包括以下具有较明显变工况特性的设备。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185">1) 燃气轮机热电联产 (<i>CHP</i>) 机组:</h4>
                <div class="p1">
                    <p id="186"><i>CHP</i>机组的性能与工作温度、湿度、抽气系数及负载率等多种因素相关<citation id="376" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>, 假定其他参数恒定, 则随着负载率的减小, <i>CHP</i>机组的各效率值逐渐减小, 循环功率和供热量逐渐变小, 热电比增大;反之亦然。其变工况特性可建模如下<citation id="375" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="187" class="code-formula">
                        <mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>η</mi><mo stretchy="true">¯</mo></mover><mo>=</mo><mn>3</mn><mo>.</mo><mn>1</mn><mn>8</mn><mover accent="true"><mi>Ν</mi><mo stretchy="true">¯</mo></mover><mo>-</mo><mn>4</mn><mo>.</mo><mn>6</mn><mn>9</mn><mover accent="true"><mi>Ν</mi><mo stretchy="true">¯</mo></mover><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>3</mn><mo>.</mo><mn>6</mn><mn>9</mn><mover accent="true"><mi>Ν</mi><mo stretchy="true">¯</mo></mover><msup><mrow></mrow><mn>3</mn></msup><mo>-</mo><mn>1</mn><mo>.</mo><mn>1</mn><mn>8</mn><mover accent="true"><mi>Ν</mi><mo stretchy="true">¯</mo></mover><msup><mrow></mrow><mn>4</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="188" name="188">2) 燃气/余热锅炉:</h4>
                <div class="p1">
                    <p id="189">燃气/余热锅炉在变工况下的转换效率可采用分段线性化近似描述<citation id="377" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="190" class="code-formula">
                        <mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>η</mi><mo stretchy="true">¯</mo></mover><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mover accent="true"><mi>Ν</mi><mo stretchy="true">¯</mo></mover><mo>&lt;</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>5</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>.</mo><mn>8</mn><mn>2</mn><mo>+</mo><mn>0</mn><mo>.</mo><mn>1</mn><mn>9</mn><mo stretchy="false"> (</mo><mover accent="true"><mi>Ν</mi><mo stretchy="true">¯</mo></mover><mo>-</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>5</mn><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>.</mo><mn>0</mn><mn>5</mn><mo>≤</mo><mover accent="true"><mi>Ν</mi><mo stretchy="true">¯</mo></mover><mo>≤</mo><mn>1</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="191" name="191">3) 空调 (空气源热泵) :</h4>
                <div class="p1">
                    <p id="192">空调的转换效率一般用能效系数 (coefficient of performance, COP) 来表征, 定义为<mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>C</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>Ρ</mtext></mrow></msub></mrow></math></mathml>, 其值一般高于1, 在3～4之间。根据文献<citation id="378" type="reference">[<a class="sup">21</a>]</citation>, 其变工况特性可建模为二次多项式函数形式:</p>
                </div>
                <div class="p1">
                    <p id="194" class="code-formula">
                        <mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>η</mi><mo stretchy="true">¯</mo></mover><mo>=</mo><mover accent="true"><mi>C</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mover accent="true"><mi>Ν</mi><mo stretchy="true">¯</mo></mover><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mover accent="true"><mi>Ν</mi><mo stretchy="true">¯</mo></mover><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="195">式中:<i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>为常值系数, 一般由厂家测定给出。</p>
                </div>
                <h4 class="anchor-tag" id="196" name="196">4) 吸收式制冷:</h4>
                <div class="p1">
                    <p id="197">吸收式制冷常用的冷却剂有两种, 溴化锂在亚洲和美国广泛采用, 欧洲则是应用水/氨型较多。文献<citation id="379" type="reference">[<a class="sup">17</a>]</citation>建立了余热型溴化锂制冷机变工况模型如下:</p>
                </div>
                <div class="p1">
                    <p id="198" class="code-formula">
                        <mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>η</mi><mo stretchy="true">¯</mo></mover><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mn>0</mn><mo>.</mo><mn>6</mn><mn>5</mn><mo>≤</mo><mover accent="true"><mi>Ν</mi><mo stretchy="true">¯</mo></mover><mo>&lt;</mo><mn>1</mn><mo>.</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>.</mo><mn>5</mn><mo>+</mo><mn>0</mn><mo>.</mo><mn>8</mn><mn>3</mn><mo stretchy="false"> (</mo><mover accent="true"><mi>Ν</mi><mo stretchy="true">¯</mo></mover><mo>-</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>5</mn><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>.</mo><mn>0</mn><mn>5</mn><mo>≤</mo><mover accent="true"><mi>Ν</mi><mo stretchy="true">¯</mo></mover><mo>&lt;</mo><mn>0</mn><mo>.</mo><mn>6</mn><mn>5</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>1.2.2</b> 能源集线器动态特性及不确定性研究</h4>
                <div class="p1">
                    <p id="200">与电力系统相比, 气、热系统暂态过程相对缓慢, 这主要取决于它们较低的压强传播速度和介质流速, 并受系统规模影响。一般来说, 电力系统的功率传播速度接近光速 (3×10<sup>5</sup> km/s) , 其时间尺度一般为秒级或微秒级;而液压在管道中的传播速度接近声速 (340 m/s) , 时间尺度为分钟级或秒级;流体在管道中的质量流速相对较慢, 时间尺度在分钟级或小时级。时间尺度上的差异对RIES的规划、运行及经济性、可靠性等指标测算上都会产生影响。文献<citation id="380" type="reference">[<a class="sup">22</a>]</citation>将电力系统潮流计算理念引入热电联供系统之中, 并提出了联合能流计算方法, 但忽视了热、电系统间的时间尺度差异。文献<citation id="381" type="reference">[<a class="sup">23</a>]</citation>通过建立准稳态多能流计算模型对区域IES的时间尺度问题进行了探索, 将IES的动态特性分解为四个阶段的稳态模型, 从而区分不同类型的能量在不同时间尺度上的响应能力。</p>
                </div>
                <div class="p1">
                    <p id="201">在不确定性方面, 由于RIES全面涵盖电、热、气、冷等能源形式, 并具有种类众多的EC, EN和ES, 会受到诸多不确定因素的影响, 其不确定性分析比电力系统更为复杂。近年来, 有学者将电力系统不确定分析理论引入RIES之中, 并考虑了更多的不确定因素, 如文献<citation id="382" type="reference">[<a class="sup">24</a>]</citation>考虑了电、热负荷的不确定性及风电出力的不确定性;文献<citation id="383" type="reference">[<a class="sup">21</a>]</citation>则在常规的电力系统不确定因素外建立了基于最大熵原理 (POME) 分布的温度不确定性;文献<citation id="384" type="reference">[<a class="sup">25</a>]</citation>则在兼顾风电与储能不确定性的基础上考虑了需求响应的不确定性。</p>
                </div>
                <h4 class="anchor-tag" id="202" name="202"><b>1.2.3</b> 能源路由器模型</h4>
                <div class="p1">
                    <p id="203">能源路由器 (energy router, ER) 概念是由美国北卡州立大学FREEDM中心的Alex Q. Huang提出的用于解决IES能源耦合过程中信息流问题的模型<citation id="385" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。与EH立足于描述IES功率与能量平衡及耦合不同, ER侧重于IES的通信、控制与管理。其主要组成为固态变压器、能量管理与控制模块、网络通信模块等, 根据信息流完成能量流的控制, 具备能量控制、信息保障、定制化需求管理、网络运行管理的功能, 是IES中的智能控制单元。ER从信息层面对EH提供支持, 有利于促进未来RIES的进一步发展<citation id="386" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <h3 id="204" name="204" class="anchor-tag"><b>2</b> 负荷预测方法研究</h3>
                <div class="p1">
                    <p id="205">RIES负荷预测结果的准确与否直接关系到规划与运行是否合理有效, 因此是RIES规划的重要前提。传统的能源系统负荷预测方法局限于各形式能源的独立预测, 虽然都已形成了成熟的理论方法并且经过了实践验证, 但由于忽视了多能间的耦合及相互影响, 已无法适用于未来RIES的负荷预测。</p>
                </div>
                <div class="p1">
                    <p id="206">RIES的负荷预测难点主要体现在以下两个方面:①影响因素众多。由于RIES全面涵盖电、气、热、冷等能源形式, 因此会受到众多因素的影响, 诸如气候、社会经济、区域布局结构、建筑设计特性等等, 从而造成了建模的困难;②预测模型求解困难。多维度、多时间尺度造成了RIES负荷预测模型的求解难度增加。近年来, 国内外学者对RIES负荷预测方法进行了广泛而深入的探索, 取得了不少有效成果, 其主要表现为以下两个方面。</p>
                </div>
                <h4 class="anchor-tag" id="207" name="207"><b>2.1</b> 影响因素分析</h4>
                <div class="p1">
                    <p id="208">RIES的用能需求是所有分散于区域内的能源消费用户用能需求的总和, 因此对单个用户单元的影响因素往往也会对整个区域用能情况造成类似影响, 比如建筑的物理特性、照明、用户行为、用能类型、建筑密度、布局、人口密度等。可将所有可能对RIES负荷造成影响的因素归纳为五大类:建筑室内条件、建筑设计特性、区域布局、本地微气候和社会经济因素, 如图2所示。</p>
                </div>
                <div class="area_img" id="209">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907002_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 RIES负荷影响因素" src="Detail/GetImg?filename=images/DLXT201907002_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 RIES负荷影响因素</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907002_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Impact factors on RIES loads</b></p>

                </div>
                <h4 class="anchor-tag" id="210" name="210">1) 建筑室内条件:</h4>
                <div class="p1">
                    <p id="211">主要包括照明、电气设备、用户行为、室内环境质量需求 (温度、湿度、空气质量) 、服务系统运行等, 其中以室内环境质量需求对负荷的影响最大<citation id="387" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="212" name="212">2) 建筑设计特性:</h4>
                <div class="p1">
                    <p id="213">主要包括建筑材料 (热传导特性) 、位置、尺寸、高度、形状、窗墙比等因素。建筑材料将影响建筑制热/制冷负荷, 而位置、尺寸、高度、形状、窗墙比等则会影响建筑照明、太阳辐射强度及通风条件等<citation id="388" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="214" name="214">3) 区域布局:</h4>
                <div class="p1">
                    <p id="215">主要包括建筑功能多样性、建筑物密度、绿化规划、地形地貌、道路规划等<citation id="389" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="216" name="216">4) 本地微气候:</h4>
                <div class="p1">
                    <p id="217">主要包括室外温度、湿度、太阳辐射、风速、特殊气候 (雾、露、霜等) 。微气候因素会直接影响用户的用能需求, 如在夏季建筑制冷负荷明显上升, 而制热负荷、照明负荷等相应减小。</p>
                </div>
                <h4 class="anchor-tag" id="218" name="218">5) 社会经济因素:</h4>
                <div class="p1">
                    <p id="219">主要包括教育水平、能源价格、区域经济水平 (国民生产总值、人均收入等) , 将会决定用户行为、设备所有权等要素, 从而对负荷造成影响<citation id="390" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="220" name="220"><b>2.2</b> 预测方法</h4>
                <div class="p1">
                    <p id="221">如表1所示, 根据Swan和Ugursal的研究, 将RIES负荷预测方法的研究成果归纳总结并划分为宏观类预测方法 (top-down methods) 和微观类预测方法 (bottom-up methods) <citation id="391" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>。两类方法相辅相成, 优势互补, 可依据具体规划对象选用合适的预测方法, 或组合预测方法。</p>
                </div>
                <div class="p1">
                    <p id="222">宏观类负荷预测方法基于RIES能源消费和宏观量等历史数据, 利用统计学方法从宏观角度寻找能源消费与经济、人口、工程技术、自然环境等因素之间的内在关联, 通常使用的经典预测方法包括产值单耗法、弹性系数法、负荷密度法、时间序列法、趋势外推法、回归分析法等<citation id="392" type="reference"><link href="66" rel="bibliography" /><link href="68" rel="bibliography" /><link href="70" rel="bibliography" /><link href="72" rel="bibliography" /><sup>[<a class="sup">33</a>,<a class="sup">34</a>,<a class="sup">35</a>,<a class="sup">36</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="223">微观类负荷预测方法通常采用非聚合类模型 (disaggregated model) , 其着眼于区域中每个用户单元的用能需求情况, 并最终得出区域总的能源消费预测结果。相比于宏观类预测方法, 该类方法从区域内部挖掘能源消费特性, 其建模更为详细透彻, 能够得到更加精确的预测结果。但相应地, 其前期数据调研工作复杂, 建模难度增大。微观类负荷预测方法可划分为四类:经验模型、工程模型<citation id="393" type="reference"><link href="74" rel="bibliography" /><sup>[<a class="sup">37</a>]</sup></citation>、统计模型<citation id="394" type="reference"><link href="76" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>和物理—统计混合模型<citation id="395" type="reference"><link href="78" rel="bibliography" /><link href="80" rel="bibliography" /><sup>[<a class="sup">39</a>,<a class="sup">40</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="224">由于多能间耦合的广泛存在, RIES的负荷预测将不再是各能源系统独立预测, 而是多元负荷的联合预测。由于RIES各类相关因素交互影响, 作用机理复杂, 通过人工分析或经验模型已无法准确建立各相关因素之间的耦合关系。近年来, 以机器学习、深度学习为代表的人工智能技术已被广泛应用至负荷预测领域<citation id="397" type="reference"><link href="76" rel="bibliography" /><link href="82" rel="bibliography" /><sup>[<a class="sup">38</a>,<a class="sup">41</a>]</sup></citation>, 由于不需要人为设定预测模型, 仅需依据历史数据在监督或非监督的情况下自学习, 使得预测结果具备客观性。因此可以预见, 基于大数据的人工智能理论将是未来解决RIES多元负荷联合预测的有效途径。同时, 将机器学习与优化理论相结合, 通过优化实现机器学习参数的自趋优, 也是提高预测准确性的重要研究方向<citation id="396" type="reference"><link href="76" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>。</p>
                </div>
                <h3 id="225" name="225" class="anchor-tag"><b>3 RIES</b>技术经济性研究</h3>
                <div class="p1">
                    <p id="226">RIES涵盖电、气、热、冷等多种形式能源, 在源—网—荷—储等环节包含种类众多的EC、ES及EN设备。许多技术处于快速发展之中, 其技术经济性尚有待评估。多能间的耦合与优势互补更能够造就巨大潜在的经济价值。因此, 技术经济性分析是未来RIES发展的重要问题之一。</p>
                </div>
                <div class="p1">
                    <p id="227">目前, 有关RIES技术经济性的研究热点主要集中在一些典型的设备, 或者由两个及以上设备所组成的小型供能系统的技术经济性评估。其技术性评价的重点在于能源利用效率的改善与能量品位的提高, 其分析方法基于热力学第一定律与第二定律;而经济性评估的重点则在于经济效益与节能减排, 一般引用工程经济学理论进行评估<citation id="398" type="reference"><link href="84" rel="bibliography" /><sup>[<a class="sup">42</a>]</sup></citation>。其存在研究价值的主要对象如表1所示。</p>
                </div>
                <div class="area_img" id="228">
                    <p class="img_tit"><b>表1 RIES技术经济性研究对象</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Objects of technical and economical analysis on RIES</b></p>
                    <p class="img_note"></p>
                    <table id="228" border="1"><tr><td><br />类型</td><td>主要研究对象</td><td>技术性</td><td>经济性</td></tr><tr><td><br />源</td><td>CHP、冷热电联产 (CCHP) 、电解制氢</td><td rowspan="4">能源利用<br />效率、能量<br />品位</td><td rowspan="4">经济效益、<br />排放量</td></tr><tr><td><br />网</td><td>供能管线共通道敷设</td></tr><tr><td><br />储</td><td>电池储能、相变储能、<br />冰蓄冷水蓄冷、储气</td></tr><tr><td><br />荷</td><td>能源梯级利用</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="229" name="229"><b>3.1</b> 能源利用效率</h4>
                <div class="p1">
                    <p id="230">能源利用效率 (energy efficiency) 是用以衡量EC设备工作性能的最基本指标。传统的能源利用效率的计算基于热力学第一定律 (能量守恒定律) , 所反映的是能量在转换过程中总量的变化情况<citation id="399" type="reference"><link href="86" rel="bibliography" /><sup>[<a class="sup">43</a>]</sup></citation>。尽管EC设备种类众多, 特性各异, 但从EC设备的外部特性而言, 其能源利用效率<i>η</i>可直接表示为设备输出与输入总能量之间的比值:</p>
                </div>
                <div class="p1">
                    <p id="231" class="code-formula">
                        <mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>E</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>E</mi></mstyle><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="232">式中:<i>E</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为第<i>j</i>类输入能源能量;<i>E</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>类输出能源能量。</p>
                </div>
                <h4 class="anchor-tag" id="235" name="235"><b>3.2</b> 能量品位</h4>
                <div class="p1">
                    <p id="236">热力学第二定律认为, 能量除具有“量”的属性之外, 还具有“品质”属性。1988年, 吴仲华在专著《能的梯级利用与燃气轮机总能系统》一书中阐述了能量品位的概念, 用以区分同样能量的能源之间的品质高低。后续学者们基于能量品位的思想, 提出利用基于热力学第二定律的<image href="images/DLXT201907002_237.jpg" type="" display="inline" placement="inline"><alt></alt></image>分析法<citation id="400" type="reference"><link href="88" rel="bibliography" /><link href="90" rel="bibliography" /><sup>[<a class="sup">44</a>,<a class="sup">45</a>]</sup></citation>, 通过定义能质系数来量化不同类型能源的能量品位。并基于此对能源利用效率的计算思想进行了发展, 提出了更为全面合理的能源转换系统评价指标ECC (energy conversion coefficient) , 定义为<i>E</i><sub>CC</sub>:</p>
                </div>
                <div class="p1">
                    <p id="238" class="code-formula">
                        <mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>E</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>E</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>λ</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="239">式中:<i>λ</i><sub><i>i</i></sub>和<i>λ</i><sub><i>j</i></sub>分别为第<i>i</i>和<i>j</i>类能源的能质系数。</p>
                </div>
                <h4 class="anchor-tag" id="240" name="240"><b>3.3</b> 经济效益</h4>
                <h4 class="anchor-tag" id="241" name="241"><b>3.3.1</b> CHP</h4>
                <div class="p1">
                    <p id="242">CHP被认为是替代热电分产分供, 解决未来区域综合供能问题的有效途径, 已得到了各国学术与工业界的充分重视与发展。文献<citation id="401" type="reference">[<a class="sup">46</a>]</citation>对燃气轮机型CHP机组的技术经济性进行了分析, 论证了CHP在未来能源系统中的优势与潜力;文献<citation id="402" type="reference">[<a class="sup">47</a>]</citation>针对秸秆型CHP技术经济性进行了讨论, 并论证了其在东北地区冬季供暖方面的潜力;文献<citation id="403" type="reference">[<a class="sup">48</a>]</citation>则论证了微型CHP在楼宇级能源综合利用方面具备成本优势。CHP的热能输出形式包括热水和热蒸汽两类, 以热蒸汽为例, 考虑能量梯级利用, 由余热锅炉出口的热蒸汽包括高温高压、中温中压、低温低压三个梯级, 则建立如下CHP机组综合效益模型<citation id="404" type="reference"><link href="98" rel="bibliography" /><sup>[<a class="sup">49</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="243"><i>K</i>=<i>E</i><sub>e</sub><i>P</i><sub>e</sub>+<i>E</i><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>1</mn></msubsup></mrow></math></mathml><i>P</i><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>1</mn></msubsup></mrow></math></mathml>+<i>E</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>2</mn></msubsup></mrow></math></mathml><i>P</i><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>2</mn></msubsup></mrow></math></mathml>+<i>E</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>3</mn></msubsup></mrow></math></mathml><i>P</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>3</mn></msubsup></mrow></math></mathml>-<i>E</i><sub>g</sub><i>P</i><sub>g</sub>-1.05 (<i>E</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>1</mn></msubsup></mrow></math></mathml>+<i>E</i><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>2</mn></msubsup></mrow></math></mathml>+<i>E</i><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>3</mn></msubsup></mrow></math></mathml>) <i>P</i><sub>w</sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="254">式中:<i>E</i><sub>e</sub>为产电量;<i>P</i><sub>e</sub>为单位电价;<i>E</i><mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>1</mn></msubsup></mrow></math></mathml>, <i>E</i><mathml id="256"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>2</mn></msubsup></mrow></math></mathml>, <i>E</i><mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>3</mn></msubsup></mrow></math></mathml>分别为高温高压、中温中压、低温低压热蒸汽产量;<i>P</i><mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>1</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>2</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mn>3</mn></msubsup></mrow></math></mathml>分别为高温高压、中温中压、低温低压热蒸汽单价;<i>E</i><sub>g</sub>为耗燃气量;<i>P</i><sub>g</sub>为燃气单价;<i>P</i><sub>w</sub>为补水单价。</p>
                </div>
                <h4 class="anchor-tag" id="261" name="261"><b>3.3.2</b> CCHP</h4>
                <div class="p1">
                    <p id="262">CCHP一般是在CHP的基础上加入吸收式制冷机, 对余热加以利用并转换为冷能输出。吸收式制冷机常用的冷却剂有两种, 溴化锂/水在亚洲和美国广泛采用, 欧洲则应用水/氨型较多。溴化锂机组制冷系数COP在0.82附近<citation id="405" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。评估CCHP的经济效益, 可在CHP的基础上, 核算在加入吸收式制冷机组后替代电制冷的收益值:</p>
                </div>
                <div class="p1">
                    <p id="263" class="code-formula">
                        <mathml id="263"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msup><mi>Κ</mi><mo>′</mo></msup><mo>=</mo><mi>Κ</mi><mo>+</mo><mi>E</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="264">式中:<i>E</i><sub>c</sub>为CHP机组制冷量。</p>
                </div>
                <h4 class="anchor-tag" id="265" name="265"><b>3.3.3</b> 电解制氢</h4>
                <div class="p1">
                    <p id="266">氢能被认为是最有希望替代化石燃料的能源形式。但氢不是一次能源, 需要利用其他能源转化而来, 而电解水制氢技术工艺过程简单, 产品纯度高, 最有潜力满足未来氢能的大规模利用需求。文献<citation id="407" type="reference">[<a class="sup">50</a>,<a class="sup">51</a>]</citation>对三类主要的电解制氢系统:碱性、固体聚合物电解质 (SPE) 和固体氧化物水电解 (SOEC) 的转换效率进行了评估, 得出其总制氢效率分别为25%, 35%和55%。总体而言, 目前电解制氢的效率不高, 但却对消纳可再生能源具有极大潜力, 可在负荷低谷时将多余的电力转换为氢能并储存, 减少弃风弃光, 因此制氢厂也可视为可调度的电力用户。文献<citation id="406" type="reference">[<a class="sup">52</a>]</citation>分析了风电制氢的经济性, 其结果表明目前风电制氢不具备投资经济性。总体而言, 电解制氢技术虽然目前不具备大规模应用的条件, 但随着技术成熟及成本的下降, 将是未来解决可再生能源消纳的有效途径。</p>
                </div>
                <h4 class="anchor-tag" id="267" name="267"><b>3.3.4</b> 供能管线共通道敷设</h4>
                <div class="p1">
                    <p id="268">区域IES包含多种形式的供能管线, 如电缆、天然气管道、供热/供冷管道等, 地下管线沟、隧道、廊道等网络错综复杂。将总成本分解为两个部分:材料费<i>C</i><sub>mtr</sub>和建设费<i>C</i><sub>bui</sub>, 其中材料费指管线购置费用, 建设费则包括报批、设计、施工、补偿协调、咨询、监理等在敷设过程中产生的费用。则总成本满足:</p>
                </div>
                <div class="p1">
                    <p id="269" class="code-formula">
                        <mathml id="269"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>i</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="270">一般<i>C</i><sub>bui</sub>占总成本比例为60%～80%。由于中国长期的电、气、热、冷分产分供的模式, 各类管线分属不同单位, 报批和施工相对独立。设{<i>α</i>, <i>β</i>, …, <i>χ</i>}为能源类型集合, 则各系统管线独立敷设时的总成本为:</p>
                </div>
                <div class="p1">
                    <p id="271" class="code-formula">
                        <mathml id="271"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mo stretchy="false">{</mo><mi>α</mi><mo>, </mo><mi>β</mi><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>χ</mi><mo stretchy="false">}</mo></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mtext>r</mtext></mrow><mi>i</mi></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mo stretchy="false">{</mo><mi>α</mi><mo>, </mo><mi>β</mi><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>χ</mi><mo stretchy="false">}</mo></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>i</mtext></mrow><mi>i</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="272">而当管线共通道敷设时, 其<i>C</i><sub>mtr</sub>不发生改变, 但由于避免了重复报批、设计、挖沟等环节, <i>C</i><sub>bui</sub>会大大降低, 故其总成本变为:</p>
                </div>
                <div class="p1">
                    <p id="273" class="code-formula">
                        <mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mo stretchy="false">{</mo><mi>α</mi><mo>, </mo><mi>β</mi><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>χ</mi><mo stretchy="false">}</mo></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mtext>r</mtext></mrow><mi>i</mi></msubsup><mo>+</mo><mi>σ</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mo stretchy="false">{</mo><mi>α</mi><mo>, </mo><mi>β</mi><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>χ</mi><mo stretchy="false">}</mo></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>i</mtext></mrow><mi>i</mi></msubsup><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mi>sec</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="274">式中:<i>δ</i>∈[0, 1]为折算系数;<i>C</i><sub>sec</sub>为多种管线共通道敷设时为保证其安全稳定而产生的附加费用。由于共通道能够带来一系列的社会效益, 为推动共通道建设, <i>C</i><sub>sec</sub>宜由政府相关部门出资承担。</p>
                </div>
                <h4 class="anchor-tag" id="275" name="275"><b>3.4</b> 排放量</h4>
                <div class="p1">
                    <p id="276">排放量是评估RIES性能的另一重要指标, 在规划时可与经济效益指标组成多目标规划, 或者作为约束条件对系统的排放量加以限制。RIES的排放量包括两个部分:①输入能源本身携带的排放量, 如外部向区域注入的电能, 其自身在生产过程中即产生了排放量;②区域内部在能源转换过程中产生的排放量, 如燃气轮机等<citation id="408" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。因此, RIES总排放量为:</p>
                </div>
                <div class="p1">
                    <p id="277" class="code-formula">
                        <mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mo stretchy="false">{</mo><mi>α</mi><mo>, </mo><mi>β</mi><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>χ</mi><mo stretchy="false">}</mo></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>i</mi></msubsup><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mrow><mi>int</mi></mrow><mi>i</mi></msubsup><mo stretchy="false">) </mo><mi>Ρ</mi><msup><mrow></mrow><mi>i</mi></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="278">式中:<i>c</i><mathml id="279"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>和<i>c</i><sup><i>i</i></sup><sub>int</sub>分别为输入能源排放量系数和内部转换排放量系数。</p>
                </div>
                <h3 id="280" name="280" class="anchor-tag"><b>4 RIES</b>规划优化建模与求解研究</h3>
                <h4 class="anchor-tag" id="281" name="281"><b>4.1 RIES</b>能流建模</h4>
                <div class="p1">
                    <p id="282">区域总能量流建模如图3所示, 外部向区域供应的初始能量<i>P</i> (电、气、热、光、风等) 经过转换、储存、传输、需求侧管理等环节, 最终满足区域内部的终端需求<i>L</i>。该过程可表示为:</p>
                </div>
                <div class="area_img" id="283">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907002_283.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 RIES能量流基本框架" src="Detail/GetImg?filename=images/DLXT201907002_283.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 RIES能量流基本框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907002_283.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Basic structure of energy flow in RIES</b></p>

                </div>
                <div class="p1">
                    <p id="284" class="code-formula">
                        <mathml id="284"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><mo>=</mo><mi>f</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><mo>, </mo><mi>C</mi><mo>, </mo><mi>S</mi><mo>, </mo><mi>Ν</mi><mo>, </mo><mi>D</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="285">式中:<i>C</i>, <i>S</i>, <i>N</i>, <i>D</i>分别代表能源转换、储存、传输、需求侧管理的变化过程。其中<i>C</i>和<i>S</i>的具体模型见式 (5) , <i>D</i>则与需求侧管理的具体控制策略有关, 可视为对终端需求的修改, 表示为:</p>
                </div>
                <div class="p1">
                    <p id="286" class="code-formula">
                        <mathml id="286"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msup><mi>L</mi><mo>′</mo></msup><mo>=</mo><mi>D</mi><mo stretchy="false"> (</mo><mi>L</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="287">而<i>N</i>包含电、气、热 (冷) 等系统供能网络的传输过程, 其特性各异, 具体讨论如下<citation id="409" type="reference"><link href="106" rel="bibliography" /><sup>[<a class="sup">53</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="288" name="288">1) 电力系统:</h4>
                <div class="p1">
                    <p id="289">电力系统潮流计算以节点电压幅值和相位作为状态变量, 建立有功、无功平衡方程:</p>
                </div>
                <div class="p1">
                    <p id="290" class="code-formula">
                        <mathml id="290"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>j</mi></mrow></munder><mi>U</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>j</mi></mrow></munder><mi>U</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="291">式 (21) 方程具有以下特征:①光滑连续;②所需的解在<i>U</i><sub><i>i</i></sub>=1, <i>θ</i><sub><i>ij</i></sub>=0附近;③结构稀疏。</p>
                </div>
                <h4 class="anchor-tag" id="292" name="292">2) 天然气系统:</h4>
                <div class="p1">
                    <p id="293">天然气系统能流以节点气压为状态变量, 建立节点气量平衡方程:</p>
                </div>
                <div class="p1">
                    <p id="294" class="code-formula">
                        <mathml id="294"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mstyle displaystyle="true"><mo>∑</mo><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><mo>∑</mo><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mi>i</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><mo>∑</mo><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mtext>d</mtext></mrow></msub><mi>F</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="295">式中:<i>Q</i><sub><i>i</i></sub>为节点<i>i</i>处天然气的净注入量;<i>f</i><sub><i>ni</i></sub>和<i>f</i><sub><i>im</i></sub>分别为自上游节点<i>n</i>注入和向下游节点<i>m</i>输出流量;<i>F</i><sub>d</sub>为压缩机的气体消耗;当压缩机从节点<i>i</i>取气时, 关联系数<i>E</i><sub><i>i</i>d</sub>取1, 否则为0。支路流量按下式计算:</p>
                </div>
                <div class="p1">
                    <p id="296" class="code-formula">
                        <mathml id="296"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>W</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><msqrt><mrow><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mo>-</mo><mi>p</mi><msubsup><mrow></mrow><mi>m</mi><mn>2</mn></msubsup></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub><mo>≥</mo><mi>p</mi><msub><mrow></mrow><mi>m</mi></msub></mtd></mtr><mtr><mtd><mo>-</mo><mi>W</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><msqrt><mrow><mi>p</mi><msubsup><mrow></mrow><mi>m</mi><mn>2</mn></msubsup><mo>-</mo><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow></msqrt><mtext> </mtext><mtext> </mtext><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub><mo>&lt;</mo><mi>p</mi><msub><mrow></mrow><mi>m</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="297">式中:<i>f</i><sub><i>im</i></sub>为支路<i>im</i>的流量;<i>W</i><sub><i>im</i></sub>为支路<i>im</i>的阻尼系数;<i>p</i><sub><i>i</i></sub>和<i>p</i><sub><i>m</i></sub>为节点气压。</p>
                </div>
                <div class="p1">
                    <p id="298">压缩机气耗量为:</p>
                </div>
                <div class="p1">
                    <p id="299" class="code-formula">
                        <mathml id="299"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>=</mo><mrow><mo>{</mo><mrow><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mi>α</mi><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mo> (</mo><mrow><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mi>ψ</mi></msup><mo>-</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mi>p</mi><msub><mrow></mrow><mi>m</mi></msub><mo>≥</mo><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr><mtr><mtd><mfrac><mrow><mi>α</mi><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mo> (</mo><mrow><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>p</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mi>ψ</mi></msup><mo>-</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mi>p</mi><msub><mrow></mrow><mi>m</mi></msub><mo>&lt;</mo><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr></mtable></mrow></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="300">对于不含压缩机的配气网, 式 (22) 也可简化为:</p>
                </div>
                <div class="p1">
                    <p id="301" class="code-formula">
                        <mathml id="301"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>p</mi><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mi>s</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mo stretchy="false">|</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mrow><mi>β</mi><mo>-</mo><mn>1</mn></mrow></msup><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="302">式中:<i>η</i><sub>d</sub>为压缩机效率;<i>α</i>, <i>ψ</i>, <i>k</i><sub>1</sub>, <i>k</i><sub>2</sub>为有关常系数;<i>s</i><sub><i>im</i></sub>为管道的阻力系数;<i>β</i>为与气流、管道特性相关的常系数。</p>
                </div>
                <h4 class="anchor-tag" id="303" name="303">3) 供热 (冷) 系统:</h4>
                <div class="p1">
                    <p id="304">供热 (冷) 系统分析包含水力分析和热力分析两部分。其水力分析选取支路流量<b><i>M</i></b>为状态变量, 对一个含有<i>N</i>个节点和<i>b</i>条支路的供水网络可建立<i>N</i>-1个流量平衡方程和<i>b</i>-<i>N</i>+1个回路压降方程:</p>
                </div>
                <div class="p1">
                    <p id="305" class="code-formula">
                        <mathml id="305"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>h</mtext></msub><mi mathvariant="bold-italic">Μ</mi><mo>=</mo><mi mathvariant="bold-italic">Q</mi></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">S</mi><mo stretchy="false">|</mo><mi mathvariant="bold-italic">Μ</mi><mo stretchy="false">|</mo><mi mathvariant="bold-italic">Μ</mi><mo>+</mo><mi mathvariant="bold-italic">Ζ</mi><mo>-</mo><mi mathvariant="bold-italic">Η</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="306">式中:<b><i>A</i></b><sub>h</sub>为节点—支路关联矩阵;<b><i>Q</i></b>为各节点处的净注入流量;<b><i>B</i></b><sub>f</sub>为基本回路支路关联矩阵;<b><i>S</i></b>为各管道阻力系数对角阵;<b><i>Z</i></b>为管道高程差向量;<b><i>H</i></b>为支路水泵扬程向量。</p>
                </div>
                <div class="p1">
                    <p id="307">热力分析则可建立供水网络和回水网络的温度平衡方程:</p>
                </div>
                <div class="p1">
                    <p id="308" class="code-formula">
                        <mathml id="308"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="309">式中:<b><i>T</i></b><sub>s</sub>, <b><i>T</i></b><sub>r</sub>和<b><i>T</i></b><sub>0</sub>分别为供水网络、回水网络节点和用户处回水温度向量;<b><i>A</i></b><sub>s</sub>, <b><i>A</i></b><sub>r</sub>和<b><i>B</i></b><sub>r</sub>分别为与流量、温度、损耗相关的矩阵。</p>
                </div>
                <h4 class="anchor-tag" id="310" name="310">4) 求解方法:</h4>
                <div class="p1">
                    <p id="311">以上各能源系统虽特性各异, 但均满足基尔霍夫定律与能量守恒定律, 可通过Newton-Raphson方法或其他迭代算法实现方程组的求解<citation id="411" type="reference"><link href="108" rel="bibliography" /><link href="110" rel="bibliography" /><sup>[<a class="sup">54</a>,<a class="sup">55</a>]</sup></citation>。混合潮流的求解可以通过构建混合网络的综合方程、利用增广雅可比矩阵统一迭代进行求解<citation id="410" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 也可以通过能源耦合部分的能量等值将混合潮流待求信息分配到不同能源的各自求解方法分立求解。</p>
                </div>
                <h4 class="anchor-tag" id="312" name="312"><b>4.2 RIES</b>规划通用性模型</h4>
                <div class="p1">
                    <p id="313">由于多能耦合密切, RIES的优化空间广泛存在于源、网、荷、储等各个环节。国内外对RIES规划的早期探索主要集中于以某一种典型耦合设备 (CHP和CCHP等) 为核心或少数几种确定的设备组成的小型供能系统, 以及“以热定电”等相关运行策略的制定, 未充分考虑系统设备选型的优化空间<citation id="416" type="reference"><link href="112" rel="bibliography" /><link href="114" rel="bibliography" /><sup>[<a class="sup">56</a>,<a class="sup">57</a>]</sup></citation>。后续RIES规划一般基于EH理论, 并通过分层建模求解实现设备选型选址定容与运行调度方案的协同优化。文献<citation id="417" type="reference">[<a class="sup">58</a>,<a class="sup">59</a>]</citation>以设备容量和运行调度方案为决策变量构建了单目标双层优化模型, 其优化目标为投资周期内的经济性最优;文献<citation id="412" type="reference">[<a class="sup">60</a>]</citation>以经济性、排放量、一次能源消耗量等指标构建了多目标优化模型, 采用层次分析法进行求解;文献<citation id="413" type="reference">[<a class="sup">61</a>]</citation>考虑了电、水、气综合网架, 对分布式能源的选址定容与供能网络进行了联合规划;文献<citation id="414" type="reference">[<a class="sup">62</a>]</citation>则在规划中考虑了冷、热、电等多种形式的储能设备, 提出了建模与求解方法。文献<citation id="415" type="reference">[<a class="sup">63</a>]</citation>则基于源、网、荷、储等因素, 构建了RIES一体化规划框架。</p>
                </div>
                <div class="p1">
                    <p id="314">综合上述文献, 总结概括出RIES可选取的决策变量如表2所示。</p>
                </div>
                <div class="area_img" id="315">
                    <p class="img_tit"><b>表2 RIES可选取的决策变量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Decision variables of RIES planning</b></p>
                    <p class="img_note"></p>
                    <table id="315" border="1"><tr><td><br />对象</td><td>决策变量</td></tr><tr><td><br />EC</td><td>配置容量<i>M</i><sub>C</sub>、选址<i>S</i><sub>C</sub>、调度方案<i>D</i><sub>C</sub></td></tr><tr><td><br />ES</td><td>配置容量<i>M</i><sub>S</sub>、功率<i>W</i><sub>S</sub>、选址<i>S</i><sub>S</sub>、调度方案<i>D</i><sub>S</sub></td></tr><tr><td><br />EN</td><td>管线选型<i>T</i>、网络拓扑结构<i>N</i></td></tr><tr><td><br />DSM</td><td>可控负荷调度方案<i>D</i><sub>L</sub></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="316">由此概括出区域IES规划通用性模型如下:</p>
                </div>
                <div class="p1">
                    <p id="317" class="code-formula">
                        <mathml id="317"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>f</mi><mo stretchy="false"> (</mo><mi>Μ</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>S</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>Μ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>W</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>S</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>Τ</mi><mo>, </mo><mi>Ν</mi><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mspace width="0.25em" /><mi>g</mi><mo stretchy="false"> (</mo><mi>Μ</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>S</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>Μ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>W</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>S</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>Τ</mi><mo>, </mo><mi>Ν</mi><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>h</mi><mo stretchy="false"> (</mo><mi>Μ</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>S</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>Μ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>W</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>S</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>Τ</mi><mo>, </mo><mi>Ν</mi><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="318">式中:<i>g</i>和<i>h</i>分别为规划模型中的等式结束集和不等式约束集。</p>
                </div>
                <h4 class="anchor-tag" id="319" name="319"><b>4.2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="320">RIES规划与运行关系密切, 源、网、荷、储等各个环节耦合性强, 其目标可以是单目标或多目标, 以下列出RIES规划所主要考虑的目标, 单目标规划则选取其中之一, 而多目标规划则选取若干个目标的有机组合。</p>
                </div>
                <h4 class="anchor-tag" id="321" name="321">1) 经济性:</h4>
                <div class="p1">
                    <p id="322">经济性直接关系到规划方案是否具备落地条件。评估RIES经济性一般要考核整个全寿命周期内的效益, 可建模如下<citation id="418" type="reference"><link href="126" rel="bibliography" /><sup>[<a class="sup">63</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="323" class="code-formula">
                        <mathml id="323"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>Μ</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>Μ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>Τ</mi><mo>, </mo><mi>Ν</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>Μ</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>W</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>Τ</mi><mo>, </mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>Ν</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false"> (</mo><mi>D</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mn>4</mn></msub><mo stretchy="false"> (</mo><mi>D</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>, </mo><mi>S</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>S</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false">) </mo></mtd></mtr></mtable><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="324">式中:<i>C</i><sub>1</sub>, <i>C</i><sub>2</sub>, <i>C</i><sub>3</sub>, <i>C</i><sub>4</sub>分别为初始投资成本、运行维护成本、能源消费成本、网损成本。部分典型设备的成本模型请参见第3.3节。</p>
                </div>
                <h4 class="anchor-tag" id="325" name="325">2) 排放量:</h4>
                <div class="p1">
                    <p id="326">一般指RIES碳排放量, 其模型已在第3.4节中讨论。环境性目标可表示为:</p>
                </div>
                <div class="p1">
                    <p id="327" class="code-formula">
                        <mathml id="327"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo>=</mo><mi>min</mi><mspace width="0.25em" /><mi>Τ</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo stretchy="false"> (</mo><mi>D</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mi>D</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="328" name="328">3) 能源利用效率:</h4>
                <div class="p1">
                    <p id="329">与设备的选型及调度相关, 旨在使区域内综合能源利用效率达到最大, 表示为:</p>
                </div>
                <div class="p1">
                    <p id="330" class="code-formula">
                        <mathml id="330"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>y</mtext></msub><mo>=</mo><mi>max</mi><mspace width="0.25em" /><mstyle displaystyle="true"><mo>∑</mo><mi>η</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mi>μ</mi><msub><mrow></mrow><mi>k</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="331">式中:<i>η</i><sub><i>k</i></sub>表达式参考式 (11) , 为设备<i>k</i>的转换效率;<i>μ</i><sub><i>k</i></sub>为该设备的权重系数。</p>
                </div>
                <h4 class="anchor-tag" id="332" name="332">4) ECC:</h4>
                <div class="p1">
                    <p id="333">与能源利用效率相比, 在核算过程中兼顾考虑了能量品位, 能够更为合理地评估RIES性能, 可表示为:</p>
                </div>
                <div class="p1">
                    <p id="334" class="code-formula">
                        <mathml id="334"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mi>max</mi><mspace width="0.25em" /><mstyle displaystyle="true"><mo>∑</mo><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mi>k</mi></mrow></msub><mi>μ</mi><msub><mrow></mrow><mi>k</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="335">式中:<i>E</i><sub>CC, <i>k</i></sub>表达式参考式 (12) 。</p>
                </div>
                <h4 class="anchor-tag" id="336" name="336">5) 可靠性:</h4>
                <div class="p1">
                    <p id="337">可靠性用定性或定量指标反映系统的能源供应中断的风险水平, 从而指导RIES的规划、运行等生产实践活动, 具有重要意义。近年来, 有不少学者将电力系统可靠性的评估理念引入RIES之中, 提出了相应的指标体系, 通过蒙特卡洛模拟实现可靠性评估<citation id="420" type="reference"><link href="128" rel="bibliography" /><link href="130" rel="bibliography" /><link href="132" rel="bibliography" /><sup>[<a class="sup">64</a>,<a class="sup">65</a>,<a class="sup">66</a>]</sup></citation>。如文献<citation id="419" type="reference">[<a class="sup">65</a>]</citation>提出利用供能不足期望值的指标用以评估系统可靠性:</p>
                </div>
                <div class="p1">
                    <p id="338" class="code-formula">
                        <mathml id="338"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ν</mtext><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><mo>∑</mo><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="339">故其目标函数可表示为:</p>
                </div>
                <div class="p1">
                    <p id="340" class="code-formula">
                        <mathml id="340"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>=</mo><mi>max</mi><mspace width="0.25em" /><mstyle displaystyle="true"><mo>∑</mo><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ν</mtext><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>ε</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="341">式中:<i>i</i>表示能源类型;<i>P</i><sub><i>i</i></sub> (<i>x</i>) 为系统状态<i>x</i>的概率;<i>C</i><sub><i>i</i></sub> (<i>x</i>) 为系统状态<i>x</i>的负荷削减量;<i>ε</i><sub><i>i</i></sub>为能源<i>i</i>占能源总量的权重系数。</p>
                </div>
                <h4 class="anchor-tag" id="342" name="342"><b>4.2.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="343">式 (28) 中的等式约束主要包括:①区域功率能量平衡约束式 (19) ;②能流方程约束, 见式 (21) 至式 (27) 。不等式约束主要包括设备配置容量约束、系统运行约束、能源集线器自身约束、资金及场地空间约束等信息。</p>
                </div>
                <h4 class="anchor-tag" id="344" name="344"><b>4.2.3</b> 求解算法</h4>
                <div class="p1">
                    <p id="345">RIES规划问题本质上是复杂的混合整数非线性规划 (MINLP) 问题, 经典凸优化算法难以直接求解。目前的求解思路主要分为两类:一类是通过简化将优化模型近似为线性问题, 然后通过凸优化算法如序列二次规划法、内点法、分支定界法、Benders分解法等寻优, 并可借助CPLEX和MATLAB等优化软件直接求解;另一类则是通过智能算法如粒子群算法、遗传算法、强化学习、模拟退火算法等直接求解, 可寻找到模型的近似最优解<citation id="421" type="reference"><link href="134" rel="bibliography" /><link href="136" rel="bibliography" /><sup>[<a class="sup">67</a>,<a class="sup">68</a>]</sup></citation>。对于多目标优化问题的求解, 则一般基于Pareto前端思想, 并套用求解算法如NBI法、NSGA-Ⅱ法等<citation id="422" type="reference"><link href="138" rel="bibliography" /><link href="140" rel="bibliography" /><sup>[<a class="sup">69</a>,<a class="sup">70</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="346" name="346"><b>4.2.4</b> 求解流程</h4>
                <div class="p1">
                    <p id="347">RIES规划范围广、模型维度高, 宜采用分层求解思想, 将主问题分解为若干子问题, 通过数据传递实现整体迭代寻优<citation id="423" type="reference"><link href="142" rel="bibliography" /><sup>[<a class="sup">71</a>]</sup></citation>。其通用性求解流程可设计为三层优化过程:第Ⅰ层为EC和ES设备容量规划层, 用以优化<i>M</i><sub>C</sub>, <i>M</i><sub>S</sub>和<i>W</i><sub>S</sub>;第Ⅱ层为EN规划及EC和ES选址层, 用以优化<i>T</i>, <i>N</i>, <i>S</i><sub>C</sub>和<i>S</i><sub>S</sub>;第Ⅲ层为运行调度层, 用以优化<i>D</i><sub>C</sub>, <i>D</i><sub>S</sub>和<i>D</i><sub>L</sub>。求解流程如图4所示。</p>
                </div>
                <div class="area_img" id="348">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907002_348.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 RIES通用性模型求解流程图" src="Detail/GetImg?filename=images/DLXT201907002_348.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 RIES通用性模型求解流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907002_348.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flow scheme of universal model for RIES</b></p>

                </div>
                <h3 id="349" name="349" class="anchor-tag"><b>5 结语</b></h3>
                <div class="p1">
                    <p id="350">本文对规划中的若干关键问题, 包括多能耦合理论、负荷预测方法、技术经济性分析、规划优化建模与求解等进行了系统性归纳, 总结了目前国内外的研究成果与最新进展, 并概括出了涵盖区域综合能源系统源、网、荷、储等环节的通用性能流计算模型、规划模型与求解流程。RIES规划本质上是多元素、多维度、多目标、多层次、非线性的复杂规划问题。要破除行业壁垒, 由过去分产分供、独立规划的模式转变为多能系统联合规划, 未来的研究任重而道远。当前研究存在的问题及展望如下。</p>
                </div>
                <h4 class="anchor-tag" id="351" name="351">1) 动态特性、多时间尺度特性。</h4>
                <div class="p1">
                    <p id="352">目前RIES规划相关研究大多仍停留在稳态分析层面, 现有的统一模型对电、气、热、冷系统的暂态与时延特性考虑较少, 造成RIES运行可靠性与安全性评估准确性不足。区域IES本质上是含多时间尺度的复杂系统, 需要对不同时间常数系统合理数学建模, 建立不同能流的差异化优化周期确定方法, 以准确地描述能量的转换与传输过程。</p>
                </div>
                <h4 class="anchor-tag" id="353" name="353">2) 多重不确定性分析与建模。</h4>
                <div class="p1">
                    <p id="354">RIES全面涵盖电、气、热、冷等各种能源形式, 其不确定性复杂度远超过任何单一系统, 可能存在于能源生产、传输、转换、消费等所有环节。因此在不确定性分析与建模上, 除新能源出力、负荷、设备故障等因素外, 还需考虑如气象条件对热、冷负荷, 外界温度对热管道传输效率, 建筑布局对制冷制热需求的影响作用等。</p>
                </div>
                <h4 class="anchor-tag" id="355" name="355">3) 多能流安全分析与控制。</h4>
                <div class="p1">
                    <p id="356">由于RIES中多能源间的强耦合性, 安全性不再是单一系统自身问题, 而是整个系统联合作用的结果。这需要研究多能流联合计算方法, 实现多能流统一求解。目前电力系统、热力系统等的安全可靠评估研究已较成熟, 如何将已有的安全可靠性评估模型与方法发展并应用于RIES是未来亟待解决的问题。</p>
                </div>
                <h4 class="anchor-tag" id="357" name="357">4) 市场机制与交易架构。</h4>
                <div class="p1">
                    <p id="358">随着传统能源行业边界逐渐消退, 市场参与主体可能具有生产者、批发商、零售商和消费者等多种身份。市场主体多元化, 多类型用户、能源生产商、能源代理商、多能交易中心、电热气网络调度中心等新兴主体不断加入, 并且各主体的结构特性和空间特性差异显著。这要求学者们一方面需要对多能优势互补下的RIES技术经济性进行深入探索与分析;另一方面需要建立多层级市场机制和交易架构, 包含用户、多类型能源生产商、能源代理商、区域能源服务商等。转变能源开发利用的思路, 鼓励社会资本的广泛注入。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GJZX201306009&amp;v=MTk3NDBJaWZSZHJHNEg5TE1xWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVyckI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> RIFKIN J. The third industrial revolution[J]. International Study Reference, 2008, 3 (7) : 26-27.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MTc5NTBUTXFJOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVXJyQklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J]. 电力系统自动化, 2015, 4 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power systems, 2015, 4 (7) : 198-207.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" >
                                    <b>[3]</b>
                                 国务院关于积极推进“互联网+”行动的指导意见[EB/OL].[2018-04-01].http://www.gov.cn/zhengce/content/2015-07/04/content_10002.htm.State Council’s guiding opinions on actively promoting the “Internet+” action [EB/OL]. [2018-04-01]. http://www.gov.cn/zhengce/content/2015-07/04/content_10002.htm.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605001&amp;v=MTUwOTZxQnRHRnJDVVI3cWZadVpyRnlIaFVyckJJU0hUZXJHNEg5Zk1xbzlGWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7. WU Jianzhong. Drivers and state-of-the-art of integrated energy systems in Europe[J]. Automation of Electric Power Systems, 2016, 40 (5) : 1-7.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" >
                                    <b>[5]</b>
                                 GEIDL M, ANDERSSON G. Optimal power flow of multiple energy carriers[J]. IEEE Transactions on Power Systems, 2007, 22 (1) : 145-155.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy independence and security ACT of 2007">

                                <b>[6]</b> Energy independence and security ACT of 2007 [EB/OL]. [2014-10-09]. http://www.ferc.gov/eventcalendar/files/20050608125055-grid-2030.pdf.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combining our energies-integrated energy systems for Canadian communities">

                                <b>[7]</b> Combining our energies-integrated energy systems for Canadian communities [EB/OL]. [2014-10-09]. http://publications.gc.ca/collections/collection_2009/parl/xc49-402-1-1-01e.pdf.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MTk1NzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVXJyQlB5clBiYkc0SDlmTnJZOUhaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al. Review of steady-state analysis of typical integrated energy system under the background of energy internet[J]. Proceedings of the CSEE, 2016, 36 (12) : 3292-3305.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES90675D8459D8EA761E54EB17AEDAE8D0&amp;v=MjI3MDZmQnJMVTA1dDFoemJ5K3hhRT1OaWZPZmJxNEdOYkoyNGRCWWVKN0JBbEl5QkFTbnpwNVBRM2pxMk5BRGNQaFRjNmZDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> MA W, FANG S, LIU G, et al. Modeling of district load forecasting for distributed energy system[J]. Applied Energy, 2017, 20 (4) : 181-205.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MzI1MDNVUjdxZlp1WnJGeUhoVXJyQklTSFRlckc0SDluTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.AI Qian, HAO Ran. Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 2-10. DOI: 10.7500/AEPS20170927008.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated modeling and optimization of multi-carrier energy systems">

                                <b>[11]</b> GEIDL M. Integrated modeling and optimization of multi-carrier energy systems[D]. Switzerland: Swiss Federal Institute of Technology Zurich, 2007.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700265411&amp;v=MTczNjg2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySUtWb1ZieHM9TmlmT2ZiSzhIOURNcUk5Rlp1MEtDSDA0b0JNVA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> RASTEGAR M, FOTUHI M, LEHTONEN M. Home load management in a residential energy hub[J]. Electric Power Systems Research, 2015, 119 (119) : 322-328.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Local alternative for energy supply: performance assessment of integrated community energy systems">

                                <b>[13]</b> KOIRALA B P, AVILA J P C, GÓMEZ T, et al. Local alternative for energy supply: performance assessment of integrated community energy systems[J]. Energies, 2016, 9 (12) : 981.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE5B659FE099DA0B32DC6C6974EE2210C&amp;v=MTc2MjdXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXQxaHpieSt4YUU9TmlmT2ZjYTliTmZKcHZrd1pPSUdlQTA1dlJVUm5reDdPM25ycXhaQURMQ1dSTHJzQ09OdkZTaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> WANG Yue, HOU Kai, JIA Hongjie, et al. Decoupled optimization of integrated energy system considering CHP plant based on energy hub model[J]. Energy Procedia, 2017, 142: 2683-2688.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MTE5ODJDVVI3cWZadVpyRnlIaFVyckJJU0hUZXJHNEg5Zk5xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al. Coordinated planning of multi-district integrated energy system combining heating network model[J]. Automation of Electric Power systems, 2016, 40 (15) : 17-24.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201712019&amp;v=MjIwNjNVUjdxZlp1WnJGeUhoVXJyQlB5clBiYkc0SDliTnJZOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 杨承, 黄志峰.联合循环热电联产机组变工况性能分析[J].中国电机工程学报, 2017, 37 (12) :3514-3524.YANG Cheng, HUANG Zhifeng. Study on off-design characteristics of combined heat and power based on combined cycle gas turbine units[J]. Proceedings of the CSEE, 2017, 37 (12) : 3514-3524.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=Mjc2MDNUZXJHNEg5bk1xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVyckJJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al. Multi-energy system towards renewable energy accommodation: review and prospect[J]. Automation of Electric Power Systems, 2018, 42 (4) : 11-24. DOI: 10.7500/AEPS20171002004.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012201519630&amp;v=MDU0Mzk9TmlmT2ZiSzdIdERPclk5RVllb0dDbjg1b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvVmJ4cw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> ZHANG N, CAI R. Analytical solutions and typical characteristics of part-load performances of single shaft gas turbine and its cogeneration[J]. Energy Conversion &amp; Management, 2002, 43 (9-12) : 1323-1337.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NMDJ201105029&amp;v=Mjg4OTdCdEdGckNVUjdxZlp1WnJGeUhoVXJyQkt5RFBaTEc0SDlETXFvOUhiWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 蔡斌, 钟崴.锅炉变工况热力计算分析系统的应用[J].内蒙古电力技术, 2011, 29 (5) :72-75.CAI Bin, ZHONG Wai. Application of boiler maneuvering condition heat calculation analysis system[J]. Inner Mongolia Electric Power, 2011, 29 (5) : 72-75.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GCRB199001004&amp;v=MjA4NjBGckNVUjdxZlp1WnJGeUhoVXJyQklpN1piTEt4RjlITXJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 蔡睿贤, 胡自勤.余热锅炉变工况计算[J].工程热物理学报, 1990, 11 (1) :17-20.CAI Ruixian, HU Ziqin. Off-design performance calculation of heat recovery system generators[J]. Journal of engineering thermophysics, 1990, 11 (1) : 17-20.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESA5845A874568F2A5DB9B5A29D3F91690&amp;v=MDkxMTFPZmNLOUZ0WEozb2RDWU80SkJBbzd2aE5ubURZUFRRN2dwV1kyRDd1VlE3T2ZDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MWh6YnkreGFFPU5pZg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> FU X, SUN H, GUO Q, et al. Uncertainty analysis of an integrated energy system based on information theory[J]. Energy, 2017, 122: 649-662.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE55F5CA774204FE20F26A2F41C489C0D&amp;v=MDk3NzNIaFB1aFFUbkQxN09YMlVxQk5HZmJxZE5ycnJDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MWh6YnkreGFFPU5pZk9mY2E5RzZmSjNQNUNZKzhORA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> LIU X, JENKINS N, WU J, et al. Combined analysis of electricity and heat networks [J]. Energy Procedia, 2014, 8 (61) : 155-159.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201162&amp;v=MzAxMTZLVm9WYnhzPU5pZk9mYks5SDlQT3FZOUZadXNPRFhvN29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> PAN Z, GUO Q, SUN H. Interactions of district electricity and heating systems considering time-scale characteristics based on quasi-steady multi-energy flow[J]. Applied Energy, 2016, 167: 230-243.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201149&amp;v=MzE2ODV4cz1OaWZPZmJLOUg5UE9xWTlGWnVzT0RYZ3dvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVycklLVm9WYg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> WEI Z, CHEN S, SUN G, et al. Probabilistic available transfer capability calculation considering static security constraints and uncertainties of electricity-gas integrated energy systems[J]. Applied Energy, 2016, 167 (5) : 305-316.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061600088657&amp;v=MjM4NzNiSzhIdGZOcVk5RlpPTUhDbmsrb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvVmJ4cz1OaWZPZg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> PAZOUKI S, HAGHIFAM M R. Uncertainty modeling in optimal operation of energy hub in presence of wind, storage and demand response[J]. International Journal of Electrical Power &amp; Energy Systems, 2014, 61: 335-345.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" >
                                    <b>[26]</b>
                                 HUANG A Q, CROW M L, HEYDT G T, et al. The future renewable electric energy delivery and management (FREEDM) system: the Energy Internet[J]. Proceedings of the IEEE, 2010, 99 (1) : 133-148.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704003&amp;v=MTA0NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVXJyQklTSFRlckc0SDliTXE0OUZaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al. Energy router based planning of Energy Internet at user side[J]. Automation of Electric Power Systems, 2017, 41 (4) : 20-28. DOI: 10.7500/AEPS20160802010.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=American society of heating,refrigerating and air-conditioning engineers">

                                <b>[28]</b> LIBRARY W E. American society of heating, refrigerating and air-conditioning engineers[J]. International Journal of Refrigeration, 2012, 2 (3) : 56-57.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cool materials for reducing summer energy consumptions in Mediterranean climate:In-lab experiments and numerical analysis of a new coating based on acrylic paint">

                                <b>[29]</b> ANTONAIA A, ASCIONE F, CASTALDO A, et al. Cool materials for reducing summer energy consumptions in Mediterranean climate: in-lab experiments and numerical analysis of a new coating based on acrylic paint[J]. Applied Thermal Engineering, 2016, 102: 91-107.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100488757&amp;v=MjExNzg0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVycklLVm9WYnhzPU5pZk9mYks3SHRET3JvOUZZT01IQzNrK29CTVQ2VA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> ANDERSEN J S, SATTRUP P A. The urban canyon and building energy use: urban density versus daylight and passive solar gains[J]. Energy &amp; Buildings, 2011, 43 (8) : 2011-2020.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES73B21B8B0EE2486584C85F605005D48D&amp;v=MjI1ODFiZmdRYkxyQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dDFoemJ5K3hhRT1OaWZPZmJTN2JOUE4zWWMzWko1NkRuZ3h5Uk1iN2t4MVRRbmtyQmMxZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> MA J, CHENG J C P. Identifying the influential features on the regional energy use intensity of residential buildings based on random forests[J]. Applied Energy, 2016, 183: 193-201.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300707897&amp;v=MDA4MDBGaW5sVXJySUtWb1ZieHM9TmlmT2ZiSzdIdEROckk5Rlkrc0lCSFUrb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> SWAN L G, UGURSAL V I. Modeling of end-use energy consumption in the residential sector: a review of modeling techniques[J]. Renewable &amp; Sustainable Energy Reviews, 2009, 13 (8) : 1819-1835.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100763899&amp;v=MTcxNDZET3JvOUZZKzBNQkhVd29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySUtWb1ZieHM9TmlmT2ZiSzdIdA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> BIANCO V, MANCA O, NARDINI S. Electricity consumption forecasting in Italy using linear regression models[J]. Energy, 2009, 34 (9) : 1413-1421.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100489207&amp;v=MTA2NDFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVycklLVm9WYnhzPU5pZk9mYks3SHRET3JvOUZZT01HRG53K29CTVQ2VDRQUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[34]</b> UIHLEIN A, EDER P, EDER P. Policy options towards an energy efficient residential building stock in the EU-27[J]. Energy &amp; Buildings, 2010, 42 (6) : 791-798.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100898183&amp;v=MDI5NTlpclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvVmJ4cz1OaWZPZmJLN0h0RE9ybzlGYk9JSERYUTZvQk1UNlQ0UFFILw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b> APADULA F, BASSINI A, ELLI A, et al. Relationships between meteorological variables and monthly electricity demand[J]. Applied Energy, 2012, 98 (5) : 346-356.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700265037&amp;v=MTkzODc4SDlETXFJOUZadTBLREg4K29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySUtWb1ZieHM9TmlmT2ZiSw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> LIN B, LIU H. China’s building energy efficiency and urbanization[J]. Energy &amp; Buildings, 2015, 86 (1) : 356-365.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100489649&amp;v=MDg4MThud1plWnRGaW5sVXJySUtWb1ZieHM9TmlmT2ZiSzdIdERPcm85RllPTUdDbmd3b0JNVDZUNFBRSC9pclJkR2VycVFUTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[37]</b> PEDERSEN L, STANG J, ULSETH R. Load prediction method for heat and electricity demand in buildings for the purpose of planning for mixed energy distribution systems[J]. Energy &amp; Buildings, 2008, 40 (7) : 1124-1134.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1019682887.nh&amp;v=MTUyNDFGMjZGN1d3SE5uRXFKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVXJyQlY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[38]</b> 江梦洋.基于相关向量机的电力系统月度负荷预测[D].上海:上海交通大学, 2016.JIANG Mengyang. Research on power system load forecasting based on relevance vector machine[D]. Shanghai: Shanghai Jiao Tong University, 2016.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Implementation of a Canadian residential energy end-use model for assessing new technology impacts">

                                <b>[39]</b> SWAN L, UGURSAL V I. Implementation of a Canadian residential energy end-use model for assessing new technology impacts[C]// Eleventh International IBPSA Conference, July 27-30, 2009, Glasgow, Scotland: 1429-1436.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100489104&amp;v=MTIyMjVpbmxVcnJJS1ZvVmJ4cz1OaWZPZmJLN0h0RE9ybzlGWU9NR0RYdzlvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[40]</b> YU Z, HAGHIGHAT F, FUNG B C M, et al. A decision tree method for building energy demand modeling[J]. Energy &amp; Buildings, 2010, 42 (10) : 1637-1646.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803004&amp;v=MDM4NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVyckJJVHJCZmJHNEg5bk1ySTlGWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[41]</b> 史佳琪, 谭涛, 郭经, 等.基于深度结构多任务学习的园区型综合能源系统多元负荷预测[J].电网技术, 2018, 42 (3) :699-706.SHI Jiaqi, TAN Tao, GUO Jing, et al. Multi-task learning based on deep architecture for various types of load forecasting in regional energy system integration[J]. Power System Technology, 2018, 42 (3) : 699-706.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000750582029X999&amp;v=MDM1MzlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5nVTdiTUlWc2RWVjI3R2JhNEc5bk9yNDFNRE9J&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[42]</b> HENRY S, 张芳.工程经济学原理[M].北京:经济科学出版社, 2000.HENRY S, ZHANG Fang. Principles of engineering economy[M]. Beijing: Economic Science Press, 2000.
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_43" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2005066205.nh&amp;v=MDIzOTJGeUhoVXJyQlYxMjdHN08rR05QTXFwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[43]</b> 葛莉瑶.热电联产系统性能评价及案例分析[D].北京:华北电力大学, 2005.GE Liyao. Thermal performance evaluation and case analysis of the combined heat and power system[D]. Beijing:North China Electric Power University, 2005.
                            </a>
                        </p>
                        <p id="88">
                            <a id="bibliography_44" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804021&amp;v=MDE0NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVyckJJU0hUZXJHNEg5bk1xNDlIWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[44]</b> 徐聪, 刘泰秀, 隋军, 等.多能源热互补分布式能源系统的节能率评价方法[J].电力系统自动化, 2018, 42 (4) :151-157.DOI:10.7500/AEPS20170927006.XU Cong, LIU Taixiu, SUI Jun, et al. Evaluation method for energy saving ratio of distributed energy system with multi-energy thermal complementarity[J]. Automation of Electric Power Systems, 2018, 42 (4) : 151-157. DOI: 10.7500/AEPS20170927006.
                            </a>
                        </p>
                        <p id="90">
                            <a id="bibliography_45" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN200403009&amp;v=MDAzMDNIWUxHNEh0WE1ySTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVyckJQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[45]</b> 江亿, 刘晓华, 薛志峰, 等.能源转换系统评价指标的研究[J].中国能源, 2004, 26 (3) :27-31.JIANG Yi, LIU Xiaohua, XUE Zhifeng, et al. Study of energy converter system evaluating index[J]. China Energy, 2004, 26 (3) : 27-31.
                            </a>
                        </p>
                        <p id="92">
                            <a id="bibliography_46" >
                                    <b>[46]</b>
                                 何丽.热电联产系统技术经济性分析[D].北京:华北电力大学, 2004.HE Li. Technical economic analysis of cogeneration system[D]. Beijing: North China Electric Power University, 2004.
                            </a>
                        </p>
                        <p id="94">
                            <a id="bibliography_47" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JLJZ201105014&amp;v=MTc1NzZVcnJCTHlIQmRMRzRIOURNcW85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[47]</b> 白莉, 张晓航, 褚家瑞.东北地区县域秸秆热电联产技术经济性分析[J].吉林建筑大学学报, 2011, 28 (5) :47-49.BAI Li, ZHANG Xiaohang, CHU Jiarui. The technical economical analysis on the cogeneration by straw in the northeast area country[J]. Journal of Jilin Institute of Architecture &amp; Civil Engineering, 2011, 28 (5) : 47-49.
                            </a>
                        </p>
                        <p id="96">
                            <a id="bibliography_48" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NTKT200507009&amp;v=MDA0Mjl0VE1xSTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFVyckJLem5BZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[48]</b> 罗勇, 尤占平, 胡定科.楼宇级冷热电联产的技术经济分析[J].暖通空调, 2005, 35 (7) :47-49.LUO Yong, YOU Zhanping, HU Dingke. Technical and economic analysis of building cooling heating and power[J]. Heating, Ventilation &amp; Air Conditioning, 2005, 35 (7) : 47-49.
                            </a>
                        </p>
                        <p id="98">
                            <a id="bibliography_49" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017043867.nh&amp;v=MzExMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVXJyQlZGMjZHYk84SGRuS3FKRWJQSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[49]</b> 王承斌.燃气轮机热电协调优化模型及经济性分析[D].杭州:浙江大学, 2017.WANG Chengbin. Thermoelectric coordination optimization model of gas turbine and economic analysis[D]. Hangzhou: Zhejiang University, 2017.
                            </a>
                        </p>
                        <p id="100">
                            <a id="bibliography_50" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QHXW200906021&amp;v=MzAxNTlHRnJDVVI3cWZadVpyRnlIaFVyckJOQ1hUZWJHNEh0ak1xWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[50]</b> 刘明义, 于波, 徐景明.固体氧化物电解水制氢系统效率[J].清华大学学报:自然科学版, 2009, 49 (6) :868-871.LIU Mingyi, YU Bo, XU Jingming. Efficiency of solid oxide water electrolysis system for hydrogen production[J]. Journal of Tsinghua University (Science and Technology) , 2009, 49 (6) : 868-871.
                            </a>
                        </p>
                        <p id="102">
                            <a id="bibliography_51" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100774472&amp;v=MTc0NThadEZpbmxVcnJJS1ZvVmJ4cz1OaWZPZmJLN0h0RE9ybzlGWSt3TENIczdvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[51]</b> MUELLER-LANGER F, TZIMAS E, KALTSCHMITT M, et al. Techno-economic assessment of hydrogen production processes for the hydrogen economy for the short and medium term[J]. International Journal of Hydrogen Energy, 2007, 32 (16) : 3797-3810.
                            </a>
                        </p>
                        <p id="104">
                            <a id="bibliography_52" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN201502004&amp;v=MDA3ODc0SDlUTXJZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVXJyQlB5ckhZTEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[52]</b> 时璟丽, 高虎, 王红芳.风电制氢经济性分析[J].可再生能源, 2015, 37 (2) :11-14.SHI Jingli, GAO Hu, WANG Hongfang. Economic analysis of P2G by wind power[J]. Renewable energy, 2015, 37 (2) : 11-14.
                            </a>
                        </p>
                        <p id="106">
                            <a id="bibliography_53" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614014&amp;v=MTEzOTFyRnlIaFVyckJQeXJQYmJHNEg5Zk5xNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[53]</b> 邵成成, 王锡凡, 王秀丽, 等.多能源系统分析规划初探[J].中国电机工程学报, 2016, 36 (14) :3817-3828.SHAO Chengcheng, WANG Xifan, WANG Xiuli, et al. Probe into analysis and planning of multi-energy systems[J]. Proceedings of the CSEE, 2016, 36 (14) : 3817-3828.
                            </a>
                        </p>
                        <p id="108">
                            <a id="bibliography_54" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A modeling and optimization approach for multiple energy carrier power flow">

                                <b>[54]</b> GEIDL M, ANDERSSON G. A modeling and optimization approach for multiple energy carrier power flow[C]// 2005 IEEE Russia Power Tech, June 27-30, 2005, St. Petersburg, Russia: 1-7.
                            </a>
                        </p>
                        <p id="110">
                            <a id="bibliography_55" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MQRL201107012&amp;v=MDQ0ODBGckNVUjdxZlp1WnJGeUhoVXJyQktEelpZckc0SDlETXFJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[55]</b> 周游, 李嘉.多热源环状热网水力计算研究[J].煤气与热力, 2011, 31 (7) :19-22.ZHOU You, LI Jia. Research on hydraulic calculation of loop heating network with multiple heat sources[J]. Gas &amp; Heat, 2011, 31 (7) : 19-22.
                            </a>
                        </p>
                        <p id="112">
                            <a id="bibliography_56" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2006053217.nh&amp;v=MTc1MDFyQ1VSN3FmWnVackZ5SGhVcnJCVjEyN0dMTzlIZFBOcUpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[56]</b> 安青松.基于燃气轮机的冷热电三联供系统优化模拟[D].天津:天津大学, 2004.AN Qingsong. Optimization of combined cooling, heating and power system simulation based on gas turbines[D]. Tianjin: Tianjin University, 2004.
                            </a>
                        </p>
                        <p id="114">
                            <a id="bibliography_57" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100898880&amp;v=MTM1OTJLVm9WYnhzPU5pZk9mYks3SHRET3JvOUZiT0lIQkhRNW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[57]</b> WANG Jiangjiang, JING Youyin, ZHANG Chunfa, et al. Performance comparison of combined cooling heating and power system in different operation modes[J]. Applied Energy, 2011, 88 (12) : 4621-4631.
                            </a>
                        </p>
                        <p id="116">
                            <a id="bibliography_58" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESEC52E98F28BB57700FD74F4E7414615A&amp;v=MzEyNjJmQnJMVTA1dDFoemJ5K3hhRT1OaWZPZmNiTEc5TzVwb2N6WnVOOWZuayt5QllUbkV0NlRBbm0yUlV4ZUxhU1JML3VDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[58]</b> YANG Y, ZHANG S, XIAO Y. Optimal design of distributed energy resource systems based on two-stage stochastic programming[J]. Applied Thermal Engineering, 2017, 110: 1358-1370.
                            </a>
                        </p>
                        <p id="118">
                            <a id="bibliography_59" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080100111639&amp;v=MDMwMzRxUVRNbndaZVp0RmlubFVycklLVm9WYnhzPU5pZk9mYks3SHRuTXJvOUZaZW9PQ244d29CTVQ2VDRQUUgvaXJSZEdlcg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[59]</b> GUO L. A two-stage optimal planning and design method for combined cooling, heat and power microgrid system[J]. Energy Conversion &amp; Management, 2013, 74 (10) : 433-445.
                            </a>
                        </p>
                        <p id="120">
                            <a id="bibliography_60" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612009&amp;v=MDAyNDJyUGJiRzRIOWZOclk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVcnJCUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[60]</b> 蒋润花, 曾蓉, 李洪强, 等.考虑气候条件及建筑类型等因素的分布式冷热电三联产系统的多目标优化及评估[J].中国电机工程学报, 2016, 36 (12) :3206-3213.JIANG Runhua, ZENG Rong, LI Hongqiang, et al. Multi-objective optimization and evaluation of distributed CCHP system considering influence of climate condition and building type[J]. Proceedings of CSEE, 2016, 36 (12) : 3206-3213.
                            </a>
                        </p>
                        <p id="122">
                            <a id="bibliography_61" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal allocation of CHP-based distributed generation on urban energy distribution networks">

                                <b>[61]</b> ZHANG X J, KARADY G G, ARIARATNAM S T. Optimal allocation of CHP-based distributed generation on urban energy distribution networks[J]. IEEE Transactions on Sustainable Energy, 2013, 5 (1) : 246-253.
                            </a>
                        </p>
                        <p id="124">
                            <a id="bibliography_62" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610003&amp;v=MzE5MTlCSVRyQmZiRzRIOWZOcjQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVcnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[62]</b> 管霖, 陈鹏, 唐宗顺, 等.考虑冷热电存储的区域综合能源站优化设计方法[J].电网技术, 2016, 40 (10) :2934-2941.GUAN Lin, CHEN Peng, TANG Zongshun, et al. Integrated energy station design considering cold and heat storage[J]. Power System Technology, 2016, 40 (10) : 2934-2941.
                            </a>
                        </p>
                        <p id="126">
                            <a id="bibliography_63" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated modeling and planning of district multi-carrier energy systems">

                                <b>[63]</b> HU Xiao. CHENG Haozhong, TANG Senkai, et al. Integrated modeling and planning of district multi-carrier energy systems[C]// IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China: 1-6.
                            </a>
                        </p>
                        <p id="128">
                            <a id="bibliography_64" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701016&amp;v=MTA5MDBGckNVUjdxZlp1WnJGeUhoVXJyQklpblNaTEc0SDliTXJvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[64]</b> 李更丰, 别朝红, 王睿豪, 等.综合能源系统可靠性评估的研究现状及展望[J].高电压技术, 2017, 43 (1) :114-121.LI Gengfeng, BIE Zhaohong, WANG Ruihao, et al. Research status and prospects on reliability evaluation of integrated energy system[J]. High Voltage Engineering, 2017, 43 (1) : 114-121.
                            </a>
                        </p>
                        <p id="130">
                            <a id="bibliography_65" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804023&amp;v=MjYzNzE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVXJyQklTSFRlckc0SDluTXE0OUhaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[65]</b> 葛少云, 李吉峰, 刘洪, 等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化, 2018, 42 (4) :165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun, LI Jifeng, LIU Hong, et al. Reliability evaluation of microgrid containing energy storage system considering multi-energy coupling and grade difference[J]. Automation of Electric Power Systems, 2018, 42 (4) : 165-173. DOI: 10.7500/AEPS20170903002.
                            </a>
                        </p>
                        <p id="132">
                            <a id="bibliography_66" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Researches on the reliability evalua-tion of integrated energy system based on Energy Hub">

                                <b>[66]</b> LI G, KOU Y, JIANG J, et al. Researches on the reliability evaluation of integrated energy system based on Energy Hub[C]// 2016 China International Conference on Electricity Distribution (CICED) , August 10-13, 2016, Xi’an, China: 69.
                            </a>
                        </p>
                        <p id="134">
                            <a id="bibliography_67" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Low carbon oriented expansion planning of integrated gas and power systems">

                                <b>[67]</b> QIU J, DONG Z Y, ZHAO J H, et al. Low carbon oriented expansion planning of integrated gas and power systems[J]. IEEE Transactions on Power Systems, 2015, 30 (2) : 1035-1046.
                            </a>
                        </p>
                        <p id="136">
                            <a id="bibliography_68" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal allocation of energy storage system for risk mitigation of DISCOs with high renewable penetrations">

                                <b>[68]</b> ZHENG Y, DONG Z Y, LUO F J, et al. Optimal allocation of energy storage system for risk mitigation of DISCOs with high renewable penetrations[J]. IEEE Transactions on Power Systems, 2014, 29 (1) : 212-220.
                            </a>
                        </p>
                        <p id="138">
                            <a id="bibliography_69" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES7F6810B59F892F0730B5FCE3F8F37ACB&amp;v=MDg5NzROdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dDFoemJ5K3hhRT1OaWZPZmJUT0dObk5yLzFBYlowSEJYNVB6eEVRNmsxNFBneVhyMlE5RDdHVE5NbnRDTw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[69]</b> WANG Huaizhi, ZHANG Rongquan, PENG Jianchun, et al. GPNBI-inspired MOSFA for Pareto operation optimization of integrated energy system[J]. Energy Conversion &amp; Management, 2017, 151: 524-537.
                            </a>
                        </p>
                        <p id="140">
                            <a id="bibliography_70" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Implementation of pareto-archive NSGA-II algorithms to a nearly-zero-energy building optimization problem">

                                <b>[70]</b> HAMDY M, PALONEN M, HASAN A. Implementation of pareto-archive NSGA-II algorithms to a nearly-zero-energy building optimization problem[C]// First Building Simulation and Optimization Conference, September 10-11, 2012, Loughborough, UK: 181-188.
                            </a>
                        </p>
                        <p id="142">
                            <a id="bibliography_71" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security-constrained bi-level economic dispatch model for integrated natural gas and electricity systems considering wind power and power-to-gas process">

                                <b>[71]</b> LI G, ZHANG R, JIANG T, et al. Security-constrained bi-level economic dispatch model for integrated natural gas and electricity systems considering wind power and power-to-gas process[J]. Applied Energy, 2017, 194: 696-704.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907002" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907002&amp;v=Mjg0NDc0SDlqTXFJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVXJyQklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="3" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

