

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137608325127500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907006%26RESULT%3d1%26SIGN%3dA%252fctyh3HjobIC0gdAr%252bLd%252bB1TvU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907006&amp;v=MDMxNjdmWnVackZ5SGhVYnJQSVNIVGVyRzRIOWpNcUk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;1 VPP&lt;/b&gt;优化调度的非线性数学模型 "><b>1 VPP</b>优化调度的非线性数学模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="&lt;b&gt;1.1 VPP&lt;/b&gt;内部配电网辐射状支路潮流形式"><b>1.1 VPP</b>内部配电网辐射状支路潮流形式</a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;1.2&lt;/b&gt; 线路开关动态重构建模"><b>1.2</b> 线路开关动态重构建模</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;1.3&lt;/b&gt; 配电网安全运行约束"><b>1.3</b> 配电网安全运行约束</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;1.4 VPP&lt;/b&gt;运行约束条件"><b>1.4 VPP</b>运行约束条件</a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;1.5&lt;/b&gt; 可再生能源出力不确定性模拟"><b>1.5</b> 可再生能源出力不确定性模拟</a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;1.6&lt;/b&gt; 目标函数"><b>1.6</b> 目标函数</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#138" data-title="&lt;b&gt;2 基于二阶锥规划的VPP建模&lt;/b&gt; "><b>2 基于二阶锥规划的VPP建模</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#139" data-title="&lt;b&gt;2.1&lt;/b&gt; 二阶锥规划基本概述"><b>2.1</b> 二阶锥规划基本概述</a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;2.2&lt;/b&gt; 二阶锥转化过程"><b>2.2</b> 二阶锥转化过程</a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;2.3&lt;/b&gt; 基于二阶锥规划的&lt;b&gt;VPP&lt;/b&gt;模型"><b>2.3</b> 基于二阶锥规划的<b>VPP</b>模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#195" data-title="&lt;b&gt;3&lt;/b&gt; 多&lt;b&gt;VPP&lt;/b&gt;联合优化调度模型 "><b>3</b> 多<b>VPP</b>联合优化调度模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#205" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#206" data-title="&lt;b&gt;4.1&lt;/b&gt; 测试平台与算例系统"><b>4.1</b> 测试平台与算例系统</a></li>
                                                <li><a href="#211" data-title="&lt;b&gt;4.2&lt;/b&gt; 二阶锥模型优势分析"><b>4.2</b> 二阶锥模型优势分析</a></li>
                                                <li><a href="#215" data-title="&lt;b&gt;4.3 VPP&lt;/b&gt;单独调度与联合调度结果对比"><b>4.3 VPP</b>单独调度与联合调度结果对比</a></li>
                                                <li><a href="#224" data-title="&lt;b&gt;4.4 VPP&lt;/b&gt;联合调度的直购电价优化"><b>4.4 VPP</b>联合调度的直购电价优化</a></li>
                                                <li><a href="#234" data-title="&lt;b&gt;4.5&lt;/b&gt; 光伏渗透率对结果的影响"><b>4.5</b> 光伏渗透率对结果的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#236" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#262" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#208" data-title="&lt;b&gt;图1 某市VPP项目测试系统&lt;/b&gt;"><b>图1 某市VPP项目测试系统</b></a></li>
                                                <li><a href="#213" data-title="&lt;b&gt;表1 不同模型计算时间&lt;/b&gt;"><b>表1 不同模型计算时间</b></a></li>
                                                <li><a href="#217" data-title="&lt;b&gt;表2 收益结果对比&lt;/b&gt;"><b>表2 收益结果对比</b></a></li>
                                                <li><a href="#223" data-title="&lt;b&gt;表3 线路开断情况&lt;/b&gt;"><b>表3 线路开断情况</b></a></li>
                                                <li><a href="#227" data-title="&lt;b&gt;图2 售购电量结果对比&lt;/b&gt;"><b>图2 售购电量结果对比</b></a></li>
                                                <li><a href="#228" data-title="&lt;b&gt;图3 联合调度交换电量&lt;/b&gt;"><b>图3 联合调度交换电量</b></a></li>
                                                <li><a href="#232" data-title="&lt;b&gt;表4 直购电价优化结果&lt;/b&gt;"><b>表4 直购电价优化结果</b></a></li>
                                                <li><a href="#263" data-title="图A1 基于二阶锥规划的多VPP联合优化调度流程图">图A1 基于二阶锥规划的多VPP联合优化调度流程图</a></li>
                                                <li><a href="#264" data-title="图A2日前市场电价">图A2日前市场电价</a></li>
                                                <li><a href="#265" data-title="图A3 1号光伏出力场景">图A3 1号光伏出力场景</a></li>
                                                <li><a href="#266" data-title="图A4 5节点测试系统">图A4 5节点测试系统</a></li>
                                                <li><a href="#267" data-title="表A1 配电网重构结果对比">表A1 配电网重构结果对比</a></li>
                                                <li><a href="#268" data-title="表A2 单独调度与联合调度最终结果对比">表A2 单独调度与联合调度最终结果对比</a></li>
                                                <li><a href="#269" data-title="表A3 不同光伏渗透率优化结果对比">表A3 不同光伏渗透率优化结果对比</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 张高, 王旭, 蒋传文.基于主从博弈的含电动汽车虚拟电厂协调调度[J].电力系统自动化, 2018, 42 (11) :48-55.DOI:10.7500/AEPS20170607005.ZHANG Gao, WANG Xu, JIANG Chuanwen. Stackelberg game based coordinated dispatch of virtual power plant considering electric vehicle management[J]. Automation of Electric Power Systems, 2018, 42 (11) : 48-55. DOI: 10.7500/AEPS20170607005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811007&amp;v=Mjk2NzR6cXFCdEdGckNVUjdxZlp1WnJGeUhoVWJyUElTSFRlckc0SDluTnJvOUZZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         张高, 王旭, 蒋传文.基于主从博弈的含电动汽车虚拟电厂协调调度[J].电力系统自动化, 2018, 42 (11) :48-55.DOI:10.7500/AEPS20170607005.ZHANG Gao, WANG Xu, JIANG Chuanwen. Stackelberg game based coordinated dispatch of virtual power plant considering electric vehicle management[J]. Automation of Electric Power Systems, 2018, 42 (11) : 48-55. DOI: 10.7500/AEPS20170607005.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 刘吉臻, 李明扬, 房方, 等.虚拟发电厂研究综述[J].中国电机工程学报, 2014, 34 (29) :5103-5111.LIU Jizhen, LI Mingyang, FANG Fang, et al. Review on virtual power plants[J]. Proceedings of the CSEE, 2014, 34 (29) : 5103-5111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429013&amp;v=MTg3NjFyQ1VSN3FmWnVackZ5SGhVYnJQUHlyUGJiRzRIOVhPcG85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘吉臻, 李明扬, 房方, 等.虚拟发电厂研究综述[J].中国电机工程学报, 2014, 34 (29) :5103-5111.LIU Jizhen, LI Mingyang, FANG Fang, et al. Review on virtual power plants[J]. Proceedings of the CSEE, 2014, 34 (29) : 5103-5111.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 方燕琼, 甘霖, 艾芊, 等.基于主从博弈的虚拟电厂双层竞标策略[J].电力系统自动化, 2017, 41 (14) :61-69.DOI:10.7500/AEPS20170104005.FANG Yanqiong, GAN Lin, AI Qian, et al. Stackelberg game based bi-level bidding strategy for virtual power plant[J]. Automation of Electric Power Systems, 2017, 41 (14) : 61-69. DOI: 10.7500/AEPS20170104005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714009&amp;v=MDI4NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViclBJU0hUZXJHNEg5Yk5xNDlGYllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         方燕琼, 甘霖, 艾芊, 等.基于主从博弈的虚拟电厂双层竞标策略[J].电力系统自动化, 2017, 41 (14) :61-69.DOI:10.7500/AEPS20170104005.FANG Yanqiong, GAN Lin, AI Qian, et al. Stackelberg game based bi-level bidding strategy for virtual power plant[J]. Automation of Electric Power Systems, 2017, 41 (14) : 61-69. DOI: 10.7500/AEPS20170104005.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 吴诚, 高丙团, 汤奕, 等.基于主从博弈的发电商与大用户双边合同交易模型[J].电力系统自动化, 2016, 40 (22) :56-62.DOI:10.7500/AEPS20151110003.WU Cheng, GAO Bingtuan, TANG Yi, et al. Master-slave game based bilateral contract transaction model for generation companies and large consumers[J]. Automation of Electric Power Systems, 2016, 40 (22) : 56-62. DOI: 10.7500/AEPS 20151110003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622009&amp;v=MDM1OTlQSVNIVGVyRzRIOWZPclk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVYnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         吴诚, 高丙团, 汤奕, 等.基于主从博弈的发电商与大用户双边合同交易模型[J].电力系统自动化, 2016, 40 (22) :56-62.DOI:10.7500/AEPS20151110003.WU Cheng, GAO Bingtuan, TANG Yi, et al. Master-slave game based bilateral contract transaction model for generation companies and large consumers[J]. Automation of Electric Power Systems, 2016, 40 (22) : 56-62. DOI: 10.7500/AEPS 20151110003.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 宋巍, 王佳伟, 赵海波, 等.考虑需求响应交易市场的虚拟电厂多阶段竞价策略研究[J].电力系统保护与控制, 2017, 45 (19) :35-45.SONG Wei, WANG Jiawei, ZHAO Haibo, et al. Research on multi-stage bidding strategy of virtual power plant considering demand response market[J]. Power System Protection and Control, 2017, 45 (19) : 35-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201719005&amp;v=MTY3NDZHNEg5Yk5wbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViclBMeW5hZWI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         宋巍, 王佳伟, 赵海波, 等.考虑需求响应交易市场的虚拟电厂多阶段竞价策略研究[J].电力系统保护与控制, 2017, 45 (19) :35-45.SONG Wei, WANG Jiawei, ZHAO Haibo, et al. Research on multi-stage bidding strategy of virtual power plant considering demand response market[J]. Power System Protection and Control, 2017, 45 (19) : 35-45.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" SHABANZADEH M, SHEIKH-EL-ESLAMI M K, HAGHIFAM M R. Risk-based medium-term trading strategy for a virtual power plant with fist-order stochastic dominance constraints[J]. IET Generation, Transmission &amp;amp; Distribution, 2016, 11 (2) : 520-529." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Risk-based medium-term trading strategy for a virtual power plant with fist-order stochastic dominance constraints">
                                        <b>[6]</b>
                                         SHABANZADEH M, SHEIKH-EL-ESLAMI M K, HAGHIFAM M R. Risk-based medium-term trading strategy for a virtual power plant with fist-order stochastic dominance constraints[J]. IET Generation, Transmission &amp;amp; Distribution, 2016, 11 (2) : 520-529.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 周亦洲, 孙国强, 黄文进, 等.计及电动汽车和需求响应的多类电力市场下虚拟电厂竞标模型[J].电网技术, 2017, 41 (6) :1759-1767.ZHOU Yizhou, SUN Guoqiang, HUANG Wenjin, et al. Strategic bidding model for virtual power plant in different electricity markets considering electric vehicles and demand response[J]. Power System Technology, 2017, 41 (6) : 1759-1767." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201706008&amp;v=MjkyNjhadVpyRnlIaFViclBJVHJCZmJHNEg5Yk1xWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         周亦洲, 孙国强, 黄文进, 等.计及电动汽车和需求响应的多类电力市场下虚拟电厂竞标模型[J].电网技术, 2017, 41 (6) :1759-1767.ZHOU Yizhou, SUN Guoqiang, HUANG Wenjin, et al. Strategic bidding model for virtual power plant in different electricity markets considering electric vehicles and demand response[J]. Power System Technology, 2017, 41 (6) : 1759-1767.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" PANDZIC H, KUZLE I, CAPUDER T. Virtual power plant mid-term dispatch optimization[J]. Applied Energy, 2013, 101: 134-141." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600273345&amp;v=MTYyNzZvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVycklLVm9XYnhVPU5pZk9mYks4SHRETXFZOUZadXdNRDNnOA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         PANDZIC H, KUZLE I, CAPUDER T. Virtual power plant mid-term dispatch optimization[J]. Applied Energy, 2013, 101: 134-141.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 邹小燕, 王正波.电力市场中关于直购电力价格的讨价还价博弈模型[J].管理工程学报, 2005 (4) :99-102.ZOU Xiaoyan, WANG Zhengbo. The bargain game model on electric power price in a bilateral electricity market[J]. Journal of Industrial Engineering and Engineering Management, 2005 (4) : 99-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GLGU200504019&amp;v=MTM1ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVYnJQSWlITWU3RzRIdFRNcTQ5RWJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         邹小燕, 王正波.电力市场中关于直购电力价格的讨价还价博弈模型[J].管理工程学报, 2005 (4) :99-102.ZOU Xiaoyan, WANG Zhengbo. The bargain game model on electric power price in a bilateral electricity market[J]. Journal of Industrial Engineering and Engineering Management, 2005 (4) : 99-102.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 卫志农, 余爽, 孙国强, 等.虚拟电厂的概念与发展[J].电力系统自动化, 2013, 37 (13) :1-9.WEI Zhinong, YU Shuang, SUN Guoqiang, et al. Concept and development of virtual power plant[J]. Automation of Electric Power Systems, 2013, 37 (13) : 1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201313002&amp;v=MDEzOTBMTnJJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVWJyUElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         卫志农, 余爽, 孙国强, 等.虚拟电厂的概念与发展[J].电力系统自动化, 2013, 37 (13) :1-9.WEI Zhinong, YU Shuang, SUN Guoqiang, et al. Concept and development of virtual power plant[J]. Automation of Electric Power Systems, 2013, 37 (13) : 1-9.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 孙国强, 袁智, 耿天翔, 等.含电动汽车的虚拟电厂鲁棒随机优化调度[J].电力系统自动化, 2017, 41 (6) :44-50.DOI:10.7500/AEPS20160523001.SUN Guoqiang, YUAN Zhi, GENG Tianxiang, et al. Robust stochastic optimal dispatching of virtual power plant containing plug-in electric vehicles[J]. Automation of Electric Power Systems, 2017, 41 (6) : 44-50. DOI: 10.7500/AEPS 20160523001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706007&amp;v=MjY3NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViclBJU0hUZXJHNEg5Yk1xWTlGWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         孙国强, 袁智, 耿天翔, 等.含电动汽车的虚拟电厂鲁棒随机优化调度[J].电力系统自动化, 2017, 41 (6) :44-50.DOI:10.7500/AEPS20160523001.SUN Guoqiang, YUAN Zhi, GENG Tianxiang, et al. Robust stochastic optimal dispatching of virtual power plant containing plug-in electric vehicles[J]. Automation of Electric Power Systems, 2017, 41 (6) : 44-50. DOI: 10.7500/AEPS 20160523001.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 唐早, 刘俊勇, 刘友波, 等.空调聚合商参与下的负荷控制与配电网重构[J].电力系统自动化, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.TANG Zao, LIU Junyong, LIU Youbo, et al. Load control and distribution network reconfiguration with participation of air-conditioning load aggregators[J]. Automation of Electric Power Systems, 2018, 42 (2) : 42-49. DOI: 10.7500/AEPS20170614023." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802006&amp;v=MTk5ODNUZXJHNEg5bk1yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViclBJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         唐早, 刘俊勇, 刘友波, 等.空调聚合商参与下的负荷控制与配电网重构[J].电力系统自动化, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.TANG Zao, LIU Junyong, LIU Youbo, et al. Load control and distribution network reconfiguration with participation of air-conditioning load aggregators[J]. Automation of Electric Power Systems, 2018, 42 (2) : 42-49. DOI: 10.7500/AEPS20170614023.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 武鹏, 程浩忠, 刘育权, 等.考虑合环约束的配电网重构方法[J].电力系统自动化, 2017, 41 (11) :163-168.DOI:10.7500/AEPS20160919002.WU Peng, CHENG Haozhong, LIU Yuquan, et al. Distribution network reconfiguration method considering loop closing constraints[J]. Automation of Electric Power Systems, 2017, 41 (11) : 163-168. DOI: 10.7500/AEPS20160919002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711023&amp;v=MDMzMTVIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViclBJU0hUZXJHNEg5Yk5ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         武鹏, 程浩忠, 刘育权, 等.考虑合环约束的配电网重构方法[J].电力系统自动化, 2017, 41 (11) :163-168.DOI:10.7500/AEPS20160919002.WU Peng, CHENG Haozhong, LIU Yuquan, et al. Distribution network reconfiguration method considering loop closing constraints[J]. Automation of Electric Power Systems, 2017, 41 (11) : 163-168. DOI: 10.7500/AEPS20160919002.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 林济铿, 刘阳升, 潘毅, 等.基于Mayeda生成树实用算法与粒子群算法的配电网络重构[J].中国电机工程学报, 2014, 34 (34) :6150-6158.LIN Jikeng, LIU Yangsheng, PAN Yi, et al. Mayeda spanning tree practical method combined with particle swarm algorithm based distribution system reconfiguration[J]. Proceedings of the CSEE, 2014, 34 (34) : 6150-6158." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434017&amp;v=MjgxMzlQUHlyUGJiRzRIOVhQcTQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVYnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         林济铿, 刘阳升, 潘毅, 等.基于Mayeda生成树实用算法与粒子群算法的配电网络重构[J].中国电机工程学报, 2014, 34 (34) :6150-6158.LIN Jikeng, LIU Yangsheng, PAN Yi, et al. Mayeda spanning tree practical method combined with particle swarm algorithm based distribution system reconfiguration[J]. Proceedings of the CSEE, 2014, 34 (34) : 6150-6158.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" HAGHIGHAT H, ZENG Bo. Distribution system reconfiguration under uncertain load and renewable generation[J]. IEEE Transactions on Power Systems, 2016, 31 (4) : 2666-2675." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distribution system reconfiguration under uncertain load and renewable generation">
                                        <b>[15]</b>
                                         HAGHIGHAT H, ZENG Bo. Distribution system reconfiguration under uncertain load and renewable generation[J]. IEEE Transactions on Power Systems, 2016, 31 (4) : 2666-2675.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 刘一兵, 吴文传, 张伯明, 等.基于混合整数二阶锥规划的主动配电网有功-无功协调多时段优化运行[J].中国电机工程学报, 2014, 34 (16) :2575-2583.LIU Yibing, WU Wenchuan, ZHANG Boming, et al. A mixed integer second-order cone programming based active and reactive power coordinated multi-period optimization for active distribution network[J]. Proceedings of the CSEE, 2014, 34 (16) : 2575-2583." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416008&amp;v=Mjg2MTZVYnJQUHlyUGJiRzRIOVhOcVk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         刘一兵, 吴文传, 张伯明, 等.基于混合整数二阶锥规划的主动配电网有功-无功协调多时段优化运行[J].中国电机工程学报, 2014, 34 (16) :2575-2583.LIU Yibing, WU Wenchuan, ZHANG Boming, et al. A mixed integer second-order cone programming based active and reactive power coordinated multi-period optimization for active distribution network[J]. Proceedings of the CSEE, 2014, 34 (16) : 2575-2583.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" FARIVAR M, LOW S H. Branch flow model: relaxations and convexification-Part Ⅰ[J]. IEEE Transactions on Power Systems, 2013, 28 (3) : 2554-2564." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Branch flow model Relaxations and convexification (part I)">
                                        <b>[17]</b>
                                         FARIVAR M, LOW S H. Branch flow model: relaxations and convexification-Part Ⅰ[J]. IEEE Transactions on Power Systems, 2013, 28 (3) : 2554-2564.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" TAYLOR J A, HOVER F S. Convex models of distribution system reconfiguration[J]. IEEE Transactions on Power Systems, 2012, 27 (3) : 1407-1413." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Convex Models of Distribution System Reconfiguration">
                                        <b>[18]</b>
                                         TAYLOR J A, HOVER F S. Convex models of distribution system reconfiguration[J]. IEEE Transactions on Power Systems, 2012, 27 (3) : 1407-1413.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" LI N, CHEN L, LOW S H. Exact convex relaxation of OPF for radial networks using branch flow model[C]// IEEE Third International Conference on Smart Grid Communications (SmartGridComm) , November 5-8, 2012, Taiwan, China: 7-12." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Exact convex relaxation of OPF for radial netw orks using branch flow model">
                                        <b>[19]</b>
                                         LI N, CHEN L, LOW S H. Exact convex relaxation of OPF for radial networks using branch flow model[C]// IEEE Third International Conference on Smart Grid Communications (SmartGridComm) , November 5-8, 2012, Taiwan, China: 7-12.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 林少华, 吴杰康, 莫超, 等.基于二阶锥规划的含分布式电源配电网动态无功分区与优化方法[J].电网技术, 2018, 42 (1) :238-246.LIN Shaohua, WU Jiekang, MO Chao, et al. Dynamic partition and optimization method for reactive power of distribution networks with distributed generation based on second-order cone programming[J]. Power System Technology, 2018, 42 (1) : 238-246." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801030&amp;v=MTcxMDc0SDluTXJvOUdaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVWJyUElUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         林少华, 吴杰康, 莫超, 等.基于二阶锥规划的含分布式电源配电网动态无功分区与优化方法[J].电网技术, 2018, 42 (1) :238-246.LIN Shaohua, WU Jiekang, MO Chao, et al. Dynamic partition and optimization method for reactive power of distribution networks with distributed generation based on second-order cone programming[J]. Power System Technology, 2018, 42 (1) : 238-246.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" JABR R A, SINGH R, PAL B C. Minimum loss network reconfiguration using mixed-integer convex programming[J]. IEEE Transactions on Power Systems, 2012, 27 (2) : 1106-1115." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Minimum Loss Network Reconfiguration Using Mixed-Integer Convex Programming">
                                        <b>[21]</b>
                                         JABR R A, SINGH R, PAL B C. Minimum loss network reconfiguration using mixed-integer convex programming[J]. IEEE Transactions on Power Systems, 2012, 27 (2) : 1106-1115.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 李洪美, 崔翰韬, 万秋兰.考虑电动汽车充电策略的配网重构二阶锥规划模型[J].中国电机工程学报, 2015, 35 (18) :4674-4681.LI Hongmei, CUI Hantao, WAN Qiulan. Distribution network reconfiguration based on second-order conic programming considering EV charging strategy[J]. Proceedings of the CSEE, 2015, 35 (18) : 4674-4681." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201518013&amp;v=MTEwMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViclBQeXJQYmJHNEg5VE5wNDlFWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         李洪美, 崔翰韬, 万秋兰.考虑电动汽车充电策略的配网重构二阶锥规划模型[J].中国电机工程学报, 2015, 35 (18) :4674-4681.LI Hongmei, CUI Hantao, WAN Qiulan. Distribution network reconfiguration based on second-order conic programming considering EV charging strategy[J]. Proceedings of the CSEE, 2015, 35 (18) : 4674-4681.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" RAMLI M A M, HIENDRO A, AL-TURKI Y A. Techno-economic energy analysis of wind/solar hybrid system: case study for western coastal area of Saudi Arabia[J]. Renewable Energy, 2016, 91: 374-385." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES8E6D4300A73C7F3763344388E19D490F&amp;v=MTk3MTVWNlR4NVRIenFwR2MwY01hUVRMcnBDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MWh6Ynk5eGE4PU5pZk9mYnZOR0tYSXJJOUZGZXdNZjN0UHpCRQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         RAMLI M A M, HIENDRO A, AL-TURKI Y A. Techno-economic energy analysis of wind/solar hybrid system: case study for western coastal area of Saudi Arabia[J]. Renewable Energy, 2016, 91: 374-385.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" PAN Shaohua, CHEN J S. Interior proximal methods and central paths for convex second-order cone programming[J]. Nonlinear Analysis—Theory Methods &amp;amp; Applications, 2010, 73 (9) : 3083-3100." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100742487&amp;v=MDcxNzhkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvV2J4VT1OaWZPZmJLN0h0RE9ybzlGWSs4TkNIUStvQk1UNlQ0UFFIL2lyUg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         PAN Shaohua, CHEN J S. Interior proximal methods and central paths for convex second-order cone programming[J]. Nonlinear Analysis—Theory Methods &amp;amp; Applications, 2010, 73 (9) : 3083-3100.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 陈洁, 杨秀, 朱兰, 等.微网多目标经济调度优化[J].中国电机工程学报, 2013, 33 (19) :57-66.CHEN Jie, YANG Xiu, ZHU Lan, et al. Microgrid multi-objective economic dispatch optimization[J]. Proceedings of the CSEE, 2013, 33 (19) : 57-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201319009&amp;v=MDA0Mjc0SDlMTnBvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVWJyUFB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         陈洁, 杨秀, 朱兰, 等.微网多目标经济调度优化[J].中国电机工程学报, 2013, 33 (19) :57-66.CHEN Jie, YANG Xiu, ZHU Lan, et al. Microgrid multi-objective economic dispatch optimization[J]. Proceedings of the CSEE, 2013, 33 (19) : 57-66.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2018-10-20 14:54</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),42-51+165 DOI:10.7500/AEPS20180429005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电力体制改革下的多虚拟电厂联合优化调度策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%A6%A4&amp;code=31406583&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈妤</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8D%AB%E5%BF%97%E5%86%9C&amp;code=07172973&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">卫志农</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A5%E5%B3%A5&amp;code=37182770&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胥峥</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E6%96%87%E8%BF%9B&amp;code=33562941&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄文进</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%9B%BD%E5%BC%BA&amp;code=07170503&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙国强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E4%BA%A6%E6%B4%B2&amp;code=36220818&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周亦洲</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B2%B3%E6%B5%B7%E5%A4%A7%E5%AD%A6%E8%83%BD%E6%BA%90%E4%B8%8E%E7%94%B5%E6%B0%94%E5%AD%A6%E9%99%A2&amp;code=1044544&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">河海大学能源与电气学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%9B%90%E5%9F%8E%E4%BE%9B%E7%94%B5%E5%88%86%E5%85%AC%E5%8F%B8&amp;code=0004507&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司盐城供电分公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>虚拟电厂间通过签订双边合同进行交易, 能够实现功率互补, 提高合作双方的灵活性和经济性。考虑虚拟电厂运行约束及配电网安全约束条件, 建立计及配电网线路开关重构的虚拟电厂优化调度模型, 同时考虑多虚拟电厂之间的电量交易, 建立合同电价优化定价策略。为了使模型可解, 采用二阶锥规划, 将复杂的非凸非线性问题转化为一个典型的混合整数二阶锥模型, 极大地提高了求解效率。为了增强合作性, 引入合作满意度的概念, 使得制定的合同电价达到双方满意度均衡状态下最优。最后对实际算例进行测试, 结果表明:多虚拟电厂联合调度能够有效缓解可再生能源出力波动造成的收益风险, 提高整体收益;满意度概念的引入可以制定出令双方都有意向签订的最优合同电价;所采用的二阶锥模型提高了计算效率。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E7%94%B5%E5%8E%82&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟电厂;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E8%BE%B9%E5%90%88%E5%90%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双边合同;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E8%B4%AD%E7%94%B5%E4%BB%B7%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直购电价优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%8C%E9%98%B6%E9%94%A5%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">二阶锥规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%80%E5%85%B3%E9%87%8D%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">开关重构;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *陈妤 (1993—) , 女, 通信作者, 硕士研究生, 主要研究方向:虚拟电厂优化调度、电力系统规划等。E-mail:cnshengang@163.com;
                                </span>
                                <span>
                                    卫志农 (1962—) , 男, 博士, 教授, 主要研究方向:电力系统运行分析与控制、输配电系统自动化等。E-mail:wzn_nj@263.com;
                                </span>
                                <span>
                                    黄文进 (1977—) , 男, 硕士, 高级工程师, 主要研究方向:电力系统调度自动化技术。E-mail:13851064100@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51277052);</span>
                    </p>
            </div>
                    <h1>Optimal Scheduling Strategy of Multiple Virtual Power Plants Under Electricity Market Reform</h1>
                    <h2>
                    <span>CHEN Yu</span>
                    <span>WEI Zhinong</span>
                    <span>XU Zheng</span>
                    <span>HUANG Wenjin</span>
                    <span>SUN Guoqiang</span>
                    <span>ZHOU Yizhou</span>
            </h2>
                    <h2>
                    <span>College of Energy and Electrical Engineering, Hohai University</span>
                    <span>Yancheng Power Supply Company of State Grid Jiangsu Electric Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Virtual power plant (VPP) can provide complementary power through signing bilateral contracts, and hence improve the flexibility and economic efficiency of partners.Based on the concept of the technical virtual power plant, an optimal scheduling model of VPP with line switching reconfiguration of distribution network is built by considering operation constraints of VPP and security constraints of distribution network, while an optimal pricing strategy for contract price is built by considering electricity transactions among multiple VPPs.To avoid computational complexity, the second-order cone programming is used to transform the non-convex and nonlinear problem into a typical mixed integer second-order cone model, which can greatly improve the computational efficiency.The concept of cooperation satisfaction is introduced to produce an optimal contract price, in which both sides are satisfied with enhanced cooperation.Test results indicate that the multiple VPP coordinated scheduling can effectively reduce the return risk caused by the fluctuation of renewable energy source output.Meanwhile, the introduction of satisfaction concept provides an optimal contract price that both parties are willing to sign.In addition, the proposed second-order cone model greatly improves the computational efficiency.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20power%20plant%20(VPP)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual power plant (VPP) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bilateral%20contract&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bilateral contract;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=optimization%20of%20directly%20purchased%20price&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">optimization of directly purchased price;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=second-order%20cone%20programming&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">second-order cone programming;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=switch%20reconfiguration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">switch reconfiguration;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51277052);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">2015年3月, 中共中央国务院出台《关于进一步深化电力体制改革的若干意见》中提出, 逐步向社会资本放开增量配电投资业务的改革措施, 这有利于促进配电网的发展、提高配电网建设运营的效率和服务水平。虚拟电厂 (virtual power plant, VPP) 作为一种新型的运行模式, 能够有效聚合增量配电网中的大量分布式电源 (distributed generator, DG) , 具有广阔的应用前景<citation id="246" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。增量配电网通过VPP模式进行发配售电一体化运营, 能够为投资方盈利。同时随着中国电力改革的逐步深入, 大用户直购电交易的实施, 标志着电网垄断经销电量的格局正逐渐被打破<citation id="244" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, 在开放的电力市场环境下, 中国的电力市场开始从单一的发电侧市场向双边市场进行转变。因此相邻VPP间通过签订双边合同进行电量交易, 将成为未来增量配电网投资方盈利的重要渠道之一<citation id="245" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">由于VPP内部可再生能源出力具有不确定性, 在某一时段对外呈现一定电量富余的称为“多电VPP”, 而对外呈现一定电量缺额的称为“少电VPP”。此时多电VPP和少电VPP以签订双边合同的形式进行电量交易, 形成多VPP联合调度系统, 将具备更大的潜在效益<citation id="247" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。其中, 合同交易电量亦称为直购电量, 合同交易电价亦称为直购电价, 直购电量及直购电价大小由双方预先签订的双边合同确定。由于直购电价对交易双方的利润有直接的影响, 因此合理的电价制定将保障交易双方的收益, 从而确保交易的进行。然而在大多数研究VPP优化调度的文献中, 双边合同常作为已知参数给出, 并没有根据各VPP的具体发电情况进行优化<citation id="249" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>;文献<citation id="248" type="reference">[<a class="sup">9</a>]</citation>运用鲁宾斯坦的轮流出价模型构造发电公司与大用户之间关于直购电价的优化模型, 但其仅从金融学上考虑价格博弈, 并未考虑实际运行中的各种约束条件。</p>
                </div>
                <div class="p1">
                    <p id="55">VPP分为商业型VPP (commercial virtual power plant, CVPP) 和技术型VPP (technical virtual power plant, TVPP) 两类<citation id="252" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。其中, CVPP主要从商业收益角度考虑, 研究VPP经济调度最优策略;而TVPP为配电系统运营机构 (distribution system operator, DSO) 提供潮流控制, 保障系统安全可靠地运行。事实上, 经济调度的最优解很有可能违反配电网的潮流约束, 给线路带来过负荷、节点电压越界等问题, 对配电网的安全运行造成危害。因此对于增量配电网投资方来说, 只有通过TVPP的模式进行运营, 才能在保证配电网安全性的基础上得到最优调度策略。同时TVPP可以通过操作线路分段开关和联络开关, 来抑制配电网出现线路过载、电压不合格等现象, 即对配电网线路开关状态进行优化重构。配电网重构是提高系统安全性和经济性的重要手段之一<citation id="253" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。文献<citation id="250" type="reference">[<a class="sup">14</a>]</citation>提出基于Mayeda生成树的新编码及解码策略, 将该策略与粒子群算法相结合得到配电网重构新方法。文献<citation id="251" type="reference">[<a class="sup">15</a>]</citation>通过建立混合整数的二阶段鲁棒优化模型, 对考虑分布式电源接入和负荷不确定性情况下的配电网进行重构。</p>
                </div>
                <div class="p1">
                    <p id="56">以上优化问题的决策变量包含各线路潮流状态、各可控开关状态、各发电机组启停状态等大量离散变量和连续变量, 计算复杂度大, 是一个典型的非凸非线性问题<citation id="254" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 目前还没有成熟的求解器能够很好地处理该类问题。近年来, 二阶锥规划<citation id="258" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>为该类问题提供了新的解决方案。文献<citation id="255" type="reference">[<a class="sup">20</a>]</citation>针对分布式电源大规模接入所产生的局部区域电压严重偏高问题, 构建了基于二阶锥规划的配电网无功优化模型。文献<citation id="256" type="reference">[<a class="sup">21</a>]</citation>将混合整数非线性模型分别转化为混合整数二阶锥模型和混合整数线性模型, 结果表明二阶锥规划更加高效、方便, 并且能够严格保证优化解的全局最优性。文献<citation id="257" type="reference">[<a class="sup">22</a>]</citation>列出了二阶锥规划和粒子群算法的计算结果对比, 以此证明非线性凸规划问题可求得全局最优解。</p>
                </div>
                <div class="p1">
                    <p id="57">针对上述问题, 本文从TVPP运营模式出发, 结合配电网安全运行约束条件, 考虑TVPP间签订双边合同进行电量交易, 研究多VPP优化调度策略。首先采用二阶锥松弛技术将模型中非线性部分进行变量替换, 建立考虑配电网重构的多VPP联合调度优化模型。在此基础上引入合作满意度的概念, 建立直购电价优化模型, 通过优化直购电价使得合作双方满意度达到最大。最后, 通过盐城市实际算例系统, 验证了本文所提模型的有效性。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>1 VPP</b>优化调度的非线性数学模型</h3>
                <h4 class="anchor-tag" id="59" name="59"><b>1.1 VPP</b>内部配电网辐射状支路潮流形式</h4>
                <div class="p1">
                    <p id="60">由于配电网大多遵循“闭环设计, 开环运行”的理念, 在提高可靠性的同时, 能够减少环流、降低网损。区别于CVPP, TVPP需要考虑内部各机组节点以及负荷节点之间的线路功率传输约束, 其支路潮流形式如下:</p>
                </div>
                <div class="p1">
                    <p id="61" class="code-formula">
                        <mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></munder><mo stretchy="false">[</mo></mstyle><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></munder><mo stretchy="false">[</mo></mstyle><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>P</i><sub>I<i>i</i>, <i>t</i></sub>为<i>t</i>时刻节点<i>i</i>的注入有功功率;<i>Q</i><sub>I<i>i</i>, <i>t</i></sub>为<i>t</i>时刻节点<i>i</i>的注入无功功率;<i>g</i><sub><i>ij</i></sub>为支路<i>ij</i>的电导;<i>b</i><sub><i>ij</i></sub>为支路<i>ij</i>的电纳;<i>θ</i><sub><i>ij</i>, <i>t</i></sub>为<i>t</i>时刻节点<i>i</i>电压和节点<i>j</i>电压间的相角差;<i>N</i> (<i>i</i>) 为所有与节点<i>i</i>相连的节点集合;<i>V</i><sub><i>i</i>, <i>t</i></sub>为<i>t</i>时刻节点<i>i</i>的电压幅值;<i>P</i><sub>DG<i>i</i>, <i>t</i></sub>为<i>t</i>时刻节点<i>i</i>接入的分布式电源的有功出力;<i>P</i><sub>D<i>i</i>, <i>t</i></sub>为<i>t</i>时刻节点<i>i</i>所接负荷的有功功率;<i>Q</i><sub>DG<i>i</i>, <i>t</i></sub>为<i>t</i>时刻节点<i>i</i>接入的分布式电源的无功出力;<i>Q</i><sub>D<i>i</i>, <i>t</i></sub>为<i>t</i>时刻节点<i>i</i>所接负荷的无功功率。</p>
                </div>
                <div class="p1">
                    <p id="64">此外, TVPP还需要考虑整个网络的网损情况, 可以通过节点注入功率之和表示:</p>
                </div>
                <div class="p1">
                    <p id="65"><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ι</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="67">式中:<i>P</i><sub>Loss, <i>t</i></sub>为<i>t</i>时刻总网损;<i>n</i>为VPP内部总节点数。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>1.2</b> 线路开关动态重构建模</h4>
                <div class="p1">
                    <p id="69">TVPP可以通过调整线路开关状态来降低网损、增大收益。本文引入支路连通变量<i>α</i><sub><i>l</i></sub>来表述线路的开关状态:</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>α</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>n</mi></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>α</i><sub><i>l</i>, <i>t</i></sub>为<i>t</i>时刻支路<i>l</i>的连通变量, <i>α</i><sub><i>l</i>, <i>t</i></sub>=0表示<i>t</i>时刻支路<i>l</i>断开, <i>α</i><sub><i>l</i>, <i>t</i></sub>=1表示<i>t</i>时刻支路<i>l</i>闭合;<i>m</i>为配电网总支路数。</p>
                </div>
                <div class="p1">
                    <p id="73">为了保证各节点满足辐射状运行, 引入“母节点”的概念:除了变电站根节点以外的每个节点均有且只有一个母节点。对每条支路都引入两个布尔变量<i>β</i><sub><i>ij</i></sub>和<i>β</i><sub><i>ji</i></sub>, 其状态由支路连通变量<i>α</i><sub><i>l</i></sub>决定, 约束形式如下:</p>
                </div>
                <div class="p1">
                    <p id="74"><i>β</i><sub><i>ij</i>, <i>t</i></sub>∈{0, 1}      (5) </p>
                </div>
                <div class="p1">
                    <p id="75"><i>β</i><sub><i>ij</i>, <i>t</i></sub>+<i>β</i><sub><i>ji</i>, <i>t</i></sub>=<i>α</i><sub><i>l</i>, <i>t</i></sub>      (6) </p>
                </div>
                <div class="p1">
                    <p id="76"><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></munder><mi>β</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mn>1</mn></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="78"><i>β</i><sub><i>kj</i>, <i>t</i></sub>=0 <i>j</i>∈<i>N</i> (<i>k</i>)      (8) </p>
                </div>
                <div class="p1">
                    <p id="79">0≤<i>α</i><sub><i>l</i>, <i>t</i></sub>≤1      (9) </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>β</i><sub><i>ij</i>, <i>t</i></sub>为<i>t</i>时刻支路<i>ij</i>的二维布尔变量, 如果<i>β</i><sub><i>ij</i>, <i>t</i></sub>=0, 则表示<i>t</i>时刻节点<i>j</i>不是节点<i>i</i>的母节点, 如果<i>β</i><sub><i>ij</i>, <i>t</i></sub>=1, 则表示<i>t</i>时刻节点<i>j</i>是节点<i>i</i>的母节点; <i>k</i>为变电站根节点;<i>N</i> (<i>k</i>) 为所有与变电站节点相连的节点集合。式 (8) 表示变电站根节点没有所属母节点, 即表示变电站根节点为辐射状结构的起点。</p>
                </div>
                <div class="p1">
                    <p id="81">此外, 考虑到开关设备的寿命, 需设定开关操作次数限制, 即满足式 (10) 所描述的系统中所有可控开关的总操作次数限制。</p>
                </div>
                <div class="p1">
                    <p id="82"><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>α</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mo>≤</mo><mi>n</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>A</mtext></mrow></msub></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>n</i><sub>sA</sub>为设定的开关总操作次数上限。</p>
                </div>
                <div class="p1">
                    <p id="85">设虚拟变量<i>S</i><sub><i>l</i>, <i>t</i></sub>=max{<i>α</i><sub><i>l</i>, <i>t</i></sub>-<i>α</i><sub><i>l</i>, <i>t</i>-1</sub>, <i>α</i><sub><i>l</i>, <i>t</i>-1</sub>-<i>α</i><sub><i>l</i>, <i>t</i></sub>}, 则可将式 (10) 等效为以下不含绝对值的形式:</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>n</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>A</mtext></mrow></msub></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>S</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mi>α</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>, </mo><mi>S</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mi>α</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>1.3</b> 配电网安全运行约束</h4>
                <h4 class="anchor-tag" id="88" name="88">1) 电压幅值约束</h4>
                <div class="p1">
                    <p id="89"><i>V</i><sub><i>i</i>min</sub>≤<i>V</i><sub><i>i</i>, <i>t</i></sub>≤<i>V</i><sub><i>i</i>max</sub>      (12) </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>V</i><sub><i>i</i>min</sub>和<i>V</i><sub><i>i</i>max</sub>分别为<i>t</i>时刻节点<i>i</i>的电压允许最小值和最大值。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91">2) 线路最大载流能力约束</h4>
                <div class="p1">
                    <p id="92"><i>I</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>= (<i>g</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>b</i><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>) [<i>V</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>V</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>2<i>V</i><sub><i>i</i>, <i>t</i></sub><i>V</i><sub><i>j</i>, <i>t</i></sub> (cos <i>θ</i><sub><i>ij</i>, <i>t</i></sub>-sin <i>θ</i><sub><i>ij</i>, <i>t</i></sub>) ]≤<i>I</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>I</i><sub><i>l</i>max</sub>为支路<i>l</i>的最大允许载流量。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>1.4 VPP</b>运行约束条件</h4>
                <h4 class="anchor-tag" id="101" name="101">1) 常规机组出力约束</h4>
                <div class="p1">
                    <p id="102">引入二维布尔变量<i>X</i><sub>conv<i>g</i>, <i>t</i></sub>表示<i>t</i>时刻常规机组启停状态, <i>X</i><sub>conv<i>g</i>, <i>t</i></sub>=1表示机组<i>g</i>在<i>t</i>时刻工作, <i>X</i><sub>conv<i>g</i>, <i>t</i></sub>=0表示机组<i>g</i>在<i>t</i>时刻关闭。常规机组约束条件如下:</p>
                </div>
                <div class="area_img" id="103">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907006_10300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="105">式中:<i>P</i><sub>max</sub>和<i>Q</i><sub>max</sub>分别为常规机组输出额定有功功率和额定无功功率;<i>P</i><sub>min</sub>和<i>Q</i><sub>min</sub>分别为常规机组最小输出有功功率和无功功率;<i>P</i><sub><i>g</i>, <i>t</i></sub>和<i>Q</i><sub><i>g</i>, <i>t</i></sub>分别为常规机组<i>g</i>在<i>t</i>时刻的有功出力和无功出力, 为决策变量。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106">2) 蓄电池电量及充放电约束</h4>
                <div class="p1">
                    <p id="107"><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mrow><mi>x</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>W</mi><msub><mrow></mrow><mrow><mi>x</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mi>η</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>c</mtext><mi>x</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>d</mtext><mi>x</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow><mi>η</mi></mfrac></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="109"> (1-<i>C</i><sub>DOD</sub>) <i>W</i><sub><i>x</i>, max</sub>≤<i>W</i><sub><i>x</i>, <i>t</i></sub>≤<i>W</i><sub><i>x</i>, max</sub>      (16) </p>
                </div>
                <div class="p1">
                    <p id="110"><i>P</i><sub>esc<i>x</i>, <i>t</i></sub>≤<i>P</i><sub>bc, max</sub>      (17) </p>
                </div>
                <div class="p1">
                    <p id="111"><i>P</i><sub>esd<i>x</i>, <i>t</i></sub>≤<i>P</i><sub>bd, max</sub>      (18) </p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>W</i><sub><i>x</i>, <i>t</i></sub>, <i>P</i><sub>esc<i>x</i>, <i>t</i></sub>和<i>P</i><sub>esd<i>x</i>, <i>t</i></sub>分别为<i>t</i>时刻蓄电池<i>x</i>的储电量、充电量和放电量, 为决策变量;<i>η</i>为放电效率;<i>W</i><sub><i>x</i>, max</sub>为蓄电池<i>x</i>的额定容量;<i>C</i><sub>DOD</sub>为蓄电池的最大放电深度;<i>P</i><sub>bc, max</sub>和<i>P</i><sub>bd, max</sub>分别为蓄电池的最大充电和放电功率。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">3) 变电站节点功率平衡约束</h4>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>u</mtext><mtext>r</mtext><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>d</mtext><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mi>p</mi></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>c</mtext><mi>t</mi><mo>, </mo><mi>p</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>l</mtext><mtext>d</mtext><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>c</mtext><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>P</i><sub>pur<i>k</i>, <i>t</i></sub>和<i>P</i><sub>sold<i>k</i>, <i>t</i></sub>分别为<i>t</i>时刻变电站节点<i>k</i>向大电网购买和售出的电量;<i>P</i><sub>bc<i>t</i>, <i>p</i></sub>为该VPP与VPP<sub><i>p</i></sub>签订的双边合同在<i>t</i>时刻的交易电量。</p>
                </div>
                <div class="p1">
                    <p id="116">同时其余节点也应满足功率平衡约束:</p>
                </div>
                <div class="area_img" id="117">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907006_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>1.5</b> 可再生能源出力不确定性模拟</h4>
                <div class="p1">
                    <p id="120">本文使用场景集的方法将随机优化问题转为确定性优化问题处理<citation id="259" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 定义光伏出力场景集<i>s</i>, 场景集个数为<i>n</i><sub><i>s</i></sub>个, 各场景概率为<i>π</i> (<i>s</i>) , 因此上述各变量均为在各场景下的形式。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>1.6</b> 目标函数</h4>
                <div class="p1">
                    <p id="122">增量配电网投资商总收益包括其向大电网售电的收益、双边合同收益, 以及对配电网用户的供负荷收益;总成本包括其向大电网购电的成本、发电成本、等价网损成本, 以及开关损耗成本。由于联合调度时, 各VPP签订双边合同所得收益相加抵消, 因此目标函数形式如下:</p>
                </div>
                <div class="p1">
                    <p id="123" class="code-formula">
                        <mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>s</mi></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mi>π</mi></mstyle></mrow></mstyle><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext><mtext>k</mtext><mtext>e</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mo>+</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>S</i><sub>market, <i>t</i>, <i>s</i></sub>, <i>C</i><sub>conv, <i>t</i>, <i>s</i></sub>, <i>C</i><sub>Loss, <i>t</i>, <i>s</i></sub>, <i>C</i><sub>sw, <i>t</i>, <i>s</i></sub>, <i>S</i><sub>Load, <i>t</i></sub>分别为<i>t</i>时刻对应场景下的售购电收益、发电成本、等价网损成本、开关损耗成本和供负荷收益。其表达式分别如下:</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext><mtext>k</mtext><mtext>e</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>l</mtext><mtext>d</mtext><mi>k</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>u</mtext><mtext>r</mtext><mi>k</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>g</mi></msub></mrow></munderover><mrow></mrow></mstyle></mrow></math></mathml><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>a</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext><mtext>v</mtext><mi>g</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></munderover><mi>k</mi></mstyle><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext><mtext>v</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>g</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow></math></mathml>+<i>C</i><sub>start, <i>t</i>, <i>s</i></sub>      (23) </p>
                </div>
                <div class="p1">
                    <p id="131"><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>g</mi></msub></mrow></munderover><mi>X</mi></mstyle><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext><mtext>v</mtext><mi>g</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext><mtext>v</mtext><mi>g</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn><mo>, </mo><mi>s</mi></mrow></msub><mo stretchy="false">) </mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msub></mrow></math></mathml>      (24) </p>
                </div>
                <div class="p1">
                    <p id="133"><i>C</i><sub>Loss, <i>t</i>, <i>s</i></sub>=<i>P</i><sub>Loss, <i>t</i>, <i>s</i></sub><i>F</i><sub>Loss</sub>      (25) </p>
                </div>
                <div class="p1">
                    <p id="134" class="code-formula">
                        <mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mo>=</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>α</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn><mo>, </mo><mi>s</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>α</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn><mo>, </mo><mi>s</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mrow></math></mathml>      (27) </p>
                </div>
                <div class="p1">
                    <p id="137">式中:<i>p</i><sub><i>k</i>, <i>t</i></sub>为变电站<i>k</i>处日前市场<i>t</i>时刻的电价;式 (23) 将常规机组二次成本曲线分段线性化, <i>n</i><sub><i>j</i></sub>为分段数;<i>a</i><sub>conv</sub>为常规机组的固定发电成本;<i>k</i><sub>conv, <i>j</i></sub>为常规机组第<i>j</i>段的斜率;<i>P</i><sub><i>g</i>, <i>t</i>, <i>s</i>, <i>j</i></sub>为常规机组<i>g</i>在<i>t</i>时刻场景<i>s</i>下第<i>j</i>段的发电量, 为决策变量;<i>C</i><sub>start, <i>t</i>, <i>s</i></sub>为常规机组<i>t</i>时刻的启动成本;<i>F</i><sub>conv</sub>为单台常规机组单次启动成本;<i>F</i><sub>Loss</sub>为折算后的单位网损费用;<i>F</i><sub>sw</sub>为单台开关单次动作成本;<i>p</i><sub>Load</sub>为VPP内部供负荷收益, 由于本文没有考虑负荷裁减, 因此<i>S</i><sub>Load, <i>t</i></sub>不随场景变化。</p>
                </div>
                <h3 id="138" name="138" class="anchor-tag"><b>2 基于二阶锥规划的VPP建模</b></h3>
                <h4 class="anchor-tag" id="139" name="139"><b>2.1</b> 二阶锥规划基本概述</h4>
                <div class="p1">
                    <p id="140">二阶锥规划本质上是一种凸规划<citation id="260" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 解的最优性和计算高效性都具有优良特性。利用现有的二阶锥规划算法包可以轻易求取原本难以求解的非线性问题。</p>
                </div>
                <div class="p1">
                    <p id="141">传统的VPP优化调度模型中, 包含很多非线性二次约束, 尤其是含有大量布尔变量, 求解较为困难。为了将模型转化为二阶锥形式, 需要将原本的非线性二次项用新定义的变量代替, 从而使得约束条件和目标函数从非线性形式转化为线性形式, 并新增一个二阶锥形式的约束项。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>2.2</b> 二阶锥转化过程</h4>
                <div class="p1">
                    <p id="143">定义新变量如下:</p>
                </div>
                <div class="p1">
                    <p id="144"><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow><mrow><msqrt><mn>2</mn></msqrt></mrow></mfrac></mrow></math></mathml>      (28) </p>
                </div>
                <div class="p1">
                    <p id="146"><i>R</i><sub><i>ij</i>, <i>t</i></sub>=<i>V</i><sub><i>i</i>, <i>t</i></sub><i>V</i><sub><i>j</i>, <i>t</i></sub>cos (<i>θ</i><sub><i>i</i>, <i>t</i></sub>-<i>θ</i><sub><i>j</i>, <i>t</i></sub>)      (29) </p>
                </div>
                <div class="p1">
                    <p id="147"><i>T</i><sub><i>ij</i>, <i>t</i></sub>=<i>V</i><sub><i>i</i>, <i>t</i></sub><i>V</i><sub><i>j</i>, <i>t</i></sub>sin (<i>θ</i><sub><i>i</i>, <i>t</i></sub>-<i>θ</i><sub><i>j</i>, <i>t</i></sub>)      (30) </p>
                </div>
                <div class="p1">
                    <p id="148">将新定义的变量<i>u</i><sub><i>i</i>, <i>t</i></sub>, <i>R</i><sub><i>ij</i>, <i>t</i></sub>, <i>T</i><sub><i>ij</i>, <i>t</i></sub>代入式 (1) 、式 (2) 中, 得到新的表达式:</p>
                </div>
                <div class="p1">
                    <p id="149"><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (31) </p>
                </div>
                <div class="p1">
                    <p id="151"><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mo>-</mo><msqrt><mn>2</mn></msqrt><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (32) </p>
                </div>
                <div class="p1">
                    <p id="153">2<i>u</i><sub><i>i</i>, <i>t</i></sub><i>u</i><sub><i>j</i>, <i>t</i></sub>≥<i>R</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>T</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>R</i><sub><i>ij</i>, <i>t</i></sub>≥0      (33) </p>
                </div>
                <div class="p1">
                    <p id="156">为了表述线路开断状态, 为每条线路定义新变量<i>u</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>和<i>u</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>, 其约束条件如下:</p>
                </div>
                <div class="p1">
                    <p id="159"><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mo>≤</mo><mfrac><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mn>2</mn></msubsup></mrow><mrow><msqrt><mn>2</mn></msqrt></mrow></mfrac><mi>α</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (34) </p>
                </div>
                <div class="p1">
                    <p id="161"><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mo>≤</mo><mfrac><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mn>2</mn></msubsup></mrow><mrow><msqrt><mn>2</mn></msqrt></mrow></mfrac><mi>α</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (35) </p>
                </div>
                <div class="p1">
                    <p id="163"><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mo>≤</mo><mfrac><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mn>2</mn></msubsup></mrow><mrow><msqrt><mn>2</mn></msqrt></mrow></mfrac><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (36) </p>
                </div>
                <div class="p1">
                    <p id="165"><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mo>≤</mo><mfrac><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mn>2</mn></msubsup></mrow><mrow><msqrt><mn>2</mn></msqrt></mrow></mfrac><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (37) </p>
                </div>
                <div class="p1">
                    <p id="167">新变量定义后, 式 (31) 至式 (33) 变为以下形式:</p>
                </div>
                <div class="p1">
                    <p id="168"><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>u</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mo>-</mo><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (38) </p>
                </div>
                <div class="p1">
                    <p id="170"><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mo>-</mo><msqrt><mn>2</mn></msqrt><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>u</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (39) </p>
                </div>
                <div class="p1">
                    <p id="172">2<i>u</i><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml><i>u</i><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>≥<i>R</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>T</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>R</i><sub><i>ij</i>, <i>t</i></sub>≥0      (40) </p>
                </div>
                <div class="p1">
                    <p id="177">当<i>t</i>时刻线路<i>l</i>断开时 (<i>α</i><sub><i>l</i>, <i>t</i></sub>=0) , 首先由式 (34) 、式 (35) 可以得到<i>u</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>和<i>u</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>为0, 再将<i>u</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>和<i>u</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>代入式 (40) 可以得到<i>R</i><sub><i>ij</i>, <i>t</i></sub>和<i>T</i><sub><i>ij</i>, <i>t</i></sub>为0, 然后将<i>R</i><sub><i>ij</i>, <i>t</i></sub>, <i>T</i><sub><i>ij</i>, <i>t</i></sub>和<i>u</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>的值代入式 (38) 、式 (39) , 又可以推得<i>P</i><sub><i>ij</i>, <i>t</i></sub>和<i>Q</i><sub><i>ij</i>, <i>t</i></sub>为0。这样就可以自动去除潮流方程中断开线路的支路功率项。</p>
                </div>
                <div class="p1">
                    <p id="183">相应地, 原电压幅值约束式 (12) 和原线路最大载流能力约束式 (13) 更改为:</p>
                </div>
                <div class="p1">
                    <p id="184"><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext></mrow><mn>2</mn></msubsup></mrow><mrow><msqrt><mn>2</mn></msqrt></mrow></mfrac><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mfrac><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mn>2</mn></msubsup></mrow><mrow><msqrt><mn>2</mn></msqrt></mrow></mfrac></mrow></math></mathml>      (41) </p>
                </div>
                <div class="p1">
                    <p id="186" class="code-formula">
                        <mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>=</mo><mo stretchy="false"> (</mo><mi>g</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><msqrt><mn>2</mn></msqrt><mi>u</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mo>+</mo><msqrt><mn>2</mn></msqrt><mi>u</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mo>-</mo><mn>2</mn><mi>R</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mn>2</mn><mi>Τ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>≤</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="187" name="187"><b>2.3</b> 基于二阶锥规划的<b>VPP</b>模型</h4>
                <div class="p1">
                    <p id="188">综上, 基于混合整数二阶锥规划 (MIQCP) 的TVPP调度优化模型如式 (21) 所示, 约束条件总结如下。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189">1) 网络节点电压、潮流约束:</h4>
                <div class="p1">
                    <p id="190">式 (1) 、式 (2) 、式 (34) 至式 (42) 。</p>
                </div>
                <h4 class="anchor-tag" id="191" name="191">2) 线路可控开关操作约束:</h4>
                <div class="p1">
                    <p id="192">式 (4) 至式 (11) 。</p>
                </div>
                <h4 class="anchor-tag" id="193" name="193">3) 其余约束条件:</h4>
                <div class="p1">
                    <p id="194">式 (14) 至式 (20) 。</p>
                </div>
                <h3 id="195" name="195" class="anchor-tag"><b>3</b> 多<b>VPP</b>联合优化调度模型</h3>
                <div class="p1">
                    <p id="196">由于可再生能源出力具有极强的波动性, 极易造成VPP内部发电和用电不平衡的情况, 对外表现为各VPP存在不同程度的电量富余或缺额。“多电VPP”与“少电VPP”可以通过签订双边合同的方式组成多VPP联合调度系统, 该系统能够根据电网实际情况对VPP间直购电量进行优化。由于联合优化提高了系统的灵活性, 多VPP整体优化的总收益将大于各VPP单独优化的收益总和。然而, 联合调度模型考虑整体利益最优, 在其目标函数中各VPP直购电成本相应累加抵消, 即并未考虑直购定价的优化。而直购定价决定了直购电成本大小, 进而影响到各VPP的收益, 若按市场竞争或国家相关规定进行直购电价统一定价, 会造成某些VPP盈利过剩而某些VPP亏损严重的不均衡局面, 此时亏损VPP的运营商将会选择终止双边合同并退出联合调度系统, 而原本盈利的VPP运营商也将无利可图。因此, 为了维持多VPP联合调度系统的稳定性, 本文对直购电价进行分时段优化, 以保证各VPP在联合调度模式下收益均大于单独调度的收益。</p>
                </div>
                <div class="p1">
                    <p id="197">可见在联合调度系统中, 各VPP收益增量的“均衡性”尤为重要, 为此本文借鉴多目标优化中模糊隶属度<citation id="261" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>的概念。本文定义合作满意度<i>u</i>, <i>u</i>∈ (0, +∞) , 满意度<i>u</i>越大, 表示相邻VPP越有意向签订双边合同进行合作。满意度<i>u</i><sub><i>p</i></sub>定义如下:</p>
                </div>
                <div class="p1">
                    <p id="198"><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mi>p</mi></msub><mo>=</mo><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>n</mtext><mtext>i</mtext><mtext>o</mtext><mtext>n</mtext><mi>p</mi></mrow></msub><mo>-</mo><mi>F</mi><msub><mrow></mrow><mrow><mn>0</mn><mi>p</mi></mrow></msub></mrow><mrow><mi>F</mi><msub><mrow></mrow><mrow><mn>0</mn><mi>p</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (43) </p>
                </div>
                <div class="p1">
                    <p id="200">式中:<i>F</i><sub>union<i>p</i></sub>为多VPP联合优化调度VPP<sub><i>p</i></sub>的收益;<i>F</i><sub>0<i>p</i></sub>为VPP<sub><i>p</i></sub>单独优化调度的收益加上 (减去) 双边合同交易收益 (成本) ;<i>u</i><sub><i>p</i></sub>为VPP<sub><i>p</i></sub>的合作满意度。</p>
                </div>
                <div class="p1">
                    <p id="201">假设<i>u</i><sub>1</sub>和<i>u</i><sub>2</sub>分别为联合调度系统中VPP<sub>1</sub>和VPP<sub>2</sub>的满意度, 为了使双方最终收益都达到最大, 使用下式目标函数进行优化:</p>
                </div>
                <div class="p1">
                    <p id="202">max min{<i>u</i><sub>1</sub>, <i>u</i><sub>2</sub>}      (44) </p>
                </div>
                <div class="p1">
                    <p id="203">实际上, 随着直购电价的增大, “多电VPP”满意度相应增大, 而“少电VPP”满意度相应减小, 因此当目标函数min{<i>u</i><sub>1</sub>, <i>u</i><sub>2</sub>}达到最大时, 总有<i>u</i><sub>1</sub>=<i>u</i><sub>2</sub>。这是由于当VPP双方满意度不均衡时, 满意度较小的一方并不愿意签订合同, 只有当VPP双方满意度达到均衡时, 双方签订合同进行电量交易的意愿最强, 且此时双方通过联合调度都产生一定的收益增量。</p>
                </div>
                <div class="p1">
                    <p id="204">综上所述, 2.3节模型加上式 (38) 、式 (39) 即构成了基于二阶锥规划的多VPP联合优化调度模型, 此时优化出的各VPP收益结果即为计及直购电交易之后的最终收益, 求解流程如附录A图A1所示。</p>
                </div>
                <h3 id="205" name="205" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="206" name="206"><b>4.1</b> 测试平台与算例系统</h4>
                <div class="p1">
                    <p id="207">本文采用某地区实际数据作为算例基础, 如图1所示, 该系统由两个增量配电网构成, 均以TVPP的模式运营。其中变电站Ⅰ的A出线和B出线为1号增量配电网, 以VPP<sub>1</sub>模式运营;变电站Ⅱ的A出线为2号增量配电网, 以VPP<sub>2</sub>模式运营。VPP<sub>1</sub>与VPP<sub>2</sub>可以各自单独调度, 也可以签订双边合同进行电量交易, 组成多VPP联合优化调度系统。其中, VPP间的双边合同以日为单位签订, 合同中需签定每日24个时段的直购电量大小及对应时刻的直购电价大小。</p>
                </div>
                <div class="area_img" id="208">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907006_208.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 某市VPP项目测试系统" src="Detail/GetImg?filename=images/DLXT201907006_208.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 某市VPP项目测试系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907006_208.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Test system of VPP project in a city</b></p>

                </div>
                <div class="p1">
                    <p id="209">两个增量配电网总有功负荷分别为4 259.121 MW和5 381.171 MW, 总无功负荷分别为1 396.992 Mvar和2 256.932 Mvar。VPP<sub>1</sub>在根节点1和根节点35处参与电力市场进行售购电, VPP<sub>2</sub>在根节点1处参与电力市场进行售购电, 两地日前市场电价如附录A图A2所示。利用当地历史数据模拟光伏出力不确定性, 共选取10个光伏出力场景, 且所有场景等概率, 各场景出力大小如附录A图A3所示。</p>
                </div>
                <div class="p1">
                    <p id="210">VPP优化调度周期为一日共24个时段。使用GAMS编写程序, 并采用CPLEX求解器对MIQCP模型进行求解。</p>
                </div>
                <h4 class="anchor-tag" id="211" name="211"><b>4.2</b> 二阶锥模型优势分析</h4>
                <div class="p1">
                    <p id="212">为了测试本文所建模型的计算优势, 与传统的考虑交流潮流所建的混合整数非线性规划 (MINLP) 模型进行对比, 所得结果如表1所示。表中5节点系统如附录A图A4所示。</p>
                </div>
                <div class="area_img" id="213">
                    <p class="img_tit"><b>表1 不同模型计算时间</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Calculation time of different models</b></p>
                    <p class="img_note"></p>
                    <table id="213" border="1"><tr><td rowspan="2"><br />模型</td><td colspan="2"><br />5节点系统</td><td colspan="2">本文算例系统</td></tr><tr><td><br /> 目标函数</td><td>计算时间/s</td><td>目标函数</td><td>计算时间/s</td></tr><tr><td><br /> MIQCP</td><td>39 856</td><td>9.120</td><td>75 872</td><td>896</td></tr><tr><td><br /> MINLP</td><td>39 813</td><td>1 048</td><td>无解</td><td>无解</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="214">结果表明, 在5节点测试系统中, 本文模型大大缩短了计算时间。当节点规模较大时, MINLP模型无解而本文所构MINLP模型能在较短时间内解得优化结果。实际上VPP内部节点规模通常较大, 因此本文将MINLP问题转化成MIQCP问题进行高效求解, 具有实际意义。</p>
                </div>
                <h4 class="anchor-tag" id="215" name="215"><b>4.3 VPP</b>单独调度与联合调度结果对比</h4>
                <div class="p1">
                    <p id="216">两个VPP进行单独调度与联合调度结果对比如表2所示。</p>
                </div>
                <div class="area_img" id="217">
                    <p class="img_tit"><b>表2 收益结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of earning results</b></p>
                    <p class="img_note">美元</p>
                    <table id="217" border="1"><tr><td><br />调度方式</td><td>总收益</td><td>售购电<br />收益</td><td>发电<br />成本</td><td>网损<br />费用</td><td>开关损耗<br />成本</td></tr><tr><td><br /> VPP<sub>1</sub><br />单独调度</td><td>29 657</td><td>3 781</td><td>190 977</td><td>75.58</td><td>280</td></tr><tr><td><br /> VPP<sub>2</sub><br />单独调度</td><td>44 218</td><td>541</td><td>230 326</td><td>21.60</td><td>406</td></tr><tr><td><br /> 单独调度<br />结果总和</td><td>73 875</td><td>4 322</td><td>421 303</td><td>97.18</td><td>686</td></tr><tr><td><br /> 联合调度</td><td>75 872</td><td>5 888</td><td>421 041</td><td>96.94</td><td>518</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="218">结果表明, 联合调度总收益大于两个VPP单独调度收益之和, 整体收益提高了2.7%左右。另外, 计及配电网重构和不计配电网重构的优化算例对比结果如附录A表A1所示。在总收益各组成部分中, 售购电收益及开关损耗成本前后变化较大, 下面分别从这2个方面进行分析。</p>
                </div>
                <h4 class="anchor-tag" id="219" name="219"><b>4.3.1</b> 售购电量结果对比</h4>
                <div class="p1">
                    <p id="220">由图2对比结果表明, 联合调度后各VPP的购电量下降, 这是由于联合调度能够降低因可再生能源出力波动而导致的失负荷概率, 从而节省购电成本, 提高增量配电网投资商的总收益。</p>
                </div>
                <h4 class="anchor-tag" id="221" name="221"><b>4.3.2</b> 开关损耗费用结果对比</h4>
                <div class="p1">
                    <p id="222">由表3对比结果表明, 联合调度后开关状态变动次数相对更少, 因此节省了开关损耗费用, 提高了整体收益。</p>
                </div>
                <div class="area_img" id="223">
                    <p class="img_tit"><b>表3 线路开断情况</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Line switch state</b></p>
                    <p class="img_note"></p>
                    <table id="223" border="1"><tr><td><br />调度方式</td><td>总开关动作次数/次</td><td>开关损耗费用/美元</td></tr><tr><td><br /> 单独调度<br /> (VPP<sub>1</sub>与VPP<sub>2</sub>之和) </td><td>33</td><td>686</td></tr><tr><td><br /> 联合调度</td><td>25</td><td>518</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="224" name="224"><b>4.4 VPP</b>联合调度的直购电价优化</h4>
                <h4 class="anchor-tag" id="225" name="225"><b>4.4.1</b> 直购电量优化结果</h4>
                <div class="p1">
                    <p id="226">联合调度优化后的VPP交换电量如图3所示, 该优化结果可作为制定双边合同中直购电量的定量依据。图中:07:00和21:00时刻为VPP<sub>1</sub>售电给VPP<sub>2</sub>。</p>
                </div>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907006_227.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 售购电量结果对比" src="Detail/GetImg?filename=images/DLXT201907006_227.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 售购电量结果对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907006_227.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Comparison of power sale and purchase quantity</b></p>

                </div>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907006_228.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 联合调度交换电量" src="Detail/GetImg?filename=images/DLXT201907006_228.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 联合调度交换电量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907006_228.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Exchange power with combined dispatching</b></p>

                </div>
                <div class="p1">
                    <p id="229">由图3可知, 直购电量的大小与光伏出力波动有关, 当VPP内部不确定性增强时, 交换电量相应增大。结果证明了VPP联合调度可以缓解光伏出力波动给增量配电网投资商带来的收益风险。</p>
                </div>
                <h4 class="anchor-tag" id="230" name="230"><b>4.4.2</b> 直购电价优化及最终结果对比</h4>
                <div class="p1">
                    <p id="231">图3结果表明, 总时段内VPP<sub>2</sub>向VPP<sub>1</sub>传输的电量更多, 因此在双方联合调度各自收益的基础上, VPP<sub>2</sub>的总收益要加上直购电收益, 而VPP<sub>1</sub>的总收益要减去直购电成本。由此可见, 直购电价的确立直接影响到双方最终收益的大小。表4列出了双方满意度达到均衡时的直购电价优化结果。</p>
                </div>
                <div class="area_img" id="232">
                    <p class="img_tit"><b>表4 直购电价优化结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Optimization results of direct purchase price</b></p>
                    <p class="img_note"></p>
                    <table id="232" border="1"><tr><td><br />时刻</td><td>直购电价/<br /> (美元·MW<sup>-1</sup>) </td><td>满意度</td><td>时刻</td><td>直购电价/<br /> (美元·MW<sup>-1</sup>) </td><td>满意度</td></tr><tr><td>01:00</td><td>22.589</td><td>0.029</td><td>13:00</td><td>33.658</td><td>0.029</td></tr><tr><td><br /> 02:00</td><td>14.578</td><td>0.021</td><td>14:00</td><td>35.689</td><td>0.039</td></tr><tr><td><br /> 03:00</td><td>12.578</td><td>0.028</td><td>15:00</td><td>26.856</td><td>0.028</td></tr><tr><td><br /> 04:00</td><td>10.265</td><td>0.033</td><td>16:00</td><td>35.654</td><td>0.022</td></tr><tr><td><br /> 05:00</td><td>15.240</td><td>0.025</td><td>17:00</td><td>23.541</td><td>0.028</td></tr><tr><td><br /> 06:00</td><td>14.257</td><td>0.038</td><td>18:00</td><td>20.145</td><td>0.047</td></tr><tr><td><br /> 07:00</td><td>9.568</td><td>0.021</td><td>19:00</td><td>19.478</td><td>0.025</td></tr><tr><td><br /> 08:00</td><td>11.245</td><td>0.022</td><td>20:00</td><td>13.256</td><td>0.021</td></tr><tr><td><br /> 09:00</td><td>29.856</td><td>0.032</td><td>21:00</td><td>17.489</td><td>0.024</td></tr><tr><td><br /> 10:00</td><td>31.586</td><td>0.024</td><td>22:00</td><td>10.578</td><td>0.021</td></tr><tr><td><br /> 11:00</td><td>26.578</td><td>0.032</td><td>23:00</td><td>11.574</td><td>0.020</td></tr><tr><td><br /> 12:00</td><td>20.254</td><td>0.029</td><td>24:00</td><td>12.473</td><td>0.026</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="233">联合调度后计及直购电成本的最终收益与单独调度的收益结果对比如附录A表A2所示。结果表明, 计及双边合同收益后, VPP<sub>1</sub>的收益提高了2.57%, VPP<sub>2</sub>的收益提高了2.79%。由此可见, 本文所建模型不仅能够提高VPP联合调度的整体收益, 还能够提高合作双方各自的收益, 对于增量配电网投资商在考虑运营策略时, 具有实际的参考价值。</p>
                </div>
                <h4 class="anchor-tag" id="234" name="234"><b>4.5</b> 光伏渗透率对结果的影响</h4>
                <div class="p1">
                    <p id="235">该地区实际光伏渗透率约为12%, 将光伏渗透率逐步提高, 优化结果如附录A表A3所示。当提高光伏渗透率后, 整个系统的不确定性急剧增强, 此时联合调度的收益增量更大, 合作满意度也相应更高, 此时签订双边合同带来的利润增幅更大, 由此更加印证了联合调度能够缓解光伏出力波动造成的收益风险。</p>
                </div>
                <h3 id="236" name="236" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="237">本文在电力体制改革的背景下, 构建了基于二阶锥规划的多VPP联合优化调度模型, 将复杂的非线性问题转化为MIQCP模型进行求解。提出了满意度的概念, 为多VPP之间电量交易提供合理的电价制定方案, 从而为双边合同的签订提供了定量依据, 同时为增量配电网投资商提供了具有参考价值的运营策略。通过理论分析及实例测试, 得出以下结论。</p>
                </div>
                <div class="p1">
                    <p id="238">1) MIQCP模型极大地提高了计算效率, 保证了优化结果的正确、高效求解。</p>
                </div>
                <div class="p1">
                    <p id="239">2) VPP之间签订双边合同进行电量交换, 缓解了光伏出力波动造成的收益风险, 从而节约了VPP购电成本及开关损耗费用, 提高了整体收益。</p>
                </div>
                <div class="p1">
                    <p id="240">3) 满意度概念的引入能够权衡合同售购电双方的收益增幅大小, 从而制定出令双方都满意的最优直购电价, 为签订双边合同提供定量依据。</p>
                </div>
                <div class="p1">
                    <p id="241">另外, VPP之间进行电量交易需要第三方 (一般为配电网) 提供交易平台及各种软硬件设施, 因此需要向其缴纳一定的服务费。而服务费的计算相对复杂, 本文没有考虑, 希望日后能够进一步完善。</p>
                </div>
                <div class="p1">
                    <p id="243">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="262" name="262" class="anchor-tag">附录A</h3>
                <div class="area_img" id="263">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907006_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 基于二阶锥规划的多VPP联合优化调度流程图" src="Detail/GetImg?filename=images/DLXT201907006_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 基于二阶锥规划的多VPP联合优化调度流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907006_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Flow苦chart for the second-order cone programming for the optimal scheduling strategy of multi VPP</p>

                </div>
                <div class="area_img" id="264">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907006_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2日前市场电价" src="Detail/GetImg?filename=images/DLXT201907006_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2日前市场电价  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907006_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Day-ahead electricity market price</p>
                                <p class="img_note">实线段为变电站A所处地区电价情况;虚线段为变电站B所处地区电价情况</p>

                </div>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907006_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 1号光伏出力场景" src="Detail/GetImg?filename=images/DLXT201907006_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 1号光伏出力场景  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907006_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 No.1 PV power scenarios</p>
                                <p class="img_note">图中数据以分布在VPP1中节点3上的1号光伏为例</p>

                </div>
                <div class="area_img" id="266">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907006_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 5节点测试系统" src="Detail/GetImg?filename=images/DLXT201907006_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 5节点测试系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907006_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Test system of 5 nodes</p>

                </div>
                <div class="area_img" id="267">
                                            <p class="img_tit">
                                                表A1 配电网重构结果对比
                                                    <br />
                                                Table A1 comparison of reconfiguration results in distribution network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907006_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907006_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907006_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 配电网重构结果对比" src="Detail/GetImg?filename=images/DLXT201907006_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="268">
                                            <p class="img_tit">
                                                表A2 单独调度与联合调度最终结果对比
                                                    <br />
                                                Table A2 Comparison of results under separated and combined dispatching
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907006_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907006_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907006_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 单独调度与联合调度最终结果对比" src="Detail/GetImg?filename=images/DLXT201907006_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="269">
                                            <p class="img_tit">
                                                表A3 不同光伏渗透率优化结果对比
                                                    <br />
                                                Table A3 comparison of results under different PV permeability
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907006_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907006_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907006_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 不同光伏渗透率优化结果对比" src="Detail/GetImg?filename=images/DLXT201907006_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811007&amp;v=MTcxMTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVYnJQSVNIVGVyRzRIOW5Ocm8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 张高, 王旭, 蒋传文.基于主从博弈的含电动汽车虚拟电厂协调调度[J].电力系统自动化, 2018, 42 (11) :48-55.DOI:10.7500/AEPS20170607005.ZHANG Gao, WANG Xu, JIANG Chuanwen. Stackelberg game based coordinated dispatch of virtual power plant considering electric vehicle management[J]. Automation of Electric Power Systems, 2018, 42 (11) : 48-55. DOI: 10.7500/AEPS20170607005.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429013&amp;v=MTA4ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViclBQeXJQYmJHNEg5WE9wbzlFWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘吉臻, 李明扬, 房方, 等.虚拟发电厂研究综述[J].中国电机工程学报, 2014, 34 (29) :5103-5111.LIU Jizhen, LI Mingyang, FANG Fang, et al. Review on virtual power plants[J]. Proceedings of the CSEE, 2014, 34 (29) : 5103-5111.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714009&amp;v=MTE2NDc0SDliTnE0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVWJyUElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 方燕琼, 甘霖, 艾芊, 等.基于主从博弈的虚拟电厂双层竞标策略[J].电力系统自动化, 2017, 41 (14) :61-69.DOI:10.7500/AEPS20170104005.FANG Yanqiong, GAN Lin, AI Qian, et al. Stackelberg game based bi-level bidding strategy for virtual power plant[J]. Automation of Electric Power Systems, 2017, 41 (14) : 61-69. DOI: 10.7500/AEPS20170104005.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622009&amp;v=MDA5MDk5Zk9yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViclBJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 吴诚, 高丙团, 汤奕, 等.基于主从博弈的发电商与大用户双边合同交易模型[J].电力系统自动化, 2016, 40 (22) :56-62.DOI:10.7500/AEPS20151110003.WU Cheng, GAO Bingtuan, TANG Yi, et al. Master-slave game based bilateral contract transaction model for generation companies and large consumers[J]. Automation of Electric Power Systems, 2016, 40 (22) : 56-62. DOI: 10.7500/AEPS 20151110003.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201719005&amp;v=MzIxNzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVWJyUEx5bmFlYkc0SDliTnBvOUZZWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 宋巍, 王佳伟, 赵海波, 等.考虑需求响应交易市场的虚拟电厂多阶段竞价策略研究[J].电力系统保护与控制, 2017, 45 (19) :35-45.SONG Wei, WANG Jiawei, ZHAO Haibo, et al. Research on multi-stage bidding strategy of virtual power plant considering demand response market[J]. Power System Protection and Control, 2017, 45 (19) : 35-45.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Risk-based medium-term trading strategy for a virtual power plant with fist-order stochastic dominance constraints">

                                <b>[6]</b> SHABANZADEH M, SHEIKH-EL-ESLAMI M K, HAGHIFAM M R. Risk-based medium-term trading strategy for a virtual power plant with fist-order stochastic dominance constraints[J]. IET Generation, Transmission &amp; Distribution, 2016, 11 (2) : 520-529.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201706008&amp;v=MDM3NzFyRnlIaFViclBJVHJCZmJHNEg5Yk1xWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 周亦洲, 孙国强, 黄文进, 等.计及电动汽车和需求响应的多类电力市场下虚拟电厂竞标模型[J].电网技术, 2017, 41 (6) :1759-1767.ZHOU Yizhou, SUN Guoqiang, HUANG Wenjin, et al. Strategic bidding model for virtual power plant in different electricity markets considering electric vehicles and demand response[J]. Power System Technology, 2017, 41 (6) : 1759-1767.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600273345&amp;v=MTYzNjJxUVRNbndaZVp0RmlubFVycklLVm9XYnhVPU5pZk9mYks4SHRETXFZOUZadXdNRDNnOG9CTVQ2VDRQUUgvaXJSZEdlcg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> PANDZIC H, KUZLE I, CAPUDER T. Virtual power plant mid-term dispatch optimization[J]. Applied Energy, 2013, 101: 134-141.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GLGU200504019&amp;v=MDYwMTM0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVWJyUElpSE1lN0c0SHRUTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 邹小燕, 王正波.电力市场中关于直购电力价格的讨价还价博弈模型[J].管理工程学报, 2005 (4) :99-102.ZOU Xiaoyan, WANG Zhengbo. The bargain game model on electric power price in a bilateral electricity market[J]. Journal of Industrial Engineering and Engineering Management, 2005 (4) : 99-102.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201313002&amp;v=MTgzMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViclBJU0hUZXJHNEg5TE5ySTlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 卫志农, 余爽, 孙国强, 等.虚拟电厂的概念与发展[J].电力系统自动化, 2013, 37 (13) :1-9.WEI Zhinong, YU Shuang, SUN Guoqiang, et al. Concept and development of virtual power plant[J]. Automation of Electric Power Systems, 2013, 37 (13) : 1-9.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706007&amp;v=MjcyMjU3cWZadVpyRnlIaFViclBJU0hUZXJHNEg5Yk1xWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 孙国强, 袁智, 耿天翔, 等.含电动汽车的虚拟电厂鲁棒随机优化调度[J].电力系统自动化, 2017, 41 (6) :44-50.DOI:10.7500/AEPS20160523001.SUN Guoqiang, YUAN Zhi, GENG Tianxiang, et al. Robust stochastic optimal dispatching of virtual power plant containing plug-in electric vehicles[J]. Automation of Electric Power Systems, 2017, 41 (6) : 44-50. DOI: 10.7500/AEPS 20160523001.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802006&amp;v=MDg4NzRIaFViclBJU0hUZXJHNEg5bk1yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 唐早, 刘俊勇, 刘友波, 等.空调聚合商参与下的负荷控制与配电网重构[J].电力系统自动化, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.TANG Zao, LIU Junyong, LIU Youbo, et al. Load control and distribution network reconfiguration with participation of air-conditioning load aggregators[J]. Automation of Electric Power Systems, 2018, 42 (2) : 42-49. DOI: 10.7500/AEPS20170614023.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711023&amp;v=MTA5Mjc0SDliTnJvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVWJyUElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 武鹏, 程浩忠, 刘育权, 等.考虑合环约束的配电网重构方法[J].电力系统自动化, 2017, 41 (11) :163-168.DOI:10.7500/AEPS20160919002.WU Peng, CHENG Haozhong, LIU Yuquan, et al. Distribution network reconfiguration method considering loop closing constraints[J]. Automation of Electric Power Systems, 2017, 41 (11) : 163-168. DOI: 10.7500/AEPS20160919002.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434017&amp;v=MDE3NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViclBQeXJQYmJHNEg5WFBxNDlFWTRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 林济铿, 刘阳升, 潘毅, 等.基于Mayeda生成树实用算法与粒子群算法的配电网络重构[J].中国电机工程学报, 2014, 34 (34) :6150-6158.LIN Jikeng, LIU Yangsheng, PAN Yi, et al. Mayeda spanning tree practical method combined with particle swarm algorithm based distribution system reconfiguration[J]. Proceedings of the CSEE, 2014, 34 (34) : 6150-6158.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distribution system reconfiguration under uncertain load and renewable generation">

                                <b>[15]</b> HAGHIGHAT H, ZENG Bo. Distribution system reconfiguration under uncertain load and renewable generation[J]. IEEE Transactions on Power Systems, 2016, 31 (4) : 2666-2675.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416008&amp;v=MTYzNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViclBQeXJQYmJHNEg5WE5xWTlGYklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 刘一兵, 吴文传, 张伯明, 等.基于混合整数二阶锥规划的主动配电网有功-无功协调多时段优化运行[J].中国电机工程学报, 2014, 34 (16) :2575-2583.LIU Yibing, WU Wenchuan, ZHANG Boming, et al. A mixed integer second-order cone programming based active and reactive power coordinated multi-period optimization for active distribution network[J]. Proceedings of the CSEE, 2014, 34 (16) : 2575-2583.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Branch flow model Relaxations and convexification (part I)">

                                <b>[17]</b> FARIVAR M, LOW S H. Branch flow model: relaxations and convexification-Part Ⅰ[J]. IEEE Transactions on Power Systems, 2013, 28 (3) : 2554-2564.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Convex Models of Distribution System Reconfiguration">

                                <b>[18]</b> TAYLOR J A, HOVER F S. Convex models of distribution system reconfiguration[J]. IEEE Transactions on Power Systems, 2012, 27 (3) : 1407-1413.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Exact convex relaxation of OPF for radial netw orks using branch flow model">

                                <b>[19]</b> LI N, CHEN L, LOW S H. Exact convex relaxation of OPF for radial networks using branch flow model[C]// IEEE Third International Conference on Smart Grid Communications (SmartGridComm) , November 5-8, 2012, Taiwan, China: 7-12.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801030&amp;v=Mjc4ODRSN3FmWnVackZ5SGhVYnJQSVRyQmZiRzRIOW5Ncm85R1pJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 林少华, 吴杰康, 莫超, 等.基于二阶锥规划的含分布式电源配电网动态无功分区与优化方法[J].电网技术, 2018, 42 (1) :238-246.LIN Shaohua, WU Jiekang, MO Chao, et al. Dynamic partition and optimization method for reactive power of distribution networks with distributed generation based on second-order cone programming[J]. Power System Technology, 2018, 42 (1) : 238-246.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Minimum Loss Network Reconfiguration Using Mixed-Integer Convex Programming">

                                <b>[21]</b> JABR R A, SINGH R, PAL B C. Minimum loss network reconfiguration using mixed-integer convex programming[J]. IEEE Transactions on Power Systems, 2012, 27 (2) : 1106-1115.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201518013&amp;v=MjM1MzJwNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFViclBQeXJQYmJHNEg5VE4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 李洪美, 崔翰韬, 万秋兰.考虑电动汽车充电策略的配网重构二阶锥规划模型[J].中国电机工程学报, 2015, 35 (18) :4674-4681.LI Hongmei, CUI Hantao, WAN Qiulan. Distribution network reconfiguration based on second-order conic programming considering EV charging strategy[J]. Proceedings of the CSEE, 2015, 35 (18) : 4674-4681.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES8E6D4300A73C7F3763344388E19D490F&amp;v=MjkyODhUSHpxcEdjMGNNYVFUTHJwQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dDFoemJ5OXhhOD1OaWZPZmJ2TkdLWElySTlGRmV3TWYzdFB6QkVWNlR4NQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> RAMLI M A M, HIENDRO A, AL-TURKI Y A. Techno-economic energy analysis of wind/solar hybrid system: case study for western coastal area of Saudi Arabia[J]. Renewable Energy, 2016, 91: 374-385.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100742487&amp;v=MjkxNjVWb1dieFU9TmlmT2ZiSzdIdERPcm85RlkrOE5DSFErb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJSw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> PAN Shaohua, CHEN J S. Interior proximal methods and central paths for convex second-order cone programming[J]. Nonlinear Analysis—Theory Methods &amp; Applications, 2010, 73 (9) : 3083-3100.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201319009&amp;v=MDg3MzVxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhVYnJQUHlyUGJiRzRIOUxOcG85RmJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 陈洁, 杨秀, 朱兰, 等.微网多目标经济调度优化[J].中国电机工程学报, 2013, 33 (19) :57-66.CHEN Jie, YANG Xiu, ZHU Lan, et al. Microgrid multi-objective economic dispatch optimization[J]. Proceedings of the CSEE, 2013, 33 (19) : 57-66.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907006&amp;v=MDMxNjdmWnVackZ5SGhVYnJQSVNIVGVyRzRIOWpNcUk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

