

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137608605596250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907007%26RESULT%3d1%26SIGN%3drq6CcqbuE8L%252bCr8hIWyiaLfSX9c%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907007&amp;v=MTY5NjNVUjdxZlp1WnJGeUhoVnIvTklTSFRlckc0SDlqTXFJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;1&lt;/b&gt; 电—气—热混联系统日前调度模型 "><b>1</b> 电—气—热混联系统日前调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;1.1 CHP&lt;/b&gt;耦合单元模型"><b>1.1 CHP</b>耦合单元模型</a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;1.2&lt;/b&gt; 配电网模型"><b>1.2</b> 配电网模型</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;1.3&lt;/b&gt; 天然气网络模型"><b>1.3</b> 天然气网络模型</a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;1.4&lt;/b&gt; 热网模型"><b>1.4</b> 热网模型</a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;1.5&lt;/b&gt; 目标函数"><b>1.5</b> 目标函数</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#163" data-title="&lt;b&gt;2&lt;/b&gt; 电—气—热混联系统调度 "><b>2</b> 电—气—热混联系统调度</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#165" data-title="&lt;b&gt;2.1 ADMM-GBS&lt;/b&gt;算法"><b>2.1 ADMM-GBS</b>算法</a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;2.2&lt;/b&gt; 基于&lt;b&gt;ADMM-GBS&lt;/b&gt;算法的调度方法"><b>2.2</b> 基于<b>ADMM-GBS</b>算法的调度方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#207" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#209" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例分析"><b>3.1</b> 算例分析</a></li>
                                                <li><a href="#215" data-title="&lt;b&gt;3.2&lt;/b&gt; 收敛性分析"><b>3.2</b> 收敛性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#218" data-title="&lt;b&gt;4 结语&lt;/b&gt; "><b>4 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#244" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;图1 电-气-热混联系统结构&lt;/b&gt;"><b>图1 电-气-热混联系统结构</b></a></li>
                                                <li><a href="#212" data-title="&lt;b&gt;图2 CHP和PCC功率&lt;/b&gt;"><b>图2 CHP和PCC功率</b></a></li>
                                                <li><a href="#214" data-title="&lt;b&gt;图3 天然气管道MFR及供热管道水温曲线&lt;/b&gt;"><b>图3 天然气管道MFR及供热管道水温曲线</b></a></li>
                                                <li><a href="#217" data-title="&lt;b&gt;图4 迭代过程中最大偏差和目标函数收敛过程&lt;/b&gt;"><b>图4 迭代过程中最大偏差和目标函数收敛过程</b></a></li>
                                                <li><a href="#245" data-title="图A1 配电网潮流">图A1 配电网潮流</a></li>
                                                <li><a href="#246" data-title="图A2 天然气管道、供热管道">图A2 天然气管道、供热管道</a></li>
                                                <li><a href="#247" data-title="图A3 电-气-热系统网络">图A3 电-气-热系统网络</a></li>
                                                <li><a href="#248" data-title="图A4 有功、无功负荷和热负荷">图A4 有功、无功负荷和热负荷</a></li>
                                                <li><a href="#249" data-title="表A1 购电、售电电价">表A1 购电、售电电价</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207..JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power Systems, 2015, 39 (7) : 198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MTEwOTVoVnIvTklTSFRlckc0SDlUTXFJOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207..JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power Systems, 2015, 39 (7) : 198-207.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al. A brief review to integrated energy system and energy internet[J]. Transactions of China Electrotechnical Society, 2016, 31 (1) : 1-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MDA2MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZyL05JU3JCZmJHNEg5Zk1ybzlGWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al. A brief review to integrated energy system and energy internet[J]. Transactions of China Electrotechnical Society, 2016, 31 (1) : 1-13.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al. Operation optimization of regional integrated energy system with CCHP and energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 113-120. DOI: 10.7500/AEPS 20170512002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MDAyOTRIaFZyL05JU0hUZXJHNEg5bk1xNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al. Operation optimization of regional integrated energy system with CCHP and energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 113-120. DOI: 10.7500/AEPS 20170512002.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al. Coordinated planning of multi-district integrated energy system combining heating network model[J]. Automation of Electric Power Systems, 2016, 40 (15) : 17-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MDIxMDk5Zk5xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZyL05JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al. Coordinated planning of multi-district integrated energy system combining heating network model[J]. Automation of Electric Power Systems, 2016, 40 (15) : 17-24.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 顾伟, 陆帅, 王珺, 等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报, 2017, 37 (5) :1305-1315.GU Wei, LU Shuai, WANG Jun, et al. Modeling of the heating network for multi-district integrated energy system and its operation optimization[J]. Proceedings of the CSEE, 2017, 37 (5) : 1305-1315." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705003&amp;v=MzE2NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWci9OUHlyUGJiRzRIOWJNcW85Rlo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         顾伟, 陆帅, 王珺, 等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报, 2017, 37 (5) :1305-1315.GU Wei, LU Shuai, WANG Jun, et al. Modeling of the heating network for multi-district integrated energy system and its operation optimization[J]. Proceedings of the CSEE, 2017, 37 (5) : 1305-1315.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" LINNA N I, LIU W, WEN F, et al. Optimal operation of electricity, natural gas and heat systems considering integrated demand responses and diversified storage devices[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) : 423-437." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803003&amp;v=MDQxMzRIaFZyL05LRDNJYTdHNEg5bk1ySTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         LINNA N I, LIU W, WEN F, et al. Optimal operation of electricity, natural gas and heat systems considering integrated demand responses and diversified storage devices[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) : 423-437.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 宋晨辉, 冯健, 杨东升, 等.考虑系统耦合性的综合能源协同优化[J].电力系统自动化, 2018, 42 (10) :38-46.DOI:10.7500/AEPS20170914008.SONG Chenhui, FENG Jian, YANG Dongsheng, et al. Collaborative optimization of integrated energy considering system coupling[J]. Automation of Electric Power Systems, 2018, 42 (10) : 38-46. DOI: 10.7500/AEPS20170914008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810005&amp;v=MTEzODNVUjdxZlp1WnJGeUhoVnIvTklTSFRlckc0SDluTnI0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         宋晨辉, 冯健, 杨东升, 等.考虑系统耦合性的综合能源协同优化[J].电力系统自动化, 2018, 42 (10) :38-46.DOI:10.7500/AEPS20170914008.SONG Chenhui, FENG Jian, YANG Dongsheng, et al. Collaborative optimization of integrated energy considering system coupling[J]. Automation of Electric Power Systems, 2018, 42 (10) : 38-46. DOI: 10.7500/AEPS20170914008.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 罗艳红, 梁佳丽, 杨东升, 等.计及可靠性的电-气-热能量枢纽配置与运行优化[J].电力系统自动化, 2018, 42 (4) :47-54.DOI:10.7500/AEPS20170831002.LUO Yanhong, LIANG Jiali, YANG Dongsheng, et al. Configuration and operation optimization of electricity-gas-heat energy hub considering reliability[J]. Automation of Electric Power Systems, 2018, 42 (4) : 47-54. DOI: 10.7500/AEPS 20170831002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804007&amp;v=MDYxNzFyRnlIaFZyL05JU0hUZXJHNEg5bk1xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         罗艳红, 梁佳丽, 杨东升, 等.计及可靠性的电-气-热能量枢纽配置与运行优化[J].电力系统自动化, 2018, 42 (4) :47-54.DOI:10.7500/AEPS20170831002.LUO Yanhong, LIANG Jiali, YANG Dongsheng, et al. Configuration and operation optimization of electricity-gas-heat energy hub considering reliability[J]. Automation of Electric Power Systems, 2018, 42 (4) : 47-54. DOI: 10.7500/AEPS 20170831002.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3688.LI Yang, LIU Weijia, ZHAO Junhua, et al. Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J]. Power System Technology, 2016, 40 (12) : 3680-3688." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612008&amp;v=MjY4NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZyL05JVHJCZmJHNEg5Zk5yWTlGYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3688.LI Yang, LIU Weijia, ZHAO Junhua, et al. Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J]. Power System Technology, 2016, 40 (12) : 3680-3688.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al. Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J]. Proceedings of the CSEE, 2015, 35 (14) : 3634-3642." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514019&amp;v=MzE1NjNQYmJHNEg5VE5xNDlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZyL05QeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al. Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J]. Proceedings of the CSEE, 2015, 35 (14) : 3634-3642.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al. Energy flow optimization analysis of regional power-natural gas-heat integrated energy system considering operation constraints[J]. Proceedings of the CSEE, 2017, 37 (24) : 7108-7120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724005&amp;v=MTQwNTFPcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWci9OUHlyUGJiRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al. Energy flow optimization analysis of regional power-natural gas-heat integrated energy system considering operation constraints[J]. Proceedings of the CSEE, 2017, 37 (24) : 7108-7120.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 梅建春, 卫志农, 张勇, 等.电-气互联综合能源系统多时间尺度动态优化调度[J].电力系统自动化, 2018, 42 (13) :36-42.DOI:10.7500/AEPS20170823002.MEI Jianchun, WEI Zhinong, ZHANG Yong, et al. Dynamic optimal dispatch with multiple time scale in integrated power and gas energy systems[J]. Automation of Electric Power Systems, 2018, 42 (13) : 36-42. DOI: 10.7500/AEPS 20170823002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813006&amp;v=MjY3NTVoVnIvTklTSFRlckc0SDluTnJJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         梅建春, 卫志农, 张勇, 等.电-气互联综合能源系统多时间尺度动态优化调度[J].电力系统自动化, 2018, 42 (13) :36-42.DOI:10.7500/AEPS20170823002.MEI Jianchun, WEI Zhinong, ZHANG Yong, et al. Dynamic optimal dispatch with multiple time scale in integrated power and gas energy systems[J]. Automation of Electric Power Systems, 2018, 42 (13) : 36-42. DOI: 10.7500/AEPS 20170823002.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 潘振宁, 王克英, 瞿凯平, 等.考虑大量EV接入的电-气-热多能耦合系统协同优化调度[J].电力系统自动化, 2018, 42 (4) :104-112.DOI:10.7500/AEPS20170527007.PAN Zhenning, WANG Keying, QU Kaiping, et al. Coordinated optimal dispatch of electricity-gas-heat multi-energy system considering high penetration of electric vehicles[J]. Automation of Electric Power Systems, 2018, 42 (4) : 104-112. DOI: 10.7500/AEPS20170527007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804015&amp;v=MTE5OTdyL05JU0hUZXJHNEg5bk1xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         潘振宁, 王克英, 瞿凯平, 等.考虑大量EV接入的电-气-热多能耦合系统协同优化调度[J].电力系统自动化, 2018, 42 (4) :104-112.DOI:10.7500/AEPS20170527007.PAN Zhenning, WANG Keying, QU Kaiping, et al. Coordinated optimal dispatch of electricity-gas-heat multi-energy system considering high penetration of electric vehicles[J]. Automation of Electric Power Systems, 2018, 42 (4) : 104-112. DOI: 10.7500/AEPS20170527007.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 秦婷, 刘怀东, 王锦桥, 等.基于碳交易的电-热-气综合能源系统低碳经济调度[J].电力系统自动化, 2018, 42 (14) :8-22.DOI:10.7500/AEPS20171220005.QIN Ting, LIU Huaidong, WANG Jinqiao, et al. Coalition game based optimized operation method for integrated energy systems[J]. Automation of Electric Power Systems, 2018, 42 (14) : 8-22. DOI: 10.7500/AEPS20171220005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814002&amp;v=Mjg4ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWci9OSVNIVGVyRzRIOW5OcTQ5RlpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         秦婷, 刘怀东, 王锦桥, 等.基于碳交易的电-热-气综合能源系统低碳经济调度[J].电力系统自动化, 2018, 42 (14) :8-22.DOI:10.7500/AEPS20171220005.QIN Ting, LIU Huaidong, WANG Jinqiao, et al. Coalition game based optimized operation method for integrated energy systems[J]. Automation of Electric Power Systems, 2018, 42 (14) : 8-22. DOI: 10.7500/AEPS20171220005.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" HE Chuan, WU Lei, LIU Tianqi, et al. Robust co-optimization scheduling of electricity and natural gas systems via ADMM[J]. IEEE Transactions on Sustainable Energy, 2017, 8 (2) : 658-670." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust co-optimization scheduling of electricity and natural gas systems via ADMM">
                                        <b>[15]</b>
                                         HE Chuan, WU Lei, LIU Tianqi, et al. Robust co-optimization scheduling of electricity and natural gas systems via ADMM[J]. IEEE Transactions on Sustainable Energy, 2017, 8 (2) : 658-670.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" CHEN Jian, ZHANG Weitong, ZHANG Yicheng, et al. Day-ahead scheduling of distribution level integrated electricity and natural gas system based on fast-ADMM with restart algorithm[J]. IEEE Access, 2018, 6: 17557-17569." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Day-ahead scheduling of distribution level integrated electricity and natural gas system based on fast-ADMMwith restart algorithm">
                                        <b>[16]</b>
                                         CHEN Jian, ZHANG Weitong, ZHANG Yicheng, et al. Day-ahead scheduling of distribution level integrated electricity and natural gas system based on fast-ADMM with restart algorithm[J]. IEEE Access, 2018, 6: 17557-17569.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" ZHANG Xiaping, SHAHIDEHPOUE M, ALABDULWAHAB A, et al. Hourly electricity demand response in the stochastic day-ahead scheduling of coordinated electricity and natural gas networks[J]. IEEE Transactions on Power Systems, 2015, 31 (1) : 592-601." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hourly Electricity Demand Response in the Stochastic Day-Ahead Scheduling of Coordinated Electricity and Natural Gas Networks">
                                        <b>[17]</b>
                                         ZHANG Xiaping, SHAHIDEHPOUE M, ALABDULWAHAB A, et al. Hourly electricity demand response in the stochastic day-ahead scheduling of coordinated electricity and natural gas networks[J]. IEEE Transactions on Power Systems, 2015, 31 (1) : 592-601.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" BARAN M, WU Felix. Network reconfiguration in distribution systems for loss reduction and load balancing[J]. IEEE Transactions on Power Delivery, 1989, 4 (2) : 1401-1407." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Network reconfiguration in distribution systems for loss reduction and load balancing">
                                        <b>[18]</b>
                                         BARAN M, WU Felix. Network reconfiguration in distribution systems for loss reduction and load balancing[J]. IEEE Transactions on Power Delivery, 1989, 4 (2) : 1401-1407.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" YEH H, GAYME D, LOW S. Adaptive VAR control for distribution circuits with photovoltaic generators[J]. IEEE Transactions on Power System, 2012, 27 (3) : 1656-1663." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive VAR Control for Distribution Circuits With Photovoltaic Generators">
                                        <b>[19]</b>
                                         YEH H, GAYME D, LOW S. Adaptive VAR control for distribution circuits with photovoltaic generators[J]. IEEE Transactions on Power System, 2012, 27 (3) : 1656-1663.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" OSIADACZ A. Simulation and analysis of gas network[M]. Houston: Gulf Publishing Company, 1987." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Simulation and analysis of gas network">
                                        <b>[20]</b>
                                         OSIADACZ A. Simulation and analysis of gas network[M]. Houston: Gulf Publishing Company, 1987.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" FLETCHER C. Computational techniques for fluid dynamics: specific techniques for different flow categories: 1[M]. Berlin: Springer-Verlag, 1991." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Computational Techniques for Fluid Dynamics">
                                        <b>[21]</b>
                                         FLETCHER C. Computational techniques for fluid dynamics: specific techniques for different flow categories: 1[M]. Berlin: Springer-Verlag, 1991.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" FANG Jiakun, ZENG Qing, AI Xiaomeng, et al. Dynamic optimal energy flow in the integrated natural gas and electrical power systems[J]. IEEE Transactions on Sustainable Energy, 2018, 9 (1) : 188-198." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic optimal energy flow in the integrated natural gas and electrical power systems">
                                        <b>[22]</b>
                                         FANG Jiakun, ZENG Qing, AI Xiaomeng, et al. Dynamic optimal energy flow in the integrated natural gas and electrical power systems[J]. IEEE Transactions on Sustainable Energy, 2018, 9 (1) : 188-198.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" LI Ping, WANG Haixia, LV Quan, et al. Combined heat and power dispatch considering heat storage of both buildings and pipelines in district heating system for wind power integration[J]. Energies, 2017, 10 (7) : 893." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combined heat and power dispatch considering heat storage of both buildings and pipelines in district heating system for wind power integration">
                                        <b>[23]</b>
                                         LI Ping, WANG Haixia, LV Quan, et al. Combined heat and power dispatch considering heat storage of both buildings and pipelines in district heating system for wind power integration[J]. Energies, 2017, 10 (7) : 893.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" LI Zhigang, WU Wenchuan, SHAHIDEHPOUE M, et al. Combined heat and power dispatch considering pipeline energy storage of district heating network[J]. IEEE Transactions on Sustainable Energy, 2015, 7 (1) : 12-22." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combined heat and power dispatch considering pipeline energy storage of district heating network">
                                        <b>[24]</b>
                                         LI Zhigang, WU Wenchuan, SHAHIDEHPOUE M, et al. Combined heat and power dispatch considering pipeline energy storage of district heating network[J]. IEEE Transactions on Sustainable Energy, 2015, 7 (1) : 12-22.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" SANDOU G, FONT S, TEBBANI S, et al. Predictive control of a complex district heating network[C]// Proceedings of the 44th IEEE Conference on Decision and Control, December 12-15, 2005, Seville, Spain." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Predictive control of a complex district heating network">
                                        <b>[25]</b>
                                         SANDOU G, FONT S, TEBBANI S, et al. Predictive control of a complex district heating network[C]// Proceedings of the 44th IEEE Conference on Decision and Control, December 12-15, 2005, Seville, Spain.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" ARVASTSSON L. Stochastic modeling and operational optimization in district heating systems[J]. Doctoral Theses in Mathematical Sciences, 2001, 3 (6) : 200-210." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic modeling and operational optimization in district heating systems">
                                        <b>[26]</b>
                                         ARVASTSSON L. Stochastic modeling and operational optimization in district heating systems[J]. Doctoral Theses in Mathematical Sciences, 2001, 3 (6) : 200-210.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" >
                                        <b>[27]</b>
                                     BOYD S, PARIKH N, CHU E, et al. Distributed optimization and statistical learning via the alternating direction method of multipliers[J]. Foundations &amp;amp; Trends in Machine Learning, 2011, 3 (1) : 1-12.</a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" CHEN Caihua, HE Bingsheng, YE Yinyun, et al. The direct extension of ADMM for multi-block convex minimization problems is not necessarily convergent[J]. Mathematical Programming, 2016, 155 (2) : 57-79" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The direct extension of ADMM for multi-block convex mini-mization problems is not necessarily convergent">
                                        <b>[28]</b>
                                         CHEN Caihua, HE Bingsheng, YE Yinyun, et al. The direct extension of ADMM for multi-block convex minimization problems is not necessarily convergent[J]. Mathematical Programming, 2016, 155 (2) : 57-79
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 何炳生.修正乘子交替方向法求解三个可分离算子的凸优化[J].运筹学学报, 2015, 19 (3) :57-70.HE Bingsheng. Modified alternating directions method of multipliers for convex optimization with three separable functions[J]. Operations Research Transactions, 2015, 19 (3) : 57-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YCXX201503011&amp;v=MTQzMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVnIvTlBDN1Rkckc0SDlUTXJJOUVaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         何炳生.修正乘子交替方向法求解三个可分离算子的凸优化[J].运筹学学报, 2015, 19 (3) :57-70.HE Bingsheng. Modified alternating directions method of multipliers for convex optimization with three separable functions[J]. Operations Research Transactions, 2015, 19 (3) : 57-70.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),50-60 DOI:10.7500/AEPS20180720004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于改进交替方向乘子法的电—气—热系统分布式优化调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%81%A5&amp;code=08198685&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈健</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%BB%B4%E6%A1%90&amp;code=37197340&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张维桐</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E8%BE%BE&amp;code=37239456&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林达</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BF%97%E6%B5%A9&amp;code=40997785&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李志浩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E5%85%B3%E7%BE%BD&amp;code=29397621&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋关羽</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A1%BE%E4%B8%80%E4%B8%B0&amp;code=40252155&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">顾一丰</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E6%99%BA%E8%83%BD%E5%8C%96%E8%B0%83%E5%BA%A6%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B1%B1%E4%B8%9C%E5%A4%A7%E5%AD%A6)&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网智能化调度与控制教育部重点实验室(山东大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6)&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室(天津大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%BB%8D%E5%85%B4%E5%B8%82%E4%B8%8A%E8%99%9E%E5%8C%BA%E4%BE%9B%E7%94%B5%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1730528&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江绍兴市上虞区供电有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着微型燃气轮机和以其为基础的热电联供单元在配电网中的大量接入, 电力系统、天然气系统和供热系统之间的耦合关系和联合优化越来越受到关注。针对电—气—热混联系统日前调度问题, 建立了以系统经济成本为目标函数的日前调度模型。其次, 建立了配电网、热网模型并考虑了动态特性的天然气网络模型。另外, 考虑到电—气—热系统之间信息不透明特性, 提出了基于改进交替方向乘子法 (ADMM) , 即带高斯回代ADMM的分布式优化调度方法。最后通过算例分析验证了所提模型和优化框架的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E2%80%94%E6%B0%94%E2%80%94%E7%83%AD%E6%B7%B7%E8%81%94%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电—气—热混联系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A5%E5%89%8D%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">日前调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%83%AD%E7%94%B5%E8%81%94%E4%BE%9B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">热电联供;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *陈健 (1986—) , 男, 通信作者, 博士, 副教授, 硕士生导师, 主要研究方向:分布式发电和微网技术。E-mail:ejchen@sdu.edu.cn;
                                </span>
                                <span>
                                    张维桐 (1994—) , 男, 硕士研究生, 主要研究方向:综合能源系统优化调度。E-mail:zhangweitong_zy@163.com;
                                </span>
                                <span>
                                    林达 (1989—) , 男, 博士, 工程师, 主要研究方向:综合能源系统优化调度。E-mail:ld2009ee@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国网浙江省电力有限公司科技项目 (5211DS17001D);</span>
                                <span>泰山学者特聘专家资助项目;</span>
                    </p>
            </div>
                    <h1><b>Distributed Optimal Dispatch of Integrated Electricity-Gas-Heating System Based on Improved Alternative Direction Multiplier Method</b></h1>
                    <h2>
                    <span>CHEN Jian</span>
                    <span>ZHANG Weitong</span>
                    <span>LIN Da</span>
                    <span>LI Zhihao</span>
                    <span>SONG Guanyu</span>
                    <span>GU Yifeng</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Power System Intelligent Dispatch and Control of the Ministry of Education (Shandong University)</span>
                    <span>Electric Power Research Institute of State Grid Zhejing Electric Power Co.Ltd.</span>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids (Tianjin University)</span>
                    <span>State Grid Shaoxing Shangyu Power Supply Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the more access of microturbines or combined heat and power units to distribution network, the coupling relationship and joint optimization among power systems, natural gas systems and heating systems attach more and more attention. Aiming at the day-ahead dispatch problem of integrated electricity-gas-heat system, a day-ahead dispatch model minimizing the economic cost is established. The model including the distribution network, the heat-supplying network and the natural gas network model with the consideration of the dynamic characteristics of natural gas has been established. In addition, considering the opaque characteristics of information, management, and capital between integrated electricity-gas-heat system, a day-ahead dispatch optimization method is proposed based on improved alternative direction multiplier method (ADMM) , i.e. ADMM with Gaussian back substitution algorithm. Finally, the validity of the proposed model and optimization framework is verified by case study.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20electricity-gas-heat%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated electricity-gas-heat system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=day-ahead%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">day-ahead dispatch;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=combined%20heat%20and%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">combined heat and power;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Taishan Scholars Specialist Sponsored Project;</span>
                                <span>State Grid Zhejiang Electric Power Co. Ltd. (No.5211 DS17001 D);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="60" name="60" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="61">能源危机与环境污染问题成为社会各界的关注焦点, 促进了人类能源消费方式的变革。以热电联供 (combined heat and power, CHP) 为核心单元的综合能源系统 (integrated energy system, IES) 打破各能源系统分开规划、独立运行的既有模式, 在满足多种负荷需求的同时, 提高了能源系统的经济效益与环境效益, 是未来能源系统发展的重要方向<citation id="222" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">目前, 关于IES系统的研究多集中于建模、经济调度方面<citation id="228" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。文献<citation id="223" type="reference">[<a class="sup">4</a>]</citation>提出了考虑节点流量平衡、热能—流量约束及热损平衡约束的热网模型, 并建立了冷热电联供系统和热网、配电网的多区域IES模型。文献<citation id="224" type="reference">[<a class="sup">5</a>]</citation>建立了含有热网和配电网的多区域IES优化运行模型;文献<citation id="225" type="reference">[<a class="sup">9</a>]</citation>提出了一种含电转气设备的电—气—热多能源系统优化调度模型。上述文献在构建IES系统模型时, 仅建立了配电网—热网模型或配电网—天然气网模型, 忽略了不同网络结构、不同类型负荷对IES系统调度的影响。文献<citation id="226" type="reference">[<a class="sup">10</a>]</citation>基于能量集线器理论建立了电力、天然气和热力系统模型, 提出了电—气—热系统的混合潮流算法。文献<citation id="227" type="reference">[<a class="sup">11</a>]</citation>基于电力、天然气和热力系统模型, 提出了能量流综合求解模型, 以经济最优为目标, 通过设置合理的运行约束对电—气—热系统能量流进行优化。然而, 上述文献对于电—气—热系统模型的构建均是基于稳态天然气网络模型, 而天然气传输过程的时间常数相对较大, 在配电网等级下有必要进一步考虑天然气潮流在传输过程中的动态特性。</p>
                </div>
                <div class="p1">
                    <p id="63">另外, 在IES系统的优化问题中, 大部分文献对调度问题采用了统一求解方法<citation id="231" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>, 忽略各个子系统间的信息不透明特性 (例如:需保密的网络规划信息、包含详细参数的地理接线、潮流等数据) 的影响。文献<citation id="229" type="reference">[<a class="sup">15</a>]</citation>采用交替方向乘子法 (alternative direction multiplier method, ADMM) 求解电—气混联系统的优化调度问题。文献<citation id="230" type="reference">[<a class="sup">16</a>]</citation>采用带重启规则的快速ADMM算法求解配电网等级下电—气混联系统的优化调度问题。但是上述文献所采用的分布式算法均是针对只有电力、天然气两个子系统的IES优化调度问题, 对于包含电力、天然气、热力3个子系统的IES优化问题不能保证收敛到最优解。</p>
                </div>
                <div class="p1">
                    <p id="64">为此, 本文针对电—气—热混联系统日前调度问题, 建立了电—气—热混联系统日前调度模型, 包括系统运行模型和经济模型;在日前调度模型中建立了配电网、热网模型, 以及考虑了传输过程中动态特性的天然气网络模型;此外, 考虑到不同子系统之间的信息不透明特性, 采用分布式算法求解优化问题, 即提出了基于带高斯回代的交替方向乘子法 (alternative direction multiplier method with Gaussian back substitution, ADMM-GBS) 电—气—热混联系统的分布式优化调度方法。最后通过算例验证了所提出电—气—热混联系统模型和优化方法的有效性。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>1</b> 电—气—热混联系统日前调度模型</h3>
                <div class="p1">
                    <p id="66">电—气—热混联系统的结构如图1所示, 电、气、热网络通过CHP、电热锅炉、P2G (power to gas) 和燃气锅炉等设备互相连接。本文针对由CHP单元连接的电—气—热混联系统展开讨论。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907007_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电-气-热混联系统结构" src="Detail/GetImg?filename=images/DLXT201907007_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电-气-热混联系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907007_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of integrated electricity-gas-heat system</b></p>

                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>1.1 CHP</b>耦合单元模型</h4>
                <div class="p1">
                    <p id="69">CHP单元是以微型燃气轮机 (micro-turbines, MT) 和余热锅炉为基础构成的系统。MT消耗的燃料成本<i>C</i><sub>gas, fuel</sub>可以由MT输出的功率<i>P</i><sub>mt</sub>计算得到:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext><mo>, </mo><mtext>f</mtext><mtext>u</mtext><mtext>e</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mi>F</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>c</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>α</mi><mo>+</mo><mi>β</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>γ</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>α</i>, <i>β</i>, <i>γ</i>为通过拟合天然气耗量曲线得到的参数<citation id="232" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>;<i>c</i><sub>gas</sub>为天然气价格;<i>F</i><sub>gas</sub>为耗气量;<i>Γ</i>为系统的调度总时间间隔。</p>
                </div>
                <div class="p1">
                    <p id="72">另外, 余热锅炉回收的热功率<i>H</i><sub>mt</sub>可以由式 (2) 得到:</p>
                </div>
                <div class="p1">
                    <p id="73"><i>H</i><sub>mt</sub> (<i>t</i>) =<i>P</i><sub>mt</sub> (<i>t</i>) <i>η</i><sub>h</sub>      (2) </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>η</i><sub>h</sub>为余热锅炉的热转化效率。</p>
                </div>
                <div class="p1">
                    <p id="75">MT消耗天然气发电以供应负荷或传输到电网, 建立了气网、电网间的联系;MT产生的热量被余热锅炉吸收并传输到供热网络, 建立了气网或电网与热网间的联系。CHP单元作为电—气—热系统的耦合单元, 通过MT和余热锅炉将3个系统连接起来。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>1.2</b> 配电网模型</h4>
                <div class="p1">
                    <p id="77">采用传统的辐射型配电网的网络模型, 通过线性化DistFlow潮流方程模拟配电网潮流<citation id="233" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>, 该潮流方程在传统的配电网中被广泛地应用。辐射型配电网结构如附录A图A1所示。式 (3) 、式 (4) 为配电网有功、无功功率方程;式 (5) 、式 (6) 分别为电压方程和电压上下限约束。</p>
                </div>
                <div class="p1">
                    <p id="78"><i>P</i><sub><i>i</i>+1</sub> (<i>t</i>) =<i>P</i><sub><i>i</i></sub> (<i>t</i>) -<i>P</i><sub><i>i</i>+1, L</sub> (<i>t</i>) +<i>P</i><sub><i>i</i>+1, G</sub> (<i>t</i>)      (3) </p>
                </div>
                <div class="p1">
                    <p id="79"><i>Q</i><sub><i>i</i>+1</sub> (<i>t</i>) =<i>Q</i><sub><i>i</i></sub> (<i>t</i>) -<i>Q</i><sub><i>i</i>+1, L</sub> (<i>t</i>) +<i>Q</i><sub><i>i</i>+1, G</sub> (<i>t</i>)      (4) </p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mfrac><mrow><mi>r</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>V</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="82"><i>V</i><sub><i>i</i>, min</sub>≤<i>V</i><sub><i>i</i></sub> (<i>t</i>) ≤<i>V</i><sub><i>i</i>, max</sub>      (6) </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>P</i><sub><i>i</i>+1</sub> (<i>t</i>) 和<i>Q</i><sub><i>i</i>+1</sub> (<i>t</i>) 分别为从节点<i>i</i>+1传输到节点<i>i</i>+2的有功功率和无功功率;<i>P</i><sub><i>i</i></sub> (<i>t</i>) 和<i>Q</i><sub><i>i</i></sub> (<i>t</i>) 分别为从节点<i>i</i>传输到节点<i>i</i>+1的有功功率和无功功率;<i>P</i><sub><i>i</i>+1, G</sub> (<i>t</i>) 和<i>Q</i><sub><i>i</i>+1, G</sub> (<i>t</i>) 分别为节点<i>i</i>+1所接电源的有功功率和无功功率;<i>P</i><sub><i>i</i>+1, L</sub> (<i>t</i>) 和<i>Q</i><sub><i>i</i>+1, L</sub> (<i>t</i>) 分别为节点<i>i</i>+1所接负荷的有功功率和无功功率;<i>r</i><sub><i>i</i></sub>和<i>x</i><sub><i>i</i></sub>分别为节点<i>i</i>与节点<i>i</i>+1之间的电阻和电抗;<i>V</i><sub>0</sub>, <i>V</i><sub><i>i</i></sub>和<i>V</i><sub><i>i</i>+1</sub>分别为节点0, 节点<i>i</i>和节点<i>i</i>+1的电压;<i>V</i><sub><i>i</i>, max</sub>和<i>V</i><sub><i>i</i>, min</sub>分别为<i>V</i><sub><i>i</i></sub>的最大值和最小值。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>1.3</b> 天然气网络模型</h4>
                <div class="p1">
                    <p id="85">管道中的天然气潮流与天然气的密度、流速、温度、压强等参数有关。天然气在管道中的传输速度远小于电能的传输速度, 因此考虑了天然气在传输过程中的动态特性, 采用了动态的天然气传输方程, 包括动量方程、物质平衡方程和状态方程<citation id="234" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="86">动量方程式 (7) 描述了天然气加速度、对流、静水效应;物质平衡方程式 (8) 描述了管道中天然气质量守恒特性;状态方程式 (9) 描述了天然气压力和密度之间的关系。然而, 式 (7) 和式 (8) 的偏微分方程在优化过程中难以利用, 因此将其转化为微分方程的差分形式, 如式 (10) 和式 (11) 所示<citation id="235" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo>∂</mo><mi>Μ</mi></mrow><mrow><mi>A</mi><mo>∂</mo><mi>t</mi></mrow></mfrac><mo>+</mo><mfrac><mrow><mo>∂</mo><mi>p</mi></mrow><mrow><mo>∂</mo><mi>x</mi></mrow></mfrac><mo>+</mo><mfrac><mrow><msup><mi>λ</mi><mo>′</mo></msup><mi>Μ</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>d</mi><mi>ρ</mi><mi>A</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>=</mo><mn>0</mn></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="89"><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo>∂</mo><mi>ρ</mi></mrow><mrow><mo>∂</mo><mi>t</mi></mrow></mfrac><mo>+</mo><mfrac><mrow><mo>∂</mo><mi>Μ</mi></mrow><mrow><mi>A</mi><mo>∂</mo><mi>x</mi></mrow></mfrac><mo>=</mo><mn>0</mn></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="91"><i>p</i>=<i>c</i><sup>2</sup><i>ρ</i>      (9) </p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>ρ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>b</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>b</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><msup><mi>ρ</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Μ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>b</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>b</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><msup><mi>Μ</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><msup><mi>ρ</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>A</mi><msub><mrow></mrow><mi>e</mi></msub><mi>L</mi><msub><mrow></mrow><mi>e</mi></msub><mo>+</mo><msup><mi>Μ</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Μ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>b</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>b</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Μ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><msup><mi>Μ</mi><mo>″</mo></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Μ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>b</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>b</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Μ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><msup><mi>Μ</mi><mo>‴</mo></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>b</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mi>p</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>b</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>p</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><msup><mi>p</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mn>4</mn><msup><mi>Μ</mi><mo>″</mo></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>L</mi><msub><mrow></mrow><mi>e</mi></msub><mi>d</mi><msub><mrow></mrow><mi>e</mi></msub><mo>+</mo><mn>4</mn><msup><mi>p</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>A</mi><msub><mrow></mrow><mi>e</mi></msub><mi>d</mi><msub><mrow></mrow><mi>e</mi></msub><mtext>Δ</mtext><mi>t</mi><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><msup><mi>Μ</mi><mo>″</mo></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><msup><mi>λ</mi><mo>′</mo></msup><mi>L</mi><msub><mrow></mrow><mi>e</mi></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>e</mi></msub><mtext>Δ</mtext><mi>t</mi><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>e</i>∈<i>S</i><sub><i>E</i></sub>为天然气管道, <i>S</i><sub><i>E</i></sub>为连接到节点<i>E</i>的管道集合;<i>M</i>为天然气质量流量 (mass flow rate, MFR) ;<i>ρ</i>为天然气密度;<i>p</i>为管道压强;<i>A</i>, <i>d</i>, <i>L</i>分别为天然气管道的截面积、直径和长度;<i>λ</i>′为阻尼因子;<i>c</i>为温度因子;<i>M</i><sub><i>e</i>, a</sub>和<i>M</i><sub><i>e</i>, b</sub>分别为管道<i>e</i>首端和末端的MFR;<i>ρ</i><sub><i>e</i>, a</sub>和<i>ρ</i><sub><i>e</i>, b</sub>分别为管道<i>e</i>首端和末端的天然气密度;<i>p</i><sub><i>e</i>, a</sub>和<i>p</i><sub><i>e</i>, b</sub>分别为管道<i>e</i>首端和末端的管道压强;<i>A</i><sub><i>e</i></sub>, <i>d</i><sub><i>e</i></sub>, <i>L</i><sub><i>e</i></sub>分别为管道<i>e</i>的截面积、直径和长度;<i>ω</i><sub><i>e</i></sub>为管道<i>e</i>的天然气流速;Δ<i>t</i>和<i>x</i>分别为时间间隔和空间间隔;<i>ρ</i>′, <i>M</i>′, <i>M</i>″, <i>M</i>为差分方程组中的辅助变量。</p>
                </div>
                <div class="p1">
                    <p id="95">另外, 天然气网络的边界条件还包括:式 (12) 为节点负荷约束、式 (13) 为供气节点的压强密度约束、式 (14) 为节点MFR约束、式 (15) —式 (18) 为管道天然气MFR和压强上下限约束。</p>
                </div>
                <div class="p1">
                    <p id="96"><i>M</i><sub><i>e</i>, b</sub> (<i>t</i>) =<i>M</i><sub><i>e</i>, l</sub> (<i>t</i>)      (12) </p>
                </div>
                <div class="area_img" id="97">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907007_09700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="99"><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Μ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mspace width="0.25em" /></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>Μ</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>A</mi><msub><mrow></mrow><mn>2</mn></msub><mspace width="0.25em" /></mrow></mfrac><mo>+</mo><mo>⋯</mo><mo>+</mo><mfrac><mrow><mi>Μ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>, </mo><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>A</mi><msub><mrow></mrow><mi>e</mi></msub><mspace width="0.25em" /></mrow></mfrac><mo>=</mo><mn>0</mn></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="101"><i>M</i><sub>min</sub>≤<i>M</i><sub><i>e</i>, a</sub> (<i>t</i>) , <i>M</i><sub><i>e</i>, a</sub> (<i>t</i>) ≤<i>M</i><sub>max</sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="102"><i>M</i><sub>min</sub>≤<i>M</i><sub><i>e</i>, b</sub> (<i>t</i>) , <i>M</i><sub><i>e</i>, b</sub> (<i>t</i>) ≤<i>M</i><sub>max</sub>      (16) </p>
                </div>
                <div class="p1">
                    <p id="103"><i>p</i><sub>min</sub>≤<i>p</i><sub><i>e</i>, a</sub> (<i>t</i>) , <i>p</i><sub><i>e</i>, a</sub> (<i>t</i>) ≤<i>p</i><sub>max</sub>      (17) </p>
                </div>
                <div class="p1">
                    <p id="104"><i>p</i><sub>min</sub>≤<i>p</i><sub><i>e</i>, b</sub> (<i>t</i>) , <i>p</i><sub><i>e</i>, b</sub> (<i>t</i>) ≤<i>p</i><sub>max</sub>      (18) </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>M</i><sub><i>e</i>, l</sub>为管道<i>e</i>末端的MFR;<i>ρ</i><sub>0</sub>和<i>p</i><sub>0</sub>分别为天然气供应节点的密度和压力;<i>M</i><sub>max</sub>和<i>M</i><sub>min</sub>分别为天然气管道MFR上下限;<i>p</i><sub>max</sub>和<i>p</i><sub>min</sub>分别为天然气管道的压力上下限。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>1.4</b> 热网模型</h4>
                <div class="p1">
                    <p id="107">在供热网络中热量由水流作为介质传递, 由于缺乏水流的控制装置, 大部分的供热网络的管道水流量是恒定的。因此在热网模型中, 管道水流的MFR是恒定的, 从而简化了管道网络模型, 移除了模型中的关于水流量的非线性项<citation id="236" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="108">如附录A图A2 (b) 所示为单个供热管道, 供热管道中热量传递, 包括热量损失和时间滞后, 可以通过微分方程描述为<citation id="237" type="reference"><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="109"><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo>∂</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mi>x</mi></msubsup></mrow><mrow><mo>∂</mo><mi>t</mi></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>G</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mi>x</mi></msubsup></mrow><mrow><mtext>π</mtext><mi>ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>R</mi><msubsup><mrow></mrow><mi>k</mi><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></mfrac><mfrac><mrow><mo>∂</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mi>x</mi></msubsup></mrow><mrow><mo>∂</mo><mi>x</mi></mrow></mfrac><mo>+</mo><mfrac><mrow><mn>2</mn><mi>μ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>R</mi><msub><mrow></mrow><mi>k</mi></msub><mspace width="0.25em" /></mrow></mfrac><mo stretchy="false"> (</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mi>x</mi></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>T</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mi>x</mi></msubsup></mrow></math></mathml>为管道<i>k</i>在<i>t</i>时刻距离入水口距离<i>x</i>处的水温;<i>G</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mi>x</mi></msubsup></mrow></math></mathml>为管道<i>k</i>在<i>t</i>时刻的水流流量;<i>μ</i><sub><i>k</i></sub>为热损失因子;<i>c</i><sub>w</sub>和<i>ρ</i><sub>w</sub>分别为水的比热容和密度;<i>R</i><sub><i>k</i></sub>为供热管道半径;<i>T</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>为管道<i>k</i>外部在<i>t</i>时刻的土壤温度。</p>
                </div>
                <div class="p1">
                    <p id="115">微分方程 (19) 的解为<citation id="238" type="reference"><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>τ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo>+</mo><mo stretchy="false"> (</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo stretchy="false">) </mo><mrow><mi>exp</mi></mrow><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mrow><mn>2</mn><mi>μ</mi><msub><mrow></mrow><mi>k</mi></msub><mspace width="0.25em" /><mtext>Δ</mtext><mi>τ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>R</mi><msub><mrow></mrow><mi>k</mi></msub><mspace width="0.25em" /></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>T</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>τ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为管道<i>k</i>在<i>t</i>时刻下入水口和<i>t</i>+Δ<i>τ</i><sub><i>k</i></sub>时刻下出水口的温度;Δ<i>τ</i><sub><i>k</i></sub>为水流经过管道<i>k</i>的时间。</p>
                </div>
                <div class="p1">
                    <p id="121">因为管道水流量是常数, Δ<i>τ</i><sub><i>k</i></sub>可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>τ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mfrac><mrow><mtext>π</mtext><mi>ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>L</mi><msub><mrow></mrow><mi>k</mi></msub><mi>R</mi><msubsup><mrow></mrow><mi>k</mi><mn>2</mn></msubsup></mrow><mrow><mi>G</mi><msub><mrow></mrow><mi>k</mi></msub><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>L</i><sub><i>k</i></sub>为供热管道长度;<i>G</i><sub><i>k</i></sub>为管道<i>k</i>的水流流量。</p>
                </div>
                <div class="p1">
                    <p id="125">因此, Δ<i>τ</i><sub><i>k</i></sub>可以通过辅助变量<i>δ</i><sub><i>k</i></sub>进行处理:</p>
                </div>
                <div class="p1">
                    <p id="126"><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo>+</mo><mo stretchy="false"> (</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mi>x</mi></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo stretchy="false">) </mo><mrow><mi>exp</mi></mrow><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mrow><mn>2</mn><mi>μ</mi><msub><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>k</mi></mrow></msub><mspace width="0.25em" /><mi>δ</mi><msub><mrow></mrow><mi>k</mi></msub><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>R</mi><msub><mrow></mrow><mi>k</mi></msub><mspace width="0.25em" /></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="128"><i>δ</i><sub><i>k</i></sub>=round<mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mtext>Δ</mtext><mi>τ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="130">一般, Δ<i>τ</i><sub><i>k</i></sub>为Δ<i>t</i>的整数倍。</p>
                </div>
                <div class="p1">
                    <p id="131">另外, 供热网路模型还应包括:供水、回水网络水流热功率和水温的关系为式 (24) 和式 (25) ;供水、回水网络中水温上下限约束为式 (26) 和式 (27) ;回水网络节点水流汇合后的水温方程为式 (28) 。</p>
                </div>
                <div class="p1">
                    <p id="132"><i>q</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>=<i>c</i><sub>w</sub><i>G</i><sub><i>k</i></sub><i>T</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (24) </p>
                </div>
                <div class="p1">
                    <p id="135"><i>q</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>=<i>c</i><sub>w</sub><i>G</i><sub><i>k</i></sub><i>T</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>      (25) </p>
                </div>
                <div class="area_img" id="138">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907007_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="140">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907007_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="142" class="code-formula">
                        <mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>i</mtext><mtext>p</mtext><mtext>e</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>Κ</mi></mrow></msub></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>c</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>G</mi><msub><mrow></mrow><mi>k</mi></msub><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo>=</mo><mi>c</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>i</mtext><mtext>x</mtext><mo>, </mo><mi>Κ</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>i</mtext><mtext>p</mtext><mtext>e</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>Κ</mi></mrow></msub></mrow></munder><mi>G</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="143">式中:<i>q</i><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>q</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为管道<i>k</i>在<i>T</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>温度下的水流热功率;<i>T</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和T<mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为供水网络中管道水流温度上下限;<i>T</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>r</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和T<mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>r</mtext><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为回水网络中管道水流温度上下限;<i>S</i><sub>pipe, out, <i>K</i></sub>为连接热网络节点<i>K</i>的管道集合;<i>T</i><sub>mix, <i>K</i></sub>为回水网络中水流汇合后的温度。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152"><b>1.5</b> 目标函数</h4>
                <div class="p1">
                    <p id="153">基于建立的电—气—热混联系统运行模型, 本节建立了电—气—热混联系统的经济模型, 目标函数即最小化系统的运行成本<i>C</i>表达式为:</p>
                </div>
                <div class="p1">
                    <p id="154"><i>C</i>=<i>C</i><sub>gas</sub>+<i>C</i><sub>in</sub>-<i>C</i><sub>out</sub>+<i>C</i><sub>heat</sub>      (29) </p>
                </div>
                <div class="p1">
                    <p id="155"><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>c</mi></mstyle><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (30) </p>
                </div>
                <div class="p1">
                    <p id="157"><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>c</mi></mstyle><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (31) </p>
                </div>
                <div class="p1">
                    <p id="159">式中:<i>C</i><sub>gas</sub>为购气费用;<i>C</i><sub>in</sub>为购电成本;<i>C</i><sub>out</sub>为售电收益;<i>C</i><sub>heat</sub>为系统供热成本;<i>c</i><sub>in</sub>和<i>c</i><sub>out</sub>分别为配电网购电电价和售电电价;<i>P</i><sub>in</sub> (<i>t</i>) 和<i>P</i><sub>out</sub> (<i>t</i>) 分别为配电网向主电网传输的有功功率和主电网向配电网传输的有功功率。</p>
                </div>
                <div class="p1">
                    <p id="160">系统供热成本为除CHP单元外的热源供热成本, 可通过热源发出热量、发热效率、燃料热值、燃料价格求得<citation id="239" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。电—气—热混联系统日前调度模型为:</p>
                </div>
                <div class="area_img" id="161">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907007_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="163" name="163" class="anchor-tag"><b>2</b> 电—气—热混联系统调度</h3>
                <div class="p1">
                    <p id="164">对于电—气—热混联系统来说, 联合优化调度能够得到整个系统的最优调度方案。但由于各个子系统间信息传递等方面的阻碍, 使得系统的联合优化调度难以实现。因此, 需要采用分布式算法, 在考虑系统信息等各方面阻碍的情况下, 得到系统的最优调度方案。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165"><b>2.1 ADMM-GBS</b>算法</h4>
                <div class="p1">
                    <p id="166">ADMM算法将一个完整的问题分解成相对独立的几部分, 各个部分即ADMM算法的算子。该算法非常适合解决分布式优化问题, 尤其适用于解决大规模分布式优化问题。而且, 在大多数情况下, ADMM算法能够有效地求解问题<citation id="240" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。然而, 针对本文中的电—气—热系统, 需要根据两算子的标准ADMM算法得到ADMM三算子算法的直接推广形式, 但3个算子的直接推广形式不能保证算法的收敛性<citation id="241" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。因此, 本文采用了ADMM-GBS算法对系统进行优化求解, 该算法在3个算子直接推广形式的基础上增加了变量的校正环节, 保证了算法的收敛性<citation id="242" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="167">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907007_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="169" class="code-formula">
                        <mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>L</mi><msubsup><mrow></mrow><mi>β</mi><mn>3</mn></msubsup><mo stretchy="false"> (</mo><mi>x</mi><mo>, </mo><mi>y</mi><mo>, </mo><mi>z</mi><mo>, </mo><mi>λ</mi><mo stretchy="false">) </mo><mo>=</mo><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>y</mi><mo stretchy="false">) </mo><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false"> (</mo><mi>z</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>λ</mi><mo stretchy="false"> (</mo><mi>A</mi><mi>x</mi><mo>+</mo><mi>B</mi><mi>y</mi><mo>+</mo><mi>C</mi><mi>z</mi><mo>-</mo><mi>b</mi><mo stretchy="false">) </mo><mo>+</mo><mfrac><mi>η</mi><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi>A</mi><mi>x</mi><mo>+</mo><mi>B</mi><mi>y</mi><mo>+</mo><mi>C</mi><mi>z</mi><mo>-</mo><mi>b</mi><mo stretchy="false">∥</mo><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="170">式中:<i>x</i>, <i>y</i>, <i>z</i>为可分离算子;<i>A</i>, <i>B</i>, <i>C</i>为参数;<i>θ</i><sub>1</sub> (<i>x</i>) , <i>θ</i><sub>2</sub> (<i>y</i>) 和<i>θ</i><sub>3</sub> (<i>z</i>) 分别为3个算子的目标函数;<i>L</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>β</mi><mn>3</mn></msubsup></mrow></math></mathml> (<i>x</i>, <i>y</i>, <i>z</i>, <i>λ</i>) 为引入Lagrange乘子<i>λ</i>和惩罚因子<i>η</i>的增广Lagrange函数。</p>
                </div>
                <div class="p1">
                    <p id="172">式 (33) 为含有3个可分离算子<i>x</i>, <i>y</i>, <i>z</i>的凸优化问题。其中, <i>Ax</i>+<i>By</i>+<i>Cz</i>=<i>b</i>为3个算子的线性约束。由此, ADMM三算子算法的直接推广形式可以如式 (35) 表示, 通过第<i>k</i>次迭代的给定的<i>y</i><sup><i>k</i></sup>, <i>z</i><sup><i>k</i></sup>和<i>λ</i><sup><i>k</i></sup>开始, 由式 (35) 的迭代形式可得 (<i>y</i><sup><i>k</i>+1</sup>, <i>z</i><sup><i>k</i>+1</sup>, <i>λ</i><sup><i>k</i>+1</sup>) 并进入下一次迭代。其中, <i>x</i><sup><i>k</i>+1</sup>是由 (<i>y</i><sup><i>k</i></sup>, <i>z</i><sup><i>k</i></sup>) 通过计算得到的, 是中间变量, 而剩余的 (<i>y</i><sup><i>k</i></sup>, <i>z</i><sup><i>k</i></sup>, <i>λ</i><sup><i>k</i></sup>) 为算法中的核心变量。</p>
                </div>
                <div class="p1">
                    <p id="173" class="code-formula">
                        <mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>x</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>=</mo><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext><mspace width="0.25em" /><mi>L</mi><msubsup><mrow></mrow><mi>β</mi><mn>3</mn></msubsup><mo stretchy="false"> (</mo><mi>x</mi><mo>, </mo><mi>y</mi><msup><mrow></mrow><mi>k</mi></msup><mo>, </mo><mi>z</mi><msup><mrow></mrow><mi>k</mi></msup><mo>, </mo><mi>λ</mi><msup><mrow></mrow><mi>k</mi></msup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>y</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>=</mo><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext><mspace width="0.25em" /><mi>L</mi><msubsup><mrow></mrow><mi>β</mi><mn>3</mn></msubsup><mo stretchy="false"> (</mo><mi>x</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>, </mo><mi>y</mi><mo>, </mo><mi>z</mi><msup><mrow></mrow><mi>k</mi></msup><mo>, </mo><mi>λ</mi><msup><mrow></mrow><mi>k</mi></msup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>z</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>=</mo><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext><mspace width="0.25em" /><mi>L</mi><msubsup><mrow></mrow><mi>β</mi><mn>3</mn></msubsup><mo stretchy="false"> (</mo><mi>x</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>, </mo><mi>y</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>, </mo><mi>z</mi><mo>, </mo><mi>λ</mi><msup><mrow></mrow><mi>k</mi></msup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>λ</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>=</mo><mi>λ</mi><msup><mrow></mrow><mi>k</mi></msup><mo>-</mo><mi>η</mi><mo stretchy="false"> (</mo><mi>A</mi><mi>x</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>+</mo><mi>B</mi><mi>y</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>+</mo><mi>C</mi><mi>z</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>-</mo><mi>b</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>x</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>=</mo><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext><mspace width="0.25em" /><mi>L</mi><msubsup><mrow></mrow><mi>β</mi><mn>3</mn></msubsup><mo stretchy="false"> (</mo><mi>x</mi><mo>, </mo><mi>y</mi><msup><mrow></mrow><mi>k</mi></msup><mo>, </mo><mi>z</mi><msup><mrow></mrow><mi>k</mi></msup><mo>, </mo><mi>λ</mi><msup><mrow></mrow><mi>k</mi></msup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>y</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>, </mo><mi>z</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo stretchy="false">) </mo><mo>=</mo><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext><mspace width="0.25em" /><mi>L</mi><msubsup><mrow></mrow><mi>β</mi><mn>3</mn></msubsup><mo stretchy="false"> (</mo><mi>x</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>, </mo><mi>y</mi><mo>, </mo><mi>z</mi><mo>, </mo><mi>λ</mi><msup><mrow></mrow><mi>k</mi></msup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>λ</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>=</mo><mi>λ</mi><msup><mrow></mrow><mi>k</mi></msup><mo>-</mo><mi>η</mi><mo stretchy="false"> (</mo><mi>A</mi><mi>x</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>+</mo><mi>B</mi><mi>y</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>+</mo><mi>C</mi><mi>z</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>-</mo><mi>b</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="174">式 (36) 为标准ADMM算法下迭代形式, (<i>y</i><sup><i>k</i></sup>, <i>z</i><sup><i>k</i></sup>) 没有分离 (即没有考虑<i>y</i>和<i>z</i>间的信息阻碍) , 该迭代形式是收敛的。其中, 核心变量的原始部分 (<i>y</i>, <i>z</i>) 和对偶部分<i>λ</i>是对等的, 并且<i>y</i>和<i>z</i>是对等的。ADMM三算子算法的直接推广形式则不同:在求解<i>y</i>问题时, 只能用 (<i>x</i><sup><i>k</i>+1</sup>, <i>y</i><sup><i>k</i></sup>, <i>z</i><sup><i>k</i></sup>) 的信息, <i>y</i><sup><i>k</i></sup>尚未更新;在求解<i>z</i>问题时, 使用 (<i>x</i><sup><i>k</i>+1</sup>, <i>y</i><sup><i>k</i>+1</sup>, <i>z</i><sup><i>k</i></sup>) 的信息, 即<i>y</i>和<i>z</i>不再是对等的, 这可能导致算法不能收敛。因此, 在更新<i>y</i><sup><i>k</i>+1</sup>, <i>z</i><sup><i>k</i>+1</sup>后进行如下校正:</p>
                </div>
                <div class="area_img" id="175">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907007_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="177">式中:<i>v</i>为校正因子, 取值范围为[0.9, 0.95];<i>I</i>为参数。</p>
                </div>
                <div class="p1">
                    <p id="178">ADMM三算子算法的直接推广形式添加校正环节, 即ADMM-GBS算法已被证明是收敛的<citation id="243" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179"><b>2.2</b> 基于<b>ADMM-GBS</b>算法的调度方法</h4>
                <div class="p1">
                    <p id="180">基于上述算法, 本文建立了基于ADMM-GBS算法的优化调度方法, 对包含3个子系统的IES进行优化求解, 首先, 根据ADMM-GBS算法建立电—气—热系统的增广Lagrange函数, 并分解为电力、天然气、供热这3个子问题后进行迭代求解。</p>
                </div>
                <div class="p1">
                    <p id="181" class="code-formula">
                        <mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>L</mi><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="182">式中:<i>P</i><sub>MT</sub>为表示MT功率的全局变量;<i>P</i><sub>p, <i>r</i></sub>, <i>P</i><sub>g, <i>r</i></sub>和<i>P</i><sub>h, <i>r</i></sub>分别为供电、供热、供气子系统中对应于全局变量的第<i>r</i>次迭代后的局部变量。</p>
                </div>
                <div class="p1">
                    <p id="183">式 (38) 为电—气—热系统的增广Lagrange函数, 分别基于式 (35) 中<i>x</i><sup><i>k</i>+1</sup>, <i>y</i><sup><i>k</i>+1</sup>, <i>z</i><sup><i>k</i>+1</sup>的求解形式, 可以分解为如下3个优化子问题。</p>
                </div>
                <h4 class="anchor-tag" id="184" name="184">1) 电力子问题</h4>
                <div class="p1">
                    <p id="185" class="code-formula">
                        <mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>r</mi></mrow></msub></mrow></munder><mspace width="0.25em" /><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>λ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mrow><mfrac><mi>η</mi><mn>2</mn></mfrac></mrow></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="186">式中:<i>λ</i><sub>1, <i>r</i></sub>为对应电力子问题的Lagrange乘子。</p>
                </div>
                <h4 class="anchor-tag" id="187" name="187">2) 天然气子问题</h4>
                <div class="p1">
                    <p id="188" class="code-formula">
                        <mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>r</mi></mrow></msub></mrow></munder><mspace width="0.25em" /><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>λ</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mrow><mfrac><mi>η</mi><mn>2</mn></mfrac></mrow></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="189">式中:<i>λ</i><sub>2, <i>r</i></sub>为对应天然气子问题的Lagrange乘子。</p>
                </div>
                <h4 class="anchor-tag" id="190" name="190">3) 供热子问题</h4>
                <div class="p1">
                    <p id="191" class="code-formula">
                        <mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>r</mi></mrow></msub></mrow></munder><mspace width="0.25em" /><mi>L</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>λ</mi><msub><mrow></mrow><mrow><mn>3</mn><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mrow><mfrac><mi>η</mi><mn>2</mn></mfrac></mrow></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="192">式中:<i>λ</i><sub>3, <i>r</i></sub>为对应供热子问题的Lagrange乘子。</p>
                </div>
                <div class="p1">
                    <p id="193">具体的求解流程如下:</p>
                </div>
                <div class="p1">
                    <p id="194">步骤1:初始化全局变量<i>P</i><sub>MT</sub>=0, 局部变量<i>P</i><sub>h, 0</sub>=0, Lagrange乘子<i>λ</i><sub>1, <i>r</i></sub>=<i>λ</i><sub>0</sub>, <i>λ</i><sub>2, <i>r</i></sub>=<i>λ</i><sub>0</sub>, <i>λ</i><sub>3, <i>r</i></sub>=<i>λ</i><sub>0</sub>, <i>λ</i><sub>0</sub>为初始值, 迭代次数<i>r</i>=0。</p>
                </div>
                <div class="p1">
                    <p id="195">步骤2:令<i>P</i><sub>MT</sub>=<i>P</i><sub>h, <i>r</i></sub>, 代入电力子问题, 即式 (39) 求解得<i>P</i><sub>p, <i>r</i>+1</sub>。</p>
                </div>
                <div class="p1">
                    <p id="196">步骤3:令<i>P</i><sub>MT</sub>=<i>P</i><sub>p, <i>r</i>+1</sub>, 代入天然气子问题, 即式 (40) 求解得<i>P</i><sub>g, <i>r</i>+1</sub>。</p>
                </div>
                <div class="p1">
                    <p id="197">步骤4:令<i>P</i><sub>MT</sub>=<i>P</i><sub>g, <i>r</i>+1</sub>, 代入供热子问题, 即式 (41) 求解得<i>P</i><sub>h, <i>r</i>+1</sub>。</p>
                </div>
                <div class="p1">
                    <p id="198">步骤5:根据式 (42) —式 (44) 更新Lagrange乘子<i>λ</i><sub>1, <i>r</i></sub>, <i>λ</i><sub>2, <i>r</i></sub>和<i>λ</i><sub>3, <i>r</i></sub>, 并根据式 (45) 校正<i>P</i><sub>g, <i>r</i>+1</sub>和<i>P</i><sub>h, <i>r</i>+1</sub>。</p>
                </div>
                <div class="p1">
                    <p id="199">步骤6:通过式 (46) 计算<i>r</i>次迭代中的最大偏差<i>ε</i>, 验证最大偏差是否小于允许偏差, 满足条件结束迭代, 否则更新迭代次数<i>r</i>并回到步骤2继续迭代计算。</p>
                </div>
                <div class="p1">
                    <p id="200"><i>λ</i><sub>1, <i>r</i>+1</sub> (<i>t</i>) =<i>λ</i><sub>1, <i>r</i></sub> (<i>t</i>) +<i>η</i> (<i>P</i><sub>p, <i>r</i>+1</sub> (<i>t</i>) -<i>P</i><sub>h, <i>r</i></sub> (<i>t</i>) )      (42) </p>
                </div>
                <div class="p1">
                    <p id="201"><i>λ</i><sub>2, <i>r</i>+1</sub> (<i>t</i>) =<i>λ</i><sub>2, <i>r</i></sub> (<i>t</i>) +<i>η</i> (<i>P</i><sub>g, <i>r</i>+1</sub> (<i>t</i>) -<i>P</i><sub>p, <i>r</i>+1</sub> (<i>t</i>) )      (43) </p>
                </div>
                <div class="p1">
                    <p id="202"><i>λ</i><sub>3, <i>r</i>+1</sub> (<i>t</i>) =<i>λ</i><sub>3, <i>r</i></sub> (<i>t</i>) +<i>η</i> (<i>P</i><sub>h, <i>r</i>+1</sub> (<i>t</i>) -<i>P</i><sub>g, <i>r</i>+1</sub> (<i>t</i>) )      (44) </p>
                </div>
                <div class="p1">
                    <p id="203" class="code-formula">
                        <mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>r</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>v</mi><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>r</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>r</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>v</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>r</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="204">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907007_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="206">式中:<i>t</i>=1, 2, …, 24;<i>x</i><sub><i>r</i></sub>, <i>y</i><sub><i>r</i></sub>和<i>z</i><sub><i>r</i></sub>分别为第<i>r</i>次迭代中各子系统局部变量的最大偏差绝对值;<i>x</i><sub>t, <i>r</i></sub>为第<i>r</i>次迭代中局部变量<i>P</i><sub>g, <i>r</i></sub>和<i>P</i><sub>h, <i>r</i></sub>的总偏差。</p>
                </div>
                <h3 id="207" name="207" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="208">基于本文提出的电—气—热混联系统的日前调度模型和求解算法, 在算例系统中进行仿真分析。算例系统见附录A图A3, 由IEEE 33节点辐射型配电网、6节点天然气传输网络和50节点的供热网络构成, 并由2个CHP单元连接 (分别由2台、4台额定功率为500 kW的MT和余热锅炉组成) 。算例系统中有功负荷、无功负荷和热负荷见附录A图A4, 配电网售电、购电电价见附录A表A1。上述的问题是一个二次规划问题, 本文通过YALMIP工具箱进行建模, 并通过Gurobi8.0.0求解上述的二次规划问题。</p>
                </div>
                <h4 class="anchor-tag" id="209" name="209"><b>3.1</b> 算例分析</h4>
                <div class="p1">
                    <p id="210">算例系统的各子系统成本:电力子系统为-13 679元, 天然气子系统为2 478元, 供热子系统为457 710元。由于在算例系统中电、热负荷均是固定的, 所以在经济模型中没有考虑这部分固定的收益。电力子系统通过公共耦合节点 (point of common coupling, PCC) 将分布式电源发出的功率传输到主电网, 以获得额外的利益。供热子系统的热源包括CHP单元和外部热源, 因此, CHP单元出力的变化将影响天然气子系统和供热子系统的成本。</p>
                </div>
                <div class="p1">
                    <p id="211">图2为PCC节点功率和CHP单元功率, 由于00:00—08:00之间 (不包括02:00) 风机输出功率处于较高的水平, 配电网向主电网传输的功率处于较高的水平。但因为该时段的电价较低, 因此, CHP单元的功率较低, 在02:00时, 风机功率突然降低, 导致CHP单元功率必须提高以满足电负荷。在电价较高的11:00—15:00和18:00—21:00这2个时段, CHP单元功率很高, 使尽量多的功率传输到主电网以获得更多收益。风机和光伏的功率在23:00时很低, 不同于02:00, 该时刻的电负荷处于较高的水平, CHP单元发出的功率不能满足负荷的需求, 因此, 配电网从主电网吸收功率与CHP单元共同满足电负荷, 导致PCC节点功率在23:00时从主电网传输到配电网。</p>
                </div>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907007_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 CHP和PCC功率" src="Detail/GetImg?filename=images/DLXT201907007_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 CHP和PCC功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907007_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Power of CHP units and PCC</b></p>

                </div>
                <div class="p1">
                    <p id="213">图3 (a) 为供热管道P3, P5, P7, P9, P11, P13, P15, P16和P18首端的水温变化, 由于上述管道长度差距不大, 因此管道水温变化的滞后时间均近似为1 h。在02:00时, 仅靠水流自身的热量可以满足热负荷的需求, 同时, 外部热源和CHP在该时刻产生的热量均较低, 因此, 供热管道P3的温度下降幅度较大。图3 (b) 为天然气网络各个节点的MFR, 近距离输气管道的距离较短、压力较低, 因此同一管道首末节点 (管道P1首节点M1和末节点M2) 的MFR变化较小。M10和M12节点连接到2个CHP单元, 即M10和M12节点的天然气负荷是CHP单元的耗气量。1 Mbtu/h≈28.3 m<sup>3</sup>/h。</p>
                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907007_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 天然气管道MFR及供热管道水温曲线" src="Detail/GetImg?filename=images/DLXT201907007_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 天然气管道MFR及供热管道水温曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907007_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 MFR curves of natural gas pipelines and temperature curves of heat supplying pipelines</b></p>

                </div>
                <h4 class="anchor-tag" id="215" name="215"><b>3.2</b> 收敛性分析</h4>
                <div class="p1">
                    <p id="216">为了验证本文所采用算法可以收敛到全局最优解, 将算例系统在统一优化下的求解结果与在ADMM-GBS算法下的结果进行对比。图4 (a) 和图4 (b) 为迭代过程中局部变量之间的最大偏差, 图4 (c) 为在ADMM-GBS算法下系统目标函数的收敛过程。由图4 (a) 和图4 (b) 可知, 当迭代次数为30次时, 系统目标函数已经收敛, 总偏差<i>x</i><sub>0</sub>同样达到较低的水平, 但是<i>x</i><sub><i>r</i></sub>, <i>y</i><sub><i>r</i></sub>, <i>z</i><sub><i>r</i></sub>较大, 直到迭代次数为51次时, 偏差<i>x</i><sub><i>r</i></sub>, <i>y</i><sub><i>r</i></sub>, <i>z</i><sub><i>r</i></sub>达到收敛标准。因此, 本文采用的ADMM-GBS算法可以在一定的误差要求和有限的迭代次数内收敛到系统全局最优解, 有效地解决了不同子系统之间信息等各方面阻碍。</p>
                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907007_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 迭代过程中最大偏差和目标函数收敛过程" src="Detail/GetImg?filename=images/DLXT201907007_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 迭代过程中最大偏差和目标函数收敛过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907007_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Maximum deviation during iterations and objective function convergence process</b></p>

                </div>
                <h3 id="218" name="218" class="anchor-tag"><b>4 结语</b></h3>
                <div class="p1">
                    <p id="219">建立了电—气—热混联系统的日前调度模型, 包括电、气、热网络模型和CHP单元模型, 并基于ADMM-GBS算法提出了日前调度方法。算例系统验证了基于ADMM-GBS算法的日前调度框架的有效性, 在考虑子系统间信息等各方面阻碍的情况下, 通过优化求得电—气—热混联系统的最优调度方案。</p>
                </div>
                <div class="p1">
                    <p id="220">由于光伏、风机以及负荷的波动, 实际的光伏、风机的出力和负荷可能与日前预测数据有一定偏差, 从而影响系统日前优化调度效果;另外, 时空仿真步长对于模型精确度、优化模型规模也有较大影响, 模型规模也会在一定程度上影响算法收敛性, 因此考虑多时间尺度的协调调度、时空仿真步长对算法和模型的影响将是下一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="221">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="244" name="244" class="anchor-tag">附录A</h3>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907007_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 配电网潮流" src="Detail/GetImg?filename=images/DLXT201907007_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 配电网潮流  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907007_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Power flow of distribution network</p>

                </div>
                <div class="area_img" id="246">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907007_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 天然气管道、供热管道" src="Detail/GetImg?filename=images/DLXT201907007_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 天然气管道、供热管道  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907007_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Natural gas pipeline and h eat supplying pipeline</p>

                </div>
                <div class="area_img" id="247">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907007_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 电-气-热系统网络" src="Detail/GetImg?filename=images/DLXT201907007_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 电-气-热系统网络  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907007_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Integrated electricity, gas and heat system</p>

                </div>
                <div class="area_img" id="248">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907007_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 有功、无功负荷和热负荷" src="Detail/GetImg?filename=images/DLXT201907007_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 有功、无功负荷和热负荷  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907007_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Electricity and thermal load</p>

                </div>
                <div class="area_img" id="249">
                                            <p class="img_tit">
                                                表A1 购电、售电电价
                                                    <br />
                                                Table A1 Purchasing and selling prices
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907007_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907007_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907007_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 购电、售电电价" src="Detail/GetImg?filename=images/DLXT201907007_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MDYxNzgvTklTSFRlckc0SDlUTXFJOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207..JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power Systems, 2015, 39 (7) : 198-207.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MDA2Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVnIvTklTckJmYkc0SDlmTXJvOUZaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al. A brief review to integrated energy system and energy internet[J]. Transactions of China Electrotechnical Society, 2016, 31 (1) : 1-13.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MjQ1NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVnIvTklTSFRlckc0SDluTXE0OUVZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al. Operation optimization of regional integrated energy system with CCHP and energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 113-120. DOI: 10.7500/AEPS 20170512002.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MzA5ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZyL05JU0hUZXJHNEg5Zk5xbzlGWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al. Coordinated planning of multi-district integrated energy system combining heating network model[J]. Automation of Electric Power Systems, 2016, 40 (15) : 17-24.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705003&amp;v=MTc0NzQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWci9OUHlyUGJiRzRIOWJNcW8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 顾伟, 陆帅, 王珺, 等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报, 2017, 37 (5) :1305-1315.GU Wei, LU Shuai, WANG Jun, et al. Modeling of the heating network for multi-district integrated energy system and its operation optimization[J]. Proceedings of the CSEE, 2017, 37 (5) : 1305-1315.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803003&amp;v=MjM5NTBuTXJJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVnIvTktEM0lhN0c0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> LINNA N I, LIU W, WEN F, et al. Optimal operation of electricity, natural gas and heat systems considering integrated demand responses and diversified storage devices[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) : 423-437.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810005&amp;v=MDk1ODFyQ1VSN3FmWnVackZ5SGhWci9OSVNIVGVyRzRIOW5OcjQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 宋晨辉, 冯健, 杨东升, 等.考虑系统耦合性的综合能源协同优化[J].电力系统自动化, 2018, 42 (10) :38-46.DOI:10.7500/AEPS20170914008.SONG Chenhui, FENG Jian, YANG Dongsheng, et al. Collaborative optimization of integrated energy considering system coupling[J]. Automation of Electric Power Systems, 2018, 42 (10) : 38-46. DOI: 10.7500/AEPS20170914008.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804007&amp;v=MTc1MjVyRzRIOW5NcTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWci9OSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 罗艳红, 梁佳丽, 杨东升, 等.计及可靠性的电-气-热能量枢纽配置与运行优化[J].电力系统自动化, 2018, 42 (4) :47-54.DOI:10.7500/AEPS20170831002.LUO Yanhong, LIANG Jiali, YANG Dongsheng, et al. Configuration and operation optimization of electricity-gas-heat energy hub considering reliability[J]. Automation of Electric Power Systems, 2018, 42 (4) : 47-54. DOI: 10.7500/AEPS 20170831002.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612008&amp;v=MTE2NzlHRnJDVVI3cWZadVpyRnlIaFZyL05JVHJCZmJHNEg5Zk5yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3688.LI Yang, LIU Weijia, ZHAO Junhua, et al. Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J]. Power System Technology, 2016, 40 (12) : 3680-3688.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514019&amp;v=MjQ3ODJyUGJiRzRIOVROcTQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWci9OUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al. Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J]. Proceedings of the CSEE, 2015, 35 (14) : 3634-3642.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724005&amp;v=MzA0NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVnIvTlB5clBiYkc0SDliT3E0OUZZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al. Energy flow optimization analysis of regional power-natural gas-heat integrated energy system considering operation constraints[J]. Proceedings of the CSEE, 2017, 37 (24) : 7108-7120.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813006&amp;v=MjkyOTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWci9OSVNIVGVyRzRIOW5Ockk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 梅建春, 卫志农, 张勇, 等.电-气互联综合能源系统多时间尺度动态优化调度[J].电力系统自动化, 2018, 42 (13) :36-42.DOI:10.7500/AEPS20170823002.MEI Jianchun, WEI Zhinong, ZHANG Yong, et al. Dynamic optimal dispatch with multiple time scale in integrated power and gas energy systems[J]. Automation of Electric Power Systems, 2018, 42 (13) : 36-42. DOI: 10.7500/AEPS 20170823002.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804015&amp;v=MDgwNTQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWci9OSVNIVGVyRzRIOW5NcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 潘振宁, 王克英, 瞿凯平, 等.考虑大量EV接入的电-气-热多能耦合系统协同优化调度[J].电力系统自动化, 2018, 42 (4) :104-112.DOI:10.7500/AEPS20170527007.PAN Zhenning, WANG Keying, QU Kaiping, et al. Coordinated optimal dispatch of electricity-gas-heat multi-energy system considering high penetration of electric vehicles[J]. Automation of Electric Power Systems, 2018, 42 (4) : 104-112. DOI: 10.7500/AEPS20170527007.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814002&amp;v=MjgyMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWci9OSVNIVGVyRzRIOW5OcTQ5RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 秦婷, 刘怀东, 王锦桥, 等.基于碳交易的电-热-气综合能源系统低碳经济调度[J].电力系统自动化, 2018, 42 (14) :8-22.DOI:10.7500/AEPS20171220005.QIN Ting, LIU Huaidong, WANG Jinqiao, et al. Coalition game based optimized operation method for integrated energy systems[J]. Automation of Electric Power Systems, 2018, 42 (14) : 8-22. DOI: 10.7500/AEPS20171220005.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust co-optimization scheduling of electricity and natural gas systems via ADMM">

                                <b>[15]</b> HE Chuan, WU Lei, LIU Tianqi, et al. Robust co-optimization scheduling of electricity and natural gas systems via ADMM[J]. IEEE Transactions on Sustainable Energy, 2017, 8 (2) : 658-670.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Day-ahead scheduling of distribution level integrated electricity and natural gas system based on fast-ADMMwith restart algorithm">

                                <b>[16]</b> CHEN Jian, ZHANG Weitong, ZHANG Yicheng, et al. Day-ahead scheduling of distribution level integrated electricity and natural gas system based on fast-ADMM with restart algorithm[J]. IEEE Access, 2018, 6: 17557-17569.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hourly Electricity Demand Response in the Stochastic Day-Ahead Scheduling of Coordinated Electricity and Natural Gas Networks">

                                <b>[17]</b> ZHANG Xiaping, SHAHIDEHPOUE M, ALABDULWAHAB A, et al. Hourly electricity demand response in the stochastic day-ahead scheduling of coordinated electricity and natural gas networks[J]. IEEE Transactions on Power Systems, 2015, 31 (1) : 592-601.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Network reconfiguration in distribution systems for loss reduction and load balancing">

                                <b>[18]</b> BARAN M, WU Felix. Network reconfiguration in distribution systems for loss reduction and load balancing[J]. IEEE Transactions on Power Delivery, 1989, 4 (2) : 1401-1407.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive VAR Control for Distribution Circuits With Photovoltaic Generators">

                                <b>[19]</b> YEH H, GAYME D, LOW S. Adaptive VAR control for distribution circuits with photovoltaic generators[J]. IEEE Transactions on Power System, 2012, 27 (3) : 1656-1663.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Simulation and analysis of gas network">

                                <b>[20]</b> OSIADACZ A. Simulation and analysis of gas network[M]. Houston: Gulf Publishing Company, 1987.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Computational Techniques for Fluid Dynamics">

                                <b>[21]</b> FLETCHER C. Computational techniques for fluid dynamics: specific techniques for different flow categories: 1[M]. Berlin: Springer-Verlag, 1991.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic optimal energy flow in the integrated natural gas and electrical power systems">

                                <b>[22]</b> FANG Jiakun, ZENG Qing, AI Xiaomeng, et al. Dynamic optimal energy flow in the integrated natural gas and electrical power systems[J]. IEEE Transactions on Sustainable Energy, 2018, 9 (1) : 188-198.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combined heat and power dispatch considering heat storage of both buildings and pipelines in district heating system for wind power integration">

                                <b>[23]</b> LI Ping, WANG Haixia, LV Quan, et al. Combined heat and power dispatch considering heat storage of both buildings and pipelines in district heating system for wind power integration[J]. Energies, 2017, 10 (7) : 893.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combined heat and power dispatch considering pipeline energy storage of district heating network">

                                <b>[24]</b> LI Zhigang, WU Wenchuan, SHAHIDEHPOUE M, et al. Combined heat and power dispatch considering pipeline energy storage of district heating network[J]. IEEE Transactions on Sustainable Energy, 2015, 7 (1) : 12-22.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Predictive control of a complex district heating network">

                                <b>[25]</b> SANDOU G, FONT S, TEBBANI S, et al. Predictive control of a complex district heating network[C]// Proceedings of the 44th IEEE Conference on Decision and Control, December 12-15, 2005, Seville, Spain.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic modeling and operational optimization in district heating systems">

                                <b>[26]</b> ARVASTSSON L. Stochastic modeling and operational optimization in district heating systems[J]. Doctoral Theses in Mathematical Sciences, 2001, 3 (6) : 200-210.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" >
                                    <b>[27]</b>
                                 BOYD S, PARIKH N, CHU E, et al. Distributed optimization and statistical learning via the alternating direction method of multipliers[J]. Foundations &amp; Trends in Machine Learning, 2011, 3 (1) : 1-12.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The direct extension of ADMM for multi-block convex mini-mization problems is not necessarily convergent">

                                <b>[28]</b> CHEN Caihua, HE Bingsheng, YE Yinyun, et al. The direct extension of ADMM for multi-block convex minimization problems is not necessarily convergent[J]. Mathematical Programming, 2016, 155 (2) : 57-79
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YCXX201503011&amp;v=MDg5MTA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZyL05QQzdUZHJHNEg5VE1ySTlFWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 何炳生.修正乘子交替方向法求解三个可分离算子的凸优化[J].运筹学学报, 2015, 19 (3) :57-70.HE Bingsheng. Modified alternating directions method of multipliers for convex optimization with three separable functions[J]. Operations Research Transactions, 2015, 19 (3) : 57-70.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907007" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907007&amp;v=MTY5NjNVUjdxZlp1WnJGeUhoVnIvTklTSFRlckc0SDlqTXFJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

