

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137608826690000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907008%26RESULT%3d1%26SIGN%3dvEAJPxJv6P5XYtMqioGv%252bXAxx7U%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907008&amp;v=MzAyODJDVVI3cWZadVpyRnlIaFZyM1BJU0hUZXJHNEg5ak1xSTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;1&lt;/b&gt; 前推回代复仿射潮流算法特征分析 "><b>1</b> 前推回代复仿射潮流算法特征分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#93" data-title="&lt;b&gt;2&lt;/b&gt; 弱环配电网复仿射潮流 "><b>2</b> 弱环配电网复仿射潮流</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#94" data-title="&lt;b&gt;2.1&lt;/b&gt; 弱环配电网回路分析"><b>2.1</b> 弱环配电网回路分析</a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;2.2&lt;/b&gt; 弱环配电网前推回代复仿射潮流算法"><b>2.2</b> 弱环配电网前推回代复仿射潮流算法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#138" data-title="&lt;b&gt;3 计及DG无功特性的配电网复仿射潮流算法原理&lt;/b&gt; "><b>3 计及DG无功特性的配电网复仿射潮流算法原理</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#139" data-title="&lt;b&gt;3.1 DG&lt;/b&gt;无功控制模型"><b>3.1 DG</b>无功控制模型</a></li>
                                                <li><a href="#188" data-title="&lt;b&gt;3.2 计及DG无功特性的前推回代复仿射潮流算法流程&lt;/b&gt;"><b>3.2 计及DG无功特性的前推回代复仿射潮流算法流程</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#201" data-title="&lt;b&gt;4&lt;/b&gt; 算例验证与分析 "><b>4</b> 算例验证与分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#202" data-title="&lt;b&gt;4.1&lt;/b&gt; 测试系统参数"><b>4.1</b> 测试系统参数</a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;4.2&lt;/b&gt; 算例结果分析"><b>4.2</b> 算例结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#218" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#245" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#265" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#267" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#273" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#276" data-title="附录E ">附录E</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#282" data-title="附录F ">附录F</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#291" data-title="附录G ">附录G</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#297" data-title="附录H ">附录H</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#100" data-title="&lt;b&gt;图1 含弱环配电网示意图&lt;/b&gt;"><b>图1 含弱环配电网示意图</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;图2 DG无功控制策略&lt;/b&gt;"><b>图2 DG无功控制策略</b></a></li>
                                                <li><a href="#200" data-title="&lt;b&gt;图3 计及DG无功特性的前推回代复仿射潮流算法流程&lt;/b&gt;"><b>图3 计及DG无功特性的前推回代复仿射潮流算法流程</b></a></li>
                                                <li><a href="#211" data-title="&lt;b&gt;表1 扩展IEEE 33节点系统8种运行方式及其收敛迭代次数&lt;/b&gt;"><b>表1 扩展IEEE 33节点系统8种运行方式及其收敛迭代次数</b></a></li>
                                                <li><a href="#214" data-title="&lt;b&gt;图4 扩展IEEE 33节点系统复仿射潮流与MC-PLF电压幅值区间对比&lt;/b&gt;"><b>图4 扩展IEEE 33节点系统复仿射潮流与MC-PLF电压幅值区间对比</b></a></li>
                                                <li><a href="#266" data-title="图B1 扩展IEEE 33节点系统">图B1 扩展IEEE 33节点系统</a></li>
                                                <li><a href="#271" data-title="图C1 扩展PG&amp;amp;E 69节点系统">图C1 扩展PG&amp;E 69节点系统</a></li>
                                                <li><a href="#275" data-title="图D1 实际113节点系统">图D1 实际113节点系统</a></li>
                                                <li><a href="#277" data-title="图E1 方式5 (左) 与6 (右) 情况下33节点系统CAA-PF与MC-PLF电压幅值区间对比">图E1 方式5 (左) 与6 (右) 情况下33节点系统CAA-PF与MC-PLF电压幅值区间对比</a></li>
                                                <li><a href="#278" data-title="图E2 方式7 (左) 与8 (右) 情况下33节点系统CAA-PF与MC-PLF电压幅值区间对比">图E2 方式7 (左) 与8 (右) 情况下33节点系统CAA-PF与MC-PLF电压幅值区间对比</a></li>
                                                <li><a href="#279" data-title="图E3 方式1 (左) 与3 (右) 情况下33节点系统CAA-PF与MC-PLF电压相角区间对比">图E3 方式1 (左) 与3 (右) 情况下33节点系统CAA-PF与MC-PLF电压相角区间对比</a></li>
                                                <li><a href="#280" data-title="图E4 方式5 (左) 与6 (右) 情况下33节点系统CAA-PF与MC-PLF电压相角区间对比">图E4 方式5 (左) 与6 (右) 情况下33节点系统CAA-PF与MC-PLF电压相角区间对比</a></li>
                                                <li><a href="#281" data-title="图E5 方式7 (左) 与8 (右) 情况下33节点系统CAA-PF与MC-PLF电压相角区间对比">图E5 方式7 (左) 与8 (右) 情况下33节点系统CAA-PF与MC-PLF电压相角区间对比</a></li>
                                                <li><a href="#284" data-title="图F1 方式3情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比">图F1 方式3情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比</a></li>
                                                <li><a href="#285" data-title="图F2 方式5情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比">图F2 方式5情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比</a></li>
                                                <li><a href="#286" data-title="图F3 方式6情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比">图F3 方式6情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比</a></li>
                                                <li><a href="#287" data-title="图F4 方式3情况下69节点系统CAA-PF与MC-PLF电压相角区间对比">图F4 方式3情况下69节点系统CAA-PF与MC-PLF电压相角区间对比</a></li>
                                                <li><a href="#288" data-title="表F1 PG&amp;amp;E 69节点系统7种运行方式及其收敛迭代次数">表F1 PG&amp;E 69节点系统7种运行方式及其收敛迭代次数</a></li>
                                                <li><a href="#289" data-title="图F5 方式5情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比">图F5 方式5情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比</a></li>
                                                <li><a href="#290" data-title="图F6 方式6情况下69节点系统复仿射潮流与MC-PLF电压幅值区间对比">图F6 方式6情况下69节点系统复仿射潮流与MC-PLF电压幅值区间对比</a></li>
                                                <li><a href="#293" data-title="图G1 定电压控制下113节点系统CAA-PF与MC-PLF电压幅值区间对比 (不含无功约束) ">图G1 定电压控制下113节点系统CAA-PF与MC-PLF电压幅值区间对比 (不含无功约束) </a></li>
                                                <li><a href="#294" data-title="图G2 定电压控制下113节点系统CAA-PF与MC-PLF电压相角区间对比 (不含无功约束) ">图G2 定电压控制下113节点系统CAA-PF与MC-PLF电压相角区间对比 (不含无功约束) </a></li>
                                                <li><a href="#295" data-title="图G3 定电压控制下113节点系统CAA-PF与MC-PLF电压幅值区间对比 (含无功约束) ">图G3 定电压控制下113节点系统CAA-PF与MC-PLF电压幅值区间对比 (含无功约束) </a></li>
                                                <li><a href="#296" data-title="图G4 定电压控制下113节点系统CAA-PF与MC-PLF电压相角区间对比 (含无功约束) ">图G4 定电压控制下113节点系统CAA-PF与MC-PLF电压相角区间对比 (含无功约束) </a></li>
                                                <li><a href="#299" data-title="图H1 IEEE 33节点系统CAA-PF与MC-PLF、Krawczyk区间-仿射潮流的电压幅值区间对比">图H1 IEEE 33节点系统CAA-PF与MC-PLF、Krawczyk区间-仿射潮流的电压幅值区......</a></li>
                                                <li><a href="#300" data-title="图H2 IEEE 33节点系统CAA-PF与MC-PLF、Krawczyk区间-仿射潮流的相角幅值区间对比">图H2 IEEE 33节点系统CAA-PF与MC-PLF、Krawczyk区间-仿射潮流的相角幅值区......</a></li>
                                                <li><a href="#303" data-title="图H3 69节点系统CAA-PF与MC-PLF、Krawczyk区间-仿射潮流的电压幅值区间对比">图H3 69节点系统CAA-PF与MC-PLF、Krawczyk区间-仿射潮流的电压幅值区间对比</a></li>
                                                <li><a href="#304" data-title="图H4 69节点系统CAA-PF与MC-PLF、仿射Krawczyk区间潮流的电压相角区间对比">图H4 69节点系统CAA-PF与MC-PLF、仿射Krawczyk区间潮流的电压相角区间对比</a></li>
                                                <li><a href="#306" data-title="表1 前推回代复仿射潮流算法与Krawczyk区间-仿射潮流潮流算法求解效率对比">表1 前推回代复仿射潮流算法与Krawczyk区间-仿射潮流潮流算法求解效率对比</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao. Development and characteristic analysis of flexibility in smart distribution network[J]. Automation of Electric Power Systems, 2018, 42 (10) : 13-21. DOI: 10.7500/AEPS20171012002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810002&amp;v=MjUwMDl1WnJGeUhoVnIzUElTSFRlckc0SDluTnI0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao. Development and characteristic analysis of flexibility in smart distribution network[J]. Automation of Electric Power Systems, 2018, 42 (10) : 13-21. DOI: 10.7500/AEPS20171012002.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 陶顺, 陈鹏伟, 肖湘宁, 等.智能配电网不确定性建模与供电特征优化技术综述[J].电工技术学报, 2017, 32 (10) :77-91.TAO Shun, CHEN Pengwei, XIAO Xiangning, et al. Review on uncertainty modeling and power supply characteristics optimization technology in smart distribution network[J]. Transactions of China Electrotechnical Society, 2017, 32 (10) : 77-91." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201710009&amp;v=MDM1MjZxZlp1WnJGeUhoVnIzUElTckJmYkc0SDliTnI0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         陶顺, 陈鹏伟, 肖湘宁, 等.智能配电网不确定性建模与供电特征优化技术综述[J].电工技术学报, 2017, 32 (10) :77-91.TAO Shun, CHEN Pengwei, XIAO Xiangning, et al. Review on uncertainty modeling and power supply characteristics optimization technology in smart distribution network[J]. Transactions of China Electrotechnical Society, 2017, 32 (10) : 77-91.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" AI Xiaomeng, WEN Jinyu, WU Tong, et al. A discrete point estimate method for probabilistic load flow based on the measured data of wind power[J]. IEEE Transactions on Industry Applications, 2013, 49 (5) : 2244-2252." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A discrete point estimate method for probabilistic load flow basedon the measured data of wind power">
                                        <b>[3]</b>
                                         AI Xiaomeng, WEN Jinyu, WU Tong, et al. A discrete point estimate method for probabilistic load flow based on the measured data of wind power[J]. IEEE Transactions on Industry Applications, 2013, 49 (5) : 2244-2252.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 叶林, 张亚丽, 李强, 等.采用分段离散化和高斯混合模型的多场景概率潮流计算[J].电力系统自动化, 2017, 41 (12) :131-137.DOI:10.7500/AEPS20160923009.YE Lin, ZHANG Yali, LI Qiang, et al. Calculation of multi-scenario probabilistic power flow based on piecewise and Gaussian mixture model[J]. Automation of Electric Power Systems, 2017, 41 (12) : 131-137. DOI: 10.7500/AEPS 20160923009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712021&amp;v=MDg5MTlHRnJDVVI3cWZadVpyRnlIaFZyM1BJU0hUZXJHNEg5Yk5yWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         叶林, 张亚丽, 李强, 等.采用分段离散化和高斯混合模型的多场景概率潮流计算[J].电力系统自动化, 2017, 41 (12) :131-137.DOI:10.7500/AEPS20160923009.YE Lin, ZHANG Yali, LI Qiang, et al. Calculation of multi-scenario probabilistic power flow based on piecewise and Gaussian mixture model[J]. Automation of Electric Power Systems, 2017, 41 (12) : 131-137. DOI: 10.7500/AEPS 20160923009.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" MATOS M A, EDUARDO G. The fuzzy power flow revisited[J]. IEEE Transactions on Power Systems, 2008, 23 (1) : 213-218." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The Fuzzy Power Flow Revisited">
                                        <b>[5]</b>
                                         MATOS M A, EDUARDO G. The fuzzy power flow revisited[J]. IEEE Transactions on Power Systems, 2008, 23 (1) : 213-218.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" BIJWE P R, VISWANADHA RAJU G K. Fuzzy distribution power flow for weakly meshed systems[J]. IEEE Transactions on Power Systems, 2006, 21 (4) : 1645-1652." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fuzzy distribution power flow for weakly meshed systems">
                                        <b>[6]</b>
                                         BIJWE P R, VISWANADHA RAJU G K. Fuzzy distribution power flow for weakly meshed systems[J]. IEEE Transactions on Power Systems, 2006, 21 (4) : 1645-1652.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 廖小兵, 刘开培, 张亚超, 等.基于区间泰勒展开的不确定性潮流分析[J].电工技术学报, 2018, 33 (4) :750-758.LIAO Xiaobing, LIU Kaipei, ZHANG Yachao, et al. Uncertain power flow analysis based on interval Taylor expansion[J]. Transactions of China Electrotechnical Society, 2018, 33 (4) : 750-758." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201804005&amp;v=MTEwNTBuTXE0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVnIzUElTckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         廖小兵, 刘开培, 张亚超, 等.基于区间泰勒展开的不确定性潮流分析[J].电工技术学报, 2018, 33 (4) :750-758.LIAO Xiaobing, LIU Kaipei, ZHANG Yachao, et al. Uncertain power flow analysis based on interval Taylor expansion[J]. Transactions of China Electrotechnical Society, 2018, 33 (4) : 750-758.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" WANG Zian, ALVARADO F L. Interval arithmetic in power flow analysis[J]. IEEE Transactions on Power Systems, 1992, 7 (3) : 1341-1349." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Interval arithmetic in power flow analysis">
                                        <b>[8]</b>
                                         WANG Zian, ALVARADO F L. Interval arithmetic in power flow analysis[J]. IEEE Transactions on Power Systems, 1992, 7 (3) : 1341-1349.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 裴爱华, 刘明波, 张弛.考虑负荷不确定性的区间潮流计算方法[J].电力系统及其自动化学报, 2004, 16 (6) :24-27.PEI Aihua, LIU Mingbo, ZHANG Chi. Interval algorithm for power flow calculation with uncertain load[J]. Proceedings of the CSU-EPSA, 2004, 16 (6) : 24-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD200406005&amp;v=MTY3MjBGckNVUjdxZlp1WnJGeUhoVnIzUElTSFJhckc0SHRYTXFZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         裴爱华, 刘明波, 张弛.考虑负荷不确定性的区间潮流计算方法[J].电力系统及其自动化学报, 2004, 16 (6) :24-27.PEI Aihua, LIU Mingbo, ZHANG Chi. Interval algorithm for power flow calculation with uncertain load[J]. Proceedings of the CSU-EPSA, 2004, 16 (6) : 24-27.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" BISWAUP D. Radial distribution system power flow using interval arithmetic[J]. International Journal of Electrical Power &amp;amp; Energy Systems, 2002, 24 (10) : 827-836." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600008703&amp;v=MDgzMDRIdEROcVk5RlpPc0hDM3c2b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvUmFCVT1OaWZPZmJLNw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         BISWAUP D. Radial distribution system power flow using interval arithmetic[J]. International Journal of Electrical Power &amp;amp; Energy Systems, 2002, 24 (10) : 827-836.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 王成山, 王守相.基于区间算法的配电网三相潮流计算及算例分析[J].中国电机工程学报, 2002, 22 (3) :58-62.WANG Chengshan, WANG Shouxiang. Distribution three-phase power flow based on interval algorithm and test results[J]. Proceedings of the CSEE, 2002, 22 (3) : 58-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200203011&amp;v=MjA4NzFyRnlIaFZyM1BQeXJQYmJHNEh0UE1ySTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王成山, 王守相.基于区间算法的配电网三相潮流计算及算例分析[J].中国电机工程学报, 2002, 22 (3) :58-62.WANG Chengshan, WANG Shouxiang. Distribution three-phase power flow based on interval algorithm and test results[J]. Proceedings of the CSEE, 2002, 22 (3) : 58-62.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" DE FIGUEIREDO L H, STOLFI J. Affine arithmetic: concepts and applications[J]. Numerical Algorithms, 2004, 37 (1/2/3/4) : 147-158." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001461036&amp;v=MzEwNTRsRVpPZ0pZM2s1ekJkaDRqOTlTWHFScnhveGNNSDdSN3FkWitadUZpM2xXcnZOSWxrPU5qN0Jhck80SHRITnE0&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         DE FIGUEIREDO L H, STOLFI J. Affine arithmetic: concepts and applications[J]. Numerical Algorithms, 2004, 37 (1/2/3/4) : 147-158.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" VACCARO A, CANIZARES C A, VILLACCI D. An affine arithmetic-based methodology for reliable power flow analysis in the presence of data uncertainty[J]. IEEE Transactions on Power Systems, 2010, 25 (2) : 624-632." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An affine arithmetic-based methodology for reliable power flow analysis in the presence of data uncertainty">
                                        <b>[13]</b>
                                         VACCARO A, CANIZARES C A, VILLACCI D. An affine arithmetic-based methodology for reliable power flow analysis in the presence of data uncertainty[J]. IEEE Transactions on Power Systems, 2010, 25 (2) : 624-632.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 丁涛, 崔翰韬, 顾伟, 等.基于区间和仿射运算的不确定潮流算法[J].电力系统自动化, 2012, 36 (13) :51-55.DING Tao, CUI Hantao, GU Wei, et al. An uncertainty power flow algorithm based on interval and affine arithmetic[J]. Automation of Electric Power Systems, 2012, 36 (13) : 51-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201213010&amp;v=MDc1NTdyM1BJU0hUZXJHNEg5UE5ySTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         丁涛, 崔翰韬, 顾伟, 等.基于区间和仿射运算的不确定潮流算法[J].电力系统自动化, 2012, 36 (13) :51-55.DING Tao, CUI Hantao, GU Wei, et al. An uncertainty power flow algorithm based on interval and affine arithmetic[J]. Automation of Electric Power Systems, 2012, 36 (13) : 51-55.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 敖鑫, 王淳.配电网区间线性三相潮流的非迭代仿射求逆计算方法[J].电力系统自动化, 2018, 42 (15) :150-156.DOI:10.7500/AEPS20170915008.AO Xin, WANG Chun. Non-iterative affine inverse algorithm for interval linear three-phase power flow calculation of distribution networks[J]. Automation of Electric Power Systems, 2018, 42 (15) : 150-156. DOI: 10.7500/AEPS 20170915008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815021&amp;v=MTQzNzZxQnRHRnJDVVI3cWZadVpyRnlIaFZyM1BJU0hUZXJHNEg5bk5xbzlIWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         敖鑫, 王淳.配电网区间线性三相潮流的非迭代仿射求逆计算方法[J].电力系统自动化, 2018, 42 (15) :150-156.DOI:10.7500/AEPS20170915008.AO Xin, WANG Chun. Non-iterative affine inverse algorithm for interval linear three-phase power flow calculation of distribution networks[J]. Automation of Electric Power Systems, 2018, 42 (15) : 150-156. DOI: 10.7500/AEPS 20170915008.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 韩亮, 王守相.含光伏风电的基于仿射算法的配电三相潮流计算[J].电网技术, 2013, 37 (12) :3413-3418.HAN Liang, WANG Shouxiang. Affine algorithm based calculation of three-phase power flow in distribution network connected with PV generation and wind generation[J]. Power System Technology, 2013, 37 (12) : 3413-3418." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312018&amp;v=MDExNzlHRnJDVVI3cWZadVpyRnlIaFZyM1BJVHJCZmJHNEg5TE5yWTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         韩亮, 王守相.含光伏风电的基于仿射算法的配电三相潮流计算[J].电网技术, 2013, 37 (12) :3413-3418.HAN Liang, WANG Shouxiang. Affine algorithm based calculation of three-phase power flow in distribution network connected with PV generation and wind generation[J]. Power System Technology, 2013, 37 (12) : 3413-3418.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 王守相, 韩亮.DG出力不确定性对配电网影响力分析的复仿射数学方法[J].中国电机工程学报, 2014, 34 (31) :5507-5515.WANG Shouxiang, HAN Liang. Complex affine arithmetic based method for the analyses of DG’s uncertainty influence on distribution network[J]. Proceedings of the CSEE, 2014, 34 (31) : 5507-5515." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201431007&amp;v=Mjk1OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVnIzUFB5clBiYkc0SDlYUHJvOUZZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王守相, 韩亮.DG出力不确定性对配电网影响力分析的复仿射数学方法[J].中国电机工程学报, 2014, 34 (31) :5507-5515.WANG Shouxiang, HAN Liang. Complex affine arithmetic based method for the analyses of DG’s uncertainty influence on distribution network[J]. Proceedings of the CSEE, 2014, 34 (31) : 5507-5515.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" WANG Shouxiang, HAN Liang, WU Lei. Uncertainty tracing of distributed generations via complex affine arithmetic based unbalanced three-phase power flow[J]. IEEE Transactions on Power Systems, 2015, 30 (6) : 3053-3062." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Uncertainty tracing of distributed generations via complex affine arithmetic based unbalanced three-phase power flow">
                                        <b>[18]</b>
                                         WANG Shouxiang, HAN Liang, WU Lei. Uncertainty tracing of distributed generations via complex affine arithmetic based unbalanced three-phase power flow[J]. IEEE Transactions on Power Systems, 2015, 30 (6) : 3053-3062.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 陈鹏伟, 陶顺, 肖湘宁, 等.配电网电压不确定水平区间分析模型[J].中国电机工程学报, 2018, 38 (4) :1035-1044.CHEN Pengwei, TAO Shun, XIAO Xiangning, et al. An interval model to analyze the voltage levels of uncertainty in distribution network[J]. Proceedings of the CSEE, 2018, 38 (4) : 1035-1044." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804008&amp;v=Mjc5NDl1WnJGeUhoVnIzUFB5clBiYkc0SDluTXE0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         陈鹏伟, 陶顺, 肖湘宁, 等.配电网电压不确定水平区间分析模型[J].中国电机工程学报, 2018, 38 (4) :1035-1044.CHEN Pengwei, TAO Shun, XIAO Xiangning, et al. An interval model to analyze the voltage levels of uncertainty in distribution network[J]. Proceedings of the CSEE, 2018, 38 (4) : 1035-1044.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" MANSON G. Calculating frequency response functions for uncertain systems using complex affine analysis[J]. Journal of Sound and Vibration, 2005, 288 (3) : 487-521." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011601010678&amp;v=MDg2MTdlWnRGaW5sVXJySUtWb1JhQlU9TmlmT2ZiSzdIdEROcVk5RVpPb1BDbnN4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53Wg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         MANSON G. Calculating frequency response functions for uncertain systems using complex affine analysis[J]. Journal of Sound and Vibration, 2005, 288 (3) : 487-521.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 王树洪, 邵振国.考虑DG运行不确定性的复仿射Ybus高斯迭代区间潮流算法[J].电力自动化设备, 2017, 37 (3) :38-44.WANG Shuhong, SHAO Zhenguo. Interval power-flow algorithm based on complex affine Ybus-Gaussian iteration considering uncertainty of DG operation[J]. Electric Power Automation Equipment, 2017, 37 (3) : 38-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201703007&amp;v=MDA0OTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWcjNQSVNIUmZiRzRIOWJNckk5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         王树洪, 邵振国.考虑DG运行不确定性的复仿射Ybus高斯迭代区间潮流算法[J].电力自动化设备, 2017, 37 (3) :38-44.WANG Shuhong, SHAO Zhenguo. Interval power-flow algorithm based on complex affine Ybus-Gaussian iteration considering uncertainty of DG operation[J]. Electric Power Automation Equipment, 2017, 37 (3) : 38-44.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 李红伟, 张安安.含&lt;i&gt;PV&lt;/i&gt;型分布式电源的弱环配电网三相潮流计算[J].中国电机工程学报, 2012, 32 (4) :128-135.LI Hongwei, ZHANG Anan. Three-phase power flow solution for weakly meshed distribution system including &lt;i&gt;PV&lt;/i&gt;-type distributed generation[J]. Proceedings of the CSEE, 2012, 32 (4) : 128-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201204019&amp;v=MDExMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVnIzUFB5clBiYkc0SDlQTXE0OUViWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         李红伟, 张安安.含&lt;i&gt;PV&lt;/i&gt;型分布式电源的弱环配电网三相潮流计算[J].中国电机工程学报, 2012, 32 (4) :128-135.LI Hongwei, ZHANG Anan. Three-phase power flow solution for weakly meshed distribution system including &lt;i&gt;PV&lt;/i&gt;-type distributed generation[J]. Proceedings of the CSEE, 2012, 32 (4) : 128-135.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" BIDGOLI H S, VAN CUTSEM T. Combined local and centralized voltage control in active distribution networks[J]. IEEE Transactions on Power Systems, 2018, 33 (2) : 1374-1384." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combined Local and Centralized Voltage Control in Active Distribution Networks">
                                        <b>[23]</b>
                                         BIDGOLI H S, VAN CUTSEM T. Combined local and centralized voltage control in active distribution networks[J]. IEEE Transactions on Power Systems, 2018, 33 (2) : 1374-1384.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 张立梅, 唐巍.计及分布式电源的配电网前推回代潮流计算[J].电工技术学报, 2010, 25 (8) :123-130.ZHANG Limei, TANG Wei. Back/forward sweep power flow calculation method of distribution networks with DGs[J]. Transactions of China Electrotechnical Society, 2010, 25 (8) : 123-130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201008023&amp;v=MzIyOTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWcjNQSVNyQmZiRzRIOUhNcDQ5SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         张立梅, 唐巍.计及分布式电源的配电网前推回代潮流计算[J].电工技术学报, 2010, 25 (8) :123-130.ZHANG Limei, TANG Wei. Back/forward sweep power flow calculation method of distribution networks with DGs[J]. Transactions of China Electrotechnical Society, 2010, 25 (8) : 123-130.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),59-77 DOI:10.7500/AEPS20180719001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及分布式电源无功特性的弱环配电网复仿射潮流算法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E9%B9%8F%E4%BC%9F&amp;code=28120781&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈鹏伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%82%96%E6%B9%98%E5%AE%81&amp;code=07510095&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">肖湘宁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=Mesut%20BARAN&amp;code=41467517&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Mesut BARAN</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%9C%AA%E6%9D%A5%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90%E4%BC%A0%E8%BE%93%E5%92%8C%E7%AE%A1%E7%90%86%E7%B3%BB%E7%BB%9F%E5%B7%A5%E7%A8%8B%E4%B8%AD%E5%BF%83(%E5%8C%97%E5%8D%A1%E7%BD%97%E6%9D%A5%E7%BA%B3%E5%B7%9E%E7%AB%8B%E5%A4%A7%E5%AD%A6)&amp;code=0208667&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">未来可再生能源传输和管理系统工程中心(北卡罗来纳州立大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为解决前推回代复仿射潮流算法在弱环及多分布式电源 (DG) 接口类型配电网中的适用性问题, 在详细分析前推回代复仿射潮流计算特点的基础上, 引入基于道路矩阵的回路分析法来解决该适应性问题。随后, 针对仿射算术无法在区间不确定性条件下准确描述DG无功控制特性的不足, 采用无功灵敏度矩阵与电压灵敏度矩阵两步修正的方式, 提出了可计及DG无功控制特性的复仿射潮流改进算法。最后, 基于IEEE 33节点系统、PG&amp;E 69节点系统以及实际113节点系统扩展的含多DG接口类型的不同规模配电网验证了所提算法的有效性与准确性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%BD%AE%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">潮流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E7%A1%AE%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不确定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%89%8D%E6%8E%A8%E5%9B%9E%E4%BB%A3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">前推回代;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%8D%E4%BB%BF%E5%B0%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">复仿射;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9B%9E%E8%B7%AF%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">回路分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%81%B5%E6%95%8F%E5%BA%A6%E7%9F%A9%E9%98%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">灵敏度矩阵;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *陈鹏伟 (1992—) , 男, 通信作者, 博士研究生, 主要研究方向:电能质量、智能配电网不确定分析与优化。E-mail:chenpw2014@163.com;
                                </span>
                                <span>
                                    肖湘宁 (1953—) , 男, 教授, 博士生导师, 主要研究方向:电力系统电能质量控制、现代电力电子技术。E-mail:xxn@ncepu.edu.cn;
                                </span>
                                <span>
                                    Mesut BARAN (1957—) , 男, 教授, IEEEFellow, 主要研究方向:电力系统分析与控制、电力电子技术应用。E-mail:baran@ncsu.edu;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-19</p>

                    <p>

                            <b>基金：</b>
                                                        <span>中央高校基本科研业务费专项资金资助项目 (2016XS02);</span>
                    </p>
            </div>
                    <h1><b>Complex Affine Arithmetic Based Power Flow Algorithm for Weak-mesh Distribution Network Considering Reactive Power Characteristics of Distributed Generator</b></h1>
                    <h2>
                    <span>CHEN Pengwei</span>
                    <span>XIAO Xiangning</span>
                    <span>Mesut BARAN</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
                    <span>Future Renewable Electric Energy Delivery & Management Systems Center (North Carolina State University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to solve the applicability problems of the back/forward sweep complex affine arithmetic based power flow (CAA-PF) algorithm to the weak-mesh distribution with multi-type of distributed generators (DGs) , based on the detailed calculation characteristics analysis of the back/forward sweep CAA-PF algorithm, the loop analysis based on path matrix is adopted. In terms of the limits of the affine arithmetic in describing the reactive power uncertainty characteristics of DG, an improved CAA-PF algorithm using two-step correction of the reactive power and voltage sensitivity matrices is developed. Tests on the modified distribution networks with different scales based on the IEEE 33-node system, PG&amp;E 69-node system and a real 113-node system with multi-type DG interconnections validate the effectiveness and applicability of the proposed algorithm.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20flow&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power flow;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=uncertainty&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">uncertainty;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=back%2Fforward%20sweep&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">back/forward sweep;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=complex%20affine%20arithmetic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">complex affine arithmetic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=loop%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">loop analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=sensitivity%20matrix&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">sensitivity matrix;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-19</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Fundamental Research Funds for Central Universities (No. 2016 XS02);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">新能源的分布式开发、多能互补综合利用已成为能源系统发展的方向之一<citation id="223" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。随着可再生能源的就地消纳、电动汽车负荷等不确定因素的增加, 运行不确定性成为配电网的显著特征, 而不确定性潮流计算将成为不确定性的有效分析工具之一。目前, 不确定性潮流计算方法主要有概率潮流<citation id="224" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>、模糊潮流<citation id="225" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>、区间潮流<citation id="226" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>等3类计算方法。对于概率潮流或模糊潮流, 实际工程中往往难以获得不确定性参数准确的概率密度或隶属函数, 而近似处理或人为设定又易导致分析结果出现较大偏差。相对而言, 区间潮流采用区间数对不确定性参数进行描述, 由于仅需已知变量的边界信息, 因此在缺乏足够系统历史运行数据的条件下, 区间潮流无疑具有更好的工程适用性<citation id="222" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="52">文献<citation id="227" type="reference">[<a class="sup">8</a>]</citation>探讨了区间潮流的有效解法, 提出通过牛顿算子线性化、区间高斯—塞德尔迭代法来获得区间非线性方程组的有效解范围。文献<citation id="228" type="reference">[<a class="sup">9</a>]</citation>则进一步采用Krawczyk-Moore迭代法对区间潮流进行求解, 由于需要不断更新Krawczyk算子, 整个求解过程较为繁琐。文献<citation id="234" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>通过引入区间算术, 提出了基于前推回代法的配电网区间潮流算法。为改善区间算术中忽略相关性所带来的运算保守性, 可计及区间相关性的仿射算术<citation id="229" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>被引入到区间潮流计算中, 用于获得比区间潮流更准确的计算结果。文献<citation id="230" type="reference">[<a class="sup">13</a>]</citation>推导了功率的仿射方程, 并引入线性规划法求解最优噪声元, 推动了区间潮流与仿射算术的融合。文献<citation id="231" type="reference">[<a class="sup">14</a>]</citation>通过引入仿射算术来缩小Krawczyk-Moore区间迭代法所得到有效解的范围, 但运算转换过程相对复杂。文献<citation id="232" type="reference">[<a class="sup">15</a>]</citation>将线性潮流算法与仿射求逆方法相结合, 提出了一种基于非迭代仿射求逆的配电网区间线性三相潮流算法, 但存在固有误差。文献<citation id="235" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>将仿射算术用于前推回代过程, 提出了复仿射潮流算法, 较好地解决了辐射状配电网区间潮流结果的保守性问题。文献<citation id="233" type="reference">[<a class="sup">19</a>]</citation>进一步将前推回代复仿射潮流算法用于功率—电压的相关性分析中, 并提出了不确定注入功率对辐射状配电网电压不确定性影响的量化方法。</p>
                </div>
                <div class="p1">
                    <p id="53">考虑到配电网的辐射状结构与高阻抗比特性, 前推回代复仿射潮流算法应用于配电网潮流计算时具有较好的精度与计算效率表现, 但仍存在以下不足:①前推回代法仅适用于辐射状结构的配电网, 因而无法直接应用于弱环配电网;②要求网络除首端平衡节点外的其余节点均为<i>PQ</i>节点, 因而无法应用于含多类型分布式电源 (distributed generator, DG) 的配电网, 如构成<i>PV</i>节点的DG。对于确定性前推回代潮流计算, 可采用灵敏度阻抗矩阵修正等方式实现对弱环及多DG接口类型配电网的潮流计算, 但对于前推回代复仿射潮流计算而言, 由于无法直接以复仿射算术准确描述区间不确定性情况下潮流状态量之间的受控关系 (如DG接入节点无功与电压之间) , 因此修正法不能直接应用。</p>
                </div>
                <div class="p1">
                    <p id="54">为解决前推回代法复仿射潮流在多DG接口类型及弱环配电网中的不适用问题, 并针对仿射算术无法在不确定性条件下准确描述DG无功控制策略的不足, 通过引入基于道路矩阵的回路分析, 并采用无功灵敏度矩阵与电压灵敏度矩阵两步修正的方式, 提出了计及DG无功控制特性的复仿射潮流改进算法。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>1</b> 前推回代复仿射潮流算法特征分析</h3>
                <div class="p1">
                    <p id="56">前推回代复仿射潮流算法的基本步骤与传统前推回代法类似, 具体可参见文献<citation id="236" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>。考虑到计算过程中存在多种噪声元处理方式且为了便于分析, 本文简要说明其基本计算步骤。</p>
                </div>
                <div class="p1">
                    <p id="57">步骤1:初始化。根节点记为节点0, 其余节点记为1, 2, …, <i>n</i>, 将各节点的注入功率区间转化为复仿射数形式。以上标“^ ”进行标记, 具体转化方式与复仿射运算规则可参见附录A及文献<citation id="237" type="reference">[<a class="sup">12</a>,<a class="sup">20</a>]</citation>。对于任一节点<i>j</i>, <i>S</i><mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mo>±</mo></msubsup></mrow></math></mathml>=[<i>S</i><mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mo>-</mo></msubsup></mrow></math></mathml>, <i>S</i><mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mo>+</mo></msubsup></mrow></math></mathml>], <i>S</i><mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mo>+</mo></msubsup></mrow></math></mathml>与<i>S</i><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mo>-</mo></msubsup></mrow></math></mathml>分别为节点注入功率上、下界, 若有功与无功采用同一噪声元, 则</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>0</mn></mrow></msub><mo>+</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>j</mi></mrow></msub><mi>ε</mi><msub><mrow></mrow><mi>j</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>S</i><sub><i>j</i>, 0</sub>= (<i>S</i><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mo>+</mo></msubsup></mrow></math></mathml>+<i>S</i><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mo>-</mo></msubsup></mrow></math></mathml>) /2;<i>S</i><sub><i>j</i>, <i>j</i></sub>= (<i>S</i><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mo>+</mo></msubsup></mrow></math></mathml>-<i>S</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mo>-</mo></msubsup></mrow></math></mathml>) /2;<i>ε</i><sub><i>j</i></sub>为噪声元, 取值范围为[-1, 1]。</p>
                </div>
                <div class="p1">
                    <p id="69">为统一处理, 将复仿射节点注入功率写成式 (2) 所示矩阵形式。</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">S</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>n</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>0</mn></mrow></msub></mtd><mtd><mi>S</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>1</mn></mrow></msub></mtd><mtd><mn>0</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mn>0</mn></mrow></msub></mtd><mtd><mn>0</mn></mtd><mtd><mi>S</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mn>0</mn></mrow></msub></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>S</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>n</mi></mrow></msub></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd></mtr><mtr><mtd><mi>ε</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi>ε</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>ε</mi><msub><mrow></mrow><mi>n</mi></msub></mtd></mtr><mtr><mtd><mi>ε</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>ε</i><sub>err</sub>为误差噪声元。</p>
                </div>
                <div class="p1">
                    <p id="72">若有功与无功无相关性, 则采用不同噪声元, 需拓展噪声元数。初始化各节点复仿射电压, 其矩阵形式与式 (2) 相同。若设各节点复仿射电压为1.0 (标幺值) , 则系数矩阵第1列中心值处为1.0, 其余元素均为0, 令迭代次数<i>k</i>=1。</p>
                </div>
                <div class="p1">
                    <p id="73">步骤2:回代过程。计算节点注入电流复仿射值, </p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mo>*</mo></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>为第<i>k</i>-1次迭代节点<i>j</i>的复仿射电压;上标“<sup>*</sup>”为取共轭运算符号。</p>
                </div>
                <div class="p1">
                    <p id="77">从线路最末端开始, 通过对支路电流的求和计算, 获得各支路的始端复仿射电流。若采用节点—支路关联矩阵<b><i>A</i></b>, 则回代过程可等效为:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">A</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false">[</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>, </mo><mo>⋯</mo><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>为第<i>k</i>次迭代各支路始端复仿射电流向量;<mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></math></mathml>为第<i>k</i>次迭代支路电流向量。</p>
                </div>
                <div class="p1">
                    <p id="82">步骤3:前推过程。计算各支路复仿射电压降, 并以根节点电压作为边界逐级求取支路末端复仿射电压, 有</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>j</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></math></mathml>为节点<i>j</i>-1与<i>j</i>间第<i>k</i>次迭代复仿射电压降。</p>
                </div>
                <div class="p1">
                    <p id="86">步骤4:收敛判定。两次迭代间除根节点外各节点电压最大偏差小于阈值<i>δ</i>, 即</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mn>1</mn><mo>&lt;</mo><mi>j</mi><mo>≤</mo><mi>n</mi></mrow></munder><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo>&lt;</mo><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="88">则停止迭代, 复仿射数转换为区间数, 否则令<i>k</i>=<i>k</i>+1, 返回步骤2。</p>
                </div>
                <div class="p1">
                    <p id="89">需要说明以下三点。</p>
                </div>
                <div class="p1">
                    <p id="90">1) 由于式 (3) 涉及复仿射除法, 若严格遵循复仿射算术规则, 则每次回代过程均会产生新的误差噪声元, 且产生数目与节点数成正比。为避免噪声元扩张带来的计算效率降低问题, 可有2种处理方式:忽略误差噪声元<citation id="238" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>、误差噪声元合并<citation id="239" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。本文采用混合处理, 即忽略实仿射平方、倒数运算中新增的误差噪声元, 而将其余运算 (包括复仿射乘法、标量乘法、加法及减法) 所涉及的误差噪声元合并, 统一记为式 (2) 所示<i>ε</i><sub>err</sub>, 具体原因分析见第2.2节。</p>
                </div>
                <div class="p1">
                    <p id="91">2) 前推回代复仿射潮流计算过程中节点注入功率仅由初始数据确立, 为<i>PQ</i>节点在区间不确定性情况下的简单拓展, 因而与传统前推回代法类似, 不能兼顾不同节点类型的潮流模型, 也就无法体现DG本地无功控制对潮流不确定性的影响。</p>
                </div>
                <div class="p1">
                    <p id="92">3) 回代过程由支路末端电流 (即节点注入电流) 依序累加获得, 该过程不适用于环网。虽然配电网在正常运行时一般为辐射状结构, 但在某些运行方式下, 如负荷转移或故障处理等, 可能会出现环网运行状态。这一应用场景要求前推回代复仿射潮流算法能够满足弱环配电网区间潮流的应用需求。</p>
                </div>
                <h3 id="93" name="93" class="anchor-tag"><b>2</b> 弱环配电网复仿射潮流</h3>
                <h4 class="anchor-tag" id="94" name="94"><b>2.1</b> 弱环配电网回路分析</h4>
                <div class="p1">
                    <p id="95">对于含b条支路、m个独立回路的N节点弱环配电网, 将根节点作为参考节点, 则n=N-1, b=m+n。设回路电流复仿射列向量为<mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub></mrow></math></mathml>, 则由基尔霍夫电流定律可得<citation id="240" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">B</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo>+</mo><mi mathvariant="bold-italic">Τ</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>b</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<b><i>B</i></b>为<i>m</i>×<i>b</i>阶回路—支路关联矩阵;<b><i>T</i></b>为<i>n</i>×<i>b</i>阶道路—支路关联矩阵;上标“T”为矩阵转置运算符号。</p>
                </div>
                <div class="p1">
                    <p id="99">节点的道路是指节点沿树到根节点所经过的支路集合, 对于一个给定的树, 节点的道路是唯一的。以道路—支路关联矩阵表示时, 若支路<i>j</i>在道路<i>i</i>, 则道路—支路关联矩阵<b><i>T</i></b>的第<i>i</i>行第<i>j</i>列为1, 否则为0。简单含弱环配电网如图1所示。</p>
                </div>
                <div class="area_img" id="100">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 含弱环配电网示意图" src="Detail/GetImg?filename=images/DLXT201907008_100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 含弱环配电网示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of weak-mesh distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="101">以图1为例, 选择支路1至5作为树支, 而支路6作为连支, 则节点—支路关联矩阵可划分为<b><i>A</i></b>=[<b><i>A</i></b><sub>t</sub>, <b><i>A</i></b><sub>l</sub>], 其中<b><i>A</i></b><sub>t</sub>为对应树支部分的子矩阵, <b><i>A</i></b><sub>l</sub>为对应连支部分的子矩阵。由<b><i>AB</i></b><sup>T</sup>=<b>0</b>, 可直接得回路—支路关联矩阵:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">B</mi><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>t</mtext></msub><mtext> </mtext><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">]</mo><mo>=</mo><mo stretchy="false">[</mo><mo>-</mo><mi mathvariant="bold-italic">A</mi><msubsup><mrow></mrow><mtext>l</mtext><mtext>Τ</mtext></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">A</mi><msubsup><mrow></mrow><mtext>t</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">]</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">[</mo><mn>0</mn><mtext> </mtext><mn>1</mn><mtext> </mtext><mn>1</mn><mtext> </mtext><mo>-</mo><mn>1</mn><mtext> </mtext><mo>-</mo><mn>1</mn><mtext> </mtext><mn>1</mn><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<b><i>B</i></b><sub>t</sub>为<b><i>B</i></b>对应树支部分的子矩阵;<b><i>E</i></b><sub>m</sub>为单位矩阵, 其维数与回路数相同。</p>
                </div>
                <div class="p1">
                    <p id="104">由针对树支的链式搜索, 可得道路—支路关联矩阵:</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Τ</mi><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mtext> </mtext><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo stretchy="false">]</mo><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<b><i>T</i></b><sub>t</sub>和<b><i>T</i></b><sub>l</sub>分别为<b><i>T</i></b>对应树支与连支部分的子矩阵, 且<b><i>T</i></b><sub>l</sub>=<b>0</b>表示道路不经过连支。</p>
                </div>
                <div class="p1">
                    <p id="107">令支路电压降复仿射列向量为Δ<mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>b</mtext></msub></mrow></math></mathml>, 支路阻抗对角阵为<b><i>Z</i></b><sub>b</sub>, 则依序按树支和连支进行矩阵 (或向量) 分解后, 应用基尔霍夫电压定律有:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">B</mi><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>t</mtext></msub><mtext> </mtext><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">]</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>l</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">[</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>t</mtext></msub><mtext> </mtext><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">]</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>l</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>l</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub></mrow></math></mathml>和<mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>l</mtext></mrow></msub></mrow></math></mathml>分别为<mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>b</mtext></msub></mrow></math></mathml>对应树支部分和连支部分的子向量;<b><i>Z</i></b><sub>bt</sub>和<b><i>Z</i></b><sub>bl</sub>分别为<b><i>Z</i></b><sub>b</sub>对应树支部分和连支部分的子矩阵;<mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub></mrow></math></mathml>和<mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>l</mtext></mrow></msub></mrow></math></mathml>分别为<mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>b</mtext></msub></mrow></math></mathml>对应树支部分和连支部分的子向量。</p>
                </div>
                <div class="p1">
                    <p id="117">由式 (7) 代入式 (10) , 可进一步展开为:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mtext>t</mtext><mtext>Τ</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo>+</mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub><mi mathvariant="bold-italic">B</mi><msubsup><mrow></mrow><mtext>t</mtext><mtext>Τ</mtext></msubsup><mo>+</mo><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">令<b><i>Y</i></b><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>m</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>=<b><i>B</i></b><sub>t</sub><b><i>Z</i></b><sub>bt</sub><b><i>B</i></b><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>t</mtext><mtext>Τ</mtext></msubsup></mrow></math></mathml>+<b><i>Z</i></b><sub>bl</sub>, 则复仿射回路电流可表示为:</p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mo>-</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mtext>t</mtext><mtext>Τ</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">进而, 可分别得树支的复仿射电流与复仿射电压降:</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mtext>t</mtext><mtext>Τ</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo>+</mo><mi mathvariant="bold-italic">B</mi><msubsup><mrow></mrow><mtext>t</mtext><mtext>Τ</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>2.2</b> 弱环配电网前推回代复仿射潮流算法</h4>
                <div class="p1">
                    <p id="126">基于上述回路分析, 弱环配电网前推回代复仿射潮流算法计算步骤如下所示。</p>
                </div>
                <div class="p1">
                    <p id="127">步骤1:初始化。由各节点注入功率区间设定复仿射注入功率, 初始化各节点复仿射电压, 初始化方式同第1.2节。</p>
                </div>
                <div class="p1">
                    <p id="128">步骤2:回代过程。按式 (3) 计算复仿射节点注入电流, 实现对树支部分的回代计算, 即<mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">f</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mtext>t</mtext><mtext>Τ</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="130">步骤3:环路修正。按式 (12) 求复仿射回路电流<mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></math></mathml>, 并计算<mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">f</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">B</mi><msubsup><mrow></mrow><mtext>t</mtext><mtext>Τ</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></math></mathml>与<mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">f</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">f</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="134">步骤4:前推过程。按式 (14) 计算各树支支路的复仿射电压降<mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></math></mathml>, 并利用根节点电压作为边界条件求末端节点复仿射电压, 同式 (5) 。</p>
                </div>
                <div class="p1">
                    <p id="136">步骤5:收敛判定。若两次迭代间除根节点外各节点电压最大偏差小于阈值, 则停止迭代, 并将复仿射数转换为区间数;否则令<i>k</i>=<i>k</i>+1, 返回步骤2。</p>
                </div>
                <div class="p1">
                    <p id="137">需要指出:由于弱环配电网复仿射潮流计算过程中存在环路修正步骤, 因此若采用合并方式处理误差噪声元易导致迭代过程出现数值振荡, 则收敛缓慢甚至发散;而忽略误差噪声元又会使得最终的区间结果趋于保守, 区间解的完备性无法保证。因此, 对于上述复仿射算术过程中的误差噪声元扩张问题采用混合处理方式。</p>
                </div>
                <h3 id="138" name="138" class="anchor-tag"><b>3 计及DG无功特性的配电网复仿射潮流算法原理</b></h3>
                <h4 class="anchor-tag" id="139" name="139"><b>3.1 DG</b>无功控制模型</h4>
                <div class="p1">
                    <p id="140">DG本地无功控制会对源—荷不确定性条件下的潮流分布产生直接影响。按其接口换流器的控制策略, DG无功控制模型可大致分为3类, 如图2所示:①<i>Q</i> (<i>P</i>) 型, 包括定无功与定功率因数2种基本控制策略;②<i>Q</i> (<i>V</i>) 型, 由本地控制系统根据电压幅值确定无功参考值, 通常采用一阶分段函数表示<citation id="241" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>;③<i>V</i>恒定型, 即定电压控制, 电压参考值一般由上级能量管理系统给定。图2中:<i>Q</i><sub>ref</sub>和<i>U</i><sub>ref</sub>分别为DG输出无功和电压参考值;<i>P</i><sup>-</sup>, <i>P</i><sup>+</sup>, <i>Q</i><sup>-</sup>, <i>Q</i><sup>+</sup>分别为有功和无功的下界和上界;<i>Q</i><sub>max</sub>和<i>Q</i><sub>min</sub>分别为DG输出无功的上限和下限;<i>U</i><sub>min1</sub>, <i>U</i><sub>min2</sub>, <i>U</i><sub>max1</sub>, <i>U</i><sub>max2</sub>为分段点参数。</p>
                </div>
                <div class="p1">
                    <p id="141">由图2 (a) 和图2 (b) 可见, 在<i>Q</i> (<i>P</i>) 型DG输出有功采用区间建模时, 定无功控制策略下无功可描述为仿射量中心值;定功率因数可通过与有功共享同一噪声元来实现。从本质上说, 对<i>Q</i> (<i>P</i>) 型DG输出无功的描述等同于与有功相关的描述, 因而复仿射数及前推回代复仿射潮流算法对<i>Q</i> (<i>P</i>) 型DG具有较好的适用性。</p>
                </div>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 DG无功控制策略" src="Detail/GetImg?filename=images/DLXT201907008_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 DG无功控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Reactive power control strategies of DG</b></p>

                </div>
                <div class="p1">
                    <p id="143"><i>Q</i> (<i>V</i>) 型与<i>V</i>恒定型DG实际为电压控制的电流源, 无功注入量 (即控制变量) 与电压幅值 (即状态变量) 之间存在非线性因果关系。由于仿射算术与区间算术均存在不可逆性, 因而无法准确描述。举例而言, 对于<i>x</i><sup>±</sup>=[1, 2]与<i>y</i><sup>±</sup>=1/<i>x</i><sup>±</sup>, 若采用区间算术, 则<i>y</i><sup>±</sup>=[0.5, 1];若采用仿射算术, 则<i>y</i><sup>±</sup>=[0.414, 1], 然而对于逆运算<i>z</i><sup>±</sup>=<i>x</i><sup>±</sup><i>y</i><sup>±</sup>, 区间与仿射算术的结果却分别为[0.5, 2]与[0.829, 1.293], 均不等于1, 从而表明区间与仿射算术在描述非线性因果关系上的不足。</p>
                </div>
                <div class="p1">
                    <p id="144">一般而言, 在DG输出有功一定的情况下, 其端电压随DG注入无功的增大而增大, 且对配电网其他节点电压有提升作用<citation id="243" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 这也是图2 (c) 所示无功控制策略的设计基础。由于<i>Q</i> (<i>V</i>) 型与<i>V</i>恒定型无功控制策略对DG端电压都是非增的, 因此在处理时可根据端电压幅值区间中点生成确定性无功, 并通过修正的方式参与复仿射潮流迭代运算, 从而可获得较为保守的初始电压边界。无功中心值修正方程如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="145" class="code-formula">
                        <mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>f</mi><mo stretchy="false"> (</mo><mi>U</mi><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mi>Q</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>&lt;</mo><mi>f</mi><mo stretchy="false"> (</mo><mi>U</mi><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>&lt;</mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>f</mi><mo stretchy="false"> (</mo><mi>U</mi><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>≥</mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>f</mi><mo stretchy="false"> (</mo><mi>U</mi><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="146">式中:<i>U</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup></mrow></math></mathml> (<i>k</i>-1) 为第<i>k</i>-1次迭代的DG端电压幅值区间中心值;<i>f</i> (<i>U</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup></mrow></math></mathml> (<i>k</i>-1) ) 为无功中心值修正表达式。</p>
                </div>
                <div class="p1">
                    <p id="149"><i>Q</i> (<i>V</i>) 型DG可直接采用图2 (c) 所示一阶分段函数, 如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="150" class="code-formula">
                        <mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><mo stretchy="false"> (</mo><mi>U</mi><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>min</mi><mn>1</mn></mrow></msub><mo>-</mo><mi>U</mi><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>U</mi><msub><mrow></mrow><mrow><mi>min</mi><mn>2</mn></mrow></msub><mo>&lt;</mo><mi>U</mi><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>&lt;</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>min</mi><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>min</mi><mn>1</mn></mrow></msub><mo>&lt;</mo><mi>U</mi><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>&lt;</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>max</mi><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mo>-</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>U</mi><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>max</mi><mn>1</mn></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>max</mi><mn>1</mn></mrow></msub><mo>&lt;</mo><mi>U</mi><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>&lt;</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>max</mi><mn>2</mn></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="151">式中:<i>R</i><sub>1</sub>和<i>R</i><sub>2</sub>为下垂系数。</p>
                </div>
                <div class="p1">
                    <p id="152">对于<i>V</i>恒定型DG则须联合处理, 可采用灵敏度矩阵进行修正。设<i>V</i>恒定型DG间的戴维南等效阻抗矩阵为<b><i>Z</i></b><sub>S</sub>=<b><i>R</i></b><sub>S</sub>+j<b><i>X</i></b><sub>S</sub>, 则<i>V</i>恒定型DG电流增量向量<mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub><mo>=</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mtext>j</mtext><mtext>Δ</mtext><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>i</mtext><mtext>m</mtext></mrow></msub></mrow></math></mathml>与端电压增量向量<mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub><mo>=</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mtext>j</mtext><mtext>Δ</mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>i</mtext><mtext>m</mtext></mrow></msub></mrow></math></mathml>满足下式:</p>
                </div>
                <div class="p1">
                    <p id="155" class="code-formula">
                        <mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mtext>S</mtext></msub></mtd><mtd><mi mathvariant="bold-italic">R</mi><msub><mrow></mrow><mtext>S</mtext></msub></mtd></mtr><mtr><mtd><mo>-</mo><mi mathvariant="bold-italic">R</mi><msub><mrow></mrow><mtext>S</mtext></msub></mtd><mtd><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mtext>S</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>i</mtext><mtext>m</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>i</mtext><mtext>m</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="156">令第<i>k</i>-1次迭代的DG端电压区间的中心值为<mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>∠</mo><mi mathvariant="bold-italic">θ</mi><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>, 则相应的视在功率变化量<mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mtext>j</mtext><mtext>Δ</mtext><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow><mo>⊙</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>S</mtext><mo>*</mo></msubsup></mrow></math></mathml>, 可展开为:</p>
                </div>
                <div class="p1">
                    <p id="159">Δ<b><i>P</i></b><sub>S</sub> (<i>k</i>) =<b><i>U</i></b><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup></mrow></math></mathml> (<i>k</i>-1) ⊙ (cos <i>θ</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup></mrow></math></mathml> (<i>k</i>-1) ⊙Δ<b><i>I</i></b><sub>S, re</sub>+sin <i>θ</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup></mrow></math></mathml> (<i>k</i>-1) ⊙<i>Δ</i><b><i>I</i></b><sub>S, im</sub>)      (18) </p>
                </div>
                <div class="p1">
                    <p id="164">Δ<b><i>Q</i></b><sub>S</sub> (<i>k</i>) =<b><i>U</i></b><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup></mrow></math></mathml> (<i>k</i>-1) ⊙ (sin <i>θ</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup></mrow></math></mathml> (<i>k</i>-1) ⊙Δ<b><i>I</i></b><sub>S, re</sub>-cos <i>θ</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup></mrow></math></mathml> (<i>k</i>-1) ⊙Δ<b><i>I</i></b><sub>S, im</sub>)      (19) </p>
                </div>
                <div class="p1">
                    <p id="169">式中:⊙为矩阵元素积运算符号;sin (·) 与cos (·) 分别表示对向量各元素进行正弦与余弦计算的运算符号。</p>
                </div>
                <div class="p1">
                    <p id="170">考虑到无功修正不应影响有功, 即Δ<b><i>P</i></b><sub>S</sub> (<i>k</i>) =<b>0</b>, 从而由式 (18) 与式 (19) 可得:</p>
                </div>
                <div class="p1">
                    <p id="171" class="code-formula">
                        <mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>⊙</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>i</mtext><mtext>m</mtext></mrow></msub><mo>∅</mo><mi>cos</mi><mspace width="0.25em" /><mi mathvariant="bold-italic">θ</mi><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="172">式中:Ø为向量元素除法运算符号。</p>
                </div>
                <div class="p1">
                    <p id="173">若忽略Δ<b><i>I</i></b><sub>S, re</sub>, 则由式 (17) 可近似为:</p>
                </div>
                <div class="p1">
                    <p id="174">Δ<b><i>I</i></b><sub>S, im</sub>=-<b><i>X</i></b><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>Δ<b><i>U</i></b><sub>S, re</sub>=-<b><i>X</i></b><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<b><i>U</i></b><sub>ref</sub>-<b><i>U</i></b><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup></mrow></math></mathml> (<i>k</i>-1) ) ⊙cos <i>θ</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup></mrow></math></mathml> (<i>k</i>-1)      (21) </p>
                </div>
                <div class="p1">
                    <p id="180">式中:<b><i>U</i></b><sub>ref</sub>为电压参考值向量。</p>
                </div>
                <div class="p1">
                    <p id="181">从而可取无功灵敏度矩阵<b><i>K</i></b><sub>ΔI</sub>=<b><i>X</i></b><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml><b><i>U</i></b><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup></mrow></math></mathml> (<i>k</i>-1) , <i>V</i>恒定型DG的无功修正方程可表示为:</p>
                </div>
                <div class="p1">
                    <p id="184"><b><i>f</i></b> (<b><i>U</i></b><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup></mrow></math></mathml> (<i>k</i>-1) ) =<b><i>Q</i></b><sub>S</sub> (<i>k</i>-1) +Δ<b><i>Q</i></b><sub>S</sub> (<i>k</i>) =<b><i>Q</i></b><sub>S</sub> (<i>k</i>-1) +<b><i>K</i></b><sub>ΔI</sub> (<b><i>U</i></b><sub>ref</sub>-<b><i>U</i></b><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mtext>c</mtext></msubsup></mrow></math></mathml> (<i>k</i>-1) )      (22) </p>
                </div>
                <h4 class="anchor-tag" id="188" name="188"><b>3.2 计及DG无功特性的前推回代复仿射潮流算法流程</b></h4>
                <div class="p1">
                    <p id="189">计及DG无功特性的前推回代复仿射潮流算法可分内、外2个循环进行:内层循环承担弱环配电网复仿射潮流计算, 如第2.2节所述;而外层循环则根据内层循环收敛结果按式 (15) 求解<i>Q</i> (<i>V</i>) 型或<i>V</i>恒定型DG注入无功修正量, 并将其作为中心值叠加至DG接入节点复仿射注入功率上, 然后再转入内层循环, 直至外层无功修正量收敛。</p>
                </div>
                <div class="p1">
                    <p id="190">需要指出:①由于实际每次迭代时DG无功改变引起的注入电流改变量对整个系统影响相对有限, 因此可直接采用单层循环, 即在内层循环中更新DG无功复仿射量, 当满足电压精度要求后停止迭代;②由于配电网中<i>V</i>恒定型DG的数量相对有限, 因而戴维南等效阻抗矩阵<b><i>Z</i></b><sub>S</sub>的规模一般较小, 可利用单位电流注入法进行求解。特别地, 对于弱环配电网而言, 还可选择忽略联络开关所在支路, 而仅针对辐射状网络求取开环戴维南等效阻抗矩阵<b><i>Z</i></b><sub>R</sub>来近似替代<b><i>Z</i></b><sub>S</sub>。<b><i>Z</i></b><sub>R</sub>可由道路矩阵直接表示为<b><i>Z</i></b><sub>R</sub>=<b><i>T</i></b><sub>R</sub><b><i>Z</i></b><sub>b</sub><b><i>T</i></b><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>R</mtext><mtext>Τ</mtext></msubsup></mrow></math></mathml>, 其中<b><i>T</i></b><sub>R</sub>为道路矩阵中<i>V</i>恒定型DG对应行向量所构成的子矩阵, 但与之对应的是潮流计算效率可能会有所降低。</p>
                </div>
                <div class="p1">
                    <p id="192">由于DG输出无功是按端电压幅值中点进行校正的, 因此上述复仿射潮流区间结果还需进一步收缩, 即边界修正。以电压上界为例, 修正过程如下。</p>
                </div>
                <div class="p1">
                    <p id="193">步骤1:根据上述前推回代复仿射潮流计算初步结果<mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mo>±</mo></msubsup><mo>=</mo><mo stretchy="false">[</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mo>-</mo></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mo>+</mo></msubsup><mo stretchy="false">]</mo></mrow></math></mathml>, 以节点电压区间中心值计算各节点电压幅值、相角对<i>Q</i> (<i>V</i>) 型及<i>V</i>恒定型DG无功增量的电压灵敏度矩阵<b><i>K</i></b><sub>ΔQ</sub> (可由雅可比矩阵获得) , 并令<i>k</i>=1。</p>
                </div>
                <div class="p1">
                    <p id="195">步骤2:由<mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">U</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>∠</mo><mi mathvariant="bold-italic">θ</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>按式 (19) 或式 (22) 推出满足DG输出无功上、下限约束的无功增量Δ<b><i>Q</i></b><sub>S</sub> (<i>k</i>) , 则</p>
                </div>
                <div class="p1">
                    <p id="197" class="code-formula">
                        <mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">U</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">θ</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">U</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">θ</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mrow><mtext>Δ</mtext><mtext>Q</mtext></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="198">步骤3:若Δ<b><i>Q</i></b><sub>S</sub> (<i>k</i>) 满足精度要求, 则停止迭代;否则令<b><i>Q</i></b><sub>S</sub> (<i>k</i>) =<b><i>Q</i></b><sub>S</sub> (<i>k</i>-1) +Δ<b><i>Q</i></b><sub>S</sub> (<i>k</i>) , 并返回步骤2。</p>
                </div>
                <div class="p1">
                    <p id="199">关于电压下界的修正, 与上界类似, 不再重复展示。结合电压修正环节后, 计及DG无功特性的前推回代复仿射潮流完整算法流程如图3所示。</p>
                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 计及DG无功特性的前推回代复仿射潮流算法流程" src="Detail/GetImg?filename=images/DLXT201907008_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 计及DG无功特性的前推回代复仿射潮流算法流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of complex affine power flow algorithm considering characteristics of DG reactive power</b></p>

                </div>
                <h3 id="201" name="201" class="anchor-tag"><b>4</b> 算例验证与分析</h3>
                <h4 class="anchor-tag" id="202" name="202"><b>4.1</b> 测试系统参数</h4>
                <div class="p1">
                    <p id="203">为验证所提复仿射潮流算法的有效性, 本文以扩展的IEEE 33节点系统、PG&amp;E 69节点系统以及实际113节点系统为例进行测试分析, 并选择光伏作为DG主要的接入形式。若无特殊说明, 则各节点负荷变化范围均设为±10%, 收敛精度设为<i>η</i>=1×10<sup>-4</sup>, 以基于牛顿—拉夫逊法的蒙特卡洛随机潮流 (Monte Carlo-based probabilistic load flow, MC-PLF) 的边界结果作为参照。考虑到不确定变量在区间内的概率分布不会影响输出变量最终的上、下边界, 为简化处理, 各不确定量在各自区间内设为均匀分布, 总模拟次数设为1×10<sup>4</sup>。</p>
                </div>
                <div class="p1">
                    <p id="204">扩展后的IEEE 33节点系统结构如附录B图B1所示, 光伏输出有功区间均设为[300, 400] kW, 光伏输出有功占总有功负荷的比例分布为[29.36%, 47.85%]。光伏1与3采用单位功率因数输出, 光伏2与4则采用以下控制方案。</p>
                </div>
                <div class="p1">
                    <p id="205">方案1:定功率因数, 功率因数设为0.8。</p>
                </div>
                <div class="p1">
                    <p id="206">方案2:定电压控制, <i>U</i><sub>ref</sub>分别设为0.975与0.97。</p>
                </div>
                <div class="p1">
                    <p id="207">方案3:<i>Q</i> (<i>V</i>) 型控制, [<i>U</i><sub>min2</sub>, <i>U</i><sub>min1</sub>, <i>U</i><sub>max1</sub>, <i>U</i><sub>max2</sub>]=[0.97, 0.99, 1.00, 1.02]。</p>
                </div>
                <div class="p1">
                    <p id="208">光伏1至4的可输出无功范围均设为[-300, 300] kvar。其他测试系统的结构及参数可参见附录C与附录D。</p>
                </div>
                <h4 class="anchor-tag" id="209" name="209"><b>4.2</b> 算例结果分析</h4>
                <div class="p1">
                    <p id="210">表1给出了扩展IEEE 33节点系统8种运行方式下不同负荷波动范围的前推回代复仿射潮流收敛的迭代次数。</p>
                </div>
                <div class="area_img" id="211">
                                            <p class="img_tit">
                                                <b>表1 扩展IEEE 33节点系统8种运行方式及其收敛迭代次数</b>
                                                    <br />
                                                <b>Table 1 Eight operation modes of modified IEEE 33-node system and its iterative number of convergence</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907008_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 扩展IEEE 33节点系统8种运行方式及其收敛迭代次数" src="Detail/GetImg?filename=images/DLXT201907008_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:括号内为电压上、下边界平均修正次数, 例如4 (1) 中4为主迭代次数, 1为额外修正次数。</p>

                </div>
                <div class="p1">
                    <p id="212">由表1可见, 对于不同回路数及负荷不确定性情况, 所提算法收敛所需前推回代迭代次数均保持稳定, 如采用相同无功控制方案的运行方式1至3与方式4至6。需要指出, 对于<i>V</i>恒定型与<i>Q</i> (<i>V</i>) 型DG控制所需要的区间结果修正环节, 由于电压灵敏度矩阵<b><i>K</i></b><sub>ΔQ</sub>在迭代过程中为定常矩阵, 且规模一般较小, 对区间结果进行修正的计算耗时要远远小于复仿射前推回代过程, 修正环节迭代次数差异不会导致计算耗时存在太大差异。因此, 本文所提前推回代复仿射潮流算法基本不受回路数及负荷不确定性的影响。</p>
                </div>
                <div class="p1">
                    <p id="213">针对负荷变化区间为±10%的情况, 图4给出了方式1与3的复仿射潮流电压幅值区间及其与MC-PLF的对比结果, 方式5与6的复仿射潮流电压幅值区间及其与MC-PLF的对比则如附录E图E1所示, 方式7与8如附录E图E2所示, 其中初始上、下界由复仿射前推回代算法得到, 最终电压上、下界经修正获得。</p>
                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 扩展IEEE 33节点系统复仿射潮流与MC-PLF电压幅值区间对比" src="Detail/GetImg?filename=images/DLXT201907008_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 扩展IEEE 33节点系统复仿射潮流与MC-PLF电压幅值区间对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of voltage magnitude interval of modified IEEE 33-node system between complex affine arithmetic-based power flow and MC-PLF</b></p>

                </div>
                <div class="p1">
                    <p id="215">对比图4与附录E图E1和图E2可见, 当仅含<i>Q</i> (<i>P</i>) 型DG时, 电压幅值区间由根节点向馈线末端逐级扩大, 电压不确定性由源、荷共同导致, 而当含有<i>V</i>恒定型与<i>Q</i> (<i>V</i>) 型DG时, 由于DG输出无功可以本地调节, 因此电压不确定性得到抑制。此外, 环路闭合后负荷离根节点的电气距离缩短, 负荷电流的变化引起负荷节点的电压波动范围也随之变小。总体而言, 对于各种环路闭合情况的弱环配电网, 所提前推回代复仿射潮流算法均具有很好的准确度, 与MC-PLF的边界结果极其贴合。虽然对于含<i>V</i>恒定型与<i>Q</i> (<i>V</i>) 型DG的复仿射潮流算法需要修正环节, 误差有所增加, 但在保证区间完备性的同时仍具有较好的准确度。</p>
                </div>
                <div class="p1">
                    <p id="216">与图4、附录E图E1和图E2对应, 不同运行方式下的电压相角区间可参见附录E。与电压幅值区间相比, 前推回代复仿射潮流算法获取的相角区间准确度有所降低, 保守性有一定增加, 尤其是含<i>V</i>恒定型与<i>Q</i> (<i>V</i>) 型DG的复仿射潮流计算结果。算法的误差来源主要有2个方面:①仿射算术中除法等非仿射运算的近似;②DG无功控制策略影响的修正。前者是误差的主要成因, 后者进一步扩大了该误差, 尤其体现在相角上, 但电压相角的区间解仍具有很好的完备性, 即始终包含MC-PLF模拟得到的电压相角分布范围。</p>
                </div>
                <div class="p1">
                    <p id="217">更多关于PG&amp;E 69节点系统与实际113节点系统的测试结果可参见附录F与附录G, 与文献<citation id="244" type="reference">[<a class="sup">14</a>]</citation>所提基于Krawczyk迭代的区间—仿射潮流算法的对比结果可参见附录H。本文所提算法保留了前推回代法的高效性, 并能处理弱环配电网及多类型DG控制策略的影响, 在不同规模测试系统中均具有较好的效率与准确度, 且计算耗时远小于基于Krawczyk迭代的区间—仿射潮流算法。</p>
                </div>
                <h3 id="218" name="218" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="219">本文通过引入基于道路矩阵的回路分析, 提出了一种适用于弱环网的前推回代复仿射潮流算法。该算法继承了前推回代法面向支路的高效计算优点, 且收敛性基本不受回路数与源—荷不确定水平的影响。随后, 针对仿射算术无法准确描述DG无功特性的不足, 利用灵敏度矩阵两步修正的方式, 提出了计及DG无功特性的前推回代复仿射潮流改进算法。基于扩展的33节点系统、PG&amp;E 69节点系统以及实际113节点系统, 通过MC-PLF验证了所提算法在弱环网及DG不同无功控制策略下的准确性。</p>
                </div>
                <div class="p1">
                    <p id="220">为提高前推回代复仿射潮流算法对DG不同无功控制策略的适用性, 本文采用了中心值复仿射迭代与电压边界修正相结合的近似处理方式。如何在DG或换流站定电压及下垂控制方式下进一步提高电压幅值与相角边界的准确性将是下一步研究的重点。</p>
                </div>
                <div class="p1">
                    <p id="221">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="245" name="245" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="246">在复数域仿射算术中, 不确定量x可由仿射形式的线性多项式表示</p>
                </div>
                <div class="area_img" id="247">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907008_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="248">式中:<image id="250" type="formula" href="images/DLXT201907008_25000.jpg" display="inline" placement="inline"><alt></alt></image>为噪声元, 取值范围为[-1, 1];x<sub>i</sub>为噪声元<image id="251" type="formula" href="images/DLXT201907008_25100.jpg" display="inline" placement="inline"><alt></alt></image>的复系数, 表示不确定程度;x<sub>0</sub>为中心值;n为噪声元数;<image id="252" type="formula" href="images/DLXT201907008_25200.jpg" display="inline" placement="inline"><alt></alt></image>为复仿射算术产生的近似误差项, 其实部与虚部均为非负实数。</p>
                </div>
                <div class="p1">
                    <p id="249">复仿射算术的基本运算可划分为仿射运算与非仿射运算两类。前者包括加法、减法与标量乘法, 其计算结果具有准确的、且与输入量一致的复仿射表达式, 具体可参见文献[11, 20]。对于非仿射运算, 如乘法、除法、平方、倒数等, 一般无法获得与输入量一致的仿射表达式, 通常采用Chebyshev近似或最小范围近似的处理方式<citation id="308" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。以复仿射乘法为例, 若考虑ˆx与ˆy的初始近似误差, 则</p>
                </div>
                <div class="area_img" id="253">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907008_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="254">式中:<image id="255" type="formula" href="images/DLXT201907008_25500.jpg" display="inline" placement="inline"><alt></alt></image>运算结果的近似误差项, 具体表达式可参见文献[11, 20]。</p>
                </div>
                <div class="p1">
                    <p id="256">复数域仿射除法则可分解为2次复数域乘法、2次实数域平方与1次实数域倒数运算, 即</p>
                </div>
                <div class="area_img" id="257">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907008_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="258">其中, 实数域仿射倒数与平方的Chebyshev近似均可表示为:</p>
                </div>
                <div class="area_img" id="259">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907008_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="260">式中:<image id="261" type="formula" href="images/DLXT201907008_26100.jpg" display="inline" placement="inline"><alt></alt></image>为实数域仿射数, 其对应区间数为[a, b], 不同运算的具体系数可同样参见文献[11, 20]。</p>
                </div>
                <div class="p1">
                    <p id="262">由式 (A2) 、 (A3) 与 (A4) 可见, 无论<image id="263" type="formula" href="images/DLXT201907008_26300.jpg" display="inline" placement="inline"><alt></alt></image>是否具有初始近似误差, 经过非仿射运算<image id="264" type="formula" href="images/DLXT201907008_26400.jpg" display="inline" placement="inline"><alt></alt></image>中均会产生误差噪声元, 特别是复仿射除法运算, 其中间过程所涉及的平方、倒数运算会额外引入近似误差。</p>
                </div>
                <h3 id="265" name="265" class="anchor-tag">附录B</h3>
                <div class="area_img" id="266">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 扩展IEEE 33节点系统" src="Detail/GetImg?filename=images/DLXT201907008_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 扩展IEEE 33节点系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Modified IEEE 33-node system</p>

                </div>
                <h3 id="267" name="267" class="anchor-tag">附录C</h3>
                <div class="p1">
                    <p id="268">为进一步测试本文所提算法在不同网架规模及不同环路设置配电网中的收敛表现与准确度, 以扩展后的PG&amp;E 69节点系统进行测试, 系统结构如图C1所示。考虑到69节点系统的总体负荷水平与33节点系统相近, 因此仍设置4个光伏单元, 有功输出区间及无功可输出范围同33节点系统, 光伏出力占总有功负荷比例分布为[28.7%, 46.8%]。光伏2与4采用单位功率因数输出, 光伏1与3无功输出则采用以下控制方案: (1) 定功率因数, ; (2) 定电圧控制, 光伏1与3的Uref分别设为0.99与0.97; (3) Q (V) 型控制, 光伏1与3的控制参数<image id="270" type="formula" href="images/DLXT201907008_27000.jpg" display="inline" placement="inline"><alt></alt></image>分别设为[0.98, 0.99, 1.00, 1.01]与[0.92, 0.95, 0.96, 0.99] (标幺值) 。</p>
                </div>
                <div class="area_img" id="271">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 扩展PG&amp;E 69节点系统" src="Detail/GetImg?filename=images/DLXT201907008_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 扩展PG&amp;E 69节点系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Modified PG&amp;E 69-node system</p>

                </div>
                <h3 id="273" name="273" class="anchor-tag">附录D</h3>
                <div class="p1">
                    <p id="274">以某市10kV 113节点配电网作为实际测试系统, 配置光伏及增加联络开关后, 拓扑结构如图D1所示, 其系统总负荷为 (7833 (10) j4034) kVA, 8个光伏单元有功输出区间设置同4.1节, 光伏出力占总有功负荷的比例分布为[27.85%, 45.39%]。光伏2, 7与8设置为定电圧控制, <sub>ref</sub>U依次设为0.95, 0.95与0.96, 其余光伏采用单位功率因数控制。</p>
                </div>
                <div class="area_img" id="275">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1 实际113节点系统" src="Detail/GetImg?filename=images/DLXT201907008_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1 实际113节点系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Practical 113-node system</p>

                </div>
                <h3 id="276" name="276" class="anchor-tag">附录E</h3>
                <div class="area_img" id="277">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E1 方式5 (左) 与6 (右) 情况下33节点系统CAA-PF与MC-PLF电压幅值区间对比" src="Detail/GetImg?filename=images/DLXT201907008_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E1 方式5 (左) 与6 (右) 情况下33节点系统CAA-PF与MC-PLF电压幅值区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E1 Comparison of voltage magnitude between CAA-PF and MC-PLF in Case 5 (left) and 6 (right) of 33-node system</p>

                </div>
                <div class="area_img" id="278">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E2 方式7 (左) 与8 (右) 情况下33节点系统CAA-PF与MC-PLF电压幅值区间对比" src="Detail/GetImg?filename=images/DLXT201907008_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E2 方式7 (左) 与8 (右) 情况下33节点系统CAA-PF与MC-PLF电压幅值区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E2 Comparison of voltage magnitude between CAA-PF and MC-PLF in Case 7 (left) and 8 (right) of 33-node system</p>

                </div>
                <div class="area_img" id="279">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E3 方式1 (左) 与3 (右) 情况下33节点系统CAA-PF与MC-PLF电压相角区间对比" src="Detail/GetImg?filename=images/DLXT201907008_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E3 方式1 (左) 与3 (右) 情况下33节点系统CAA-PF与MC-PLF电压相角区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E3 Comparison of voltage phase angle between CAA-PF and MC-PLF in Case 1 (left) and 3 (right) of 33-node system</p>

                </div>
                <div class="area_img" id="280">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E4 方式5 (左) 与6 (右) 情况下33节点系统CAA-PF与MC-PLF电压相角区间对比" src="Detail/GetImg?filename=images/DLXT201907008_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E4 方式5 (左) 与6 (右) 情况下33节点系统CAA-PF与MC-PLF电压相角区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E4 Comparison of voltage phase angle between CAA-PF and MC-PLF in Case 5 (left) and 6 (right) of 33-node system</p>

                </div>
                <div class="area_img" id="281">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E5 方式7 (左) 与8 (右) 情况下33节点系统CAA-PF与MC-PLF电压相角区间对比" src="Detail/GetImg?filename=images/DLXT201907008_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E5 方式7 (左) 与8 (右) 情况下33节点系统CAA-PF与MC-PLF电压相角区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E5 Comparison of voltage phase angle between CAA-PF and MC-PLF in Case 7 (left) and 8 (right) of 33-node system</p>

                </div>
                <h3 id="282" name="282" class="anchor-tag">附录F</h3>
                <div class="p1">
                    <p id="283">前推回代复仿射潮流与MC-PLF获得的电压幅值区间与相角区间如图F1与图F2所示, 图F3与图F4则给出了无功调节范围[-500, 500]kvar约束情况下复仿射潮流与MC-PLF的电压幅值区间与相角区间。表F1给出了扩展69节点系统7种运行方式下不同负荷波动范围复仿射潮流的收敛迭代次数, 括号内为电压上、下界修正平均迭代次数。图F1比较了运行方式3下CAA-PF与MC-PLF获得的电压幅值区间, 图F2与F3则分别展示了采用运行方式5与6的电压幅值区间比较结果, 相应电压相角区间结果可参见图F4, F5与F6, 与扩展IEEE 33节点系统测试结果类似, 所提前推回代复仿射潮流算法在较大规模的配电网中仍具有较好的应用效果, 可较好地保证区间界的完备性与准确度。</p>
                </div>
                <div class="area_img" id="284">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F1 方式3情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比" src="Detail/GetImg?filename=images/DLXT201907008_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F1 方式3情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F1 Comparison of voltage magnitude between CAA-PF and MC-PLF in Case 3 of 69-node system</p>

                </div>
                <div class="area_img" id="285">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F2 方式5情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比" src="Detail/GetImg?filename=images/DLXT201907008_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F2 方式5情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F2 Comparison of voltage magnitude between CAA-PF and MC-PLF in Case 5 of 69-node system</p>

                </div>
                <div class="area_img" id="286">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F3 方式6情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比" src="Detail/GetImg?filename=images/DLXT201907008_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F3 方式6情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F3 Comparison of voltage magnitude between CAA-PF and MC-PLF in Case 6 of 69-node system</p>

                </div>
                <div class="area_img" id="287">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F4 方式3情况下69节点系统CAA-PF与MC-PLF电压相角区间对比" src="Detail/GetImg?filename=images/DLXT201907008_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F4 方式3情况下69节点系统CAA-PF与MC-PLF电压相角区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F4 Comparison of voltage phase angle between CAA-PF and MC-PLF in Case 3 of 69-node system</p>

                </div>
                <div class="area_img" id="288">
                                            <p class="img_tit">
                                                表F1 PG&amp;E 69节点系统7种运行方式及其收敛迭代次数
                                                    <br />
                                                Table F1 7 cases of operation in modified PG&amp;E 69-node system and its iterative number of convergence
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907008_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表F1 PG&amp;E 69节点系统7种运行方式及其收敛迭代次数" src="Detail/GetImg?filename=images/DLXT201907008_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="289">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F5 方式5情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比" src="Detail/GetImg?filename=images/DLXT201907008_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F5 方式5情况下69节点系统CAA-PF与MC-PLF电压幅值区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F5 Comparison of voltage phase angle between CAA-PF and MC-PLF in Case 5 of 69-node system</p>

                </div>
                <div class="area_img" id="290">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F6 方式6情况下69节点系统复仿射潮流与MC-PLF电压幅值区间对比" src="Detail/GetImg?filename=images/DLXT201907008_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F6 方式6情况下69节点系统复仿射潮流与MC-PLF电压幅值区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F6 Comparison of voltage phase angle between CAA-PF and MC-PLF in Case 6 of 69-node system</p>

                </div>
                <h3 id="291" name="291" class="anchor-tag">附录G</h3>
                <div class="p1">
                    <p id="292">由图G1可见, 当不考虑DG无功输出约束时, 定电压控制能使得被控节点电压固定在设定值, 从而能在源-荷双重不确定性作用下使得整个系统的电压不确定性被维持在一个较低的水平。若考虑无功输出上、下限, DG对电压的本地调节能力会有所减弱, 从而使得电压幅值区间有所扩张, 如图G3所示。与MC-PLF的边界结果相比较, 本文所提算法对两种情况下的电压幅值区间均能准确描述, 进一步验证了本文所提前推回代复仿射潮流算法在实际大系统中应用的有效性。</p>
                </div>
                <div class="area_img" id="293">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图G1 定电压控制下113节点系统CAA-PF与MC-PLF电压幅值区间对比 (不含无功约束)" src="Detail/GetImg?filename=images/DLXT201907008_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图G1 定电压控制下113节点系统CAA-PF与MC-PLF电压幅值区间对比 (不含无功约束)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.G1 Comparison of voltage magnitude between CAA-PF and MC-PLF in 113-node system with fixed voltage control (unlimited by reactive power) </p>

                </div>
                <div class="area_img" id="294">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图G2 定电压控制下113节点系统CAA-PF与MC-PLF电压相角区间对比 (不含无功约束)" src="Detail/GetImg?filename=images/DLXT201907008_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图G2 定电压控制下113节点系统CAA-PF与MC-PLF电压相角区间对比 (不含无功约束)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.G2 Comparison of voltage phase angle between CAA-PF and MC-PLF in 113-node system with fixed voltage control (unlimited by reactive power) </p>

                </div>
                <div class="area_img" id="295">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图G3 定电压控制下113节点系统CAA-PF与MC-PLF电压幅值区间对比 (含无功约束)" src="Detail/GetImg?filename=images/DLXT201907008_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图G3 定电压控制下113节点系统CAA-PF与MC-PLF电压幅值区间对比 (含无功约束)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.G3 Comparison of voltage magnitude between CAA-PF and MC-PLF in 113-node system with fixed voltage control (limited by reactive power) </p>

                </div>
                <div class="area_img" id="296">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图G4 定电压控制下113节点系统CAA-PF与MC-PLF电压相角区间对比 (含无功约束)" src="Detail/GetImg?filename=images/DLXT201907008_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图G4 定电压控制下113节点系统CAA-PF与MC-PLF电压相角区间对比 (含无功约束)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.G4 Comparison of voltage phase angle between CAA-PF and MC-PLF in 113-node system with fixed voltage control (limited by reactive power) </p>

                </div>
                <h3 id="297" name="297" class="anchor-tag">附录H</h3>
                <div class="p1">
                    <p id="298">为更好地验证本文算法的优缺点, 与文献[14]所提区间潮流算法进行了对比, 记为Krawczyk区间-仿射潮流算法。对于扩展IEEE 33节点系统, 光伏2 (节点13) 设为定电圧控制, 其余光伏设为单位功率因数控制, 光伏有功输出区间均设为[300, 400]kW, 负荷变化范围±10%, 环路全部闭合。图H1与图H2分别给出了复仿射潮流 (CAA-PF) 电压幅值区间与相角区间及其与Krawczyk区间-仿射潮流、MC-PLF的对比。</p>
                </div>
                <div class="area_img" id="299">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图H1 IEEE 33节点系统CAA-PF与MC-PLF、Krawczyk区间-仿射潮流的电压幅值区间对比" src="Detail/GetImg?filename=images/DLXT201907008_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图H1 IEEE 33节点系统CAA-PF与MC-PLF、Krawczyk区间-仿射潮流的电压幅值区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.H1 Comparison of voltage magnitude between CAA-PF, Krawczyk interval-affine power flow and MC-PLF in 69-node system</p>

                </div>
                <div class="area_img" id="300">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图H2 IEEE 33节点系统CAA-PF与MC-PLF、Krawczyk区间-仿射潮流的相角幅值区间对比" src="Detail/GetImg?filename=images/DLXT201907008_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图H2 IEEE 33节点系统CAA-PF与MC-PLF、Krawczyk区间-仿射潮流的相角幅值区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.H2 Comparison of voltage phase angle between CAA-PF, Krawczyk interval-affine power flow and MC-PLF in IEEE 33-node system</p>

                </div>
                <div class="p1">
                    <p id="301">由图H1可见, 本文所提CAA-PF与Krawczyk区间-仿射具有相似的精度, 但具有更好的区间完备性, 见图H1局部放大部分。前推回代复仿射潮流的相角区间结果稍逊于Krawczyk区间-仿射潮流, 但部分节点除外, 具体如图H2所示。</p>
                </div>
                <div class="p1">
                    <p id="302">对于PG&amp;E 69节点系统, 光伏2 (节点49) 设为定电圧控制, 其余光伏设为单位功率因数控制, 光伏有功输出区间均设为[300, 400]kW, 负荷变化范围±10%, 环路全部闭合。图H3与图H4分别给出了CAA-PF电压幅值区间与相角区间及其与Krawczyk区间-仿射潮流、MC-PLF的对比。与扩展IEEE 33节点系统类似, 本文所提前推回代复仿射潮流算法具有更好的幅值区间精度, 而在相角区间求解上稍逊。</p>
                </div>
                <div class="area_img" id="303">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图H3 69节点系统CAA-PF与MC-PLF、Krawczyk区间-仿射潮流的电压幅值区间对比" src="Detail/GetImg?filename=images/DLXT201907008_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图H3 69节点系统CAA-PF与MC-PLF、Krawczyk区间-仿射潮流的电压幅值区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.H3 Comparison of voltage magnitude between CAA-PF, Krawczyk interval-affine power flow and MC-PLF in6 9-node system</p>

                </div>
                <div class="area_img" id="304">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图H4 69节点系统CAA-PF与MC-PLF、仿射Krawczyk区间潮流的电压相角区间对比" src="Detail/GetImg?filename=images/DLXT201907008_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图H4 69节点系统CAA-PF与MC-PLF、仿射Krawczyk区间潮流的电压相角区间对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.H4 Comparison of voltage phase angle between CAA-PF, Krawczyk interval-affine power flow and MC-PLF in6 9-node system</p>

                </div>
                <div class="p1">
                    <p id="305">表H1进一步对比了本文所提算法与Krawczyk区间-仿射潮流算法的求解效率 (取10次平均值) , 其中计算环境为Intel core CPU i5-6200U主频2.3GHz内存8GB。考虑到Krawczyk区间-仿射潮流的求解效率依赖初始区间可行解的选取, 为便于比较, 将MC-PLF的电压边界结果外延0.02p.u.与5×10<sup>-3</sup>rad作为初始区间。</p>
                </div>
                <div class="area_img" id="306">
                                            <p class="img_tit">
                                                表1 前推回代复仿射潮流算法与Krawczyk区间-仿射潮流潮流算法求解效率对比
                                                    <br />
                                                Table H1 Efficiency Comparison between CAA-PF and Krawczyk interval-affine power flow
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907008_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907008_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907008_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 前推回代复仿射潮流算法与Krawczyk区间-仿射潮流潮流算法求解效率对比" src="Detail/GetImg?filename=images/DLXT201907008_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="307">由表H1可见, 对于弱环配电网, 所提CAA-PF算法的求解效率要远远高于Krawczyk区间-仿射潮流算法。Krawczyk区间-仿射潮流算法涉及区间与仿射数的转换、Krawczyk算子的更新等, 矩阵操作较多, 因而求解效率相对较低。本文所提算法直接采用复仿射运算, 继承了前推回代法在迭代上的高效性, 且修正步骤运算简单, 涉及的矩阵操作少, 因而具有更好的效率表现, 这也是本文所提算法的优点之一。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810002&amp;v=MDM0ODRlckc0SDluTnI0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVnIzUElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao. Development and characteristic analysis of flexibility in smart distribution network[J]. Automation of Electric Power Systems, 2018, 42 (10) : 13-21. DOI: 10.7500/AEPS20171012002.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201710009&amp;v=MTAzOTZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVnIzUElTckJmYkc0SDliTnI0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 陶顺, 陈鹏伟, 肖湘宁, 等.智能配电网不确定性建模与供电特征优化技术综述[J].电工技术学报, 2017, 32 (10) :77-91.TAO Shun, CHEN Pengwei, XIAO Xiangning, et al. Review on uncertainty modeling and power supply characteristics optimization technology in smart distribution network[J]. Transactions of China Electrotechnical Society, 2017, 32 (10) : 77-91.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A discrete point estimate method for probabilistic load flow basedon the measured data of wind power">

                                <b>[3]</b> AI Xiaomeng, WEN Jinyu, WU Tong, et al. A discrete point estimate method for probabilistic load flow based on the measured data of wind power[J]. IEEE Transactions on Industry Applications, 2013, 49 (5) : 2244-2252.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712021&amp;v=MzE0ODhadVpyRnlIaFZyM1BJU0hUZXJHNEg5Yk5yWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 叶林, 张亚丽, 李强, 等.采用分段离散化和高斯混合模型的多场景概率潮流计算[J].电力系统自动化, 2017, 41 (12) :131-137.DOI:10.7500/AEPS20160923009.YE Lin, ZHANG Yali, LI Qiang, et al. Calculation of multi-scenario probabilistic power flow based on piecewise and Gaussian mixture model[J]. Automation of Electric Power Systems, 2017, 41 (12) : 131-137. DOI: 10.7500/AEPS 20160923009.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The Fuzzy Power Flow Revisited">

                                <b>[5]</b> MATOS M A, EDUARDO G. The fuzzy power flow revisited[J]. IEEE Transactions on Power Systems, 2008, 23 (1) : 213-218.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fuzzy distribution power flow for weakly meshed systems">

                                <b>[6]</b> BIJWE P R, VISWANADHA RAJU G K. Fuzzy distribution power flow for weakly meshed systems[J]. IEEE Transactions on Power Systems, 2006, 21 (4) : 1645-1652.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201804005&amp;v=MjMzODNVUjdxZlp1WnJGeUhoVnIzUElTckJmYkc0SDluTXE0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 廖小兵, 刘开培, 张亚超, 等.基于区间泰勒展开的不确定性潮流分析[J].电工技术学报, 2018, 33 (4) :750-758.LIAO Xiaobing, LIU Kaipei, ZHANG Yachao, et al. Uncertain power flow analysis based on interval Taylor expansion[J]. Transactions of China Electrotechnical Society, 2018, 33 (4) : 750-758.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Interval arithmetic in power flow analysis">

                                <b>[8]</b> WANG Zian, ALVARADO F L. Interval arithmetic in power flow analysis[J]. IEEE Transactions on Power Systems, 1992, 7 (3) : 1341-1349.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD200406005&amp;v=MTE5NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZyM1BJU0hSYXJHNEh0WE1xWTlGWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 裴爱华, 刘明波, 张弛.考虑负荷不确定性的区间潮流计算方法[J].电力系统及其自动化学报, 2004, 16 (6) :24-27.PEI Aihua, LIU Mingbo, ZHANG Chi. Interval algorithm for power flow calculation with uncertain load[J]. Proceedings of the CSU-EPSA, 2004, 16 (6) : 24-27.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600008703&amp;v=MDk4NTZhQlU9TmlmT2ZiSzdIdEROcVk5RlpPc0hDM3c2b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvUg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> BISWAUP D. Radial distribution system power flow using interval arithmetic[J]. International Journal of Electrical Power &amp; Energy Systems, 2002, 24 (10) : 827-836.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200203011&amp;v=MTUzMTFNckk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWcjNQUHlyUGJiRzRIdFA=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王成山, 王守相.基于区间算法的配电网三相潮流计算及算例分析[J].中国电机工程学报, 2002, 22 (3) :58-62.WANG Chengshan, WANG Shouxiang. Distribution three-phase power flow based on interval algorithm and test results[J]. Proceedings of the CSEE, 2002, 22 (3) : 58-62.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001461036&amp;v=MjAxNjFqN0Jhck80SHRITnE0bEVaT2dKWTNrNXpCZGg0ajk5U1hxUnJ4b3hjTUg3UjdxZForWnVGaTNsV3J2Tklsaz1O&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> DE FIGUEIREDO L H, STOLFI J. Affine arithmetic: concepts and applications[J]. Numerical Algorithms, 2004, 37 (1/2/3/4) : 147-158.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An affine arithmetic-based methodology for reliable power flow analysis in the presence of data uncertainty">

                                <b>[13]</b> VACCARO A, CANIZARES C A, VILLACCI D. An affine arithmetic-based methodology for reliable power flow analysis in the presence of data uncertainty[J]. IEEE Transactions on Power Systems, 2010, 25 (2) : 624-632.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201213010&amp;v=MDA4MjRSN3FmWnVackZ5SGhWcjNQSVNIVGVyRzRIOVBOckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 丁涛, 崔翰韬, 顾伟, 等.基于区间和仿射运算的不确定潮流算法[J].电力系统自动化, 2012, 36 (13) :51-55.DING Tao, CUI Hantao, GU Wei, et al. An uncertainty power flow algorithm based on interval and affine arithmetic[J]. Automation of Electric Power Systems, 2012, 36 (13) : 51-55.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815021&amp;v=MTEyOTJxbzlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZyM1BJU0hUZXJHNEg5bk4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 敖鑫, 王淳.配电网区间线性三相潮流的非迭代仿射求逆计算方法[J].电力系统自动化, 2018, 42 (15) :150-156.DOI:10.7500/AEPS20170915008.AO Xin, WANG Chun. Non-iterative affine inverse algorithm for interval linear three-phase power flow calculation of distribution networks[J]. Automation of Electric Power Systems, 2018, 42 (15) : 150-156. DOI: 10.7500/AEPS 20170915008.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312018&amp;v=Mjk3MDhIOUxOclk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWcjNQSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 韩亮, 王守相.含光伏风电的基于仿射算法的配电三相潮流计算[J].电网技术, 2013, 37 (12) :3413-3418.HAN Liang, WANG Shouxiang. Affine algorithm based calculation of three-phase power flow in distribution network connected with PV generation and wind generation[J]. Power System Technology, 2013, 37 (12) : 3413-3418.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201431007&amp;v=MjE1MjU3cWZadVpyRnlIaFZyM1BQeXJQYmJHNEg5WFBybzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王守相, 韩亮.DG出力不确定性对配电网影响力分析的复仿射数学方法[J].中国电机工程学报, 2014, 34 (31) :5507-5515.WANG Shouxiang, HAN Liang. Complex affine arithmetic based method for the analyses of DG’s uncertainty influence on distribution network[J]. Proceedings of the CSEE, 2014, 34 (31) : 5507-5515.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Uncertainty tracing of distributed generations via complex affine arithmetic based unbalanced three-phase power flow">

                                <b>[18]</b> WANG Shouxiang, HAN Liang, WU Lei. Uncertainty tracing of distributed generations via complex affine arithmetic based unbalanced three-phase power flow[J]. IEEE Transactions on Power Systems, 2015, 30 (6) : 3053-3062.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804008&amp;v=MTk4MDBQeXJQYmJHNEg5bk1xNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZyM1A=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 陈鹏伟, 陶顺, 肖湘宁, 等.配电网电压不确定水平区间分析模型[J].中国电机工程学报, 2018, 38 (4) :1035-1044.CHEN Pengwei, TAO Shun, XIAO Xiangning, et al. An interval model to analyze the voltage levels of uncertainty in distribution network[J]. Proceedings of the CSEE, 2018, 38 (4) : 1035-1044.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011601010678&amp;v=MDQ3NzQ5RVpPb1BDbnN4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvUmFCVT1OaWZPZmJLN0h0RE5xWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> MANSON G. Calculating frequency response functions for uncertain systems using complex affine analysis[J]. Journal of Sound and Vibration, 2005, 288 (3) : 487-521.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201703007&amp;v=MzA2OTVxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWcjNQSVNIUmZiRzRIOWJNckk5Rlk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 王树洪, 邵振国.考虑DG运行不确定性的复仿射Ybus高斯迭代区间潮流算法[J].电力自动化设备, 2017, 37 (3) :38-44.WANG Shuhong, SHAO Zhenguo. Interval power-flow algorithm based on complex affine Ybus-Gaussian iteration considering uncertainty of DG operation[J]. Electric Power Automation Equipment, 2017, 37 (3) : 38-44.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201204019&amp;v=MDM5MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWcjNQUHlyUGJiRzRIOVBNcTQ5RWJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 李红伟, 张安安.含<i>PV</i>型分布式电源的弱环配电网三相潮流计算[J].中国电机工程学报, 2012, 32 (4) :128-135.LI Hongwei, ZHANG Anan. Three-phase power flow solution for weakly meshed distribution system including <i>PV</i>-type distributed generation[J]. Proceedings of the CSEE, 2012, 32 (4) : 128-135.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combined Local and Centralized Voltage Control in Active Distribution Networks">

                                <b>[23]</b> BIDGOLI H S, VAN CUTSEM T. Combined local and centralized voltage control in active distribution networks[J]. IEEE Transactions on Power Systems, 2018, 33 (2) : 1374-1384.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201008023&amp;v=MzI2MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWcjNQSVNyQmZiRzRIOUhNcDQ5SFo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 张立梅, 唐巍.计及分布式电源的配电网前推回代潮流计算[J].电工技术学报, 2010, 25 (8) :123-130.ZHANG Limei, TANG Wei. Back/forward sweep power flow calculation method of distribution networks with DGs[J]. Transactions of China Electrotechnical Society, 2010, 25 (8) : 123-130.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907008" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907008&amp;v=MzAyODJDVVI3cWZadVpyRnlIaFZyM1BJU0hUZXJHNEg5ak1xSTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

