

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137609224502500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907009%26RESULT%3d1%26SIGN%3dc9OAUJmFj09sxgXf%252fJId4IOP4Hs%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907009&amp;v=MDU3Mzh0R0ZyQ1VSN3FmWnVackZ5SGhWNy9QSVNIVGVyRzRIOWpNcUk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#40" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;1 基于差异化最佳舒适度的用户热负荷需求建模&lt;/b&gt; "><b>1 基于差异化最佳舒适度的用户热负荷需求建模</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#46" data-title="&lt;b&gt;1.1&lt;/b&gt; 考虑个人特性的用户最佳热舒适度建模"><b>1.1</b> 考虑个人特性的用户最佳热舒适度建模</a></li>
                                                <li><a href="#52" data-title="&lt;b&gt;1.2&lt;/b&gt; 计及最佳舒适度的建筑热负荷特性建模"><b>1.2</b> 计及最佳舒适度的建筑热负荷特性建模</a></li>
                                                <li><a href="#56" data-title="&lt;b&gt;1.3&lt;/b&gt; 热负荷需求特性求解过程"><b>1.3</b> 热负荷需求特性求解过程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;2 考虑响应行为差异性的“煤改电”负荷特性计算方法&lt;/b&gt; "><b>2 考虑响应行为差异性的“煤改电”负荷特性计算方法</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="&lt;b&gt;2.1&lt;/b&gt; 多目标优化模型"><b>2.1</b> 多目标优化模型</a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;2.2 基于离散选择模型的差异化响应行为决策方法&lt;/b&gt;"><b>2.2 基于离散选择模型的差异化响应行为决策方法</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#112" data-title="&lt;b&gt;3&lt;/b&gt; 区域聚合负荷特性建模 "><b>3</b> 区域聚合负荷特性建模</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#123" data-title="&lt;b&gt;4 算例分析&lt;/b&gt; "><b>4 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#125" data-title="&lt;b&gt;4.1&lt;/b&gt; 小区用户分类"><b>4.1</b> 小区用户分类</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;4.2&lt;/b&gt; “煤改电”区域负荷特性的求解"><b>4.2</b> “煤改电”区域负荷特性的求解</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;4.3&lt;/b&gt; 需求与响应行为差异性对电负荷特性的影响"><b>4.3</b> 需求与响应行为差异性对电负荷特性的影响</a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;4.4&lt;/b&gt; 建筑参数对电负荷特性的影响"><b>4.4</b> 建筑参数对电负荷特性的影响</a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;4.5&lt;/b&gt; 峰谷电价比对用户响应特性的影响"><b>4.5</b> 峰谷电价比对用户响应特性的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#171" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#190" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#200" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#137" data-title="&lt;b&gt;表1 典型用户的偏好因子及用电方案 (&lt;i&gt;c&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;f&lt;/b&gt;&lt;/sub&gt;/&lt;b&gt;&lt;i&gt;c&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;g&lt;/b&gt;&lt;/sub&gt;=&lt;b&gt;4.883&lt;/b&gt;) "><b>表1 典型用户的偏好因子及用电方案 (<i>c</i></b><sub><b>f</b></sub>/<b><i>c</i></b><sub><b>g</b></sub>=<b>4.883</b>) </a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;图1 不同类别下单户的日负荷特性曲线&lt;/b&gt;"><b>图1 不同类别下单户的日负荷特性曲线</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图2 聚合用户日电负荷特性曲线&lt;/b&gt;"><b>图2 聚合用户日电负荷特性曲线</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;图3 不同窗户类型下用户日电负荷曲线&lt;/b&gt;"><b>图3 不同窗户类型下用户日电负荷曲线</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图4 不同峰谷电价比下用户日电负荷曲线&lt;/b&gt;"><b>图4 不同峰谷电价比下用户日电负荷曲线</b></a></li>
                                                <li><a href="#172" data-title="表A1 不同用户热舒适度模型参数">表A1 不同用户热舒适度模型参数</a></li>
                                                <li><a href="#173" data-title="图A1 建筑热过程的影响因素">图A1 建筑热过程的影响因素</a></li>
                                                <li><a href="#189" data-title="表A2 建筑结构参数">表A2 建筑结构参数</a></li>
                                                <li><a href="#191" data-title="图B1 需求响应行为影响因素">图B1 需求响应行为影响因素</a></li>
                                                <li><a href="#199" data-title="图B2 区域聚合电负荷特性求解流程">图B2 区域聚合电负荷特性求解流程</a></li>
                                                <li><a href="#201" data-title="表C1小区用户分类">表C1小区用户分类</a></li>
                                                <li><a href="#202" data-title="图C1 热负荷需求时序曲线">图C1 热负荷需求时序曲线</a></li>
                                                <li><a href="#203" data-title="表C2 各类用户需求偏好系数">表C2 各类用户需求偏好系数</a></li>
                                                <li><a href="#204" data-title="图C2 各类用户多目标优化解集与差异化决策方案">图C2 各类用户多目标优化解集与差异化决策方案</a></li>
                                                <li><a href="#205" data-title="图C3 各类用户日负荷特性曲线">图C3 各类用户日负荷特性曲线</a></li>
                                                <li><a href="#206" data-title="表C3聚合用户分类编号">表C3聚合用户分类编号</a></li>
                                                <li><a href="#207" data-title="表C4 建筑窗户主要参数">表C4 建筑窗户主要参数</a></li>
                                                <li><a href="#208" data-title="图C4 不同窗户类型下建筑热负荷需求">图C4 不同窗户类型下建筑热负荷需求</a></li>
                                                <li><a href="#209" data-title="表C5 不同峰谷电价比时各类用户的用电方案">表C5 不同峰谷电价比时各类用户的用电方案</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 高赐威, 曹晓峻, 闫华光, 等.数据中心电能管理及参与需求侧资源调度的展望[J].电力系统自动化, 2017, 41 (23) :1-7.DOI:10.7500/AEPS20170401005.GAO Ciwei, CAO Xiaojun, YAN Huaguang, et al. Energy management of data center and prospect for participation in demand side resource scheduling[J]. Automation of Electric Power Systems, 2017, 41 (23) : 1-7. DOI: 10.7500/AEPS 20170401005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723001&amp;v=MTU0MDRSN3FmWnVackZ5SGhWNy9QSVNIVGVyRzRIOWJPckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         高赐威, 曹晓峻, 闫华光, 等.数据中心电能管理及参与需求侧资源调度的展望[J].电力系统自动化, 2017, 41 (23) :1-7.DOI:10.7500/AEPS20170401005.GAO Ciwei, CAO Xiaojun, YAN Huaguang, et al. Energy management of data center and prospect for participation in demand side resource scheduling[J]. Automation of Electric Power Systems, 2017, 41 (23) : 1-7. DOI: 10.7500/AEPS 20170401005.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" HU J Q, CAO J D, GUERRERO J M, et al. Improving frequency stability based on distributed control of multiple load aggregators[J]. IEEE Transactions on Smart Grid, 2017, 8 (4) : 1553-1567." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improving frequency stability based on distributed control of multiple load aggregators">
                                        <b>[2]</b>
                                         HU J Q, CAO J D, GUERRERO J M, et al. Improving frequency stability based on distributed control of multiple load aggregators[J]. IEEE Transactions on Smart Grid, 2017, 8 (4) : 1553-1567.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" LU N. An evaluation of the HVAC load potential for providing load balancing service[J]. IEEE Transactions on Smart Grid, 2012, 3 (3) : 1263-1270." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An evaluation of the HVAC load potential for providing load balancing service">
                                        <b>[3]</b>
                                         LU N. An evaluation of the HVAC load potential for providing load balancing service[J]. IEEE Transactions on Smart Grid, 2012, 3 (3) : 1263-1270.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" LIU M, SHI Y. Model predictive control of aggregated heterogeneous second-order thermostatically controlled loads for ancillary services[J]. IEEE Transactions on Power Systems, 2016, 31 (3) : 1963-1971." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Model predictive control of aggregated heterogeneous second-order thermostatically controlled loads for ancillary services">
                                        <b>[4]</b>
                                         LIU M, SHI Y. Model predictive control of aggregated heterogeneous second-order thermostatically controlled loads for ancillary services[J]. IEEE Transactions on Power Systems, 2016, 31 (3) : 1963-1971.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 宋梦, 高赐威, 苏卫华.面向需求响应应用的空调负荷建模及控制[J].电力系统自动化, 2016, 40 (14) :158-167.SONG Meng, GAO Ciwei, SU Weihua. Modeling and controlling of air-conditioning load for demand response applications[J]. Automation of Electric Power Systems, 2016, 40 (14) : 158-167." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614023&amp;v=MDQ0MjNVUjdxZlp1WnJGeUhoVjcvUElTSFRlckc0SDlmTnE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         宋梦, 高赐威, 苏卫华.面向需求响应应用的空调负荷建模及控制[J].电力系统自动化, 2016, 40 (14) :158-167.SONG Meng, GAO Ciwei, SU Weihua. Modeling and controlling of air-conditioning load for demand response applications[J]. Automation of Electric Power Systems, 2016, 40 (14) : 158-167.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" WANG D, JIA H J, WANG C S, et al. Performance evaluation of controlling thermostatically controlled appliances as virtual generators using comfort-constrained state-queueing models[J]. IET Generation Transmission &amp;amp; Distribution, 2014, 8 (4) : 591-599." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Performance evaluation of controlling thermostatically controlled appliances as virtual generators using comfort-constrained statequeueing models">
                                        <b>[6]</b>
                                         WANG D, JIA H J, WANG C S, et al. Performance evaluation of controlling thermostatically controlled appliances as virtual generators using comfort-constrained state-queueing models[J]. IET Generation Transmission &amp;amp; Distribution, 2014, 8 (4) : 591-599.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 窦晓波, 孙帅, 陆斌, 等.基于空调自适应修正模型的户用微电网能量优化[J].电力系统自动化, 2017, 41 (15) :42-50.DOI:10.7500/AEPS20160926007.DOU Xiaobo, SUN Shuai, LU Bin, et al. Energy optimization of household microgrid based on adaptive adjustment model of air conditioning[J]. Automation of Electric Power Systems, 2017, 41 (15) : 42-50. DOI: 10.7500/AEPS20160926007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715006&amp;v=MDUzODJDVVI3cWZadVpyRnlIaFY3L1BJU0hUZXJHNEg5Yk5xbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         窦晓波, 孙帅, 陆斌, 等.基于空调自适应修正模型的户用微电网能量优化[J].电力系统自动化, 2017, 41 (15) :42-50.DOI:10.7500/AEPS20160926007.DOU Xiaobo, SUN Shuai, LU Bin, et al. Energy optimization of household microgrid based on adaptive adjustment model of air conditioning[J]. Automation of Electric Power Systems, 2017, 41 (15) : 42-50. DOI: 10.7500/AEPS20160926007.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 王怡岚, 童亦斌, 黄梅, 等.基于需求侧响应的空调负荷虚拟储能模型研究[J].电网技术, 2017, 41 (2) :394-401.WANG Yilan, TONG Yibin, HUANG Mei, et al. Research on virtual energy storage model of air conditioning loads based on demand response[J]. Power System Technology, 2017, 41 (2) : 394-401." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702008&amp;v=MTU4NzdCdEdGckNVUjdxZlp1WnJGeUhoVjcvUElUckJmYkc0SDliTXJZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王怡岚, 童亦斌, 黄梅, 等.基于需求侧响应的空调负荷虚拟储能模型研究[J].电网技术, 2017, 41 (2) :394-401.WANG Yilan, TONG Yibin, HUANG Mei, et al. Research on virtual energy storage model of air conditioning loads based on demand response[J]. Power System Technology, 2017, 41 (2) : 394-401.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 戚野白, 王丹, 贾宏杰, 等.基于局部终端温度调节的中央空调需求响应控制策略[J].电力系统自动化, 2015, 39 (17) :82-88. QI Yebai, WANG Dan, JIA Hongjie, et al. Demand response control strategy for central air-conditioner based on temperature adjustment of partial terminal devices[J]. Automation of Electric Power Systems, 2015, 39 (17) : 82-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517013&amp;v=MTE3NzQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWNy9QSVNIVGVyRzRIOVROcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         戚野白, 王丹, 贾宏杰, 等.基于局部终端温度调节的中央空调需求响应控制策略[J].电力系统自动化, 2015, 39 (17) :82-88. QI Yebai, WANG Dan, JIA Hongjie, et al. Demand response control strategy for central air-conditioner based on temperature adjustment of partial terminal devices[J]. Automation of Electric Power Systems, 2015, 39 (17) : 82-88.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王剑晓, 钟海旺, 夏清, 等.基于成本-效益分析的温控负荷需求响应模型与方法[J].电力系统自动化, 2016, 40 (5) :45-53.WANG Jianxiao, ZHONG Haiwang, XIA Qing, et al. Model and method of demand response for thermostatically-controlled loads based on cost-benefit analysis[J]. Automation of Electric Power Systems, 2016, 40 (5) : 45-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605007&amp;v=MTc5NTVGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFY3L1BJU0hUZXJHNEg5Zk1xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王剑晓, 钟海旺, 夏清, 等.基于成本-效益分析的温控负荷需求响应模型与方法[J].电力系统自动化, 2016, 40 (5) :45-53.WANG Jianxiao, ZHONG Haiwang, XIA Qing, et al. Model and method of demand response for thermostatically-controlled loads based on cost-benefit analysis[J]. Automation of Electric Power Systems, 2016, 40 (5) : 45-53.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 李亚平, 姚建国, 雍太有, 等.居民温控负荷聚合功率及响应潜力评估方法研究[J].中国电机工程学报, 2017, 37 (19) :5519-5528.LI Yaping, YAO Jianguo, YONG Taiyou, et al. Estimation approach to aggregated power and response potential of residential thermostatically controlled loads[J]. Proceedings of the CSEE, 2017, 37 (19) : 5519-5528." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201719001&amp;v=MDI3NDFyQ1VSN3FmWnVackZ5SGhWNy9QUHlyUGJiRzRIOWJOcG85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李亚平, 姚建国, 雍太有, 等.居民温控负荷聚合功率及响应潜力评估方法研究[J].中国电机工程学报, 2017, 37 (19) :5519-5528.LI Yaping, YAO Jianguo, YONG Taiyou, et al. Estimation approach to aggregated power and response potential of residential thermostatically controlled loads[J]. Proceedings of the CSEE, 2017, 37 (19) : 5519-5528.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" Ergonomics of the thermal environment—analytical determination and interpretation of thermal comfort using calculation of the PMV and PPD indices and local thermal comfort criteria: ISO 7730—2005[S]. 2005." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Ergonomics of the thermalenvironment—analytical determination and interpretationof thermal comfort using calculation of the PMV andPPD indices and local thermal comfort criteria">
                                        <b>[12]</b>
                                         Ergonomics of the thermal environment—analytical determination and interpretation of thermal comfort using calculation of the PMV and PPD indices and local thermal comfort criteria: ISO 7730—2005[S]. 2005.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" BURATTI C, RICCIARDI P, VERGONI M. HVAC systems testing and check: a simplified model to predict thermal comfort conditions in moderate environments[J]. Applied Energy, 2013, 104 (104) : 117-127." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13050900179640&amp;v=MDE2NDRwbzlGWmV3R0NuZzVvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVycklLVm9RYWhVPU5pZk9mYks3SHRUTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         BURATTI C, RICCIARDI P, VERGONI M. HVAC systems testing and check: a simplified model to predict thermal comfort conditions in moderate environments[J]. Applied Energy, 2013, 104 (104) : 117-127.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 杨丽丹.基于离散选择模型的多式联运路径选择[D].北京:清华大学, 2011.YANG Lidan. Discrete choice model based route choice for combined transport[D]. Beijing: Tsinghua University, 2011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1012036108.nh&amp;v=MDk2NTJGeUhoVjcvUFZGMjZITE83R05ETXA1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         杨丽丹.基于离散选择模型的多式联运路径选择[D].北京:清华大学, 2011.YANG Lidan. Discrete choice model based route choice for combined transport[D]. Beijing: Tsinghua University, 2011.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 孔祥玉, 胡启安, 董旭柱, 等.引入改进模糊C均值聚类的负荷数据辨识及修复方法[J].电力系统自动化, 2017, 41 (9) :90-95.DOI:10.7500/AEPS20160920002.KONG Xiangyu, HU Qian, DONG Xuzhu, et al. Load data identification and correction method with improved fuzzy C-means clustering algorithm[J]. Automation of Electric Power Systems, 2017, 41 (9) : 90-95. DOI: 10.7500/AEPS 20160920002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709014&amp;v=MDExNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWNy9QSVNIVGVyRzRIOWJNcG85RVlJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         孔祥玉, 胡启安, 董旭柱, 等.引入改进模糊C均值聚类的负荷数据辨识及修复方法[J].电力系统自动化, 2017, 41 (9) :90-95.DOI:10.7500/AEPS20160920002.KONG Xiangyu, HU Qian, DONG Xuzhu, et al. Load data identification and correction method with improved fuzzy C-means clustering algorithm[J]. Automation of Electric Power Systems, 2017, 41 (9) : 90-95. DOI: 10.7500/AEPS 20160920002.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 傅军栋, 杨姚, 罗善江.智能小区居民用电负荷特征权重分析[J].电力系统保护与控制, 2016, 44 (18) :41-45.FU Jundong, YANG Yao, LUO Shanjiang. Residential electricity load features weighting analysis in smart community[J]. Power System Protection and Control, 2016, 44 (18) : 41-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201618006&amp;v=MDU2ODl1WnJGeUhoVjcvUEx5bmFlYkc0SDlmTnA0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         傅军栋, 杨姚, 罗善江.智能小区居民用电负荷特征权重分析[J].电力系统保护与控制, 2016, 44 (18) :41-45.FU Jundong, YANG Yao, LUO Shanjiang. Residential electricity load features weighting analysis in smart community[J]. Power System Protection and Control, 2016, 44 (18) : 41-45.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 白勇涛.基于云计算平台的统计综合法负荷建模的研究[D].郑州:郑州大学, 2017.BAI Yongtao. Research of component-based approach load modeling based on cloud computing platform[D].Zhengzhou: Zhengzhou University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017150588.nh&amp;v=MjcxNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWNy9QVkYyNkdiSzlIdFRFcDVFYlBJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         白勇涛.基于云计算平台的统计综合法负荷建模的研究[D].郑州:郑州大学, 2017.BAI Yongtao. Research of component-based approach load modeling based on cloud computing platform[D].Zhengzhou: Zhengzhou University, 2017.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 唐伟斌, 李涛, 邹品晶, 等.基于皮尔逊相关系数的电网夏季空调负荷预测研究[J].电力需求侧管理, 2017, 19 (6) :7-13.TANG Weibin, LI Tao, ZOU Pinjing, et al. Air-condition load forecasting in summer of power grid using Pearson correlation coefficient[J]. Power Demand Side Management, 2017, 19 (6) : 7-13" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXQ201706005&amp;v=MjI5MzZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVjcvUElTSFRmN0c0SDliTXFZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         唐伟斌, 李涛, 邹品晶, 等.基于皮尔逊相关系数的电网夏季空调负荷预测研究[J].电力需求侧管理, 2017, 19 (6) :7-13.TANG Weibin, LI Tao, ZOU Pinjing, et al. Air-condition load forecasting in summer of power grid using Pearson correlation coefficient[J]. Power Demand Side Management, 2017, 19 (6) : 7-13
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 何迪, 章禹, 郭创新, 等.一种面向风险评估的输电线路故障概率模型[J].电力系统保护与控制, 2017, 45 (7) :69-76.HE Di, ZHANG Yu, GUO Chuangxin, et al. Failure probability model of transmission lines for risk assessment[J]. Power System Protection and Control, 2017, 45 (7) : 69-76." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201707011&amp;v=MzA5NDU3cWZadVpyRnlIaFY3L1BMeW5hZWJHNEg5Yk1xSTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         何迪, 章禹, 郭创新, 等.一种面向风险评估的输电线路故障概率模型[J].电力系统保护与控制, 2017, 45 (7) :69-76.HE Di, ZHANG Yu, GUO Chuangxin, et al. Failure probability model of transmission lines for risk assessment[J]. Power System Protection and Control, 2017, 45 (7) : 69-76.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-26 16:03</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),67-79 DOI:10.7500/AEPS20180810002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及用户响应行为差异性的区域电采暖负荷特性建模</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%BF%97%E5%BC%BA&amp;code=07498461&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王志强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%8F%8A&amp;code=11211236&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王珊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E9%A6%A8%E6%9C%88&amp;code=38342948&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张馨月</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%96%87%E9%9C%9E&amp;code=07505420&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘文霞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%AB%E7%90%A6&amp;code=33469491&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宫琦</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%A5%87%E8%8A%B3&amp;code=39644311&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈奇芳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0111847&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京交通大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>多样化的用户需求及差异化的响应行为对计及需求响应的“煤改电”负荷特性造成了较大影响。为精细地刻画不同用户需求响应行为, 提出了一种考虑需求和响应行为双重差异性的区域电采暖负荷特性建模方法。首先考虑用户自身特性与外界环境因素, 提出差异化用户热舒适温度模型, 并结合建筑空气温度时变方程提出了热负荷特性建模方法;其次采用多目标优化方法和基于离散选择模型的决策方法, 来模拟用户的差异化响应行为, 以求得单类用户的电负荷特性。最后根据热需求与响应行为的影响因素建立区域用户分类标准, 提出多类型用户聚合负荷特性建模方法。通过算例分析验证了模型在提高负荷特性求解精度方面的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%85%A4%E6%94%B9%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">煤改电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%83%AD%E8%88%92%E9%80%82%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">热舒适度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9C%80%E6%B1%82%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">需求响应;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9C%80%E6%B1%82%E5%B7%AE%E5%BC%82%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">需求差异化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A6%BB%E6%95%A3%E9%80%89%E6%8B%A9&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">离散选择;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    王志强 (1967—) , 男, 副教授, 主要研究方向:电力系统规划、电力系统风险评估。E-mail:wwwgode@163.com;
                                </span>
                                <span>
                                    *王珊 (1996—) , 女, 通信作者, 硕士研究生, 主要研究方向:电力系统规划与需求侧响应。E-mail:498525142@qq.com;
                                </span>
                                <span>
                                    张馨月 (1994—) , 女, 硕士研究生, 主要研究方向:电力系统规划。E-mail:zhangxy_205114@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-10</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目 (52020118000M);</span>
                    </p>
            </div>
                    <h1><b>Load Characteristics Modeling of Regional Electric Heating System Considering Difference of Users Response Behaviors</b></h1>
                    <h2>
                    <span>WANG Zhiqiang</span>
                    <span>WANG Shan</span>
                    <span>ZHANG Xinyue</span>
                    <span>LIU Wenxia</span>
                    <span>GONG Qi</span>
                    <span>CHEN Qifang</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Source (North China Electric Power University)</span>
                    <span>College of Electrical Engineering, Beijing Jiaotong University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Diversified users demands and differentiated response behaviors have a major impact on the characteristics of “coal-to-electricity” load considering demand responses. In order to reflect different users response behaviors accurately, a modeling method for characteristics of regional electric heating load is proposed considering the dual differences between demands and response behaviors. Firstly, considering users own characteristics and external environmental factors, a differential users thermal comfortable temperature model is proposed, and then thermal load characteristic modeling method is proposed based on the air temperature time-varying equation of the building. Secondly, the multi-objective optimization method and the decision-making method based on discrete choice model are used to simulate the users' differentiated response behaviors to obtain the electrical load characteristics of single-class users. At last, the regional load classification standard is established according to thermal demands and response behaviors, and the modeling method of various aggregated users load characteristics is proposed. The analysis of examples shows that effectiveness of the model in improving the accuracy of load characteristics is verified.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coal-to-electricity&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coal-to-electricity;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=thermal%20comfort&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">thermal comfort;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=demand%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">demand response;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=demand%20differences&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">demand differences;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=discrete%20choice&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">discrete choice;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-10</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China (No. 52020118000 M);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="40" name="40" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="41">近年来, 在能源枯竭和大气污染的双重压力下, 世界各国政府开始从终端消费领域入手, 构建绿色能源消费模式, 电能作为优质、清洁的能源, 提高其在终端能源消费的比重对能源革命具有重要意义。目前, “煤改电”工程在全国各省市范围内得以推行, 成为节约资源、治理污染的重要举措。随着居民小区内电采暖用户急剧增多, 改变了电网的负荷特性, 加大了电网峰谷差, 降低了电网设备利用率。而需求响应技术的应用, 可以有效实现削峰填谷、提高电网运行效率, 因此, 考虑需求响应的区域电采暖负荷特性建模对电网的规划和运行都至关重要。</p>
                </div>
                <div class="p1">
                    <p id="42">针对计及需求响应的温控负荷特性建模方法, 主要有基于历史数据的数据驱动模型<citation id="158" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>和基于物理特性的运行机理模型<citation id="161" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>两类方法。由于电采暖负荷的应用正处于起步阶段, 考虑到对其负荷特性数据样本量较少且难以获取, 制约了基于数据驱动模型的负荷特性建模方法的推广应用, 使得基于物理特性的运行机理模型的负荷特性建模方法应用范围更加广泛。其中, 文献<citation id="159" type="reference">[<a class="sup">10</a>]</citation>以用电经济性最佳为目标建立温控负荷的优化控制模型, 通过控制仿真实现用户经济驱动响应行为模拟, 进而建立用户的需求响应模型。而电采暖负荷的需求响应行为除了与经济因素有关外, 还受家庭结构、房屋建筑、室外环境等多因素的影响, 该文献中并未计及。文献<citation id="160" type="reference">[<a class="sup">11</a>]</citation>全面地考虑了建筑参数、室外环境、室内温度设定值等因素的影响, 建立区域电负荷聚合特性模型, 但忽略了用户响应行为的差异性, 对模型的精确度造成一定的影响。因此, 现有文献对负荷特性的建模中, 对用户的实际需求与响应行为的差异性均未精细化考虑, 使求解的电负荷特性曲线与实际偏差较大。</p>
                </div>
                <div class="p1">
                    <p id="43">考虑到电采暖负荷分散性和个体决策随机性特点, 本文提出一种计及用户响应行为差异性的区域聚合负荷特性建模方法。该方法创新工作包括:①考虑用户热舒适需求温度、建筑结构参数及气象条件等因素, 研究用户差异化热负荷需求特性的建模方法;②基于多目标优化和离散决策方法模拟用户的差异化响应行为, 提出用户电负荷特性求取方法;③针对区域多类型用户进行分类划分, 并基于聚类方法提出区域“煤改电”聚合电负荷特性的建模方法。通过本文研究, 提高区域“煤改电”聚合负荷建模精度, 为后续需求侧电价机制制定和电网规划、运行提供技术支撑。</p>
                </div>
                <h3 id="44" name="44" class="anchor-tag"><b>1 基于差异化最佳舒适度的用户热负荷需求建模</b></h3>
                <div class="p1">
                    <p id="45">热舒适感受作为需求侧响应最重要的驱动力, 在进行负荷需求建模时需要着重考虑。此外, 建筑的热负荷特性也是影响负荷需求的重要因素。因此, 本节对用户热负荷需求的建模首先考虑用户最佳热舒适温度, 在此基础上结合建筑特征建立热负荷需求模型, 从而得到热负荷需求曲线。</p>
                </div>
                <h4 class="anchor-tag" id="46" name="46"><b>1.1</b> 考虑个人特性的用户最佳热舒适度建模</h4>
                <div class="p1">
                    <p id="47">热舒适度是综合作用影响下的人体主观感受, 主要受外部环境和用户自身特性的影响, 根据国际标准组织 (ISO) 提出的ISO 7730热舒适模型<citation id="162" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>对人体热平衡特性进行建模, 利用预测平均投票数 (predicted mean vote, PMV) 指标值评估各类用户对室内温度的舒适需求区间。</p>
                </div>
                <div class="p1">
                    <p id="48">由于利用ISO 7730热舒适模型计算舒适温度时, 环境参数的实时获取较为困难, 故需要对ISO 7730热舒适度模型进行简化。文献<citation id="163" type="reference">[<a class="sup">13</a>]</citation>提出了一种简化的热舒适度模型, 仅将室内温度<i>T</i><sub>a</sub>和相对湿度<i>P</i><sub>v</sub>作为输入参数, 可以实现对ISO 7730热舒适度模型较好的近似效果, 简化后的热舒适度模型为:</p>
                </div>
                <div class="p1">
                    <p id="49" class="code-formula">
                        <mathml id="49"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Μ</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mi>a</mi><mi>Τ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>b</mi><mi>Ρ</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo>-</mo><mi>c</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="50">式中:<i>I</i><sub>PMV</sub>为PMV指标值;<i>a</i>, <i>b</i>和<i>c</i>为已知参数。</p>
                </div>
                <div class="p1">
                    <p id="51">利用上述模型, 对500位不同年龄的个体进行热舒适性问卷调查, 拟合的模型参数及差异化用户热舒适温度见附录A表A1。</p>
                </div>
                <h4 class="anchor-tag" id="52" name="52"><b>1.2</b> 计及最佳舒适度的建筑热负荷特性建模</h4>
                <div class="p1">
                    <p id="53">在给定热舒适温度的基础上, 对建筑热负荷特性建模, 需要充分考虑外界因素和人为因素的影响。影响建筑热过程的各类因素及其作用方式见附录A图A1。基于对影响建筑热过程因素的分析, 由围护结构形成的建筑空间内空气温度时变方程为:</p>
                </div>
                <div class="p1">
                    <p id="54" class="code-formula">
                        <mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>a</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>Τ</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow><mrow><mtext>d</mtext><mi>τ</mi></mrow></mfrac><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>q</mi></mstyle><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>q</mi><msub><mrow></mrow><mrow><mi>cov</mi></mrow></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>q</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>e</mtext><mtext>n</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>a</mtext><mtext>v</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mi>τ</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mn>2</mn><mn>4</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="55">式中:<i>C</i><sub>a</sub>为建筑空间内空气的热容;<i>q</i><sub>wall, <i>j</i></sub> (<i>τ</i>) 为<i>τ</i>时刻第<i>j</i>个墙面通过热传递的热量, 其中<i>j</i>∈<b>N</b>;<i>n</i>为墙面总数;<i>q</i><sub>win</sub> (τ) 为τ时刻窗户辐射的热量;<i>q</i><sub>cov</sub> (τ) 为τ时刻室内热源以对流形式传递给空气的热量;<i>q</i><sub>vent</sub> (τ) 为τ时刻室内外空气或邻室空气交换带入室内热量;<i>q</i><sub>havc</sub> (τ) 为τ时刻供暖系统送入室内的热量。各热量具体计算公式见附录A式 (A1) 至式 (A4) 。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>1.3</b> 热负荷需求特性求解过程</h4>
                <div class="p1">
                    <p id="57">设定建筑物初始温度<i>T</i><sub>0</sub>, 采集该时刻影响舒适度的参数信息, 由第1.1节的热舒适度方程计算用户的最佳舒适温度<i>T</i><sub>set</sub>。将室外温度、光照强度、建筑参数等因素 (具体参数见附录A表A2) 代入式 (2) , 保证舒适情况下, 可以反推求出建筑为维持舒适温度, 产热设备在24 h内的需求产热量, 当舒适温度变化时, 热负荷需求曲线也随之变化。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>2 考虑响应行为差异性的“煤改电”负荷特性计算方法</b></h3>
                <div class="p1">
                    <p id="59">针对蓄热式电采暖负荷, 在假定用户均为理性个体的前提下, 采用多目标优化算法和离散选择模型来模拟用户对电采暖设备的控制行为, 进而求取需求响应下用户电采暖设备的电负荷特性曲线。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>2.1</b> 多目标优化模型</h4>
                <div class="p1">
                    <p id="61">在需求响应中, 电采暖用户通常希望在确保采暖舒适度的同时使采暖成本最小, 故本节以用户采暖电费和舒适度为目标函数, 建立多目标优化模型, 各目标函数的具体计算公式如下。</p>
                </div>
                <div class="p1">
                    <p id="62">1) 用户采暖电费最小的目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>J</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mn>0</mn></mrow></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>t</mi><mi>c</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>t</mi><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>t</mi><mo stretchy="false">) </mo><mi>c</mi><msub><mrow></mrow><mtext>g</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>c</i><sub>f</sub>为峰值电价;<i>t</i><sub>f0</sub>为峰值电价起始时刻;<i>t</i><sub>f</sub>为峰值电价结束时刻;<i>c</i><sub>g</sub>为谷值电价;<i>t</i><sub>g0</sub>为谷值电价起始时刻;<i>t</i><sub>g</sub>为谷值电价结束时刻;<i>P</i><sub>d, <i>t</i></sub>为直接制热器的电功率;<i>P</i><sub>c, <i>t</i></sub>为蓄热制热器的电功率。</p>
                </div>
                <div class="p1">
                    <p id="65">为实现需求响应, 蓄热式电采暖采取的运行策略为:在电价谷值时段, 直接制热器制热, 为用户供暖;同时蓄热制热器制热后存储, 直到蓄热装置蓄满;在电价峰值时段, 由蓄热装置首先释放热量为用户供暖;若蓄热装置热量不足以满足用户热负荷需求, 再开启直热设备辅助供热。故各耗电模块的电功率为:</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mn>0</mn></mrow></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">]</mo><mtext>且</mtext><mi>Η</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mn>0</mn></mrow></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">]</mo><mtext>且</mtext><mn>0</mn><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>≤</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mn>1</mn></mrow></msub><mo>, </mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false">]</mo><mtext>且</mtext><mi>S</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>P</i><sub>d, <i>t</i></sub>为直接制热器的电功率;<i>P</i><sub>c, <i>t</i></sub>为蓄热制热器的电功率;<i>H</i><sub>load, <i>t</i></sub>为<i>t</i>时刻电采暖用户实际热负荷需求;<i>C</i><sub>e, 1</sub>为蓄热制热模块蓄热功率;<i>η</i><sub>0</sub>为直接制热器的制热效率;<i>η</i><sub>1</sub>为蓄热制热器的制热效率;<i>S</i><sub><i>t</i></sub>为<i>t</i>时刻蓄热装置的蓄热量;<i>S</i><sub>max</sub>为蓄热装置的蓄热量上限值。</p>
                </div>
                <div class="p1">
                    <p id="69">2) 用户采暖舒适度最优的目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mi>J</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>α</mi><mi>J</mi><msub><mrow></mrow><mrow><mn>2</mn><mtext>a</mtext></mrow></msub><mo>+</mo><mi>β</mi><mi>J</mi><msub><mrow></mrow><mrow><mn>2</mn><mtext>b</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式 (6) 由室内温度的实际值与期望值的偏差<i>J</i><sub>2a</sub>和室内温度波动<i>J</i><sub>2b</sub>组成, 表达式分别为:</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>J</mi><msub><mrow></mrow><mrow><mn>2</mn><mtext>a</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false">|</mo></mstyle><mi>Τ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false">|</mo></mtd></mtr><mtr><mtd><mi>J</mi><msub><mrow></mrow><mrow><mn>2</mn><mtext>b</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Τ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:<i>T</i><sub>set</sub>为用户设定的室内温度期望值;<i>T</i><sub><i>t</i></sub>为<i>t</i>时刻室内温度实际值;<i>α</i>和<i>β</i>分别为两子目标函数的权重分配, 本文将权重值取为1∶1。</p>
                </div>
                <div class="p1">
                    <p id="74">约束条件的表达式如下。</p>
                </div>
                <div class="p1">
                    <p id="75">1) 热负荷平衡约束为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mn>1</mn></msub><mo>≥</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">2) 直接制热器电功率上下限约束为:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>P</i><sub>d, max</sub>为直接制热器电功率上限值。</p>
                </div>
                <div class="p1">
                    <p id="80">3) 蓄热装置容量约束为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mi>t</mi></msub><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">4) 蓄热装置状态约束为:</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mn>0</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>S</i><sub>0</sub>和<i>S</i><sub>N</sub>分别为起始时刻和结束时刻蓄热装置的蓄热量。</p>
                </div>
                <div class="p1">
                    <p id="85">5) 蓄热装置蓄、放热功率约束为:</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>P</i><sub>c, max</sub>为蓄热制热器电功率上限值;<i>P</i><sub>f, <i>t</i></sub>为蓄热装置的放热功率;<i>P</i><sub>f, max</sub>为放热功率上限值。</p>
                </div>
                <div class="p1">
                    <p id="88">6) 蓄热装置的运行约束为:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>S</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mn>0</mn></mrow></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">]</mo><mtext>且</mtext><mi>S</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>&lt;</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mn>0</mn></mrow></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">]</mo><mtext>且</mtext><mi>S</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>≥</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mn>1</mn></mrow></msub><mi>η</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false">]</mo><mtext>且</mtext><mi>S</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mn>1</mn></mrow></msub><mi>η</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false">]</mo><mtext>且</mtext><mi>S</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>≥</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mn>1</mn></mrow></msub><mi>η</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">上述模型的决策变量为1 h内<i>P</i><sub>d, <i>t</i></sub>和<i>P</i><sub>c, <i>t</i></sub>, 结合第1.2节给定热舒适需求下热负荷曲线, 利用Gamultiobj多目标优化工具箱求解, 可得由采暖方案集组成的帕累托 (Pareto) 曲线及每种方案对应的电负荷特性。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>2.2 基于离散选择模型的差异化响应行为决策方法</b></h4>
                <div class="p1">
                    <p id="92">假定用户均为理性个体, 用户会选择自身效用值最大的采暖方案作为用电方案。离散选择模型则是基于用户效用最大化原理进行决策, 用于对响应行为的精确刻画。因此, 本文基于此模型提出差异化响应行为决策方法, 首先考虑响应行为影响因素计算用户对多目标函数的差异化偏好因子;而后利用离散选择模型对各用电方案效用值进行计算, 以决策出真实反映用户实际响应行为的用电方案。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>2.2.1</b> 差异化偏好因子的赋权方法</h4>
                <div class="p1">
                    <p id="94">利用调查问卷形式收集参与需求响应的“煤改电”用户的自身特征和采暖行为信息 (参与需求响应前后的负荷变化量、日采暖电费、室内温度) , 利用基于皮尔森 (Pearson) 系数的相关性分析, 提炼出用户特征中相关系数较大的三类特征作为主要影响因素<i>k</i> (<i>k</i>=1, 2, 3) , 分别是家庭结构、收入状况及住房面积, 具体分类见附录B图B1。</p>
                </div>
                <div class="p1">
                    <p id="95">针对每一种特征对用户进行分类, 根据每类用户日采暖电费与室内温度的数据, 通过最大似然估计法, 确定用户对经济性<i>C</i>和舒适性Δ<i>D</i>的需求偏好系数<i>β</i><sub><i>C</i>, <i>k</i></sub>和<i>β</i><sub>Δ<i>D</i>, <i>k</i></sub>, 则考虑用户差异化的目标函数偏好因子为:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mi>C</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mn>3</mn></munderover><mi>ε</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mi>β</mi><msub><mrow></mrow><mrow><mi>C</mi><mo>, </mo><mi>k</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mrow><mtext>Δ</mtext><mi>D</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mn>3</mn></munderover><mi>ε</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mi>β</mi><msub><mrow></mrow><mrow><mtext>Δ</mtext><mi>D</mi><mo>, </mo><mi>k</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>ω</i><sub><i>C</i></sub>和<i>ω</i><sub>Δ<i>D</i></sub>分别为用户对经济性和舒适性目标函数的偏好因子;<i>ε</i><sub><i>k</i></sub>为各影响因素的相关系数。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>2.2.2</b> 效用值的计算与方案决策</h4>
                <div class="p1">
                    <p id="99">基于离散选择模型对方案效用值的计算, 包括确定性效用值与不确定性效用值计算。通常利用不确定性效用值的不同概率分布函数对离散选择模型分类<citation id="164" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。本文选取评定 (Logit) 离散选择模型, 因变量为用户的用电方案<i>j</i> (<i>j</i>=1, 2, …, <i>n</i>) , 指标变量为方案的效用值<i>U</i><sub><i>j</i></sub> (包括经济性<i>C</i><sub><i>j</i></sub>和舒适性Δ<i>D</i><sub><i>j</i></sub>及随机项) 。根据效用最大化决策准则, 用户实际用电方案即为效用值最大所对应。</p>
                </div>
                <div class="p1">
                    <p id="100">在离散选择模型中, 用户<i>i</i> (<i>i</i>∈<b>N</b>) 对方案<i>j</i>的效用值函数<i>U</i><sub><i>i</i></sub> (<i>j</i>) 包括可观测部分和不可观测部分, 表达式分别为:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>j</mi><mo stretchy="false">) </mo><mo>=</mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>j</mi><mo stretchy="false">) </mo><mo>+</mo><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>j</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>j</mi><mo stretchy="false">) </mo><mo>=</mo><mi>ω</mi><msub><mrow></mrow><mi>C</mi></msub><mi>C</mi><msub><mrow></mrow><msup><mi>j</mi><mo>′</mo></msup></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>Δ</mtext><mi>D</mi></mrow></msub><mtext>Δ</mtext><mi>D</mi><msub><mrow></mrow><msup><mi>j</mi><mo>′</mo></msup></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>V</i><sub><i>i</i></sub> (<i>j</i>) 为可观测的确定性效用;<i>ξ</i><sub><i>i</i></sub> (<i>j</i>) 为不可观测到的不确定效用;<i>C</i><sub><i>j</i>′</sub>和Δ<i>D</i><sub><i>j</i>′</sub>分别为经济性和舒适性无量纲处理后的归一化值。</p>
                </div>
                <div class="p1">
                    <p id="103">根据效用最大化决策准则, 理性用户会选择对其自身效用值最大的方案, 即用户选择方案<i>l</i>的概率<i>P</i><sub><i>i</i></sub> (<i>l</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="104"><i>P</i><sub><i>i</i></sub> (<i>l</i>) =<i>P</i> (<i>U</i><sub><i>i</i></sub> (<i>l</i>) &gt;<i>U</i><sub><i>i</i></sub> (<i>m</i>) ) =<i>P</i> (<i>ξ</i><sub><i>i</i></sub> (<i>m</i>) -<i>ξ</i><sub><i>i</i></sub> (<i>l</i>) &lt;<i>V</i><sub><i>i</i></sub> (<i>l</i>) -<i>V</i><sub><i>i</i></sub> (<i>m</i>) ) ∀<i>m</i>≠<i>l</i>      (17) </p>
                </div>
                <div class="p1">
                    <p id="107">由于Logit模型满足极值分布, 根据概率分布函数计算方法, 详见附录B式 (B1) 至 (B3) , 用户对方案的选择概率可转化为不确定项的概率分布, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo></mrow></msup></mrow><mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo></mrow></msup><mo>+</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>m</mi><mo stretchy="false">) </mo></mrow></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">最后, 引入指标值<i>γ</i><sub><i>i</i></sub> (<i>l</i>) 表征方案被选择的情况, <i>γ</i><sub><i>i</i></sub> (<i>l</i>) =1表示用户<i>i</i>选择方案<i>l</i>, 否则<i>γ</i><sub><i>i</i></sub> (<i>l</i>) =0。方案决策模型可描述为:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>max</mi><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo></mrow></msup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mtext>e</mtext></mstyle><msup><mrow></mrow><mrow><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>j</mi><mo stretchy="false">) </mo></mrow></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>γ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">将式 (16) 代入式 (19) , 选中概率最大的方案即为根据用户响应行为模拟出的实际用电方案。</p>
                </div>
                <h3 id="112" name="112" class="anchor-tag"><b>3</b> 区域聚合负荷特性建模</h3>
                <div class="p1">
                    <p id="113">随着区域内用户数量的增多, 用户的类别数会随之增多, 进而增大聚合负荷特性的建模复杂度, 故本文利用聚类的方法对区域多类型用户聚合电负荷特性进行建模, 具体建模方法如下。</p>
                </div>
                <div class="p1">
                    <p id="114">1) 根据上文分析, 在同一区域内, 影响用户的热舒适需求和用户需求响应行为的因素主要包括平均年龄、衣着热阻、家庭结构、收入情况等, 根据上述2个维度的影响因素建立用户分类标准, 对区域用户进行交叉分类, 共有<i>N</i>类用户, 如表1所示。</p>
                </div>
                <div class="p1">
                    <p id="115">2) 调用第2.1节多目标优化模型和第2.2节基于离散选择模型的差异化响应行为决策方法, 对每类用户进行电负荷特性求解, 得到每类电负荷特性曲线集为{<i>K</i><sub>1</sub>, <i>K</i><sub>2</sub>, …, <i>K</i><sub><i>N</i></sub> }。</p>
                </div>
                <div class="p1">
                    <p id="116">3) 利用自适应模糊C均值聚类法<citation id="165" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 对每类用户电负荷特性曲线进行聚类分析, 根据有效性函数<i>L</i> (<i>c</i>) 最大值模型, 如式 (20) 所示, 计算最佳聚类类别数<i>c</i> (1&lt;<i>c</i>&lt;<i>N</i>) 并获得每一类别下的电负荷特性曲线集:</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>max</mi><mspace width="0.25em" /><mi>L</mi><mo stretchy="false"> (</mo><mi>c</mi><mo stretchy="false">) </mo><mo>=</mo><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>L</i><sub>1</sub>为同一类中所有负荷曲线与该类负荷中心的距离;<i>L</i><sub>2</sub>为所有聚类中心相互之间的距离和;<i>L</i><sub>3</sub>为聚类生成的隶属度矩阵中每条曲线的最大隶属度的平均值。各变量的具体公式参考文献<citation id="166" type="reference">[<a class="sup">16</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="119">4) 利用加权重心法<citation id="167" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 从每一类别下的电负荷曲线集中筛选出典型电负荷特性曲线<i>K</i><sub><i>s</i></sub> (1≤<i>s</i>≤<i>c</i>) 。</p>
                </div>
                <div class="p1">
                    <p id="120">5) 最后, 利用统计综合法<citation id="168" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>根据典型电负荷曲线及其所占比重 (<i>σ</i><sub>1</sub>, <i>σ</i><sub>2</sub>, …, <i>σ</i><sub><i>c</i></sub>) , 建立区域聚合电负荷特性模型, 可得到区域聚合电负荷特性曲线<i>K</i>, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>c</mi></munderover><mi>Κ</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi>σ</mi><msub><mrow></mrow><mi>s</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">根据以上分析, 区域聚合电负荷特性计算具体流程图见附录B图B2。</p>
                </div>
                <h3 id="123" name="123" class="anchor-tag"><b>4 算例分析</b></h3>
                <div class="p1">
                    <p id="124">为验证本文所提算法的有效性, 以北京市某分散式电采暖小区为实际场景, 在Matlab 2014a仿真环境中利用Gamultiobj工具箱求解与决策, 对冬季供暖季内的电采暖负荷用电曲线及用电特性指标 (运行电费、采暖舒适度) 进行分析。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>4.1</b> 小区用户分类</h4>
                <div class="p1">
                    <p id="126">选取小区内100户分散式采暖的居民住户为研究对象, 设备为统一配置的蓄热式电锅炉, 其中电锅炉额定功率为50 kW;蓄热罐充放热额定功率均为25 kW;蓄热罐容量为180 kW·h。根据住房面积不同, 分为大户型 (大于120 m<sup>2</sup>) 、中户型 (60～120 m<sup>2</sup>) 和小户型 (小于60 m<sup>2</sup>) , 占比分别为18%, 20%和62%, 用户的具体分类及占比见附录C表C1。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>4.2</b> “煤改电”区域负荷特性的求解</h4>
                <h4 class="anchor-tag" id="128" name="128"><b>4.2.1</b> 热负荷需求曲线</h4>
                <div class="p1">
                    <p id="129">结合附录A表A1中各类用户的热舒适温度, 在给定的建筑特性参数和室外气象环境下, 利用式 (2) 求取热负荷需求量, 不同热舒适温度下的热负荷需求及室外温度变化曲线见附录C图C1。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>4.2.2</b> 用户差异化偏好因子</h4>
                <div class="p1">
                    <p id="131">根据北京地区电采暖用户采暖电量和用户自身特征, 参考文献<citation id="169" type="reference">[<a class="sup">18</a>]</citation>中基于Pearson系数的相关性分析方法, 求出用户各类特征相关系数分别为0.2, 0.5和0.1;参考文献<citation id="170" type="reference">[<a class="sup">19</a>]</citation>中最大似然估计法计算出各类用户对经济性和舒适性的需求偏好系数分别为<i>β</i><sub><i>C</i>, <i>k</i></sub>和<i>β</i><sub>Δ<i>D</i>, <i>k</i></sub>, 具体数据见附录C表C2。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>4.2.3</b> 用户电负荷特性曲线</h4>
                <div class="p1">
                    <p id="133">根据北京市发改委最新电价政策规定, 煤改电用户采暖时长为24 h, 峰段 (08:00—20:00) 电价为0.488 3元/ (kW·h) , 谷段 (20:00—次日08:00) 电价为0.1元/ (kW·h) , 以Δ<i>t</i>=1 h为控制周期, 通过控制采暖用户动作实现采暖经济性与舒适度的优化求解。</p>
                </div>
                <div class="p1">
                    <p id="134">选取附录C表C1中用户类别3进行电采暖负荷特性多目标优化求解, 算法经200次左右迭代后收敛, 求解出Pareto解集, 每一个Pareto解 (采暖电费, 舒适性偏差) 对应用户的用电方案, 见附录C图C2 (b) 。结合附录C表C2各类用户的需求偏好系数和式 (14) , 计算出类别3用户的差异化偏好因子 (0.46, 0.47) ;根据式 (19) 离散选择模型决策出方案 (15.5, 1.83) 为用户3用电方案, 相应的电负荷特性如图1所示。同理可得附录C表C1中12类小区住户的用电差异化方案与负荷特性曲线, 见附录C图C2和图C3。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>4.2.4</b> 聚合电负荷特性曲线</h4>
                <div class="p1">
                    <p id="136">对附录C图C2和图C3中负荷特性曲线利用本文提出的区域聚合负荷特性建模方法, 对区域负荷特性进行聚类求取。经聚类分析后, 附录C表C1中的12类居民用户根据用电特征的相似程度聚合为5类, 并筛选出每一类别下的典型用户, 具体聚类结果见附录C表C3。表1为典型用户的用电方案。</p>
                </div>
                <div class="area_img" id="137">
                    <p class="img_tit"><b>表1 典型用户的偏好因子及用电方案 (<i>c</i></b><sub><b>f</b></sub>/<b><i>c</i></b><sub><b>g</b></sub>=<b>4.883</b>)  <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Preference factors and electricity schemas of typical users (<i>c</i></b><sub><b>f</b></sub>/<b><i>c</i></b><sub><b>g</b></sub>=<b>4.883</b>) </p>
                    <p class="img_note"></p>
                    <table id="137" border="1"><tr><td><br />典型用户</td><td>差异化偏好因子</td><td>用电方案/ (元, ℃) </td><td>占比/%</td></tr><tr><td><br />1</td><td> (0.59, 0.33) </td><td> (11.46, 2.60) </td><td>30</td></tr><tr><td><br />3</td><td> (0.46, 0.47) </td><td> (15.50, 1.83) </td><td>35</td></tr><tr><td><br />7</td><td> (0.42, 0.55) </td><td> (19.96, 1.90) </td><td>11</td></tr><tr><td><br />11</td><td> (0.22, 0.65) </td><td> (24.21, 1.43) </td><td>14</td></tr><tr><td><br />12</td><td> (0.51, 0.40) </td><td> (8.05, 2.50) </td><td>10</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="138">根据表1中每类用户决策的用电方案, 求得各类典型用户的电负荷特性曲线如图1所示。</p>
                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 不同类别下单户的日负荷特性曲线" src="Detail/GetImg?filename=images/DLXT201907009_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 不同类别下单户的日负荷特性曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Daily load characteristic curves of single household under different categories</b></p>

                </div>
                <div class="p1">
                    <p id="140">从图1可以看出, 小区各类用户用电曲线呈现中间低、两头高的形状, 在08:00—20:00时段内, 小区的用电量较少, 以蓄热系统供热为主;而在20:00—次日08:00用电增加。由于对舒适性需求不高的用户而言, 在电价高峰时可以以牺牲舒适度为代价而减少电费支出, 故电负荷近乎为0, 而对舒适性需求较高的用户, 在峰值时段仍有少量用电需求。最后, 利用统计综合法求得小区用户聚合电负荷特性曲线, 如图2所示。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>4.3</b> 需求与响应行为差异性对电负荷特性的影响</h4>
                <div class="p1">
                    <p id="142">为了验证本文所提方法的有效性, 基于上述算例参数, 不考虑用户热需求与响应行为的差异性, 且在多目标函数决策时选取固定的偏好因子, 进行区域负荷特性计算, 并与小区实际电采暖用电特性数据进行对比, 如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="143">从图2可以看出, 利用本文所提的模型求解小区的日总电负荷为26.87 MW/d;而不考虑差异化的方法下小区聚合功率为36.18 MW/d。与该小区实际用电负荷特性曲线相比, 本文所提方法计算的电负荷特性曲线更贴近于实际。这是因为针对被调研的小区, 由于上班族、中等收入等对经济性偏好程度较大的用户占多数, 电负荷需求较少, 考虑差异化负荷特性建模方法更能精确模拟用户需求响应行为, 模型精度更高。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 聚合用户日电负荷特性曲线" src="Detail/GetImg?filename=images/DLXT201907009_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 聚合用户日电负荷特性曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Daily electric load characteristic curves of aggregated users</b></p>

                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>4.4</b> 建筑参数对电负荷特性的影响</h4>
                <div class="p1">
                    <p id="146">为验证热负荷需求模型的有效性, 改变用户3的建筑窗户类型, 分别是普通单层玻璃和普通三层玻璃, 2种玻璃的具体参数见附录C表C4。</p>
                </div>
                <div class="p1">
                    <p id="147">根据用户3的热舒适温度需求, 在不同的窗户类型下对应房间热负荷需求曲线见附录C图C4, 可以看出在相同设定温度需求下, 单层玻璃的热负荷需求量比三层玻璃提高了11.4%。在满足上述热负荷需求的基础上, 对电采暖设备电负荷特性进行求取, 负荷特性曲线如图3所示, 可以看出安装单层玻璃的用户由于室内温度耗散较快, 参与需求响应会牺牲自身的舒适性, 故安装单层玻璃的用户需求响应参与程度普遍低于安装三层玻璃的用户。</p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同窗户类型下用户日电负荷曲线" src="Detail/GetImg?filename=images/DLXT201907009_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同窗户类型下用户日电负荷曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Daily electric load curves of users with different window types</b></p>

                </div>
                <div class="p1">
                    <p id="149">除此之外, 围护结构、内外墙换热系数及窗墙比等建筑参数不同, 同样会造成建筑热负荷需求不同, 且建筑热储能特性越强, 参与需求响应程度越高。故对于不同结构材质的建筑, 需要考虑建筑特性对热负荷进行精细化建模, 使考虑差异性的电采暖设备电负荷特性曲线更准确。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>4.5</b> 峰谷电价比对用户响应特性的影响</h4>
                <div class="p1">
                    <p id="151">为了分析出峰谷电价比对用户响应特性的影响, 分别设置不同的峰谷电价比, 对用户的需求响应用电特性进行计算, 进而分析峰谷电价比对用户需求响应特性的影响。增大峰谷电价比为8.883, 得到各类用户在该电价下的用电方案, 与原峰谷电价进行用电方案对比, 如附录C表C5所示, 选取热需求相同但经济敏感程度不同的用户7和用户11进行电负荷特性对比分析, 如图4所示。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同峰谷电价比下用户日电负荷曲线" src="Detail/GetImg?filename=images/DLXT201907009_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同峰谷电价比下用户日电负荷曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Daily electric load curves of users under different peak-valley electricity price</b></p>

                </div>
                <div class="p1">
                    <p id="153">从图4可以看出, 对于用户7和用户11, 从20:00—次日08:00, 用户的用电量随电价升高略稍有增大;而在08:00—20:00的电价峰值时段, 用户7的用电量基本不变, 而用户11的用电量显著降低。故对于经济性较敏感的用户7而言, 在原峰谷电价比作用下, 其峰值电价的响应程度较高, 继续增大电价比对负荷特性无影响;对于经济性敏感度弱的用户11, 随着峰谷电价比的增大, 其在电价峰值时段的用电负荷下调量多, 需求响应程度得以提高, 直至电价增大到一定程度, 用户响应潜力达到最大, 负荷特性不再改变。</p>
                </div>
                <h3 id="154" name="154" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="155">本文为解决大规模“煤改电”负荷接入电网带来的负荷激增、电网峰谷差增大等问题, 考虑到用户热舒适需求与响应行为的双重差异性, 建立考虑差异性的区域聚合电负荷特性建模方法, 并通过算例验证了所提方法的有效性。算例结果显示, 考虑差异性的电负荷特性建模方法, 与传统建模方法相比, 模拟决策出的用户的用电行为与实际更贴合, 模型的精度更高, 使区域“煤改电”负荷的接入后可控性与可预测性更强, 对“煤改电”项目推广后的电网运行规划具有指导意义。</p>
                </div>
                <div class="p1">
                    <p id="156">此外, 利用所提模型, 分析了建筑结构特性、峰谷电价机制对电负荷特性计算结果的影响, 结果显示提高建筑保温性能, 可使负荷需求响应参与度提高;而不同峰谷电价比, 对上班族、低收入等经济敏感度高的用户用电行为影响较大;而对于有老人 (孩子) 、收入较高的用户用电行为的改变则需较大的峰谷电价比引导。因此研究不同类别用户的电采暖负荷差异化定价方法将是今后的重点工作。</p>
                </div>
                <div class="p1">
                    <p id="157">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="171" name="171" class="anchor-tag">附录A</h3>
                <div class="area_img" id="172">
                                            <p class="img_tit">
                                                表A1 不同用户热舒适度模型参数
                                                    <br />
                                                Table A1 Thermal comfort model parameters of different user
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907009_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 不同用户热舒适度模型参数" src="Detail/GetImg?filename=images/DLXT201907009_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="173">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 建筑热过程的影响因素" src="Detail/GetImg?filename=images/DLXT201907009_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 建筑热过程的影响因素  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Influence factors of building thermal process</p>

                </div>
                <div class="p1">
                    <p id="174">各热扰项具体计算公式如下:</p>
                </div>
                <div class="p1">
                    <p id="175">a.墙体与室外环境发生热传递得热量q<sub>wall, j</sub> (τ) </p>
                </div>
                <div class="area_img" id="176">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907009_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="177">式中:F<sub>j</sub>为建筑内墙体j内表面面积;h<sub>in</sub>为墙体内表面与室内空气传热系数;t<sub>j</sub> (τ) 为τ时刻墙体j表面温度;t<sub>a</sub> (τ) 为τ时刻室内温度。</p>
                </div>
                <div class="p1">
                    <p id="178">b.考虑窗户遮阳系数的传热量q<sub>win</sub></p>
                </div>
                <div class="area_img" id="179">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907009_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="180">式中:A<sub>win, w</sub>为第w面窗户表面积, 1&lt;w&lt;m且w∈N;D<sub>w</sub>为第w面窗户的日射得热因数, W/m<sup>2</sup>;C<sub>win, w</sub>为第w面窗户玻璃的冷负荷系数;Z<sub>win, w</sub>为第w面窗户的遮阳系数。</p>
                </div>
                <div class="p1">
                    <p id="181">c.室外空气和邻室的空气交换传热量q<sub>vent</sub></p>
                </div>
                <div class="area_img" id="182">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907009_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="183">式中:q<sub>out</sub> (τ) 为室外空气与室内空气热交换的热量;q<sub>adj</sub> (τ) 为邻室空气与房间空气热交换的热量;G<sub>out</sub>、G<sub>adj</sub>为房间与室外、邻室换气量;t<sub>out</sub> (τ) 为τ时刻的室外温度。</p>
                </div>
                <div class="p1">
                    <p id="184">d.内扰 (设备、照明和人员) 总产热量q<sub>cov</sub></p>
                </div>
                <div class="area_img" id="185">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907009_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="186">式中, q<sub>e</sub> (τ) 为室内设备产热量;q<sub>l</sub> (τ) 为室内照明的产热量;q<sub>p</sub> (τ) 为室内人员的产热量;C<sub>e</sub>为室内设备冷负荷系数;N<sub>e</sub>为设备单位面积散热量;A为房间面积;C<sub>l</sub>为照明冷负荷系数;N<sub>l</sub>为照明单位面积散热量;q<sub>xr</sub>、q<sub>qr</sub>为人员显热、潜热散热量;C<sub>xr</sub>为显热散热冷负荷系数;n为单位面积人数, 0.1人/m<sup>2</sup>;φ为群集系数。</p>
                </div>
                <div class="p1">
                    <p id="187">e.供暖设备产热量</p>
                </div>
                <div class="p1">
                    <p id="188">供暖设备产热量指室内产热设备所需的热量。在本文中特指电采暖设备。</p>
                </div>
                <div class="area_img" id="189">
                                            <p class="img_tit">
                                                表A2 建筑结构参数
                                                    <br />
                                                Table A2 Structural parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907009_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 建筑结构参数" src="Detail/GetImg?filename=images/DLXT201907009_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="190" name="190" class="anchor-tag">附录B</h3>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 需求响应行为影响因素" src="Detail/GetImg?filename=images/DLXT201907009_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 需求响应行为影响因素  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Influence factors of demand response behavior</p>

                </div>
                <div class="p1">
                    <p id="192">概率分布函数具体计算过程为:</p>
                </div>
                <div class="p1">
                    <p id="193">由于选用Logit模型, 不确定效用值满足极值分布, 故ξ<sub>i</sub> (j) 的概率分布函数p (ξ<sub>i</sub> (j) ) 为:</p>
                </div>
                <div class="area_img" id="194">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907009_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="195">根据效用最大化决策准则, 用户i在对方案m、l决策时, 选择方案l的概率为P<sub>i</sub> (l) , 即方案l效用值最大的可能性为:</p>
                </div>
                <div class="area_img" id="196">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907009_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="197">故用户对方案的选择概率转化为不确定项的概率分布表示, 可得用户i选择方案l的概率:</p>
                </div>
                <div class="area_img" id="198">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907009_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 区域聚合电负荷特性求解流程" src="Detail/GetImg?filename=images/DLXT201907009_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 区域聚合电负荷特性求解流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Solving process of regional aggregation load characteristic</p>

                </div>
                <h3 id="200" name="200" class="anchor-tag">附录C</h3>
                <div class="area_img" id="201">
                                            <p class="img_tit">
                                                表C1小区用户分类
                                                    <br />
                                                Table C1 Community user classification
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907009_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1小区用户分类" src="Detail/GetImg?filename=images/DLXT201907009_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 热负荷需求时序曲线" src="Detail/GetImg?filename=images/DLXT201907009_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 热负荷需求时序曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Thermal load demand curve</p>

                </div>
                <div class="area_img" id="203">
                                            <p class="img_tit">
                                                表C2 各类用户需求偏好系数
                                                    <br />
                                                Table C2 Demand preference coefficient of various users
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907009_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 各类用户需求偏好系数" src="Detail/GetImg?filename=images/DLXT201907009_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 各类用户多目标优化解集与差异化决策方案" src="Detail/GetImg?filename=images/DLXT201907009_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 各类用户多目标优化解集与差异化决策方案  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Multi-objective optimization solution set and differentiated decision-making scheme of various users</p>

                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 各类用户日负荷特性曲线" src="Detail/GetImg?filename=images/DLXT201907009_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 各类用户日负荷特性曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Load characteristic curve of various users</p>

                </div>
                <div class="area_img" id="206">
                                            <p class="img_tit">
                                                表C3聚合用户分类编号
                                                    <br />
                                                Table C3 Aggregated user classification number
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907009_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3聚合用户分类编号" src="Detail/GetImg?filename=images/DLXT201907009_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="207">
                                            <p class="img_tit">
                                                表C4 建筑窗户主要参数
                                                    <br />
                                                Table C4 Main parameters of building windows
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907009_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C4 建筑窗户主要参数" src="Detail/GetImg?filename=images/DLXT201907009_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="208">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4 不同窗户类型下建筑热负荷需求" src="Detail/GetImg?filename=images/DLXT201907009_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4 不同窗户类型下建筑热负荷需求  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 Thermal load demand with different window type</p>

                </div>
                <div class="area_img" id="209">
                                            <p class="img_tit">
                                                表C5 不同峰谷电价比时各类用户的用电方案
                                                    <br />
                                                Table C5 Plan of various users under different peak-valley electricity price
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907009_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907009_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907009_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C5 不同峰谷电价比时各类用户的用电方案" src="Detail/GetImg?filename=images/DLXT201907009_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723001&amp;v=MDExMTZxQnRHRnJDVVI3cWZadVpyRnlIaFY3L1BJU0hUZXJHNEg5Yk9ySTlGWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 高赐威, 曹晓峻, 闫华光, 等.数据中心电能管理及参与需求侧资源调度的展望[J].电力系统自动化, 2017, 41 (23) :1-7.DOI:10.7500/AEPS20170401005.GAO Ciwei, CAO Xiaojun, YAN Huaguang, et al. Energy management of data center and prospect for participation in demand side resource scheduling[J]. Automation of Electric Power Systems, 2017, 41 (23) : 1-7. DOI: 10.7500/AEPS 20170401005.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improving frequency stability based on distributed control of multiple load aggregators">

                                <b>[2]</b> HU J Q, CAO J D, GUERRERO J M, et al. Improving frequency stability based on distributed control of multiple load aggregators[J]. IEEE Transactions on Smart Grid, 2017, 8 (4) : 1553-1567.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An evaluation of the HVAC load potential for providing load balancing service">

                                <b>[3]</b> LU N. An evaluation of the HVAC load potential for providing load balancing service[J]. IEEE Transactions on Smart Grid, 2012, 3 (3) : 1263-1270.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Model predictive control of aggregated heterogeneous second-order thermostatically controlled loads for ancillary services">

                                <b>[4]</b> LIU M, SHI Y. Model predictive control of aggregated heterogeneous second-order thermostatically controlled loads for ancillary services[J]. IEEE Transactions on Power Systems, 2016, 31 (3) : 1963-1971.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614023&amp;v=MTk1NDNVUjdxZlp1WnJGeUhoVjcvUElTSFRlckc0SDlmTnE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 宋梦, 高赐威, 苏卫华.面向需求响应应用的空调负荷建模及控制[J].电力系统自动化, 2016, 40 (14) :158-167.SONG Meng, GAO Ciwei, SU Weihua. Modeling and controlling of air-conditioning load for demand response applications[J]. Automation of Electric Power Systems, 2016, 40 (14) : 158-167.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Performance evaluation of controlling thermostatically controlled appliances as virtual generators using comfort-constrained statequeueing models">

                                <b>[6]</b> WANG D, JIA H J, WANG C S, et al. Performance evaluation of controlling thermostatically controlled appliances as virtual generators using comfort-constrained state-queueing models[J]. IET Generation Transmission &amp; Distribution, 2014, 8 (4) : 591-599.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715006&amp;v=MDA0NjhadVpyRnlIaFY3L1BJU0hUZXJHNEg5Yk5xbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 窦晓波, 孙帅, 陆斌, 等.基于空调自适应修正模型的户用微电网能量优化[J].电力系统自动化, 2017, 41 (15) :42-50.DOI:10.7500/AEPS20160926007.DOU Xiaobo, SUN Shuai, LU Bin, et al. Energy optimization of household microgrid based on adaptive adjustment model of air conditioning[J]. Automation of Electric Power Systems, 2017, 41 (15) : 42-50. DOI: 10.7500/AEPS20160926007.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702008&amp;v=MDQ4NjZHNEg5Yk1yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFY3L1BJVHJCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王怡岚, 童亦斌, 黄梅, 等.基于需求侧响应的空调负荷虚拟储能模型研究[J].电网技术, 2017, 41 (2) :394-401.WANG Yilan, TONG Yibin, HUANG Mei, et al. Research on virtual energy storage model of air conditioning loads based on demand response[J]. Power System Technology, 2017, 41 (2) : 394-401.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517013&amp;v=MzE5MjVyRzRIOVROcUk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWNy9QSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 戚野白, 王丹, 贾宏杰, 等.基于局部终端温度调节的中央空调需求响应控制策略[J].电力系统自动化, 2015, 39 (17) :82-88. QI Yebai, WANG Dan, JIA Hongjie, et al. Demand response control strategy for central air-conditioner based on temperature adjustment of partial terminal devices[J]. Automation of Electric Power Systems, 2015, 39 (17) : 82-88.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605007&amp;v=MDQ0NDFTSFRlckc0SDlmTXFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVjcvUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王剑晓, 钟海旺, 夏清, 等.基于成本-效益分析的温控负荷需求响应模型与方法[J].电力系统自动化, 2016, 40 (5) :45-53.WANG Jianxiao, ZHONG Haiwang, XIA Qing, et al. Model and method of demand response for thermostatically-controlled loads based on cost-benefit analysis[J]. Automation of Electric Power Systems, 2016, 40 (5) : 45-53.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201719001&amp;v=MDg2Nzh0R0ZyQ1VSN3FmWnVackZ5SGhWNy9QUHlyUGJiRzRIOWJOcG85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李亚平, 姚建国, 雍太有, 等.居民温控负荷聚合功率及响应潜力评估方法研究[J].中国电机工程学报, 2017, 37 (19) :5519-5528.LI Yaping, YAO Jianguo, YONG Taiyou, et al. Estimation approach to aggregated power and response potential of residential thermostatically controlled loads[J]. Proceedings of the CSEE, 2017, 37 (19) : 5519-5528.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Ergonomics of the thermalenvironment—analytical determination and interpretationof thermal comfort using calculation of the PMV andPPD indices and local thermal comfort criteria">

                                <b>[12]</b> Ergonomics of the thermal environment—analytical determination and interpretation of thermal comfort using calculation of the PMV and PPD indices and local thermal comfort criteria: ISO 7730—2005[S]. 2005.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13050900179640&amp;v=MzExNzQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVycklLVm9RYWhVPU5pZk9mYks3SHRUTXBvOUZaZXdHQ25nNW9CTVQ2VA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> BURATTI C, RICCIARDI P, VERGONI M. HVAC systems testing and check: a simplified model to predict thermal comfort conditions in moderate environments[J]. Applied Energy, 2013, 104 (104) : 117-127.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1012036108.nh&amp;v=MTQwMTdCdEdGckNVUjdxZlp1WnJGeUhoVjcvUFZGMjZITE83R05ETXA1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 杨丽丹.基于离散选择模型的多式联运路径选择[D].北京:清华大学, 2011.YANG Lidan. Discrete choice model based route choice for combined transport[D]. Beijing: Tsinghua University, 2011.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709014&amp;v=MjAwNzVxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWNy9QSVNIVGVyRzRIOWJNcG85RVlJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 孔祥玉, 胡启安, 董旭柱, 等.引入改进模糊C均值聚类的负荷数据辨识及修复方法[J].电力系统自动化, 2017, 41 (9) :90-95.DOI:10.7500/AEPS20160920002.KONG Xiangyu, HU Qian, DONG Xuzhu, et al. Load data identification and correction method with improved fuzzy C-means clustering algorithm[J]. Automation of Electric Power Systems, 2017, 41 (9) : 90-95. DOI: 10.7500/AEPS 20160920002.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201618006&amp;v=MDE2MTRIaFY3L1BMeW5hZWJHNEg5Zk5wNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 傅军栋, 杨姚, 罗善江.智能小区居民用电负荷特征权重分析[J].电力系统保护与控制, 2016, 44 (18) :41-45.FU Jundong, YANG Yao, LUO Shanjiang. Residential electricity load features weighting analysis in smart community[J]. Power System Protection and Control, 2016, 44 (18) : 41-45.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017150588.nh&amp;v=MjUwNzgvUFZGMjZHYks5SHRURXA1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 白勇涛.基于云计算平台的统计综合法负荷建模的研究[D].郑州:郑州大学, 2017.BAI Yongtao. Research of component-based approach load modeling based on cloud computing platform[D].Zhengzhou: Zhengzhou University, 2017.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXQ201706005&amp;v=MDEzMzQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWNy9QSVNIVGY3RzRIOWJNcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 唐伟斌, 李涛, 邹品晶, 等.基于皮尔逊相关系数的电网夏季空调负荷预测研究[J].电力需求侧管理, 2017, 19 (6) :7-13.TANG Weibin, LI Tao, ZOU Pinjing, et al. Air-condition load forecasting in summer of power grid using Pearson correlation coefficient[J]. Power Demand Side Management, 2017, 19 (6) : 7-13
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201707011&amp;v=MzA3ODF5bmFlYkc0SDliTXFJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVjcvUEw=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 何迪, 章禹, 郭创新, 等.一种面向风险评估的输电线路故障概率模型[J].电力系统保护与控制, 2017, 45 (7) :69-76.HE Di, ZHANG Yu, GUO Chuangxin, et al. Failure probability model of transmission lines for risk assessment[J]. Power System Protection and Control, 2017, 45 (7) : 69-76.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907009" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907009&amp;v=MDU3Mzh0R0ZyQ1VSN3FmWnVackZ5SGhWNy9QSVNIVGVyRzRIOWpNcUk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

