

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137609758096250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907010%26RESULT%3d1%26SIGN%3dO9VPKVqyEYQcKF3PqHwq0jxi3ZM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907010&amp;v=MTM4MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTDdBSVNIVGVyRzRIOWpNcUk5RVpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;1&lt;/b&gt; 工业园区多参与主体建模 "><b>1</b> 工业园区多参与主体建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#56" data-title="&lt;b&gt;1.1&lt;/b&gt; 用户模型"><b>1.1</b> 用户模型</a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;1.2&lt;/b&gt; 运营商模型"><b>1.2</b> 运营商模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#90" data-title="&lt;b&gt;2 Stackelberg&lt;/b&gt;博弈模型与分布式求解算法 "><b>2 Stackelberg</b>博弈模型与分布式求解算法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#94" data-title="&lt;b&gt;2.1 Stackelberg&lt;/b&gt;博弈模型"><b>2.1 Stackelberg</b>博弈模型</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;2.2&lt;/b&gt; 分布式求解算法及流程"><b>2.2</b> 分布式求解算法及流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#117" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#169" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#181" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#185" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#187" data-title="附录E ">附录E</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#119" data-title="&lt;b&gt;图1 工业园区拓扑结构&lt;/b&gt;"><b>图1 工业园区拓扑结构</b></a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;表1 优化迭代过程&lt;/b&gt;"><b>表1 优化迭代过程</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;Fig.2 Peak-shaving compensation price when the iteration is converged&lt;/b&gt;"><b>Fig.2 Peak-shaving compensation price when the iteration is converged</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;图3 互动前后工业园区电力负荷曲线&lt;/b&gt;"><b>图3 互动前后工业园区电力负荷曲线</b></a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;图4 不同热电耦合系数下的互动效果&lt;/b&gt;"><b>图4 不同热电耦合系数下的互动效果</b></a></li>
                                                <li><a href="#182" data-title="图C1 工业园区中各用户电力负荷曲线">图C1 工业园区中各用户电力负荷曲线</a></li>
                                                <li><a href="#183" data-title="图C2 工业园区中各用户热力负荷曲线">图C2 工业园区中各用户热力负荷曲线</a></li>
                                                <li><a href="#184" data-title="图C3 工业园区光伏发电出力曲线">图C3 工业园区光伏发电出力曲线</a></li>
                                                <li><a href="#186" data-title="表D1 互动模拟参数">表D1 互动模拟参数</a></li>
                                                <li><a href="#188" data-title="图E1 互动后各户的可平移负荷量">图E1 互动后各户的可平移负荷量</a></li>
                                                <li><a href="#189" data-title="图E2 互动后各户的可削减负荷量">图E2 互动后各户的可削减负荷量</a></li>
                                                <li><a href="#190" data-title="图E3 互动后各户变化的热负荷量">图E3 互动后各户变化的热负荷量</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al. Operation optimization of regional integrated energy system with CCHP and energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 113-120. DOI: 10.7500/AEPS 20170512002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MjU0NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZML0pJU0hUZXJHNEg5bk1xNDlFWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al. Operation optimization of regional integrated energy system with CCHP and energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 113-120. DOI: 10.7500/AEPS 20170512002.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 吴福保, 刘晓峰, 孙谊媊, 等.基于冷热电联供的多园区博弈优化策略[J].电力系统自动化, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005.WU Fubao, LIU Xiaofeng, SUN Yiqian, et al. Game optimization strategy for multiple parks based on combined cooling heating and power[J]. Automation of Electric Power Systems, 2018, 42 (13) : 68-75. DOI: 10.7500/AEPS 20170914005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813010&amp;v=MTQ0NzVFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZML0pJU0hUZXJHNEg5bk5ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         吴福保, 刘晓峰, 孙谊媊, 等.基于冷热电联供的多园区博弈优化策略[J].电力系统自动化, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005.WU Fubao, LIU Xiaofeng, SUN Yiqian, et al. Game optimization strategy for multiple parks based on combined cooling heating and power[J]. Automation of Electric Power Systems, 2018, 42 (13) : 68-75. DOI: 10.7500/AEPS 20170914005.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 贾宏杰, 穆云飞, 余晓丹.对我国综合能源系统发展的思考[J].电力建设, 2015, 36 (1) :16-25.JIA Hongjie, MU Yunfei, YU Xiaodan. Thought about the integrated energy system in China[J]. Electric Power Construction, 2015, 36 (1) : 16-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201501006&amp;v=MTQ1NTZxQnRHRnJDVVI3cWZadVpyRnlIaFZML0pJU0hCZmJHNEg5VE1ybzlGWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         贾宏杰, 穆云飞, 余晓丹.对我国综合能源系统发展的思考[J].电力建设, 2015, 36 (1) :16-25.JIA Hongjie, MU Yunfei, YU Xiaodan. Thought about the integrated energy system in China[J]. Electric Power Construction, 2015, 36 (1) : 16-25.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 姜子卿, 郝然, 艾芊.基于冷热电多能互补的工业园区互动机制研究[J].电力自动化设备, 2017, 37 (6) :260-267.JIANG Ziqing, HAO Ran, AI Qian. Interaction mechanism of industrial park based on multi-energy complementation[J]. Electric Power Automation Equipment, 2017, 37 (6) : 260-267." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706036&amp;v=MTI4NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkwvSklTSFJmYkc0SDliTXFZOUdZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         姜子卿, 郝然, 艾芊.基于冷热电多能互补的工业园区互动机制研究[J].电力自动化设备, 2017, 37 (6) :260-267.JIANG Ziqing, HAO Ran, AI Qian. Interaction mechanism of industrial park based on multi-energy complementation[J]. Electric Power Automation Equipment, 2017, 37 (6) : 260-267.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张钦, 王锡凡, 付敏, 等.需求响应视角下的智能电网[J].电力系统自动化, 2009, 33 (17) :49-55.ZHANG Qin, WANG Xifan, FU Min, et al. Smart grid from the perspective of demand response[J]. Automation of Electric Power Systems, 2009, 33 (17) : 49-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917009&amp;v=MTEzNDFTSFRlckc0SHRqTnFJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkwvSkk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张钦, 王锡凡, 付敏, 等.需求响应视角下的智能电网[J].电力系统自动化, 2009, 33 (17) :49-55.ZHANG Qin, WANG Xifan, FU Min, et al. Smart grid from the perspective of demand response[J]. Automation of Electric Power Systems, 2009, 33 (17) : 49-55.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 王卿然, 谢国辉, 张粒子.含风电系统的发用电一体化调度模型[J].电力系统自动化, 2011, 35 (5) :15-18.WANG Qingran, XIE Guohui, ZHANG Lizi. An integrated generation-consumption dispatch model with wind power[J]. Automation of Electric Power Systems, 2011, 35 (5) : 15-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201105006&amp;v=MTk0MzlKSVNIVGVyRzRIOURNcW85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王卿然, 谢国辉, 张粒子.含风电系统的发用电一体化调度模型[J].电力系统自动化, 2011, 35 (5) :15-18.WANG Qingran, XIE Guohui, ZHANG Lizi. An integrated generation-consumption dispatch model with wind power[J]. Automation of Electric Power Systems, 2011, 35 (5) : 15-18.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 丛昊, 王旭, 蒋传文, 等.基于联盟博弈的综合能源系统优化运行方法[J].电力系统自动化, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.CONG Hao, WANG Xu, JIANG Chuanwen, et al. Coalition game based optimized operation method for integrated energy systems[J]. Automation of Electric Power Systems, 2018, 42 (14) : 14-22. DOI: 10.7500/AEPS20170912006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814003&amp;v=MTY5NzBackZ5SGhWTC9KSVNIVGVyRzRIOW5OcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         丛昊, 王旭, 蒋传文, 等.基于联盟博弈的综合能源系统优化运行方法[J].电力系统自动化, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.CONG Hao, WANG Xu, JIANG Chuanwen, et al. Coalition game based optimized operation method for integrated energy systems[J]. Automation of Electric Power Systems, 2018, 42 (14) : 14-22. DOI: 10.7500/AEPS20170912006.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 于波, 孙恒楠, 项添春, 等.综合能源系统规划设计方法[J].电力建设, 2016, 37 (2) :78-84.YU Bo, SUN Hengnan, XIANG Tianchun, et al. Planning design method of integrated energy system[J]. Electric Power Construction, 2016, 37 (2) : 78-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201602011&amp;v=MDkwNjJIQmZiRzRIOWZNclk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTC9KSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         于波, 孙恒楠, 项添春, 等.综合能源系统规划设计方法[J].电力建设, 2016, 37 (2) :78-84.YU Bo, SUN Hengnan, XIANG Tianchun, et al. Planning design method of integrated energy system[J]. Electric Power Construction, 2016, 37 (2) : 78-84.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 黎静华, 桑川川.能源综合系统优化规划与运行框架[J].电力建设, 2015, 36 (8) :41-48.LI Jinghua, SANG Chuanchuan. Discussion on optimal planning and operation framework for integrated energy system[J]. Electric Power Construction, 2015, 36 (8) : 41-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201508007&amp;v=MTAxNjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkwvSklTSEJmYkc0SDlUTXA0OUZZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         黎静华, 桑川川.能源综合系统优化规划与运行框架[J].电力建设, 2015, 36 (8) :41-48.LI Jinghua, SANG Chuanchuan. Discussion on optimal planning and operation framework for integrated energy system[J]. Electric Power Construction, 2015, 36 (8) : 41-48.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王程, 刘念, 成敏杨, 等.基于Stackelberg博弈的光伏用户群优化定价模型[J].电力系统自动化, 2017, 41 (12) :146-153.DOI:10.7500/AEPS20160725001.WANG Cheng, LIU Nian, CHENG Minyang, et al. Stackelberg game based optimal pricing model for photovoltaic prosumer cluster[J]. Automation of Electric Power Systems, 2017, 41 (12) : 146-153. DOI: 10.7500/AEPS20160725001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712023&amp;v=MDE4NzVIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZML0pJU0hUZXJHNEg5Yk5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王程, 刘念, 成敏杨, 等.基于Stackelberg博弈的光伏用户群优化定价模型[J].电力系统自动化, 2017, 41 (12) :146-153.DOI:10.7500/AEPS20160725001.WANG Cheng, LIU Nian, CHENG Minyang, et al. Stackelberg game based optimal pricing model for photovoltaic prosumer cluster[J]. Automation of Electric Power Systems, 2017, 41 (12) : 146-153. DOI: 10.7500/AEPS20160725001.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 吴利兰, 荆朝霞, 吴青华, 等.基于Stackelberg博弈模型的综合能源系统均衡交互策略[J].电力系统自动化, 2018, 42 (4) :142-150.DOI:10.7500/AEPS20170914011.WU Lilan, JING Zhaoxia, WU Qinghua, et al. Equilibrium strategies for integrated energy systems based on Stackelberg game model[J]. Automation of Electric Power Systems, 2018, 42 (4) : 142-150. DOI: 10.7500/AEPS20170914011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804020&amp;v=MTQ0NzQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTC9KSVNIVGVyRzRIOW5NcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         吴利兰, 荆朝霞, 吴青华, 等.基于Stackelberg博弈模型的综合能源系统均衡交互策略[J].电力系统自动化, 2018, 42 (4) :142-150.DOI:10.7500/AEPS20170914011.WU Lilan, JING Zhaoxia, WU Qinghua, et al. Equilibrium strategies for integrated energy systems based on Stackelberg game model[J]. Automation of Electric Power Systems, 2018, 42 (4) : 142-150. DOI: 10.7500/AEPS20170914011.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" >
                                        <b>[12]</b>
                                     MA Li, LIU Nian, ZHANG Jianhua, et al. Energy management for joint operation of CHP and PV prosumers inside a grid-connected microgrid: a game theoretic approach[J]. IEEE Transactions on Industrial Informatics, 2016, 12 (5) : 1930-1942.</a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" LIU Nian, HE Li, YU Xinghuo, et al. Multi-party energy management for grid-connected microgrids with heat and electricity coupled demand response[J]. IEEE Transactions on Industrial Informatics, 2018, 14 (5) : 1887-1897." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multiparty energy management for grid-connected microgrids with heat-and electricity-coupled demand response">
                                        <b>[13]</b>
                                         LIU Nian, HE Li, YU Xinghuo, et al. Multi-party energy management for grid-connected microgrids with heat and electricity coupled demand response[J]. IEEE Transactions on Industrial Informatics, 2018, 14 (5) : 1887-1897.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 栗然, 党磊, 董哲, 等.分时电价与风储联合调度协调优化的主从博弈模型[J].电网技术, 2015, 39 (11) :3247-3253.LI Ran, DANG Lei, DONG Zhe, et al. Coordinated optimization of time-of-use price and dispatching model combining wind power and energy storage under guidance of master-slave game[J]. Power System Technology, 2015, 39 (11) : 3247-3253." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511041&amp;v=MTMyMTJybzlCWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZML0pJVHJCZmJHNEg5VE4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         栗然, 党磊, 董哲, 等.分时电价与风储联合调度协调优化的主从博弈模型[J].电网技术, 2015, 39 (11) :3247-3253.LI Ran, DANG Lei, DONG Zhe, et al. Coordinated optimization of time-of-use price and dispatching model combining wind power and energy storage under guidance of master-slave game[J]. Power System Technology, 2015, 39 (11) : 3247-3253.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 代业明, 高岩, 高红伟, 等.智能住宅小区的需求响应主从博弈模型[J].电力系统自动化, 2017, 41 (15) :88-94.DOI:10.7500/AEPS20161122008.DAI Yeming, GAO Yan, GAO Hongwei, et al. Leader-follower game model for demand response in smart residential grid[J]. Automation of Electric Power Systems, 2017, 41 (15) : 88-94. DOI: 10.7500/AEPS20161122008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715012&amp;v=MjI4OTlHRnJDVVI3cWZadVpyRnlIaFZML0pJU0hUZXJHNEg5Yk5xbzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         代业明, 高岩, 高红伟, 等.智能住宅小区的需求响应主从博弈模型[J].电力系统自动化, 2017, 41 (15) :88-94.DOI:10.7500/AEPS20161122008.DAI Yeming, GAO Yan, GAO Hongwei, et al. Leader-follower game model for demand response in smart residential grid[J]. Automation of Electric Power Systems, 2017, 41 (15) : 88-94. DOI: 10.7500/AEPS20161122008.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" TUSHAR W, CHAI B, YUEN C, et al. Three-party energy management with distributed energy resources in smart grid[J]. IEEE Transactions on Industrial Electronics, 2015, 62 (4) : 2487-2498." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Three-party energy management with distributed energy resources in smart grid">
                                        <b>[16]</b>
                                         TUSHAR W, CHAI B, YUEN C, et al. Three-party energy management with distributed energy resources in smart grid[J]. IEEE Transactions on Industrial Electronics, 2015, 62 (4) : 2487-2498.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 梅生伟, 魏韡.智能电网环境下主从博弈模型及应用实例[J].系统科学与数学, 2014, 34 (11) :1331-1344.MEI Shengwei, WEI Wei. Hierarchal game and its applications in the smart grid[J]. Journal of Systems Science and Mathematical Sciences, 2014, 34 (11) : 1331-1344." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=STYS201411006&amp;v=MDY0NjBGckNVUjdxZlp1WnJGeUhoVkwvSk5qblNmYkc0SDlYTnJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         梅生伟, 魏韡.智能电网环境下主从博弈模型及应用实例[J].系统科学与数学, 2014, 34 (11) :1331-1344.MEI Shengwei, WEI Wei. Hierarchal game and its applications in the smart grid[J]. Journal of Systems Science and Mathematical Sciences, 2014, 34 (11) : 1331-1344.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 黄伟, 李玟萱, 车文学.基于Stackelberg模型的主动配电网动态电价需求响应设计[J].电力系统自动化, 2017, 41 (14) :70-77.DOI:10.7500/AEPS20160726006.HUANG Wei, LI Minxuan, CHE Wenxue. Stackelberg model based dynamic pricing demand response design for active distribution network[J]. Automation of Electric Power Systems, 2017, 41 (14) : 70-77. DOI: 10.7500/AEPS 20160726006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714010&amp;v=MDg4NjZxZlp1WnJGeUhoVkwvSklTSFRlckc0SDliTnE0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         黄伟, 李玟萱, 车文学.基于Stackelberg模型的主动配电网动态电价需求响应设计[J].电力系统自动化, 2017, 41 (14) :70-77.DOI:10.7500/AEPS20160726006.HUANG Wei, LI Minxuan, CHE Wenxue. Stackelberg model based dynamic pricing demand response design for active distribution network[J]. Automation of Electric Power Systems, 2017, 41 (14) : 70-77. DOI: 10.7500/AEPS 20160726006.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 陈昊宇, 黄顺杰, 樊志华, 等.基于博弈的多微网需求响应[J].南方电网技术, 2017, 11 (2) :34-40.CHEN Haoyu, HUANG Shunjie, FAN Zhihua, et al. Demand response of multi-microgrid based on game theory[J]. Southern Power System Technology, 2017, 11 (2) : 34-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201702007&amp;v=MjIwNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZML0pLeXZQZWJHNEg5Yk1yWTlGWTRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         陈昊宇, 黄顺杰, 樊志华, 等.基于博弈的多微网需求响应[J].南方电网技术, 2017, 11 (2) :34-40.CHEN Haoyu, HUANG Shunjie, FAN Zhihua, et al. Demand response of multi-microgrid based on game theory[J]. Southern Power System Technology, 2017, 11 (2) : 34-40.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 邓喜才, 郭华华.两阶段主从博弈均衡解的存在性[J].经济数学, 2009, 26 (4) :50-53.DENG Xicai, GUO Huahua. Existence of the equilibrium solution of a two-stage leaders-followers game[J]. Journal of Quantitative Economics, 2009, 26 (4) : 50-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JJSX200904008&amp;v=MDM4MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkwvSkx5Zllkckc0SHRqTXE0OUZiSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         邓喜才, 郭华华.两阶段主从博弈均衡解的存在性[J].经济数学, 2009, 26 (4) :50-53.DENG Xicai, GUO Huahua. Existence of the equilibrium solution of a two-stage leaders-followers game[J]. Journal of Quantitative Economics, 2009, 26 (4) : 50-53.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 沈运帷, 李扬, 高赐威, 等.需求响应在电力辅助服务市场中的应用[J].电力系统自动化, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007.SHEN Yunwei, LI Yang, GAO Ciwei, et al. Application of demand response in ancillary service market[J]. Automation of Electric Power Systems, 2017, 41 (22) : 151-161. DOI: 10.7500/AEPS20170302007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722021&amp;v=MjU3MjU3cWZadVpyRnlIaFZML0pJU0hUZXJHNEg5Yk9yWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         沈运帷, 李扬, 高赐威, 等.需求响应在电力辅助服务市场中的应用[J].电力系统自动化, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007.SHEN Yunwei, LI Yang, GAO Ciwei, et al. Application of demand response in ancillary service market[J]. Automation of Electric Power Systems, 2017, 41 (22) : 151-161. DOI: 10.7500/AEPS20170302007.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 任艺, 周明, 李庚银.考虑用户需求响应的售电公司购售电决策双层模型[J].电力系统自动化, 2017, 41 (14) :30-36.DOI:10.7500/AEPS20170219003.REN Yi, ZHOU Ming, LI Gengyin. Bi-level model of electricity procurement and sale strategies for electricity retailers considering users’ demand response[J]. Automation of Electric Power Systems, 2017, 41 (14) : 30-36. DOI: 10.7500/AEPS20170219003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714005&amp;v=MTQyNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTC9KSVNIVGVyRzRIOWJOcTQ5RllZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         任艺, 周明, 李庚银.考虑用户需求响应的售电公司购售电决策双层模型[J].电力系统自动化, 2017, 41 (14) :30-36.DOI:10.7500/AEPS20170219003.REN Yi, ZHOU Ming, LI Gengyin. Bi-level model of electricity procurement and sale strategies for electricity retailers considering users’ demand response[J]. Automation of Electric Power Systems, 2017, 41 (14) : 30-36. DOI: 10.7500/AEPS20170219003.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 史俊祎, 文福拴, 崔鹏程, 等.参与需求响应的工业用户智能用电管理[J].电力系统自动化, 2017, 41 (14) :45-53.DOI:10.7500/AEPS20170203002.SHI Junyi, WEN Fushuan, CUI Pengcheng, et al. Intelligent energy management of industrial loads considering participation in demand response program[J]. Automation of Electric Power Systems, 2017, 41 (14) : 45-53. DOI: 10.7500/AEPS 20170203002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714007&amp;v=MDE3NzZxQnRHRnJDVVI3cWZadVpyRnlIaFZML0pJU0hUZXJHNEg5Yk5xNDlGWTRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         史俊祎, 文福拴, 崔鹏程, 等.参与需求响应的工业用户智能用电管理[J].电力系统自动化, 2017, 41 (14) :45-53.DOI:10.7500/AEPS20170203002.SHI Junyi, WEN Fushuan, CUI Pengcheng, et al. Intelligent energy management of industrial loads considering participation in demand response program[J]. Automation of Electric Power Systems, 2017, 41 (14) : 45-53. DOI: 10.7500/AEPS 20170203002.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-22 09:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),74-84 DOI:10.7500/AEPS20180604007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于主从博弈的工业园区综合能源系统互动优化运行方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E9%95%BF%E5%9F%8E&amp;code=38383282&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周长城</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E6%BA%AA%E5%8E%9F&amp;code=33146205&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马溪原</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E6%99%93%E6%96%8C&amp;code=29865333&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭晓斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9B%B7%E9%87%91%E5%8B%87&amp;code=27487454&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">雷金勇</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E6%96%B9%E7%94%B5%E7%BD%91%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8&amp;code=1694865&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南方电网科学研究院有限责任公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>提出一种将经济运行和辅助服务 (削峰响应) 有机结合的Stackelberg主从博弈模型, 来实现对含多参与主体的工业园区综合能源系统的互动优化。首先, 针对工业园区综合能源系统建立了用户负荷模型、用户效益模型、运营商收益和成本模型。其次, 建立了互动优化运行的Stackelberg主从博弈模型, 模型中作为跟从者的用户通过调整可平移负荷、可削减负荷以及变化的热负荷来响应运营商发起的削峰需求, 而作为主导者的运营商对于用户响应做出反馈, 调整削峰补偿价格, 二者均以自身利益最大化作为目标, 直至达到博弈均衡。证明了均衡解的存在性并设计双层分布式求解算法求解模型。最后, 以中国南方某实际工业园区作为算例进行分析, 论证了所述方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E5%8F%82%E4%B8%8E%E4%B8%BB%E4%BD%93&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多参与主体;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Stackelberg%E4%B8%BB%E4%BB%8E%E5%8D%9A%E5%BC%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Stackelberg主从博弈;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%8F%E6%B5%8E%E8%BF%90%E8%A1%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">经济运行;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%85%E5%8A%A9%E6%9C%8D%E5%8A%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">辅助服务;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *周长城 (1993—) , 男, 通信作者, 硕士, 助理研究员, 主要研究方向:新能源与综合能源。E-mail:zhoucc@csg.cn;
                                </span>
                                <span>
                                    马溪原 (1986—) , 男, 博士, 高级工程师, 主要研究方向:新能源、综合能源系统、分布式发电与微电网等。E-mail:maxy@csg.cn;
                                </span>
                                <span>
                                    郭晓斌 (1975—) , 男, 硕士, 教授级高级工程师, 主要研究方向:智能电网。E-mail:guoxb@csg.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-04</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0901300);</span>
                                <span>中国南方电网有限责任公司专项课题 (ZBKJXM20170049);</span>
                    </p>
            </div>
                    <h1><b>Leader-Follower Game Based Optimized Operation Method for Interaction of Integrated Energy System in Industrial Park</b></h1>
                    <h2>
                    <span>ZHOU Changcheng</span>
                    <span>MA Xiyuan</span>
                    <span>GUO Xiaobin</span>
                    <span>LEI Jinyong</span>
            </h2>
                    <h2>
                    <span>Electric Power Research Institute of China Southern Power Grid Company Limited</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to optimize the interaction of integrated energy system involved multiple participants, this paper proposes a Stackelberg leader-follower game model combining the economical operation with ancillary services (peak-shaving response) . Firstly, the users' load model, users' benefit model and operator's revenue and cost model are established for the integrated energy system in the industrial park. Then, an optimized operation model for interaction based on Stackelberg leader-follower game is proposed. On the one hand, users which act as followers in the model respond to the operator by adjusting translatable load, curtailable load, and the load that can be transferred into heat. On the other hand, the operator which acts as a leader responds to users' behavior and adjusts the peak-shaving compensation price. Both of them aim to maximize their own interests until they reach a game equilibrium. The existence of the equilibrium is proved and the two-level distributed algorithm is designed to solve the model. Finally, through the analysis of an actual industrial park in Southern China, the effectiveness of the proposed method is verified.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multiple%20participants&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multiple participants;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Stackelberg%20leader-follower%20game&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Stackelberg leader-follower game;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=economical%20operation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">economical operation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ancillary%20service&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ancillary service;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-04</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016 YFB0901300);</span>
                                <span>the Special Research Subject of China Southern Power Grid Company Limited (No.ZBKJXM20170049);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">工业园区涵盖多种产能和用能主体, 负荷需求量大、用能结构复杂, 普遍存在能源利用效率低、能源结构不合理等问题<citation id="134" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。随着工业园区内生产规模的扩大, 园区内负荷高峰期的供电压力进一步增大, 有效的削峰手段可以增强园区内部的供电可靠性。此外, 当大电网的负荷高峰期来临时, 工业园区若能配合参与外部电网的削峰, 将有利于电网的安全可靠运行。在工业园区内建设以冷热电联供 (combined cooling, heating and power, CCHP) 系统为核心单元的综合能源系统, 旨在实现园区内部用能的可靠、高效和清洁, 同时实现园区与大电网的友好互动。对工业园区综合能源系统进行互动优化, 一方面可以挖掘园区内各参与主体的需求响应潜力, 增强用户与电网之间的良性互动;另一方面可以为用户提供更好的综合能源供应服务<citation id="135" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="50">目前, 园区级综合能源系统的优化运行方法呈多元化<citation id="139" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。文献<citation id="136" type="reference">[<a class="sup">7</a>]</citation>提出了一种基于联盟博弈的优化运行方法, 建立考虑综合需求响应的双层优化模型以及不可转移支付联盟博弈模型;文献<citation id="137" type="reference">[<a class="sup">8</a>]</citation>以电为核心, 建立了综合能源系统双层优化规划模型和系统运行调度优化模型, 分别以经济性和环保性为目标进行优化计算;文献<citation id="138" type="reference">[<a class="sup">9</a>]</citation>提出了一种面向综合能源系统的优化规划、运行框架, 认为综合能源系统的规划和运行应同时考虑技术、经济和环境等因素。</p>
                </div>
                <div class="p1">
                    <p id="51">另一方面, Stackelberg主从博弈模型在含多主体能源系统的规划和运行中被广泛应用<citation id="146" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。文献<citation id="140" type="reference">[<a class="sup">10</a>]</citation>通过分析电力市场中的各参与主体的行为特征, 在考虑需求响应的基础上建立了Stackelberg博弈模型, 并证明了该博弈的均衡点的唯一性;文献<citation id="141" type="reference">[<a class="sup">11</a>]</citation>提出了一个基于“多主多从”Stackelberg博弈的能源交易模型, 求解分布式能源站和用户之间的均衡交互策略;文献<citation id="142" type="reference">[<a class="sup">12</a>]</citation>提出了基于Stackelberg博弈的优化模型, 为由热电联供和光伏产消者组成的微网系统提供了能源管理方法;文献<citation id="143" type="reference">[<a class="sup">13</a>]</citation>在含热电联产的微网系统中, 通过Stackelberg博弈模型来模拟微网运营商和用户之间的交易过程进而实现系统优化能量管理;文献<citation id="144" type="reference">[<a class="sup">14</a>]</citation>提出一种将分时上网电价和风储系统作为决策者的动态主从博弈模型, 得到综合考虑经济效益和环境效益的均衡解;文献<citation id="145" type="reference">[<a class="sup">15</a>]</citation>建立了用户与售电商之间的主从博弈模型, 均衡解处售电商和小区用户间基于价格的需求响应行为有利于实现电力供需平衡。</p>
                </div>
                <div class="p1">
                    <p id="52">现有研究已对综合能源系统优化运行以及Stackelberg博弈模型的应用进行了有益的探索, 但仍然存在几个方面的不足:一是现有的负荷模型多将热负荷和电负荷分别考虑, 对工业用户的热电耦合性反映不足;二是互动优化模型中多以各参与主体经济运行为目标, 未考虑在运行中融入削峰响应的同时分析热电耦合特性对削峰效果的影响。</p>
                </div>
                <div class="p1">
                    <p id="53">为进一步挖掘工业园区中各参与主体的互动潜力, 探索工业园区综合能源系统参与大电网需求响应辅助服务的可能性, 本文提出一种基于主从博弈的工业园区综合能源系统互动优化运行方法。其创新性在于:①建立了工业园区综合能源系统的用户模型和运营商模型, 基于需求侧热电耦合关系, 建立了热电耦合负荷模型;②建立了将经济运行 (效益最大化) 和辅助服务 (削峰响应) 有机结合的Stackelberg主从博弈理论的互动优化模型, 证明了博弈过程均衡解的存在性;③提出了双层分布式求解算法及流程, 并以中国南方某实际工业园区作为算例求解, 分析了可平移负荷、可削减负荷以及热电耦合特性对削峰效果的影响。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag"><b>1</b> 工业园区多参与主体建模</h3>
                <div class="p1">
                    <p id="55">当工业园区发生负荷越限情况或收到电力调度机构的削峰指令时, 工业园区运营商可以向用户发布负荷削减需求, 通过对互动响应电量进行经济补偿和降低负荷越限时段的用热价格等方式, 利用互动机制将园区需要削减的电负荷分解到园区内每一个用户;用户可以通过有偿调节用能行为的方式参与互动响应。在互动的过程中, 运营商与用户之间有着不同的利益诉求, 二者在互动过程中各自争取最大的利益。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>1.1</b> 用户模型</h4>
                <h4 class="anchor-tag" id="57" name="57"><b>1.1.1</b> 热电耦合负荷模型</h4>
                <div class="p1">
                    <p id="58">工业园区综合能源系统中用户负荷除了常见的固定电负荷、可调节电负荷、固定热负荷以及可调节热负荷等形式外<citation id="147" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 还存在热电耦合负荷, 即用户可以通过改变热负荷实现电负荷的变化。上述常见用户负荷建模详见附录A, 热电耦合负荷模型如下:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>l</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mi>α</mi><mi>ζ</mi><mtext>Δ</mtext><mi>h</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">式中:Δ<i>l</i><sub><i>i</i>, <i>j</i></sub>为用户<i>j</i>在<i>i</i>时段因其热负荷改变而导致的电负荷变化量;Δ<i>h</i><sub><i>i</i>, <i>j</i></sub>为用户<i>j</i>在<i>i</i>时段的热负荷变化量;<i>ζ</i>为热电单位的换算系数, 取<i>ζ</i>=0.7;<i>α</i>为热电耦合系数, 表征着热电负荷的耦合强度, 正值为热电正耦合, 即电、热负荷同向变化, 负值为热电负耦合, 即电、热负荷反向变化。</p>
                </div>
                <div class="p1">
                    <p id="61">园区内分布式光伏发电一般采用“自发自用、余电上网”的运行模式, 在此将其等效为负的负荷<citation id="148" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>1.1.2</b> 用户的效用模型</h4>
                <div class="p1">
                    <p id="63">用户参与互动响应的动力是运营商给予的经济性激励, 但在互动过程中用户也将付出一定的成本。以用户净收益来刻画用户的效用, 考虑用户的用电效用、用能成本及削峰经济补偿, 建立如下模型:</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Η</mi></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>E</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>P</i><sub><i>j</i></sub>为用户<i>j</i>的效用;<i>H</i>为一天内所有互动响应时段的集合;<i>E</i><sub><i>i</i>, <i>j</i></sub>为用户<i>j</i>在时段<i>i</i>的用能效用;<i>C</i><sub><i>i</i>, <i>j</i></sub>为用户<i>j</i>在时段<i>i</i>的用能成本;<i>B</i><sub><i>i</i>, <i>j</i></sub>为用户<i>j</i>在时段<i>i</i>获得的削峰经济补偿。</p>
                </div>
                <div class="p1">
                    <p id="66">式 (2) 中的各项成本或效用可由式 (3) 计算而得。</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mi>j</mi></msub><mi>ln</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>l</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mi>ζ</mi><mi>h</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mn>1</mn></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Η</mi></mrow></munder><mi>W</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mi>γ</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Η</mi></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mi>λ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext></mrow></msub><mtext>Δ</mtext><mi>W</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mi>δ</mi><mi>γ</mi><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>k</i><sub><i>j</i></sub>为偏好系数, 反映了用户<i>j</i>收益随负荷自变量和偏好系数的变化关系<citation id="149" type="reference"><link href="22" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">16</a>]</sup></citation>, 不同的用户偏好系数可能不同;<i>l</i><sub><i>i</i>, <i>j</i></sub>为用户<i>j</i>在时段<i>i</i>的平均电负荷功率;<i>h</i><sub><i>i</i>, <i>j</i></sub>为用户<i>j</i>在时段<i>i</i>的平均热负荷功率;<i>p</i><sub>1</sub>为用户电价, 一般为工业园区所在地的目录电价;<i>γ</i>为用户购热单价;<i>W</i><sub><i>i</i>, <i>j</i></sub>和<i>Q</i><sub><i>i</i>, <i>j</i></sub>分别为用户<i>j</i>在时段<i>i</i>的用电量和用热量, 可由式 (4) 计算而得;<i>λ</i><sub><i>i</i>, e</sub>为时段<i>i</i>的削峰补偿单价;<i>δ</i>为用户参与需求响应时段中用热费用折扣, Δ<i>W</i><sub><i>i</i>, <i>j</i></sub>和Δ<i>Q</i><sub><i>i</i>, <i>j</i></sub>为用户<i>j</i>在时段<i>i</i>参与互动响应的总电量和总热量, 可由式 (4) 计算而得。</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>W</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mi>l</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mi>h</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>W</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>l</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>s</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>c</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mtext>Δ</mtext><mi>h</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:Δ<i>t</i><sub><i>i</i></sub>为时段<i>i</i>的时间长度;Δ<i>s</i><sub><i>i</i>, <i>j</i></sub>为用户<i>j</i>在时段<i>i</i>上报的可平移电负荷;Δ<i>c</i><sub><i>i</i>, <i>j</i></sub>为用户<i>j</i>在时段<i>i</i>上报的可削减电负荷。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>1.2</b> 运营商模型</h4>
                <div class="p1">
                    <p id="72">运营商在互动过程中给予了用户经济补偿, 在现有的电力机制下, 运营商希望将运营利润最大化, 运营商的利润模型如下:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>B</mi><msub><mrow></mrow><mtext>Μ</mtext></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mtext>Μ</mtext></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mtext>Μ</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>B</i><sub>M</sub>为运营商的运营利润;<i>E</i><sub>M</sub>为运营商收益;<i>C</i><sub>M</sub>为运营商的运营成本。</p>
                </div>
                <div class="p1">
                    <p id="75">考虑到工业园区需要通过在关口处与外部电网进行电量交易而保持园区内部的电力电量平衡, 运营商的收益可由式 (6) 计算。</p>
                </div>
                <div class="area_img" id="82">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907010_08200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="83">式中:<i>p</i><sub>2</sub>为工业园区作为一个整体向外部电网购电的电价, 该价格与运营商购电渠道有关;<i>O</i>为园区内部发电量不足以满足用户电负荷需求的时段集合;<i>n</i>为园区内工业用户总户数;∑<i>W</i><sub>PV, <i>i</i></sub>为园区内所有光伏发电在时段<i>i</i>的总发电量;∑<i>W</i><sub>CCHP, <i>i</i></sub>为园区内所有CCHP机组在时段<i>i</i>的总发电量;<i>p</i><sub>3</sub>为园区向外部电网的售电价格, 一般为CCHP的上网度电价格;<i>X</i>为园区内部发电功率大于用户电负荷需求的时段集合;<i>W</i><sub><i>j</i></sub>为整个计算周期内用户<i>j</i>的用电量;<i>H</i><sub><i>j</i></sub>为整个计算周期内用户<i>j</i>的用热量;<i>β</i>为光伏补贴额度;∑<i>W</i><sub>PV</sub>为整个计算周期内园区所有分布式光伏发电的总发电量。</p>
                </div>
                <div class="p1">
                    <p id="84">运营商的运营成本主要包括CCHP燃气成本和支付给用户的削峰补偿, 如式 (7) 所示。</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>Μ</mtext></msub><mo>=</mo><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mtext>G</mtext></msub><mi>Q</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mi>L</mi><mi>θ</mi><mi>η</mi></mrow></mfrac><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Η</mi></mrow></munder><mo stretchy="false"> (</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>B</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>Q</i><sub>C</sub>为CCHP机组的供热量;<i>p</i><sub>G</sub>为燃气价格;<i>L</i>为燃气低位热值;<i>θ</i>为CCHP机组的热电比;<i>η</i>为CCHP机组的发电效率。</p>
                </div>
                <div class="p1">
                    <p id="87">工业园区内CCHP机组一般运行在以热定电模式下, 在某一时段的发电功率可由式 (8) 计算。</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mi>η</mi><mi>h</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>η</mi><mo>-</mo><mi>η</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo stretchy="false">) </mo><mi>δ</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>p</i><sub><i>i</i></sub>为CCHP机组在时段<i>i</i>的发电功率;<i>h</i><sub><i>i</i></sub>为CCHP机组在时段<i>i</i>的产热功率, 也等于工业园区内所有用户的热负荷之和;<i>η</i><sub>l</sub>为热损失系数;<i>δ</i><sub>h</sub>为热系数。</p>
                </div>
                <h3 id="90" name="90" class="anchor-tag"><b>2 Stackelberg</b>博弈模型与分布式求解算法</h3>
                <div class="p1">
                    <p id="91">本博弈模型将经济运行与辅助服务相结合, 考虑博弈过程中用户及运营商之间的互动过程, 当园区内负荷越限或配合大电网削峰填谷时, 用户响应运营商发起的削峰需求。</p>
                </div>
                <div class="p1">
                    <p id="92">工业园区综合能源系统中, 在考虑光伏发电的出力后, 若日前阶段预测未来24 h中会发生负荷越限情况, 或提前收到外部电网的削峰指令时, 则进行互动优化过程。用户响应运营商的互动请求, 采取可平移负荷、直接削减负荷以及可变化热负荷的策略, 运营商对于用户削减负荷造成的生产损失给予适当的经济补偿;非越限时段, 运营商不对用户行为提供补偿。基于Stackelberg博弈模型的互动过程可以描述如下。</p>
                </div>
                <div class="p1">
                    <p id="93">该博弈的博弈方为园区运营商和用户, 其中运营商作为博弈的主导者, 用户作为博弈的跟从者。园区运营商通过综合能量管理系统, 根据自身效益选定补偿价格模型, 并将补偿电价下发给用户;各用户结合自身的生产计划, 选定电、热负荷模型及效用函数, 在保证自身效益最大化的基础上向运营商上报可平移负荷、可削减负荷、可改变热负荷的量;运营商汇总各户的申报情况之后, 根据自身效益重新制定补偿电价, 并下发给用户, 用户继续对自己的效益函数寻优, 再次与运营商互动。这个互动过程可以是一次甚至有限的若干次, 直至达到博弈均衡, 运营商和用户都不能通过单独改变自身策略来增加收益为止。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>2.1 Stackelberg</b>博弈模型</h4>
                <div class="p1">
                    <p id="95">根据运营商与用户之间的互动过程建立两层主从博弈模型。两层主从博弈模型最初由Stackelberg以微分博弈的形式提出并研究, 因此又称为Stackelberg博弈<citation id="150" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。选择非合作Stackelberg主从博弈模型来描述运营商和用户间的交互关系。其中运营商作为主导者, 用户作为跟从者。运营商的策略为其对于用户削减电负荷行为的电补偿价格, 用户的策略为其可平移电负荷量、变化的热负荷量以及可削减电负荷量, 二者策略的制定原则均为实现自身效益最大化<citation id="151" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="96">该Stackelberg博弈可以用式 (9) 描述, 博弈的最优策略集为达到Stackelberg博弈均衡时的均衡解。在该均衡解处, 博弈的参与者都不能通过单独改变自己的策略来增加自身收益<citation id="152" type="reference"><link href="22" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">19</a>]</sup></citation>, 证明过程见附录B。</p>
                </div>
                <div class="p1">
                    <p id="97"><i>G</i>={ (<i>N</i>∪<i>M</i>) ;{<i>S</i><sub>1</sub>, <i>S</i><sub>2</sub>, …, <i>S</i><sub><i>n</i></sub>};</p>
                </div>
                <div class="p1">
                    <p id="98">{<i>P</i><sub>1</sub>, <i>P</i><sub>2</sub>, …, <i>P</i><sub><i>n</i></sub>};<i>λ</i><sub>e</sub>;<i>B</i><sub>M</sub>}      (9) </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>G</i>为主从博弈的描述变量;<i>N</i>为用户集合, <i>M</i>为工业园区综合能源系统运营商集合, 二者组成了博弈者集合;{<i>S</i><sub>1</sub>, <i>S</i><sub>2</sub>, …, <i>S</i><sub><i>n</i></sub>}表示所有用户的策略集合, 包括可调电负荷量和可调热负荷量;{<i>P</i><sub>1</sub>, <i>P</i><sub>2</sub>, …, <i>P</i><sub><i>n</i></sub>}表示用户的效益集合;<i>λ</i><sub>e</sub>为运营商给予用户的削峰补偿电价。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.2</b> 分布式求解算法及流程</h4>
                <div class="p1">
                    <p id="101">针对上述主从博弈模型, 采用分布式优化方法对各用户及运营商的收益函数进行优化求解, 用户的效益函数如式 (10) 所示, 运营商的效益函数如式 (11) 所示, 约束条件如式 (12) 所示。</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Η</mi></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>E</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>B</mi><msub><mrow></mrow><mtext>Μ</mtext></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mtext>Μ</mtext></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mtext>Μ</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>≤</mo><mi>L</mi><msub><mrow></mrow><mrow><mi>lim</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>h</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>≤</mo><mi>h</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>l</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>≤</mo><mi>l</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>s</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>s</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>p</mi><mi>q</mi></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>s</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mi>j</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>s</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>p</mi><mi>q</mi></mrow></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>∉</mo><mi>S</mi><msub><mrow></mrow><mi>j</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>c</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>c</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>c</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>∈</mo><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>c</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>∉</mo><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>h</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>h</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>h</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>h</mi><mo>∈</mo><mi>A</mi><msub><mrow></mrow><mi>j</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>h</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>h</mi><mo>∉</mo><mi>A</mi><msub><mrow></mrow><mi>j</mi></msub></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></munder><mtext>Δ</mtext></mstyle><mi>s</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></munder><mtext>Δ</mtext></mstyle><mi>c</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>A</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></munder><mtext>Δ</mtext></mstyle><mi>l</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi><mo>, </mo><mtext>h</mtext><mtext>e</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mtext>Δ</mtext><mi>W</mi><msub><mrow></mrow><mi>j</mi></msub></mtd></mtr><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>&lt;</mo><mi>λ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>j</mi><mo>∈</mo><mi>Ν</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>L</i><sub>lim</sub>为工业园区越限负荷水平;<i>h</i><sub><i>j</i>, max</sub>为用户<i>j</i>的最大热负荷;<i>l</i><sub><i>j</i>, max</sub>为用户<i>j</i>的最大电负荷;Δ<i>s</i><sub><i>j</i>, min</sub>和Δ<i>s</i><sub><i>j</i>, max</sub>分别为在互动过程中用户<i>j</i>可接受的最小和最大可平移电负荷;Δ<i>s</i><sub><i>j</i>, <i>pq</i></sub>为用户<i>j</i>从<i>p</i>时段平移到<i>q</i>时段的可平移电负荷上报量;<i>S</i><sub><i>j</i></sub>为在一次完整的互动过程中用户<i>j</i>上报的可平移电负荷时段集合;Δ<i>c</i><sub><i>j</i>, min</sub>和Δ<i>c</i><sub><i>j</i>, max</sub>分别为在互动过程中用户<i>j</i>可接受的最小和最大可削减电负荷;<i>C</i><sub><i>j</i></sub>为在一次完整的互动过程中用户<i>j</i>上报的可削减电负荷时段集合;Δ<i>h</i><sub><i>j</i>, min</sub>和Δ<i>h</i><sub><i>j</i>, max</sub>分别为在互动过程中用户<i>j</i>可接受的最小和最大可增加热负荷;<i>A</i><sub><i>j</i></sub>为在一次完整的互动过程中用户<i>j</i>上报的可增加热负荷时段集合;Δ<i>l</i><sub><i>i</i>, <i>j</i>, heat</sub>为用户<i>j</i>在时段<i>i</i>因热负荷增加而变化的电负荷;Δ<i>W</i><sub><i>j</i></sub>为整个互动过程中用户<i>j</i>参与互动的电量;<i>λ</i><sub><i>i</i>, <i>j</i></sub>为用户<i>j</i>在时段<i>i</i>因参与互动响应产生的额外成本。</p>
                </div>
                <div class="p1">
                    <p id="105">基于双层分布式求解算法对模型进行求解, 上层采用微分进化算法, 下层采用YALMIP+CPLEX工具包在MATLAB环境下的优化方法求解互动流程。</p>
                </div>
                <div class="p1">
                    <p id="106">上层算法主要包括如下步骤。</p>
                </div>
                <div class="p1">
                    <p id="107">步骤1:输入初始数据并设置参数, 包括各用户典型日热、电负荷曲线, 光伏日出力曲线, 用户目录电价, CCHP机组运行参数, CCHP上网电价等。</p>
                </div>
                <div class="p1">
                    <p id="108">步骤2:初始化种群<i>a</i>, 该种群包括用户上报的互动响应量和削峰补偿电价等信息。</p>
                </div>
                <div class="p1">
                    <p id="109">步骤3:运营商将削峰补偿电价下发给用户, 进而调用子流程, 对用户的效益进行寻优。</p>
                </div>
                <div class="p1">
                    <p id="110">步骤4:用户将优化得到的策略上报给运营商, 运营商计算自身效益<i>B</i><sub>1</sub>。</p>
                </div>
                <div class="p1">
                    <p id="111">步骤5:进行交叉、变异, 形成新的子种群<i>b</i>。</p>
                </div>
                <div class="p1">
                    <p id="112">步骤6:调用下层算法, 用户对自身效益进行寻优, 并将优化得到的策略上报给运营商, 运营商计算自身效益<i>B</i><sub>2</sub>。</p>
                </div>
                <div class="p1">
                    <p id="113">步骤7:若<i>B</i><sub>2</sub>&gt;<i>B</i><sub>1</sub>, 则令<i>a</i>=<i>b</i>, <i>B</i><sub>1</sub>=<i>B</i><sub>2</sub>, 然后跳转至步骤5;否则判断是否满足迭代结束要求, 若满足, 则互动模拟结束, 否则跳转至步骤5。</p>
                </div>
                <div class="p1">
                    <p id="114">下层算法主要包括如下步骤。</p>
                </div>
                <div class="p1">
                    <p id="115">步骤1:利用非线性规划求解方法求解用户<i>j</i>的效益, 并将优化后的结果上报给运营商。</p>
                </div>
                <div class="p1">
                    <p id="116">步骤2:所有用户均参与优化求解, 则结束流程。</p>
                </div>
                <h3 id="117" name="117" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="118">中国南方某实际工业园区拓扑结构如图1所示。选取工业园区典型日负荷数据作为分析对象, 搭建了包含6个用户的工业园区综合能源系统运营商的Stackelberg主从博弈模型, 各用户的初始电负荷曲线、热负荷曲线以及园区内光伏发电曲线见附录C, 园区所有热负荷由CCHP机组供应。工业园区内部潮流越限负荷上限的具体取值应根据项目实际需求确定, 本算例中取超过上一年最大负荷值的80%的情况为典型场景进行互动模拟仿真, 互动模拟参数详见附录D。</p>
                </div>
                <div class="area_img" id="119">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907010_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 工业园区拓扑结构" src="Detail/GetImg?filename=images/DLXT201907010_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 工业园区拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907010_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Topology of industrial park</b></p>

                </div>
                <div class="p1">
                    <p id="120">经过仿真计算, 当迭代次数达到25次左右时, 优化过程趋于收敛, 运营商效益优化过程中的关键信息见表1, 收敛时运营商效益为44.53万元。</p>
                </div>
                <div class="area_img" id="121">
                    <p class="img_tit"><b>表1 优化迭代过程</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Iterative process of optimization</b></p>
                    <p class="img_note"></p>
                    <table id="121" border="1"><tr><td rowspan="2"><br />迭代<br />次数</td><td rowspan="2">运营商收<br />益/万元</td><td colspan="6"><br />综合效益/万元</td></tr><tr><td>用户1</td><td>用户2</td><td>用户3</td><td>用户4</td><td>用户5</td><td>用户6</td></tr><tr><td> 5</td><td>44.211</td><td>3.600</td><td>1.040</td><td>1.170</td><td>3.857</td><td>4.429</td><td>72.363</td></tr><tr><td><br />10</td><td>44.396</td><td>3.561</td><td>1.036</td><td>1.171</td><td>3.852</td><td>4.429</td><td>72.314</td></tr><tr><td><br />25</td><td>44.530</td><td>3.561</td><td>1.001</td><td>1.141</td><td>3.840</td><td>4.421</td><td>72.284</td></tr><tr><td><br />200</td><td>44.530</td><td>3.561</td><td>1.001</td><td>1.141</td><td>3.840</td><td>4.421</td><td>72.284</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="122">由表1可以看出, 在博弈过程中, 运营商的收益随着迭代次数的增加总体呈阶梯上升趋势, 而各用户收益则整体呈下降趋势, 这体现了主从博弈中运营商的主导地位。在互动优化过程中, 运营商向用户发布初始削峰补偿电价, 在接收到用户上报的可削减电负荷、可平移电负荷和可增加热负荷情况后, 不断地对各互动时段的削峰补偿电价进行调整, 以自身效益最大化为目标引导用户参与互动响应;而用户作为跟从者, 根据每一次迭代过程中的削峰补偿电价调整自身的上报策略, 争取自身效益最优。当运营商和所有用户均对各自的效益比较满意时, 博弈达到均衡, 此时6个用户各时段的削减电负荷、平移电负荷和增加热负荷详见附录E, 各时段的削峰补偿电价见图2。</p>
                </div>
                <div class="area_img" id="123">
                                <img alt="" src="Detail/GetImg?filename=images/DLXT201907010_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                            <p class="img_tit"><b>Fig.2 Peak-shaving compensation price when the iteration is converged</b></p>
                                <p class="img_note"><b>图2迭代收敛时的削峰补偿电价</b></p>

                </div>
                <div class="p1">
                    <p id="124">传统的互动方法中一般采用固定的互动补偿价格, 这种做法牺牲了运营商的一部分利益<citation id="153" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。将本文所述互动优化方法和传统互动方法作比较, 设置相同的负荷越限值, 互动前后工业园区电力负荷曲线如图3所示。在其他边界条件明确的前提下, 本文所述互动过程能否收敛取决于越限负荷的设定, 当越限负荷设置值过低时, 互动机制将无法在既定的经济代价限制范围内完成削峰目标。</p>
                </div>
                <div class="area_img" id="125">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907010_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 互动前后工业园区电力负荷曲线" src="Detail/GetImg?filename=images/DLXT201907010_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 互动前后工业园区电力负荷曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907010_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Power load curves of the industrial park before and after interaction</b></p>

                </div>
                <div class="p1">
                    <p id="126">由图3可以看出, 互动前电负荷的越限时刻为02:00, 07:00, 19:00, 21:00, 23:00, 24:00时, 这些时刻应进行削峰。传统的互动方法和本文所述的互动优化方法均能实现负荷削减, 但本文所述方法在非越限时段尽可能保持原始负荷曲线的形状, 即可以避免给用户带来过多的用电计划调整。此外, 计算结果表明传统互动方法要达到图4所示的互动效果, 运营商需在所有的互动时段给予更高的削峰补偿电价。因此, 本文所述互动优化方法可以减少运营商为互动付出的经济代价。</p>
                </div>
                <div class="p1">
                    <p id="127">为进一步探究热电耦合特性对互动优化结果的影响, 调整热电耦合系数大小并对比互动优化结果, 如图4所示。可以看出, 随着热电耦合系数<i>α</i>的减小, 越限时段的削峰效果逐渐变强。这是因为在CCHP机组尚未满出力时, 随着热电耦合系数<i>α</i>的减小, 一方面用户自身热电耦合负荷会减小, 另一方面CCHP发电功率会因为用户热负荷增长而变大。两方面共同作用导致了图4所示的结果。</p>
                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907010_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同热电耦合系数下的互动效果" src="Detail/GetImg?filename=images/DLXT201907010_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同热电耦合系数下的互动效果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907010_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Interaction results with different thermoelectric coupling coefficients</b></p>

                </div>
                <h3 id="129" name="129" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="130">本文为解决工业园区综合能源系统的互动优化问题, 构建了Stackelberg主从博弈模型, 该模型将经济运行和辅助服务有机结合。首先, 针对工业园区综合能源系统建立了用户模型和运营商模型;之后, 建立了互动优化运行的Stackelberg 主从博弈模型;最后, 通过对典型算例的分析, 论证了所述方法的有效性。</p>
                </div>
                <div class="p1">
                    <p id="131">算例结果表明:①互动后工业园区电力负荷峰谷差较互动前显著减小, 且不会引发其他时段的负荷越限情况产生, 负荷曲线趋于平稳, 说明该互动优化方法在保证用户正常生产和生活的前提下达到很好的削峰效果;②本文所述互动优化方法可以有效减少运营商的互动成本, 有利于互动机制可持续运作;③在工业园区内CCHP机组未达满出力状态时, 本文所述方法的削峰效果会随着热电耦合系数的减小而变强。</p>
                </div>
                <div class="p1">
                    <p id="132">中国正处于电力体制改革的重要阶段, 尚未形成面向工业园区的电力市场调峰辅助服务机制。但可以预见的是:一方面, 随着电力辅助服务市场进一步向用户侧延伸, 工业园区综合能源系统中各参与主体将具备更大的互动潜力, 互动优化运行方法也会有更高的经济性;另一方面, 随着中国电价机制的进一步细化和完善, 互动机制的实施将具备更稳定的经济支撑, 具备可持续运作的能力。</p>
                </div>
                <div class="p1">
                    <p id="133">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="154" name="154" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="155">1电负荷模型</p>
                </div>
                <div class="p1">
                    <p id="156">将工业园区内用户群作为一个整体, 在i时刻系统电负荷为所有用户的电负荷之和:</p>
                </div>
                <div class="area_img" id="157">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907010_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="158">式中:L<sub>i</sub>为考虑光伏出力后工业园区的总用电负荷;n为用户总数;l<sub>i, j</sub>为用户j在i时段的净负荷;p<sub>i, j, PV</sub>为用户j装设的分布式光伏发电在i时段的出力。</p>
                </div>
                <div class="p1">
                    <p id="159">根据是否处于削峰时段, 用户j在时段i的电负荷模型定义如下:</p>
                </div>
                <div class="area_img" id="160">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907010_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="161">式中:l<sub>i, j</sub>为用户j在i时段的电负荷;l<sub>i, j, init</sub>为互动前用户的初始电负荷;Dc<sub>i, j</sub>为用户j在时段i上报的可削减负荷;Ds<sub>i, j</sub>为用户j在时段i上报的可平移负荷;Dh<sub>i, j</sub>为用户j在时段i上报的热电耦合负荷;H为互动时段集合;f<sub>i, j</sub>为用户j在时段i的固定负荷。</p>
                </div>
                <div class="p1">
                    <p id="162">2热负荷模型</p>
                </div>
                <div class="p1">
                    <p id="163">将工业园区内用户群作为一个整体, 在i时刻系统热负荷为所有用户的热负荷之和:</p>
                </div>
                <div class="area_img" id="164">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907010_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="165">式中:H<sub>i</sub>为工业园区在i时段的热负荷;h<sub>i, j</sub>为用户j在i时段的热负荷。</p>
                </div>
                <div class="p1">
                    <p id="166">用户j在i时段的热负荷表达式如下:</p>
                </div>
                <div class="area_img" id="167">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907010_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="168">式中:h<sub>i, j, init</sub>为互动前用户j在i时段的热负荷;Dh<sub>i, j</sub>为用户j在i时段的增加的热负荷;h<sub>i, j, f</sub>为用户j在i时段的固定热负荷。</p>
                </div>
                <h3 id="169" name="169" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="170">定理:在博弈G中, Stackelberg均衡解是存在的。相关证明如下:</p>
                </div>
                <div class="p1">
                    <p id="171">当博弈G同时满足以下几个条件时, 存在Stackelberg博弈均衡解。</p>
                </div>
                <div class="p1">
                    <p id="172">1) P<sub>j</sub>是关于l<sub>i, j</sub>, h<sub>i, j</sub>, DW<sub>i, j</sub>, DQ<sub>i, j</sub>, λ<sub>e</sub>的续函数;e</p>
                </div>
                <div class="p1">
                    <p id="173">2) P<sub>j</sub>是关于l<sub>i</sub>, <sub>j</sub>, h<sub>i</sub>, <sub>j</sub>, DW<sub>i</sub>, <sub>j</sub>, DQ<sub>i</sub>, <sub>j</sub>, λ<sub>e</sub>的拟凸函数;</p>
                </div>
                <div class="p1">
                    <p id="175">3) B<sub>M</sub>是关于l<sub>i</sub>, <sub>j</sub>, h<sub>i</sub>, <sub>j</sub>, DW<sub>i</sub>, <sub>j</sub>, DQ<sub>i</sub>, <sub>j</sub>, λ<sub>e</sub>的连续函数。</p>
                </div>
                <div class="p1">
                    <p id="176">用户j的收益P<sub>j</sub>可根据式 (2) ～ (4) 计算得到, 运营商的收益B<sub>M</sub>可根据式 (5) ～ (8) 计算得到, 二者关于各变量的连续性是显而易见的。因此1) 、3) 得证。</p>
                </div>
                <div class="p1">
                    <p id="177">以下主要证明2) :</p>
                </div>
                <div class="p1">
                    <p id="178">用户收益可表示为:</p>
                </div>
                <div class="area_img" id="179">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907010_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="180">k<sub>j</sub>×ln (1+l<sub>i</sub>, <sub>j</sub>+z×h<sub>i, j</sub>) 是关于l<sub>i</sub>, <sub>j</sub>的凸函数, 而P<sub>j</sub>中的其他项均为l<sub>i</sub>, <sub>j</sub>的线性函数, 所以由凸函数性质, P<sub>j</sub>在整体上是关于l<sub>i</sub>, <sub>j</sub>的凸函数。知若某函数为凸函数, 则该函数一定为拟凸函数, 所以可证得, P<sub>j</sub>在整体上是关于l<sub>i</sub>, <sub>j</sub>的拟凸函数。同理, 可证得P<sub>j</sub>在整体上是关于h<sub>i</sub>, <sub>j</sub>, DW<sub>i</sub>, <sub>j</sub>, DQ<sub>i</sub>, <sub>j</sub>的拟凸函数, 2) 得证。综上所述, 博弈G的Stackelberg博弈均衡解是存在的。</p>
                </div>
                <h3 id="181" name="181" class="anchor-tag">附录C</h3>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907010_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 工业园区中各用户电力负荷曲线" src="Detail/GetImg?filename=images/DLXT201907010_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 工业园区中各用户电力负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907010_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Power load of each user in the industrial park</p>

                </div>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907010_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 工业园区中各用户热力负荷曲线" src="Detail/GetImg?filename=images/DLXT201907010_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 工业园区中各用户热力负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907010_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Heat load of each user in the industrial park</p>

                </div>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907010_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 工业园区光伏发电出力曲线" src="Detail/GetImg?filename=images/DLXT201907010_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 工业园区光伏发电出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907010_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Photovoltaic output in the industrial park</p>

                </div>
                <h3 id="185" name="185" class="anchor-tag">附录D</h3>
                <div class="area_img" id="186">
                                            <p class="img_tit">
                                                表D1 互动模拟参数
                                                    <br />
                                                Table D1 Interaction simulation parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907010_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907010_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907010_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1 互动模拟参数" src="Detail/GetImg?filename=images/DLXT201907010_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="187" name="187" class="anchor-tag">附录E</h3>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907010_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E1 互动后各户的可平移负荷量" src="Detail/GetImg?filename=images/DLXT201907010_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E1 互动后各户的可平移负荷量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907010_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E1 Shiftable load of each user after interaction</p>

                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907010_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E2 互动后各户的可削减负荷量" src="Detail/GetImg?filename=images/DLXT201907010_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E2 互动后各户的可削减负荷量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907010_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E2 Curtailable load of each user after interaction</p>

                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907010_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E3 互动后各户变化的热负荷量" src="Detail/GetImg?filename=images/DLXT201907010_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E3 互动后各户变化的热负荷量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907010_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E3 Changed heating load of each user after interaction</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MTIyNjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTC9KSVNIVGVyRzRIOW5NcTQ5RVlvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al. Operation optimization of regional integrated energy system with CCHP and energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 113-120. DOI: 10.7500/AEPS 20170512002.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813010&amp;v=MjM4MDJDVVI3cWZadVpyRnlIaFZML0pJU0hUZXJHNEg5bk5ySTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 吴福保, 刘晓峰, 孙谊媊, 等.基于冷热电联供的多园区博弈优化策略[J].电力系统自动化, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005.WU Fubao, LIU Xiaofeng, SUN Yiqian, et al. Game optimization strategy for multiple parks based on combined cooling heating and power[J]. Automation of Electric Power Systems, 2018, 42 (13) : 68-75. DOI: 10.7500/AEPS 20170914005.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201501006&amp;v=MjI2NTMzenFxQnRHRnJDVVI3cWZadVpyRnlIaFZML0pJU0hCZmJHNEg5VE1ybzlGWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 贾宏杰, 穆云飞, 余晓丹.对我国综合能源系统发展的思考[J].电力建设, 2015, 36 (1) :16-25.JIA Hongjie, MU Yunfei, YU Xiaodan. Thought about the integrated energy system in China[J]. Electric Power Construction, 2015, 36 (1) : 16-25.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706036&amp;v=MTE3MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZML0pJU0hSZmJHNEg5Yk1xWTlHWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 姜子卿, 郝然, 艾芊.基于冷热电多能互补的工业园区互动机制研究[J].电力自动化设备, 2017, 37 (6) :260-267.JIANG Ziqing, HAO Ran, AI Qian. Interaction mechanism of industrial park based on multi-energy complementation[J]. Electric Power Automation Equipment, 2017, 37 (6) : 260-267.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917009&amp;v=MDk4NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTC9KSVNIVGVyRzRIdGpOcUk5RmJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张钦, 王锡凡, 付敏, 等.需求响应视角下的智能电网[J].电力系统自动化, 2009, 33 (17) :49-55.ZHANG Qin, WANG Xifan, FU Min, et al. Smart grid from the perspective of demand response[J]. Automation of Electric Power Systems, 2009, 33 (17) : 49-55.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201105006&amp;v=MDg2MjZxZlp1WnJGeUhoVkwvSklTSFRlckc0SDlETXFvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王卿然, 谢国辉, 张粒子.含风电系统的发用电一体化调度模型[J].电力系统自动化, 2011, 35 (5) :15-18.WANG Qingran, XIE Guohui, ZHANG Lizi. An integrated generation-consumption dispatch model with wind power[J]. Automation of Electric Power Systems, 2011, 35 (5) : 15-18.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814003&amp;v=MjA5MjBGckNVUjdxZlp1WnJGeUhoVkwvSklTSFRlckc0SDluTnE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 丛昊, 王旭, 蒋传文, 等.基于联盟博弈的综合能源系统优化运行方法[J].电力系统自动化, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.CONG Hao, WANG Xu, JIANG Chuanwen, et al. Coalition game based optimized operation method for integrated energy systems[J]. Automation of Electric Power Systems, 2018, 42 (14) : 14-22. DOI: 10.7500/AEPS20170912006.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201602011&amp;v=MTAyOTR6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkwvSklTSEJmYkc0SDlmTXJZOUVaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 于波, 孙恒楠, 项添春, 等.综合能源系统规划设计方法[J].电力建设, 2016, 37 (2) :78-84.YU Bo, SUN Hengnan, XIANG Tianchun, et al. Planning design method of integrated energy system[J]. Electric Power Construction, 2016, 37 (2) : 78-84.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201508007&amp;v=MjA1NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkwvSklTSEJmYkc0SDlUTXA0OUZZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 黎静华, 桑川川.能源综合系统优化规划与运行框架[J].电力建设, 2015, 36 (8) :41-48.LI Jinghua, SANG Chuanchuan. Discussion on optimal planning and operation framework for integrated energy system[J]. Electric Power Construction, 2015, 36 (8) : 41-48.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712023&amp;v=MzA3MTdML0pJU0hUZXJHNEg5Yk5yWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王程, 刘念, 成敏杨, 等.基于Stackelberg博弈的光伏用户群优化定价模型[J].电力系统自动化, 2017, 41 (12) :146-153.DOI:10.7500/AEPS20160725001.WANG Cheng, LIU Nian, CHENG Minyang, et al. Stackelberg game based optimal pricing model for photovoltaic prosumer cluster[J]. Automation of Electric Power Systems, 2017, 41 (12) : 146-153. DOI: 10.7500/AEPS20160725001.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804020&amp;v=MzExOTlKSVNIVGVyRzRIOW5NcTQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 吴利兰, 荆朝霞, 吴青华, 等.基于Stackelberg博弈模型的综合能源系统均衡交互策略[J].电力系统自动化, 2018, 42 (4) :142-150.DOI:10.7500/AEPS20170914011.WU Lilan, JING Zhaoxia, WU Qinghua, et al. Equilibrium strategies for integrated energy systems based on Stackelberg game model[J]. Automation of Electric Power Systems, 2018, 42 (4) : 142-150. DOI: 10.7500/AEPS20170914011.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" >
                                    <b>[12]</b>
                                 MA Li, LIU Nian, ZHANG Jianhua, et al. Energy management for joint operation of CHP and PV prosumers inside a grid-connected microgrid: a game theoretic approach[J]. IEEE Transactions on Industrial Informatics, 2016, 12 (5) : 1930-1942.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multiparty energy management for grid-connected microgrids with heat-and electricity-coupled demand response">

                                <b>[13]</b> LIU Nian, HE Li, YU Xinghuo, et al. Multi-party energy management for grid-connected microgrids with heat and electricity coupled demand response[J]. IEEE Transactions on Industrial Informatics, 2018, 14 (5) : 1887-1897.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511041&amp;v=MTYxMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkwvSklUckJmYkc0SDlUTnJvOUJaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 栗然, 党磊, 董哲, 等.分时电价与风储联合调度协调优化的主从博弈模型[J].电网技术, 2015, 39 (11) :3247-3253.LI Ran, DANG Lei, DONG Zhe, et al. Coordinated optimization of time-of-use price and dispatching model combining wind power and energy storage under guidance of master-slave game[J]. Power System Technology, 2015, 39 (11) : 3247-3253.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715012&amp;v=MTE3NDl1WnJGeUhoVkwvSklTSFRlckc0SDliTnFvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 代业明, 高岩, 高红伟, 等.智能住宅小区的需求响应主从博弈模型[J].电力系统自动化, 2017, 41 (15) :88-94.DOI:10.7500/AEPS20161122008.DAI Yeming, GAO Yan, GAO Hongwei, et al. Leader-follower game model for demand response in smart residential grid[J]. Automation of Electric Power Systems, 2017, 41 (15) : 88-94. DOI: 10.7500/AEPS20161122008.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Three-party energy management with distributed energy resources in smart grid">

                                <b>[16]</b> TUSHAR W, CHAI B, YUEN C, et al. Three-party energy management with distributed energy resources in smart grid[J]. IEEE Transactions on Industrial Electronics, 2015, 62 (4) : 2487-2498.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=STYS201411006&amp;v=MDMwODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTC9KTmpuU2ZiRzRIOVhOcm85RllvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 梅生伟, 魏韡.智能电网环境下主从博弈模型及应用实例[J].系统科学与数学, 2014, 34 (11) :1331-1344.MEI Shengwei, WEI Wei. Hierarchal game and its applications in the smart grid[J]. Journal of Systems Science and Mathematical Sciences, 2014, 34 (11) : 1331-1344.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714010&amp;v=MzI3MzMzenFxQnRHRnJDVVI3cWZadVpyRnlIaFZML0pJU0hUZXJHNEg5Yk5xNDlFWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 黄伟, 李玟萱, 车文学.基于Stackelberg模型的主动配电网动态电价需求响应设计[J].电力系统自动化, 2017, 41 (14) :70-77.DOI:10.7500/AEPS20160726006.HUANG Wei, LI Minxuan, CHE Wenxue. Stackelberg model based dynamic pricing demand response design for active distribution network[J]. Automation of Electric Power Systems, 2017, 41 (14) : 70-77. DOI: 10.7500/AEPS 20160726006.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201702007&amp;v=MDI2ODRSN3FmWnVackZ5SGhWTC9KS3l2UGViRzRIOWJNclk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 陈昊宇, 黄顺杰, 樊志华, 等.基于博弈的多微网需求响应[J].南方电网技术, 2017, 11 (2) :34-40.CHEN Haoyu, HUANG Shunjie, FAN Zhihua, et al. Demand response of multi-microgrid based on game theory[J]. Southern Power System Technology, 2017, 11 (2) : 34-40.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JJSX200904008&amp;v=MTc4NjdmWnVackZ5SGhWTC9KTHlmWWRyRzRIdGpNcTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 邓喜才, 郭华华.两阶段主从博弈均衡解的存在性[J].经济数学, 2009, 26 (4) :50-53.DENG Xicai, GUO Huahua. Existence of the equilibrium solution of a two-stage leaders-followers game[J]. Journal of Quantitative Economics, 2009, 26 (4) : 50-53.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722021&amp;v=MDY4NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkwvSklTSFRlckc0SDliT3JZOUhaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 沈运帷, 李扬, 高赐威, 等.需求响应在电力辅助服务市场中的应用[J].电力系统自动化, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007.SHEN Yunwei, LI Yang, GAO Ciwei, et al. Application of demand response in ancillary service market[J]. Automation of Electric Power Systems, 2017, 41 (22) : 151-161. DOI: 10.7500/AEPS20170302007.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714005&amp;v=MzIxNzZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkwvSklTSFRlckc0SDliTnE0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 任艺, 周明, 李庚银.考虑用户需求响应的售电公司购售电决策双层模型[J].电力系统自动化, 2017, 41 (14) :30-36.DOI:10.7500/AEPS20170219003.REN Yi, ZHOU Ming, LI Gengyin. Bi-level model of electricity procurement and sale strategies for electricity retailers considering users’ demand response[J]. Automation of Electric Power Systems, 2017, 41 (14) : 30-36. DOI: 10.7500/AEPS20170219003.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714007&amp;v=MDI4NzlKSVNIVGVyRzRIOWJOcTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 史俊祎, 文福拴, 崔鹏程, 等.参与需求响应的工业用户智能用电管理[J].电力系统自动化, 2017, 41 (14) :45-53.DOI:10.7500/AEPS20170203002.SHI Junyi, WEN Fushuan, CUI Pengcheng, et al. Intelligent energy management of industrial loads considering participation in demand response program[J]. Automation of Electric Power Systems, 2017, 41 (14) : 45-53. DOI: 10.7500/AEPS 20170203002.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907010" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907010&amp;v=MTM4MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTDdBSVNIVGVyRzRIOWpNcUk5RVpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

