

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137610012158750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907011%26RESULT%3d1%26SIGN%3d2o%252fYgc%252bI6YfKendGBkA8YE8JC4w%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907011&amp;v=MjcwMTBqTXFJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkwzTUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;1&lt;/b&gt; 总体框架 "><b>1</b> 总体框架</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#70" data-title="&lt;b&gt;2&lt;/b&gt; 供给响应模型 "><b>2</b> 供给响应模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#71" data-title="&lt;b&gt;2.1&lt;/b&gt; 分布式发电—储能系统基本模型"><b>2.1</b> 分布式发电—储能系统基本模型</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;2.2&lt;/b&gt; 供给报价矩阵修正"><b>2.2</b> 供给报价矩阵修正</a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;2.3&lt;/b&gt; 分布式发电—储能系统供给响应模型"><b>2.3</b> 分布式发电—储能系统供给响应模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="&lt;b&gt;3&lt;/b&gt; 需求响应模型 "><b>3</b> 需求响应模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#130" data-title="&lt;b&gt;3.1&lt;/b&gt; 负荷控制基本模型"><b>3.1</b> 负荷控制基本模型</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;3.2&lt;/b&gt; 负荷需求响应模型"><b>3.2</b> 负荷需求响应模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#163" data-title="&lt;b&gt;4&lt;/b&gt; 综合响应模型出清流程 "><b>4</b> 综合响应模型出清流程</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#168" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#169" data-title="&lt;b&gt;5.1&lt;/b&gt; 模型仿真"><b>5.1</b> 模型仿真</a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;5.2&lt;/b&gt; 结果与分析"><b>5.2</b> 结果与分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#296" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#308" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;图1 综合响应模型总体框架&lt;/b&gt;"><b>图1 综合响应模型总体框架</b></a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;图2 供给报价的出清修正&lt;/b&gt;"><b>图2 供给报价的出清修正</b></a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;图3 市场电价和分布式光伏发电情况&lt;/b&gt;"><b>图3 市场电价和分布式光伏发电情况</b></a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;图4 三类产消者的负荷需求响应情况&lt;/b&gt;"><b>图4 三类产消者的负荷需求响应情况</b></a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;表1 用户收益&lt;/b&gt;"><b>表1 用户收益</b></a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;图5 储能系统响应&lt;/b&gt;"><b>图5 储能系统响应</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="325">


                                    <a id="bibliography_1" title="薛禹胜, 雷兴, 薛峰, 等.关于风电不确定性对电力系统影响的评述[J].中国电机工程学报, 2014, 34 (29) :5029-5040.XUE Yusheng, LEI Xing, XUE Feng, et al.A review on impacts of wind power uncertainties on power systems[J].Proceedings of the CSEE, 2014, 34 (29) :5029-5040." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429005&amp;v=MTQ5NTJwbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMM01QeXJQYmJHNEg5WE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        薛禹胜, 雷兴, 薛峰, 等.关于风电不确定性对电力系统影响的评述[J].中国电机工程学报, 2014, 34 (29) :5029-5040.XUE Yusheng, LEI Xing, XUE Feng, et al.A review on impacts of wind power uncertainties on power systems[J].Proceedings of the CSEE, 2014, 34 (29) :5029-5040.
                                    </a>
                                </li>
                                <li id="327">


                                    <a id="bibliography_2" title="EFTEKHARNEJAD S, VITTAL V, HEYDT G T, et al.Impact of increased penetration of photovoltaic generation on power systems[J].IEEE Transactions on Power Systems, 2013, 28 (2) :893-901." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Impact of Increased Penetration of Photovoltaic Generation on Power Systems,&amp;quot;">
                                        <b>[2]</b>
                                        EFTEKHARNEJAD S, VITTAL V, HEYDT G T, et al.Impact of increased penetration of photovoltaic generation on power systems[J].IEEE Transactions on Power Systems, 2013, 28 (2) :893-901.
                                    </a>
                                </li>
                                <li id="329">


                                    <a id="bibliography_3" title="WAN C, LIN J, WANG J, et al.Direct quintile regression for nonparametric probabilistic forecasting of wind power generation[J].IEEE Transactions on Power Systems, 2017, 32 (4) :2767-2778." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Direct quantile regression for nonparametric probabilistic forecasting of wind power generation,&amp;quot;">
                                        <b>[3]</b>
                                        WAN C, LIN J, WANG J, et al.Direct quintile regression for nonparametric probabilistic forecasting of wind power generation[J].IEEE Transactions on Power Systems, 2017, 32 (4) :2767-2778.
                                    </a>
                                </li>
                                <li id="331">


                                    <a id="bibliography_4" title="WAN C, XU Z, PINSON P, et al.Optimal prediction intervals of wind power generation[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1166-1174." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal prediction intervals of wind power generation">
                                        <b>[4]</b>
                                        WAN C, XU Z, PINSON P, et al.Optimal prediction intervals of wind power generation[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1166-1174.
                                    </a>
                                </li>
                                <li id="333">


                                    <a id="bibliography_5" title="姚建国, 杨胜春, 王珂, 等.平衡风功率波动的需求响应调度框架与策略设计[J].电力系统自动化, 2014, 38 (9) :85-92.YAO Jianguo, YANG Shengchun, WANG Ke, et al.Framework and strategy design of demand response scheduling for balancing wind power fluctuation[J].Automation of Electric Power Systems, 2014, 38 (9) :85-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409013&amp;v=MjEwOTA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMM01JU0hUZXJHNEg5WE1wbzlFWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        姚建国, 杨胜春, 王珂, 等.平衡风功率波动的需求响应调度框架与策略设计[J].电力系统自动化, 2014, 38 (9) :85-92.YAO Jianguo, YANG Shengchun, WANG Ke, et al.Framework and strategy design of demand response scheduling for balancing wind power fluctuation[J].Automation of Electric Power Systems, 2014, 38 (9) :85-92.
                                    </a>
                                </li>
                                <li id="335">


                                    <a id="bibliography_6" title="王蓓蓓, 唐楠, 赵盛楠, 等.需求响应参与风电消纳的随机&amp;amp;可调节鲁棒混合日前调度模型[J].中国电机工程学报, 2017, 37 (21) :6339-6346.WANG Beibei, TANG Nan, ZHAO Shengnan, et al.Stochastic&amp;amp;adjustable robust hybrid scheduling model of power system considering demand response’s participation in large-scale wind power consumption[J].Proceedings of the CSEE, 2017, 37 (21) :6339-6346." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201721022&amp;v=MTQxMTVIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMM01QeXJQYmJHNEg5Yk9ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        王蓓蓓, 唐楠, 赵盛楠, 等.需求响应参与风电消纳的随机&amp;amp;可调节鲁棒混合日前调度模型[J].中国电机工程学报, 2017, 37 (21) :6339-6346.WANG Beibei, TANG Nan, ZHAO Shengnan, et al.Stochastic&amp;amp;adjustable robust hybrid scheduling model of power system considering demand response’s participation in large-scale wind power consumption[J].Proceedings of the CSEE, 2017, 37 (21) :6339-6346.
                                    </a>
                                </li>
                                <li id="337">


                                    <a id="bibliography_7" title="鞠立伟, 于超, 谭忠富.计及需求响应的风电储能两阶段调度优化模型及求解算法[J].电网技术, 2015, 39 (5) :1287-1293.JU Liwei, YU Chao, TAN Zhongfu.A two-stage scheduling optimization model and corresponding solving algorithm for power grid containing wind farm and energy storage system considering demand response[J].Power System Technology, 2015, 39 (5) :1287-1293." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201505018&amp;v=MjM3NTBackZ5SGhWTDNNSVRyQmZiRzRIOVRNcW85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        鞠立伟, 于超, 谭忠富.计及需求响应的风电储能两阶段调度优化模型及求解算法[J].电网技术, 2015, 39 (5) :1287-1293.JU Liwei, YU Chao, TAN Zhongfu.A two-stage scheduling optimization model and corresponding solving algorithm for power grid containing wind farm and energy storage system considering demand response[J].Power System Technology, 2015, 39 (5) :1287-1293.
                                    </a>
                                </li>
                                <li id="339">


                                    <a id="bibliography_8" title="赵波, 包侃侃, 徐志成, 等.考虑需求侧响应的光储并网型微电网优化配置[J].中国电机工程学报, 2015, 35 (21) :5465-5474.ZHAO Bo, BAO Kankan, XU Zhicheng, et al.Optimal sizing for grid-connected PV-and-storage microgrid considering demand response[J].Proceedings of the CSEE, 2015, 35 (21) :5465-5474." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201521011&amp;v=MDg3OTMzenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMM01QeXJQYmJHNEg5VE9ybzlFWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        赵波, 包侃侃, 徐志成, 等.考虑需求侧响应的光储并网型微电网优化配置[J].中国电机工程学报, 2015, 35 (21) :5465-5474.ZHAO Bo, BAO Kankan, XU Zhicheng, et al.Optimal sizing for grid-connected PV-and-storage microgrid considering demand response[J].Proceedings of the CSEE, 2015, 35 (21) :5465-5474.
                                    </a>
                                </li>
                                <li id="341">


                                    <a id="bibliography_9" title="赵波, 肖传亮, 徐琛, 等.基于渗透率的区域配电网分布式光伏并网消纳能力分析[J].电力系统自动化, 2017, 41 (21) :105-111.DOI:10.7500/AEPS20170306016.ZHAO Bo, XIAO Chuanliang, XU Chen, et al.Penetration based accommodation capacity on distributed photovoltaic connection in regional distribution network[J].Automation of Electric Power Systems, 2017, 41 (21) :105-111.DOI:10.7500/AEPS20170306016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721015&amp;v=MjI0Mjl1WnJGeUhoVkwzTUlTSFRlckc0SDliT3JvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        赵波, 肖传亮, 徐琛, 等.基于渗透率的区域配电网分布式光伏并网消纳能力分析[J].电力系统自动化, 2017, 41 (21) :105-111.DOI:10.7500/AEPS20170306016.ZHAO Bo, XIAO Chuanliang, XU Chen, et al.Penetration based accommodation capacity on distributed photovoltaic connection in regional distribution network[J].Automation of Electric Power Systems, 2017, 41 (21) :105-111.DOI:10.7500/AEPS20170306016.
                                    </a>
                                </li>
                                <li id="343">


                                    <a id="bibliography_10" title="孙宇军, 王岩, 王蓓蓓, 等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.SUN Yujun, WANG Yan, WANG Beibei, et al.Multi-time scale decision method for source-load interaction considering demand response uncertainty[J].Automation of Electric Power Systems, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802015&amp;v=MjcwMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMM01JU0hUZXJHNEg5bk1yWTlFWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        孙宇军, 王岩, 王蓓蓓, 等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.SUN Yujun, WANG Yan, WANG Beibei, et al.Multi-time scale decision method for source-load interaction considering demand response uncertainty[J].Automation of Electric Power Systems, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.
                                    </a>
                                </li>
                                <li id="345">


                                    <a id="bibliography_11" title="武赓, 隆竹寒, 曾博, 等.计及用户行为的需求响应对分布式发电系统充裕度的影响[J].电力系统自动化, 2018, 42 (8) :119-126.DOI:10.7500/AEPS20170515006.WU Geng, LONG Zhuhan, ZENG Bo, et al.Influence of demand response on supply adequacy of distributed generation system considering behaviors of users[J].Automation of Electric Power Systems, 2018, 42 (8) :119-126.DOI:10.7500/AEPS20170515006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808016&amp;v=MDUwMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMM01JU0hUZXJHNEg5bk1wNDlFWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        武赓, 隆竹寒, 曾博, 等.计及用户行为的需求响应对分布式发电系统充裕度的影响[J].电力系统自动化, 2018, 42 (8) :119-126.DOI:10.7500/AEPS20170515006.WU Geng, LONG Zhuhan, ZENG Bo, et al.Influence of demand response on supply adequacy of distributed generation system considering behaviors of users[J].Automation of Electric Power Systems, 2018, 42 (8) :119-126.DOI:10.7500/AEPS20170515006.
                                    </a>
                                </li>
                                <li id="347">


                                    <a id="bibliography_12" title="代业明, 高红伟, 高岩, 等.具有电力需求预测更新的智能电网实时定价机制[J].电力系统自动化, 2018, 42 (12) :58-63.DOI:10.7500/AEPS20170614008.DAI Yeming, GAO Hongwei, GAO Yan, et al.Real-time pricing mechanism in smart grid with forecasting update of power demand[J].Automation of Electric Power Systems, 2018, 42 (12) :58-63.DOI:10.7500/AEPS20170614008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812008&amp;v=MjIzNzdMM01JU0hUZXJHNEg5bk5yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        代业明, 高红伟, 高岩, 等.具有电力需求预测更新的智能电网实时定价机制[J].电力系统自动化, 2018, 42 (12) :58-63.DOI:10.7500/AEPS20170614008.DAI Yeming, GAO Hongwei, GAO Yan, et al.Real-time pricing mechanism in smart grid with forecasting update of power demand[J].Automation of Electric Power Systems, 2018, 42 (12) :58-63.DOI:10.7500/AEPS20170614008.
                                    </a>
                                </li>
                                <li id="349">


                                    <a id="bibliography_13" title="WANG Qi, ZHANG Chunyu, DING Yi, et al.Review of realtime electricity markets for integrating distributed energy resources and demand response[J].Applied Energy, 2015, 138:695-706." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600202737&amp;v=MjUyNTErb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvVGFCWT1OaWZPZmJLOUg5UE9xWTlGWnVzTkMzOA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        WANG Qi, ZHANG Chunyu, DING Yi, et al.Review of realtime electricity markets for integrating distributed energy resources and demand response[J].Applied Energy, 2015, 138:695-706.
                                    </a>
                                </li>
                                <li id="351">


                                    <a id="bibliography_14" title="SILVA P G D, ILI C&#39;D, KARNOUSKOS S.The impact of smart grid prosumer grouping on forecasting accuracy and its benefits for local electricity market trading[J].IEEETransactions on Smart Grid, 2014, 5 (1) :402-410." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The impact of smart grid prosumer grouping on forecasting accuracy and its benefits for local electricity market trading">
                                        <b>[14]</b>
                                        SILVA P G D, ILI C&#39;D, KARNOUSKOS S.The impact of smart grid prosumer grouping on forecasting accuracy and its benefits for local electricity market trading[J].IEEETransactions on Smart Grid, 2014, 5 (1) :402-410.
                                    </a>
                                </li>
                                <li id="353">


                                    <a id="bibliography_15" title="CAI Y, HUANG T, BOMPARD E, et al.Self-sustainable community of electricity prosumers in the emerging distribution system[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2207-2216." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Self-sustainable community of electricity prosumers in the emerging distribution system">
                                        <b>[15]</b>
                                        CAI Y, HUANG T, BOMPARD E, et al.Self-sustainable community of electricity prosumers in the emerging distribution system[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2207-2216.
                                    </a>
                                </li>
                                <li id="355">


                                    <a id="bibliography_16" title="MA L, LIU N, ZHANG J, et al.Energy management for joint operation of CHP and PV prosumers inside a gridconnected microgrid:agame theoretic approach[J].IEEETransactions on Industrial Informatics, 2016, 12 (5) :1930-1942." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy management for joint operation of CHP and PV prosumers inside a grid-connected microgrid:a game theoretic approach">
                                        <b>[16]</b>
                                        MA L, LIU N, ZHANG J, et al.Energy management for joint operation of CHP and PV prosumers inside a gridconnected microgrid:agame theoretic approach[J].IEEETransactions on Industrial Informatics, 2016, 12 (5) :1930-1942.
                                    </a>
                                </li>
                                <li id="357">


                                    <a id="bibliography_17" title="CUI S, WANG Y, LIU N.Distributed game-based pricing strategy for energy sharing in microgrid with PV prosumers[J].IET Renewable Power Generation, 2018, 12 (3) :380-388." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed game-based pricing strategy for energy sharing in microgrid with PV prosumers">
                                        <b>[17]</b>
                                        CUI S, WANG Y, LIU N.Distributed game-based pricing strategy for energy sharing in microgrid with PV prosumers[J].IET Renewable Power Generation, 2018, 12 (3) :380-388.
                                    </a>
                                </li>
                                <li id="359">


                                    <a id="bibliography_18" title="刘念, 王程, 雷金勇.市场模式下光伏用户群的电能共享与需求响应模型[J].电力系统自动化, 2016, 40 (16) :49-55.LIU Nian, WANG Cheng, LEI Jinyong.Power energy sharing and demand response model for photovoltaic prosumer cluster under market environment[J].Automation of Electric Power Systems, 2016, 40 (16) :49-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616008&amp;v=MTAwMDRSN3FmWnVackZ5SGhWTDNNSVNIVGVyRzRIOWZOcVk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        刘念, 王程, 雷金勇.市场模式下光伏用户群的电能共享与需求响应模型[J].电力系统自动化, 2016, 40 (16) :49-55.LIU Nian, WANG Cheng, LEI Jinyong.Power energy sharing and demand response model for photovoltaic prosumer cluster under market environment[J].Automation of Electric Power Systems, 2016, 40 (16) :49-55.
                                    </a>
                                </li>
                                <li id="361">


                                    <a id="bibliography_19" title="NAZIR M S, HISKENS I A.A dynamical systems approach to modeling and analysis of transactive energy coordination[EB/OL].[2018-07-30].http://ieeexplore.ieee.org/stamp/stamp.jsp?tp=&amp;amp;arnumber=8357509&amp;amp;isnumber=4374138." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A dynamical systems approach to modeling and analysis of transactive energy coordination">
                                        <b>[19]</b>
                                        NAZIR M S, HISKENS I A.A dynamical systems approach to modeling and analysis of transactive energy coordination[EB/OL].[2018-07-30].http://ieeexplore.ieee.org/stamp/stamp.jsp?tp=&amp;amp;arnumber=8357509&amp;amp;isnumber=4374138.
                                    </a>
                                </li>
                                <li id="363">


                                    <a id="bibliography_20" title="艾欣, 周志宇, 魏妍萍, 等.基于自回归积分滑动平均模型的可转移负荷竞价策略[J].电力系统自动化, 2017, 41 (20) :26-31.DOI:10.7500/AEPS20170119009.AI Xin, ZHOU Zhiyu, WEI Yanping, et al.Bidding strategy for time-shiftable load based on autoregressive integrated moving average model[J].Automation of Electric Power Systems, 2017, 41 (20) :26-31.DOI:10.7500/AEPS20170119009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720004&amp;v=MTAwNjhadVpyRnlIaFZMM01JU0hUZXJHNEg5Yk9yNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        艾欣, 周志宇, 魏妍萍, 等.基于自回归积分滑动平均模型的可转移负荷竞价策略[J].电力系统自动化, 2017, 41 (20) :26-31.DOI:10.7500/AEPS20170119009.AI Xin, ZHOU Zhiyu, WEI Yanping, et al.Bidding strategy for time-shiftable load based on autoregressive integrated moving average model[J].Automation of Electric Power Systems, 2017, 41 (20) :26-31.DOI:10.7500/AEPS20170119009.
                                    </a>
                                </li>
                                <li id="365">


                                    <a id="bibliography_21" title="CHOI S, MIN S.Optimal scheduling and operation of the ESSfor prosumer market environment in grid-connected industrial complex[J].IEEE Transactions on Industry Applications, 2018, 54 (3) :1949-1957." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling and operation of the ESS for prosumer market environment in grid-connected industrial complex">
                                        <b>[21]</b>
                                        CHOI S, MIN S.Optimal scheduling and operation of the ESSfor prosumer market environment in grid-connected industrial complex[J].IEEE Transactions on Industry Applications, 2018, 54 (3) :1949-1957.
                                    </a>
                                </li>
                                <li id="367">


                                    <a id="bibliography_22" title="QIU J, ZHAO J, YANG H, et al.Optimal scheduling for prosumers in coupled transactive power and gas systems[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1970-1980." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling for prosumers in coupled transactive power and gas systems">
                                        <b>[22]</b>
                                        QIU J, ZHAO J, YANG H, et al.Optimal scheduling for prosumers in coupled transactive power and gas systems[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1970-1980.
                                    </a>
                                </li>
                                <li id="369">


                                    <a id="bibliography_23" title="WAN C, XU Z, PINSON P, et al.Probabilistic forecasting of wind power generation using extreme learning machine[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1033-1044." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic forecasting of wind power generation using extreme learning machine">
                                        <b>[23]</b>
                                        WAN C, XU Z, PINSON P, et al.Probabilistic forecasting of wind power generation using extreme learning machine[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1033-1044.
                                    </a>
                                </li>
                                <li id="371">


                                    <a id="bibliography_24" title="SANJARI M J, GOOI H B.Probabilistic forecast of PV power generation based on higher order Markov chain[J].IEEETransactions on Power Systems, 2017, 32 (4) :2942-2952." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic forecast of PV power generation based on higher-order markov chain">
                                        <b>[24]</b>
                                        SANJARI M J, GOOI H B.Probabilistic forecast of PV power generation based on higher order Markov chain[J].IEEETransactions on Power Systems, 2017, 32 (4) :2942-2952.
                                    </a>
                                </li>
                                <li id="373">


                                    <a id="bibliography_25" title="WAN C, NIU M, SONG Y, et al.Pareto optimal prediction intervals of electricity price[J].IEEE Transactions on Power Systems, 2017, 32 (1) :817-819." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Pareto optimal prediction intervals of electricity price">
                                        <b>[25]</b>
                                        WAN C, NIU M, SONG Y, et al.Pareto optimal prediction intervals of electricity price[J].IEEE Transactions on Power Systems, 2017, 32 (1) :817-819.
                                    </a>
                                </li>
                                <li id="375">


                                    <a id="bibliography_26" title="FAN S, HYNDMAN R J.Short-term load forecasting based on a Semi-Parametric additive model[J].IEEE Transactions on Power Systems, 2012, 27 (1) :134-141." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-Term Load Forecasting Based on a Semi-Parametric Additive Model">
                                        <b>[26]</b>
                                        FAN S, HYNDMAN R J.Short-term load forecasting based on a Semi-Parametric additive model[J].IEEE Transactions on Power Systems, 2012, 27 (1) :134-141.
                                    </a>
                                </li>
                                <li id="377">


                                    <a id="bibliography_27" title="CERNE G, DOVAN D, KRJANC I.Short-term load forecasting by separating daily profiles and using a single fuzzy model across the entire domain[J].IEEE Transactions on Industrial Electronics, 2018, 65 (9) :7406-7415." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-term load forecasting by separating daily profiles and using a single fuzzy model across the entire domain">
                                        <b>[27]</b>
                                        CERNE G, DOVAN D, KRJANC I.Short-term load forecasting by separating daily profiles and using a single fuzzy model across the entire domain[J].IEEE Transactions on Industrial Electronics, 2018, 65 (9) :7406-7415.
                                    </a>
                                </li>
                                <li id="379">


                                    <a id="bibliography_28" title="姜琳.锂离子电池荷电状态估计与寿命预测技术研究[D].成都:电子科技大学, 2013.JIANG Lin.Research on Lithium-ion battery SOC estimation and RUL prediction[D].Chengdu:University of Electronic Science and Technology of China, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013331008.nh&amp;v=MzIyNjl1WnJGeUhoVkwzTVZGMjZIYkM3SDlITXA1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                        姜琳.锂离子电池荷电状态估计与寿命预测技术研究[D].成都:电子科技大学, 2013.JIANG Lin.Research on Lithium-ion battery SOC estimation and RUL prediction[D].Chengdu:University of Electronic Science and Technology of China, 2013.
                                    </a>
                                </li>
                                <li id="381">


                                    <a id="bibliography_29" title="PJM.Real-time five minute LMPs[EB/OL].[2018-07-30].http://dataminer2.pjm.com/feed/rt_fivemin_hrl_lmps/definition." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time five minute LMPs">
                                        <b>[29]</b>
                                        PJM.Real-time five minute LMPs[EB/OL].[2018-07-30].http://dataminer2.pjm.com/feed/rt_fivemin_hrl_lmps/definition.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-06 10:08</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),81-90 DOI:10.7500/AEPS20180731001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于实时电价的产消者综合响应模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BD%AA&amp;code=41466819&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李彪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%87%E7%81%BF&amp;code=41466820&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">万灿</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%81%A5&amp;code=41466821&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵健</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E6%B0%B8%E5%8D%8E&amp;code=30801709&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋永华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%AD%90%E9%98%B3&amp;code=37724559&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张子阳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=1717617&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海电力大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%BE%B3%E9%97%A8%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%8F%8A%E7%94%B5%E8%84%91%E5%B7%A5%E7%A8%8B%E7%B3%BB&amp;code=0144841&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">澳门大学电机及电脑工程系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E9%95%87%E6%B1%9F%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0103011&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网镇江供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>产消者作为新兴的特殊电力消费者, 拥有电力供给和消费的双重角色, 具有较强参与实时市场的响应潜力。为提高分布式发电利用率和用户供用电收益, 提出基于实时电价的产消者的多阶段综合响应模型。前期优化阶段, 综合考虑用户用电经济性、舒适度和电价激励作用, 提出用户最优小时需求出价模型;以用户供电收益最大为目标, 考虑储能容量和功率约束、储能闭锁和动作死区等因素, 提出用户最优小时供给报价模型。出清响应阶段, 基于实时电价, 结合用户最优小时供需出报价信息, 提出用户可控负荷需求响应和分布式发电—储能系统供给响应交替的综合响应模型。算例分析表明, 所提综合响应方法能及时响应实时电价的波动, 不仅灵活削减和转移了用户在电价高峰区的负荷, 而且实现了分布式发电供给从低电价区域向高电价区域的转移, 提高产消者供用电的经济性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A7%E6%B6%88%E8%80%85&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">产消者;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9E%E6%97%B6%E7%94%B5%E4%BB%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">实时电价;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合响应;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9C%80%E6%B1%82%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">需求响应;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李彪 (1994—) , 男, 硕士研究生, 主要研究方向:综合能源系统。E-mail:biaoli@zju.edu.cn;
                                </span>
                                <span>
                                    *万灿 (1986—) , 男, 通信作者, 研究员, 博士生导师, 主要研究方向:综合能源系统与主动配电网、人工智能及其在智能电网中的应用。E-mail:canwan@zju.edu.cn;
                                </span>
                                <span>
                                    赵健 (1990—) , 男, 副教授, 主要研究方向:电动汽车、配电网运行与控制。E-mail:zhaojianee@foxmail.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-31</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0905000);</span>
                                <span>国家自然科学基金资助项目 (51877189);</span>
                                <span>中国科协“青年人才托举工程”资助项目 (2018QNRC001);</span>
                    </p>
            </div>
                    <h1><b>Real-time Electricity Price Based Integrated Response Model for Prosumers</b></h1>
                    <h2>
                    <span>LI Biao</span>
                    <span>WAN Can</span>
                    <span>ZHAO Jian</span>
                    <span>SONG Yonghua</span>
                    <span>ZHANG Ziyang</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>College of Electrical Engineering, Shanghai University of Electric Power</span>
                    <span>Department of Electrical and Computer Engineering, University of Macau</span>
                    <span>State Grid Zhenjiang Power Supply Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Prosumers, a group of special end-users emerging in recent years, have the dual roles of power supply and consumption with high potential in responding to the real-time market. In order to improve the efficiency of distributed generation and profits of energy supply and consumption, a multi-stage integrated response model is proposed for prosumers based on real-time electricity price. In the stage of pre-optimization, an hourly optimal demand bidding model is established with a comprehensive goal considering the incentive effect on economic, comfort and price of power consumption. With the goal of maximizing the profits of energy supply and considering the factors e.g. storage capacity and charge/discharge power constraints, storage blocking and dead zone, an hourly optimal supply offering model is presented. In the stage of response, an integrated response model is developed based on real-time electricity price and using hourly optimal demand bidding and supply offering information. It is essentially a model alternated by demand response for controllable load and supply response for distributed generation-storage system. Case study shows that the proposed integrated response approach not only notably reduces and shifts load at a high real-time price, but also successfully transfers power supply from low electricity price zones to high electricity price zones, which significantly improves the economics of power supply and consumption.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=prosumers&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">prosumers;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=real-time%20electricity%20price&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">real-time electricity price;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated response;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=demand%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">demand response;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-31</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No. 2018 YFB0905000);</span>
                                <span>National Natural Science Foundation of China (No. 51877189);</span>
                                <span>Young Elite Scientist Sponsorship Program by CAST (No. 2018 QNRC001);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="60" name="60" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="61">分布式能源 (DER) 具有安全、经济、清洁、灵活等多重优势, 逐渐成为未来能源发展的重要趋势。然而, 可再生能源发电的不确定性, 尤其是快速发展的风电与光伏, 给电网的安全和能源的消纳带来了一系列挑战<citation id="385" type="reference"><link href="325" rel="bibliography" /><link href="327" rel="bibliography" /><link href="329" rel="bibliography" /><link href="331" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。如何有效实现风电并网<citation id="386" type="reference"><link href="333" rel="bibliography" /><link href="335" rel="bibliography" /><link href="337" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>和光伏并网<citation id="387" type="reference"><link href="339" rel="bibliography" /><link href="341" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>成为目前亟需解决的一大难题。需求侧管理, 尤其是需求响应, 在实现可再生能源消纳上的巨大潜力日益引起人们的关注<citation id="388" type="reference"><link href="343" rel="bibliography" /><link href="345" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。随着电力市场对用户侧的开放, 实时电价作为最适合竞争性电力市场的价格机制, 成为挖掘需求响应潜力最有效的工具之一<citation id="389" type="reference"><link href="347" rel="bibliography" /><link href="349" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。伴随分布式发电 (特别是屋顶光伏) 的蓬勃发展, 需求侧的产消者 (prosumer) 群体不断壮大。产消者指具有自身生产能力的消费者, 即既提供电力, 又接受电力的特殊用户<citation id="383" type="reference"><link href="351" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。由此, 兼顾DER和需求响应的产消者能以购电和售电双重角色参与电力市场的交易活动, 提高电力系统运行的灵活性, 促进电力市场结构的调整<citation id="384" type="reference"><link href="349" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">快速增长的产消者群体在电网中发挥着越来越重要的作用, 产消者群体的优化响应受到广泛的关注。文献<citation id="390" type="reference">[<a class="sup">15</a>]</citation>中构建了一个自治的消费者社区, 利用不同的平衡保费策略鼓励消费者参与当地社区的电力平衡。文献<citation id="398" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>基于博弈模型进行内部电价的需求响应, 实现光伏用户群的优化响应。其中文献<citation id="391" type="reference">[<a class="sup">16</a>]</citation>涉及并网型微网中热电联产和光伏消费者的联合运营;文献<citation id="392" type="reference">[<a class="sup">17</a>]</citation>中光伏用户与微网运营商进行博弈实现微网的能源共享;文献<citation id="393" type="reference">[<a class="sup">18</a>]</citation>则建立光伏用户群中用户的非合作博弈模型。文献<citation id="394" type="reference">[<a class="sup">19</a>]</citation>提出了一种基于实时市场的DER动态聚合模型, 并分析价格信号, 支线限制, 用户定义的投标函数和偏好等各种因素对DER消纳的影响。群体的集中化响应主要注重整体利益的最大化, 无法保障个体利益的最优。此外, 随着参与用户的增加, 群体响应模型算法复杂度呈非线性增长, 大规模数量的用户参与将对模型的快速响应产生挑战。个体响应策略是实现大规模快速响应问题的一大解决方案。在个体响应方面, 文献<citation id="395" type="reference">[<a class="sup">20</a>]</citation>研究了可转移负荷参与日前市场和实时市场的最优竞价策略。文献<citation id="396" type="reference">[<a class="sup">21</a>]</citation>和<citation id="397" type="reference">[<a class="sup">22</a>]</citation>则分别提出了储能系统和电气耦合系统参与日前和实时市场的最优调度策略。上述个体决策模型中日前预测和日前市场对用户响应具有较大影响。</p>
                </div>
                <div class="p1">
                    <p id="63">本文提出一种针对个体用户的基于实时电价的产消者多阶段综合响应模型。所提模型利用实时市场的电价高峰进行优化响应, 提高了用户供用电收益, 有利于激发个体用户参与市场的积极性。此外, 独立的个体决策行为使产消者群体数量的增加不影响模型求解效率, 有助于大规模产消者的快速响应。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>1</b> 总体框架</h3>
                <div class="p1">
                    <p id="65">本文研究对象是拥有分布式发电、储能和可控负荷的产消者。一般情况下, 用户的分布式发电的发电调节能力低。若加入一个储能装置, 其发电调节能力将显著提高, 同时, 增强分布式发电的并网安全性和稳定性。分布式发电和储能装置紧密结合形成分布式发电—储能系统, 是供给响应的主体, 实现用户的能量供给控制;可控负荷则作为用户负荷需求的调节对象, 是实现需求响应的主体。当用户接受市场的实时电价信号时, 一方面用户调整可控负荷需求实现需求响应, 另一方面分布式发电—储能系统通过储能调节实现相应的供给响应。</p>
                </div>
                <div class="p1">
                    <p id="66">基于实时电价的产消者多阶段综合响应模型分为需求响应和供给响应两大模块, 具有前期优化和出清响应两大阶段, 其总体框架如图1所示。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907011_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 综合响应模型总体框架" src="Detail/GetImg?filename=images/DLXT201907011_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 综合响应模型总体框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907011_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 General framework of integrated response model</b></p>

                </div>
                <div class="p1">
                    <p id="68">前期优化阶段主要包含2个优化模型:一是综合考虑每小时中用户用电经济性、舒适度和电价激励作用, 求解出最优小时需求出价;二是以用户每小时供电收益最大为目标, 考虑储能的容量和功率约束、储能闭锁、储能动作死区等因素, 求解最优小时供给报价。近年来研究的可再生能源发电预测<citation id="400" type="reference"><link href="369" rel="bibliography" /><link href="371" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>、电价预测<citation id="399" type="reference"><link href="373" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>和负荷预测<citation id="401" type="reference"><link href="375" rel="bibliography" /><link href="377" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>方法为模型的构建提供了重要支撑。</p>
                </div>
                <div class="p1">
                    <p id="69">出清响应阶段, 用户首先基于出清的实时电价和最优小时需求出价进行需求响应决策。不同于需求响应模型, 在接受市场出清的实时电价后, 供给响应模型还需要对小时供给报价进行修正, 而后实现供给响应决策。如图1所示, 需求响应和供给响应是交替进行的, 每次需求响应的结果信息反馈给供给响应 (红色箭头) , 参与供给报价的出清修正过程。因此, 所提出的综合响应模型实质上是一个需求响应与供给响应交替的模型。</p>
                </div>
                <h3 id="70" name="70" class="anchor-tag"><b>2</b> 供给响应模型</h3>
                <h4 class="anchor-tag" id="71" name="71"><b>2.1</b> 分布式发电—储能系统基本模型</h4>
                <div class="p1">
                    <p id="72">将<i>t</i>时段用户的发电划分为<i>m</i>种资产, 假设<i>t</i>时段第<i>i</i>个发电资产为<i>g</i><sub><i>i</i>, <i>t</i></sub>, 则发电资产矩阵为<b><i>g</i></b><sub><i>t</i></sub>=[<i>g</i><sub>1, <i>t</i></sub>, <i>g</i><sub>2, <i>t</i></sub>, …, <i>g</i><sub><i>m</i>, <i>t</i></sub>]<sup>T</sup>。<i>t</i>时段用户的储能系统划分为<i>n</i>-<i>m</i>个阶段, 假设<i>t</i>时段第<i>i</i>个阶段的储能资产为<i>s</i><sub><i>i</i>, <i>t</i></sub>, 则储能资产矩阵为<b><i>s</i></b><sub><i>t</i></sub>=[<i>s</i><sub>1, <i>t</i></sub>, <i>s</i><sub>2, <i>t</i></sub>, …, <i>s</i><sub><i>n</i>—<i>m</i>, <i>t</i></sub>]<sup>T</sup>。因此, <i>t</i>时段用户的供给响应模型共有<i>n</i>种资产, 供给资产矩阵为<b><i>u</i></b><sub><i>t</i></sub>=[<b><i>g</i></b><sup>T</sup><sub><i>t</i></sub>, <b><i>s</i></b><sup>T</sup><sub><i>t</i></sub>]<sup>T</sup>;每种资产对应一个供给报价, 有供给报价矩阵为<b><i>p</i></b><sub><i>t</i></sub>=[<i>p</i><sub>1, <i>t</i></sub>, <i>p</i><sub>2, <i>t</i></sub>, …, <i>p</i><sub><i>n</i>, <i>t</i></sub>]<sup>T</sup>, 且<b><i>p</i></b><sub><i>t</i></sub>满足<i>p</i><sub>1, <i>t</i></sub>&lt;<i>p</i><sub>2, <i>t</i></sub>&lt;…&lt;<i>p</i><sub><i>n</i>, <i>t</i></sub>。模型中, 每1 h更新一次最优供给报价矩阵<b><i>p</i></b><sub><i>t</i></sub>, 但由于储能限制的原因 (详见第2.2节) , 每5 min市场出清时还需对其进行修正。</p>
                </div>
                <div class="p1">
                    <p id="73">采用文献<citation id="402" type="reference">[<a class="sup">19</a>]</citation>中设置决策变量来表述用户价格响应过程的处理方式, 得到供给决策变量和能量供应响应如下。</p>
                </div>
                <div class="p1">
                    <p id="74">假设第<i>i</i>个资产的供给决策变量为<i>w</i><sub><i>i</i>, <i>t</i></sub>, 则供给决策变量矩阵为<b><i>w</i></b><sub><i>t</i></sub>=[<i>w</i><sub>1, <i>t</i></sub>, <i>w</i><sub>2, <i>t</i></sub>, …, <i>w</i><sub><i>n</i>, <i>t</i></sub>]<sup>T</sup>, <i>w</i><sub><i>i</i>, <i>t</i></sub>由<i>t</i>时段出清价格<i>p</i><sub>clr, <i>t</i></sub>和供给报价<i>p</i><sub><i>i</i>, <i>t</i></sub>唯一决定, 即</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>p</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>&gt;</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>p</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><mo>∈</mo><mrow><mo>{</mo><mrow><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>n</mi></mrow><mo>}</mo></mrow></mrow></math></mathml>;<mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><mo>∈</mo><mrow><mo>{</mo><mrow><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mn>2</mn><mn>4</mn></mrow><mo>}</mo></mrow></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="79">则<i>t</i>时段用户所对应的能量供应<i>e</i><sub><i>t</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>w</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">w</mi><msubsup><mrow></mrow><mi>t</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>t</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">用户的DER发电量与供给响应电量的偏差通过储能装置来实现平衡。设<i>t</i>-1时段结束后储能装置的荷电量 (剩余电量) 为<i>S</i><sub><i>t</i>-1</sub>, 则<i>t</i>时段供应响应后荷电量更新为:</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mi>η</mi><msub><mrow></mrow><mo>+</mo></msub><mrow><mo>[</mo><mrow><mi>G</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mi>e</mi><msub><mrow></mrow><mi>t</mi></msub></mrow><mo>]</mo></mrow><msup><mrow></mrow><mo>+</mo></msup><mo>-</mo><mfrac><mrow><mrow><mo>[</mo><mrow><mi>e</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mi>G</mi><msub><mrow></mrow><mi>t</mi></msub></mrow><mo>]</mo></mrow><msup><mrow></mrow><mo>+</mo></msup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mo>-</mo></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>, 为<i>t</i>时段分布式发电总量;<mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mo>*</mo><mo>]</mo></mrow><msup><mrow></mrow><mo>+</mo></msup></mrow></math></mathml>为一函数, 其结果为正时保留, 其余为零;<i>η</i><sub>+</sub>和<i>η</i><sub>-</sub>分别为储能装置的充电效率和放电效率。</p>
                </div>
                <div class="p1">
                    <p id="86">分析:假设<i>t</i>时刻市场出清的实时电价为<i>p</i><sub>clr, 1</sub>时 (<i>p</i><sub><i>k</i>, <i>t</i></sub>&lt;<i>p</i><sub>clr, 1</sub>&lt;<i>p</i><sub><i>k</i>+1, <i>t</i></sub>) , 用户所对应的电力供应为<i>e</i><sub>1</sub>;若<i>t</i>时刻市场出清的实时电价下降至<i>p</i><sub>clr, 2</sub>=<i>p</i><sub>clr, 1</sub>-Δ<i>p</i>时, 用户所对应的电力供应为<i>e</i><sub>2</sub>。因此, 当Δ<i>p</i>&lt;<i>p</i><sub>clr, 1</sub>-<i>p</i><sub><i>k</i>, <i>t</i></sub>时, <i>e</i><sub>2</sub>=<i>e</i><sub>1</sub>;当Δ<i>p</i>≥<i>p</i><sub>clr, 1</sub>-<i>p</i><sub><i>k</i>, <i>t</i></sub>时, <i>e</i><sub>2</sub>&lt;<i>e</i><sub>1</sub>。因此, 除了一定范围内的小尺度波动, 用户的电力供应随电价的下降而减少, 随电价的上升而增加, 实现用户供电经济性的提高。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>2.2</b> 供给报价矩阵修正</h4>
                <div class="p1">
                    <p id="88">由于储能装置不能无限存储和释放能量, 每个<i>t</i>时段产消者能提供的能量供应实际上有一个区间范围限制。然而, 直接使用上述供给报价来做决策时, 可能会出现用户所决策的供给响应<i>e</i><sub><i>t</i></sub>超过或低于储能装置调节所容忍的能量供应范围的情况。</p>
                </div>
                <div class="p1">
                    <p id="89">对此, 本文在每小时内的各个出清时刻, 针对最优小时供给报价矩阵进行相应修正, 以使供给响应限定在合理区域 (如图2所示) 。图中, <i>k</i><sub>+</sub>和<i>k</i><sub>-</sub>分别为出清时段储能装置存储最大可充电能量<i>s</i><sub>+</sub>和释放最大可放电能量<i>s</i><sub>-</sub>时所对应的供给资产数;<mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>x</mi><mo stretchy="true">˜</mo></mover></mrow></math></mathml>为修正量。</p>
                </div>
                <div class="area_img" id="91">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907011_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 供给报价的出清修正" src="Detail/GetImg?filename=images/DLXT201907011_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 供给报价的出清修正</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907011_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Adjustment of supply offer with market clearing</b></p>

                </div>
                <div class="p1">
                    <p id="92">假设最优小时供给报价中第k+1和第k这2个相邻资产报价的差值为x<sub>k, t</sub>=p<sub>k+1, t</sub>-p<sub>k, t</sub>。则供给资产差价矩阵为<b><i>x</i></b><sub><i>t</i></sub>=[<i>x</i><sub>1, <i>t</i></sub>, <i>x</i><sub>2, <i>t</i></sub>, …, <i>x</i><sub><i>n</i>-1, <i>t</i></sub>]<sup>T</sup>。假设供给资产的最低报价<i>p</i><sub>1</sub>=<i>p</i><sub>uo, <i>t</i></sub>, 则该最优小时供给报价矩阵可表示为:</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">p</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mi mathvariant="bold-italic">C</mi><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>o</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<b><i>A</i></b>为<i>n</i>× (<i>n</i>-1) 阶矩阵, 且只含0和1元素, 具体表达式见附录A式 (A1) ;<b><i>C</i></b>为<i>n</i>行的元素全为1的列向量。</p>
                </div>
                <div class="p1">
                    <p id="95">选用变量<b><i>x</i></b><sub><i>t</i></sub>代替<b><i>p</i></b><sub><i>t</i></sub>作为求解变量具有明显优势。由于分布式可再生能源发电过程的边际成本低且储能装置容量有限, 为充分消纳分布式发电能源, 供给资产的最低报价 (启用分布式发电的价格底线) 接近0;而为充分实现储能的能量转移作用, 需要为供给资产的最高报价设置一个较高的数值。因此<b><i>p</i></b><sub><i>t</i></sub>中元素方差和极差大, 个别元素相差悬殊, 不利于模型求解。变量<b><i>x</i></b><sub><i>t</i></sub>中元素方差则远小于<b><i>p</i></b><sub><i>t</i></sub>, 且阶数比<b><i>p</i></b><sub><i>t</i></sub>小一阶, 具有更好的求解效果。</p>
                </div>
                <div class="p1">
                    <p id="96">假设<i>t</i>+<i>z</i>出清时刻将<b><i>x</i></b><sub><i>t</i></sub>修正为<mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">x</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub></mrow></math></mathml>, 则有如下关系式 (具体推导过程见附录A) 。</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">x</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>t</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<b><i>B</i></b><sub><i>t</i>+<i>z</i></sub>为出清修正矩阵, 其为<i>n</i>-1阶方阵, 具体形式见附录A式 (A3) ;<mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>z</mi><mo>∈</mo><mrow><mo>{</mo><mrow><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mn>1</mn><mn>2</mn></mrow><mo>}</mo></mrow></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="101">可得<i>t</i>+<i>z</i>时段的供给报价矩阵修正为:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">p</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">A</mi><mover accent="true"><mi mathvariant="bold-italic">x</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">C</mi><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>o</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mi mathvariant="bold-italic">C</mi><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>o</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>k</i><sub>+, <i>t</i>+<i>z</i></sub>和<i>k</i><sub>-, <i>t</i>+<i>z</i></sub>分别为<i>t</i>+<i>z</i>时的<i>k</i><sub>+</sub>和<i>k</i><sub>-</sub>。</p>
                </div>
                <div class="p1">
                    <p id="104"><b><i>B</i></b><sub><i>t</i>+<i>z</i></sub>矩阵的生成涉及<i>k</i><sub>+, <i>t</i>+<i>z</i></sub>和<i>k</i><sub>-, <i>t</i>+<i>z</i></sub>的求解。<i>k</i><sub>+, <i>t</i>+<i>z</i></sub>和<i>k</i><sub>-, <i>t</i>+<i>z</i></sub>与储能系统的储能容量和功率约束、储能闭锁和动作死区等因素密切相关, 求解过程见附录B。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>2.3</b> 分布式发电—储能系统供给响应模型</h4>
                <h4 class="anchor-tag" id="106" name="106"><b>2.3.1</b> 前期优化阶段</h4>
                <div class="p1">
                    <p id="107">考虑到最优小时供给报价矩阵<b><i>p</i></b><sub><i>t</i></sub>应实现用户在使用该供给报价矩阵的1 h中12个清算时段 (清算间隔5 min) 的供给响应的总收益得到最大化, 则有目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>max</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>z</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>1</mn><mn>2</mn></mrow></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mi>e</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>z</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>1</mn><mn>2</mn></mrow></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mi mathvariant="bold-italic">w</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>p</i><sub>pre, <i>t</i>+<i>z</i></sub>和<b><i>u</i></b><sub>pre, <i>t</i>+<i>z</i></sub>分别为预测的第<i>t</i>个小时中第<i>z</i>次清算时 (即<i>t</i>+<i>z</i>时) 市场出清的实时电价和分布式发电资产矩阵。</p>
                </div>
                <div class="p1">
                    <p id="110">结合式 (1) 可知<i>t</i>+<i>z</i>时的<b><i>w</i></b><sub><i>t</i>+<i>z</i></sub>由<mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">p</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub></mrow></math></mathml>和<i>p</i><sub>pre, <i>t</i>+<i>z</i></sub>唯一确定, <b><i>w</i></b><sub><i>t</i>+<i>z</i></sub>的各元素满足:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mrow><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mover accent="true"><mi>p</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>&gt;</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mover accent="true"><mi>p</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>≤</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub></mtd></mtr></mtable></mrow></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>p</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub></mrow></math></mathml>为<mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">p</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub></mrow></math></mathml>的元素, <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">p</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>=</mo><mo stretchy="false">[</mo><mover accent="true"><mi>p</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>, </mo><mrow><mover accent="true"><mi>p</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>, </mo><mo>⋯</mo></mrow><mo>, </mo><mover accent="true"><mi>p</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>为相应的t+z时段的供给报价修正矩阵。</p>
                </div>
                <div class="p1">
                    <p id="117">由式 (6) 可得:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">p</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mi mathvariant="bold-italic">C</mi><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>o</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<b><i>B</i></b><sub>pre, <i>t</i>+<i>z</i></sub>为结合预测的实时电价<i>p</i><sub>pre, <i>t</i>+<i>z</i></sub>求解的<i>t</i>+<i>z</i>时段的出清修正矩阵。</p>
                </div>
                <div class="p1">
                    <p id="120"><b><i>B</i></b><sub>pre, <i>t</i>+<i>z</i></sub>的求解可通过附录A式 (A3) 、附录B式 (B1) —式 (B5) 求解得到<citation id="403" type="reference"><link href="379" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。求解过程中注意出清价格和需求响应由相应的预测量代替。</p>
                </div>
                <div class="p1">
                    <p id="121">假设供给资产的最高报价为<i>p</i><sub>um, <i>t</i></sub>, 则<b><i>x</i></b><sub><i>t</i></sub>存在如下等式约束, </p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">C</mi><msubsup><mrow></mrow><mtext>u</mtext><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>m</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>o</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">此外, <b><i>x</i></b><sub><i>t</i></sub>的上下限约束为, </p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mtext>u</mtext></msub><mi>x</mi><msub><mrow></mrow><mrow><mi>min</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>—</mo><mn>1</mn></mrow></msub><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>t</mi></msub><mo>≤</mo><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mtext>u</mtext></msub><mi>x</mi><msub><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<b><i>C</i></b><sub>u</sub>为<i>n</i>-1行的元素全为1的行向量;<b><i>I</i></b><sub><i>n</i>-1</sub>为<i>n</i>-1阶的单位矩阵;<i>x</i><sub>min, <i>t</i></sub>和<i>x</i><sub>max, <i>t</i></sub>分别为<b><i>x</i></b><sub><i>t</i></sub>中各元素下限和上限。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>2.3.2</b> 出清响应阶段</h4>
                <div class="p1">
                    <p id="127">求解出供给资产差价矩阵<b><i>x</i></b><sub><i>t</i></sub>后, 即可得到实现用户最大供电收益的最优小时供给报价矩阵<b><i>p</i></b><sub><i>t</i></sub>。通过该小时内每个出清时刻的实时电价<i>p</i><sub>clr, <i>t</i>+<i>z</i></sub>, 求得供给报价修正矩阵<mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">p</mi><mo stretchy="true">˜</mo></mover><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub></mrow></math></mathml>, 并得到供给决策矩阵<b><i>w</i></b><sub><i>t</i>+<i>z</i></sub>, 而后求解出各出清时段的供给响应为<i>e</i><sub><i>t</i>+<i>z</i></sub>=<b><i>w</i></b><sup>T</sup><sub><i>t</i>+<i>z</i></sub><b><i>u</i></b><sub><i>t</i>+<i>z</i></sub>, 用户<i>t</i>+z时段的平均供电功率为<i>P</i><sub>G, <i>t</i>+<i>z</i></sub>=<i>e</i><sub><i>t</i>+<i>z</i></sub>/Δ<i>t</i>。结合式 (3) , 储能系统荷电量更新为<i>S</i><sub><i>t</i>+<i>z</i></sub>, 其荷电状态为<i>S</i><sub>soc, <i>t</i>+<i>z</i></sub>=<i>S</i><sub><i>t</i>+<i>z</i></sub>/<i>S</i><sub>max</sub>, 平均充放电功率为<i>P</i><sub><i>S</i>, <i>t</i>+<i>z</i></sub>= (<i>S</i><sub><i>t</i>+<i>z</i></sub>-<i>S</i><sub><i>t</i>+<i>z</i>-1</sub>) /Δ<i>t</i> (正值表示充电, 负值表示放电) 。</p>
                </div>
                <h3 id="129" name="129" class="anchor-tag"><b>3</b> 需求响应模型</h3>
                <h4 class="anchor-tag" id="130" name="130"><b>3.1</b> 负荷控制基本模型</h4>
                <div class="p1">
                    <p id="131">假设<i>t</i>时段的用电共有<i>r</i>个负荷资产, 且<i>t</i>时段第<i>j</i>个负荷资产为<i>d</i><sub><i>j</i>, <i>t</i></sub>, 则需求资产矩阵为<b><i>d</i></b><sub><i>t</i></sub>=[<i>d</i><sub>1, <i>t</i></sub>, <i>d</i><sub>2, <i>t</i></sub>, …, <i>d</i><sub><i>r</i>, <i>t</i></sub>]<sup>T</sup>, 根据该时段的需求必要性程度从大到小排序。<i>t</i>时段第<i>j</i>个需求资产<i>d</i><sub><i>j</i>, <i>t</i></sub>与<i>t</i>时段第<i>j</i>个需求出价<i>p</i><sub>d, <i>j</i>, <i>t</i></sub>相对应, 则有需求出价矩阵为<b><i>p</i></b><sub>d, <i>t</i></sub>=[<i>p</i><sub>d, 1, <i>t</i></sub>, <i>p</i><sub>d, 2, <i>t</i></sub>, …, <i>p</i><sub>d, <i>r</i>, <i>t</i></sub>]<sup>T</sup>, 且<b><i>p</i></b><sub>d, <i>t</i></sub>满足<i>p</i><sub>d, 1, <i>t</i></sub>&gt;<i>p</i><sub>d, 2, <i>t</i></sub>&gt;…&gt;<i>p</i><sub>d, <i>r</i>, <i>t</i></sub>。最优需求出价矩阵<b><i>p</i></b><sub>d, <i>t</i></sub>每小时更新一次。不同于供给响应中的储能限制使得每次出清时段电能供给约束在较小范围, 用户的负荷控制能实现电能需求在较大范围的控制, 因此出清时段能直接使用最优小时需求出价矩阵。</p>
                </div>
                <div class="p1">
                    <p id="132">类似2.1节中的处理方式, 通过用户需求决策变量<i>v</i><sub><i>j</i>, <i>t</i></sub>表示<i>t</i>时段第<i>j</i>个需求资产的决策情况, 则<i>t</i>时的需求决策变量矩阵为<b><i>v</i></b><sub><i>t</i></sub>=[<i>v</i><sub>1, <i>t</i></sub>, <i>v</i><sub>2, <i>t</i></sub>, …, <i>v</i><sub><i>r</i>, <i>t</i></sub>]<sup>T</sup>。其中各元素为:</p>
                </div>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mrow><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>p</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>&lt;</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>p</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>j</i>∈{1, 2, …, <i>r</i>}。</p>
                </div>
                <div class="p1">
                    <p id="135">则<i>t</i>时段在<i>p</i><sub>clr, <i>t</i></sub>下的用户的需求响应<i>q</i><sub><i>t</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="136" class="code-formula">
                        <mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>q</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>r</mi></munderover><mi>v</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>d</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">v</mi><msubsup><mrow></mrow><mi>t</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">d</mi><msub><mrow></mrow><mi>t</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="137">分析可知, 用户的电力需求基本上随电价的下降而增加, 随电价的上升而减少 (波动较小时电力需求与预期变化不大) 。在此种情况下, 用户将在电价较低时多用电, 在电价较高时少用电, 实现用户的发电经济性的提高。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>3.2</b> 负荷需求响应模型</h4>
                <h4 class="anchor-tag" id="139" name="139"><b>3.2.1</b> 前期优化阶段</h4>
                <div class="p1">
                    <p id="140">考虑到最优小时需求出价矩阵应实现用户在使用该需求出价矩阵的1 h中12个清算时段的总用电费用最低, 因此初步设置目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="141" class="code-formula">
                        <mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>z</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>1</mn><mn>2</mn></mrow></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mi>q</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>z</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>1</mn><mn>2</mn></mrow></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mi mathvariant="bold-italic">v</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">d</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="142">式中:<b><i>d</i></b><sub>pre, <i>t</i>+<i>z</i></sub>为预测的<i>t</i>+<i>z</i>时段的负荷需求矩阵。</p>
                </div>
                <div class="p1">
                    <p id="143">在此目标函数下, 用户的用电量越少则用户的费用越低, 极端情况下用电量为0时费用最低。然而, 用户的用电量存在舒适区间, 偏离舒适区间需要相应的经济收益来弥补。考虑到用户舒适度对用户用电的影响, 加入舒适度成本函数<i>ψ</i><sub><i>t</i>+<i>z</i></sub>来修正式 (14) , 可得:</p>
                </div>
                <div class="p1">
                    <p id="144" class="code-formula">
                        <mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>z</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>1</mn><mn>2</mn></mrow></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mi mathvariant="bold-italic">v</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">d</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>+</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="145">舒适度成本函数<i>ψ</i><sub><i>t</i>+<i>z</i></sub>设置为一条U形曲线, 在最舒适一段的用电状态中, 舒适度成本较低, 随着用电量逐渐偏离舒适度状态, 舒适度成本逐渐增大, 且增长速度加快。用二次函数来模拟舒适度成本函数<citation id="404" type="reference"><link href="359" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 可得:</p>
                </div>
                <div class="p1">
                    <p id="146" class="code-formula">
                        <mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ψ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>=</mo><mi>κ</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">v</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">d</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>-</mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>f</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="147">式中:<i>q</i><sub>cf, <i>t</i>+<i>z</i></sub>为<i>t</i>+<i>z</i>时段用户感受最舒适的用电量;<i>κ</i>为舒适度成本函数的二次项系数。</p>
                </div>
                <div class="p1">
                    <p id="148">式 (15) 仍然是存在缺陷的, 因为用户将倾向于降低预期的用电需求, 而不会提高用电需求。实际中需要的是在低电价时适当提高用电需求, 实现负荷的转移效果。通过用电激励函数<i>E</i><sub><i>t</i>+<i>z</i></sub>进一步修正可得:</p>
                </div>
                <div class="p1">
                    <p id="149" class="code-formula">
                        <mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>z</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>1</mn><mn>2</mn></mrow></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mi mathvariant="bold-italic">v</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">d</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>+</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="150">用电激励函数<i>E</i><sub><i>t</i>+<i>z</i></sub>满足当预测电价高于日动态平均电价时, 随着用电量的升高而增大, 当预测电价低于日动态平均电价时则相反, 令<i>κ</i><sub>E</sub>为电价激励系数, 则<i>E</i><sub><i>t</i>+<i>z</i></sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>=</mo><mi>κ</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo stretchy="false"> (</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn><mo>+</mo><mi>z</mi></mrow></msub><mo stretchy="false">) </mo><mi mathvariant="bold-italic">v</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">d</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="152">式中:<i>p</i><sub>avr, <i>t</i>-1+<i>z</i></sub>为<i>t</i>-1+<i>z</i>时的日动态平均电价。</p>
                </div>
                <div class="p1">
                    <p id="153">假设最优小时需求出价的第<i>k</i>和第<i>k</i>+1这2个相邻需求资产出价的差值为<i>y</i><sub><i>k</i>, <i>t</i></sub>=<i>p</i><sub>d, <i>k</i>, <i>t</i></sub>-<i>p</i><sub>d, <i>k</i>+1, <i>t</i></sub>, 则需求资产差价矩阵为<b><i>y</i></b><sub><i>t</i></sub>=[<i>y</i><sub>1, <i>t</i></sub>, <i>y</i><sub>2, <i>t</i></sub>, …, <i>y</i><sub><i>r</i>-1, <i>t</i></sub>]<sup>T</sup>。令需求资产的最高出价为<i>p</i><sub>dm, <i>t</i></sub>, 最低出价为<i>p</i><sub>do, <i>t</i></sub>, 则最优小时需求出价矩阵表示为:</p>
                </div>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">p</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mo>-</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mn>2</mn></msub><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mn>2</mn></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>m</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="155">式中:<b><i>A</i></b><sub>2</sub>为<i>r</i>× (<i>r</i>-1) 阶矩阵, 详见附录A式 (A1) ;<b><i>C</i></b><sub>2</sub>为<i>r</i>行的元素全为1的列向量。</p>
                </div>
                <div class="p1">
                    <p id="156">由式 (12) 可知, <i>t</i>+<i>z</i>时段的需求决策变量矩阵<b><i>v</i></b><sub><i>t</i>+<i>z</i></sub>由<i>p</i><sub>d, <i>t</i></sub>和<i>p</i><sub>pre, <i>t</i>+<i>z</i></sub>唯一确定, <b><i>v</i></b><sub><i>t</i>+<i>z</i></sub>的各元素为:</p>
                </div>
                <div class="p1">
                    <p id="157" class="code-formula">
                        <mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mrow><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>p</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>&lt;</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>p</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub></mtd></mtr></mtable></mrow></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="158">同样地, <b><i>y</i></b><sub><i>t</i></sub>存在以下约束:</p>
                </div>
                <div class="p1">
                    <p id="159" class="code-formula">
                        <mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mrow><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">C</mi><msubsup><mrow></mrow><mtext>d</mtext><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>m</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>y</mi><msub><mrow></mrow><mrow><mi>min</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mi>r</mi><mo>—</mo><mn>1</mn></mrow></msub><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>t</mi></msub><mo>≤</mo><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>y</mi><msub><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="160">式中:<b><i>C</i></b><sub><i>d</i></sub>为<i>r</i>-1行的元素全为1的列向量;<b><i>I</i></b><sub><i>r</i>—1</sub>为<i>r</i>-1阶的单位矩阵;<i>y</i><sub>min, <i>t</i></sub>和<i>y</i><sub>max, <i>t</i></sub>分别为<b><i>y</i></b><sub><i>t</i></sub>中元素下限和上限。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>3.2.2</b> 出清响应阶段</h4>
                <div class="p1">
                    <p id="162">求解出需求资产差价矩阵<b><i>y</i></b><sub><i>t</i></sub>后, 由式 (19) 即可得到最优小时需求出价矩阵<b><i>p</i></b><sub>d, <i>t</i></sub>。通过该小时内每个出清时刻的实时电价<i>p</i><sub>clr, <i>t</i>+<i>z</i></sub>, 结合式 (12) 得到需求决策矩阵<b><i>v</i></b><sub><i>t</i>+<i>z</i></sub>, 而后得到各出清时段的需求响应为<i>q</i><sub><i>t</i>+<i>z</i></sub>=<b><i>v</i></b><sup>T</sup><sub><i>t</i>+<i>z</i></sub><b><i>d</i></b><sub><i>t</i>+<i>z</i></sub>。用户<i>t</i>+<i>z</i>时段的平均用电功率为<i>P</i><sub>d, <i>t</i>+<i>z</i></sub>=<i>q</i><sub><i>t</i>+<i>z</i></sub>/Δ<i>t</i>。</p>
                </div>
                <h3 id="163" name="163" class="anchor-tag"><b>4</b> 综合响应模型出清流程</h3>
                <div class="p1">
                    <p id="164">前面分别构建了产消者的供给响应模型和需求响应模型。为了降低能量在传输过程中的网络损耗, 用户应尽量多的消纳自我供应部分的能量。由此, <i>t</i>+<i>z</i>时段用户的综合响应为:</p>
                </div>
                <div class="p1">
                    <p id="165" class="code-formula">
                        <mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>=</mo><mi>e</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mo>-</mo><mi>q</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>z</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="166">式中:<i>R</i><sub><i>t</i>+<i>z</i></sub>为<i>t</i>+<i>z</i>时段的综合响应, 正值表示能量供给, 负值表示能量消费。</p>
                </div>
                <div class="p1">
                    <p id="167">前期优化阶段, 用户通过第2.3节和第3.2节中的优化模型分别求解出最优小时需求出价矩阵<b><i>p</i></b><sub>d, <i>t</i></sub>和供给报价矩阵<b><i>p</i></b><sub><i>t</i></sub>。在出清响应阶段, 用户每5 min接受一次市场的实时电价信息, 交替实现用户的需求响应<i>q</i><sub><i>t</i>+<i>z</i></sub>和供给响应<i>e</i><sub><i>t</i>+<i>z</i></sub>, 得到综合响应<i>R</i><sub><i>t</i>+<i>z</i></sub>。</p>
                </div>
                <h3 id="168" name="168" class="anchor-tag"><b>5</b> 算例分析</h3>
                <h4 class="anchor-tag" id="169" name="169"><b>5.1</b> 模型仿真</h4>
                <div class="p1">
                    <p id="170">本文设置如下对比模型进行对比仿真分析, 以验证所提的产消者综合响应模型的效果。</p>
                </div>
                <div class="p1">
                    <p id="171">对比模型为一种考虑日前及实时市场的产消者需求响应模型。该模型时间间隔为1 h, 采用文献<citation id="405" type="reference">[<a class="sup">21</a>]</citation>中产消者的储能系统日前优化计划和实时运行策略, 并将文献<citation id="406" type="reference">[<a class="sup">20</a>]</citation>中可转移负荷的响应策略作为模型补充。本文所提模型则以5 min为出清间隔, 仅考虑实时市场, 通过储能系统与分布式发电相配合以及可控负荷的调节实现产消者的优化响应。</p>
                </div>
                <div class="p1">
                    <p id="172">案例仿真采用美国PJM电力市场的某夏季典型日的节点边际电价数据<citation id="407" type="reference"><link href="381" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>作为用户接收的市场电价数据参考。仿真实例选用华东地区夏季某晴天的三处分布式光伏发电数据作为仿真数据参考, 相关市场电价与光伏发电情况如图3所示。选取夏季典型的三类用户 (商业用户、工业用户、居民用户) 的负荷数据作为用户需求数据参考;三组储能装置的容量参数分别为10 kW/30 kW·h, 10 kW/30 kW·h和3 kW/6 kW·h。</p>
                </div>
                <div class="area_img" id="173">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907011_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 市场电价和分布式光伏发电情况" src="Detail/GetImg?filename=images/DLXT201907011_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 市场电价和分布式光伏发电情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907011_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Electricity market prices and situation of distributed photovoltaic power generation</b></p>

                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>5.2</b> 结果与分析</h4>
                <div class="p1">
                    <p id="175">如图3 (a) 所示, 日前市场和实时市场的情况差异显著。其中日前市场的电价较为平缓, 呈现一高峰和一低谷;而实时市场中08:00—20:00电价波动情况明显, 出现数次电价高峰, 深夜到清晨时段的电价则基本处于低谷状态。日动态平均电价曲线波动小且基本仅在电价高峰时段市场实时电价高于日动态平均电价。如图3 (b) 所示, 由于选用同一天的光伏发电情况, 产消者的光伏发电趋势基本一致。</p>
                </div>
                <div class="p1">
                    <p id="176">三类产消者的负荷需求响应情况如图4所示。</p>
                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907011_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 三类产消者的负荷需求响应情况" src="Detail/GetImg?filename=images/DLXT201907011_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 三类产消者的负荷需求响应情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907011_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Load demand response of three types of prosumers</b></p>

                </div>
                <div class="p1">
                    <p id="178">负荷响应曲线基本围绕原始负荷曲线上下波动。对比模型的需求响应较为保守, 对实时市场的突发性电价高峰利用率和负荷调整幅度较低。其原因一是在于以小时为单位的交易机制难以捕捉小时内的突发性电价高峰;二是日前电价与实时电价的显著差距, 导致其在日前电价影响下用户对实时电价的响应较为保守。而在本文模型中, 由于采用5 min的实时清算过程, 因此决策过程善于捕捉电价突发性高峰, 在电价高峰期相应降低负荷需求来提高用户用电经济性。如表1所示, 对比可发现, 本文所提模型能更显著地降低用电费用 (10%左右) 。此外, 两模型中的电费节约情况均呈现工业用户&gt;商业用户&gt;居民用户的趋势, 其原因在于此三类形状的曲线在市场需求响应的潜力高低不同。</p>
                </div>
                <div class="area_img" id="179">
                    <p class="img_tit"><b>表1 用户收益</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Profits of prosumers</b></p>
                    <p class="img_note"></p>
                    <table id="179" border="1"><tr><td>产消者</td><td>类型</td><td>响应模型</td><td>降低用电费用率/%</td><td>提高供电收益率/%</td></tr><tr><td rowspan="2"><br />产消<br />者1</td><td rowspan="2">商业</td><td><br />本文模型</td><td>10.14</td><td>5.73</td></tr><tr><td><br />对比模型</td><td>3.57</td><td>3.44</td></tr><tr><td rowspan="2"><br />产消<br />者2</td><td rowspan="2">工业</td><td><br />本文模型</td><td>12.80</td><td>6.52</td></tr><tr><td><br />对比模型</td><td>5.05</td><td>4.59</td></tr><tr><td rowspan="2"><br />产消<br />者3</td><td rowspan="2">居民</td><td><br />本文模型</td><td>9.66</td><td>8.85</td></tr><tr><td><br />对比模型</td><td>4.31</td><td>1.24</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="180">储能系统的响应曲线如图5所示。2个模型的储能系统响应差异显著, 其原因在于对比模型中的储能系统首先制定日前优化计划, 而后实时进行调节;而本文所提模型则直接参与实时市场实现用户的储能响应。</p>
                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907011_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 储能系统响应" src="Detail/GetImg?filename=images/DLXT201907011_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 储能系统响应</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907011_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Response of storage system</b></p>

                </div>
                <div class="p1">
                    <p id="182">比较分析可知, 二者各有其优势及特点。对比模型中的储能系统响应中三个产消者的储能系统表现趋势基本一致且擅长利用夜间时段的电价低谷。此外, 该响应主要受日前市场的影响, 其荷电状态曲线变化较缓, 导致其充放电功率长期大幅度低于充放电额定功率。产消者3的供电收益明显降低, 原因可能一方面在于其光伏发电、用户负荷、储能容量三者量级差距较小, 另一方面在于该产消者上午用电需求大, 相当部分光伏发电供给自用, 导致储能系统上午储能不足, 响应情况有所下降。而本文所提模型将储能系统与用户光伏发电相配合, 夜间时段利用较少, 但善于捕捉日间突发性的电价高峰。由于采用统一实时电价, 因此各产消者储能响应的总体趋势基本一致, 但产消者3中由于储能容量较低导致出现两次容量触顶。此外, 该储能响应的充放电功率更接近储能系统的额定功率, 但其波动频率较对比模型频繁。由表1可见, 相比之下, 本文所提的储能响应模型更能提高用户的供电收益。此外, 本文模型中的供电收益情况呈现居民用户&gt;工业用户&gt;商业用户的趋势, 其可能原因在于储能充放电功率与光伏发电功率的比值差异, 比值越高, 本文模型中储能对光伏的利用效率越高。</p>
                </div>
                <div class="p1">
                    <p id="183">综上所述, 本文所提模型是一种针对实时市场环境的个体独立优化响应策略, 能有效针对实时市场中出现的电价高峰进行产消者的优化响应, 显著提高产消者的供用电收益, 有助于激发用户参与市场响应的积极性。</p>
                </div>
                <h3 id="184" name="184" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="185">本文针对个体产消者提出基于实时电价的多阶段综合响应模型, 以充分挖掘产消者参与实时市场的响应潜力和激发产消者参与市场响应积极性。通过交替的需求响应和供给响应模型, 用户调节储能装置和可控负荷来响应实时电价的波动, 从而提高供用电的经济性。此外, 所提综合响应模型是用户的自我控制, 不涉及电网对用户的直接操作行为, 有效保护了用户的隐私。仿真结果表明, 用户的需求响应能有效捕捉实时市场中出现的电价高峰, 及时削减和转移该时段负荷, 提高了用户用电的经济性;用户的储能装置在低电价时段积累存储分布式光伏发电能量, 而后在电价高峰区快速释放储能能量, 实现了能量供给向电价高峰的转移, 提高了用户供电收益。在已有研究基础上, 未来将进一步考虑用户设备的控制特性, 提高模型的现实可行性。</p>
                </div>
                <div class="p1">
                    <p id="187">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="296" name="296" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="297">1.A和A<sub>2</sub>具体表达式为:</p>
                </div>
                <div class="area_img" id="298">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907011_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="299">2.<image id="300" type="formula" href="images/DLXT201907011_30000.jpg" display="inline" placement="inline"><alt></alt></image>与x<sub>t</sub>表达关系式的推导过程如下:</p>
                </div>
                <div class="p1">
                    <p id="301">如图2所示, <image id="302" type="formula" href="images/DLXT201907011_30200.jpg" display="inline" placement="inline"><alt></alt></image>中各元素可表示为, </p>
                </div>
                <div class="area_img" id="303">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907011_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="304">式 (A2) 表示为矩阵形式, 即有<image id="305" type="formula" href="images/DLXT201907011_30500.jpg" display="inline" placement="inline"><alt></alt></image>, 其中出清修正矩阵B<sub>t (10) z</sub>具体形式如下:</p>
                </div>
                <div class="area_img" id="306">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907011_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="307">式中:O<sub>B</sub><sub>1</sub>和O<sub>B</sub><sub>2</sub>分别为 (k<sub> (10) </sub>为元<sub>, t (10) z</sub>-1) k<sub> (10) , t (10) </sub>阶零阵和<sub>z</sub> (n-k<sub>-, t (10) z</sub>)  (n-k<sub>-, t (10) z</sub> (10) 1) 阶零阵;D<sub>B</sub><sub>1</sub>和D<sub>B</sub><sub>2</sub>分别素全为1的具有k<sub> (10) </sub>和具有<sub>, t (10) </sub>列的行向量<sub>z</sub>n-k<sub>-, t (10) z</sub> (10) 1列的行向量;I <sub>B</sub>为k-, t (10) z-k (10) , t (10) z-2阶的单位方阵;其余未显示元素均为0。</p>
                </div>
                <h3 id="308" name="308" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="309">k<sub> (10) , t (10) z</sub>、k<sub>-, t (10) z</sub>与储能系统的储能容量和功率约束、储能闭锁和动作死区等因素密切相关, 求解过程如下:</p>
                </div>
                <div class="p1">
                    <p id="310">由于储能容量和功率约束, 储能系统在 (35) t时段不可能无限存储和释放。储能容量及功率约束所引起的 (35) t时段最大可进行存储的电能s (10) , t (10) z, 1与最大可进行释放的电能s-, t (10) z, 1分别为:</p>
                </div>
                <div class="area_img" id="311">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907011_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="312">式中:S <sub>max</sub>为储能系统总容量;H<sub>s (10) </sub>和H<sub>s-</sub>分别为用户储能装置的最大充电功率和最大放电功率。</p>
                </div>
                <div class="p1">
                    <p id="313">为提高储能装置的经济性, 本文设置了储能装置的电能释放闭锁状态。设定储能装置在低于一定的储能容量且实时电价低于一定的动态日平均电价时, 储能装置将闭锁, 只存储能量不释放能量, 可表示为, </p>
                </div>
                <div class="area_img" id="314">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907011_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="315">式中:p<sub>a</sub><sub>vr, t (10) z</sub>为用户的日动态平均电价, 即前日t+z时刻到本日t+z时刻这24 h的平均电价;和分别为储能闭锁电价百分比和闭锁容量百分比, 根据具体情况设定, 一般可设置为<citation id="408" type="reference"><link href="379" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>80%。</p>
                </div>
                <div class="p1">
                    <p id="316">设q<sub></sub>为时段负荷总需求, q<sub>D-1, </sub>和p<sub>D-1, clr, </sub>分别为前日时段负荷需求和出清电价, 则有p<sub>a</sub><sub>vr, t (10) z</sub>满足:</p>
                </div>
                <div class="area_img" id="317">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907011_31700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="318">此外, 为了降低储能装置频繁改变充放电状态对储能装置的损害, 本文设置了储能装置的动作死区来阻止储能装置的不必要充放电行为, 即需要超过一定的变化量, 充放电状态才会发生逆转, 结合式 (B1) 和式 (B2) , 可得最终的储能装置允许的最大充/放电能量s<sub> (10) , t (10) z</sub>/s<sub>-, t (10) z</sub>为:</p>
                </div>
                <div class="area_img" id="319">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907011_31900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="320">式中: (35) s<sub>a</sub><sub>ct</sub>为状态发生逆转时所需的最小储能状态变化量;G<sub>t (10) z</sub>为t+z时段分布式发电总量。</p>
                </div>
                <div class="p1">
                    <p id="321">由图3可知, <image id="322" type="formula" href="images/DLXT201907011_32200.jpg" display="inline" placement="inline"><alt></alt></image>满足以下条件:</p>
                </div>
                <div class="area_img" id="323">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907011_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="324">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201907011_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="325">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429005&amp;v=Mjk0MTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTDNNUHlyUGJiRzRIOVhPcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>薛禹胜, 雷兴, 薛峰, 等.关于风电不确定性对电力系统影响的评述[J].中国电机工程学报, 2014, 34 (29) :5029-5040.XUE Yusheng, LEI Xing, XUE Feng, et al.A review on impacts of wind power uncertainties on power systems[J].Proceedings of the CSEE, 2014, 34 (29) :5029-5040.
                            </a>
                        </p>
                        <p id="327">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Impact of Increased Penetration of Photovoltaic Generation on Power Systems,&amp;quot;">

                                <b>[2]</b>EFTEKHARNEJAD S, VITTAL V, HEYDT G T, et al.Impact of increased penetration of photovoltaic generation on power systems[J].IEEE Transactions on Power Systems, 2013, 28 (2) :893-901.
                            </a>
                        </p>
                        <p id="329">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Direct quantile regression for nonparametric probabilistic forecasting of wind power generation,&amp;quot;">

                                <b>[3]</b>WAN C, LIN J, WANG J, et al.Direct quintile regression for nonparametric probabilistic forecasting of wind power generation[J].IEEE Transactions on Power Systems, 2017, 32 (4) :2767-2778.
                            </a>
                        </p>
                        <p id="331">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal prediction intervals of wind power generation">

                                <b>[4]</b>WAN C, XU Z, PINSON P, et al.Optimal prediction intervals of wind power generation[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1166-1174.
                            </a>
                        </p>
                        <p id="333">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409013&amp;v=MjczODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTDNNSVNIVGVyRzRIOVhNcG85RVo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>姚建国, 杨胜春, 王珂, 等.平衡风功率波动的需求响应调度框架与策略设计[J].电力系统自动化, 2014, 38 (9) :85-92.YAO Jianguo, YANG Shengchun, WANG Ke, et al.Framework and strategy design of demand response scheduling for balancing wind power fluctuation[J].Automation of Electric Power Systems, 2014, 38 (9) :85-92.
                            </a>
                        </p>
                        <p id="335">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201721022&amp;v=MzExNzA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMM01QeXJQYmJHNEg5Yk9ybzlIWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>王蓓蓓, 唐楠, 赵盛楠, 等.需求响应参与风电消纳的随机&amp;可调节鲁棒混合日前调度模型[J].中国电机工程学报, 2017, 37 (21) :6339-6346.WANG Beibei, TANG Nan, ZHAO Shengnan, et al.Stochastic&amp;adjustable robust hybrid scheduling model of power system considering demand response’s participation in large-scale wind power consumption[J].Proceedings of the CSEE, 2017, 37 (21) :6339-6346.
                            </a>
                        </p>
                        <p id="337">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201505018&amp;v=MTQyMTVoVkwzTUlUckJmYkc0SDlUTXFvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>鞠立伟, 于超, 谭忠富.计及需求响应的风电储能两阶段调度优化模型及求解算法[J].电网技术, 2015, 39 (5) :1287-1293.JU Liwei, YU Chao, TAN Zhongfu.A two-stage scheduling optimization model and corresponding solving algorithm for power grid containing wind farm and energy storage system considering demand response[J].Power System Technology, 2015, 39 (5) :1287-1293.
                            </a>
                        </p>
                        <p id="339">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201521011&amp;v=MDQ3MjJDVVI3cWZadVpyRnlIaFZMM01QeXJQYmJHNEg5VE9ybzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>赵波, 包侃侃, 徐志成, 等.考虑需求侧响应的光储并网型微电网优化配置[J].中国电机工程学报, 2015, 35 (21) :5465-5474.ZHAO Bo, BAO Kankan, XU Zhicheng, et al.Optimal sizing for grid-connected PV-and-storage microgrid considering demand response[J].Proceedings of the CSEE, 2015, 35 (21) :5465-5474.
                            </a>
                        </p>
                        <p id="341">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721015&amp;v=MDM1MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkwzTUlTSFRlckc0SDliT3JvOUVZWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>赵波, 肖传亮, 徐琛, 等.基于渗透率的区域配电网分布式光伏并网消纳能力分析[J].电力系统自动化, 2017, 41 (21) :105-111.DOI:10.7500/AEPS20170306016.ZHAO Bo, XIAO Chuanliang, XU Chen, et al.Penetration based accommodation capacity on distributed photovoltaic connection in regional distribution network[J].Automation of Electric Power Systems, 2017, 41 (21) :105-111.DOI:10.7500/AEPS20170306016.
                            </a>
                        </p>
                        <p id="343">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802015&amp;v=MjQwMzMzenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMM01JU0hUZXJHNEg5bk1yWTlFWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>孙宇军, 王岩, 王蓓蓓, 等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.SUN Yujun, WANG Yan, WANG Beibei, et al.Multi-time scale decision method for source-load interaction considering demand response uncertainty[J].Automation of Electric Power Systems, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.
                            </a>
                        </p>
                        <p id="345">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808016&amp;v=MTM3NTFNcDQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTDNNSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>武赓, 隆竹寒, 曾博, 等.计及用户行为的需求响应对分布式发电系统充裕度的影响[J].电力系统自动化, 2018, 42 (8) :119-126.DOI:10.7500/AEPS20170515006.WU Geng, LONG Zhuhan, ZENG Bo, et al.Influence of demand response on supply adequacy of distributed generation system considering behaviors of users[J].Automation of Electric Power Systems, 2018, 42 (8) :119-126.DOI:10.7500/AEPS20170515006.
                            </a>
                        </p>
                        <p id="347">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812008&amp;v=MjcyNTBuTnJZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkwzTUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>代业明, 高红伟, 高岩, 等.具有电力需求预测更新的智能电网实时定价机制[J].电力系统自动化, 2018, 42 (12) :58-63.DOI:10.7500/AEPS20170614008.DAI Yeming, GAO Hongwei, GAO Yan, et al.Real-time pricing mechanism in smart grid with forecasting update of power demand[J].Automation of Electric Power Systems, 2018, 42 (12) :58-63.DOI:10.7500/AEPS20170614008.
                            </a>
                        </p>
                        <p id="349">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600202737&amp;v=MDU5NDhRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZvVGFCWT1OaWZPZmJLOUg5UE9xWTlGWnVzTkMzOCtvQk1UNlQ0UA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>WANG Qi, ZHANG Chunyu, DING Yi, et al.Review of realtime electricity markets for integrating distributed energy resources and demand response[J].Applied Energy, 2015, 138:695-706.
                            </a>
                        </p>
                        <p id="351">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The impact of smart grid prosumer grouping on forecasting accuracy and its benefits for local electricity market trading">

                                <b>[14]</b>SILVA P G D, ILI C'D, KARNOUSKOS S.The impact of smart grid prosumer grouping on forecasting accuracy and its benefits for local electricity market trading[J].IEEETransactions on Smart Grid, 2014, 5 (1) :402-410.
                            </a>
                        </p>
                        <p id="353">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Self-sustainable community of electricity prosumers in the emerging distribution system">

                                <b>[15]</b>CAI Y, HUANG T, BOMPARD E, et al.Self-sustainable community of electricity prosumers in the emerging distribution system[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2207-2216.
                            </a>
                        </p>
                        <p id="355">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy management for joint operation of CHP and PV prosumers inside a grid-connected microgrid:a game theoretic approach">

                                <b>[16]</b>MA L, LIU N, ZHANG J, et al.Energy management for joint operation of CHP and PV prosumers inside a gridconnected microgrid:agame theoretic approach[J].IEEETransactions on Industrial Informatics, 2016, 12 (5) :1930-1942.
                            </a>
                        </p>
                        <p id="357">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed game-based pricing strategy for energy sharing in microgrid with PV prosumers">

                                <b>[17]</b>CUI S, WANG Y, LIU N.Distributed game-based pricing strategy for energy sharing in microgrid with PV prosumers[J].IET Renewable Power Generation, 2018, 12 (3) :380-388.
                            </a>
                        </p>
                        <p id="359">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616008&amp;v=Mjg4OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTDNNSVNIVGVyRzRIOWZOcVk5RmJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>刘念, 王程, 雷金勇.市场模式下光伏用户群的电能共享与需求响应模型[J].电力系统自动化, 2016, 40 (16) :49-55.LIU Nian, WANG Cheng, LEI Jinyong.Power energy sharing and demand response model for photovoltaic prosumer cluster under market environment[J].Automation of Electric Power Systems, 2016, 40 (16) :49-55.
                            </a>
                        </p>
                        <p id="361">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A dynamical systems approach to modeling and analysis of transactive energy coordination">

                                <b>[19]</b>NAZIR M S, HISKENS I A.A dynamical systems approach to modeling and analysis of transactive energy coordination[EB/OL].[2018-07-30].http://ieeexplore.ieee.org/stamp/stamp.jsp?tp=&amp;arnumber=8357509&amp;isnumber=4374138.
                            </a>
                        </p>
                        <p id="363">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720004&amp;v=MTY2OTJyNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMM01JU0hUZXJHNEg5Yk8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>艾欣, 周志宇, 魏妍萍, 等.基于自回归积分滑动平均模型的可转移负荷竞价策略[J].电力系统自动化, 2017, 41 (20) :26-31.DOI:10.7500/AEPS20170119009.AI Xin, ZHOU Zhiyu, WEI Yanping, et al.Bidding strategy for time-shiftable load based on autoregressive integrated moving average model[J].Automation of Electric Power Systems, 2017, 41 (20) :26-31.DOI:10.7500/AEPS20170119009.
                            </a>
                        </p>
                        <p id="365">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling and operation of the ESS for prosumer market environment in grid-connected industrial complex">

                                <b>[21]</b>CHOI S, MIN S.Optimal scheduling and operation of the ESSfor prosumer market environment in grid-connected industrial complex[J].IEEE Transactions on Industry Applications, 2018, 54 (3) :1949-1957.
                            </a>
                        </p>
                        <p id="367">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling for prosumers in coupled transactive power and gas systems">

                                <b>[22]</b>QIU J, ZHAO J, YANG H, et al.Optimal scheduling for prosumers in coupled transactive power and gas systems[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1970-1980.
                            </a>
                        </p>
                        <p id="369">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic forecasting of wind power generation using extreme learning machine">

                                <b>[23]</b>WAN C, XU Z, PINSON P, et al.Probabilistic forecasting of wind power generation using extreme learning machine[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1033-1044.
                            </a>
                        </p>
                        <p id="371">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic forecast of PV power generation based on higher-order markov chain">

                                <b>[24]</b>SANJARI M J, GOOI H B.Probabilistic forecast of PV power generation based on higher order Markov chain[J].IEEETransactions on Power Systems, 2017, 32 (4) :2942-2952.
                            </a>
                        </p>
                        <p id="373">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Pareto optimal prediction intervals of electricity price">

                                <b>[25]</b>WAN C, NIU M, SONG Y, et al.Pareto optimal prediction intervals of electricity price[J].IEEE Transactions on Power Systems, 2017, 32 (1) :817-819.
                            </a>
                        </p>
                        <p id="375">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-Term Load Forecasting Based on a Semi-Parametric Additive Model">

                                <b>[26]</b>FAN S, HYNDMAN R J.Short-term load forecasting based on a Semi-Parametric additive model[J].IEEE Transactions on Power Systems, 2012, 27 (1) :134-141.
                            </a>
                        </p>
                        <p id="377">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-term load forecasting by separating daily profiles and using a single fuzzy model across the entire domain">

                                <b>[27]</b>CERNE G, DOVAN D, KRJANC I.Short-term load forecasting by separating daily profiles and using a single fuzzy model across the entire domain[J].IEEE Transactions on Industrial Electronics, 2018, 65 (9) :7406-7415.
                            </a>
                        </p>
                        <p id="379">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013331008.nh&amp;v=MDAyNDZDN0g5SE1wNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMM01WRjI2SGI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b>姜琳.锂离子电池荷电状态估计与寿命预测技术研究[D].成都:电子科技大学, 2013.JIANG Lin.Research on Lithium-ion battery SOC estimation and RUL prediction[D].Chengdu:University of Electronic Science and Technology of China, 2013.
                            </a>
                        </p>
                        <p id="381">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time five minute LMPs">

                                <b>[29]</b>PJM.Real-time five minute LMPs[EB/OL].[2018-07-30].http://dataminer2.pjm.com/feed/rt_fivemin_hrl_lmps/definition.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907011" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907011&amp;v=MjcwMTBqTXFJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkwzTUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

