

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137610208877500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907012%26RESULT%3d1%26SIGN%3dROT%252fCVa3Shw3ootfM5x4vQlNJck%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907012&amp;v=MTc2MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkx2TUlTSFRlckc0SDlqTXFJOUVab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#73" data-title="&lt;b&gt;1&lt;/b&gt; 配售电交易机制 "><b>1</b> 配售电交易机制</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;2&lt;/b&gt; 智能配售电交易平台架构设计 "><b>2</b> 智能配售电交易平台架构设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#99" data-title="&lt;b&gt;2.1&lt;/b&gt; 交易平台总体架构"><b>2.1</b> 交易平台总体架构</a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;2.2&lt;/b&gt; 交易平台硬件设备与软件环境"><b>2.2</b> 交易平台硬件设备与软件环境</a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;2.3&lt;/b&gt; 配售电智能合约"><b>2.3</b> 配售电智能合约</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;3&lt;/b&gt; 算例与应用分析 "><b>3</b> 算例与应用分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#133" data-title="&lt;b&gt;3.1&lt;/b&gt; 场景设计及参数设置"><b>3.1</b> 场景设计及参数设置</a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;3.2&lt;/b&gt; 仿真分析"><b>3.2</b> 仿真分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#152" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#188" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#101" data-title="&lt;b&gt;图1 基于区块链技术的智能配售电交易平台总体架构&lt;/b&gt;"><b>图1 基于区块链技术的智能配售电交易平台总体架构</b></a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;图2 核心函数内部逻辑&lt;/b&gt;"><b>图2 核心函数内部逻辑</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;表1 03:00与14:00的撮合结果&lt;/b&gt;"><b>表1 03:00与14:00的撮合结果</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图3 常规负荷中标量/实际用电量&lt;/b&gt;"><b>图3 常规负荷中标量/实际用电量</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;图4 常规负荷申报量/实际用电量&lt;/b&gt;"><b>图4 常规负荷申报量/实际用电量</b></a></li>
                                                <li><a href="#189" data-title="图A1 风电申报量/报价">图A1 风电申报量/报价</a></li>
                                                <li><a href="#190" data-title="图A2 可控电源申报量/报价">图A2 可控电源申报量/报价</a></li>
                                                <li><a href="#191" data-title="图A3 电动汽车申报量/报价">图A3 电动汽车申报量/报价</a></li>
                                                <li><a href="#192" data-title="图A4 常规负荷申报量/报价">图A4 常规负荷申报量/报价</a></li>
                                                <li><a href="#193" data-title="图A5 风电中标量">图A5 风电中标量</a></li>
                                                <li><a href="#194" data-title="图A6 可控电源中标量">图A6 可控电源中标量</a></li>
                                                <li><a href="#195" data-title="图A7 电动汽车中标量">图A7 电动汽车中标量</a></li>
                                                <li><a href="#196" data-title="图A8 常规负荷中标量">图A8 常规负荷中标量</a></li>
                                                <li><a href="#197" data-title="表A1 14:00时刻常规负荷密封报价信息">表A1 14:00时刻常规负荷密封报价信息</a></li>
                                                <li><a href="#198" data-title="表A2 区块链系统运行信息">表A2 区块链系统运行信息</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" HAMARI J, SJ&#214;KLINT M, UKKONEN A. The sharing economy: why people participate in collaborative consumption[J]. Journal of the Association for Information Science and Technology, 2016, 67 (9) : 2047-2059." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWDD24EDD050B25A3B5C62DE8CBD8EC77C1&amp;v=MjMyOTNKa05DUTA2dlJOZzdEMEpQWGVSM21ZOURNR1RRc21lQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dDFoemJ5NHhLdz1OaWZjYXNlNkdxUzQyNDlBWg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         HAMARI J, SJ&#214;KLINT M, UKKONEN A. The sharing economy: why people participate in collaborative consumption[J]. Journal of the Association for Information Science and Technology, 2016, 67 (9) : 2047-2059.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" ZHANG Chenghua, WU Jianzhong, ZHOU Yue, et al. Peer-to-peer energy trading in a microgrid[EB/OL]. [2018-12-25]. http://orca.cf.ac.uk/109995/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Peer-to-peer energy trading in a microgrid">
                                        <b>[2]</b>
                                         ZHANG Chenghua, WU Jianzhong, ZHOU Yue, et al. Peer-to-peer energy trading in a microgrid[EB/OL]. [2018-12-25]. http://orca.cf.ac.uk/109995/.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" CHEN Sijie, LIU Chenching. From demand response to transactive energy: state of the art[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 10-19." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=From demand response to transactive energy:state of the art">
                                        <b>[3]</b>
                                         CHEN Sijie, LIU Chenching. From demand response to transactive energy: state of the art[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 10-19.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 杨德昌, 赵肖余, 徐梓潇, 等.区块链在能源互联网中应用现状分析和前景展望[J].中国电机工程学报, 2017, 37 (13) :3664-3671.YANG Dechang, ZHAO Xiaoyu, XU Zixiao, et al. Developing status and prospect analysis of blockchain in energy internet[J]. Proceedings of the CSEE, 2017, 37 (13) : 3664-3671." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713002&amp;v=MjMzOTVoVkx2TVB5clBiYkc0SDliTnJJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         杨德昌, 赵肖余, 徐梓潇, 等.区块链在能源互联网中应用现状分析和前景展望[J].中国电机工程学报, 2017, 37 (13) :3664-3671.YANG Dechang, ZHAO Xiaoyu, XU Zixiao, et al. Developing status and prospect analysis of blockchain in energy internet[J]. Proceedings of the CSEE, 2017, 37 (13) : 3664-3671.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" SWAN M. Blockchain: blueprint for a new economy[M]. Sebastopol, USA: O’Reilly Media Inc, 2015." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Blockchain: blueprint for a new economy">
                                        <b>[5]</b>
                                         SWAN M. Blockchain: blueprint for a new economy[M]. Sebastopol, USA: O’Reilly Media Inc, 2015.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 张宁, 王毅, 康重庆, 等.能源互联网中的区块链技术:研究框架与典型应用初探[J].中国电机工程学报, 2016, 36 (15) :4011-4022.ZHANG Ning, WANG Yi, KANG Chongqing, et al. Blockchain technique in the energy internet: preliminary research framework and typical applications[J]. Proceedings of the CSEE, 2016, 36 (15) : 4011-4022." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201615001&amp;v=MjIxNzZxQnRHRnJDVVI3cWZadVpyRnlIaFZMdk1QeXJQYmJHNEg5Zk5xbzlGWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         张宁, 王毅, 康重庆, 等.能源互联网中的区块链技术:研究框架与典型应用初探[J].中国电机工程学报, 2016, 36 (15) :4011-4022.ZHANG Ning, WANG Yi, KANG Chongqing, et al. Blockchain technique in the energy internet: preliminary research framework and typical applications[J]. Proceedings of the CSEE, 2016, 36 (15) : 4011-4022.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 欧阳旭, 朱向前, 叶伦, 等.区块链技术在大用户直购电中的应用初探[J].中国电机工程学报, 2017, 37 (13) :3737-3745.OUYANG Xu, ZHU Xiangqian, YE Lun, et al. Preliminary applications of blockchain technique in large consumers direct power trading[J]. Proceedings of the CSEE, 2017, 37 (13) : 3737-3745." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713009&amp;v=MjQyMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMdk1QeXJQYmJHNEg5Yk5ySTlGYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         欧阳旭, 朱向前, 叶伦, 等.区块链技术在大用户直购电中的应用初探[J].中国电机工程学报, 2017, 37 (13) :3737-3745.OUYANG Xu, ZHU Xiangqian, YE Lun, et al. Preliminary applications of blockchain technique in large consumers direct power trading[J]. Proceedings of the CSEE, 2017, 37 (13) : 3737-3745.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 武赓, 曾博, 李冉, 等.区块链技术在综合需求侧响应资源交易中的应用模式研究[J].中国电机工程学报, 2017, 37 (13) :3717-3728.WU Geng, ZENG Bo, LI Ran, et al. Research on the application of blockchain in the integrated demand response resource transaction[J]. Proceedings of the CSEE, 2017, 37 (13) : 3717-3728." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713007&amp;v=MTk3MjdmWnVackZ5SGhWTHZNUHlyUGJiRzRIOWJOckk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         武赓, 曾博, 李冉, 等.区块链技术在综合需求侧响应资源交易中的应用模式研究[J].中国电机工程学报, 2017, 37 (13) :3717-3728.WU Geng, ZENG Bo, LI Ran, et al. Research on the application of blockchain in the integrated demand response resource transaction[J]. Proceedings of the CSEE, 2017, 37 (13) : 3717-3728.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 平健, 陈思捷, 张宁, 等.基于智能合约的配电网去中心化交易机制[J].中国电机工程学报, 2017, 37 (13) :3682-3690.PING Jian, CHEN Sijie, ZHANG Ning, et al. Decentralized transactive mechanism in distribution network based on smart contract[J]. Proceedings of the CSEE, 2017, 37 (13) : 3682-3690." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713004&amp;v=MjE3OTJySTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMdk1QeXJQYmJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         平健, 陈思捷, 张宁, 等.基于智能合约的配电网去中心化交易机制[J].中国电机工程学报, 2017, 37 (13) :3682-3690.PING Jian, CHEN Sijie, ZHANG Ning, et al. Decentralized transactive mechanism in distribution network based on smart contract[J]. Proceedings of the CSEE, 2017, 37 (13) : 3682-3690.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" LI Zhetao, KANG Jiawen, YU Rong, et al. Consortium blockchain for secure energy trading in industrial Internet of things[J]. IEEE Transactions on Industrial Informatics, 2018, 14 (8) : 3690-3700." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Consortium blockchain for secure energy trading in industrial Internet of things">
                                        <b>[10]</b>
                                         LI Zhetao, KANG Jiawen, YU Rong, et al. Consortium blockchain for secure energy trading in industrial Internet of things[J]. IEEE Transactions on Industrial Informatics, 2018, 14 (8) : 3690-3700.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 马天男, 彭丽霖, 杜英, 等.区块链技术下局域多微电网市场竞争博弈模型及求解算法[J].电力自动化设备, 2018, 38 (5) :191-203.MA Tiannan, PENG Lilin, DU Ying, et al. Competition game model for local multi-microgrid market based on block chain technology and its solution algorithm[J]. Electric Power Automation Equipment, 2018, 38 (5) : 191-203." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201805029&amp;v=MjAxNzFNcW85SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTHZNSVNIUmZiRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         马天男, 彭丽霖, 杜英, 等.区块链技术下局域多微电网市场竞争博弈模型及求解算法[J].电力自动化设备, 2018, 38 (5) :191-203.MA Tiannan, PENG Lilin, DU Ying, et al. Competition game model for local multi-microgrid market based on block chain technology and its solution algorithm[J]. Electric Power Automation Equipment, 2018, 38 (5) : 191-203.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" THAKUR S, BRESLIN J G. Peer to peer energy trade among microgrids using blockchain based distributed coalition formation method[J]. Technology and Economics of Smart Grids and Sustainable Energy, 2018, 3 (5) : 1-17." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Peer to peer energy trade among microgrids using blockchain based distributed coalition formation method">
                                        <b>[12]</b>
                                         THAKUR S, BRESLIN J G. Peer to peer energy trade among microgrids using blockchain based distributed coalition formation method[J]. Technology and Economics of Smart Grids and Sustainable Energy, 2018, 3 (5) : 1-17.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 周明, 严宇, 丁琪, 等.国外典型电力市场交易结算机制及对中国的启示[J].电力系统自动化, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001.ZHOU Ming, YAN Yu, DING Qi, et al. Transaction and settlement mechanism for foreign representative power markets and its enlightenment for Chinese power market[J]. Automation of Electric Power Systems, 2017, 41 (20) : 1-8. DOI: 10.7500/AEPS20170223001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720001&amp;v=MTc5NTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTHZNSVNIVGVyRzRIOWJPcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         周明, 严宇, 丁琪, 等.国外典型电力市场交易结算机制及对中国的启示[J].电力系统自动化, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001.ZHOU Ming, YAN Yu, DING Qi, et al. Transaction and settlement mechanism for foreign representative power markets and its enlightenment for Chinese power market[J]. Automation of Electric Power Systems, 2017, 41 (20) : 1-8. DOI: 10.7500/AEPS20170223001.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 邹鹏, 陈启鑫, 夏清, 等.国外电力现货市场建设的逻辑分析及对中国的启示与建议[J].电力系统自动化, 2014, 38 (13) :18-27.ZOU Peng, CHEN Qixin, XIA Qing, et al. Logical analysis of electricity spot market design in foreign countries and enlightenment and policy suggestions for China[J]. Automation of Electric Power Systems, 2014, 38 (13) : 18-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413004&amp;v=MDk1NDVyRzRIOVhOckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTHZNSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         邹鹏, 陈启鑫, 夏清, 等.国外电力现货市场建设的逻辑分析及对中国的启示与建议[J].电力系统自动化, 2014, 38 (13) :18-27.ZOU Peng, CHEN Qixin, XIA Qing, et al. Logical analysis of electricity spot market design in foreign countries and enlightenment and policy suggestions for China[J]. Automation of Electric Power Systems, 2014, 38 (13) : 18-27.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王先甲, 殷红.一种激励相容的电力市场双边拍卖机制[J].电力系统自动化, 2004, 28 (18) :7-15.WANG Xianjia, YIN Hong. An incentive compatible double auction mechanism in electricity market[J]. Automation of Electric Power Systems, 2004, 28 (18) : 7-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200418002&amp;v=MDg2NDBJU0hUZXJHNEh0WE5wNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMdk0=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王先甲, 殷红.一种激励相容的电力市场双边拍卖机制[J].电力系统自动化, 2004, 28 (18) :7-15.WANG Xianjia, YIN Hong. An incentive compatible double auction mechanism in electricity market[J]. Automation of Electric Power Systems, 2004, 28 (18) : 7-15.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 赵新刚, 王晓永.基于双边拍卖的可再生能源配额制的绿色证书交易机制设计[J].可再生能源, 2015, 33 (2) :275-282.ZHAO Xingang, WANG Xiaoyong. The design of green certificate trading mechanism based on double auction under the renewable energy quota system[J]. Renewable Energy Resources, 2015, 33 (2) : 275-282." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201502019&amp;v=MjUxNTZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkx2TUt5N0ZkN0c0SDlUTXJZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         赵新刚, 王晓永.基于双边拍卖的可再生能源配额制的绿色证书交易机制设计[J].可再生能源, 2015, 33 (2) :275-282.ZHAO Xingang, WANG Xiaoyong. The design of green certificate trading mechanism based on double auction under the renewable energy quota system[J]. Renewable Energy Resources, 2015, 33 (2) : 275-282.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 王健, 周念成, 王强钢, 等.基于区块链和连续双向拍卖机制的微电网直接交易模式及策略[J].中国电机工程学报, 2018, 38 (17) :5072-5084.WANG Jian, ZHOU Niancheng, WANG Qianggang, et al. Electricity direct transaction mode and strategy in microgrid based on blockchain and continuous double auction mechanism[J]. Proceedings of the CSEE, 2018, 38 (17) : 5072-5084." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201817010&amp;v=MTMyOTZxQnRHRnJDVVI3cWZadVpyRnlIaFZMdk1QeXJQYmJHNEg5bk5xSTlFWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王健, 周念成, 王强钢, 等.基于区块链和连续双向拍卖机制的微电网直接交易模式及策略[J].中国电机工程学报, 2018, 38 (17) :5072-5084.WANG Jian, ZHOU Niancheng, WANG Qianggang, et al. Electricity direct transaction mode and strategy in microgrid based on blockchain and continuous double auction mechanism[J]. Proceedings of the CSEE, 2018, 38 (17) : 5072-5084.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 宁晓静, 张毅, 林湘宁, 等.基于物理-信息-价值的能源区块链分析[J].电网技术, 2018, 42 (7) :2312-2323. NING Xiaojing, ZHANG Yi, LIN Xiangning, et al. Energy blockchain system based on integrated physical-cyber-value perspectives[J]. Power System Technology, 2018, 42 (7) : 2312-2323." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807037&amp;v=MDk4NDc0SDluTXFJOUdZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkx2TUlUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         宁晓静, 张毅, 林湘宁, 等.基于物理-信息-价值的能源区块链分析[J].电网技术, 2018, 42 (7) :2312-2323. NING Xiaojing, ZHANG Yi, LIN Xiangning, et al. Energy blockchain system based on integrated physical-cyber-value perspectives[J]. Power System Technology, 2018, 42 (7) : 2312-2323.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 罗宏俊, 冯瑞.基于Web技术进行移动应用开发和中间件的研究[J].计算机系统应用, 2017, 26 (11) :19-27.LUO Hongjun, FENG Rui. Research on mobile application development and middle controller based on Web technology[J]. Computer Systems &amp;amp; Applications, 2017, 26 (11) : 19-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTYY201711003&amp;v=Mjk4NjhadVpyRnlIaFZMdk1QVG5TZDdHNEg5Yk5ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         罗宏俊, 冯瑞.基于Web技术进行移动应用开发和中间件的研究[J].计算机系统应用, 2017, 26 (11) :19-27.LUO Hongjun, FENG Rui. Research on mobile application development and middle controller based on Web technology[J]. Computer Systems &amp;amp; Applications, 2017, 26 (11) : 19-27.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" TILKOV S, VINOSKI S. Node.js: using JavaScript to build high-performance network programs[J]. IEEE Internet Computing, 2010, 14 (6) : 80-83." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SPQD&amp;filename=SPQD00004344677&amp;v=MTcyNDQ0ajk5U1hxUnJ4b3hjTUg3UjdxZForWnVGaTNsV3J2UEpGbz1OajNhYXJPNEh0SElySXRCWXV3SVkzazV6QmRo&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         TILKOV S, VINOSKI S. Node.js: using JavaScript to build high-performance network programs[J]. IEEE Internet Computing, 2010, 14 (6) : 80-83.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 齐鹏, 李隐峰, 宋玉伟.基于Python的Web数据采集技术[J].电子科技, 2012, 25 (11) :118-120.QI Peng, LI Yinfeng, SONG Yuwei. Research on Python-based Web scraping technology[J]. Electronic Science and Technology, 2012, 25 (11) : 118-120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZKK201211039&amp;v=Mjc0NzFyRnlIaFZMdk1JVGZBWmJHNEg5UE5ybzlHYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         齐鹏, 李隐峰, 宋玉伟.基于Python的Web数据采集技术[J].电子科技, 2012, 25 (11) :118-120.QI Peng, LI Yinfeng, SONG Yuwei. Research on Python-based Web scraping technology[J]. Electronic Science and Technology, 2012, 25 (11) : 118-120.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" WATANABE H, FUJIMURA S, NAKADAIRA A, et al. Blockchain contract: securing a blockchain applied to smart contracts[C]// 2016 IEEE International Conference on Consumer Electronics, January 7-11, 2016, Las Vegas, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Blockchain contract:securing a blockchain applied to smart contracts">
                                        <b>[22]</b>
                                         WATANABE H, FUJIMURA S, NAKADAIRA A, et al. Blockchain contract: securing a blockchain applied to smart contracts[C]// 2016 IEEE International Conference on Consumer Electronics, January 7-11, 2016, Las Vegas, USA.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" >
                                        <b>[23]</b>
                                     曹迪迪, 陈伟.基于智能合约的以太坊可信存证机制[EB/OL].[2018-11-19].http://kns.cnki.net/KCMS/detail/51.1307.TP.20181119.1051.002.html.CAO Didi, CHEN Wei. Mechanism of trusted storage in Ethereum based on smart contract[EB/OL]. [2018-11-19]. http://kns.cnki.net/KCMS/detail/51.1307.TP.20181119.1051.002.html.</a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 丁伟, 王国成, 许爱东, 等.能源区块链的关键技术及信息安全问题研究[J].中国电机工程学报, 2018, 38 (4) :1026-1034.DING Wei, WANG Guocheng, XU Aidong, et al. Research on key technologies and information security issues of energy blockchain[J]. Proceedings of the CSEE, 2018, 38 (4) : 1026-1034." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804007&amp;v=MTQyMzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMdk1QeXJQYmJHNEg5bk1xNDlGWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         丁伟, 王国成, 许爱东, 等.能源区块链的关键技术及信息安全问题研究[J].中国电机工程学报, 2018, 38 (4) :1026-1034.DING Wei, WANG Guocheng, XU Aidong, et al. Research on key technologies and information security issues of energy blockchain[J]. Proceedings of the CSEE, 2018, 38 (4) : 1026-1034.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" CRUZ J P, KAJI Y, YANAI N. RBAC-SC: role-based access control using smart contract[J]. IEEE Access, 2018, 4 (6) : 12240-12251." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=RBAC-SC:Role-Based Access Control Using Smart Contract">
                                        <b>[25]</b>
                                         CRUZ J P, KAJI Y, YANAI N. RBAC-SC: role-based access control using smart contract[J]. IEEE Access, 2018, 4 (6) : 12240-12251.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 陈志东, 董爱强, 孙赫, 等.基于众筹业务的私有区块链研究[J].信息安全研究, 2017, 3 (3) :227-236.CHEN Zhidong, DONG Aiqiang, SUN He, et al. Research on private blockchain based on crowdfunding[J].Journal of Information Security Research, 2017, 3 (3) : 227-236." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XAQY201703005&amp;v=MTc4MzBiTXJJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkx2TVBTemFkN0c0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         陈志东, 董爱强, 孙赫, 等.基于众筹业务的私有区块链研究[J].信息安全研究, 2017, 3 (3) :227-236.CHEN Zhidong, DONG Aiqiang, SUN He, et al. Research on private blockchain based on crowdfunding[J].Journal of Information Security Research, 2017, 3 (3) : 227-236.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 李彬, 曹望璋, 张洁, 等.基于异构区块链的多能系统交易体系及关键技术[J].电力系统自动化, 2018, 42 (4) , 183-193.DOI:10.7500/AEPS20170915012.LI Bin, CAO Wangzhang, ZHANG Jie, et al. Transaction system and key technologies of multi-energy system based on heterogeneous blockchain[J]. Automation of Electric Power Systems, 2018, 42 (4) : 183-193. DOI: 10.7500/AEPS 20170915012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804025&amp;v=MTc1MDU3cWZadVpyRnlIaFZMdk1JU0hUZXJHNEg5bk1xNDlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         李彬, 曹望璋, 张洁, 等.基于异构区块链的多能系统交易体系及关键技术[J].电力系统自动化, 2018, 42 (4) , 183-193.DOI:10.7500/AEPS20170915012.LI Bin, CAO Wangzhang, ZHANG Jie, et al. Transaction system and key technologies of multi-energy system based on heterogeneous blockchain[J]. Automation of Electric Power Systems, 2018, 42 (4) : 183-193. DOI: 10.7500/AEPS 20170915012.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 袁勇, 王飞跃.区块链技术发展现状与展望[J].自动化学报, 2016, 42 (4) :481-494.YUAN Yong, WANG Feiyue. Blockchain: the state of the art and future trends[J].Acta Automatica Sinica, 2016, 42 (4) : 481-494." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201604001&amp;v=MDIyMTh2TUtDTGZZYkc0SDlmTXE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         袁勇, 王飞跃.区块链技术发展现状与展望[J].自动化学报, 2016, 42 (4) :481-494.YUAN Yong, WANG Feiyue. Blockchain: the state of the art and future trends[J].Acta Automatica Sinica, 2016, 42 (4) : 481-494.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" HASAN H R, SALAH K. Proof of delivery of digital assets using blockchain and smart contract[J]. IEEE Access, 2018, 4 (6) : 65439-65448." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Proof of Delivery of Digita Assets Using Blockchain and Smart Contracts">
                                        <b>[29]</b>
                                         HASAN H R, SALAH K. Proof of delivery of digital assets using blockchain and smart contract[J]. IEEE Access, 2018, 4 (6) : 65439-65448.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" >
                                        <b>[30]</b>
                                     李德贤, 陆歌皓, 姚绍文.JSON-RPC协议分析、扩展及其应用[EB/OL].[2018-12-25].http://www.doc88.com/p-9985014851171.html.LI Dexian, LU Gehao, YAO Shaowen. The analysis, extension and application of JSON-RPC protocol[EB/OL]. [2018-12-25]. http://www.doc88.com/p-9985014851171.html.</a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" WANG Shangping, ZHANG Yinglong, ZHANG Yaling. A blockchain-based framework for data sharing with fine-grained access control in decentralized storage system[J]. IEEE Access, 2018, 4 (6) : 38437-38450." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A blockchain-based framework for data sharing with fine-grained access control in decentralized storage system">
                                        <b>[31]</b>
                                         WANG Shangping, ZHANG Yinglong, ZHANG Yaling. A blockchain-based framework for data sharing with fine-grained access control in decentralized storage system[J]. IEEE Access, 2018, 4 (6) : 38437-38450.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" 孟珺遐, 朱宁辉, 白晓民, 等.基于DL/T645—2007协议的智能电表嵌入式通信软件研发[J].电网技术, 2010, 34 (9) :7-12.MENG Junxia, ZHU Ninghui, BAI Xiaomin, et al. Research and development of embedded communication software for smart meters based on DL/T 645—2007 protocol[J].Power System Technology, 2010, 34 (9) : 7-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201009003&amp;v=MDI0NDhadVpyRnlIaFZMdk1JVHJCZmJHNEg5SE1wbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         孟珺遐, 朱宁辉, 白晓民, 等.基于DL/T645—2007协议的智能电表嵌入式通信软件研发[J].电网技术, 2010, 34 (9) :7-12.MENG Junxia, ZHU Ninghui, BAI Xiaomin, et al. Research and development of embedded communication software for smart meters based on DL/T 645—2007 protocol[J].Power System Technology, 2010, 34 (9) : 7-12.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" 贺宜恒, 周明, 武昭原, 等.国外典型电力平衡市场的运作模式及其对中国的启示[J].电网技术, 2018, 42 (11) :3520-3528.HE Yiheng, ZHOU Ming, WU Zhaoyuan, et al. Study on operation mechanism of foreign representative balancing markets and its enlightenment for China[J].Power System Technology, 2018, 42 (11) : 3520-3528." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811009&amp;v=MTIyOTh2TUlUckJmYkc0SDluTnJvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         贺宜恒, 周明, 武昭原, 等.国外典型电力平衡市场的运作模式及其对中国的启示[J].电网技术, 2018, 42 (11) :3520-3528.HE Yiheng, ZHOU Ming, WU Zhaoyuan, et al. Study on operation mechanism of foreign representative balancing markets and its enlightenment for China[J].Power System Technology, 2018, 42 (11) : 3520-3528.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),89-99 DOI:10.7500/AEPS20181225009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于区块链技术的智能配售电交易平台架构设计</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E5%86%AC&amp;code=36719339&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩冬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%A8%8B%E6%AD%A3%E6%B5%A9&amp;code=40733427&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张程正浩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E4%BC%9F%E5%8D%BF&amp;code=29845356&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙伟卿</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%B7%8D&amp;code=14176903&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张巍</a>
                                <a href="javascript:;">杨文威</a>
                                <a href="javascript:;">肖敏</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E6%9C%BA%E6%A2%B0%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0256814&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海理工大学机械工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E5%98%89%E6%9F%92%E7%BD%91%E7%BB%9C%E7%A7%91%E6%8A%80%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海嘉柒网络科技有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为提高用户侧分布式能源市场运行效率, 降低交易安全风险, 提出了基于区块链技术的智能配售电交易平台架构。首先设计了一种基于双向拍卖机制的配电网全电量竞争的市场交易机制, 提高了点对点的撮合效率并兼顾对产消者市场行为的约束。然后采用基于以太坊平台的区块链技术, 建立了面向实时交易请求与数据采集的层级化智能配售电交易平台体系架构, 实现了能量流与信息流高度耦合下的数据安全交互。最后, 算例与应用分析表明智能配售电交易平台具有高效性、可追溯性及实时性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式能源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E6%98%93%E6%9C%BA%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交易机制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%BA%E5%9D%97%E9%93%BE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">区块链;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BB%A5%E5%A4%AA%E5%9D%8A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">以太坊;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E5%90%88%E7%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能合约;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *韩冬 (1984—) , 男, 通信作者, 博士, 讲师, 主要研究方向:电力系统优化运行。E-mail:han_dong@usst.edu.cn;
                                </span>
                                <span>
                                    张程正浩 (1996—) , 男, 硕士研究生, 主要研究方向:电力市场、分布式能源、区块链。E-mail:779347241@qq.com;
                                </span>
                                <span>
                                    孙伟卿 (1985—) , 男, 博士, 副教授, 主要研究方向:智能电网、微电网发电与并网。E-mail:sidswq@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-25</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51777126);</span>
                    </p>
            </div>
                    <h1><b>Framework Design of Smart Distribution Trading Platform Based on Blockchain Technology</b></h1>
                    <h2>
                    <span>HAN Dong</span>
                    <span>ZHANG Chengzhenghao</span>
                    <span>SUN Weiqing</span>
                    <span>ZHANG Wei</span>
                    <span>YANG Wenwei</span>
                    <span>XIAO Min</span>
            </h2>
                    <h2>
                    <span>School of Mechanical Engineering, University of Shanghai for Science and Technology</span>
                    <span>Shanghai Jiaqi Network Technology Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to improve the operational efficiency of retail market and reduce the security risk in transaction processes, this paper presents a framework of smart distribution trading platform based on blockchain technology. An all-parameter competitive transaction mechanism in distribution network has been designed based on double auction mechanism to improve P2 P (peer-to-peer) matchmaking efficiency and restrain prosumer's market behavior. This paper designs the hierarchical framework of smart distribution trading platform for real-time transaction request and data acquisition which enables data security interaction between highly coupled energy flow and information flow using Ethereum blockchain technology. Case studies show the operational efficiency, information traceability and transaction instantaneity of smart distribution trading platform.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20energy%20resource&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed energy resource;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transaction%20mechanism&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transaction mechanism;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=blockchain&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">blockchain;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Ethereum&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Ethereum;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=smart%20contract&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">smart contract;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-25</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 51777126);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="68" name="68" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="69">未来能源产业在其发展与变革中, 分布式能源将逐步参与市场竞争。传统集中化交易模式在处理分布式能源与电力用户直接交易时, 受其中心化计算能力及涉及用户隐私安全等诸多问题的影响, 通常无法处理规模庞大的交易、保证交易的公平透明, 限制了交易主体参与市场的意愿。而以P2P (peer-to-peer) 交易为代表的分布式交易模式具有信息透明, 交易规则简洁, 决策效率高, 运行成本低等特点, 符合未来能源系统对交易平台的要求<citation id="156" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="70">采用P2P交易模式的能源交易平台在国际上已有诸多案例。Piclo是英国一个在线的可再生能源交易平台, 该平台每半小时进行一次交易的匹配, 并且用户拥有与发电商交易的选择权。与Piclo类似, Vandebron是荷兰一个在线的能源交易平台<citation id="157" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。但现有P2P能源交易平台大多存在数据篡改、历史追溯、主体信任等方面的问题<citation id="158" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。为有效解决上述问题, 可在配电网电力交易中引入去中心化的区块链技术<citation id="159" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。区块链同时保证了数据的安全性与透明性<citation id="160" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>, 为构建新型分布式能源交易体系提供了新的思路。</p>
                </div>
                <div class="p1">
                    <p id="71">工业界、学术界已广泛关注于区块链技术在能源领域的应用研究。应用实践方面, 2016年Exergy平台应用于Brooklyn Microgrid试点项目, 该项目实现了社区间居民的P2P光伏电力交易, 用户通过智能电表可实时获取发、用电量等相关数据, 并通过区块链向他人购买或销售电力。学术研究方面, 文献<citation id="161" type="reference">[<a class="sup">6</a>]</citation>分析了区块链技术在碳排放权认证、虚拟发电资源交易、多能源协同和信息物理系统安全4种典型场景的应用。文献<citation id="162" type="reference">[<a class="sup">7</a>]</citation>探究了适合大用户直购电交易的区块链技术, 建立起整体的框架模型。文献<citation id="163" type="reference">[<a class="sup">8</a>]</citation>提出了一种基于区块链技术的综合需求侧响应资源交易框架。文献<citation id="164" type="reference">[<a class="sup">9</a>]</citation>提出了一种“多交易请求、多响应报价”的配电网去中心化多边交易模式, 搭建了可实际运行的分布式电力交易平台。文献<citation id="165" type="reference">[<a class="sup">10</a>]</citation>设计出一种基于信用银行的能源区块链交易模式。文献<citation id="166" type="reference">[<a class="sup">11</a>]</citation>综合分析了微网运营商、大用户以及分布式聚合商的需求及收益, 构建了基于区块链技术的微网竞争博弈模型。文献<citation id="167" type="reference">[<a class="sup">12</a>]</citation>从提高可再生能源利用率、最小化线路损耗的角度, 设计了一种基于区块链技术的微网与微网间的能源交易模式。文献<citation id="168" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</citation>从交易机制、区块链技术原理、智能合约等方面探讨了区块链在能源交易领域的应用。</p>
                </div>
                <div class="p1">
                    <p id="72">本文提出了基于区块链技术的智能配售电交易平台架构, 可有效解决分布式能源参与的用户侧市场竞争中存在的安全、效率及信任等方面的问题。首先设计了基于双向拍卖机制的配售电交易机制, 针对区块链的算力瓶颈引入奖惩激励, 提高P2P撮合效率、规范产消者市场行为。然后提出了含有用户网络层、能源网络层、交易信息交互层、量测信息交互层、区块链技术支撑层的层级化智能配售电交易平台架构, 打破了物理—信息通信壁垒, 构建了可实际操作的电力交易平台。并设计了模块化的智能合约, 进一步提高交易平台的安全性。最后算例与仿真分析验证了交易机制的高效性, 交易过程的可追溯性, 交易平台的实时性。</p>
                </div>
                <h3 id="73" name="73" class="anchor-tag"><b>1</b> 配售电交易机制</h3>
                <div class="p1">
                    <p id="74">为适应分布式能源参与的用户侧市场交易, 建立配电网分布式交易机制需要考虑庞大的交易主体数量, 随机的产消者供给与需求, 以及波动的实时电价等诸多特性。因此, 本文设计了以P2P分散式直接交易模式为主, 配以余量平衡与奖惩激励为辅助措施的市场化交易机制。该交易机制采用全电量实时竞争的形式<citation id="169" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>, 面向的对象主要为拥有分布式发/用电设备的产消者与公共电网。</p>
                </div>
                <div class="p1">
                    <p id="75">该交易机制每个交易周期分为密封报价、P2P撮合、余量平衡、奖惩激励4个阶段, 具体可概括为密封报价阶段产消者向交易平台密封申报下一交易周期的发/用电需求及期望电价, 产消者的报量、报价信息不对其余产消者公开<citation id="170" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。P2P撮合阶段交易平台采用基于双向拍卖的定价机制<citation id="171" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>, 优先对绿能产消者进行撮合, 其次对所有产消者进行撮合。发/用电设备实时运行时出现偏差的部分, 被视为产消者与公共电网进行电量交易, 余量平衡阶段进行事后偏差电量结算。奖惩激励阶段交易平台对产消者的市场行为做出相应奖惩, 激励产消者根据市场情况进行合理竞价。</p>
                </div>
                <div class="p1">
                    <p id="76">配售电交易机制具体实施过程如下。</p>
                </div>
                <div class="p1">
                    <p id="77">步骤1:包括生产者与消费者的产消者, 根据各自发/用电设备的功率/负荷预测曲线向交易平台密封申报下一个交易周期的供给或需求电量及期望电价。</p>
                </div>
                <div class="p1">
                    <p id="78">步骤2:交易平台将绿能生产者按报价从低到高、绿能消费者按报价从高到低的顺序分别置入绿能生产者撮合队列、绿能消费者撮合队列。</p>
                </div>
                <div class="p1">
                    <p id="79">步骤3:交易平台对撮合队列中的绿能生产者与绿能消费者进行撮合。当绿能生产者最低报价低于或等于绿能消费者最高报价时, 二者即发生交易, 成交电价为二者报价的均价, 成交电量为二者报量的最小值, 若成交的绿能生产者或绿能消费者的交易需求全部得到满足则将其移出撮合队列。依次类推, 直到撮合队列中绿能生产者最低报价高于绿能消费者最高报价<citation id="172" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="80">步骤4:交易平台将所有生产者按报价从低到高、消费者按报价从高到低的顺序分别置入生产者撮合队列、消费者撮合队列。</p>
                </div>
                <div class="p1">
                    <p id="81">步骤5:交易平台对撮合队列中的所有产消者进行撮合, 撮合过程与步骤3类似。</p>
                </div>
                <div class="p1">
                    <p id="82">步骤6:智能电表读取上一交易周期产消者实际发/用电量并提交给交易平台。</p>
                </div>
                <div class="p1">
                    <p id="83">步骤7:交易平台对产消者上一交易周期中标量与实际发/用电量之间的偏差电量进行结算, 具体规则以生产者为例。</p>
                </div>
                <div class="p1">
                    <p id="84">若生产者中标量大于实际发电量, 则公共电网需平衡不足的发电量, 生产者按一定的价格向公共电网支付平衡费用。第<i>i</i>个交易周期第<i>j</i>个生产者的平衡费用<i>B</i><sub><i>i</i>, <i>j</i></sub>′为:</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>´</mo><mo>=</mo><mi>D</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub><msup><mi>W</mi><mo>′</mo></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>D</i><sub><i>i</i>, <i>j</i></sub>为第<i>i</i>个交易周期第<i>j</i>个生产者中标量与实际发电量之间偏差电量的绝对值;<i>A</i><sub><i>i</i></sub>为第<i>i</i>个交易周期市场平均电价;<i>W</i>′为平衡系数。</p>
                </div>
                <div class="p1">
                    <p id="87"><i>A</i><sub><i>i</i></sub>的计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>t</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>t</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>t</i>为第<i>i</i>个交易周期所有撮合成功交易的数量;<i>Q</i><sub><i>i</i>, <i>k</i></sub>为第<i>i</i>个交易周期第<i>k</i>笔交易的成交电量;<i>G</i><sub><i>i</i>, <i>k</i></sub>为第<i>i</i>个交易周期第<i>k</i>笔交易的成交电价。</p>
                </div>
                <div class="p1">
                    <p id="90">若生产者中标量小于实际发电量, 则公共电网需平衡多余的发电量并按一定价格向生产者支付平衡费用。第<i>i</i>个交易周期第<i>j</i>个生产者的平衡费用<i>B</i><sub><i>i</i>, <i>j</i></sub>″为:</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>˝</mo><mo>=</mo><mi>D</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub><msup><mi>W</mi><mo>″</mo></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>W</i>″为平衡系数。</p>
                </div>
                <div class="p1">
                    <p id="93">步骤8:交易平台根据产消者的报价行为对其进行相应的奖惩, 具体规则以生产者为例。</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>´</mo><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>´</mo><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub><msup><mi>Μ</mi><mo>′</mo></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>R</i><sub><i>i</i>, <i>j</i></sub>′为第<i>i</i>个交易周期第<i>j</i>个生产者的奖励费用;<i>E</i><sub><i>i</i>, <i>j</i></sub>′为第<i>i</i>个交易周期第<i>j</i>个生产者申报量与实际发电量之间的一致电量;<i>M</i>′为奖励系数。</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>˝</mo><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>˝</mo><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub><msup><mi>Μ</mi><mo>″</mo></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>R</i><sub><i>i</i>, <i>j</i></sub>″为第<i>i</i>个交易周期第<i>j</i>个生产者的惩罚费用;<i>E</i><sub><i>i</i>, <i>j</i></sub>″为第<i>i</i>个交易周期第<i>j</i>个生产者申报量与实际发电量之间偏差电量的绝对值;<i>M</i>″为惩罚系数。</p>
                </div>
                <h3 id="98" name="98" class="anchor-tag"><b>2</b> 智能配售电交易平台架构设计</h3>
                <h4 class="anchor-tag" id="99" name="99"><b>2.1</b> 交易平台总体架构</h4>
                <div class="p1">
                    <p id="100">考虑到分布式能源交易过程中的设备互联、信息互联<citation id="173" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 为实现不同产消者、硬件设备与交易系统之间的高效交互, 本文将交易平台总体架构划分为用户网络层、能源网络层、交易信息交互层、量测信息交互层和区块链技术支撑层5个部分。交易平台总体架构如图1所示。</p>
                </div>
                <div class="area_img" id="101">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907012_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于区块链技术的智能配售电交易平台总体架构" src="Detail/GetImg?filename=images/DLXT201907012_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于区块链技术的智能配售电交易平台总体架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907012_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Overall framework of smart distribution trading platform based on blockchain technology</b></p>

                </div>
                <div class="p1">
                    <p id="102">1) 用户网络层主体为拥有分布式发/用电设备的产消者与公共电网用户。分布式存储的区块链会在每个用户节点产生信息备份, 以此形成用户交互的信息网络。</p>
                </div>
                <div class="p1">
                    <p id="103">2) 能源网络层为实际分布式发/用电设备, 如风机、光伏面板、电动汽车、可控电源等, 各发/用电设备的功率由对应的用户控制。配电网根据交易平台提供的交易计划对能源网络层各发/用电设备进行能源统一调配, 以此形成能源交换的物理网络。</p>
                </div>
                <div class="p1">
                    <p id="104">3) 交易信息交互层依靠Web前端和Node.js后端技术创建可视化的操作页面<citation id="174" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>, 实现了交易请求、交易结果在用户网络层与区块链技术支撑层间的有效传递。</p>
                </div>
                <div class="p1">
                    <p id="105">4) 量测信息交互层将智能电表的实时量测数据通过Python后端技术安全传送至区块链技术支撑层<citation id="175" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 完成量测数据的分布式存储, 实现了物理信息到数字信息的转化、能量流与信息流的交互。</p>
                </div>
                <div class="p1">
                    <p id="106">5) 区块链技术支撑层是交易平台的核心部分, 实现了以智能合约为表现形式的逻辑功能<citation id="176" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 并通过前端与后端技术形成用户间的信任系统。</p>
                </div>
                <div class="p1">
                    <p id="107">一般而言, 创建与开发一种区块链交易平台, 需要重点解决三类关键技术问题。</p>
                </div>
                <div class="p1">
                    <p id="108">1) 选择去中心化应用 (decentralized application, DApp) 平台。本文采用以太坊开发智能配售电交易平台<citation id="177" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 其优点是便于智能合约彼此的交互, 不需要担心共识协议等问题。以太坊使用工作量证明 (proof of work, POW) 共识算法生成区块<citation id="178" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 创建区块的过程称为挖矿, 矿工是挖区块的节点。以太币 (Ether) 是以太坊的原生数字货币, 部署智能合约及发起交易均需支付一定数量的以太币, 单位为eth。Gas是衡量区块链运算消耗的计量单位, Gas价格为一单位Gas所需的以太币数量。为防止智能合约陷入循环攻击, 以太坊为每笔交易设置了一定的Gas上限, 约束每次交易的Gas消耗必须低于其上限。</p>
                </div>
                <div class="p1">
                    <p id="109">以太坊存在外部账户与合约账户两种类型的账户<citation id="179" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 两种账户皆可存储以太币, 外部账户由私钥控制, 可发起交易, 无与之相关联的智能合约;合约账户由智能合约控制, 不能发起交易, 有与之相关联的智能合约。该平台使用合约账户进行资金支付的管理, 用户从外部账户预存入合约账户一定数量的以太币作为进行能源交易的代币, 智能合约为用户创建钱包记录代币的数量, 交易过程中智能合约结算出交易金额后即对交易双方的钱包进行转账。用户钱包中的一部分代币作为保证金, 以保证用户基本的能源交易费用。</p>
                </div>
                <div class="p1">
                    <p id="110">2) 参与者接入区块链的类型。公有链、联盟链和私有链在分布式程度、运行效率、安全性等方面存在一定差异<citation id="180" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。本文采用权限内部可控、处理速度较快、成本较低、安全性较高的私有链来搭建区块链技术支撑层<citation id="181" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>, 私有链中的以太币与实际货币的汇率可由所有节点共同协商决定。</p>
                </div>
                <div class="p1">
                    <p id="111">3) 智能合约形成机制。本文智能合约的形成机制可表述为首先各用户节点、矿工节点、发/用电设备节点使用相同的创世区块文件创建一条私有链, 相互之间连接节点形成局域信息通信网络, 通过矿工挖矿, 持续生成区块<citation id="182" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。然后使用Solidity语言将配售电交易机制智能合约化, 最后使用Remix在线编译器将智能合约编译为字节码, 通过Geth客户端部署到私有链上<citation id="183" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>2.2</b> 交易平台硬件设备与软件环境</h4>
                <div class="p1">
                    <p id="113">交易平台硬件设备由能源网络层中的实际发/用电设备, 交易信息交互层中的计算机, 量测信息交互层中的智能电表与计算机构成。计算机均使用Linux系统, 负责建立私有链、运行Web前端、Node.js后端、Python后端与Geth客户端等软件环境。三相四线费控式智能电表负责测量电量、功率等参数。</p>
                </div>
                <div class="p1">
                    <p id="114">Web前端通过jQuery框架将信息传输到Node.js后端, Node.js后端进一步依据JavaScript对象简谱远程过程调用 (JavaScript object notation remote procedure call, JSON-RPC) 协议通过应用程序编程接口 (application programming interface, API) 调用智能合约中的函数<citation id="185" type="reference"><link href="60" rel="bibliography" /><link href="62" rel="bibliography" /><sup>[<a class="sup">30</a>,<a class="sup">31</a>]</sup></citation>。Python后端会定时通过RS-485转通用串行总线 (USB) 与智能电表进行串口通信, 然后依据DL/T 645—2007协议将读取到的16进制报文转码转为10进制电量及智能电表编号 (智能电表出厂时被赋予的唯一阿拉伯数字编号) 并调用智能合约中的函数<citation id="184" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>。Geth是以太坊Go ethereum项目的客户端, 使用Go语言开发, 通过Geth客户端的一些基本命令, 可以便捷地创建以太坊私有链、部署智能合约。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>2.3</b> 配售电智能合约</h4>
                <div class="p1">
                    <p id="116">本文所设计的配售电智能合约主要包含密封报价函数、P2P撮合函数、余量平衡函数、奖惩激励函数、注册函数、绑定电表函数和读表函数7个功能函数, 查询函数1个辅助函数, 用户信息存储在各自的结构体变量中, 核心函数内部逻辑如图2所示。</p>
                </div>
                <div class="area_img" id="117">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907012_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 核心函数内部逻辑" src="Detail/GetImg?filename=images/DLXT201907012_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 核心函数内部逻辑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907012_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Internal logic of major functions</b></p>

                </div>
                <div class="p1">
                    <p id="118">1) 注册函数。该函数将产消者输入的用户名、能源类型或能源偏好、智能合约按照注册先后顺序为其分配的身份标识号 (ID) 等信息存储到产消者结构体中。</p>
                </div>
                <div class="p1">
                    <p id="119">2) 密封报价函数。该函数首先验证产消者的交易权限, 验证成功后核验生产者钱包余额不得低于保证金、消费者除去保证金的钱包余额不得低于报量与报价的乘积, 核验通过后将报量、报价存储到产消者结构体中。</p>
                </div>
                <div class="p1">
                    <p id="120">3) P2P撮合函数。该函数对产消者进行排序、撮合, 然后按成交电价结算交易金额并核验消费者除去保证金的钱包余额不得低于交易金额, 核验通过后对双方的钱包进行转账, 若核验失败则按消费者最大购买能力修正撮合结果、重新结算交易金额并对双方的钱包进行转账, 最后存储交易结果。</p>
                </div>
                <div class="p1">
                    <p id="121">4) 余量平衡函数。该函数计算中标量与实际发/用电量之间的偏差电量, 然后结算产消者与公共电网之间的平衡费用, 对双方的钱包进行转账, 最后存储余量平衡结果。</p>
                </div>
                <div class="p1">
                    <p id="122">5) 奖惩激励函数。该函数计算申报量与实际发/用电量之间的偏差/一致电量, 然后结算产消者奖惩激励的净收入, 对产消者的钱包进行转账, 最后存储奖惩激励结果。</p>
                </div>
                <div class="p1">
                    <p id="123">6) 绑定电表函数。为保证量测数据的真实性与唯一性, 该函数将产消者以太坊账户地址、智能电表编号存储到智能电表结构体中, 将智能电表以太坊账户地址、智能电表编号存储到产消者结构体中。</p>
                </div>
                <div class="p1">
                    <p id="124">7) 读表函数。该函数由智能电表以太坊账户调用, 首先验证输入的智能电表编号与智能电表结构体中存储的智能电表编号是否一致, 验证通过后将输入的电量存储到与之对应的产消者结构体中。</p>
                </div>
                <div class="p1">
                    <p id="125">8) 查询函数。该函数返回当前调用者结构体中的信息, Web前端对其进行筛选展示。</p>
                </div>
                <div class="p1">
                    <p id="126">功能函数的调用方式为sendTransaction调用<citation id="186" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 该方式会消耗外部账户的以太币创建一笔交易, 交易进入矿池等待矿工挖矿, 待交易通过POW共识算法验证被矿工挖出, 交易执行成功, 矿工得到该笔交易的奖励。查询函数的调用方式为call调用, 该方式为本地访问, 不会发起交易。调用智能合约时需声明智能合约地址、智能合约名、函数名、参数输入, 对于sendTtransaction调用还需声明意愿支付的Gas数量。</p>
                </div>
                <div class="p1">
                    <p id="127">配售电智能合约通过以下措施进一步保障交易平台的信息安全。</p>
                </div>
                <div class="p1">
                    <p id="128">1) 函数封装。将一个或多个功能通过函数的形式封装起来, 对外只提供一个简单的调用接口, 调用者无法得知函数内部逻辑。</p>
                </div>
                <div class="p1">
                    <p id="129">2) 关键变量与函数声明为内部调用。将关键storage类型变量 (存储于区块链中的变量) 如结构体变量及重要函数如排序函数等声明为内部调用, 这些变量与函数仅可被智能合约中的函数调用而不能被外部账户直接调用。</p>
                </div>
                <div class="p1">
                    <p id="130">3) 用户交易授权。为进一步筛选交易平台真实用户, 用户需得到管理节点的交易授权才能调用智能合约中的函数, 授权信息存储于用户结构体中。</p>
                </div>
                <div class="p1">
                    <p id="131">4) 使用msg.sender作为键映射变量。映射是一种键-值对应的存储结构, Solidity语言中的特殊变量msg.sender代表当前调用者的以太坊地址, 此变量在调用智能合约时自动被赋值, 使用msg.sender映射可保证键值唯一对应。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>3</b> 算例与应用分析</h3>
                <h4 class="anchor-tag" id="133" name="133"><b>3.1</b> 场景设计及参数设置</h4>
                <div class="p1">
                    <p id="134">应用场景包括5个用户, 分别为风电用户 (绿能生产者) 、可控电源用户 (生产者) 、电动汽车用户 (绿能消费者) 、常规负荷用户 (消费者) 和公共电网用户。鉴于分布式能源生产使用设备的功率/负荷短期预测相对准确, 仿真测试取15 min为一个交易周期<citation id="187" type="reference"><link href="18" rel="bibliography" /><link href="66" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">33</a>]</sup></citation>。考虑交易过程的运算量集中于P2P撮合阶段, 市场组织时序的具体划分为:0～3 min为密封报价阶段;3～10 min为P2P撮合阶段;10～15 min为余量平衡与奖惩激励阶段。产消者每15 min通过网页申报下一交易周期的供需电量及期望电价, 全天采集96组数据, 各产消者的报价策略如附录A图A1—图A4所示。</p>
                </div>
                <div class="p1">
                    <p id="135">仿真测试依据以太币与人民币某一天的汇率:1 eth=626.2元进行结算。为兼顾各方用户利益, 鼓励公共电网参与交易, 维持系统能量平衡, 仿真测试将<i>W</i>′和<i>W</i>″分别设定为1.1和0.9, 为引导产消者理性竞价, 将<i>M</i>′和<i>M</i>″分别设定为0.01和0.05。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>3.2</b> 仿真分析</h4>
                <div class="p1">
                    <p id="137">P2P撮合结果如附录A图A5—图A8所示, 为节约篇幅, 仅展示03:00与14:00时的撮合细节。03:00时 (供大于求) 的撮合结果按成交先后顺序依次如表1中交易1, 2, 3所示;14:00时 (供小于求) 的撮合结果按成交先后顺序依次如表1中交易4, 5, 6所示。整体撮合情况如附录A图A1—图A8中的申报量、中标量曲线所示。由于交易平台按照绿能优先的原则进行撮合, 因此, 风电与电动汽车的申报量、中标量曲线大致吻合。可控电源与常规负荷根据各时刻的报价策略、供需关系的不同, 申报量与中标量曲线略有差异。</p>
                </div>
                <div class="p1">
                    <p id="138">取常规负荷为参考样例, 分析余量平衡的作用与成效。由于常规负荷功率预测与实际情况存在一定误差, 且撮合优先级低, 需平衡的偏差电量往往相对其他产消者多, 因此更具有典型性。常规负荷中标量与实际用电量如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="139">取14:00和18:30为研究断面, 14:00时, 常规负荷中标量小于实际用电量, 公共电网平衡电量为0.85 kW·h, 此时市场平均电价计算为0.757×10<sup>-3</sup> eth/ (kW·h) , 常规负荷向公共电网支付0.708×10<sup>-3</sup> eth。18:30时, 常规负荷中标量大于实际用电量, 公共电网平衡电量为0.08 kW·h, 此时市场平均电价计算为0.723×10<sup>-3</sup> eth/ (kW·h) , 公共电网向常规负荷支付0.052×10<sup>-3</sup> eth。</p>
                </div>
                <div class="area_img" id="140">
                    <p class="img_tit"><b>表1 03:00与14:00的撮合结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Clearing results at 03:00 and 14:00</b></p>
                    <p class="img_note"></p>
                    <table id="140" border="1"><tr><td>交易序号</td><td>生产者</td><td>消费者</td><td>总供给电量/<br /> (kW·h) </td><td>总需求电量/<br /> (kW·h) </td><td>成交电量/<br /> (kW·h) </td><td>成交电价/<br /> (10<sup>-3</sup>eth· (kW·h) <sup>-1</sup>) </td></tr><tr><td>1</td><td>风电用户</td><td>电动汽车用户</td><td></td><td></td><td>0.84</td><td>0.532</td></tr><tr><td><br />2</td><td>可控电源用户</td><td>电动汽车用户</td><td>1.53</td><td>1.04</td><td>0.10</td><td>0.484</td></tr><tr><td><br />3</td><td>可控电源用户</td><td>常规负荷用户</td><td></td><td></td><td>0.10</td><td>0.488</td></tr><tr><td><br />4</td><td>风电用户</td><td>电动汽车用户</td><td></td><td></td><td>0.25</td><td>0.743</td></tr><tr><td><br />5</td><td>风电用户</td><td>常规负荷用户</td><td>0.55</td><td>1.27</td><td>0.18</td><td>0.762</td></tr><tr><td><br />6</td><td>可控电源用户</td><td>常规负荷用户</td><td></td><td></td><td>0.12</td><td>0.779</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907012_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 常规负荷中标量/实际用电量" src="Detail/GetImg?filename=images/DLXT201907012_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 常规负荷中标量/实际用电量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907012_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Clearing/actual quantity of conventional load</b></p>

                </div>
                <div class="p1">
                    <p id="142">同样地, 取常规负荷为参考样例, 分析奖惩激励的实施效果。常规负荷申报量与实际用电量如图4所示。取14:00时为研究断面, 常规负荷申报量与实际用电量之间的一致电量为1.02 kW·h, 偏差电量为0.13 kW·h, 奖励金额为0.008×10<sup>-3</sup> eth, 惩罚金额为0.005×10<sup>-3</sup> eth, 净收入为0.003×10<sup>-3</sup> eth。</p>
                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907012_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 常规负荷申报量/实际用电量" src="Detail/GetImg?filename=images/DLXT201907012_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 常规负荷申报量/实际用电量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907012_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Bidding/actual quantity of conventional load</b></p>

                </div>
                <div class="p1">
                    <p id="144">仿真过程中的交易记录通过网页查询得到, 结果表明, 产消者可在规定时间内完成密封报价, 交易平台可按照交易机制及时结算交易金额、余量平衡费用、奖惩激励费用并完成资金支付, 智能电表可定时上传实际发/用电量。</p>
                </div>
                <div class="p1">
                    <p id="145">使用Geth客户端输入交易哈希可查询交易的区块链信息, 附录A表A1为14:00时常规负荷密封报价的区块链交易信息, 区块链全天运行情况如附录A表A2所示。数据表明, 仿真测试平均每次交易执行成功的时间为9～10 s, 交易执行成功的时间取决于该时刻的交易数量、矿工节点数量等因素。区块链在运行过程中可能会出现交易失败的情况, 失败后可根据具体情况由交易平台重新组织交易或进行事后追补结算, 交易失败的原因主要有三点。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146">1) 以太坊账户未解锁。</h4>
                <div class="p1">
                    <p id="147">用户访问智能合约之前首先需要解锁以太坊账户, 若未进行解锁或解锁时间结束则用户无法进行交易。附录A表A2显示在08:00—12:00期间出现100次交易失败, 原因在于产消者与公共电网以太坊账户的解锁时间于08:05结束, 由于人员离开未能及时发现并恢复, 09:30对所有账户重新进行解锁。各用户按计划在此期间分别需发起22, 19, 18, 25和16次交易, 因此该时段共出现100次交易失败的情况。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148">2) Gas消耗超限。</h4>
                <div class="p1">
                    <p id="149">若预估Gas消耗超过用户意愿支付的Gas数量或Gas上限, 则该笔交易不能被执行。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150">3) 外部账户以太币余额不足。</h4>
                <div class="p1">
                    <p id="151">若用户的外部账户以太币余额不足以支付交易的Gas消耗, 则该笔交易无法被执行。附录A表A2显示16:00—20:00期间出现1次交易失败, 原因在于常规负荷经过一段时间的交易后, 外部账户以太币余额不足以支付其进行密封报价的Gas消耗。</p>
                </div>
                <h3 id="152" name="152" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="153">本文设计了基于双向拍卖机制的配售电交易机制, 并结合区块链技术提出了包含用户网络层、能源网络层、交易信息交互层、量测信息交互层、区块链技术支撑层的层级化智能配售电交易平台架构。仿真结果表明该交易平台可以按照交易机制高效地制定合理的资源配置策略, 实现偏差电量的集中平衡, 并且可对产消者的市场行为做出有效奖惩, 同时采用基于区块链技术搭建的交易平台能够保证交易的可追溯性与实时性。</p>
                </div>
                <div class="p1">
                    <p id="154">本文是将区块链技术应用于分布式能源交易领域的起步性研究, 后续研究将与电网物理模型相结合, 拓展安全校验、计划修正、市场评估等业务, 进一步搭建功能完备、成熟可靠的电力交易平台。</p>
                </div>
                <div class="p1">
                    <p id="155">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="188" name="188" class="anchor-tag">附录A</h3>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907012_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 风电申报量/报价" src="Detail/GetImg?filename=images/DLXT201907012_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 风电申报量/报价  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907012_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Bidding quantity and price of wind power</p>

                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907012_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 可控电源申报量/报价" src="Detail/GetImg?filename=images/DLXT201907012_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 可控电源申报量/报价  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907012_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Bidding quantity and price of controllable power source</p>

                </div>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907012_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 电动汽车申报量/报价" src="Detail/GetImg?filename=images/DLXT201907012_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 电动汽车申报量/报价  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907012_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Bidding quantity and price of electric vehicle</p>

                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907012_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 常规负荷申报量/报价" src="Detail/GetImg?filename=images/DLXT201907012_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 常规负荷申报量/报价  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907012_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Bidding quantity and price of conventional load</p>

                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907012_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 风电中标量" src="Detail/GetImg?filename=images/DLXT201907012_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 风电中标量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907012_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Clearing quantity of wind power</p>

                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907012_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 可控电源中标量" src="Detail/GetImg?filename=images/DLXT201907012_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 可控电源中标量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907012_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Clearing quantity of controllable power source</p>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907012_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 电动汽车中标量" src="Detail/GetImg?filename=images/DLXT201907012_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 电动汽车中标量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907012_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Clearing quantity of electric vehicle</p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907012_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 常规负荷中标量" src="Detail/GetImg?filename=images/DLXT201907012_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 常规负荷中标量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907012_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Clearing quantity of conventional load</p>

                </div>
                <div class="area_img" id="197">
                                            <p class="img_tit">
                                                表A1 14:00时刻常规负荷密封报价信息
                                                    <br />
                                                Table A1 Sealed-bid information of conventional load at 14:00
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907012_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907012_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907012_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 14:00时刻常规负荷密封报价信息" src="Detail/GetImg?filename=images/DLXT201907012_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="198">
                                            <p class="img_tit">
                                                表A2 区块链系统运行信息
                                                    <br />
                                                Table A2 Operational information of blockchain system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907012_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201907012_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907012_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 区块链系统运行信息" src="Detail/GetImg?filename=images/DLXT201907012_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWDD24EDD050B25A3B5C62DE8CBD8EC77C1&amp;v=MTg4OTNYZVIzbVk5RE1HVFFzbWVDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MWh6Ynk0eEt3PU5pZmNhc2U2R3FTNDI0OUFaSmtOQ1EwNnZSTmc3RDBKUA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> HAMARI J, SJÖKLINT M, UKKONEN A. The sharing economy: why people participate in collaborative consumption[J]. Journal of the Association for Information Science and Technology, 2016, 67 (9) : 2047-2059.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Peer-to-peer energy trading in a microgrid">

                                <b>[2]</b> ZHANG Chenghua, WU Jianzhong, ZHOU Yue, et al. Peer-to-peer energy trading in a microgrid[EB/OL]. [2018-12-25]. http://orca.cf.ac.uk/109995/.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=From demand response to transactive energy:state of the art">

                                <b>[3]</b> CHEN Sijie, LIU Chenching. From demand response to transactive energy: state of the art[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 10-19.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713002&amp;v=MzE0NTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkx2TVB5clBiYkc0SDliTnJJOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 杨德昌, 赵肖余, 徐梓潇, 等.区块链在能源互联网中应用现状分析和前景展望[J].中国电机工程学报, 2017, 37 (13) :3664-3671.YANG Dechang, ZHAO Xiaoyu, XU Zixiao, et al. Developing status and prospect analysis of blockchain in energy internet[J]. Proceedings of the CSEE, 2017, 37 (13) : 3664-3671.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Blockchain: blueprint for a new economy">

                                <b>[5]</b> SWAN M. Blockchain: blueprint for a new economy[M]. Sebastopol, USA: O’Reilly Media Inc, 2015.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201615001&amp;v=MTUwMzdCdEdGckNVUjdxZlp1WnJGeUhoVkx2TVB5clBiYkc0SDlmTnFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 张宁, 王毅, 康重庆, 等.能源互联网中的区块链技术:研究框架与典型应用初探[J].中国电机工程学报, 2016, 36 (15) :4011-4022.ZHANG Ning, WANG Yi, KANG Chongqing, et al. Blockchain technique in the energy internet: preliminary research framework and typical applications[J]. Proceedings of the CSEE, 2016, 36 (15) : 4011-4022.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713009&amp;v=MjIzNTVxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTHZNUHlyUGJiRzRIOWJOckk5RmJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 欧阳旭, 朱向前, 叶伦, 等.区块链技术在大用户直购电中的应用初探[J].中国电机工程学报, 2017, 37 (13) :3737-3745.OUYANG Xu, ZHU Xiangqian, YE Lun, et al. Preliminary applications of blockchain technique in large consumers direct power trading[J]. Proceedings of the CSEE, 2017, 37 (13) : 3737-3745.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713007&amp;v=MTE0NTRIaFZMdk1QeXJQYmJHNEg5Yk5ySTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 武赓, 曾博, 李冉, 等.区块链技术在综合需求侧响应资源交易中的应用模式研究[J].中国电机工程学报, 2017, 37 (13) :3717-3728.WU Geng, ZENG Bo, LI Ran, et al. Research on the application of blockchain in the integrated demand response resource transaction[J]. Proceedings of the CSEE, 2017, 37 (13) : 3717-3728.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713004&amp;v=MTEyNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkx2TVB5clBiYkc0SDliTnJJOUZZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 平健, 陈思捷, 张宁, 等.基于智能合约的配电网去中心化交易机制[J].中国电机工程学报, 2017, 37 (13) :3682-3690.PING Jian, CHEN Sijie, ZHANG Ning, et al. Decentralized transactive mechanism in distribution network based on smart contract[J]. Proceedings of the CSEE, 2017, 37 (13) : 3682-3690.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Consortium blockchain for secure energy trading in industrial Internet of things">

                                <b>[10]</b> LI Zhetao, KANG Jiawen, YU Rong, et al. Consortium blockchain for secure energy trading in industrial Internet of things[J]. IEEE Transactions on Industrial Informatics, 2018, 14 (8) : 3690-3700.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201805029&amp;v=Mjc5ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTHZNSVNIUmZiRzRIOW5NcW85SGJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 马天男, 彭丽霖, 杜英, 等.区块链技术下局域多微电网市场竞争博弈模型及求解算法[J].电力自动化设备, 2018, 38 (5) :191-203.MA Tiannan, PENG Lilin, DU Ying, et al. Competition game model for local multi-microgrid market based on block chain technology and its solution algorithm[J]. Electric Power Automation Equipment, 2018, 38 (5) : 191-203.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Peer to peer energy trade among microgrids using blockchain based distributed coalition formation method">

                                <b>[12]</b> THAKUR S, BRESLIN J G. Peer to peer energy trade among microgrids using blockchain based distributed coalition formation method[J]. Technology and Economics of Smart Grids and Sustainable Energy, 2018, 3 (5) : 1-17.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720001&amp;v=Mjk5MjBGckNVUjdxZlp1WnJGeUhoVkx2TUlTSFRlckc0SDliT3I0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 周明, 严宇, 丁琪, 等.国外典型电力市场交易结算机制及对中国的启示[J].电力系统自动化, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001.ZHOU Ming, YAN Yu, DING Qi, et al. Transaction and settlement mechanism for foreign representative power markets and its enlightenment for Chinese power market[J]. Automation of Electric Power Systems, 2017, 41 (20) : 1-8. DOI: 10.7500/AEPS20170223001.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413004&amp;v=MDg2MTR6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkx2TUlTSFRlckc0SDlYTnJJOUZZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 邹鹏, 陈启鑫, 夏清, 等.国外电力现货市场建设的逻辑分析及对中国的启示与建议[J].电力系统自动化, 2014, 38 (13) :18-27.ZOU Peng, CHEN Qixin, XIA Qing, et al. Logical analysis of electricity spot market design in foreign countries and enlightenment and policy suggestions for China[J]. Automation of Electric Power Systems, 2014, 38 (13) : 18-27.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200418002&amp;v=MDczNTh0R0ZyQ1VSN3FmWnVackZ5SGhWTHZNSVNIVGVyRzRIdFhOcDQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王先甲, 殷红.一种激励相容的电力市场双边拍卖机制[J].电力系统自动化, 2004, 28 (18) :7-15.WANG Xianjia, YIN Hong. An incentive compatible double auction mechanism in electricity market[J]. Automation of Electric Power Systems, 2004, 28 (18) : 7-15.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201502019&amp;v=MDA4NzVxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTHZNS3k3RmQ3RzRIOVRNclk5RWJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 赵新刚, 王晓永.基于双边拍卖的可再生能源配额制的绿色证书交易机制设计[J].可再生能源, 2015, 33 (2) :275-282.ZHAO Xingang, WANG Xiaoyong. The design of green certificate trading mechanism based on double auction under the renewable energy quota system[J]. Renewable Energy Resources, 2015, 33 (2) : 275-282.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201817010&amp;v=Mjk0MzMzenFxQnRHRnJDVVI3cWZadVpyRnlIaFZMdk1QeXJQYmJHNEg5bk5xSTlFWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王健, 周念成, 王强钢, 等.基于区块链和连续双向拍卖机制的微电网直接交易模式及策略[J].中国电机工程学报, 2018, 38 (17) :5072-5084.WANG Jian, ZHOU Niancheng, WANG Qianggang, et al. Electricity direct transaction mode and strategy in microgrid based on blockchain and continuous double auction mechanism[J]. Proceedings of the CSEE, 2018, 38 (17) : 5072-5084.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807037&amp;v=MzA1MzJGeUhoVkx2TUlUckJmYkc0SDluTXFJOUdZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 宁晓静, 张毅, 林湘宁, 等.基于物理-信息-价值的能源区块链分析[J].电网技术, 2018, 42 (7) :2312-2323. NING Xiaojing, ZHANG Yi, LIN Xiangning, et al. Energy blockchain system based on integrated physical-cyber-value perspectives[J]. Power System Technology, 2018, 42 (7) : 2312-2323.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTYY201711003&amp;v=MzA4MzVoVkx2TVBUblNkN0c0SDliTnJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 罗宏俊, 冯瑞.基于Web技术进行移动应用开发和中间件的研究[J].计算机系统应用, 2017, 26 (11) :19-27.LUO Hongjun, FENG Rui. Research on mobile application development and middle controller based on Web technology[J]. Computer Systems &amp; Applications, 2017, 26 (11) : 19-27.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SPQD&amp;filename=SPQD00004344677&amp;v=MzAxNzlScnhveGNNSDdSN3FkWitadUZpM2xXcnZQSkZvPU5qM2Fhck80SHRISXJJdEJZdXdJWTNrNXpCZGg0ajk5U1hx&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> TILKOV S, VINOSKI S. Node.js: using JavaScript to build high-performance network programs[J]. IEEE Internet Computing, 2010, 14 (6) : 80-83.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZKK201211039&amp;v=MTQ2MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkx2TUlUZkFaYkc0SDlQTnJvOUdiWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 齐鹏, 李隐峰, 宋玉伟.基于Python的Web数据采集技术[J].电子科技, 2012, 25 (11) :118-120.QI Peng, LI Yinfeng, SONG Yuwei. Research on Python-based Web scraping technology[J]. Electronic Science and Technology, 2012, 25 (11) : 118-120.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Blockchain contract:securing a blockchain applied to smart contracts">

                                <b>[22]</b> WATANABE H, FUJIMURA S, NAKADAIRA A, et al. Blockchain contract: securing a blockchain applied to smart contracts[C]// 2016 IEEE International Conference on Consumer Electronics, January 7-11, 2016, Las Vegas, USA.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" >
                                    <b>[23]</b>
                                 曹迪迪, 陈伟.基于智能合约的以太坊可信存证机制[EB/OL].[2018-11-19].http://kns.cnki.net/KCMS/detail/51.1307.TP.20181119.1051.002.html.CAO Didi, CHEN Wei. Mechanism of trusted storage in Ethereum based on smart contract[EB/OL]. [2018-11-19]. http://kns.cnki.net/KCMS/detail/51.1307.TP.20181119.1051.002.html.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804007&amp;v=MTY4NTFyRnlIaFZMdk1QeXJQYmJHNEg5bk1xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 丁伟, 王国成, 许爱东, 等.能源区块链的关键技术及信息安全问题研究[J].中国电机工程学报, 2018, 38 (4) :1026-1034.DING Wei, WANG Guocheng, XU Aidong, et al. Research on key technologies and information security issues of energy blockchain[J]. Proceedings of the CSEE, 2018, 38 (4) : 1026-1034.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=RBAC-SC:Role-Based Access Control Using Smart Contract">

                                <b>[25]</b> CRUZ J P, KAJI Y, YANAI N. RBAC-SC: role-based access control using smart contract[J]. IEEE Access, 2018, 4 (6) : 12240-12251.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XAQY201703005&amp;v=MjUyNTN5SGhWTHZNUFN6YWQ3RzRIOWJNckk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 陈志东, 董爱强, 孙赫, 等.基于众筹业务的私有区块链研究[J].信息安全研究, 2017, 3 (3) :227-236.CHEN Zhidong, DONG Aiqiang, SUN He, et al. Research on private blockchain based on crowdfunding[J].Journal of Information Security Research, 2017, 3 (3) : 227-236.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804025&amp;v=MzA5NTlNSVNIVGVyRzRIOW5NcTQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 李彬, 曹望璋, 张洁, 等.基于异构区块链的多能系统交易体系及关键技术[J].电力系统自动化, 2018, 42 (4) , 183-193.DOI:10.7500/AEPS20170915012.LI Bin, CAO Wangzhang, ZHANG Jie, et al. Transaction system and key technologies of multi-energy system based on heterogeneous blockchain[J]. Automation of Electric Power Systems, 2018, 42 (4) : 183-193. DOI: 10.7500/AEPS 20170915012.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201604001&amp;v=MDMzODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWTHZNS0NMZlliRzRIOWZNcTQ5RlpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 袁勇, 王飞跃.区块链技术发展现状与展望[J].自动化学报, 2016, 42 (4) :481-494.YUAN Yong, WANG Feiyue. Blockchain: the state of the art and future trends[J].Acta Automatica Sinica, 2016, 42 (4) : 481-494.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Proof of Delivery of Digita Assets Using Blockchain and Smart Contracts">

                                <b>[29]</b> HASAN H R, SALAH K. Proof of delivery of digital assets using blockchain and smart contract[J]. IEEE Access, 2018, 4 (6) : 65439-65448.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" >
                                    <b>[30]</b>
                                 李德贤, 陆歌皓, 姚绍文.JSON-RPC协议分析、扩展及其应用[EB/OL].[2018-12-25].http://www.doc88.com/p-9985014851171.html.LI Dexian, LU Gehao, YAO Shaowen. The analysis, extension and application of JSON-RPC protocol[EB/OL]. [2018-12-25]. http://www.doc88.com/p-9985014851171.html.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A blockchain-based framework for data sharing with fine-grained access control in decentralized storage system">

                                <b>[31]</b> WANG Shangping, ZHANG Yinglong, ZHANG Yaling. A blockchain-based framework for data sharing with fine-grained access control in decentralized storage system[J]. IEEE Access, 2018, 4 (6) : 38437-38450.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201009003&amp;v=MTgwNDl1WnJGeUhoVkx2TUlUckJmYkc0SDlITXBvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 孟珺遐, 朱宁辉, 白晓民, 等.基于DL/T645—2007协议的智能电表嵌入式通信软件研发[J].电网技术, 2010, 34 (9) :7-12.MENG Junxia, ZHU Ninghui, BAI Xiaomin, et al. Research and development of embedded communication software for smart meters based on DL/T 645—2007 protocol[J].Power System Technology, 2010, 34 (9) : 7-12.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811009&amp;v=MDEzMDdmWnVackZ5SGhWTHZNSVRyQmZiRzRIOW5Ocm85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 贺宜恒, 周明, 武昭原, 等.国外典型电力平衡市场的运作模式及其对中国的启示[J].电网技术, 2018, 42 (11) :3520-3528.HE Yiheng, ZHOU Ming, WU Zhaoyuan, et al. Study on operation mechanism of foreign representative balancing markets and its enlightenment for China[J].Power System Technology, 2018, 42 (11) : 3520-3528.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907012" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907012&amp;v=MTc2MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVkx2TUlTSFRlckc0SDlqTXFJOUVab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="3" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

