

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137610397002500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201907013%26RESULT%3d1%26SIGN%3d0hf%252bdQ5wg19R4EsRA0NqdQI3MaQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201907013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907013&amp;v=MjU3MjU3cWZadVpyRnlIaFZiL0tJU0hUZXJHNEg5ak1xSTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#73" data-title="&lt;b&gt;1&lt;/b&gt; 能源互联网接入设备 "><b>1</b> 能源互联网接入设备</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;1.1&lt;/b&gt; 能源互联网接入设备概念"><b>1.1</b> 能源互联网接入设备概念</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;1.2&lt;/b&gt; 能源互联网接入设备特征"><b>1.2</b> 能源互联网接入设备特征</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#86" data-title="&lt;b&gt;2&lt;/b&gt; 能源互联网接入设备总体设计 "><b>2</b> 能源互联网接入设备总体设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#87" data-title="&lt;b&gt;2.1 CPS&lt;/b&gt;"><b>2.1 CPS</b></a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;2.2 EUSBS&lt;/b&gt;功能设计"><b>2.2 EUSBS</b>功能设计</a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;2.3&lt;/b&gt; 基于&lt;b&gt;CPS&lt;/b&gt;的系统总体架构设计"><b>2.3</b> 基于<b>CPS</b>的系统总体架构设计</a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;2.4&lt;/b&gt; 应用拓扑结构设计"><b>2.4</b> 应用拓扑结构设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#100" data-title="&lt;b&gt;3 EUSBS&lt;/b&gt;硬件系统研发 "><b>3 EUSBS</b>硬件系统研发</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#101" data-title="&lt;b&gt;3.1&lt;/b&gt; 硬件系统功能和总体架构设计"><b>3.1</b> 硬件系统功能和总体架构设计</a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;3.2 5&lt;/b&gt;类主要的能源&lt;b&gt;USB&lt;/b&gt;装置设计和研发"><b>3.2 5</b>类主要的能源<b>USB</b>装置设计和研发</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;3.3&lt;/b&gt; 硬件系统的实验测试"><b>3.3</b> 硬件系统的实验测试</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="&lt;b&gt;4 EUSBS&lt;/b&gt;软件系统研发 "><b>4 EUSBS</b>软件系统研发</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#132" data-title="1) 云端基于Web的综合管理平台:">1) 云端基于Web的综合管理平台:</a></li>
                                                <li><a href="#134" data-title="2) 基于Android的客户端 (用户终端) 移动交互APP:">2) 基于Android的客户端 (用户终端) 移动交互APP:</a></li>
                                                <li><a href="#136" data-title="3) 能源USB设备本地能量管理系统:">3) 能源USB设备本地能量管理系统:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#138" data-title="&lt;b&gt;5 EUSBS&lt;/b&gt;应用分析 "><b>5 EUSBS</b>应用分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#149" data-title="&lt;b&gt;6&lt;/b&gt; 应用展望 "><b>6</b> 应用展望</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#152" data-title="&lt;b&gt;7&lt;/b&gt; 结语 "><b>7</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#193" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#80" data-title="&lt;b&gt;表1 能源互联网接入设备与能源路由器之间的区别&lt;/b&gt;"><b>表1 能源互联网接入设备与能源路由器之间的区别</b></a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;表2 能源互联网接入设备的基本特征&lt;/b&gt;"><b>表2 能源互联网接入设备的基本特征</b></a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;图1 基于四层次划分的EUSBS的CPS体系构建方式&lt;/b&gt;"><b>图1 基于四层次划分的EUSBS的CPS体系构建方式</b></a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;图2 EUSBS的基本结构&lt;/b&gt;"><b>图2 EUSBS的基本结构</b></a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;图3 基于CPS的EUSBS总体架构设计&lt;/b&gt;"><b>图3 基于CPS的EUSBS总体架构设计</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;图4 EUSBS的软硬件层面的信息-物理融合原理&lt;/b&gt;"><b>图4 EUSBS的软硬件层面的信息-物理融合原理</b></a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;图5 EUSBS在智能楼宇集群应用中的拓扑结构设计&lt;/b&gt;"><b>图5 EUSBS在智能楼宇集群应用中的拓扑结构设计</b></a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;图6 入户集中器需研发的主要功能模块&lt;/b&gt;"><b>图6 入户集中器需研发的主要功能模块</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;图7 EUSBS软件系统架构设计&lt;/b&gt;"><b>图7 EUSBS软件系统架构设计</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;图8 楼宇设备出力和温度变化情况&lt;/b&gt;"><b>图8 楼宇设备出力和温度变化情况</b></a></li>
                                                <li><a href="#194" data-title="图A1 CPS的四个方面:感、知、联、控">图A1 CPS的四个方面:感、知、联、控</a></li>
                                                <li><a href="#195" data-title="图A2 一种基于组件的CPS构建方式">图A2 一种基于组件的CPS构建方式</a></li>
                                                <li><a href="#196" data-title="图A3 EUSBS实现“信息流-能量流”双向融合原理">图A3 EUSBS实现“信息流-能量流”双向融合原理</a></li>
                                                <li><a href="#197" data-title="图A4 每栋楼所有楼层应用拓扑结构设计">图A4 每栋楼所有楼层应用拓扑结构设计</a></li>
                                                <li><a href="#198" data-title="图A5 EUSBS的硬件系统总体架构设计">图A5 EUSBS的硬件系统总体架构设计</a></li>
                                                <li><a href="#199" data-title="图A6 硬件系统核心电路设计">图A6 硬件系统核心电路设计</a></li>
                                                <li><a href="#200" data-title="图A7 能源USB装置的实际安装使用">图A7 能源USB装置的实际安装使用</a></li>
                                                <li><a href="#201" data-title="图A8 楼层/楼宇集中器实物展示">图A8 楼层/楼宇集中器实物展示</a></li>
                                                <li><a href="#202" data-title="图A9 EUSBS未来示范应用场景设想拓扑图">图A9 EUSBS未来示范应用场景设想拓扑图</a></li>
                                                <li><a href="#203" data-title="图A10 入户集中器部分测试统计结果">图A10 入户集中器部分测试统计结果</a></li>
                                                <li><a href="#203" data-title="图A10 入户集中器部分测试统计结果">图A10 入户集中器部分测试统计结果</a></li>
                                                <li><a href="#203" data-title="图A10 入户集中器部分测试统计结果">图A10 入户集中器部分测试统计结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 李立浧, 张勇军, 徐敏.我国能源系统形态演变及分布式能源发展[J].分布式能源, 2017, 2 (1) :1-9.LI Licheng, ZHANG Yongjun, XU Min. Morphological evolution of energy system and development of distributed energy in China[J]. Distributed Energy, 2017, 2 (1) : 1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FBNY201701001&amp;v=MTk4OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWYi9LSXkvRmQ3RzRIOWJNcm85RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李立浧, 张勇军, 徐敏.我国能源系统形态演变及分布式能源发展[J].分布式能源, 2017, 2 (1) :1-9.LI Licheng, ZHANG Yongjun, XU Min. Morphological evolution of energy system and development of distributed energy in China[J]. Distributed Energy, 2017, 2 (1) : 1-9.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" KANG Chongqing. Guest editorial: special issue on low-carbon electricity[J]. Journal of Modern Power Systems and Clean Energy, 2015, 3 (1) : 1p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Guest editorial:special issue on low-carbon electricity">
                                        <b>[2]</b>
                                         KANG Chongqing. Guest editorial: special issue on low-carbon electricity[J]. Journal of Modern Power Systems and Clean Energy, 2015, 3 (1) : 1p.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" CHENG Lefeng, ZHANG Zhiyi, JIANG Haorong, et al. Local energy management and optimization: a novel energy universal service bus system based on energy internet technologies[J]. Energies, 2018, 11 (5) : 1160." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Local energy management and optimization: a novel energy universal service bus system based on energy internet technologies">
                                        <b>[3]</b>
                                         CHENG Lefeng, ZHANG Zhiyi, JIANG Haorong, et al. Local energy management and optimization: a novel energy universal service bus system based on energy internet technologies[J]. Energies, 2018, 11 (5) : 1160.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 武魏楠.能源互联网暗战升级[J].能源, 2015, 6 (4) :30-37.WU Weinan. The running out of time to upgrade in energy internet[J]. Energy, 2015, 6 (4) : 30-37." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NGYN201504008&amp;v=MjYzNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0tLeXJTWUxHNEg5VE1xNDlGYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         武魏楠.能源互联网暗战升级[J].能源, 2015, 6 (4) :30-37.WU Weinan. The running out of time to upgrade in energy internet[J]. Energy, 2015, 6 (4) : 30-37.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" HUANG A Q, CROW M L, HEYDT G T, et al. The future renewable electric energy delivery and management (FREEDM) system: the energy internet[J]. Proceedings of the IEEE, 2011, 99 (1) : 133-148." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The Future Renewable Electric Energy Delivery and Management (FREEDM) System: The Energy Internet">
                                        <b>[5]</b>
                                         HUANG A Q, CROW M L, HEYDT G T, et al. The future renewable electric energy delivery and management (FREEDM) system: the energy internet[J]. Proceedings of the IEEE, 2011, 99 (1) : 133-148.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" RIFKIN J. The third industrial revolution: how lateral power is transforming energy, the economy, and the world[M]. New York, USA: Palgrave MacMillan Trade, 2011." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The third industrial revolution: how lateral power is transforming energy, the economy, and the world">
                                        <b>[6]</b>
                                         RIFKIN J. The third industrial revolution: how lateral power is transforming energy, the economy, and the world[M]. New York, USA: Palgrave MacMillan Trade, 2011.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" >
                                        <b>[7]</b>
                                     国家能源局.德国依托E-Energy技术创新促进计划建造智能能源网络[EB/OL]. (2012-02-14) [2018-04-20].http://www.nea.gov.cn/2012-02/14/c_131409715.htm.National Energy Administration of the People’s Republic of China. German smart energy network based on innovation promotion program of E-Energy technology[EB/OL]. (2012-02-14) [2018-04-20]. http://www.nea.gov.cn/2012-02/14/c_131409715.htm.</a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" ABE R, TAOKA H, MCQUILKIN D. Digital grid: communicative electrical grids of the future[J]. IEEE Transactions on Smart Grid, 2011, 2 (2) : 399-410." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Digital Grid: Communicative Electrical Grids of the Future">
                                        <b>[8]</b>
                                         ABE R, TAOKA H, MCQUILKIN D. Digital grid: communicative electrical grids of the future[J]. IEEE Transactions on Smart Grid, 2011, 2 (2) : 399-410.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" >
                                        <b>[9]</b>
                                     中国电力科学研究院.第三代配电系统形态研究报告[R].北京:中国电力科学研究院, 2011.China Electric Power Research Institute. Morphological research report on the third-generation distribution system[R]. Beijing: China Electric Power Research Institute, 2011.</a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" >
                                        <b>[10]</b>
                                     北京市科委, 中国科学院, 中国电力科学研究院, 清华大学.能源互联网初步调研报告[R].北京:北京市科委, 2013.Beijing Municipal Science &amp;amp; Technology Commission, Chinese Academy of Sciences, China Electric Power Research Institute, Tsinghua University. A preliminary research report on energy internet[R]. Beijing: Beijing Municipal Science &amp;amp; Technology Commission, 2013.</a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 刘振亚.全球能源互联网[M].北京:中国电力出版社, 2015.LIU Zhenya. Global energy internet[M]. Beijing: China Electric Power Press, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512370524000&amp;v=MTU0NjhLcmlmWmVadkZ5bmdVN2JNSmw0V1hGcXpHYmE1SE5MTHI0cEhZT3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZu&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘振亚.全球能源互联网[M].北京:中国电力出版社, 2015.LIU Zhenya. Global energy internet[M]. Beijing: China Electric Power Press, 2015.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" >
                                        <b>[12]</b>
                                     国务院新闻办公室.关于推进“互联网+”智慧能源发展的指导意见 (发改能源[2016]392号) [EB/OL].[2016-02-24].http://www.scio.gov.cn/32344/32345/33969/34729/xgzc34 735/Document/1481607/1481607.htm.The State Council Information Office of the People’s Republic of China. Guidance on promoting the development of “Internet+” smart energy (National Development and Reform Commission No. 392 in 2016) [EB/OL]. [2016-02-24]. http://www.scio.gov.cn/32344/32345/33969/34729/xgzc34735/Document/1481607/1481607.htm.</a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 程乐峰, 余涛.开放电力市场环境下多群体非对称演化博弈的均衡稳定性典型场景分析[J].中国电机工程学报, 2018, 38 (19) :5687-5703.CHENG Lefeng, YU Tao. Typical scenario analysis of equilibrium stability of multi-group asymmetric evolutionary games in the open and ever-growing electricity market[J]. Proceedings of the CSEE, 2018, 38 (19) : 5687-5703." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201819008&amp;v=MTQ0NzZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVmIvS1B5clBiYkc0SDluTnBvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         程乐峰, 余涛.开放电力市场环境下多群体非对称演化博弈的均衡稳定性典型场景分析[J].中国电机工程学报, 2018, 38 (19) :5687-5703.CHENG Lefeng, YU Tao. Typical scenario analysis of equilibrium stability of multi-group asymmetric evolutionary games in the open and ever-growing electricity market[J]. Proceedings of the CSEE, 2018, 38 (19) : 5687-5703.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" 江浩荣.面向需求侧响应的统一接口装置研发与应用[D].广州:华南理工大学, 2018.JIANG Haorong. Development and application of unified interface device for demand response[D]. Guangzhou: South China University of Technology, 2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018872245.nh&amp;v=MjgxODRSN3FmWnVackZ5SGhWYi9LVkYyNkZydS9ITlBJcXBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         江浩荣.面向需求侧响应的统一接口装置研发与应用[D].广州:华南理工大学, 2018.JIANG Haorong. Development and application of unified interface device for demand response[D]. Guangzhou: South China University of Technology, 2018.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" 郑宇, 程乐峰, 孟科, 等.一种基于能源互联网的能源USB系统方案设计[J].新型工业化, 2016, 6 (10) :38-51.ZHENG Yu, CHENG Lefeng, MENG Ke, et al. Schematic design of a kind of energy USB system based on energy interconnection[J]. The Journal of New Industrialization, 2016, 6 (10) : 38-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XXHG201610007&amp;v=MTI2MzlHRnJDVVI3cWZadVpyRnlIaFZiL0tQVFhEYWJHNEg5Zk5yNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         郑宇, 程乐峰, 孟科, 等.一种基于能源互联网的能源USB系统方案设计[J].新型工业化, 2016, 6 (10) :38-51.ZHENG Yu, CHENG Lefeng, MENG Ke, et al. Schematic design of a kind of energy USB system based on energy interconnection[J]. The Journal of New Industrialization, 2016, 6 (10) : 38-51.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" GELLINGS C W. Evolving practice of demand-side management[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 1-9." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evolving practice of demand-side management">
                                        <b>[16]</b>
                                         GELLINGS C W. Evolving practice of demand-side management[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 1-9.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al. Energy router based planning of Energy Internet at user side[J]. Automation of Electric Power Systems, 2017, 41 (4) : 20-28. DOI: 10.7500/AEPS20160802010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704003&amp;v=MjIyMDNUZXJHNEg5Yk1xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0tJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al. Energy router based planning of Energy Internet at user side[J]. Automation of Electric Power Systems, 2017, 41 (4) : 20-28. DOI: 10.7500/AEPS20160802010.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 赵俊华, 文福拴, 薛禹胜, 等.电力信息物理融合系统的建模分析与控制研究框架[J].电力系统自动化, 2011, 35 (16) :1-8.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al. Modeling analysis and control research framework of cyber physical power systems[J]. Automation of Electric Power Systems, 2011, 35 (16) : 1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201116000&amp;v=MDIxMTJxWTlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0tJU0hUZXJHNEg5RE4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         赵俊华, 文福拴, 薛禹胜, 等.电力信息物理融合系统的建模分析与控制研究框架[J].电力系统自动化, 2011, 35 (16) :1-8.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al. Modeling analysis and control research framework of cyber physical power systems[J]. Automation of Electric Power Systems, 2011, 35 (16) : 1-8.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 程乐峰, 余涛, 张孝顺, 等.信息-物理-社会融合的智慧能源调度机器人及其知识自动化:框架、技术与挑战[J].中国电机工程学报, 2018, 38 (1) :25-40.CHENG Lefeng, YU Tao, ZHANG Xiaoshun, et al. Cyber-physical-social systems based smart energy robotic dispatcher and its knowledge automation:framework, techniques and challenges[J]. Proceedings of the CSEE, 2018, 38 (1) : 25-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201801003&amp;v=MDAzNDFyQ1VSN3FmWnVackZ5SGhWYi9LUHlyUGJiRzRIOW5Ncm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         程乐峰, 余涛, 张孝顺, 等.信息-物理-社会融合的智慧能源调度机器人及其知识自动化:框架、技术与挑战[J].中国电机工程学报, 2018, 38 (1) :25-40.CHENG Lefeng, YU Tao, ZHANG Xiaoshun, et al. Cyber-physical-social systems based smart energy robotic dispatcher and its knowledge automation:framework, techniques and challenges[J]. Proceedings of the CSEE, 2018, 38 (1) : 25-40.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" CAO Yijia, LI Qiang, TAN Yi, et al. A comprehensive review of Energy Internet: basic concept, operation and planning methods, and research prospects[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) : 399-411." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803001&amp;v=MjE5ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0tLRDNJYTdHNEg5bk1ySTlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         CAO Yijia, LI Qiang, TAN Yi, et al. A comprehensive review of Energy Internet: basic concept, operation and planning methods, and research prospects[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) : 399-411.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" 王冰玉, 孙秋野, 马大中, 等.能源互联网多时间尺度的信息物理融合模型[J].电力系统自动化, 2016, 40 (17) :13-21.WANG Bingyu, SUN Qiuye, MA Dazhong, et al. A cyber physical model of the Energy Internet based on multiple time scales[J]. Automation of Electric Power Systems, 2016, 40 (17) : 13-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617003&amp;v=MDc4OTh0R0ZyQ1VSN3FmWnVackZ5SGhWYi9LSVNIVGVyRzRIOWZOcUk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         王冰玉, 孙秋野, 马大中, 等.能源互联网多时间尺度的信息物理融合模型[J].电力系统自动化, 2016, 40 (17) :13-21.WANG Bingyu, SUN Qiuye, MA Dazhong, et al. A cyber physical model of the Energy Internet based on multiple time scales[J]. Automation of Electric Power Systems, 2016, 40 (17) : 13-21.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" 孙秋野, 王冰玉, 黄博南, 等.狭义能源互联网优化控制框架及实现[J].中国电机工程学报, 2015, 35 (18) :4571-4580.SUN Qiuye, WANG Bingyu, HUANG Bonan, et al. The optimization control and implementation for the special energy internet[J]. Proceedings of the CSEE, 2015, 35 (18) : 4571-4580." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201518002&amp;v=MDc3NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0tQeXJQYmJHNEg5VE5wNDlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         孙秋野, 王冰玉, 黄博南, 等.狭义能源互联网优化控制框架及实现[J].中国电机工程学报, 2015, 35 (18) :4571-4580.SUN Qiuye, WANG Bingyu, HUANG Bonan, et al. The optimization control and implementation for the special energy internet[J]. Proceedings of the CSEE, 2015, 35 (18) : 4571-4580.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" 薛飞, 李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化, 2016, 40 (1) :9-16.XUE Fei, LI Gang. Discussion on networking energy integration for Energy Internet[J]. Automation of Electric Power Systems, 2016, 40 (1) : 9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601002&amp;v=MTc5MzdiL0tJU0hUZXJHNEg5Zk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         薛飞, 李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化, 2016, 40 (1) :9-16.XUE Fei, LI Gang. Discussion on networking energy integration for Energy Internet[J]. Automation of Electric Power Systems, 2016, 40 (1) : 9-16.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" XUE Yusheng. Energy Internet or comprehensive energy network?[J]. Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) : 297-301." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy internet or comprehensive energy network?">
                                        <b>[24]</b>
                                         XUE Yusheng. Energy Internet or comprehensive energy network?[J]. Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) : 297-301.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al. From smart grid to Energy Internet: basic concept and research framework[J]. Automation of Electric Power Systems, 2014, 38 (15) : 1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MzE3NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0tJU0hUZXJHNEg5WE5xbzlGWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al. From smart grid to Energy Internet: basic concept and research framework[J]. Automation of Electric Power Systems, 2014, 38 (15) : 1-11.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" title=" 曹军威, 孟坤, 王继业, 等.能源互联网与能源路由器[J].中国科学:信息科学, 2014, 44 (6) :714-727.CAO Junwei, MENG Kun, WANG Jiye, et al. An energy internet and energy routers[J]. Scientia Sinica (Informationis) , 2014, 44 (6) : 714-727." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=PZKX201406005&amp;v=MTMwOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0tOVGZBZHJHNEg5WE1xWTlGWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         曹军威, 孟坤, 王继业, 等.能源互联网与能源路由器[J].中国科学:信息科学, 2014, 44 (6) :714-727.CAO Junwei, MENG Kun, WANG Jiye, et al. An energy internet and energy routers[J]. Scientia Sinica (Informationis) , 2014, 44 (6) : 714-727.
                                    </a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_27" title=" 田兵, 雷金勇, 许爱东, 等.基于能源路由器的能源互联网结构及能源交易模式[J].南方电网技术, 2016, 10 (8) :11-16.TIAN Bing, LEI Jinyong, XU Aidong, et al. Structure and energy trading mode of energy internet based on energy router[J]. Southern Power System Technology, 2016, 10 (8) : 11-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201608003&amp;v=MDgxMTFNcDQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWYi9LS3l2UGViRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         田兵, 雷金勇, 许爱东, 等.基于能源路由器的能源互联网结构及能源交易模式[J].南方电网技术, 2016, 10 (8) :11-16.TIAN Bing, LEI Jinyong, XU Aidong, et al. Structure and energy trading mode of energy internet based on energy router[J]. Southern Power System Technology, 2016, 10 (8) : 11-16.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_28" title=" 周晓薇, 谈金晶, 陈昕儒.能源互联网下的需求响应研究[J].电工电气, 2018, 25 (4) :65-68.ZHOU Xiaowei, TAN Jinjing, CHEN Xinru. Research on demand response under energy internet[J]. Electrotechnics Electric, 2018, 25 (4) : 65-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDQ201804015&amp;v=MDM0MDl1WnJGeUhoVmIvS0x6N1BmN0c0SDluTXE0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         周晓薇, 谈金晶, 陈昕儒.能源互联网下的需求响应研究[J].电工电气, 2018, 25 (4) :65-68.ZHOU Xiaowei, TAN Jinjing, CHEN Xinru. Research on demand response under energy internet[J]. Electrotechnics Electric, 2018, 25 (4) : 65-68.
                                    </a>
                                </li>
                                <li id="59">


                                    <a id="bibliography_29" title=" 马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al. Exploring the concept, key technologies and development model of energy internet[J]. Power System Technology, 2015, 39 (11) : 3014-3022." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511003&amp;v=MTI2NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0tJVHJCZmJHNEg5VE5ybzlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al. Exploring the concept, key technologies and development model of energy internet[J]. Power System Technology, 2015, 39 (11) : 3014-3022.
                                    </a>
                                </li>
                                <li id="61">


                                    <a id="bibliography_30" title=" 孙欣尧.信息物理能源系统需求侧协作测量与能效优化方法研究[D].北京:清华大学, 2014.SUN Xinyao. Research on demand side collaborative measurement and energy efficient optimization method in cyber-physical energy systems[D]. Beijing: Tsinghua University, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015038718.nh&amp;v=MTA2MzJwNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0tWRjI2RzdPN0Z0Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         孙欣尧.信息物理能源系统需求侧协作测量与能效优化方法研究[D].北京:清华大学, 2014.SUN Xinyao. Research on demand side collaborative measurement and energy efficient optimization method in cyber-physical energy systems[D]. Beijing: Tsinghua University, 2014.
                                    </a>
                                </li>
                                <li id="63">


                                    <a id="bibliography_31" title=" 谭朋柳, 舒坚, 吴振华.一种信息-物理融合系统体系结构[J].计算机研究与发展, 2010, 47 (增刊2) :312-316.TAN Pengliu, SHU Jian, WU Zhenhua. An architecture for cyber-physical systems[J]. Journal of Computer Research and Development, 2010, 47 (Supplement 2) : 312-316." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ2010S2065&amp;v=MjA0MzE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVmIvS0x5dlNkTEc0SDlHdnJZOURZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         谭朋柳, 舒坚, 吴振华.一种信息-物理融合系统体系结构[J].计算机研究与发展, 2010, 47 (增刊2) :312-316.TAN Pengliu, SHU Jian, WU Zhenhua. An architecture for cyber-physical systems[J]. Journal of Computer Research and Development, 2010, 47 (Supplement 2) : 312-316.
                                    </a>
                                </li>
                                <li id="65">


                                    <a id="bibliography_32" title=" 程乐峰, 余涛, 张孝顺, 等.机器学习在能源与电力系统领域的应用和展望[J].电力系统自动化, 2019, 43 (1) :15-31.DOI:10.7500/AEPS20180814007.CHENG Lefeng, YU Tao, ZHANG Xiaoshun, et al. Machine learning for energy and electric power systems: state of the art and prospects[J]. Automation of Electric Power Systems, 2019, 43 (1) : 15-31. DOI: 10.7500/AEPS20180814007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901003&amp;v=MTU3NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWYi9LSVNIVGVyRzRIOWpNcm85Rlo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         程乐峰, 余涛, 张孝顺, 等.机器学习在能源与电力系统领域的应用和展望[J].电力系统自动化, 2019, 43 (1) :15-31.DOI:10.7500/AEPS20180814007.CHENG Lefeng, YU Tao, ZHANG Xiaoshun, et al. Machine learning for energy and electric power systems: state of the art and prospects[J]. Automation of Electric Power Systems, 2019, 43 (1) : 15-31. DOI: 10.7500/AEPS20180814007.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(07),97-113 DOI:10.7500/AEPS20180709012            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">适合多元用户互动的信息—物理融合能源<b>USB</b>系统</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%99%E6%B6%9B&amp;code=07565414&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">余涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%88%E7%AB%B9%E5%A5%8E&amp;code=23795604&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谈竹奎</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A8%8B%E4%B9%90%E5%B3%B0&amp;code=31489960&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">程乐峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%9F%E6%B5%A9%E8%8D%A3&amp;code=37318126&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江浩荣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%BF%97%E4%B9%89&amp;code=40938205&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张志义</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%85%8B%E8%8B%B1&amp;code=07556871&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王克英</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%8A%9B%E5%AD%A6%E9%99%A2&amp;code=0122765&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华南理工大学电力学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%9C%81%E7%BB%BF%E8%89%B2%E8%83%BD%E6%BA%90%E6%8A%80%E6%9C%AF%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=1510269&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东省绿色能源技术重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%B4%B5%E5%B7%9E%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贵州电网有限责任公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>能源互联网接入设备是用能设施接入能源互联网的媒介。文中阐述了适用于多元用户互动的能源互联网接入设备的基本概念和特征, 并基于计算机领域“通用串行总线 (USB) ”的理念, 研发了信息—物理融合的能源互联网接入设备, 即能源USB系统 (EUSBS) 。首先, 阐述了EUSBS的信息—物理融合内涵和功能, 并设计了总体架构和应用拓扑结构。基于此, 对其软硬件系统进行研发, 重点介绍了其中的硬件架构搭建、五类主要能源USB装置研发和实验测试。软件研发则简要介绍了其总体架构和主要功能模块。此外, 以某商业楼宇为对象, 通过安装EUSBS和配置分布式设备, 对其进行了能量管理分析, 初步验证了EUSBS可对接入设备进行实时监测和协调控制, 实现了能量流和信息流的双重流通。最后, 对EUSBS未来应用进行了展望。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91%E6%8E%A5%E5%85%A5%E8%AE%BE%E5%A4%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源互联网接入设备;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E5%85%83%E7%94%A8%E6%88%B7%E4%BA%92%E5%8A%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多元用户互动;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90USB%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源USB系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%A1%E6%81%AF%E2%80%94%E7%89%A9%E7%90%86%E8%9E%8D%E5%90%88%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">信息—物理融合系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%B3%E6%8F%92%E5%8D%B3%E7%94%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">即插即用;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E9%87%8F%E7%AE%A1%E7%90%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能量管理;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    余涛 (1974—) , 男, 博士, 教授, 主要研究方向:复杂电力系统的非线性控制理论和仿真。E-mail:taoyu1@scut.edu.cn;
                                </span>
                                <span>
                                    谈竹奎 (1975—) , 男, 硕士, 高级工程师, 主要研究方向:智能电网、配网自动化。E-mail:tanzk@163.com;
                                </span>
                                <span>
                                    *程乐峰 (1990—) , 男, 通信作者, 博士研究生, 主要研究方向:电力系统优化运行与控制、机器学习、电力市场、博弈论等。E-mail:chenglf_scut@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-09</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51777078);</span>
                                <span>中国南方电网有限责任公司重点科技项目 (GZKJQQ00000419);</span>
                    </p>
            </div>
                    <h1><b>Cyber-Physical Energy USB System for Multi-user Interaction</b></h1>
                    <h2>
                    <span>YU Tao</span>
                    <span>TAN Zhukui</span>
                    <span>CHENG Lefeng</span>
                    <span>JIANG Haorong</span>
                    <span>ZHANG Zhiyi</span>
                    <span>WANG Keying</span>
            </h2>
                    <h2>
                    <span>School of Electric Power, South China University of Technology</span>
                    <span>Guangdong Key Laboratory of Green Energy Technology</span>
                    <span>Electric Power Research Institute of Guizhou Power Grid Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Energy Internet access equipment is a medium for energy use facilities accessing to the Energy Internet. This paper elaborates the basic concepts and features of Energy Internet access equipment. According to the universal serial bus (USB) concept used in computer field, this paper develops an Energy Internet access equipment for multi-user interaction based on cyber-physical system (CPS) , i.e., energy USB system (EUSBS) . Firstly, the CPS ideology and functions of EUSBS are introduced, and its overall framework and application topology are designed. Based on these, the software and hardware of EUSBS are developed separately, which focus on hardware system framework design, development of five major EUSBS equipment and experimental tests. In addition, the overall architecture design and main functional modules of the software system are briefly introduced. Moreover, the energy management of a commercial building is analyzed by installing EUSBS and configuring distributed equipment. The results preliminarily verify that EUSBS can monitor and coordinate access equipment in real time, thus realizing dual circulation of energy flow and information flow. Finally, the future applications of EUSBS are prospected.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Energy%20Internet%20access%20equipment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Energy Internet access equipment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-user%20interaction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-user interaction;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20USB%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy USB system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cyber-physical%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cyber-physical system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=plug-and-play&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">plug-and-play;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20management&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy management;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-09</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 51777078);</span>
                                <span>Key Science and Technology Project of China Southern Power Grid Company Limited (No. GZKJQQ00000419);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="67" name="67" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="68">目前, 传统的依靠化石能源 (煤炭、石油、天然气等) 的发展模式将难以持续<citation id="156" type="reference"><link href="3" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 安全高效、绿色低碳、可持续发展的现代可再生能源技术将是人类社会解决能源利用这一重大难题的必然选择<citation id="157" type="reference"><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="69">在上述背景下, 2004年美国《经济学人》杂志一篇题为“Building the Energy Internet”的文章中首次出现了“Energy Internet”一词, 其核心话题就是可再生能源的兴起与未来能源系统的发展<citation id="158" type="reference"><link href="9" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>;2008年美国FREEDM (future renewable electric energy delivery and management) 项目则初步提出了建设能源互联网的实施方案<citation id="159" type="reference"><link href="11" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>;2011年美国著名经济学家Rifkin从能源信息融合的角度出发, 首次提出了发展“能源互联网”的美好愿景<citation id="160" type="reference"><link href="13" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。2012年欧盟明确提出了发展“第三次工业革命 (Industries 3.0) ”的核心在于发展和加快建设能源互联网。为此, 德国率先提出了“E-Energy”计划, 试图建设新型能源网络<citation id="161" type="reference"><link href="15" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。此外, 日本也提出了“Digital Grid”的发展理念<citation id="162" type="reference"><link href="17" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="70">国内方面, 2011年中国电力科学研究院就中国电网未来发展形态进行了初步研究, 提出了“灵活配电系统”的理念<citation id="163" type="reference"><link href="19" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>, 并于2013年联合提交了“能源互联网初步调研报告<citation id="164" type="reference"><link href="21" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>”;2014年国网公司首次提出了发展“全球能源互联网”的理念和初步实施方案<citation id="165" type="reference"><link href="23" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>;2016年国家发改委等明确了中国能源互联网的发展计划和目标, 力争在2025年前初步建成能源互联网的产业体系<citation id="166" type="reference"><link href="25" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="71">在能源互联网发展背景下, 能源系统的参与者越发多元化<citation id="167" type="reference"><link href="27" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 电网侧和用户侧的信息交互也越发重要和频繁<citation id="169" type="reference"><link href="27" rel="bibliography" /><link href="29" rel="bibliography" /><link href="31" rel="bibliography" /><link href="33" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。为了形成良好的供需互动交易机制, 实现能源互联网对供需信息的实时匹配, 切实使每个用户主动成为能源的“产消者 (prosumer) ”之时, 也在无时无刻进行交易电力。这仅靠当前的用能设备自身是无法实现的, 而依靠能源互联网的核心设备——能源路由器 (energy router) <citation id="168" type="reference"><link href="35" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>也无法做到。因此, 需要提供一种既能将用户各类用能设备“即插即用”式统一接入电网, 又能实现电网—用户信息及时交互, 还具有自主管理、自动控制、远程响应、人性化智能管控等功能的用能设施作为媒介设备有效接入能源互联网, 即适用于多元用户互动的能源互联网接入设备。</p>
                </div>
                <div class="p1">
                    <p id="72">基于此, 在文献<citation id="172" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>研究工作的基础上, 本文根据能源互联网的概念和特点, 尝试将信息—物理融合系统 (cyber-physical system, CPS) <citation id="173" type="reference"><link href="37" rel="bibliography" /><link href="39" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>的思想应用于能源互联网接入设备的研发, 进一步深化“能源USB系统 (energy USB system, EUSBS) ”的概念。此处USB包含两层含义:一是笔者在文献<citation id="170" type="reference">[<a class="sup">14</a>]</citation>中表示的计算机领域常用术语“通用串行总线”的含义 (简称USB) , 意指EUSBS的接口可支持各类分布式接入设备的热插拔, 最终实现“即插即用”以及能量流—信息流的双向流通 (即信息—物理融合) ;二是表达类似于笔者在文献<citation id="171" type="reference">[<a class="sup">15</a>]</citation>中提出的“统一服务总线”的含义 (仍简称USB) , 意指EUSBS可看做是能源互联网中各类分布式接入设备的“统一服务总线”, 其可通过有效的身份识别 (即硬件“指纹识别”) , 为所有分布式用能设备 (诸如光伏、风机、电动汽车 (EV) 充电桩、分布式储能及工业/商业/居民等各类用户) 提供统一的有效接入和即插即用服务, 以完成各类CPS数据的汇总、中转、筛查、分析和上传, 最终实现全系统设备与电网间能量流—信息流的双向互联互通。因此, 本文借助于USB的上述两层含义, 将所研发的信息—物理融合的能源互联网接入设备称为“EUSBS”, 在文献<citation id="174" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>基础上, 分析其具备的基本特征和功能, 对其技术特征、系统研发、应用等开展详细研究, 并对未来应用场景进行展望。</p>
                </div>
                <h3 id="73" name="73" class="anchor-tag"><b>1</b> 能源互联网接入设备</h3>
                <h4 class="anchor-tag" id="74" name="74"><b>1.1</b> 能源互联网接入设备概念</h4>
                <div class="p1">
                    <p id="75">随着能源互联网的发展, 其概念也逐渐清晰, 具有广义与狭义之分。广义上的能源互联网是多种网络的集合, 包括电网、气网、储能网络、供热供冷网络、电气交通网络、能源运输物流网络等<citation id="177" type="reference"><link href="39" rel="bibliography" /><link href="41" rel="bibliography" /><link href="43" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。狭义上, 能源互联网则涵盖了智能电网、分布式能源、各类发—储—用—车等设备及设施<citation id="175" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。虽然范畴上有所差异, 但能源互联网实质可归纳为一种网络化能源集成技术<citation id="176" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 是一种实现能量—信息双向流动的能量对等交换与共享网络<citation id="178" type="reference"><link href="49" rel="bibliography" /><link href="51" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>。相比于电力系统, 能源互联网具有如下特征:①含高渗透率 (或高比例) 可再生能源;②非线性随机特性;③多源大数据特性;④多时间尺度动态特性。</p>
                </div>
                <div class="p1">
                    <p id="76">能源互联网是一个可实现资源整合、能源交易和需求响应 (DR) 的巨大“能源资产市场”, 其中能源以peer-to-peer的形式在市场上进行自由对等的交易和兑换, 用户则是能源的产消者 (prosumer) 。在这个“能源资产市场”中, 能源路由器<citation id="179" type="reference"><link href="35" rel="bibliography" /><link href="53" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">26</a>]</sup></citation>是核心设备, 是能源生产、消费、传输等基础设施的接口<citation id="180" type="reference"><link href="53" rel="bibliography" /><link href="55" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>, 控制着全系统的能量流动。</p>
                </div>
                <div class="p1">
                    <p id="77">因此, 为了充分发挥能源互联网的作用, 必须研发相应的设备, 将所有的用能设备接入能源互联网中, 以实现能源互联网对各用能设备的可观和可控, 从而最终提高对用能设备服务的目的。这种服务包括<citation id="181" type="reference"><link href="57" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>:节能服务、调频服务、功率平衡服务、新能源接入服务、需求侧响应服务等, 甚至其他增值服务, 如数据挖掘、大数据应用等。要实现这些服务, 互联网的接入设备必不可少。</p>
                </div>
                <div class="p1">
                    <p id="78">能源互联网接入设备是面向终端用户的、将各类用能设备接入能源互联网的设备。它还是用户接入能源互联网的媒介, 更是用能设备与能源互联网交互的媒介, 可使用能设备可观可测甚至可控, 并将能源互联网的各种特征在用户端体现。最后, 它还是能源互联网各类服务最终执行的执行设备。</p>
                </div>
                <div class="p1">
                    <p id="79">因此, 本文研发的能源互联网接入设备与前面提到的能源路由器有着明显区别, 如表1所示。</p>
                </div>
                <div class="area_img" id="80">
                    <p class="img_tit"><b>表1 能源互联网接入设备与能源路由器之间的区别</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Differences between Energy Internet access equipment and energy router</b></p>
                    <p class="img_note"></p>
                    <table id="80" border="1"><tr><td><br />设备</td><td>地位</td><td>作用</td><td>着重点</td><td>控制手段</td></tr><tr><td><br /> 能源<br />路由器</td><td>能源互联网的核心设备, <br />实现各种能源转换存储等</td><td>主要实现大功率高电压<br />能源的变换和交换</td><td>面向主网能量流动, 更多考虑的<br />是大电网之间的安全稳定运行</td><td>控制整个能源互联网的<br />能量流动</td></tr><tr><td><br /> 能源互联网<br />接入设备</td><td>面向终端用户, 是能源<br />互联网的接入设备</td><td>更侧重对具体用能<br />设备的接入和控制</td><td>面向最终用户, 更多考虑的是具体<br />用户的经济性、舒适性以及相关增值服务</td><td>控制具体的能源分配和<br />用能设备最终的用能行为</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="81">因此, 相比能源路由器<citation id="182" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 能源互联网接入设备的接入方式更加灵活, 包括<citation id="183" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>:①单设备接入;②以多个用能设备或分布式能源设备的集合体接入能源互联网的单用户接入;③以多个用户的集合接入能源互联网的楼宇接入、企业接入、发电厂接入等;④以多种有一定关联的多楼宇、多企业集合体接入等, 如区域接入、集团公司接入、行业接入等。总的来说, 能源互联网接入设备应具有级联能力, 可实现信息流和能量流的双向流动以及汇集与中继。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>1.2</b> 能源互联网接入设备特征</h4>
                <div class="p1">
                    <p id="83">能源互联网以可再生能源为主要能量供应来源, 具有分布式、互联性、以用户为中心、共享性、开放性、智能化、对等性等特点<citation id="184" type="reference"><link href="41" rel="bibliography" /><link href="43" rel="bibliography" /><link href="45" rel="bibliography" /><link href="47" rel="bibliography" /><link href="49" rel="bibliography" /><link href="51" rel="bibliography" /><link href="53" rel="bibliography" /><link href="59" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">29</a>]</sup></citation>。基于此, 作为能源互联网的接入设备, 其首要目的应能够实现终端用户的供能设备 (如分布式发电和储能设备) 、用能设备 (如各类用户用电设备) 、EV和其他能源设备的有效接入。这保证了能源互联网节点具备供能和用能设备统一接入、即插即用特征。为此, 本文研发的能源互联网接入设备具有一些能源互联网的基本特征, 如表2所示。</p>
                </div>
                <div class="area_img" id="84">
                    <p class="img_tit"><b>表2 能源互联网接入设备的基本特征</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Essential features of Energy Internet access equipment</b></p>
                    <p class="img_note"></p>
                    <table id="84" border="1"><tr><td><br />基本特征</td><td>特征描述</td></tr><tr><td><br /> 信息-物理融合性</td><td>具有能量流, 必须能帮助设备接入能源互联网, 还应该是计算、通信和控制深度融合的多维系统</td></tr><tr><td><br /> 实时性</td><td>能实时准确地监测所接入设备的运行状态</td></tr><tr><td><br /> 互联性</td><td>能使能源互联网每个节点可以级联甚至自组网以形成区域自治, 或直接上云端组成更大的系统, <br />从而实现对电网各电源、各负荷甚至用户的行为特征的全面态势感知</td></tr><tr><td><br /> 可感知性 (可观性) </td><td>能细致全面识别和感知所接入电源、负荷的运行状态和输出量, 并利用大数据等技术感知用户的用电行为特征</td></tr><tr><td><br /> 即插即用性</td><td>能实现发电装置、储能装置和负载装置即插即用</td></tr><tr><td><br /> 可控性</td><td>能实现对所接入设备的控制</td></tr><tr><td><br /> 交互性</td><td>用户互动界面友好, 可实时了解用户供能和用能设备的运行情况并提出优化建议, <br />还应具有使用户和售电公司交互的功能, 包括需求管理合约确认、实时电价下发、<br />综合能源利用改进建议等, 甚至可用于售电公司实现增值服务功能</td></tr><tr><td><br /> 自治性 (智能性) </td><td>必须具有一定的计算能力, 并能够根据预置的策略和当时的能源利用情况自主做出判断和响应</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="85">除表2所示的8个基本特征外, 针对不同的能源类型, 为了实现多能协同互补, 能源互联网接入设备还应具备如下两个特征:分布式能源接入能力和多能互补特性。其中, 后者体现在EUSBS能够自主地、本地化地综合管理和优化终端用户的各类能源的利用, 实现多能互补和综合能量管理。</p>
                </div>
                <h3 id="86" name="86" class="anchor-tag"><b>2</b> 能源互联网接入设备总体设计</h3>
                <h4 class="anchor-tag" id="87" name="87"><b>2.1 CPS</b></h4>
                <div class="p1">
                    <p id="88">CPS的核心是计算、通信和控制等3C技术的有机融合和深度协作, 可概括为“感知联控”四方面<citation id="185" type="reference"><link href="61" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>, 如附录A图A1所示。基于此, CPS的体系构建模式通常分为2种<citation id="186" type="reference"><link href="63" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>:一种是基于组件的模式进行构建, 如附录A图A2所示;另一种是按层次划分的模式进行构建, 通常可将CPS划分成多个层次, 以适应实际需求。基于后者, 本文将所研发的EUSBS的CPS体系构建为四个层次, 如图1所示。</p>
                </div>
                <div class="area_img" id="89">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于四层次划分的EUSBS的CPS体系构建方式" src="Detail/GetImg?filename=images/DLXT201907013_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于四层次划分的EUSBS的CPS体系构建方式</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Construction mode of CPS for EUSBS based on four-level partitioning method</b></p>

                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>2.2 EUSBS</b>功能设计</h4>
                <div class="p1">
                    <p id="91">本文研发的信息—物理融合的EUSBS是在能源互联网背景下应用于终端用户 (典型的如智能楼宇集群能量管理) 的一个新型系统, 是硬件系统和软件系统的有机结合<citation id="189" type="reference"><link href="29" rel="bibliography" /><link href="31" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>, 如图2所示。基于图2, EUSBS设计的功能包括<citation id="187" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>:支持多通信方式、数据实时采集、分布式设备统一身份识别、终端用户用能行为分析、用电优化策略制定、基于DR的用能和供能设备协调控制 (用户授权情况下) 等。结合文献<citation id="188" type="reference">[<a class="sup">15</a>]</citation>, EUSBS实现“信息流—能量流”双向融合的原理如附录A图A3所示。可见, EUSBS具有能源互联网的基本特征, 是严格意义上的能源互联网接入设备。</p>
                </div>
                <div class="area_img" id="92">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 EUSBS的基本结构" src="Detail/GetImg?filename=images/DLXT201907013_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 EUSBS的基本结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Basic structure of EUSBS</b></p>

                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>2.3</b> 基于<b>CPS</b>的系统总体架构设计</h4>
                <div class="p1">
                    <p id="94">按照图1的CPS四层次体系构建模式, 本文研发的EUSBS总体架构设计如图3所示。其中, 物理层主要包括能源USB装置、通信设备、用能和供能设备 (分布式设备) 、用户终端等, 实现数据采集、实时计算、协调控制、交互执行等功能, 是EUSBS研发中最核心的一层;通信层则包括各类常见通信协议, 如ZigBee协议、WiFi、低压载波、TCP/IP和RS232 (或485) 等, 采用星形连接或点对点连接, 是物理层中各类硬件设备之间数据通信的桥梁, 显得十分重要;软件层包括设备本地化能量管理系统软件平台、Web网页端能量管理平台、客户端基于安卓系统的APP软件, 是全系统数据汇总、分析处理的核心;高级应用层则是嵌入软件层中的和能量管理有关的各类高级应用程序, 包括电气检测、电能质量、能效分析、负荷预测、信息管理等, 其最终目的是实现终端用户本地化能量管理, 包括用电优化和自动DR等。</p>
                </div>
                <div class="area_img" id="95">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 基于CPS的EUSBS总体架构设计" src="Detail/GetImg?filename=images/DLXT201907013_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 基于CPS的EUSBS总体架构设计</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Overall framework design of EUSBS based on CPS</b></p>

                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>2.4</b> 应用拓扑结构设计</h4>
                <div class="p1">
                    <p id="97">EUSBS基于信息—物理融合思想研发, 因此本文将图3中的物理层和通信层合并为EUSBS的硬件系统部分, 软件层和高级应用层合并为EUSBS的软件系统部分, 如图4所示。这样一来, 可更加明确系统在物理层面和信息层面的交互联系和紧密耦合关系:硬件系统将各类接入设备的用能用电数据信息实时传送到软件系统, 软件系统内实现高级应用的各类平台则将控制策略实时下发到各类终端设备, 实现“能量流—信息流”的双向流通、电网侧—用户侧实时双向互动以及分布式设备统一协调优化和控制。</p>
                </div>
                <div class="p1">
                    <p id="98">图4中的能源USB装置既是系统的感知器, 也是执行器, 同时各硬件装置间组成通信网络, 互相传递数据信息, 最终将其上传到软件系统, 从而实现信息—物理融合, 即前文所阐述的CPS理念。基于此, EUSBS的应用拓扑结构设计如图5所示。根据图5, EUSBS在每栋楼宇的楼层详细应用拓扑结构设计见附录A图A4。</p>
                </div>
                <div class="area_img" id="99">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 EUSBS的软硬件层面的信息-物理融合原理" src="Detail/GetImg?filename=images/DLXT201907013_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 EUSBS的软硬件层面的信息-物理融合原理</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Principle of cyber-physical fusion for ESUBS at hardware and software levels</b></p>

                </div>
                <h3 id="100" name="100" class="anchor-tag"><b>3 EUSBS</b>硬件系统研发</h3>
                <h4 class="anchor-tag" id="101" name="101"><b>3.1</b> 硬件系统功能和总体架构设计</h4>
                <h4 class="anchor-tag" id="102" name="102"><b>3.1.1</b> 功能设计</h4>
                <div class="p1">
                    <p id="103">硬件系统是EUSBS研发的重点, 也是EUSBS最核心的组件之一。因此, 本文对硬件系统的研发工作进行着重阐述。硬件系统应具备数据测量、多种方式通信、协调优化、实时控制和双向友好交互等多项基本功能<citation id="190" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 对这些功能的要求及设计指标描述如下。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104">1) 数据测量功能:</h4>
                <div class="p1">
                    <p id="105">支持工业/商业/居民等各类用户用能和供能设备的统一接入, 并对接入设备进行实时电气量采集及环境监测。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106">2) 多种方式通信功能:</h4>
                <div class="p1">
                    <p id="107">支持常见的各类通信协议, 如ZigBee协议、WiFi、低压载波、RS232/485、蓝牙、通用分组无线服务 (GPRS) 等, 并可根据实际环境需要灵活配置和自由组合各类通信方式。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108">3) 协调优化和实时控制功能:</h4>
                <div class="p1">
                    <p id="109">在用户授权情况下对用户用电器进行协调优化和实时控制, 实现自动需求侧响应。对于接入的各类分布式用能和供能设备, 可自动识别其类型 (即身份, 类似于“指纹识别”) , 并根据后台云端数据服务器的DR优化结果对分布式供能及用能设备进行统一协调控制。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110">4) 双向友好交互功能:</h4>
                <div class="p1">
                    <p id="111">具有简洁的用户操作界面, 可实现电网侧—用户侧双向友好互动。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>3.1.2</b> 总体架构设计</h4>
                <div class="p1">
                    <p id="113">基于第2节, 硬件系统总体架构设计如附录A图A5所示, 其中核心硬件模块基于TMS320F28335型DSP芯片, 其核心电路设计<citation id="191" type="reference"><link href="31" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>如附录A图A6所示。</p>
                </div>
                <div class="area_img" id="114">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 EUSBS在智能楼宇集群应用中的拓扑结构设计" src="Detail/GetImg?filename=images/DLXT201907013_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 EUSBS在智能楼宇集群应用中的拓扑结构设计</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Topology design of EUSBS for smart building cluster</b></p>

                </div>
                <div class="p1">
                    <p id="115">由附录A图A5可知, 能源USB装置代表着EUSBS的硬件系统部分, 并涵盖了5类主要的能源USB硬件装置, 包括:入户集中器 (实现能源互联网节点入户用能设备的集中能量管理) 、楼层集中器和楼宇集中器 (实现能源互联网节点楼层/楼宇用能设备的集中能量管理) 、智能插座 (实现能源互联网节点用能设备的统一接入和即插即用) 和供分布式设备接入的能源USB装置 (简称分布式接入USB, 可实现能源互联网节点供能和储能设备的统一接入和即插即用) 。因此, 对于能源互联网任意节点, 通过配置涵盖上述5类能源USB装置的一整套EUSBS, 可使这些节点既可供能也可用能, 从而具备了即插即用统一接口的特征, 这也是研发EUSBS最重要的工程实际意义。通过布置完整的EUSBS, 所有的能源互联网节点可看成统一的节点模型, 可自适应任何供能或用能设备的统一接入和即插即用。</p>
                </div>
                <div class="p1">
                    <p id="116">除了智能插座, 其余4种能源USB硬件装置设计要求相近、外观相似, 内部具体细节则因所实现功能的不同而体现出一些差异。图5和附录A图A7分别给出了这些能源USB装置组成的EUSBS硬件系统在实际用户用能场景中的应用拓扑结构和具体安装方式示意图。基于此, 对上述5类硬件装置的研发设计简要介绍如下。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>3.2 5</b>类主要的能源<b>USB</b>装置设计和研发</h4>
                <h4 class="anchor-tag" id="118" name="118"><b>3.2.1</b> 入户集中器</h4>
                <div class="p1">
                    <p id="119">入户集中器是整个EUSBS中最重要和最核心的一类能源USB硬件装置, 也是商业/居民用户接入的EUSBS的核心部件, 可实现数据采集、用户互动、数据通信、本地化能量管理等功能。其中, 通过内嵌的多目标能量管理优化算法得到的用户用电优化结果可自动下达至智能插座, 实现用户无需干预情况下的用电设备自动管理和用电优化。此外, 通过入户集中器, 可将计算结果和采集数据上传至上层服务器 (比如电网公司云端数据服务器) , 进行全网需求侧响应, 以及综合能源管理、优化和控制。因此, 入户集中器是EUSBS实现智能本地化综合能量管理的关键核心设备。入户集中器研发过程中涉及的主要功能模块如图6所示。</p>
                </div>
                <div class="area_img" id="120">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 入户集中器需研发的主要功能模块" src="Detail/GetImg?filename=images/DLXT201907013_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 入户集中器需研发的主要功能模块</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Main functional modules in household concentrator which need to be developed</b></p>

                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>3.2.2</b> 楼层/楼宇集中器</h4>
                <div class="p1">
                    <p id="122">楼层集中器属于楼层级能源USB装置, 具有数据采集和通信功能。楼宇集中器属于楼宇级能源USB装置, 也具备数据采集和通信功能。楼层/楼宇集中器实物如附录A图A8所示。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>3.2.3</b> 智能插座</h4>
                <div class="p1">
                    <p id="124">智能插座为EUSBS最底层的数据采集装置, 并兼具控制、分析和通信功能, 需配合入户集中器使用, 可控制各类用能设备的工作状态, 其动作指令由处于ZigBee网络主节点的入户集中器下达。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>3.2.4</b> 分布式接入的能源USB装置</h4>
                <div class="p1">
                    <p id="126">该类USB装置主要用于风机、光伏、EV充电桩、储能等分布式设备的统一接入和即插即用, 其动作指令来自集中器, 包括入户集中器、楼层集中器和楼宇集中器, 可对各类接入的分布式设备进行实时监控和通信, 实现统一的协调优化控制, 并将采集数据实时上传至上层云端服务器。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>3.3</b> 硬件系统的实验测试</h4>
                <div class="p1">
                    <p id="128">本文以入户集中器为例, 基于KS833标准源, 对能源USB装置的电气测量精度进行了实验测试, 测试统计结果如附录A图A9所示。由测试结果可见, 入户集中器的各项电气参数的测量均具有较高的精度, 这为终端用户用电行为研究、用户侧DR分析和分布式设备管理优化和协调控制策略制定提供了良好的数据基础。</p>
                </div>
                <h3 id="129" name="129" class="anchor-tag"><b>4 EUSBS</b>软件系统研发</h3>
                <div class="p1">
                    <p id="130">如前所述, EUSBS的软件系统主要由能源USB设备本地能量管理系统、云端基于Web的网页版综合管理平台、基于Android的用户终端移动交互APP等3个部分组成, 具有数据汇总和管理、后台高效数据处理、用户用能行为分析和潜力挖掘、协调优化和交互控制智能决策制定和命令及时下达等特点。因此, 对于终端用户尤其是商业和家庭用户, 可实现本地化综合能量管理、不同场景下的含分布式电源 (DG) 的负荷预测、可控负荷的管理和优化、分布式设备的统一协调控制等功能。基于上述3个部分, EUSBS的软件系统总体架构设计如图7所示, 接下来对这3个部分进行简要介绍。</p>
                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 EUSBS软件系统架构设计" src="Detail/GetImg?filename=images/DLXT201907013_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 EUSBS软件系统架构设计</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Framework design of software system of EUSBS</b></p>

                </div>
                <h4 class="anchor-tag" id="132" name="132">1) 云端基于Web的综合管理平台:</h4>
                <div class="p1">
                    <p id="133">其由Java Web后台程序和MySQL数据库组成, 基于内嵌高级智能决策算法, 可实现一些高级应用, 如电能质量、用户节能及能效分析、优化及协调控制、用户用电行为分析和用能潜力挖掘等。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134">2) 基于Android的客户端 (用户终端) 移动交互APP:</h4>
                <div class="p1">
                    <p id="135">该APP可同时在手机和平板上使用, 方便终端用户在不同环境下通过互联网及时访问EUSBS软件系统中的云端基于Web的综合管理平台。此外, 通过该APP也可随时访问和读取用户终端各类用能和供能设备的电气运行数据, 并通过能源USB智能插座对部分设备进行远程协调控制。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136">3) 能源USB设备本地能量管理系统:</h4>
                <div class="p1">
                    <p id="137">该系统主要安装在集中器上, 包括入户集中器、楼层集中器和楼宇集中器, 其内嵌的高级智能算法库保证了该系统在所采集的一户、一层、一栋楼终端供能和用能数据的基础上进行本地综合能量管理, 实现对各类接入设备尤其是分布式设备的统一管理、优化和协调控制。</p>
                </div>
                <h3 id="138" name="138" class="anchor-tag"><b>5 EUSBS</b>应用分析</h3>
                <div class="p1">
                    <p id="139">本文将研发的EUSBS初步用于冬季南方某市某栋综合性商业楼宇的能量管理分析, 该楼宇包含微型燃气轮机、溴冷机、燃料电池、电锅炉和蓄电池等设备。对该楼宇配置相应的能源USB楼层/楼宇集中器和入户集中器等装置。在入户集中器上植入智能算法, 对该楼宇的综合能源模型以其整体经济性为目标, 并根据电网发布的电价对楼宇内可控分布式资源的出力进行优化, 同时引入室温约束来保证人体对楼内环境舒适度的要求 (楼宇的室内温度要求为20 ℃, 最大允许偏差为2 ℃) 。</p>
                </div>
                <div class="p1">
                    <p id="140">具体而言, 在日前时段, 通过人为设置, 将楼宇中的可控的设备数据以及自身对舒适度的要求等通过能源USB集中器上传到云端服务器, 由服务器进行计算, 对设备的出力安排进行日前优化, 从而得到各类设备的出力安排, 再将出力安排指令下发到能源USB集中器进行存储。在当天时段, 再由集中器将控制指令在适当时间下达, 对设备进行协调控制, 以降低楼宇运行成本。最终经能源USB优化后的商业楼宇一天24 h内各个时段的设备出力和温度变化情况如图8所示, 由该图可知楼宇的供热源为电锅炉和燃气轮机。</p>
                </div>
                <div class="p1">
                    <p id="141">由图8可知, 在00:00—07:00时段, 由于室内室外温差比较大, 楼宇的散热量比较大, 所以此时制热效果较好的电锅炉成为楼宇的主要热源, 此时的电锅炉处于满发状态。然而, 此时单纯靠电锅炉明显不能满足楼宇对热量的需求, 因此还需要燃气轮机来辅助发热, 满足热量需求。虽然燃气轮机的发电成本相比此时的电网购电价格来说比较高, 但由于此时的散热量较大, 导致即使此时的运行成本较高, 燃气轮机还是发出了部分功率用以维持室温。由图8可看出:燃气轮机发出的热功仅仅满足室温的最低要求, 这是为了在满足室温的要求下尽最大可能地减少损失。由于此时电网售电价格较低, 所以储能在大量充能以减少楼宇后面时段向电网购买的电能, 有利于经济运行。</p>
                </div>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图8 楼宇设备出力和温度变化情况" src="Detail/GetImg?filename=images/DLXT201907013_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图8 楼宇设备出力和温度变化情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.8 Equipment output power and building temperature variation</b></p>

                </div>
                <div class="p1">
                    <p id="143">在07:00—10:00时段, 楼宇的热量需求不是很高, 燃气轮机足以满足需求。而且, 该时段属于平时段, 电网购电价格较高, 燃气轮机的发电成本低于电网购电价, 可以在满足用电的情况下通过发电出售给电网赚取利益。虽然燃气轮机此时发电越多, 获得利益越多, 但燃气轮机却不满发, 这是因为后面时段的购电价格更高, 此时的功率主要是为了维持室温的最低要求, 以便为后面留出更多的发电空间。如果此时发电过多, 则室温会上升, 偏离最低要求。这样一来, 由于室温对上限的要求, 导致后续时段燃气轮机的发电空间受到压缩, 燃气轮机不能满发, 而且在后面的峰时段, 电价更高, 能赚取的利益比平时段的更大, 由于燃气轮机发电功率的限制, 使得赚取的利益则相对变少。</p>
                </div>
                <div class="p1">
                    <p id="144">10:00—15:00时段属于峰时段, 此时的燃气轮机保持满发, 在满足用电的情况下尽可能卖出更多的电来获得更高的收益。同时室温也在逐渐上升, 但没有超过上限要求。这得益于前面时段对各机组出力的合理安排, 使此时的燃气轮机得以满发获取最大利益而室温又不会超出上限。蓄电池在该时段处于放电状态, 将通过谷时段补充的电能转移到峰时段来使用, 以降低楼宇的运行成本。</p>
                </div>
                <div class="p1">
                    <p id="145">15:00—18:00时段属于平时段, 此时的燃气轮机还是处于满发状态, 以此获取最大利益。但由于此时的楼内楼外温差逐渐加大, 楼宇的散热量逐渐增多, 虽然燃气轮机处于满发状态, 楼内温度仍不会高于上限, 反而是在下降。由于室温在这期间仍满足要求, 故电锅炉没有运行, 保证楼宇在满足运行要求的情况下运行成本最低。蓄电池此时处于充电状态, 以降低下一峰时段对电能的需求。</p>
                </div>
                <div class="p1">
                    <p id="146">18:00—23:00时段属于峰时段, 蓄电池放电, 以降低运行成本。燃气轮机发电, 在满足用电的情况下提高卖电收益, 同时减弱室温的下降趋势, 保证在该时段室温仍然在要求范围之内。</p>
                </div>
                <div class="p1">
                    <p id="147">23:00—24:00时段属于谷时段, 此时燃气轮机处于功率下限, 因为此时的电网购电价和售电价均比燃气轮机的发电成本要低, 如果燃气轮机发电则只会提高楼宇运行成本。</p>
                </div>
                <div class="p1">
                    <p id="148">此外, 由于燃料电池不发热, 所以不需要考虑其对室温的影响。因此, 燃料电池可认为是一个时段与时段之间相对比较独立的机组设备。由于谷时段电网售电或购电价格低于其发电成本, 而在平时段或者峰时段, 电网售电或者购电价格高于燃料电池的发电成本, 因此燃料电池在谷时段处于功率下限, 尽量少发以减少运行成本, 而在其他时段满发, 以最大功率发电来进一步减小楼宇的运行成本。</p>
                </div>
                <h3 id="149" name="149" class="anchor-tag"><b>6</b> 应用展望</h3>
                <div class="p1">
                    <p id="150">根据图5, 本文为EUSBS设计了一种未来应用方案, 如附录A图A10所示。基于该方案, 本文对未来EUSBS的应用场景进行了展望, 包括:①各类用能设备的统一身份识别及差异化计费 (例如EV充电收费) ;②智能楼宇集群和工商业用户的能量监测、管理与协调控制;③小规模配电系统短期负荷预测、精细化负荷建模、削峰填谷等;④智能家庭能量管理 (包含温湿度等环境参数控制以及用户最优舒适度调节) 。</p>
                </div>
                <div class="p1">
                    <p id="151">除上述4种典型场景外, EUSBS的应用领域在未来将十分广泛。可以说, 能源互联网给终端用户带来的各种应用、便利和服务, 都是EUSBS未来所应具备的功能。因此, 在未来还可应用到下面这些领域:①用能信息采集领域 (如替代终端计量仪表等) ;②负荷控制领域 (如低压减载、精准负荷控制等) ;③家庭能量管理领域 (如作为主机实现家庭能量自动管理等) ;④节能服务领域 (如感知用户用电行为特征以推荐节能方案等) ;⑤售电终端 (如作为交互媒介为电价制定提供经营决策和数据支持等) ;⑥能源交易终端 (如作为电力市场主体进行报价、合约传送、合约执行跟踪的媒介等) ;⑦需求侧响应领域 (如精准识别负荷实现自动DR等) ;⑧微网控制器领域 (如作为家庭微网的控制器实现功率平衡与协调控制等) ;⑨综合能源服务与相关的增值服务 (如发现用户用电不安全、不经济等行为和精准广告投放等) ;⑩金融及其他领域 (如实现客户画像和客户信用评级、客户设备运维服务、综合能源服务的众包模式等) 。</p>
                </div>
                <h3 id="152" name="152" class="anchor-tag"><b>7</b> 结语</h3>
                <div class="p1">
                    <p id="153">本文阐述了适用于多元用户互动的能源互联网接入设备的概念、功能及基本特征。在此基础上研发了严格意义上的能源互联网接入设备——EUSBS, 介绍了其硬件系统和软件系统的具体研发工作, 并开展了应用分析, 最后对其未来应用场景进行了展望。EUSBS作为一套分布式能源和设备统一接入的多层、分级的系统平台, 在实现能量流与信息流互联互通的基础上, 从而实现光伏、风机、EV充电桩、储能等工业/商业/居民用户分布式设备的协调控制和优化利用。楼宇能量管理应用分析表明, 所研发的EUSBS初步具有对楼宇设备进行实时监测和协调控制的能力, 可在一定程度上实现智能楼宇设备统一接入和综合能量管理。由于EUSBS仍处于基于示范应用的初步运行阶段, 所以目前所取得的成果还存在一些局限或不足。下一步需要加快理论研究成果尤其是各类能量管理和设备协调控制的智能算法向EUSBS软件系统的移植。</p>
                </div>
                <div class="p1">
                    <p id="154">本文着重于对EUSBS研发中信息流方面的技术问题进行了研究, 对于能量流方面的技术难题则关注较少。然而, 如何实现能量流的有效管理和控制是实现能源互联网各类用能和供能设备统一接入和即插即用的关键挑战。因此, 针对能量设备, 尤其是风电、光伏等具有间歇波动特性的电源接入和退出可能给系统的安全稳定和效率带来影响的众多难题, 本文后续研究重点是将目前所研发的一系列可实现能量流有效管理和控制的智能算法, 如机器学习方法<citation id="192" type="reference"><link href="65" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>等, 加快移植到EUSBS的软、硬件系统中, 以匹配不同的应用场景, 真正意义上实现能源互联网系统能量流和信息流的互联互通。这将有助于EUSBS应用性能以及推动能源互联网的提升发展。</p>
                </div>
                <div class="p1">
                    <p id="155">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="193" name="193" class="anchor-tag">附录A</h3>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 CPS的四个方面:感、知、联、控" src="Detail/GetImg?filename=images/DLXT201907013_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 CPS的四个方面:感、知、联、控  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Four major aspects included in CPS, including sensing, knowing, connecting and controlling</p>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 一种基于组件的CPS构建方式" src="Detail/GetImg?filename=images/DLXT201907013_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 一种基于组件的CPS构建方式  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 A component-based construction mode of CPS</p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 EUSBS实现“信息流-能量流”双向融合原理" src="Detail/GetImg?filename=images/DLXT201907013_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 EUSBS实现“信息流-能量流”双向融合原理  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Bidirectional information-energy fusion via EUS BS</p>

                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 每栋楼所有楼层应用拓扑结构设计" src="Detail/GetImg?filename=images/DLXT201907013_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 每栋楼所有楼层应用拓扑结构设计  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Application topology architecture for the floors in each building</p>

                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 EUSBS的硬件系统总体架构设计" src="Detail/GetImg?filename=images/DLXT201907013_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 EUSBS的硬件系统总体架构设计  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Overall framework design of the hardware system of EUS BS</p>

                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 硬件系统核心电路设计" src="Detail/GetImg?filename=images/DLXT201907013_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 硬件系统核心电路设计  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Design of core circuit in the hardware system</p>

                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 能源USB装置的实际安装使用" src="Detail/GetImg?filename=images/DLXT201907013_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 能源USB装置的实际安装使用  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Actual installation and application of EUS BS</p>

                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 楼层/楼宇集中器实物展示" src="Detail/GetImg?filename=images/DLXT201907013_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 楼层/楼宇集中器实物展示  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Physical display of floor/building concentrator prototype</p>

                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 EUSBS未来示范应用场景设想拓扑图" src="Detail/GetImg?filename=images/DLXT201907013_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 EUSBS未来示范应用场景设想拓扑图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Topological imagine graph of future application of the EUS BS in demonstration projects</p>

                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10 入户集中器部分测试统计结果" src="Detail/GetImg?filename=images/DLXT201907013_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10 入户集中器部分测试统计结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Part of the testing statistical results of the household concentrator</p>

                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_20301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10 入户集中器部分测试统计结果" src="Detail/GetImg?filename=images/DLXT201907013_20301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10 入户集中器部分测试统计结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_20301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Part of the testing statistical results of the household concentrator</p>

                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201907013_20302.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10 入户集中器部分测试统计结果" src="Detail/GetImg?filename=images/DLXT201907013_20302.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10 入户集中器部分测试统计结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201907013_20302.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Part of the testing statistical results of the household concentrator</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FBNY201701001&amp;v=Mjg3ODZxZlp1WnJGeUhoVmIvS0l5L0ZkN0c0SDliTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李立浧, 张勇军, 徐敏.我国能源系统形态演变及分布式能源发展[J].分布式能源, 2017, 2 (1) :1-9.LI Licheng, ZHANG Yongjun, XU Min. Morphological evolution of energy system and development of distributed energy in China[J]. Distributed Energy, 2017, 2 (1) : 1-9.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Guest editorial:special issue on low-carbon electricity">

                                <b>[2]</b> KANG Chongqing. Guest editorial: special issue on low-carbon electricity[J]. Journal of Modern Power Systems and Clean Energy, 2015, 3 (1) : 1p.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Local energy management and optimization: a novel energy universal service bus system based on energy internet technologies">

                                <b>[3]</b> CHENG Lefeng, ZHANG Zhiyi, JIANG Haorong, et al. Local energy management and optimization: a novel energy universal service bus system based on energy internet technologies[J]. Energies, 2018, 11 (5) : 1160.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NGYN201504008&amp;v=MTkwNTlHRnJDVVI3cWZadVpyRnlIaFZiL0tLeXJTWUxHNEg5VE1xNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 武魏楠.能源互联网暗战升级[J].能源, 2015, 6 (4) :30-37.WU Weinan. The running out of time to upgrade in energy internet[J]. Energy, 2015, 6 (4) : 30-37.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The Future Renewable Electric Energy Delivery and Management (FREEDM) System: The Energy Internet">

                                <b>[5]</b> HUANG A Q, CROW M L, HEYDT G T, et al. The future renewable electric energy delivery and management (FREEDM) system: the energy internet[J]. Proceedings of the IEEE, 2011, 99 (1) : 133-148.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The third industrial revolution: how lateral power is transforming energy, the economy, and the world">

                                <b>[6]</b> RIFKIN J. The third industrial revolution: how lateral power is transforming energy, the economy, and the world[M]. New York, USA: Palgrave MacMillan Trade, 2011.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" >
                                    <b>[7]</b>
                                 国家能源局.德国依托E-Energy技术创新促进计划建造智能能源网络[EB/OL]. (2012-02-14) [2018-04-20].http://www.nea.gov.cn/2012-02/14/c_131409715.htm.National Energy Administration of the People’s Republic of China. German smart energy network based on innovation promotion program of E-Energy technology[EB/OL]. (2012-02-14) [2018-04-20]. http://www.nea.gov.cn/2012-02/14/c_131409715.htm.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Digital Grid: Communicative Electrical Grids of the Future">

                                <b>[8]</b> ABE R, TAOKA H, MCQUILKIN D. Digital grid: communicative electrical grids of the future[J]. IEEE Transactions on Smart Grid, 2011, 2 (2) : 399-410.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" >
                                    <b>[9]</b>
                                 中国电力科学研究院.第三代配电系统形态研究报告[R].北京:中国电力科学研究院, 2011.China Electric Power Research Institute. Morphological research report on the third-generation distribution system[R]. Beijing: China Electric Power Research Institute, 2011.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" >
                                    <b>[10]</b>
                                 北京市科委, 中国科学院, 中国电力科学研究院, 清华大学.能源互联网初步调研报告[R].北京:北京市科委, 2013.Beijing Municipal Science &amp; Technology Commission, Chinese Academy of Sciences, China Electric Power Research Institute, Tsinghua University. A preliminary research report on energy internet[R]. Beijing: Beijing Municipal Science &amp; Technology Commission, 2013.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512370524000&amp;v=Mjg0ODN6R2JhNUhOTExyNHBIWU9zUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnluZ1U3Yk1KbDRXWEZx&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘振亚.全球能源互联网[M].北京:中国电力出版社, 2015.LIU Zhenya. Global energy internet[M]. Beijing: China Electric Power Press, 2015.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" >
                                    <b>[12]</b>
                                 国务院新闻办公室.关于推进“互联网+”智慧能源发展的指导意见 (发改能源[2016]392号) [EB/OL].[2016-02-24].http://www.scio.gov.cn/32344/32345/33969/34729/xgzc34 735/Document/1481607/1481607.htm.The State Council Information Office of the People’s Republic of China. Guidance on promoting the development of “Internet+” smart energy (National Development and Reform Commission No. 392 in 2016) [EB/OL]. [2016-02-24]. http://www.scio.gov.cn/32344/32345/33969/34729/xgzc34735/Document/1481607/1481607.htm.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201819008&amp;v=MDE3MzN5SGhWYi9LUHlyUGJiRzRIOW5OcG85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 程乐峰, 余涛.开放电力市场环境下多群体非对称演化博弈的均衡稳定性典型场景分析[J].中国电机工程学报, 2018, 38 (19) :5687-5703.CHENG Lefeng, YU Tao. Typical scenario analysis of equilibrium stability of multi-group asymmetric evolutionary games in the open and ever-growing electricity market[J]. Proceedings of the CSEE, 2018, 38 (19) : 5687-5703.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018872245.nh&amp;v=MDQ4OTMzenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0tWRjI2RnJ1L0hOUElxcEViUElRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 江浩荣.面向需求侧响应的统一接口装置研发与应用[D].广州:华南理工大学, 2018.JIANG Haorong. Development and application of unified interface device for demand response[D]. Guangzhou: South China University of Technology, 2018.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XXHG201610007&amp;v=MDE5MDU3cWZadVpyRnlIaFZiL0tQVFhEYWJHNEg5Zk5yNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 郑宇, 程乐峰, 孟科, 等.一种基于能源互联网的能源USB系统方案设计[J].新型工业化, 2016, 6 (10) :38-51.ZHENG Yu, CHENG Lefeng, MENG Ke, et al. Schematic design of a kind of energy USB system based on energy interconnection[J]. The Journal of New Industrialization, 2016, 6 (10) : 38-51.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evolving practice of demand-side management">

                                <b>[16]</b> GELLINGS C W. Evolving practice of demand-side management[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 1-9.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704003&amp;v=MjY3NjZHNEg5Yk1xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0tJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al. Energy router based planning of Energy Internet at user side[J]. Automation of Electric Power Systems, 2017, 41 (4) : 20-28. DOI: 10.7500/AEPS20160802010.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201116000&amp;v=MTEzNTQ5RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWYi9LSVNIVGVyRzRIOUROcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 赵俊华, 文福拴, 薛禹胜, 等.电力信息物理融合系统的建模分析与控制研究框架[J].电力系统自动化, 2011, 35 (16) :1-8.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al. Modeling analysis and control research framework of cyber physical power systems[J]. Automation of Electric Power Systems, 2011, 35 (16) : 1-8.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201801003&amp;v=MDE4NTRIaFZiL0tQeXJQYmJHNEg5bk1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 程乐峰, 余涛, 张孝顺, 等.信息-物理-社会融合的智慧能源调度机器人及其知识自动化:框架、技术与挑战[J].中国电机工程学报, 2018, 38 (1) :25-40.CHENG Lefeng, YU Tao, ZHANG Xiaoshun, et al. Cyber-physical-social systems based smart energy robotic dispatcher and its knowledge automation:framework, techniques and challenges[J]. Proceedings of the CSEE, 2018, 38 (1) : 25-40.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803001&amp;v=MTI0NjJDVVI3cWZadVpyRnlIaFZiL0tLRDNJYTdHNEg5bk1ySTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> CAO Yijia, LI Qiang, TAN Yi, et al. A comprehensive review of Energy Internet: basic concept, operation and planning methods, and research prospects[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) : 399-411.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617003&amp;v=MTYxODJDVVI3cWZadVpyRnlIaFZiL0tJU0hUZXJHNEg5Zk5xSTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 王冰玉, 孙秋野, 马大中, 等.能源互联网多时间尺度的信息物理融合模型[J].电力系统自动化, 2016, 40 (17) :13-21.WANG Bingyu, SUN Qiuye, MA Dazhong, et al. A cyber physical model of the Energy Internet based on multiple time scales[J]. Automation of Electric Power Systems, 2016, 40 (17) : 13-21.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201518002&amp;v=MDE5MjBQeXJQYmJHNEg5VE5wNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0s=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 孙秋野, 王冰玉, 黄博南, 等.狭义能源互联网优化控制框架及实现[J].中国电机工程学报, 2015, 35 (18) :4571-4580.SUN Qiuye, WANG Bingyu, HUANG Bonan, et al. The optimization control and implementation for the special energy internet[J]. Proceedings of the CSEE, 2015, 35 (18) : 4571-4580.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601002&amp;v=MjE5MzZxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0tJU0hUZXJHNEg5Zk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 薛飞, 李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化, 2016, 40 (1) :9-16.XUE Fei, LI Gang. Discussion on networking energy integration for Energy Internet[J]. Automation of Electric Power Systems, 2016, 40 (1) : 9-16.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy internet or comprehensive energy network?">

                                <b>[24]</b> XUE Yusheng. Energy Internet or comprehensive energy network?[J]. Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) : 297-301.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MTE3NTFyRnlIaFZiL0tJU0hUZXJHNEg5WE5xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al. From smart grid to Energy Internet: basic concept and research framework[J]. Automation of Electric Power Systems, 2014, 38 (15) : 1-11.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=PZKX201406005&amp;v=Mjk5NzlHRnJDVVI3cWZadVpyRnlIaFZiL0tOVGZBZHJHNEg5WE1xWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 曹军威, 孟坤, 王继业, 等.能源互联网与能源路由器[J].中国科学:信息科学, 2014, 44 (6) :714-727.CAO Junwei, MENG Kun, WANG Jiye, et al. An energy internet and energy routers[J]. Scientia Sinica (Informationis) , 2014, 44 (6) : 714-727.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201608003&amp;v=MTAwOTBmTXA0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhoVmIvS0t5dlBlYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 田兵, 雷金勇, 许爱东, 等.基于能源路由器的能源互联网结构及能源交易模式[J].南方电网技术, 2016, 10 (8) :11-16.TIAN Bing, LEI Jinyong, XU Aidong, et al. Structure and energy trading mode of energy internet based on energy router[J]. Southern Power System Technology, 2016, 10 (8) : 11-16.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDQ201804015&amp;v=MjExMDBGckNVUjdxZlp1WnJGeUhoVmIvS0x6N1BmN0c0SDluTXE0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 周晓薇, 谈金晶, 陈昕儒.能源互联网下的需求响应研究[J].电工电气, 2018, 25 (4) :65-68.ZHOU Xiaowei, TAN Jinjing, CHEN Xinru. Research on demand response under energy internet[J]. Electrotechnics Electric, 2018, 25 (4) : 65-68.
                            </a>
                        </p>
                        <p id="59">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511003&amp;v=MTYwMDZxZlp1WnJGeUhoVmIvS0lUckJmYkc0SDlUTnJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al. Exploring the concept, key technologies and development model of energy internet[J]. Power System Technology, 2015, 39 (11) : 3014-3022.
                            </a>
                        </p>
                        <p id="61">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015038718.nh&amp;v=MjMwNDZPN0Z0Yk5wNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0tWRjI2Rzc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 孙欣尧.信息物理能源系统需求侧协作测量与能效优化方法研究[D].北京:清华大学, 2014.SUN Xinyao. Research on demand side collaborative measurement and energy efficient optimization method in cyber-physical energy systems[D]. Beijing: Tsinghua University, 2014.
                            </a>
                        </p>
                        <p id="63">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ2010S2065&amp;v=MTI5MzVxcUJ0R0ZyQ1VSN3FmWnVackZ5SGhWYi9LTHl2U2RMRzRIOUd2clk5RFlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 谭朋柳, 舒坚, 吴振华.一种信息-物理融合系统体系结构[J].计算机研究与发展, 2010, 47 (增刊2) :312-316.TAN Pengliu, SHU Jian, WU Zhenhua. An architecture for cyber-physical systems[J]. Journal of Computer Research and Development, 2010, 47 (Supplement 2) : 312-316.
                            </a>
                        </p>
                        <p id="65">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901003&amp;v=MDIyMjk5ak1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIaFZiL0tJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 程乐峰, 余涛, 张孝顺, 等.机器学习在能源与电力系统领域的应用和展望[J].电力系统自动化, 2019, 43 (1) :15-31.DOI:10.7500/AEPS20180814007.CHENG Lefeng, YU Tao, ZHANG Xiaoshun, et al. Machine learning for energy and electric power systems: state of the art and prospects[J]. Automation of Electric Power Systems, 2019, 43 (1) : 15-31. DOI: 10.7500/AEPS20180814007.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201907013" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907013&amp;v=MjU3MjU3cWZadVpyRnlIaFZiL0tJU0hUZXJHNEg5ak1xSTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

