

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137600044190000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908015%26RESULT%3d1%26SIGN%3dJmW1QiI46uFYbfAYtiJ0hGUvYfw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908015&amp;v=MDY5MDJIVGVyRzRIOWpNcDQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XN3ZCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#41" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;1&lt;/b&gt; 电力系统分布式优化 "><b>1</b> 电力系统分布式优化</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#46" data-title="&lt;b&gt;1.1&lt;/b&gt; 分布式优化的提出"><b>1.1</b> 分布式优化的提出</a></li>
                                                <li><a href="#50" data-title="&lt;b&gt;1.2&lt;/b&gt; 分布式优化的计算"><b>1.2</b> 分布式优化的计算</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#100" data-title="&lt;b&gt;2&lt;/b&gt; 区块链数据存储与共识模型 "><b>2</b> 区块链数据存储与共识模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#101" data-title="&lt;b&gt;2.1&lt;/b&gt; 区块链"><b>2.1</b> 区块链</a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;2.2&lt;/b&gt; 电力系统区块链模型"><b>2.2</b> 电力系统区块链模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#107" data-title="&lt;b&gt;3 V2G&lt;/b&gt;电价激励机制 "><b>3 V2G</b>电价激励机制</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#131" data-title="&lt;b&gt;4&lt;/b&gt; 动态约束集线路阻塞管理 "><b>4</b> 动态约束集线路阻塞管理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#132" data-title="&lt;b&gt;4.1&lt;/b&gt; 功率转移分布因子矩阵"><b>4.1</b> 功率转移分布因子矩阵</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;4.2&lt;/b&gt; 动态约束集校正"><b>4.2</b> 动态约束集校正</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#148" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#164" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#185" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#130" data-title="&lt;b&gt;图1 V2G电价与出力关系曲线&lt;/b&gt;"><b>图1 V2G电价与出力关系曲线</b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;图2 15节点系统图&lt;/b&gt;"><b>图2 15节点系统图</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;表1 机组信息&lt;/b&gt;"><b>表1 机组信息</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;表2 场景1与场景2发电成本&lt;/b&gt;"><b>表2 场景1与场景2发电成本</b></a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;表3 最优出力方案&lt;/b&gt;"><b>表3 最优出力方案</b></a></li>
                                                <li><a href="#186" data-title="图A1 分层分区图">图A1 分层分区图</a></li>
                                                <li><a href="#187" data-title="图A2 分布式优化流程图">图A2 分布式优化流程图</a></li>
                                                <li><a href="#188" data-title="图A3 基于联盟链的数据存储">图A3 基于联盟链的数据存储</a></li>
                                                <li><a href="#189" data-title="图A4 基于区块链的优化数据存储">图A4 基于区块链的优化数据存储</a></li>
                                                <li><a href="#190" data-title="图A5 动态约束集阻塞管理流程图">图A5 动态约束集阻塞管理流程图</a></li>
                                                <li><a href="#191" data-title="图A6 电网总出力曲线">图A6 电网总出力曲线</a></li>
                                                <li><a href="#192" data-title="图A7 V2G电价曲线">图A7 V2G电价曲线</a></li>
                                                <li><a href="#195" data-title="表A1 电动汽车站充电优化结果">表A1 电动汽车站充电优化结果</a></li>
                                                <li><a href="#197" data-title="表A2 支路信息">表A2 支路信息</a></li>
                                                <li><a href="#196" data-title="表A3 日前预测信息及充电电价">表A3 日前预测信息及充电电价</a></li>
                                                <li><a href="#199" data-title="表A4 场景1最优出力">表A4 场景1最优出力</a></li>
                                                <li><a href="#200" data-title="表A5 场景2第1次优化结果">表A5 场景2第1次优化结果</a></li>
                                                <li><a href="#201" data-title="表A6 第1次优化后潮流分布 (单位/MW) ">表A6 第1次优化后潮流分布 (单位/MW) </a></li>
                                                <li><a href="#203" data-title="表A7 场景2第2次优化结果">表A7 场景2第2次优化结果</a></li>
                                                <li><a href="#204" data-title="表A8 第2次优化后潮流分布 (附录) ">表A8 第2次优化后潮流分布 (附录) </a></li>
                                                <li><a href="#205" data-title="表A9 场景2最终潮流分布结果">表A9 场景2最终潮流分布结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 李扬, 韦钢, 马钰, 等.含电动汽车和分布式电源的主动配电网动态重构[J].电力系统自动化, 2018, 42 (5) :102-110.DOI:10.7500/AEPS20170926006.LI Yang, WEI Gang, MA Yu, et al. Dynamic reconfiguration of active distribution network considering electric vehicles and distributed generations[J]. Automation of Electric Power Systems, 2018, 42 (5) : 102-110. DOI: 10.7500/AEPS20170926006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805015&amp;v=MTQ5NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVzd2QklTSFRlckc0SDluTXFvOUVZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李扬, 韦钢, 马钰, 等.含电动汽车和分布式电源的主动配电网动态重构[J].电力系统自动化, 2018, 42 (5) :102-110.DOI:10.7500/AEPS20170926006.LI Yang, WEI Gang, MA Yu, et al. Dynamic reconfiguration of active distribution network considering electric vehicles and distributed generations[J]. Automation of Electric Power Systems, 2018, 42 (5) : 102-110. DOI: 10.7500/AEPS20170926006.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 王洪坤, 王守相, 潘志新, 等.含高渗透分布式电源配电网灵活性提升优化调度方法[J].电力系统自动化, 2018, 42 (15) :86-93.DOI:10.7500/AEPS20171225003.WANG Hongkun, WANG Shouxiang, PAN Zhixin, et al. Optimized dispatching method for flexibility improvement of distribution[J]. Automation of Electric Power Systems, 2018, 42 (15) : 86-93. DOI: 10.7500/AEPS20171225003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815013&amp;v=MDAxMjNUZXJHNEg5bk5xbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblc3dkJJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王洪坤, 王守相, 潘志新, 等.含高渗透分布式电源配电网灵活性提升优化调度方法[J].电力系统自动化, 2018, 42 (15) :86-93.DOI:10.7500/AEPS20171225003.WANG Hongkun, WANG Shouxiang, PAN Zhixin, et al. Optimized dispatching method for flexibility improvement of distribution[J]. Automation of Electric Power Systems, 2018, 42 (15) : 86-93. DOI: 10.7500/AEPS20171225003.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong. Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J]. Automation of Electric Power Systems, 2017, 41 (9) : 2-11. DOI: 10.7500/AEPS20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MjQ1OTZXN3ZCSVNIVGVyRzRIOWJNcG85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong. Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J]. Automation of Electric Power Systems, 2017, 41 (9) : 2-11. DOI: 10.7500/AEPS20170120004.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" QIAN K, ZHOU C, ALLAN M, et al. Modeling of load demand due to EV battery charging in distribution systems[J]. IEEE Transactions on Power Systems, 2011, 26 (2) : 802-810." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of Load Demand Due to EV Battery Charging in Distribution Systems">
                                        <b>[4]</b>
                                         QIAN K, ZHOU C, ALLAN M, et al. Modeling of load demand due to EV battery charging in distribution systems[J]. IEEE Transactions on Power Systems, 2011, 26 (2) : 802-810.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 姚伟锋, 赵俊华, 文福拴, 等.基于双层优化的电动汽车充放电调度策略[J].电力系统自动化, 2012, 36 (11) :30-37.YAO Weifeng, ZHAO Junhua, WEN Fushuan, et al. A charging and discharging dispatching strategy for electric vehicles based on bi-level optimization[J]. Automation of Electric Power Systems, 2012, 36 (11) : 30-37." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201211007&amp;v=MDM3Mzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XN3ZCSVNIVGVyRzRIOVBOcm85Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         姚伟锋, 赵俊华, 文福拴, 等.基于双层优化的电动汽车充放电调度策略[J].电力系统自动化, 2012, 36 (11) :30-37.YAO Weifeng, ZHAO Junhua, WEN Fushuan, et al. A charging and discharging dispatching strategy for electric vehicles based on bi-level optimization[J]. Automation of Electric Power Systems, 2012, 36 (11) : 30-37.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 张齐东, 黄学良, 陈中, 等.电动汽车电池更换站集群充电控制策略研究[J].电工技术学报, 2015, 30 (12) :447-453.ZHANG Qidong, HUANG Xueliang, CHEN Zhong, et al. Research on control strategy for the uniform charging of electric vehicle battery swapping station[J]. Transactions of China Electrotechnical Society, 2015, 30 (12) : 447-453." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201512057&amp;v=MTMyNjFTckJmYkc0SDlUTnJZOUFZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVzd2Qkk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         张齐东, 黄学良, 陈中, 等.电动汽车电池更换站集群充电控制策略研究[J].电工技术学报, 2015, 30 (12) :447-453.ZHANG Qidong, HUANG Xueliang, CHEN Zhong, et al. Research on control strategy for the uniform charging of electric vehicle battery swapping station[J]. Transactions of China Electrotechnical Society, 2015, 30 (12) : 447-453.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 张谦, 刘超, 周林, 等.计及可入网电动汽车最优时空分布的双层经济调度模型[J].电力系统自动化, 2014, 38 (20) :40-45.ZHANG Qian, LIU Chao, ZHOU Lin, et al. A bi-level economy dispatch model considering temporal and spatial optimal distribution of electric vehicle[J]. Automation of Electric Power Systems, 2014, 38 (20) : 40-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420007&amp;v=MTAxOTVuVzd2QklTSFRlckc0SDlYT3I0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张谦, 刘超, 周林, 等.计及可入网电动汽车最优时空分布的双层经济调度模型[J].电力系统自动化, 2014, 38 (20) :40-45.ZHANG Qian, LIU Chao, ZHOU Lin, et al. A bi-level economy dispatch model considering temporal and spatial optimal distribution of electric vehicle[J]. Automation of Electric Power Systems, 2014, 38 (20) : 40-45.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 鞠立伟, 李欢欢, 陈致宏, 等.基于两步制自适应求解算法的风电-电动汽车多种并网模式效益对比分析模型[J].电网技术, 2014, 38 (6) :1492-1498.JU Liwei, LI Huanhuan, CHEN Zhihong, et al. A benefit contrastive analysis model of multigrid-connected modes for wind power and plug-in hybrid electric vehicles based on two-step adaptive solving algorithm[J]. Power System Technology, 2014, 38 (6) : 1492-1498." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201406011&amp;v=MzI1MjViRzRIOVhNcVk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XN3ZCSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         鞠立伟, 李欢欢, 陈致宏, 等.基于两步制自适应求解算法的风电-电动汽车多种并网模式效益对比分析模型[J].电网技术, 2014, 38 (6) :1492-1498.JU Liwei, LI Huanhuan, CHEN Zhihong, et al. A benefit contrastive analysis model of multigrid-connected modes for wind power and plug-in hybrid electric vehicles based on two-step adaptive solving algorithm[J]. Power System Technology, 2014, 38 (6) : 1492-1498.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" GAO S, CHAU K T, LIU C, et al. Integrated energy management of plug-in electric vehicles in power grid with renewables[J]. IEEE Transactions on Vehicular Technology, 2014, 63 (7) : 3019-3027." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated energy management of plug-in electric vehicles in pow er grid w ith renew ables">
                                        <b>[9]</b>
                                         GAO S, CHAU K T, LIU C, et al. Integrated energy management of plug-in electric vehicles in power grid with renewables[J]. IEEE Transactions on Vehicular Technology, 2014, 63 (7) : 3019-3027.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" KARGARIAN A, YONG F. System of systems based security-constrained unit commitment incorporating active distribution grids[J]. IEEE Transactions on Power Systems, 2014, 29 (5) : 2489-2498." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=System of Systems Based Security-Constrained Unit Commitment Incorporating Active Distribution Grids">
                                        <b>[10]</b>
                                         KARGARIAN A, YONG F. System of systems based security-constrained unit commitment incorporating active distribution grids[J]. IEEE Transactions on Power Systems, 2014, 29 (5) : 2489-2498.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 刘灵恺, 雷霞, 李竹, 等.电动汽车换电站可用电池组数动态调度策略[J].电工技术学报, 2017, 32 (22) :242-250.LIU Lingkai, LEI Xia, LI Zhu, et al. Dynamic scheduling strategy for available battery number of electric vehicle in battery-swap station[J]. Transactions of China Electrotechnical Society, 2017, 32 (22) : 242-250." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201722027&amp;v=MDEyNjRmYkc0SDliT3JZOUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVzd2QklTckI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘灵恺, 雷霞, 李竹, 等.电动汽车换电站可用电池组数动态调度策略[J].电工技术学报, 2017, 32 (22) :242-250.LIU Lingkai, LEI Xia, LI Zhu, et al. Dynamic scheduling strategy for available battery number of electric vehicle in battery-swap station[J]. Transactions of China Electrotechnical Society, 2017, 32 (22) : 242-250.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al. Prospects of coordination and optimization for power systems with high proportion of renewable energy[J]. Automation of Electric Power Systems, 2017, 41 (9) : 36-43. DOI: 10.7500/AEPS20170112013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MDgyNjBGckNVUjdxZlp1WnJGeUhuVzd2QklTSFRlckc0SDliTXBvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al. Prospects of coordination and optimization for power systems with high proportion of renewable energy[J]. Automation of Electric Power Systems, 2017, 41 (9) : 36-43. DOI: 10.7500/AEPS20170112013.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" MICHELENA N, PARK H, PAPALAMBROS P Y. Convergence properties of analytical target cascading[J]. AIAA Journal, 2012, 41 (5) : 897-905." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Convergence properties of analytical target cascading">
                                        <b>[13]</b>
                                         MICHELENA N, PARK H, PAPALAMBROS P Y. Convergence properties of analytical target cascading[J]. AIAA Journal, 2012, 41 (5) : 897-905.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" BERTSEKAS D P. Nonlinear programming[M]. Belmont: Athena Scientific, 1999." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Nonlinear Programming">
                                        <b>[14]</b>
                                         BERTSEKAS D P. Nonlinear programming[M]. Belmont: Athena Scientific, 1999.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" LI Zhetao, KANG Jiawen, YU Rong, et al. Consortium blockchain for secure energy trading in industrial internet of things[J]. IEEE Transactions on Industrial Informatics, 2017, 14 (8) : 3690-3700." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Consortium Blockchain for Secure Energy Trading in Industrial Internet of Things">
                                        <b>[15]</b>
                                         LI Zhetao, KANG Jiawen, YU Rong, et al. Consortium blockchain for secure energy trading in industrial internet of things[J]. IEEE Transactions on Industrial Informatics, 2017, 14 (8) : 3690-3700.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 刘盾盾, 程浩忠, 方斯顿, 等.计及电压与无功功率的直流潮流算法[J]. 电力系统自动化, 2017, 41 (8) :58-62.DOI:10.7500/AEPS20160907024.LIU Dundun, CHENG Haozhong, FANG Sidun, et al. DC power flow calculation method considering voltage and reactive power[J]. Automation of Electric Power Systems, 2017, 41 (8) : 58-62. DOI: 10.7500/AEPS20160907024." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708010&amp;v=MDYyMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVzd2QklTSFRlckc0SDliTXA0OUVaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         刘盾盾, 程浩忠, 方斯顿, 等.计及电压与无功功率的直流潮流算法[J]. 电力系统自动化, 2017, 41 (8) :58-62.DOI:10.7500/AEPS20160907024.LIU Dundun, CHENG Haozhong, FANG Sidun, et al. DC power flow calculation method considering voltage and reactive power[J]. Automation of Electric Power Systems, 2017, 41 (8) : 58-62. DOI: 10.7500/AEPS20160907024.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 殷自力, 陈宇星.基于功率传输转移分布因子的简化电网潮流计算方法[J].电力系统保护与控制, 2016, 44 (17) :25-30.YIN Zili, CHEN Yuxing. A power flow computation method for reduction grid based on power transfer distribution factor[J]. Power System Protection and Control, 2016, 44 (17) : 25-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201617004&amp;v=MDgxMTZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVzd2Qkx5bmFlYkc0SDlmTnFJOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         殷自力, 陈宇星.基于功率传输转移分布因子的简化电网潮流计算方法[J].电力系统保护与控制, 2016, 44 (17) :25-30.YIN Zili, CHEN Yuxing. A power flow computation method for reduction grid based on power transfer distribution factor[J]. Power System Protection and Control, 2016, 44 (17) : 25-30.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" LI C, YUN J, DING T, et al. Robust co-optimization to energy and reserve joint dispatch considering wind power generation and zonal reserve constraints in real-time electricity markets[J]. Applied Sciences, 2017, 7 (7) : 680." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust co-optimization to energy and reserve joint dispatch considering wind power generation and zonal reserve constraints in real-time electricity markets">
                                        <b>[18]</b>
                                         LI C, YUN J, DING T, et al. Robust co-optimization to energy and reserve joint dispatch considering wind power generation and zonal reserve constraints in real-time electricity markets[J]. Applied Sciences, 2017, 7 (7) : 680.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 刘芳, 潘毅, 杨军峰, 等.风电-火电-抽水蓄能联合优化机组组合模型[J].中国电机工程学报, 2015, 35 (4) :766-775.LIU Fang, PAN Yi, YANG Junfeng, et al. Unit commitment model for combined optimization of wind power-thermal power-pumped storage hydro[J]. Proceedings of the CSEE, 2015, 35 (4) : 766-775." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201504002&amp;v=MDUwMzBackZ5SG5XN3ZCUHlyUGJiRzRIOVRNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         刘芳, 潘毅, 杨军峰, 等.风电-火电-抽水蓄能联合优化机组组合模型[J].中国电机工程学报, 2015, 35 (4) :766-775.LIU Fang, PAN Yi, YANG Junfeng, et al. Unit commitment model for combined optimization of wind power-thermal power-pumped storage hydro[J]. Proceedings of the CSEE, 2015, 35 (4) : 766-775.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),110-127+182 DOI:10.7500/AEPS20180214011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑<b>EV</b>换电站调度和区块链数据存储的电网分布式优化</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%86%A0%E7%94%B7&amp;code=36395618&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王冠男</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E9%95%9C%E9%9D%9E&amp;code=09604115&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨镜非</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%A1%95&amp;code=09601182&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王硕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AB%AF%E5%87%8C%E7%AB%8B&amp;code=41527325&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">端凌立</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%98%89&amp;code=39336140&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张嘉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AD%A6%E9%9B%85%E6%A1%90&amp;code=41527326&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">武雅桐</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%AD%90%E4%BF%A1%E6%81%AF%E4%B8%8E%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海交通大学电子信息与电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%B1%B1%E8%A5%BF%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0565197&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网山西省电力公司经济技术研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%B1%B1%E8%A5%BF%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网山西省电力公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着电动汽车规模的迅速增长和主动配电网的发展, 对包含电动汽车的电力系统进行调度优化变得越来越重要。文中提出一种包含电动汽车换电站优化调度的三层分布式算法, 相比于传统的中心化算法, 该算法对于趋于分散布局的现代电力系统更加适用。在此基础上, 构建了针对该模型的区块链数据存储与共识体系, 保证所有历史数据不被篡改和可追溯。此外, 提出了适用于该算法的电动汽车换电站车辆入网 (V2G) 的电价引导模型, 能够准确地引导电动汽车换电站的V2G行为。针对优化运行中可能存在的线路阻塞问题, 采用动态约束集法对优化结果进行了校正。最后, 通过对15节点测试系统进行仿真, 验证了该模型对于分布式电网布局的适用性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%A8%E6%B1%BD%E8%BD%A6%E6%8D%A2%E7%94%B5%E7%AB%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电动汽车换电站;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%BA%E5%9D%97%E9%93%BE%E6%95%B0%E6%8D%AE%E5%AD%98%E5%82%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">区块链数据存储;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E4%BB%B7%E5%BC%95%E5%AF%BC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电价引导;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E7%BA%A6%E6%9D%9F%E9%9B%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态约束集;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BD%A6%E8%BE%86%E5%85%A5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">车辆入网;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *王冠男 (1993—) , 男, 通信作者, 硕士研究生, 主要研究方向:主动配电网。E-mail:crownman@sjtu.edu.cn;
                                </span>
                                <span>
                                    杨镜非 (1974—) , 女, 副教授, 主要研究方向:智能电网。E-mail:carayang@sjtu.edu.cn;
                                </span>
                                <span>
                                    王硕 (1993—) , 男, 硕士研究生, 主要研究方向:交直流混合配电网运行优化。E-mail:tsong123@sjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-02-14</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0905200);</span>
                    </p>
            </div>
                    <h1><b>Distributed Optimization of Power Grid Considering Dispatching of Electric Vehicle Battery Swapping Stations and Data Storage of Blockchain</b></h1>
                    <h2>
                    <span>WANG Guannan</span>
                    <span>YANG Jingfei</span>
                    <span>WANG Shuo</span>
                    <span>DUAN Lingli</span>
                    <span>ZHANG Jia</span>
                    <span>WU Yatong</span>
            </h2>
                    <h2>
                    <span>School of Electronic Information and Electrical Engineering, Shanghai Jiao Tong University</span>
                    <span>Economic and Technological Research Institute of State Grid Shanxi Electric Power Company</span>
                    <span>State Grid Shanxi Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the rapid growth of electric vehicles and the development of active distribution networks, the dispatching optimization of power systems containing electric vehicles is increasingly important. In this paper, a three levels distributed algorithm including the dispatching optimization of electric vehicle battery swapping stations is proposed. When compared with traditional centralized algorithms, this distributed algorithm is more suitable for modern power systems with dispersed layouts. On this basis, a data storage of blockchain and consensus mechanism for this model is constructed to guarantee tamper resistance and traceability of all the historical data. In addition, a vehicle-to-grid (V2 G) pricing model for electric vehicle battery swapping stations is proposed, which can accurately guide the V2 G behaviors of electric vehicle battery swapping stations. For potential line congestions during the optimization process, a dynamic constraint set method is used to revise the optimization results. Finally, a 15-node test system is built to verify the applicability of the model in power systems with a distributed layout.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20vehicle%20battery%20swapping%20station&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric vehicle battery swapping station;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=data%20storage%20of%20blockchain&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">data storage of blockchain;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electricity%20price%20guidance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electricity price guidance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20constraint%20set&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic constraint set;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=vehicle-to-grid%20(V2G)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">vehicle-to-grid (V2G) ;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-02-14</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0905200);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="41" name="41" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="42">能源互联网和新能源技术的不断发展使电网中的能源形式逐渐多样化。分布式能源分担了电网的供电压力、降低了环境污染速度, 但同时也因其对环境的依赖, 反而增加了电力系统中的不确定性<citation id="168" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。此外, 其分布式格局很难适应当前电力系统中心化的调度模式。如果能针对各种能源的接入对整个系统进行优化调度, 不但有可观的经济效益, 而且可以起到削峰填谷、节约资源、优化配置的作用。</p>
                </div>
                <div class="p1">
                    <p id="43">作为主动配电网的重要组成部分, 近年来电动汽车的渗透率不断提高, 一系列问题也随之出现。大规模的电动汽车对电网负荷曲线的影响是不可忽略的<citation id="169" type="reference"><link href="9" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, 电动汽车的一部分充电时间与负荷峰时交叠, 进一步加重了电网负担。当前, 因为管理和技术等原因, 电动车的车辆入网 (V2G) 功能很少被充分发挥<citation id="170" type="reference"><link href="11" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。文献<citation id="171" type="reference">[<a class="sup">6</a>]</citation>分析了电动汽车对电力系统调峰的经济性, 但并未涉及具体与电网的配合。文献<citation id="174" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>建立了电动汽车与电网配合的机组组合模型, 并分别用粒子群法和改进<i>ε</i>约束法进行了优化。文献<citation id="172" type="reference">[<a class="sup">9</a>]</citation>分析了V2G对风电波动性的平抑作用, 但未给出符合主动配电网的分布式模型。文献<citation id="173" type="reference">[<a class="sup">10</a>]</citation>给出了一个建立在公平、透明环境下的双层分布式模型, 却并未探讨如何保证这样一个环境。</p>
                </div>
                <div class="p1">
                    <p id="44">本文以成本分析为基础, 提出了换电式电动汽车换电站 (以下简称电车站) 与电网互动的分布式优化算法。并构建了对应于该分布式算法的区块链模型来保证所有历史数据的存储安全性和可追溯性。在此基础上设计了一种合理的电价引导算法, 电网可据此对电车站的V2G优化进行电价激励。此外, 采用动态约束集法对该模型得出的优化结果进行了阻塞检验和校正。</p>
                </div>
                <h3 id="45" name="45" class="anchor-tag"><b>1</b> 电力系统分布式优化</h3>
                <h4 class="anchor-tag" id="46" name="46"><b>1.1</b> 分布式优化的提出</h4>
                <div class="p1">
                    <p id="47">电力系统的结构可分为输电网和配电网, 随着能源形式的扩展, 出现了风能、光伏、电动汽车等多种能源互补的主动配电网。很多新能源的所有权不再集中于电网, 而是分散地从属于不同实体, 其利益往往不同甚至相斥。其次, 不同的配电网管理者或独立的能源供应商往往不想对外透露诸如储能设备参数、风电场的详细参数等技术数据, 即便把这些信息告知一个信用度很高的中心调度机构, 也很难保证该机构数据库的安全性。因此对分布式电网的优化可以考虑采用分层分区的优化方法, 其各部分之间只需要交换少量信息就可以完成整个系统的优化任务, 不仅避免了敏感参数的上报, 而且还能省掉调度中心的建设成本。此外, 在电力市场化的背景下, 去中心化的网络架构还有助于公平地分配利益和促进主动配电网的发展。</p>
                </div>
                <div class="p1">
                    <p id="48">分布式优化适用于去中心化的系统。该系统由多个分散的部分构成, 各系统有其独立的目标函数。在整个优化过程中, 通过各部分之间的博弈与通信, 最终达成一个所有参与方都认可的最优决策。</p>
                </div>
                <div class="p1">
                    <p id="49">由于以个人为单位的电动汽车充放电随机性强, 故此本文以换电式电车站为对象<citation id="175" type="reference"><link href="23" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 对其充放电行为与电网运行的优化配合进行研究。因为电车站较为独立和分散, 所以可对该系统进行分层分区管理<citation id="176" type="reference"><link href="25" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。本文所提模型允许有多个层次, 每一层可根据地理位置或电网结构分为多个区域, 其中各层之间存在能量和信息的交互, 可参见附录A图A1。在本模型中, 输电网设为第一层, 拥有较多大型机组, 承担主要发电任务, 目标函数是成本最低;第二层为独立的配电网运营商, 拥有少量传统机组与若干新能源发电设备, 同时也作为媒介负责联络上下两层, 目标函数也是成本最低;第三层为电车站, 电池组闲置时可通过V2G放电, 目标函数是收益最大化。</p>
                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>1.2</b> 分布式优化的计算</h4>
                <div class="p1">
                    <p id="51">传统优化方法是通过调度中心将三层合并考虑。而在本模型中, 每一层目标函数的优化过程仅在各自的本地计算机中进行。然而又因为三者共同满足电力出清约束, 所以各层虽然分离, 但并不独立。本文将三层的优化进一步分为两个双层优化。其中每个双层优化都包含配电网层的出力优化, 即两个双层优化之间通过配电网进行耦合。这种层级算法的收敛性已经在文献<citation id="177" type="reference">[<a class="sup">13</a>]</citation>中给出证明。以下是算法的具体过程, 所有目标函数都包含将电力出清约束松弛后得到的惩罚项。</p>
                </div>
                <div class="p1">
                    <p id="52">首先进行配电网与输电网之间的双层优化, 这里记作优化A, 设配电网目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="53" class="code-formula">
                        <mathml id="53"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>k</mi></munderover><mi>a</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>D</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>j</mi></msub><mi>D</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>σ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>L</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mo stretchy="false">]</mo><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>D</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>≤</mo><mi>D</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="54">式中:<i>D</i><sub><i>ij</i></sub>为配电网中第<i>i</i>时段机组<i>j</i>的出力, 为决策变量, <i>D</i><sub><i>ij</i>, max</sub>为其出力的最大值;<i>a</i><sub><i>j</i></sub>和<i>b</i><sub><i>j</i></sub>分别为配电网机组<i>j</i>的出力成本的二次项和一次项系数;<i>k</i>为配电网机组数量;<i>D</i><sub><i>i</i></sub>为第<i>i</i>时段所有配电网机组的出力和;<i>L</i><sub><i>i</i></sub>为第<i>i</i>时段需要供给的总负荷;<i>T</i><sub><i>i</i></sub>和<i>V</i><sub><i>i</i></sub>分别为第<i>i</i>时段输电网和V2G的出力;<i>σ</i><sub><i>i</i></sub>和<i>α</i><sub><i>i</i></sub>分别为第<i>i</i>时段二次项和一次项的惩罚因子;<i>T</i><sup>*</sup><sub><i>i</i></sub>和<i>V</i><sup>*</sup><sub><i>i</i></sub>为各参数对应的优化所得矩阵的元素, 由相应参与方优化得出。第一项为发电成本, 其余项为惩罚项, 约束条件为配电网出力上限约束。</p>
                </div>
                <div class="p1">
                    <p id="55">整个系统中, 某主动配电网中第<i>i</i>时段需要供给的总负荷<i>L</i><sub><i>i</i></sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="56"><i>L</i><sub><i>i</i></sub>=<i>C</i><sub><i>i</i></sub>-<i>W</i><sub><i>i</i></sub>+<i>M</i><mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup></mrow></math></mathml><i>i</i>=1, 2, …, 24      (2) </p>
                </div>
                <div class="p1">
                    <p id="58">式中:<i>C</i><sub><i>i</i></sub>为第<i>i</i>时段的普通负荷预测值;<i>W</i><sub><i>i</i></sub>为第<i>i</i>时段所有风力发电机日前出力预测值的总和;<i>M</i><mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup></mrow></math></mathml>为第<i>i</i>时段电车站最优充电量的总和。</p>
                </div>
                <div class="p1">
                    <p id="60">设输电网目标函数如式 (3) 所示, 其中, 第一项为发电成本, 其余项则为惩罚项, 约束条件为输电网出力上限约束。</p>
                </div>
                <div class="p1">
                    <p id="61" class="code-formula">
                        <mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>p</mi></munderover><mi>c</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>d</mi><msub><mrow></mrow><mi>j</mi></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>σ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>D</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>L</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>D</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo stretchy="false">|</mo><mo stretchy="false">]</mo><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>≤</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="62">式中:<i>T</i><sub><i>ij</i></sub>为输电网中第<i>i</i>时段机组<i>j</i>的出力, 为决策变量, <i>T</i><sub><i>ij</i>, max</sub>为其出力的最大值;<i>c</i><sub><i>j</i></sub>和<i>d</i><sub><i>j</i></sub>分别为输电网机组发电成本的二次项和一次项系数;<i>p</i>为输电网机组数量;<i>D</i><sup>*</sup><sub><i>i</i></sub>为<i>D</i><sub><i>i</i></sub>的优化值。</p>
                </div>
                <div class="p1">
                    <p id="63">每一次分布式优化都是优化A与下文将介绍的优化B交替迭代进行, 第<i>n</i>次迭代中优化A的具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="64">步骤1:配电网根据自身信息与输电网和电车站上报的<i>T</i><sup>*</sup><sub><i>i</i></sub>与<i>V</i><sup>*</sup><sub><i>i</i></sub>进行本地优化, 得到最优解<i>D</i><sup>*</sup><sub><i>i</i></sub>并将其传输至输电网。</p>
                </div>
                <div class="p1">
                    <p id="65">步骤2:输电网根据自身信息与配电网和电车站上报的<i>D</i><sup>*</sup><sub><i>i</i></sub>与<i>V</i><sup>*</sup><sub><i>i</i></sub>进行本地优化, 更新<i>T</i><sup>*</sup><sub><i>i</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="66">步骤3:根据式 (4) 和式 (5) 判定优化<i>A</i>是否收敛, 若收敛则循环结束, 优化<i>A</i>的最优解为<i>D</i><sup>*</sup><sub><i>i</i></sub>与<i>T</i><sup>*</sup><sub><i>i</i></sub>;若式 (4) 不满足则进入步骤4;若式 (4) 满足而式 (5) 不满足, 则将<i>T</i><sup>*</sup><sub><i>i</i></sub>告知配电网并返回步骤1。</p>
                </div>
                <div class="p1">
                    <p id="67"><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false">|</mo></mstyle><mi>L</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>D</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo stretchy="false">|</mo><mo>≤</mo><mi>ε</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="69"><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mo stretchy="false">|</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>*</mo><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>*</mo><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">|</mo><mo>+</mo><mo stretchy="false">|</mo><mi>D</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>*</mo><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>D</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>*</mo><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">|</mo><mo stretchy="false">) </mo><mo>≤</mo><mi>ε</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>ε</i><sub>1</sub>和<i>ε</i><sub>2</sub>为预先设定的精度;上标<i>n</i>表示第<i>n</i>次循环。</p>
                </div>
                <div class="p1">
                    <p id="72">步骤4:按式 (6) 更新惩罚因子<citation id="178" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 然后将优化的<i>T</i><sup>*</sup><sub><i>i</i></sub>告知配电网并返回步骤1。</p>
                </div>
                <div class="area_img" id="73">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908015_07300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="75">式中:<i>i</i>=1, 2, …, 24;<i>λ</i>为惩罚因子的更新系数, 且<i>λ</i>&gt;1。</p>
                </div>
                <div class="p1">
                    <p id="76">优化A结束后, 得到当前输电网和配电网的最优出力<i>D</i><sup>*</sup><sub><i>i</i></sub>与<i>T</i><sup>*</sup><sub><i>i</i></sub>。将<i>T</i><sup>*</sup><sub><i>i</i></sub>固定, 继续进行配电网和电车站V2G出力的双层优化, 记作优化B, 与优化A类似, 优化B是配电网与电车站间的双层优化, 优化B中配电网的目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>k</mi></munderover><mi>a</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>D</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>j</mi></msub><mi>D</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>γ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>β</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>L</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mo stretchy="false">]</mo><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>D</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>≤</mo><mi>D</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">式中:第一项为发电成本, 第二项为V2G电能的购买费用, 其余项为惩罚项, 约束条件为出力上限约束。<i>w</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>为第<i>i</i>时段的V2G电价, 由配电网根据引导函数式 (14) 在优化A结束后计算得出;<i>γ</i><sub><i>i</i></sub>和<i>β</i><sub><i>i</i></sub>分别为第<i>i</i>时段二次项与一次项的惩罚因子。</p>
                </div>
                <div class="p1">
                    <p id="80">设电车站目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false">[</mo></mstyle><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>e</mi></munderover><mi>w</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mi>γ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>D</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>β</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>L</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>D</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo stretchy="false">|</mo><mo stretchy="false">]</mo><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>≤</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>V</i><sub><i>ij</i></sub>为第<i>i</i>时段电车站<i>j</i>的出力, 作为决策变量, <i>V</i><sub><i>ij</i>, max</sub>为其最大出力;<i>e</i>为电车站数量。第一项为V2G电能出售总价, 其余项为罚函数, 约束条件为V2G出力上限约束。</p>
                </div>
                <div class="p1">
                    <p id="83">类似地, 第<i>n</i>次迭代中优化B步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="84">步骤1:配电网根据自身信息与收到的<i>T</i><sup>*</sup><sub><i>i</i></sub>与<i>V</i><sup>*</sup><sub><i>i</i></sub>进行本地优化, 得到最优解<i>D</i><sup>*</sup><sub><i>i</i></sub>并将其告知电车站。</p>
                </div>
                <div class="p1">
                    <p id="85">步骤2:电车站根据站内信息与收到的<i>D</i><sup>*</sup><sub><i>i</i></sub>与<i>T</i><sup>*</sup><sub><i>i</i></sub>进行本地优化并更新<i>V</i><sup>*</sup><sub><i>i</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="86">步骤3:根据式 (9) 判定优化B是否收敛, 若收敛则循环结束, 优化B的最优解为<i>D</i><sup>*</sup><sub><i>i</i></sub>与<i>V</i><sup>*</sup><sub><i>i</i></sub>。若式 (9) 不满足则进入步骤4;若式 (9) 满足而式 (10) 不满足, 则将<i>V</i><sup>*</sup><sub><i>i</i></sub>告知配电网并返回步骤1。</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false">|</mo></mstyle><mi>L</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>D</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo stretchy="false">|</mo><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="89"><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mo stretchy="false">|</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>*</mo><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>*</mo><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">|</mo><mo>+</mo><mo stretchy="false">|</mo><mi>D</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>*</mo><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>D</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>*</mo><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">|</mo><mo stretchy="false">) </mo><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>θ</i><sub>1</sub>和<i>θ</i><sub>2</sub>为优化B的精度要求。</p>
                </div>
                <div class="p1">
                    <p id="92">步骤4:按式 (11) 更新罚因子, 然后将<i>V</i><sup>*</sup><sub><i>i</i></sub>告知配电网并返回步骤1。</p>
                </div>
                <div class="area_img" id="93">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908015_09300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="95">式中:<i>i</i>=1, 2, …, 24;<i>η</i>为惩罚因子的更新系数, 且<i>η</i>&gt;1。</p>
                </div>
                <div class="p1">
                    <p id="96">优化A和B结束后, 得到一组最优出力<i>D</i><sup>*</sup><sub><i>i</i></sub>, <i>T</i><sup>*</sup><sub><i>i</i></sub>和<i>V</i><sup>*</sup><sub><i>i</i></sub>, 根据式 (12) 进行全局收敛判定, 如不满足则在当前最优值基础上进行下一次迭代。优化的整体流程可参见附录A图A2。</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mo stretchy="false">|</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>*</mo><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>*</mo><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">|</mo><mo>+</mo><mo stretchy="false">|</mo><mi>D</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>*</mo><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>D</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>*</mo><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">|</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo stretchy="false">|</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>*</mo><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>*</mo><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">|</mo><mo stretchy="false">) </mo><mo>≤</mo><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>δ</i>为全局收敛精度。</p>
                </div>
                <div class="p1">
                    <p id="99">需要指出, 在进行优化B时固定<i>T</i><sup>*</sup><sub><i>i</i></sub>, 而得到<i>V</i><sup>*</sup><sub><i>i</i></sub>和<i>D</i><sup>*</sup><sub><i>i</i></sub>;进行优化A时则固定<i>V</i><sup>*</sup><sub><i>i</i></sub>, 并基于此得到新的最优解<i>T</i><sup>*</sup><sub><i>i</i></sub>和<i>D</i><sup>*</sup><sub><i>i</i></sub>。即无论<i>T</i><sup>*</sup><sub><i>i</i></sub>还是<i>V</i><sup>*</sup><sub><i>i</i></sub>, 在每次大循环中都要进行更新, 只是在其不作为决策变量的双层优化中是取为定值的。可见, 纵观整个算法, 优化A和B是一个循环往复的更新和交替过程, 本质上并无先后。</p>
                </div>
                <h3 id="100" name="100" class="anchor-tag"><b>2</b> 区块链数据存储与共识模型</h3>
                <h4 class="anchor-tag" id="101" name="101"><b>2.1</b> 区块链</h4>
                <div class="p1">
                    <p id="102">区块链本质上是一种去中心化的数据记录和共识机制。在区块链应用最为典型的比特币系统中, 每一笔交易由分散的记账节点加盖时间戳后上传, 获得足够多 (6个) 节点的认可后方可置于区块链上, 成功记账的节点获得一部分手续费和系统奖励作为回报。这样的标识与认证方式使虚假信息很难在链上存活。在该激励机制下, 一个区块链系统被所有节点共同维护监督, 数据很难被篡改<citation id="179" type="reference"><link href="31" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>2.2</b> 电力系统区块链模型</h4>
                <div class="p1">
                    <p id="104">分布式优化建立在去中心化电力系统的基础上, 每一组局部优化都需要相关子系统交流其本地的优化结果。整个过程中所有数据保存于各个子系统中, 而并非一个中心数据库中, 为了保证所有历史数据不被篡改并可被追溯, 考虑通过一条联盟区块链完成所有优化数据的存储。联盟链有较快的信息记录速度与扩展性, 也有较高的可信度, 这样既能保证数据可以安全存储且不被私自篡改, 又能防止数据被联盟以外的成员得知。</p>
                </div>
                <div class="p1">
                    <p id="105">该数据存储链由若干数据中心节点组成, 这些数据中心可以从属于输电网、配电网、电车站甚至是中立方, 如附录A图A3所示。这些节点负责记录整个优化过程中各子系统的优化数据, 同时, 记录在链上的信息也可用来对优化结果进行阻塞管理。</p>
                </div>
                <div class="p1">
                    <p id="106">数据中心记录每一时段的详细优化信息, 将其加印时间戳后打包上传至区块链, 并且用哈希指针指向上一时段的区块, 如附录A图A4所示。联盟中的任何一个节点都可以用其哈希值验证上传数据的真实性, 这些数据由联盟共同维护。</p>
                </div>
                <h3 id="107" name="107" class="anchor-tag"><b>3 V2G</b>电价激励机制</h3>
                <div class="p1">
                    <p id="108">电车站作为聚合器, 可根据电价自行计算电池组的最优充电向量, 算例优化结果见附录A表A1。本节侧重对放电部分提出一种V2G电价激励机制。</p>
                </div>
                <div class="p1">
                    <p id="109">在分布式优化中, <i>D</i><sup>*</sup><sub><i>i</i></sub>与<i>T</i><sup>*</sup><sub><i>i</i></sub>固定时, 电车站被期望提供的负荷缺额<i>V</i><sub><i>i</i></sub>可求, 数据中心可据此进行V2G电价引导, 从而使电车站的优化结果趋近于期望值。V2G出力与电价的映射关系理论上可通过大数据统计得出, 但在数据不充足的理论阶段可先建立能反映该电价—出力关系的机理模型。</p>
                </div>
                <div class="p1">
                    <p id="110">假设峰、平、谷充电电价分别为<i>P</i><sub>f</sub>, <i>P</i><sub>p</sub>, <i>P</i><sub>g</sub>, 则若<i>w</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>&lt;<i>P</i><sub>g</sub>, 电车站显然不能通过V2G实现赢利, 所以起不到激励作用, 即电车站在<i>i</i>时段的V2G行为只有在<i>w</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>&gt;<i>P</i><sub>g</sub>时才可能发生;若<i>P</i><sub>g</sub>&lt;<i>w</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>&lt;<i>P</i><sub>p</sub>, 则电车站可将谷时存储的部分多余电能供给电网;若<i>w</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>&gt;<i>P</i><sub>p</sub>, 则除谷时段外, 电车站还可将平时段积累的部分储能供给电网。在电车站规模化运行的电力市场中, 电车站<i>j</i>的<i>i</i>时段出力<i>V</i><sub><i>ij</i></sub>会随<i>w</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>的增大而增加, 但<i>w</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>的持续增加却不能维持<i>V</i><sub><i>ij</i></sub>的持续增长, 因为电车站规模有限, 而且实际运行中<i>w</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>也不会增至超过电网成本价格而使电网亏损。</p>
                </div>
                <div class="p1">
                    <p id="118">综上, <i>w</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>应该满足:</p>
                </div>
                <div class="p1">
                    <p id="120"><i>P</i><sub>g</sub>≤<i>w</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>≤min (<i>P</i><sub>c</sub>, <i>P</i><sub>s</sub>)      (13) </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>P</i><sub>c</sub>为电网成本价格;<i>P</i><sub>s</sub>为<i>V</i><sub><i>ij</i></sub>因限于电车站规模不能随<i>w</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>增长而增长的临界电价。</p>
                </div>
                <div class="p1">
                    <p id="124"><i>V</i><sub><i>ij</i></sub>与<i>w</i><sup><i>i</i></sup><sub>V2G</sub>的关系曲线可能会有多种形式, 根据以上机理分析可见, V2G行为必然在电价达到一个最低值时才能发生, 此后V2G电量将跟随电价的上涨而增加, 直到购电方不足以支付上网电价或电车站规模不足以提供更多的V2G电能为止。这一关系大致如图1所示, <i>S</i>点为临界电价点, 理论上可用多种函数进行拟合, 本文选用对数函数对其进行描述。</p>
                </div>
                <div class="p1">
                    <p id="125">若以配电网为单位, 取<i>S</i>和<i>Z</i>两点, 拟合后即可得到如式 (14) 所示的某时段的电价—出力关系, 并据此来制定<i>w</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mi>i</mi></msubsup><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mrow><mo> (</mo><mrow><mfrac><mrow><mi>min</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mrow><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub></mrow></mfrac></mrow></msup></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="129">式中:<i>V</i><sub><i>i</i>, max</sub>为<i>V</i><sub><i>i</i></sub>出力和的最大值。</p>
                </div>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 V2G电价与出力关系曲线" src="Detail/GetImg?filename=images/DLXT201908015_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 V2G电价与出力关系曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Relationship of V2G price and generation</b></p>

                </div>
                <h3 id="131" name="131" class="anchor-tag"><b>4</b> 动态约束集线路阻塞管理</h3>
                <h4 class="anchor-tag" id="132" name="132"><b>4.1</b> 功率转移分布因子矩阵</h4>
                <div class="p1">
                    <p id="133">在实际系统中, 各节点出力不仅要满足负荷需求, 还要确保无线路阻塞。在该去中心化系统中, 某支路潮流由电车站、配电网机组、输电网机组三者的出力共同决定。为保证线路安全, 需要对结果进行阻塞疏通。相对交流潮流, 用直流潮流法校验故障更加快速<citation id="180" type="reference"><link href="33" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 因此可利用直流潮流中的功率转移分布因子 (power transfer distribution factor, PTDF) 矩阵<citation id="181" type="reference"><link href="35" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>对各节点出力进行校验和约束。</p>
                </div>
                <div class="p1">
                    <p id="134">一个<i>m</i>节点<i>k</i>支路的系统, 其PTDF矩阵为<i>k</i>×<i>m</i>阶, 记为<b><i>H</i></b>。在直流潮流中, 第<i>l</i>条支路的潮流<i>F</i><sub><i>l</i></sub>和各节点出力或负荷有如下数量关系。</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mi>l</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>Η</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mi>v</mi></mrow></msub><mi>ψ</mi><mi>y</mi><msub><mrow></mrow><mi>v</mi></msub></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="137">式中:<i>H</i><sub><i>lv</i></sub>为PTDF矩阵的第<i>l</i>行第<i>v</i>列元素;<i>y</i><sub><i>v</i></sub>为节点<i>v</i>的出力;<i>ψ</i>为节点类型的指示系数, 在<i>v</i>是负荷节点时取-1, 是出力节点时取1。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>4.2</b> 动态约束集校正</h4>
                <div class="p1">
                    <p id="139">安全性校正时可把PTDF矩阵写入每一个子系统的每一次循环的优化约束条件中。设一个<i>m</i>节点系统需要优化的时间断面数为<i>t</i>, 则仅线路潮流约束就有<i>t</i>×<i>m</i>条, 真实网络中将更为复杂, 优化时间将会很长。在文献<citation id="182" type="reference">[<a class="sup">18</a>]</citation>中已有验证, 每增加一条约束, 优化的运算时间会急剧增加, 这显然不符合日前优化对优化速度的要求。因此, 考虑采用更高效的动态约束集法。这样可以保证每次优化都只有尽可能少的约束出现在约束集中。具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="140">步骤1:初始化动态约束集为空集。</p>
                </div>
                <div class="p1">
                    <p id="141">步骤2:进行分布式优化运算, 得到本次运算最优解。</p>
                </div>
                <div class="p1">
                    <p id="142">步骤3:根据最优解进行阻塞校验, 若无线路阻塞, 则该优化结果为最终结果, 校验结束。若有支路出现阻塞, 则进入步骤4。</p>
                </div>
                <div class="p1">
                    <p id="143">步骤4:将过载时段和支路所属的约束按式 (16) 加入动态约束集, 返回步骤2。</p>
                </div>
                <div class="p1">
                    <p id="144"><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>|</mo><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>Η</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mi>v</mi></mrow></msub><mi>ψ</mi><mi>y</mi><msub><mrow></mrow><mi>v</mi></msub></mrow><mo>|</mo></mrow><mo>≤</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>max</mi></mrow></msub></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="146">式中:<i>F</i><sub><i>l</i>, max</sub>为支路<i>l</i>的潮流上限。</p>
                </div>
                <div class="p1">
                    <p id="147">当次阻塞约束被加入故障集并进行下一次优化时, 可能会因潮流的转移出现新的时段或支路的阻塞, 只需把相关约束加入动态故障集中即可, 将优化—校正—优化的步骤重复多次, 直至约束集不再扩大, 流程可见附录A图A5。虽然采用动态约束集法可能需要多次校正, 但运行时间却要比将所有约束罗列进优化程序中要短得多。</p>
                </div>
                <h3 id="148" name="148" class="anchor-tag"><b>5</b> 算例分析</h3>
                <div class="p1">
                    <p id="149">本节设置一个15节点系统来验证模型的可行性, 如图2所示。</p>
                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 15节点系统图" src="Detail/GetImg?filename=images/DLXT201908015_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 15节点系统图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Diagram of a 15-bus system</b></p>

                </div>
                <div class="p1">
                    <p id="151">输电网中包含负荷L1和2个大型机组G1和G2。配电网部分根据线路和地理位置分为2个主动配电网ADN1和ADN2。其中ADN1包含1台风力发电机W2, 2个电车站EV2和EV3, 1台机组DG3, 一个负荷节点L3;ADN2包含1台风力发电机W1, 1个电车站EV1, 2台机组DG1与DG2, 1个负荷节点L2。机组信息见表1, 采用二次模型<citation id="183" type="reference"><link href="39" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 其中<i>a</i>, <i>b</i>, <i>c</i>分别为发电成本常系数、一次系数和二次系数;<i>P</i><sub>min</sub>和<i>P</i><sub>max</sub>分别为最小和最大出力;<i>T</i><sub>on, min</sub>和<i>T</i><sub>off, min</sub>分别为最小启停时间。</p>
                </div>
                <div class="area_img" id="152">
                    <p class="img_tit"><b>表1 机组信息</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Generator information</b></p>
                    <p class="img_note"></p>
                    <table id="152" border="1"><tr><td>机组</td><td><i>P</i><sub>min</sub>/<br />MW</td><td><i>P</i><sub>max</sub>/<br />MW</td><td><i>a</i>/<br />元</td><td><i>b</i>/ (元·<br />MW<sup>-1</sup>) </td><td><i>c</i>/ (元·<br />MW<sup>-2</sup>) </td><td><i>T</i><sub>on, min</sub>/<br />h</td><td><i>T</i><sub>off, min</sub>/<br />h</td><td></td></tr><tr><td>G1</td><td>20</td><td>170</td><td>400</td><td>28</td><td>16</td><td>1</td><td>1</td><td></td></tr><tr><td><br />G2</td><td>10</td><td>120</td><td>320</td><td>20</td><td>20</td><td>1</td><td>1</td><td></td></tr><tr><td><br />DG1</td><td>0</td><td>40</td><td>400</td><td>24</td><td>16</td><td></td><td></td><td></td></tr><tr><td><br />DG2</td><td>0</td><td>30</td><td>360</td><td>28</td><td>20</td><td></td><td></td><td></td></tr><tr><td><br />DG3</td><td>0</td><td>40</td><td>360</td><td>16</td><td>24</td><td></td><td></td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="153">支路信息见附录A表A2, 负荷、风力发电机出力预测及充电电价见附录A表A3, 其中充电电价采用上海市一户一表用户中第二档的峰谷电价, 并在此基础上增加了平时电价0.5元/kW·h。</p>
                </div>
                <div class="p1">
                    <p id="154">为了便于对比, 进行以下3种场景的计算。所有场景都在MATLAB环境中编程实现, 优化问题均通过CPLEX求解器求解, 潮流部分通过MATPOWER进行计算。本算例中, <i>ε</i><sub>1</sub>, <i>ε</i><sub>2</sub>, <i>θ</i><sub>1</sub>, <i>θ</i><sub>2</sub>统一设为20 MW, <i>δ</i>设为50 MW。为了防止太多病态性过早地出现在松弛后的优化中, 同时保证较好的收敛速度<citation id="184" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 初始拉格朗日乘子和乘子演变系数设置如下。</p>
                </div>
                <div class="p1">
                    <p id="155" class="code-formula">
                        <mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>σ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mi>α</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mi>β</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mi>γ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mn>1</mn><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mn>2</mn><mn>4</mn></mtd></mtr><mtr><mtd><mi>λ</mi><mo>=</mo><mi>η</mi><mo>=</mo><mn>1</mn><mo>.</mo><mn>3</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="156">场景1:电车站只充电, 无V2G行为。优化结果见附录A表A4, 生产成本如表2所示。主配电网总出力见附录A图A6中蓝色曲线, 单时段平均功率为168.0 MW, 方差为348.3 MW<sup>2</sup>, 优化时间为54.1 s。</p>
                </div>
                <div class="area_img" id="157">
                    <p class="img_tit"><b>表2 场景1与场景2发电成本</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Generation cost of scenario 1 and scenario 2</b></p>
                    <p class="img_note"></p>
                    <table id="157" border="1"><tr><td rowspan="2" colspan="2"><br />机组</td><td colspan="2"><br />场景1</td><td colspan="2">场景2</td><td rowspan="2">节省百<br />分比/%</td></tr><tr><td><br /> 费用/元</td><td>总计/元</td><td>费用/元</td><td>总计/元</td></tr><tr><td rowspan="2"><br /> 输电网</td><td><br />G1</td><td>408 565</td><td>903 814</td><td>321 041</td><td>815 426</td><td>21.42</td></tr><tr><td><br /> G2</td><td>495 248</td><td></td><td>494 386</td><td></td><td>0.17</td></tr><tr><td><br /></td><td>DG1</td><td>405 595</td><td></td><td>197 137</td><td></td><td>51.40</td></tr><tr><td><br /> 配电网</td><td>DG2</td><td>502 149</td><td>1 494 566</td><td>157 146</td><td>543 619</td><td>68.71</td></tr><tr><td><br /></td><td>DG3</td><td>586 822</td><td></td><td>189 336</td><td></td><td>67.74</td></tr><tr><td><br /></td><td>EV1</td><td>250 423</td><td></td><td>-12 112</td><td></td><td>104.84</td></tr><tr><td><br /> 电车站</td><td>EV2</td><td>100 169</td><td>500 847</td><td>-66 681</td><td>-122 599</td><td>166.57</td></tr><tr><td><br /></td><td>EV3</td><td>150 254</td><td></td><td>-43 805</td><td></td><td>129.15</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="158">场景2:用分布式优化法进行输电网、配电网和V2G优化, 并采用动态约束集法进行阻塞管理。</p>
                </div>
                <div class="p1">
                    <p id="159">第1次分布式优化后最优解见附录A表A5, 潮流分布可见附录A表A6, 其中第4条支路分别在第15, 17, 18时段过载, 将这3条约束加入约束集中进行下一次优化。第2次优化后, 最优解见附录A表A7, 对其进行阻塞校验, 潮流分布见附录A表A8, 第4条支路不再过载, 但第5条支路在第15, 17, 18时段过载, 将这3条约束加入约束集后进行第3次优化。对第3次优化的结果进行潮流计算, 潮流分布见附录A表A9, 不再有线路过载, 故此次结果为符合安全约束的最优解, 如表3所示。同时可得两个主动配电网中的V2G引导电价曲线, 如附录A图A7所示。</p>
                </div>
                <div class="area_img" id="160">
                    <p class="img_tit"><b>表3 最优出力方案</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Optimal power generation plan</b></p>
                    <p class="img_note"></p>
                    <table id="160" border="1"><tr><td rowspan="2"><br />时段</td><td colspan="8"><br />机组出力/MW</td></tr><tr><td><br />DG1</td><td>DG2</td><td>DG3</td><td>G1</td><td>G2</td><td>EV1</td><td>EV2</td><td>EV3</td></tr><tr><td><br />1</td><td>19.4</td><td>15.4</td><td>21.9</td><td>24.4</td><td>19.7</td><td>33.2</td><td>12.9</td><td>20.0</td></tr><tr><td><br />2</td><td>19.9</td><td>15.8</td><td>21.0</td><td>24.0</td><td>19.4</td><td>29.0</td><td>11.7</td><td>20.0</td></tr><tr><td><br />3</td><td>19.9</td><td>15.8</td><td>21.0</td><td>24.0</td><td>19.4</td><td>28.8</td><td>11.6</td><td>20.0</td></tr><tr><td><br />4</td><td>20.6</td><td>16.4</td><td>20.5</td><td>24.3</td><td>19.6</td><td>22.5</td><td>9.5</td><td>18.1</td></tr><tr><td><br />5</td><td>20.6</td><td>16.4</td><td>20.5</td><td>24.2</td><td>19.6</td><td>21.9</td><td>9.2</td><td>17.8</td></tr><tr><td><br />6</td><td>20.1</td><td>16.0</td><td>20.6</td><td>23.7</td><td>19.2</td><td>26.6</td><td>11.0</td><td>19.6</td></tr><tr><td><br />7</td><td>20.3</td><td>16.2</td><td>20.5</td><td>23.6</td><td>19.1</td><td>24.4</td><td>10.3</td><td>18.9</td></tr><tr><td><br />8</td><td>19.6</td><td>15.6</td><td>21.3</td><td>23.6</td><td>19.1</td><td>30.4</td><td>12.1</td><td>20.0</td></tr><tr><td><br />9</td><td>21.4</td><td>17.0</td><td>20.7</td><td>23.9</td><td>19.3</td><td>12.8</td><td>5.0</td><td>13.6</td></tr><tr><td><br />10</td><td>21.2</td><td>16.8</td><td>20.7</td><td>23.6</td><td>19.1</td><td>14.9</td><td>6.0</td><td>14.5</td></tr><tr><td><br />11</td><td>22.0</td><td>17.5</td><td>21.3</td><td>24.2</td><td>19.6</td><td>4.3</td><td>1.3</td><td>8.8</td></tr><tr><td><br />12</td><td>18.9</td><td>15.1</td><td>22.1</td><td>23.1</td><td>18.7</td><td>34.6</td><td>13.1</td><td>20.0</td></tr><tr><td><br />13</td><td>19.1</td><td>15.2</td><td>23.6</td><td>24.4</td><td>19.7</td><td>40.0</td><td>15.3</td><td>20.0</td></tr><tr><td><br />14</td><td>22.1</td><td>17.5</td><td>5.6</td><td>35.6</td><td>59.4</td><td>6.4</td><td>11.5</td><td>15.6</td></tr><tr><td><br />15</td><td>22.1</td><td>17.6</td><td>0.5</td><td>31.7</td><td>49.8</td><td>3.5</td><td>13.3</td><td>12.9</td></tr><tr><td><br />16</td><td>21.0</td><td>16.7</td><td>0.0</td><td>40.4</td><td>63.6</td><td>16.7</td><td>17.5</td><td>4.6</td></tr><tr><td><br />17</td><td>20.3</td><td>16.1</td><td>0.0</td><td>41.3</td><td>63.9</td><td>22.8</td><td>18.2</td><td>4.6</td></tr><tr><td><br />18</td><td>19.8</td><td>15.7</td><td>0.0</td><td>38.8</td><td>62.7</td><td>27.2</td><td>16.4</td><td>15.0</td></tr><tr><td><br />19</td><td>19.3</td><td>15.4</td><td>0.0</td><td>39.7</td><td>64.6</td><td>30.8</td><td>16.6</td><td>16.1</td></tr><tr><td><br />20</td><td>22.4</td><td>17.8</td><td>25.3</td><td>27.9</td><td>22.5</td><td>40.0</td><td>17.4</td><td>20.0</td></tr><tr><td><br />21</td><td>22.2</td><td>17.6</td><td>25.2</td><td>27.7</td><td>22.4</td><td>40.0</td><td>17.3</td><td>20.0</td></tr><tr><td><br />22</td><td>20.4</td><td>16.2</td><td>11.2</td><td>34.0</td><td>54.5</td><td>21.7</td><td>14.6</td><td>20.0</td></tr><tr><td><br />23</td><td>21.6</td><td>17.2</td><td>24.9</td><td>27.0</td><td>21.8</td><td>40.0</td><td>17.0</td><td>20.0</td></tr><tr><td><br />24</td><td>20.0</td><td>15.9</td><td>20.7</td><td>23.7</td><td>19.2</td><td>27.4</td><td>11.2</td><td>19.8</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="161">各参与方发电成本如表2所示, 其中电网要支付给电车站的V2G费用按发电规模分摊。主配电网总出力曲线如附录A图A4中的红色曲线所示, 单时段平均功率为113 MW, 负荷方差为279.2 MW<sup>2</sup>, 优化时间为316.5 s。</p>
                </div>
                <div class="p1">
                    <p id="162">场景3:进行V2G优化, 但采用全约束法而非动态约束集法。出力结果同场景2, 但运算时间却急剧增加至4 134.8 s。</p>
                </div>
                <div class="p1">
                    <p id="163">从以上结果可知, 场景1中输电网和配电网在负荷峰时段发电压力较大, 总成本很高, 而电车站也只有充电行为, 不能通过V2G赢利;在场景2中, 由于电网制定了合理的电价来引导电动汽车的V2G行为, 峰时的供给侧压力得以缓解, 虽然需要支付给电车站对应的V2G费用, 但却明显降低了发电成本, 同时电车站也得以赢利。此外, 电网的出力曲线方差相比场景1减小了47.9%, 起到了削峰填谷的作用;场景3虽然计算结果与场景2相同, 但计算时间相比场景2急剧增加, 说明采用动态约束集法更高效, 适合大规模日前优化。</p>
                </div>
                <h3 id="164" name="164" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="165">针对现代电力系统分布式的布局, 本文提出了包含主动配电网的电力系统分布式优化算法, 实现了换电式电车站与电网的交互与配合。同时又提出对应的V2G电价激励机制, 不仅使电车站分担了传统机组的发电压力, 同时也使电车站可借此赢利, 有助于公平地分配利益和主动配电网的发展。为保证所有历史数据不被篡改和可追溯, 又提出了基于区块链的存储与共识体系。此外, 还采用了动态约束集法对优化结果进行了有效且快速的阻塞疏通, 能够在较短时间内制定出符合安全约束的调度方案。</p>
                </div>
                <div class="p1">
                    <p id="166">本文着重探讨电车站与电网的配合优化问题, 未来将会讨论单个电车站内部的优化问题, 以及主动配电网中其余能源类型与传统网络的交互配合问题。</p>
                </div>
                <div class="p1">
                    <p id="167">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="185" name="185" class="anchor-tag">附录A</h3>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 分层分区图" src="Detail/GetImg?filename=images/DLXT201908015_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 分层分区图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Diagram of system consisting of different areas and layers</p>

                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 分布式优化流程图" src="Detail/GetImg?filename=images/DLXT201908015_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 分布式优化流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Flow chart of distributed optimization</p>

                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 基于联盟链的数据存储" src="Detail/GetImg?filename=images/DLXT201908015_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 基于联盟链的数据存储  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Data storage based on consortium blockchain</p>

                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 基于区块链的优化数据存储" src="Detail/GetImg?filename=images/DLXT201908015_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 基于区块链的优化数据存储  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Storage of optimization data based on blockchain</p>

                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 动态约束集阻塞管理流程图" src="Detail/GetImg?filename=images/DLXT201908015_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 动态约束集阻塞管理流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Flow chart of congestion management based-on dynamic constraint set</p>

                </div>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 电网总出力曲线" src="Detail/GetImg?filename=images/DLXT201908015_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 电网总出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Sum generating of distribution and transmission grid</p>

                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 V2G电价曲线" src="Detail/GetImg?filename=images/DLXT201908015_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 V2G电价曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 V2G price curve of each AND</p>

                </div>
                <div class="area_img" id="195">
                                            <p class="img_tit">
                                                表A1 电动汽车站充电优化结果
                                                    <br />
                                                Table A1 Optimal charging of electric vehicle stations
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908015_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 电动汽车站充电优化结果" src="Detail/GetImg?filename=images/DLXT201908015_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="197">
                                            <p class="img_tit">
                                                表A2 支路信息
                                                    <br />
                                                Table A2 Branch information
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908015_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 支路信息" src="Detail/GetImg?filename=images/DLXT201908015_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="196">
                                            <p class="img_tit">
                                                表A3 日前预测信息及充电电价
                                                    <br />
                                                Table A3 Day-ahead forecast information and charging price
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908015_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 日前预测信息及充电电价" src="Detail/GetImg?filename=images/DLXT201908015_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="199">
                                            <p class="img_tit">
                                                表A4 场景1最优出力
                                                    <br />
                                                Table A4 Optimal generating in case 1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908015_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 场景1最优出力" src="Detail/GetImg?filename=images/DLXT201908015_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="200">
                                            <p class="img_tit">
                                                表A5 场景2第1次优化结果
                                                    <br />
                                                Table A5 Optimal generating in case 2 after the first optimization
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908015_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5 场景2第1次优化结果" src="Detail/GetImg?filename=images/DLXT201908015_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="201">
                                            <p class="img_tit">
                                                表A6 第1次优化后潮流分布 (单位/MW) 
                                                    <br />
                                                Table A6 Power flow after the first optimization (unit/MW) 
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908015_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A6 第1次优化后潮流分布 (单位/MW)" src="Detail/GetImg?filename=images/DLXT201908015_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="203">
                                            <p class="img_tit">
                                                表A7 场景2第2次优化结果
                                                    <br />
                                                Table A7 Optimal generating in case 2 after the second optimization
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908015_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A7 场景2第2次优化结果" src="Detail/GetImg?filename=images/DLXT201908015_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="204">
                                            <p class="img_tit">
                                                表A8 第2次优化后潮流分布 (附录) 
                                                    <br />
                                                Table A8 Power flow after the second optimization
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908015_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A8 第2次优化后潮流分布 (附录)" src="Detail/GetImg?filename=images/DLXT201908015_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="205">
                                            <p class="img_tit">
                                                表A9 场景2最终潮流分布结果
                                                    <br />
                                                Table A9 Final power flow of case 2
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908015_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908015_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908015_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A9 场景2最终潮流分布结果" src="Detail/GetImg?filename=images/DLXT201908015_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805015&amp;v=MjAzMjZxZlp1WnJGeUhuVzd2QklTSFRlckc0SDluTXFvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李扬, 韦钢, 马钰, 等.含电动汽车和分布式电源的主动配电网动态重构[J].电力系统自动化, 2018, 42 (5) :102-110.DOI:10.7500/AEPS20170926006.LI Yang, WEI Gang, MA Yu, et al. Dynamic reconfiguration of active distribution network considering electric vehicles and distributed generations[J]. Automation of Electric Power Systems, 2018, 42 (5) : 102-110. DOI: 10.7500/AEPS20170926006.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815013&amp;v=MjkwMTE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVzd2QklTSFRlckc0SDluTnFvOUVaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王洪坤, 王守相, 潘志新, 等.含高渗透分布式电源配电网灵活性提升优化调度方法[J].电力系统自动化, 2018, 42 (15) :86-93.DOI:10.7500/AEPS20171225003.WANG Hongkun, WANG Shouxiang, PAN Zhixin, et al. Optimized dispatching method for flexibility improvement of distribution[J]. Automation of Electric Power Systems, 2018, 42 (15) : 86-93. DOI: 10.7500/AEPS20171225003.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MzA3NzFyRnlIblc3dkJJU0hUZXJHNEg5Yk1wbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong. Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J]. Automation of Electric Power Systems, 2017, 41 (9) : 2-11. DOI: 10.7500/AEPS20170120004.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of Load Demand Due to EV Battery Charging in Distribution Systems">

                                <b>[4]</b> QIAN K, ZHOU C, ALLAN M, et al. Modeling of load demand due to EV battery charging in distribution systems[J]. IEEE Transactions on Power Systems, 2011, 26 (2) : 802-810.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201211007&amp;v=MDY0MTFyRnlIblc3dkJJU0hUZXJHNEg5UE5ybzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 姚伟锋, 赵俊华, 文福拴, 等.基于双层优化的电动汽车充放电调度策略[J].电力系统自动化, 2012, 36 (11) :30-37.YAO Weifeng, ZHAO Junhua, WEN Fushuan, et al. A charging and discharging dispatching strategy for electric vehicles based on bi-level optimization[J]. Automation of Electric Power Systems, 2012, 36 (11) : 30-37.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201512057&amp;v=MjU1NDdmWnVackZ5SG5XN3ZCSVNyQmZiRzRIOVROclk5QVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 张齐东, 黄学良, 陈中, 等.电动汽车电池更换站集群充电控制策略研究[J].电工技术学报, 2015, 30 (12) :447-453.ZHANG Qidong, HUANG Xueliang, CHEN Zhong, et al. Research on control strategy for the uniform charging of electric vehicle battery swapping station[J]. Transactions of China Electrotechnical Society, 2015, 30 (12) : 447-453.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420007&amp;v=MjExNTMzenFxQnRHRnJDVVI3cWZadVpyRnlIblc3dkJJU0hUZXJHNEg5WE9yNDlGWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张谦, 刘超, 周林, 等.计及可入网电动汽车最优时空分布的双层经济调度模型[J].电力系统自动化, 2014, 38 (20) :40-45.ZHANG Qian, LIU Chao, ZHOU Lin, et al. A bi-level economy dispatch model considering temporal and spatial optimal distribution of electric vehicle[J]. Automation of Electric Power Systems, 2014, 38 (20) : 40-45.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201406011&amp;v=MjE1MjBGckNVUjdxZlp1WnJGeUhuVzd2QklUckJmYkc0SDlYTXFZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 鞠立伟, 李欢欢, 陈致宏, 等.基于两步制自适应求解算法的风电-电动汽车多种并网模式效益对比分析模型[J].电网技术, 2014, 38 (6) :1492-1498.JU Liwei, LI Huanhuan, CHEN Zhihong, et al. A benefit contrastive analysis model of multigrid-connected modes for wind power and plug-in hybrid electric vehicles based on two-step adaptive solving algorithm[J]. Power System Technology, 2014, 38 (6) : 1492-1498.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated energy management of plug-in electric vehicles in pow er grid w ith renew ables">

                                <b>[9]</b> GAO S, CHAU K T, LIU C, et al. Integrated energy management of plug-in electric vehicles in power grid with renewables[J]. IEEE Transactions on Vehicular Technology, 2014, 63 (7) : 3019-3027.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=System of Systems Based Security-Constrained Unit Commitment Incorporating Active Distribution Grids">

                                <b>[10]</b> KARGARIAN A, YONG F. System of systems based security-constrained unit commitment incorporating active distribution grids[J]. IEEE Transactions on Power Systems, 2014, 29 (5) : 2489-2498.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201722027&amp;v=Mjk3OTA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblc3dkJJU3JCZmJHNEg5Yk9yWTlIWTRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘灵恺, 雷霞, 李竹, 等.电动汽车换电站可用电池组数动态调度策略[J].电工技术学报, 2017, 32 (22) :242-250.LIU Lingkai, LEI Xia, LI Zhu, et al. Dynamic scheduling strategy for available battery number of electric vehicle in battery-swap station[J]. Transactions of China Electrotechnical Society, 2017, 32 (22) : 242-250.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MTQ5MjRSN3FmWnVackZ5SG5XN3ZCSVNIVGVyRzRIOWJNcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al. Prospects of coordination and optimization for power systems with high proportion of renewable energy[J]. Automation of Electric Power Systems, 2017, 41 (9) : 36-43. DOI: 10.7500/AEPS20170112013.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Convergence properties of analytical target cascading">

                                <b>[13]</b> MICHELENA N, PARK H, PAPALAMBROS P Y. Convergence properties of analytical target cascading[J]. AIAA Journal, 2012, 41 (5) : 897-905.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Nonlinear Programming">

                                <b>[14]</b> BERTSEKAS D P. Nonlinear programming[M]. Belmont: Athena Scientific, 1999.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Consortium Blockchain for Secure Energy Trading in Industrial Internet of Things">

                                <b>[15]</b> LI Zhetao, KANG Jiawen, YU Rong, et al. Consortium blockchain for secure energy trading in industrial internet of things[J]. IEEE Transactions on Industrial Informatics, 2017, 14 (8) : 3690-3700.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708010&amp;v=MzAxODhIOWJNcDQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XN3ZCSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 刘盾盾, 程浩忠, 方斯顿, 等.计及电压与无功功率的直流潮流算法[J]. 电力系统自动化, 2017, 41 (8) :58-62.DOI:10.7500/AEPS20160907024.LIU Dundun, CHENG Haozhong, FANG Sidun, et al. DC power flow calculation method considering voltage and reactive power[J]. Automation of Electric Power Systems, 2017, 41 (8) : 58-62. DOI: 10.7500/AEPS20160907024.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201617004&amp;v=MjE3NjNVUjdxZlp1WnJGeUhuVzd2Qkx5bmFlYkc0SDlmTnFJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 殷自力, 陈宇星.基于功率传输转移分布因子的简化电网潮流计算方法[J].电力系统保护与控制, 2016, 44 (17) :25-30.YIN Zili, CHEN Yuxing. A power flow computation method for reduction grid based on power transfer distribution factor[J]. Power System Protection and Control, 2016, 44 (17) : 25-30.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust co-optimization to energy and reserve joint dispatch considering wind power generation and zonal reserve constraints in real-time electricity markets">

                                <b>[18]</b> LI C, YUN J, DING T, et al. Robust co-optimization to energy and reserve joint dispatch considering wind power generation and zonal reserve constraints in real-time electricity markets[J]. Applied Sciences, 2017, 7 (7) : 680.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201504002&amp;v=MDQ5NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XN3ZCUHlyUGJiRzRIOVRNcTQ5RlpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 刘芳, 潘毅, 杨军峰, 等.风电-火电-抽水蓄能联合优化机组组合模型[J].中国电机工程学报, 2015, 35 (4) :766-775.LIU Fang, PAN Yi, YANG Junfeng, et al. Unit commitment model for combined optimization of wind power-thermal power-pumped storage hydro[J]. Proceedings of the CSEE, 2015, 35 (4) : 766-775.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908015" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908015&amp;v=MDY5MDJIVGVyRzRIOWpNcDQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XN3ZCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

