

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137600947783750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908017%26RESULT%3d1%26SIGN%3dfDbu5alwl5LPJx7d%252fUUC0GGlW7E%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908017&amp;v=MzEwMzM0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVTd6QklTSFRlckc0SDlqTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;1&lt;/b&gt; 空调负荷的改进状态空间模型 "><b>1</b> 空调负荷的改进状态空间模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#49" data-title="&lt;b&gt;1.1&lt;/b&gt; 单个空调的等效热参数模型"><b>1.1</b> 单个空调的等效热参数模型</a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;1.2&lt;/b&gt; 改进状态空间模型"><b>1.2</b> 改进状态空间模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#108" data-title="&lt;b&gt;2&lt;/b&gt; 考虑温控的空调聚合控制模型 "><b>2</b> 考虑温控的空调聚合控制模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#149" data-title="&lt;b&gt;3&lt;/b&gt; 空调负荷的温度优化控制 "><b>3</b> 空调负荷的温度优化控制</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#155" data-title="1) 目标函数">1) 目标函数</a></li>
                                                <li><a href="#160" data-title="2) 约束条件">2) 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#167" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#168" data-title="&lt;b&gt;4.1&lt;/b&gt; 参数设置"><b>4.1</b> 参数设置</a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;4.2&lt;/b&gt; 改进状态空间模型的有效性验证"><b>4.2</b> 改进状态空间模型的有效性验证</a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;4.3&lt;/b&gt; 空调聚合控制模型的有效性验证"><b>4.3</b> 空调聚合控制模型的有效性验证</a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;4.4&lt;/b&gt; 空调负荷温度优化控制的有效性验证"><b>4.4</b> 空调负荷温度优化控制的有效性验证</a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;4.5&lt;/b&gt; 空调负荷调控设备可靠性的影响分析"><b>4.5</b> 空调负荷调控设备可靠性的影响分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#188" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#219" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#256" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;图1 等效热参数模型&lt;/b&gt;"><b>图1 等效热参数模型</b></a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;图2 改进状态空间聚合模型&lt;/b&gt;"><b>图2 改进状态空间聚合模型</b></a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;图3 本文方法实现流程&lt;/b&gt;"><b>图3 本文方法实现流程</b></a></li>
                                                <li><a href="#221" data-title="图A1 ΔT&lt;sub&gt;set&lt;/sub&gt; (t) ≤0, 各状态单元的变化">图A1 ΔT<sub>set</sub> (t) ≤0, 各状态单元的变化</a></li>
                                                <li><a href="#255" data-title="图A2 ΔT&lt;sub&gt;set&lt;/sub&gt; (t) ≥0时各状态单元的变化">图A2 ΔT<sub>set</sub> (t) ≥0时各状态单元的变化</a></li>
                                                <li><a href="#258" data-title="表B1 空调参数">表B1 空调参数</a></li>
                                                <li><a href="#259" data-title="图B1 两类模型的空调群负荷相对偏差对比">图B1 两类模型的空调群负荷相对偏差对比</a></li>
                                                <li><a href="#260" data-title="图B2 随机温度控制下空调聚合控制模型偏差">图B2 随机温度控制下空调聚合控制模型偏差</a></li>
                                                <li><a href="#261" data-title="图B3 温度控制下空调群负荷-case1">图B3 温度控制下空调群负荷-case1</a></li>
                                                <li><a href="#262" data-title="图B4 各时间状态单元下的空调数目">图B4 各时间状态单元下的空调数目</a></li>
                                                <li><a href="#263" data-title="图B5 温度控制下空调群负荷-case2">图B5 温度控制下空调群负荷-case2</a></li>
                                                <li><a href="#264" data-title="图B6 节点7电压曲线">图B6 节点7电压曲线</a></li>
                                                <li><a href="#265" data-title="图B7 调控设备可靠性对空调群可控容量影响">图B7 调控设备可靠性对空调群可控容量影响</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" SAJJAD I A, CHICCO G, NAPOLI R. Definitions of demand flexibility for aggregate residential loads[J]. IEEE Transactions on Smart Grid, 2016, 7 (6) : 2633-2643." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Definitions of demand flexibility for aggregate residential loads">
                                        <b>[1]</b>
                                         SAJJAD I A, CHICCO G, NAPOLI R. Definitions of demand flexibility for aggregate residential loads[J]. IEEE Transactions on Smart Grid, 2016, 7 (6) : 2633-2643.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" HUI H, DING Y, LIU W, et al. Operating reserve evaluation of aggregated air conditioners[J]. Applied Energy, 2017, 196: 218-228." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES65162396E2EC47305E3CAFAA77059F8F&amp;v=MDc1NDJBPU5pZk9mYlc5SDlmT3JJWkRFZWw2ZjNnK3pCWVduendPT1FtVDNSVXllYmVkTTdMcENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXQxaHpiMi93Ng==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         HUI H, DING Y, LIU W, et al. Operating reserve evaluation of aggregated air conditioners[J]. Applied Energy, 2017, 196: 218-228.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" ZHANG Wei, LIAN Jianming, CHANG C Y, et al. Aggregated modeling and control of air conditioning loads for demand response[J]. IEEE Transactions on Power Systems, 2013, 28 (4) : 4655-4664." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Aggregated modeling and control of air conditioning loads for demand response">
                                        <b>[3]</b>
                                         ZHANG Wei, LIAN Jianming, CHANG C Y, et al. Aggregated modeling and control of air conditioning loads for demand response[J]. IEEE Transactions on Power Systems, 2013, 28 (4) : 4655-4664.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" SALEH S A, PIJNENBURG P, CASTILLO G E. Load aggregation from generation-follows-load to load-follows-generation residential loads[J]. IEEE Transactions on Industry Applications, 2017, 53 (2) : 833-842." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Load aggregation from generation-follows-load to load-followsgeneration:residential loads">
                                        <b>[4]</b>
                                         SALEH S A, PIJNENBURG P, CASTILLO G E. Load aggregation from generation-follows-load to load-follows-generation residential loads[J]. IEEE Transactions on Industry Applications, 2017, 53 (2) : 833-842.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" LU N. An evaluation of the HVAC load potential for providing load balancing service[J]. IEEE Transactions on Smart Grid, 2012, 3 (3) : 1263-1270." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An evaluation of the HVAC load potential for providing load balancing service">
                                        <b>[5]</b>
                                         LU N. An evaluation of the HVAC load potential for providing load balancing service[J]. IEEE Transactions on Smart Grid, 2012, 3 (3) : 1263-1270.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" LU N, ZHANG Y. Design considerations of a centralized load controller using thermostatically controlled appliances for continuous regulation reserves[J]. IEEE Transactions on Smart Grid, 2013, 4 (2) : 914-921." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design considerations of a centralized load controller using thermostatically controlled appliances for continuous regulation reserves">
                                        <b>[6]</b>
                                         LU N, ZHANG Y. Design considerations of a centralized load controller using thermostatically controlled appliances for continuous regulation reserves[J]. IEEE Transactions on Smart Grid, 2013, 4 (2) : 914-921.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 宋梦, 高赐威, 苏卫华.面向需求响应应用的空调负荷建模及控制[J].电力系统自动化, 2016, 40 (14) :158-167.SONG Meng, GAO Ciwei, SU Weihua. Modeling and controlling of air-conditioning load for demand response applications[J]. Automation of Electric Power Systems, 2016, 40 (14) : 158-167." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614023&amp;v=MTkwMjVyRzRIOWZOcTQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVN3pBSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         宋梦, 高赐威, 苏卫华.面向需求响应应用的空调负荷建模及控制[J].电力系统自动化, 2016, 40 (14) :158-167.SONG Meng, GAO Ciwei, SU Weihua. Modeling and controlling of air-conditioning load for demand response applications[J]. Automation of Electric Power Systems, 2016, 40 (14) : 158-167.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 辛洁晴, 吴亮.商务楼中央空调周期性暂停分档控制策略[J].电力系统自动化, 2013, 37 (5) :49-54.XIN Jieqing, WU Liang. Hierarchical strategies for duty cycling control of air conditioners in business buildings[J]. Automation of Electric Power Systems, 2013, 37 (5) : 49-54." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201305009&amp;v=MDk0NjU3cWZadVpyRnlIZ1U3ekFJU0hUZXJHNEg5TE1xbzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         辛洁晴, 吴亮.商务楼中央空调周期性暂停分档控制策略[J].电力系统自动化, 2013, 37 (5) :49-54.XIN Jieqing, WU Liang. Hierarchical strategies for duty cycling control of air conditioners in business buildings[J]. Automation of Electric Power Systems, 2013, 37 (5) : 49-54.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" LU N, CHASSIN D P. A state-queueing model of thermostatically controlled appliances[J]. IEEE Transactions on Power Systems, 2004, 19 (3) : 1666-1673." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A State-Queueing Model of Thermostatically Controlled Appliances">
                                        <b>[9]</b>
                                         LU N, CHASSIN D P. A state-queueing model of thermostatically controlled appliances[J]. IEEE Transactions on Power Systems, 2004, 19 (3) : 1666-1673.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" LU N, CHASSIN D P, WIDERGREN S E. Modelling uncertainties in aggregated thermostatically controlled loads using a state queuing model[J]. IEEE Transactions on Power Systems, 2005, 20 (2) : 725-733." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling uncertainties in aggregated thermostatically controlled loads using a State queueing model">
                                        <b>[10]</b>
                                         LU N, CHASSIN D P, WIDERGREN S E. Modelling uncertainties in aggregated thermostatically controlled loads using a state queuing model[J]. IEEE Transactions on Power Systems, 2005, 20 (2) : 725-733.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" SANANDAJI B M, VINCENT T L, POOLLA K. Ramping rate flexibility of residential HVAC loads[J]. IEEE Transactions on Sustainable Energy, 2016, 7 (2) : 865-874." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Ramping rate flexibility of residential HAVC loads">
                                        <b>[11]</b>
                                         SANANDAJI B M, VINCENT T L, POOLLA K. Ramping rate flexibility of residential HVAC loads[J]. IEEE Transactions on Sustainable Energy, 2016, 7 (2) : 865-874.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" TROVATO V, TINDEMANS S H, STRBAC G. Leaky storage model for optimal multi-service allocation of thermostatic loads[J]. IET Generation, Transmission &amp;amp; Distribution, 2016, 10 (3) : 585-593." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Leaky storage model for optimal multi-service allocation of thermostatic loads">
                                        <b>[12]</b>
                                         TROVATO V, TINDEMANS S H, STRBAC G. Leaky storage model for optimal multi-service allocation of thermostatic loads[J]. IET Generation, Transmission &amp;amp; Distribution, 2016, 10 (3) : 585-593.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" MATHIEU J L, KAMGARPOUR M, LYGEROS J, et al. Arbitraging intraday wholesale energy market prices with aggregations of thermostatic loads[J]. IEEE Transactions on Power Systems, 2015, 30 (2) : 763-772." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Arbitraging intraday wholesale energy market prices with aggregations of thermostatic loads">
                                        <b>[13]</b>
                                         MATHIEU J L, KAMGARPOUR M, LYGEROS J, et al. Arbitraging intraday wholesale energy market prices with aggregations of thermostatic loads[J]. IEEE Transactions on Power Systems, 2015, 30 (2) : 763-772.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" LIU M, SHI Y. Model predictive control of aggregated heterogeneous second-order thermostatically controlled loads for ancillary services[J]. IEEE Transactions on Power Systems, 2016, 31 (3) : 1963-1971." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Model predictive control of aggregated heterogeneous second-order thermostatically controlled loads for ancillary services">
                                        <b>[14]</b>
                                         LIU M, SHI Y. Model predictive control of aggregated heterogeneous second-order thermostatically controlled loads for ancillary services[J]. IEEE Transactions on Power Systems, 2016, 31 (3) : 1963-1971.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" SANANDAJI B M, HAO H, POOLLA K. Fast regulation service provision via aggregation of thermostatically controlled loads[C]// Proceedings of the 47th Hawaii International Conference on System Science, January 1-6, 2014, Waikoloa, USA: 2388-2397." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast regulation service provision via aggregation of thermostatically controlled loads">
                                        <b>[15]</b>
                                         SANANDAJI B M, HAO H, POOLLA K. Fast regulation service provision via aggregation of thermostatically controlled loads[C]// Proceedings of the 47th Hawaii International Conference on System Science, January 1-6, 2014, Waikoloa, USA: 2388-2397.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" BASHASH S, FATHY H K. Modeling and control of aggregate air conditioning loads for robust renewable power management[J]. IEEE Transactions on Control Systems Technology, 2013, 21 (4) : 1318-1327." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and control of aggregateair conditioning loads for robust renewable power management">
                                        <b>[16]</b>
                                         BASHASH S, FATHY H K. Modeling and control of aggregate air conditioning loads for robust renewable power management[J]. IEEE Transactions on Control Systems Technology, 2013, 21 (4) : 1318-1327.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" SONG Meng, GAO Ciwei, YANG Jianlin, et al. Novel aggregate control model of air conditioning loads for fast regulation service[J]. IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (17) : 4391-4401." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Novel aggregate control model of air conditioning loads for fast regulation service">
                                        <b>[17]</b>
                                         SONG Meng, GAO Ciwei, YANG Jianlin, et al. Novel aggregate control model of air conditioning loads for fast regulation service[J]. IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (17) : 4391-4401.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 唐早, 刘俊勇, 刘友波, 等.空调聚合商参与下的负荷控制与配电网重构[J].电力系统自动化, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.TANG Zao, LIU Junyong, LIU Youbo, et al. Load control and distribution network reconfiguration with participation of air-conditioning load aggregator[J]. Automation of Electric Power Systems, 2018, 42 (2) : 42-49. DOI: 10.7500/AEPS20170614023." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802006&amp;v=MTAxMjFyQ1VSN3FmWnVackZ5SGdVN3pBSVNIVGVyRzRIOW5Nclk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         唐早, 刘俊勇, 刘友波, 等.空调聚合商参与下的负荷控制与配电网重构[J].电力系统自动化, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.TANG Zao, LIU Junyong, LIU Youbo, et al. Load control and distribution network reconfiguration with participation of air-conditioning load aggregator[J]. Automation of Electric Power Systems, 2018, 42 (2) : 42-49. DOI: 10.7500/AEPS20170614023.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 孙宇军, 王岩, 王蓓蓓, 等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化, 2018, 42 (2) :106-114.DOI:10.7500/AEPS20170416004.SUN Yujun, WANG Yan, WANG Beibei, et al. Multi-time scale decision method for source-load interaction considering demand response uncertainty[J]. Automation of Electric Power Systems, 2018, 42 (2) :106-114. DOI: 10.7500/AEPS20170416004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802015&amp;v=MDE0NTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVN3pBSVNIVGVyRzRIOW5Nclk5RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         孙宇军, 王岩, 王蓓蓓, 等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化, 2018, 42 (2) :106-114.DOI:10.7500/AEPS20170416004.SUN Yujun, WANG Yan, WANG Beibei, et al. Multi-time scale decision method for source-load interaction considering demand response uncertainty[J]. Automation of Electric Power Systems, 2018, 42 (2) :106-114. DOI: 10.7500/AEPS20170416004.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 孙成龙.考虑需求响应不确定性的系统备用优化调度研究[D].南京:东南大学, 2015:28-35.SUN Chenglong. Research on optimal scheduling considering demand-side participating as reserves with response uncertainties[D]. Nanjing: Southeast University, 2015: 28-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016753709.nh&amp;v=MDg1NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVN3pBVkYyNkdMUzlIZGJNcHBFYlBJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         孙成龙.考虑需求响应不确定性的系统备用优化调度研究[D].南京:东南大学, 2015:28-35.SUN Chenglong. Research on optimal scheduling considering demand-side participating as reserves with response uncertainties[D]. Nanjing: Southeast University, 2015: 28-35.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 徐青山, 吴枭, 杨斌.考虑状态差异性聚类的空调负荷直接负荷控制动态优化方法[J].电力系统自动化, 2016, 40 (14) :33-41.XU Qingshan, WU Xiao, YANG Bin. Dynamic optimization method of direct load control for air-conditioning load considering status diversity clustering[J]. Automation of Electric Power Systems, 2016, 40 (14) : 33-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614005&amp;v=MTM0ODdmWnVackZ5SGdVN3pBSVNIVGVyRzRIOWZOcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         徐青山, 吴枭, 杨斌.考虑状态差异性聚类的空调负荷直接负荷控制动态优化方法[J].电力系统自动化, 2016, 40 (14) :33-41.XU Qingshan, WU Xiao, YANG Bin. Dynamic optimization method of direct load control for air-conditioning load considering status diversity clustering[J]. Automation of Electric Power Systems, 2016, 40 (14) : 33-41.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-07 07:21</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),124-137 DOI:10.7500/AEPS20180715005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于改进状态空间模型的空调负荷控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%94%B0%E7%88%B1%E5%A8%9C&amp;code=32242565&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">田爱娜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%8D%AB%E6%98%9F&amp;code=06989079&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李卫星</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E9%81%93%E4%BC%9F&amp;code=28593123&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘道伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%89%E5%A4%A9%E7%91%9C&amp;code=23862154&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">安天瑜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E4%B8%B9&amp;code=35083997&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李丹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AB%98%E5%BE%B7%E5%AE%BE&amp;code=40525450&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高德宾</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%93%88%E5%B0%94%E6%BB%A8%E5%B7%A5%E4%B8%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%8F%8A%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0149444&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">哈尔滨工业大学电气工程及自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E4%B8%9C%E5%8C%97%E5%88%86%E9%83%A8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司东北分部</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>空调负荷因其可中断特性可以实现系统控制信号的快速响应与调节。提出了一种基于改进状态空间模型的空调负荷控制策略。首先扩展状态空间长度, 建立了更为精确的改进状态空间模型, 实现无控条件下空调负荷聚合特性的跟踪。在此基础上, 建立了空调聚合控制模型, 实现温控信号下空调负荷动态聚合特性的跟踪。最后, 对空调群进行温度优化控制, 实现空调群的负荷调节。仿真结果验证了空调负荷的改进状态空间模型、聚合控制模型和温度优化控制策略的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%94%B9%E8%BF%9B%E7%8A%B6%E6%80%81%E7%A9%BA%E9%97%B4%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">改进状态空间模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%81%9A%E5%90%88%E6%8E%A7%E5%88%B6%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">聚合控制模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B8%A9%E5%BA%A6%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">温度控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A9%BA%E8%B0%83%E8%B4%9F%E8%8D%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">空调负荷;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    田爱娜 (1986—) , 女, 博士研究生, 主要研究方向:电力系统分析与控制、负荷资源优化调度。E-mail:592823397@qq.com;
                                </span>
                                <span>
                                    *李卫星 (1977—) , 男, 通信作者, 博士, 副教授, 博士生导师, 主要研究方向:新能源建模、电力系统分析与控制。E-mail:wxli@hit.edu.cn;
                                </span>
                                <span>
                                    刘道伟 (1977—) , 男, 博士, 高级工程师, 主要研究方向:大电网稳定态势量化评估与自适应控制。E-mail:liudaowei@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51507038);</span>
                                <span>国家电网公司科技项目 (XTB11201705943);</span>
                    </p>
            </div>
                    <h1><b>Control Strategy of Air Conditioning Load Based on Improved State-space Model</b></h1>
                    <h2>
                    <span>TIAN Aina</span>
                    <span>LI Weixing</span>
                    <span>LIU Daowei</span>
                    <span>AN Tianyu</span>
                    <span>LI Dan</span>
                    <span>GAO Debin</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering and Automation, Harbin Institute of Technology</span>
                    <span>China Electric Power Research Institute</span>
                    <span>Northeast Branch of State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Air conditioning load, as an important interruptible load, can respond to system control signals quickly. An aggregated control strategy of air conditioning load based on improved state-space model is proposed. By extending the state-space length, the improved state-space model with high-accuracy is established to track the aggregated characteristics of uncontrolled air conditioning load. Then, an aggregated control model that takes into account temperature control signals is proposed to track the dynamic collective behavior of the air conditioning load. Finally, an optimal temperature control strategy is proposed to implement the power adjustment of air conditioning load. Simulation results are demonstrated to verify the improved state space model, the aggregated control model and the optimal temperature control strategy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=improved%20state-space%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">improved state-space model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=aggregated%20control%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">aggregated control model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=temperature%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">temperature control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=air%20conditioning%20load&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">air conditioning load;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51507038);</span>
                                <span>State Grid Corporation of China (No.XTB11201705943);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">随着可再生能源并网发电的不断增加, 供需矛盾更加突出<citation id="193" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 电力系统运行的稳定性和安全性面临巨大挑战<citation id="194" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。智能电网的一个关键特征是能够在电网紧张态势下转移负荷或者直接控制负荷需求以提高系统的稳定性<citation id="195" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。为缓解供需失衡的紧张态势, 需求响应广泛应用于改变用户侧的电力消耗<citation id="196" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。而空调负荷作为需求响应的主要资源引起了国内外学者的广泛关注<citation id="197" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">空调负荷数量巨大, 分布区域广, 对于电力系统控制中心, 首先要建立准确的聚合模型来寻求合适的控制策略。近年来国内外对于空调聚合模型的研究主要有状态队列模型<citation id="201" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>和状态空间模型<citation id="202" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。状态队列模型假定空调的运行状态是均匀分布的, 空调群聚合状态可以由一些连续的状态队列表征。这些状态队列未考虑空调群外部控制信号以及设备本身的约束, 因此很难应用于系统负荷的调控<citation id="198" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。状态空间模型将空调的运行状态分为一些状态单元, 聚合模型的时变特性可以通过状态转移矩阵实现<citation id="203" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。该方法不仅可以将变量嵌入聚合模型中, 还可以表示单个空调的时变特性<citation id="204" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。状态空间模型的研究主要存在以下两方面的问题:状态空间的划分原则以及状态空间的长度。大部分文献按温度划分状态空间, 建立温度状态空间聚合模型<citation id="205" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。依此方法, 不同设定温度下, 同一状态单元转移至下一状态单元所需时间差别较大, 实时求取空调下一时刻所处状态单元时, 误差较大。而按时间间隔划分状态空间的建模方法, 每个状态单元的转换时间相同, 使得每个状态单元中空调的转移时间相同, 精度高于温度状态空间模型<citation id="199" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。现有状态空间模型的研究主要考虑空调运行区间内状态空间的划分<citation id="200" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 不能保证所有空调均在合适的状态空间单元下。</p>
                </div>
                <div class="p1">
                    <p id="47">空调负荷的控制主要有温度控制和开关控制, 其中开关控制存在过度控制和有限时限的问题<citation id="207" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>, 而现有的温度控制主要基于温度状态空间模型<citation id="206" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 精度较低。本文提出了一种基于改进状态空间模型的空调负荷控制策略, 提出通过前开启/前关断状态单元扩展状态空间长度, 进行状态空间模型的改进。在此基础上, 考虑温控信号, 建立空调聚合控制模型, 实现空调群动态聚合负荷特性的跟踪。接着, 采用温度优化控制策略实现空调群负荷的削减/增加。最后, 对所提方法进行仿真验证, 验证了改进状态空间模型、聚合控制模型以及空调负荷温度优化控制方法的有效性。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>1</b> 空调负荷的改进状态空间模型</h3>
                <h4 class="anchor-tag" id="49" name="49"><b>1.1</b> 单个空调的等效热参数模型</h4>
                <div class="p1">
                    <p id="50">针对空调制冷模式, 简化的等效热参数模型<citation id="208" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>如式 (1) 所示。</p>
                </div>
                <div class="p1">
                    <p id="51"><mathml id="52"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>a</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>Τ</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>Τ</mi></mrow><mi>R</mi></mfrac><mo>+</mo><msup><mi>Q</mi><mo>′</mo></msup><mo>-</mo><mi>s</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>Ρ</mi></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="53">式中:<i>C</i><sub>a</sub>为气体比热容;<i>T</i>为室内温度;<i>Q</i>′为人为因素产生的热功率;<i>P</i>为空调机组的热功率;<i>T</i><sub>out</sub>为外界温度;<i>R</i>为等效热阻;<i>s</i>=1代表空调运行, <i>s</i>=0代表空调停止。</p>
                </div>
                <div class="p1">
                    <p id="54">空调<i>i</i>周期性地运行, 使相应室内温度在 [<i>T</i><sub>min, <i>i</i></sub>, <i>T</i><sub>max, <i>i</i></sub>] 区间周期变化, 其运行状态可描述为式 (2) 。</p>
                </div>
                <div class="p1">
                    <p id="55" class="code-formula">
                        <mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>ε</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mn>1</mn><mtext>且</mtext><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>min</mi><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>ε</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext>且</mtext><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≥</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>ε</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="56">式中:<i>T</i><sub><i>i</i></sub> (<i>t</i>) 为当前室温;<i>ε</i><sub><i>t</i></sub>为调控时间间隔。</p>
                </div>
                <div class="p1">
                    <p id="57"><i>T</i><sub>max, <i>i</i></sub>, <i>T</i><sub>min, <i>i</i></sub>与空调温度的设定值<i>T</i><sub>sp, <i>i</i></sub>以及温度死区长度<i>Δ</i><sub>db, <i>i</i></sub>的关系如式 (3) 所示。</p>
                </div>
                <div class="area_img" id="58">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_05800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="60">对于一个由<i>I</i>个空调组成的空调群, 其聚合功率为:</p>
                </div>
                <div class="p1">
                    <p id="61"><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>L</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ι</mi></munderover><mrow><mfrac><mn>1</mn><mrow><mi>η</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>η</i><sub><i>i</i></sub>为第<i>i</i>个空调的能效比;<i>P</i><sub><i>i</i></sub>为第<i>i</i>个空调机组的热功率。</p>
                </div>
                <div class="p1">
                    <p id="64">无控条件下, 单个空调的运行如图1所示, 循环地工作在<i>T</i><sub>min</sub>和 <i>T</i><sub>max</sub>之间。</p>
                </div>
                <div class="area_img" id="65">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908017_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 等效热参数模型" src="Detail/GetImg?filename=images/DLXT201908017_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 等效热参数模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908017_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Equivalent thermal parameter model</b></p>

                </div>
                <div class="p1">
                    <p id="66">空调开启的时间<i>t</i><sub>ON</sub>和关断的时间<i>t</i><sub>OFF</sub>的表达式为:</p>
                </div>
                <div class="area_img" id="67">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_06700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>1.2</b> 改进状态空间模型</h4>
                <div class="p1">
                    <p id="70">以时间划分状态单元的状态空间模型可以保证每个状态单元下的空调转移到相邻单元的速率相同, 而且划分的单元越多, 其转移越趋于线性。改进状态空间模型示意图如图2所示。针对现有状态空间模型<citation id="209" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>的不足, 通过扩展状态空间长度进行模型的改进。考虑处于温度区间[<i>T</i><sub>min, <i>i</i></sub>, <i>T</i><sub>max, <i>i</i></sub>]之外的空调, 提出前关断/前开启扩展状态单元以保证所有空调均可分配到精确的状态单元中。</p>
                </div>
                <div class="area_img" id="71">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908017_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 改进状态空间聚合模型" src="Detail/GetImg?filename=images/DLXT201908017_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 改进状态空间聚合模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908017_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Aggregation model of improved state space</b></p>

                </div>
                <div class="p1">
                    <p id="72">定义<b><i>U</i></b><sub>F-OFF</sub>为前关断状态单元 (如图2中小于<i>T</i><sub>min</sub>的状态单元) 空调数量向量, 如式 (6) 所示;定义<b><i>U</i></b><sub>OFF</sub>为正常关断时间状态单元 (如图2中<i>T</i><sub>min</sub>与<i>T</i><sub>max</sub>之间的关断状态单元) 空调数量向量, 如式 (7) 所示;定义<b><i>U</i></b><sub>F-ON</sub>为前开启状态单元 (如图2中大于<i>T</i><sub>max</sub>的状态单元) 空调数量向量, 如式 (8) 所示。定义<b><i>U</i></b><sub>ON</sub>为正常开启时间状态单元 (如图2中<i>T</i><sub>min</sub>与<i>T</i><sub>max</sub>之间的开启状态单元) 空调数量向量, 如式 (9) 所示。设<b><i>X</i></b>=[<b><i>U</i></b><sub>F-OFF</sub>, <b><i>U</i></b><sub>OFF</sub>, <b><i>U</i></b><sub>F-ON</sub>, <b><i>U</i></b><sub>ON</sub>], 这样就能保证当前空调群所有空调都在状态单元向量<b><i>X</i></b>中。</p>
                </div>
                <div class="p1">
                    <p id="73"><b><i>U</i></b><sub>F-OFF</sub> (<i>t</i>) =[<i>n</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) <i>n</i><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) … <i>n</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) ]<sup>T</sup>        (6) </p>
                </div>
                <div class="p1">
                    <p id="77"><b><i>U</i></b><sub>OFF</sub> (<i>t</i>) =[<i>n</i><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) <i>n</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) … <i>n</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) ]<sup>T</sup>      (7) </p>
                </div>
                <div class="p1">
                    <p id="81"><b><i>U</i></b><sub>F-ON</sub> (<i>t</i>) =[<i>n</i><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) <i>n</i><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) … <i>n</i><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) ]<sup>T</sup>      (8) </p>
                </div>
                <div class="p1">
                    <p id="85"><b><i>U</i></b><sub>ON</sub> (<i>t</i>) =[<i>n</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) <i>n</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) … <i>n</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>4</mn></msub></mrow><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) ]<sup>T</sup>      (9) </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>n</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) 为<i>t</i>时刻处于前关断单元<i>i</i>的空调数;<i>n</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) 为<i>t</i>时刻处于正常关断单元<i>i</i>的空调数;<i>n</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) 为<i>t</i>时刻处于前开启单元<i>i</i>的空调数;<i>n</i><sup>ON</sup><sub><i>i</i></sub> (<i>t</i>) 为<i>t</i>时刻处于正常开启单元<i>i</i>的空调数;下标<i>N</i><sub>1</sub>和<i>N</i><sub>2</sub>分别为前关断单元和正常关断单元的总数;下标<i>N</i><sub>3</sub>和<i>N</i><sub>4</sub>分别为前开启单元和正常开启单元的总数。</p>
                </div>
                <div class="p1">
                    <p id="93">无控条件下, 空调在各个状态单元间的动态转移如式 (10) 所示。</p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">X</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<b><i>A</i></b>为转移速率矩阵, 其元素<i>a</i><sub><i>ij</i></sub>代表处于时间单元<i>j</i>的空调转移到时间单元<i>i</i>的速度。<b><i>A</i></b>的阶数为 (<i>N</i><sub>1</sub>+<i>N</i><sub>2</sub>+<i>N</i><sub>3</sub>+<i>N</i><sub>4</sub>) × (<i>N</i><sub>1</sub>+<i>N</i><sub>2</sub>+<i>N</i><sub>3</sub>+<i>N</i><sub>4</sub>) 。本文设定调控时间间隔小于等于一个时间单元的时间间隔, 故而空调在下一个调控时间间隔内只能保持当前时间单元或者转移到下一个时间单元<citation id="210" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。<i>a</i><sub><i>ij</i></sub>的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>a</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo>-</mo><mfrac><mn>1</mn><mrow><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mspace width="0.25em" /></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mi>j</mi><mo>, </mo><mn>1</mn><mo>≤</mo><mi>j</mi><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>4</mn></msub></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mspace width="0.25em" /></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtable columnalign="left"><mtr><mtd><mi>i</mi><mo>=</mo><mi>j</mi><mo>+</mo><mn>1</mn><mo>, </mo><mn>1</mn><mo>≤</mo><mi>j</mi><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>i</mi><mo>=</mo><mi>j</mi><mo>+</mo><mn>1</mn><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mn>1</mn><mo>≤</mo><mi>j</mi><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>4</mn></msub></mtd></mtr><mtr><mtd><mi>i</mi><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mn>1</mn><mo>, </mo><mi>j</mi><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>4</mn></msub></mtd></mtr><mtr><mtd><mi>i</mi><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mn>1</mn><mo>, </mo><mi>j</mi><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:Δ<i>t</i><sub><i>j</i></sub>为空调从第<i>j</i>个时间单元的起点转移到该单元终点的时间。</p>
                </div>
                <div class="p1">
                    <p id="99">由式 (11) 可以得到<i>t</i>+1时刻各时间状态单元的空调数, 其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="100"><b><i>X</i></b> (<i>t</i>+1) =<b><i>BX</i></b> (<i>t</i>)      (12) </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<b><i>B</i></b>=<b><i>E</i></b>+<b><i>A</i></b>Δ<i>t</i>为状态转移矩阵, 其中Δ<i>t</i>为控制时间间隔, <b><i>E</i></b>为<i>N</i><sub>1</sub>+<i>N</i><sub>2</sub>+<i>N</i><sub>3</sub>+<i>N</i><sub>4</sub>阶单位矩阵。</p>
                </div>
                <div class="p1">
                    <p id="102"><i>t</i>+1时刻空调群的输出功率为:</p>
                </div>
                <div class="p1">
                    <p id="103"><i>y</i> (<i>t</i>+1) =<b><i>CX</i></b> (<i>t</i>+1)      (13) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:</p>
                </div>
                <div class="area_img" id="105">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_10500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="107">式 (11) 至式 (14) 描述了空调群无控条件下的工作状态。</p>
                </div>
                <h3 id="108" name="108" class="anchor-tag"><b>2</b> 考虑温控的空调聚合控制模型</h3>
                <div class="p1">
                    <p id="109">本节在改进状态空间模型的基础上提出空调负荷聚合控制模型, 以描述空调负荷在外界温控信号作用下的响应行为。</p>
                </div>
                <div class="p1">
                    <p id="110">本文中控制信号为空调群温度设定值的变化量。空调设定温度值变化时, 其所处的时间状态单元也会相应地变化。本节以温度设定值的变化量Δ<i>T</i><sub>set</sub> (<i>t</i>) ≥0为例, 描述考虑温控的空调负荷模型的建立过程;而Δ<i>T</i><sub>set</sub> (<i>t</i>) ≤0时的聚合控制模型的建立过程见附录A, 各状态单元的变化见附录A图A1。</p>
                </div>
                <div class="p1">
                    <p id="111">当Δ<i>T</i><sub>set</sub> (<i>t</i>) ≥0时, <i>T</i><sub>max, <i>i</i></sub>, <i>T</i><sub>min, <i>i</i></sub>和<i>T</i><sub>sp, <i>i</i></sub>上移, 前关断状态单元数量增多, 处于正常关断状态的空调状态单元向前移或向前关断状态单元转移, 前开启状态单元数量减少, 处于前开启状态的空调状态单元向后移或向正常开启状态单元转移, 处于正常开启状态单元空调向后移或向对应前关断状态单元转移。各状态单元变化的示意图见附录A图A2。在图A2中, 状态空间由黑色状态单元变为红色状态单元。</p>
                </div>
                <div class="p1">
                    <p id="112">新增的前关断状态单元数, 即正常关断状态单元前移的单元数<i>N</i><sub>T-OFF</sub>满足式 (15) :</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub></mrow></munderover><mtext>Δ</mtext></mstyle><mi>Τ</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>L</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup><mo>≤</mo><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub><mo>+</mo><mn>1</mn></mrow></munderover><mtext>Δ</mtext></mstyle><mi>Τ</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>L</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:Δ<i>T</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>L</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>为正常关断单元的第<i>j</i>个状态单元的温度长度。</p>
                </div>
                <div class="p1">
                    <p id="116">前关断状态单元和正常关断单元的转移如式 (16) 所示。</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><msup><mtext>F</mtext><mo>′</mo></msup></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mn>1</mn><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><msup><mtext>F</mtext><mo>′</mo></msup></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>i</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><msup><mtext>F</mtext><mo>′</mo></msup></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub><mo>+</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mn>1</mn><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>i</mi></mrow><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><msup><mtext>F</mtext><mo>′</mo></msup></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub></mrow><mrow><mtext>Ο</mtext><mtext>F</mtext><msup><mtext>F</mtext><mo>′</mo></msup></mrow></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub><mo>+</mo><mn>1</mn><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub><mo>+</mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mn>1</mn><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub></mrow><mrow><mtext>Ο</mtext><mtext>F</mtext><msup><mtext>F</mtext><mo>′</mo></msup></mrow></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub><mo>+</mo><mn>1</mn><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub><mo>+</mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">其中, 转移概率<i>P</i><sub>T-OFF</sub>的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="119"><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub></mrow></munderover><mtext>Δ</mtext></mstyle><mi>Τ</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>L</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow><mrow><mtext>Δ</mtext><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow><mtext>L</mtext></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="121">式中:Δ<i>T</i><sup>L</sup><sub>OFF</sub>为正常关断单元的平均单元温度长度。</p>
                </div>
                <div class="p1">
                    <p id="122">前开启状态单元减少单元数, 即正常开启状态单元前移单元数<i>N</i><sub>T-ON</sub>满足式 (18) 。</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub></mrow></munderover><mtext>Δ</mtext></mstyle><mi>Τ</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>L</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup><mo>≤</mo><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>+</mo><mn>1</mn></mrow></munderover><mtext>Δ</mtext></mstyle><mi>Τ</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>L</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="125">式中:Δ<i>T</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>L</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup></mrow></math></mathml>为正常开启单元的第<i>j</i>个状态单元的温度长度。</p>
                </div>
                <div class="p1">
                    <p id="127">前开启状态单元和正常开启单元的转移如式 (19) 所示。</p>
                </div>
                <div class="p1">
                    <p id="128" class="code-formula">
                        <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><msup><mtext>Ν</mtext><mo>′</mo></msup></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mn>1</mn><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><msup><mtext>Ν</mtext><mo>′</mo></msup></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mn>1</mn><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>+</mo><mn>1</mn></mrow><mrow><mtext>Ο</mtext><msup><mtext>Ν</mtext><mo>′</mo></msup></mrow></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>+</mo><mn>1</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub></mtd></mtr><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>+</mo><mn>1</mn></mrow><mrow><mtext>Ο</mtext><msup><mtext>Ν</mtext><mo>′</mo></msup></mrow></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>+</mo><mn>1</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub></mrow><mrow><mtext>Ο</mtext><msup><mtext>Ν</mtext><mo>′</mo></msup></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mn>4</mn></msub><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mn>1</mn><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>+</mo><mn>1</mn></mrow><mrow><mtext>Ο</mtext><msup><mtext>Ν</mtext><mo>′</mo></msup></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mn>4</mn></msub><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>-</mo><mn>1</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="129">其中, 转移概率<i>P</i><sub>T-ON</sub>的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub></mrow></munderover><mtext>Δ</mtext></mstyle><mi>Τ</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>L</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup></mrow><mrow><mtext>Δ</mtext><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow><mtext>L</mtext></msubsup></mrow></mfrac></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="132">式中:Δ<i>T</i><sup>L</sup><sub>ON</sub>为正常关断单元的平均单元温度长度。</p>
                </div>
                <div class="p1">
                    <p id="133">调控指令加入后, 正常开启状态单元转移到前关断单元的个数<i>N</i><sub>FT-OFF</sub>如式 (21) 所示。</p>
                </div>
                <div class="p1">
                    <p id="134" class="code-formula">
                        <mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mi>g</mi></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>m</mi><mo>-</mo><mn>1</mn><mo>≤</mo><mfrac><mrow><mtext>Δ</mtext><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow><mtext>L</mtext></msubsup></mrow><mrow><mtext>Δ</mtext><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow><mtext>L</mtext></msubsup></mrow></mfrac><mo>≤</mo><mi>m</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mi>g</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mfrac><mrow><mtext>Δ</mtext><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow><mtext>L</mtext></msubsup></mrow><mrow><mtext>Δ</mtext><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow><mtext>L</mtext></msubsup></mrow></mfrac><mo>≤</mo><mn>1</mn><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>≤</mo><mi>g</mi><mfrac><mrow><mtext>Δ</mtext><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow><mtext>L</mtext></msubsup></mrow><mrow><mtext>Δ</mtext><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow><mtext>L</mtext></msubsup><mspace width="0.25em" /></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="135">式中:<i>m</i>+1为单个开启状态单元转移到前关断单元的个数;<i>g</i>为第<i>N</i><sub>4</sub>-<i>N</i><sub>T-ON</sub>个正常开启状态单元转移到前关断单元的个数。</p>
                </div>
                <div class="p1">
                    <p id="136">正常开启单元至前关断单元的转移见式 (22) 。</p>
                </div>
                <div class="p1">
                    <p id="137" class="code-formula">
                        <mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>4</mn></msub><mo>-</mo><mi>i</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>F</mtext><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>m</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><msup><mtext>F</mtext><mo>′</mo></msup></mrow></msubsup><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>4</mn></msub><mo>-</mo><mi>i</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup><mspace width="0.25em" /><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>F</mtext><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>m</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mn>1</mn></mrow><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><msup><mtext>F</mtext><mo>′</mo></msup></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>4</mn></msub><mo>-</mo><mi>i</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>F</mtext><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>m</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mi>g</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><msup><mtext>F</mtext><mo>′</mo></msup></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>4</mn></msub><mo>-</mo><mi>i</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup><mspace width="0.25em" /><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>g</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>F</mtext><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>m</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mi>g</mi></mrow><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><msup><mtext>F</mtext><mo>′</mo></msup></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>n</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>4</mn></msub><mo>-</mo><mi>i</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mrow><mover><mo stretchy="true" symmetric="false">→</mo><mrow></mrow></mover></mrow></mstyle><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>F</mtext><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></mover><mi>n</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>m</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mi>m</mi></mrow><mrow><mtext>F</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><msup><mtext>F</mtext><mo>′</mo></msup></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msub><mo>-</mo><mn>1</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="138">其中, 转移概率<i>P</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>F</mtext><mtext>Τ</mtext><mo>-</mo><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>的表达式如式 (23) 所示。由分析可得调控转移矩阵<b><i>D</i></b><sub>+</sub>如附录B式 (B1) 所示。其阶数为 (<i>N</i><sub>1</sub>′+<i>N</i><sub>2</sub>+<i>N</i><sub>3</sub>′+<i>N</i><sub>4</sub>) × (<i>N</i><sub>1</sub>+<i>N</i><sub>2</sub>+<i>N</i><sub>3</sub>+<i>N</i><sub>4</sub>) 。<i>N</i><sub>1</sub>′=<i>N</i><sub>1</sub>+<i>N</i><sub>T-OFF</sub>, <i>N</i><sub>3</sub>′=<i>N</i><sub>3</sub>-<i>N</i><sub>T-ON</sub>。</p>
                </div>
                <div class="area_img" id="140">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="142">调控指令作用下, <i>t</i>+1时刻各时间状态单元的空调数为:</p>
                </div>
                <div class="p1">
                    <p id="143"><b><i>X</i></b><sub>+</sub> (<i>t</i>+1) =<b><i>BX</i></b> (<i>t</i>) <b><i>D</i></b><sub>+</sub>      (24) </p>
                </div>
                <div class="p1">
                    <p id="144"><i>t</i>+1时刻空调群的输出功率为:</p>
                </div>
                <div class="p1">
                    <p id="145"><i>y</i> (<i>t</i>+1) =<b><i>CX</i></b><sub>+</sub> (<i>t</i>+1)      (25) </p>
                </div>
                <div class="p1">
                    <p id="146">式中:</p>
                </div>
                <div class="area_img" id="147">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="149" name="149" class="anchor-tag"><b>3</b> 空调负荷的温度优化控制</h3>
                <div class="p1">
                    <p id="150">空调负荷因其可中断性, 可以用来调控系统电压以及消纳可再生能源等。一般采用双层优化调控策略<citation id="211" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。上层电网调度中心, 根据负荷聚合商在各时段的空调负荷出力和报价等信息以及电网当前的运行状态, 按所需的调控目标 (提高负荷节点电压质量, 消纳风电出力或降低调度成本等) 优化调度计划并将其下达至负荷聚合商。下层空调负荷聚合商根据调度中心调控指令, 对所管辖空调群进行相应的调控。本文主要讨论在已知负荷调度计划的前提下负荷聚合商对相应空调群的温度优化控制。空调负荷温度优化控制的本质是通过调控空调群设定温度值的变化实现聚合负荷的目标削减或增加。</p>
                </div>
                <div class="p1">
                    <p id="151">考虑控制信号, 空调群的连续时间聚合控制模型可以离散化为离散的聚合控制模型, 如式 (27) 所示。</p>
                </div>
                <div class="area_img" id="152">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="154">式中:<i>u</i>为控制信号Δ<i>T</i><sub>set</sub>;<i>y</i>为输出信号, 即空调群聚合负荷。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155">1) 目标函数</h4>
                <div class="p1">
                    <p id="156">假设电网调度中心的调度指令已知, 考虑空调群可调容量, 最小化空调群实际功率与调度指令之间的偏差。同时考虑在空调负荷参与调控过程中, 通常会由于相关设备故障或用户参与意愿的改变, 导致空调负荷的调度存在一定不可靠因素, 对空调群负荷的控制进行可信度的调整。目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="157"><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>e</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext></mrow></msub><mspace width="0.25em" /><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mi>d</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mi>y</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo></mrow></math></mathml>      (28) </p>
                </div>
                <div class="p1">
                    <p id="159">式中:<i>e</i>为目标功率与空调群实际功率误差;<i>N</i>为控制时间步长数;<i>P</i><sub>de</sub> (<i>k</i>) 为第<i>k</i>个时间步长的目标功率;<i>d</i> (<i>k</i>) 为第<i>k</i>个时间步长该空调群的响应可信度;<i>y</i> (<i>k</i>) 为第<i>k</i>个时间步长该空调群的聚合负荷。对于空调群的响应可信度, 本文利用蒙特卡洛状态抽样法对空调响应不确定性进行抽样分析<citation id="212" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160">2) 约束条件</h4>
                <div class="p1">
                    <p id="161">本文建立空调负荷聚合模型模拟控制信号作用下空调群的负荷特性, 故空调群的优化控制首先应满足模型等式约束, 如式 (27) 所示。</p>
                </div>
                <div class="p1">
                    <p id="162">空调用户对房间温度舒适度有一定的要求, 空调群参与负荷代理商的调控不能牺牲空调用户的舒适度体验, 即需满足约束式 (29) :</p>
                </div>
                <div class="p1">
                    <p id="163"><i>u</i><sup>min</sup> (<i>k</i>) ≤<i>u</i> (<i>k</i>) ≤<i>u</i><sup>max</sup> (<i>k</i>)      (29) </p>
                </div>
                <div class="p1">
                    <p id="164">式 (27) 至式 (29) 构成了空调群聚合负荷与调度指令最优匹配模型, 属于非线性优化问题, 采用人工智能遗传算法进行求解。</p>
                </div>
                <div class="p1">
                    <p id="165">本文方法实现流程的示意图如图3所示。式 (1) 至式 (4) 描述了空调的详细模型, 式 (10) 至式 (14) 描述了改进状态空间模型, 式 (24) 至式 (26) 描述了空调聚合控制模型, 式 (27) 至式 (29) 描述了温度优化控制模型。</p>
                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908017_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 本文方法实现流程" src="Detail/GetImg?filename=images/DLXT201908017_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 本文方法实现流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908017_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Implementation process of proposed method</b></p>

                </div>
                <h3 id="167" name="167" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="168" name="168"><b>4.1</b> 参数设置</h4>
                <div class="p1">
                    <p id="169">设受控空调群的空调数量为10 000, 参数如附录B表B1所示。空调的起始温度和起始设定温度值在[23, 27]℃之间随机生成, 开关状态随机生成, 起始开启空调比例为40%。调控时间间隔为2 s。</p>
                </div>
                <h4 class="anchor-tag" id="170" name="170"><b>4.2</b> 改进状态空间模型的有效性验证</h4>
                <div class="p1">
                    <p id="171">首先验证扩展状态空间方法的有效性。对比单个空调单独模拟和基于改进状态空间模型所得空调群的功率相对偏差, 以及未改进的传统状态空间模型<citation id="213" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>所得空调群功率相对偏差, 如附录B图B1所示。</p>
                </div>
                <div class="p1">
                    <p id="172">由图B1可知, 改进状态空间模型误差较小, 较传统模型精确度有了较大的提升, 可以更加准确地跟踪空调群的负荷聚合特性, 验证了该模型的精确性。</p>
                </div>
                <h4 class="anchor-tag" id="173" name="173"><b>4.3</b> 空调聚合控制模型的有效性验证</h4>
                <div class="p1">
                    <p id="174">对上述空调群加入[-0.2, 0.2]内的随机调控温度, 对比单个空调单独模拟和空调聚合控制模型所得空调群功率相对误差, 如附录B图B2所示。</p>
                </div>
                <div class="p1">
                    <p id="175">由图B2可知, 空调聚合控制模型可以很好地跟踪空调群动态聚合性能, 尤其是在开始的前15 min内, 相对误差小于1%, 具有较高的精确度。随着时间的推移, 模型的精确度稍差, 这与控制过程中的累积误差相关。可以通过每隔一段时间 (如15 min) 更新空调群的信息来降低此类误差。加入温度调控信号后, 空调聚合控制模型可以有效地跟踪空调群的动态性能, 验证了调控指令下转移矩阵<b><i>D</i></b>的有效性。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176"><b>4.4</b> 空调负荷温度优化控制的有效性验证</h4>
                <div class="p1">
                    <p id="177">空调负荷因其可中断性, 可以用来调控系统电压以及消纳可再生能源等。本文给出两类负荷目标来验证温度优化控制的有效性。空调群初始时刻的负荷为14.81 MW, 空调群空调全开启时, 负荷为37 MW。空调响应可信度趋于82%。</p>
                </div>
                <div class="p1">
                    <p id="178">第一类调控功率曲线可用于消纳风电出力, 通过有效利用空调负荷群的可调能力, 降低风电弃风率。以某风场7月份典型出力曲线为空调群聚合负荷的调控目标, 如附录B图B3黑色实线所示。本文方法所得空调群的功率曲线如图B3红色点划线所示。文献<citation id="214" type="reference">[<a class="sup">16</a>]</citation>方法所得空调群的功率曲线如图B3蓝色虚线所示。</p>
                </div>
                <div class="p1">
                    <p id="179">由图B3可知, 本文方法不论是在调控负荷较大还是较小时均可以更有效地控制空调群的聚合功率。在负荷群目标功率比较小时, 两种方法所得空调群实际负荷与目标值之间的误差均较大, 其原因在于空调群的负荷调控能力有限, 导致负荷控制的偏差增大。而空调群目标功率在可调范围内时, 本文方法近似零偏差, 其精确度远远高于文献<citation id="215" type="reference">[<a class="sup">16</a>]</citation>所提方法。</p>
                </div>
                <div class="p1">
                    <p id="180">各正常状态单元下的空调数目如附录B图B4所示。由图B4可知, 本文方法在一定程度上保持了空调状态的多样性。仿真结果表明, 本文的控制策略可以很好地调控空调群消纳风电出力。</p>
                </div>
                <div class="p1">
                    <p id="181">空调负荷可以参与系统电压友好调控。在系统电压低于一个阈值时, 削减一定量的负荷, 当系统电压恢复时, 恢复一定量的负荷。在某3机10节点系统中, 节点7和节点10的负荷类型为恒功率负荷和空调负荷, 其他模型及参数详见文献<citation id="216" type="reference">[<a class="sup">21</a>]</citation>, 空调负荷占总负荷的20%。所设扰动为160.0 s时跳开节点5与节点6之间的一条500 kV线路, 持续时间为200 s, 设置仿真时间为600 s。设置节点7的电压调控阈值为0.95, 调度中心调控指令如附录B图B5黑色实线所示, 即为节点7空调群目标功率曲线。</p>
                </div>
                <div class="p1">
                    <p id="182">本文方法所得空调群的功率曲线如附录B图B5红色点划线所示。文献<citation id="217" type="reference">[<a class="sup">16</a>]</citation>方法所得空调群的功率曲线如图B5蓝色虚线所示。</p>
                </div>
                <div class="p1">
                    <p id="183">由附录B图B5可知, 对于此类增加/削减量小、目标负荷变化不大的控制场景, 本文方法可以更好地实现空调群的负荷控制。相较于文献<citation id="218" type="reference">[<a class="sup">16</a>]</citation>的方法有较大改善, 验证了本文方法的有效性。</p>
                </div>
                <div class="p1">
                    <p id="184">节点7空调负荷无控条件下以及空调温度控制条件下的节点电压如附录B图B6所示。</p>
                </div>
                <div class="p1">
                    <p id="185">由附录B图B6所示, 重载线路断开后, 调度中心根据电网运行状态制定合理的负荷削减, 在不切断其他负荷的情况下通过合理地控制空调群的运行保证了系统的电压质量, 空调负荷可以有效地参与系统电压友好调控。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186"><b>4.5</b> 空调负荷调控设备可靠性的影响分析</h4>
                <div class="p1">
                    <p id="187">在空调负荷参与电压友好调控的算例场景下, 设置空调负荷调控设备的可靠性分别为100%, 90%和80%, 仿真分析了其对空调群可控容量的影响, 如附录B图B7所示。由图B7可知, 空调负荷调控设备的可靠性对空调群可控备用容量影响较大。</p>
                </div>
                <h3 id="188" name="188" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="189">1) 提出了改进状态空间模型。通过扩展状态空间, 提出前关断/前开启时间状态单元, 能够保证空调群所有空调均能精确地分配到相应的状态单元中, 大大提高了空调聚合模型的精度。</p>
                </div>
                <div class="p1">
                    <p id="190">2) 提出了空调聚合控制模型, 准确描述了空调负荷在外界控制信号作用下的响应行为, 为实现空调负荷温度优化控制提供了有力工具。</p>
                </div>
                <div class="p1">
                    <p id="191">本文方法仅针对定频空调, 未考虑控制信号的传输时间及空调压缩机的闭锁时间, 并且假设一个空调群的空调型号一致。未来可进一步研究考虑控制信号延迟和空调闭锁时间的空调负荷的聚类分群调控方法, 以提高空调负荷控制方法的实用性。</p>
                </div>
                <div class="p1">
                    <p id="192">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="219" name="219" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="220">当ΔT<sub>set</sub> (t) ≤0时, 处于关断状态的空调状态单元后移, 处于开启状态的空调状态单元前移。超出正常状态单元的空调向相应的前关断单元和前开启单元转移。各状态单元的变化如图A1所示。</p>
                </div>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908017_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 ΔTset (t) ≤0, 各状态单元的变化" src="Detail/GetImg?filename=images/DLXT201908017_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 ΔT<sub>set</sub> (t) ≤0, 各状态单元的变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908017_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 State bins change under control when ΔT<sub>set</sub> (t) ≤0</p>

                </div>
                <div class="p1">
                    <p id="222">前关断单元减少单元数, 即正常关断状态单元前移单元数N<sub>T-OFF</sub>满足式 (A1) 所示:</p>
                </div>
                <div class="area_img" id="223">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="224">前关断状态单元和正常关断单元的转移如式 (A2) 所示:</p>
                </div>
                <div class="area_img" id="225">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="226">上式中, 转移概率P<sub>T-OFF</sub>由式 (A3) 所示:</p>
                </div>
                <div class="area_img" id="227">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="228">调控指令加入后正常关断状态单元转移到前开启单元的个数N<sub>FT-ON</sub>如式 (A4) 所示。</p>
                </div>
                <div class="area_img" id="229">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="230">式中:l为转移到第 (N<sub>3</sub>+1) 个前开启单元的正常关断单元数;q为正常关断单元转移到其他前开启单元数。正常关断单元至前开启状态单元的转移如式 (A5) 所示。</p>
                </div>
                <div class="area_img" id="231">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="232">上式中, 转移概率<sup>FT-ON</sup><sub>i</sub>P由式 (A6) 所示:</p>
                </div>
                <div class="area_img" id="233">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="234">前开启单元增加单元数, 即正常开启状态单元后移单元数N<sub>T-ON</sub>满足式 (A7) :</p>
                </div>
                <div class="area_img" id="235">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="236">前开启单元和正常开启单元的转移转移如式 (A8) 所示:</p>
                </div>
                <div class="area_img" id="237">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="238">上式中, 转移概率<sub>T-ON</sub>P如式 (A9) 所示:</p>
                </div>
                <div class="area_img" id="239">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="240">由上述分析可得调控转移矩阵D-如式 (A10) 所示。其维数为<image id="241" type="formula" href="images/DLXT201908017_24100.jpg" display="inline" placement="inline"><alt></alt></image><image id="241" type="formula" href="images/DLXT201908017_24101.jpg" display="inline" placement="inline"><alt></alt></image>。</p>
                </div>
                <div class="area_img" id="242">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="243">调控指令作用下, t+1时刻各时间状态单元的空调数量如式 (A11) 所示。</p>
                </div>
                <div class="area_img" id="244">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="245">t+1时刻, 空调群的输出功率如式 (A12) 所示。</p>
                </div>
                <div class="area_img" id="246">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="247">式中:</p>
                </div>
                <div class="area_img" id="248">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="255">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908017_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 ΔTset (t) ≥0时各状态单元的变化" src="Detail/GetImg?filename=images/DLXT201908017_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 ΔT<sub>set</sub> (t) ≥0时各状态单元的变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908017_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 State bins changes whenΔT<sub>set</sub> (t) ≥0</p>

                </div>
                <h3 id="256" name="256" class="anchor-tag">附录B</h3>
                <div class="area_img" id="257">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908017_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="258">
                                            <p class="img_tit">
                                                表B1 空调参数
                                                    <br />
                                                Table B1 The parameters of air conditionings
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908017_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908017_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908017_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 空调参数" src="Detail/GetImg?filename=images/DLXT201908017_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="259">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908017_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 两类模型的空调群负荷相对偏差对比" src="Detail/GetImg?filename=images/DLXT201908017_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 两类模型的空调群负荷相对偏差对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908017_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 The comparison of relative deviations of the air-conditioning loads under two models</p>

                </div>
                <div class="area_img" id="260">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908017_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 随机温度控制下空调聚合控制模型偏差" src="Detail/GetImg?filename=images/DLXT201908017_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 随机温度控制下空调聚合控制模型偏差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908017_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Deviation of air-conditioning aggregated control model under random temperature control</p>

                </div>
                <div class="area_img" id="261">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908017_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 温度控制下空调群负荷-case1" src="Detail/GetImg?filename=images/DLXT201908017_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 温度控制下空调群负荷-case1  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908017_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 The aggregated air-conditioning power under temperature control-case1</p>

                </div>
                <div class="area_img" id="262">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908017_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4 各时间状态单元下的空调数目" src="Detail/GetImg?filename=images/DLXT201908017_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4 各时间状态单元下的空调数目  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908017_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 The number of ACLs under individual time states</p>

                </div>
                <div class="area_img" id="263">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908017_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5 温度控制下空调群负荷-case2" src="Detail/GetImg?filename=images/DLXT201908017_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5 温度控制下空调群负荷-case2  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908017_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 The aggregated air-conditioning power under temperature control-case2</p>

                </div>
                <div class="area_img" id="264">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908017_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6 节点7电压曲线" src="Detail/GetImg?filename=images/DLXT201908017_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6 节点7电压曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908017_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Voltage curve of bus 7</p>

                </div>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908017_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7 调控设备可靠性对空调群可控容量影响" src="Detail/GetImg?filename=images/DLXT201908017_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7 调控设备可靠性对空调群可控容量影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908017_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 The impact of equipment reliabilities on controllable capacities of air conditioning group</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Definitions of demand flexibility for aggregate residential loads">

                                <b>[1]</b> SAJJAD I A, CHICCO G, NAPOLI R. Definitions of demand flexibility for aggregate residential loads[J]. IEEE Transactions on Smart Grid, 2016, 7 (6) : 2633-2643.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES65162396E2EC47305E3CAFAA77059F8F&amp;v=Mjc4NTFIWWZPR1FsZkJyTFUwNXQxaHpiMi93NkE9TmlmT2ZiVzlIOWZPcklaREVlbDZmM2crekJZV256d09PUW1UM1JVeWViZWRNN0xwQ09OdkZTaVdXcjdKSUZwbWFCdQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> HUI H, DING Y, LIU W, et al. Operating reserve evaluation of aggregated air conditioners[J]. Applied Energy, 2017, 196: 218-228.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Aggregated modeling and control of air conditioning loads for demand response">

                                <b>[3]</b> ZHANG Wei, LIAN Jianming, CHANG C Y, et al. Aggregated modeling and control of air conditioning loads for demand response[J]. IEEE Transactions on Power Systems, 2013, 28 (4) : 4655-4664.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Load aggregation from generation-follows-load to load-followsgeneration:residential loads">

                                <b>[4]</b> SALEH S A, PIJNENBURG P, CASTILLO G E. Load aggregation from generation-follows-load to load-follows-generation residential loads[J]. IEEE Transactions on Industry Applications, 2017, 53 (2) : 833-842.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An evaluation of the HVAC load potential for providing load balancing service">

                                <b>[5]</b> LU N. An evaluation of the HVAC load potential for providing load balancing service[J]. IEEE Transactions on Smart Grid, 2012, 3 (3) : 1263-1270.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design considerations of a centralized load controller using thermostatically controlled appliances for continuous regulation reserves">

                                <b>[6]</b> LU N, ZHANG Y. Design considerations of a centralized load controller using thermostatically controlled appliances for continuous regulation reserves[J]. IEEE Transactions on Smart Grid, 2013, 4 (2) : 914-921.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614023&amp;v=MTYxMjU3cWZadVpyRnlIZ1U3ekFJU0hUZXJHNEg5Zk5xNDlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 宋梦, 高赐威, 苏卫华.面向需求响应应用的空调负荷建模及控制[J].电力系统自动化, 2016, 40 (14) :158-167.SONG Meng, GAO Ciwei, SU Weihua. Modeling and controlling of air-conditioning load for demand response applications[J]. Automation of Electric Power Systems, 2016, 40 (14) : 158-167.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201305009&amp;v=MTAxMjFyQ1VSN3FmWnVackZ5SGdVN3pBSVNIVGVyRzRIOUxNcW85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 辛洁晴, 吴亮.商务楼中央空调周期性暂停分档控制策略[J].电力系统自动化, 2013, 37 (5) :49-54.XIN Jieqing, WU Liang. Hierarchical strategies for duty cycling control of air conditioners in business buildings[J]. Automation of Electric Power Systems, 2013, 37 (5) : 49-54.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A State-Queueing Model of Thermostatically Controlled Appliances">

                                <b>[9]</b> LU N, CHASSIN D P. A state-queueing model of thermostatically controlled appliances[J]. IEEE Transactions on Power Systems, 2004, 19 (3) : 1666-1673.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling uncertainties in aggregated thermostatically controlled loads using a State queueing model">

                                <b>[10]</b> LU N, CHASSIN D P, WIDERGREN S E. Modelling uncertainties in aggregated thermostatically controlled loads using a state queuing model[J]. IEEE Transactions on Power Systems, 2005, 20 (2) : 725-733.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Ramping rate flexibility of residential HAVC loads">

                                <b>[11]</b> SANANDAJI B M, VINCENT T L, POOLLA K. Ramping rate flexibility of residential HVAC loads[J]. IEEE Transactions on Sustainable Energy, 2016, 7 (2) : 865-874.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Leaky storage model for optimal multi-service allocation of thermostatic loads">

                                <b>[12]</b> TROVATO V, TINDEMANS S H, STRBAC G. Leaky storage model for optimal multi-service allocation of thermostatic loads[J]. IET Generation, Transmission &amp; Distribution, 2016, 10 (3) : 585-593.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Arbitraging intraday wholesale energy market prices with aggregations of thermostatic loads">

                                <b>[13]</b> MATHIEU J L, KAMGARPOUR M, LYGEROS J, et al. Arbitraging intraday wholesale energy market prices with aggregations of thermostatic loads[J]. IEEE Transactions on Power Systems, 2015, 30 (2) : 763-772.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Model predictive control of aggregated heterogeneous second-order thermostatically controlled loads for ancillary services">

                                <b>[14]</b> LIU M, SHI Y. Model predictive control of aggregated heterogeneous second-order thermostatically controlled loads for ancillary services[J]. IEEE Transactions on Power Systems, 2016, 31 (3) : 1963-1971.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast regulation service provision via aggregation of thermostatically controlled loads">

                                <b>[15]</b> SANANDAJI B M, HAO H, POOLLA K. Fast regulation service provision via aggregation of thermostatically controlled loads[C]// Proceedings of the 47th Hawaii International Conference on System Science, January 1-6, 2014, Waikoloa, USA: 2388-2397.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and control of aggregateair conditioning loads for robust renewable power management">

                                <b>[16]</b> BASHASH S, FATHY H K. Modeling and control of aggregate air conditioning loads for robust renewable power management[J]. IEEE Transactions on Control Systems Technology, 2013, 21 (4) : 1318-1327.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Novel aggregate control model of air conditioning loads for fast regulation service">

                                <b>[17]</b> SONG Meng, GAO Ciwei, YANG Jianlin, et al. Novel aggregate control model of air conditioning loads for fast regulation service[J]. IET Generation, Transmission &amp; Distribution, 2017, 11 (17) : 4391-4401.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802006&amp;v=MDkzMjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVN3pBSVNIVGVyRzRIOW5Nclk5RllvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 唐早, 刘俊勇, 刘友波, 等.空调聚合商参与下的负荷控制与配电网重构[J].电力系统自动化, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.TANG Zao, LIU Junyong, LIU Youbo, et al. Load control and distribution network reconfiguration with participation of air-conditioning load aggregator[J]. Automation of Electric Power Systems, 2018, 42 (2) : 42-49. DOI: 10.7500/AEPS20170614023.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802015&amp;v=MjAwODNVUjdxZlp1WnJGeUhnVTd6QUlTSFRlckc0SDluTXJZOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 孙宇军, 王岩, 王蓓蓓, 等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化, 2018, 42 (2) :106-114.DOI:10.7500/AEPS20170416004.SUN Yujun, WANG Yan, WANG Beibei, et al. Multi-time scale decision method for source-load interaction considering demand response uncertainty[J]. Automation of Electric Power Systems, 2018, 42 (2) :106-114. DOI: 10.7500/AEPS20170416004.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016753709.nh&amp;v=MjUwMzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVTd6QVZGMjZHTFM5SGRiTXBwRWJQSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 孙成龙.考虑需求响应不确定性的系统备用优化调度研究[D].南京:东南大学, 2015:28-35.SUN Chenglong. Research on optimal scheduling considering demand-side participating as reserves with response uncertainties[D]. Nanjing: Southeast University, 2015: 28-35.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614005&amp;v=MjI3NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVN3pBSVNIVGVyRzRIOWZOcTQ5RllZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 徐青山, 吴枭, 杨斌.考虑状态差异性聚类的空调负荷直接负荷控制动态优化方法[J].电力系统自动化, 2016, 40 (14) :33-41.XU Qingshan, WU Xiao, YANG Bin. Dynamic optimization method of direct load control for air-conditioning load considering status diversity clustering[J]. Automation of Electric Power Systems, 2016, 40 (14) : 33-41.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908017" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908017&amp;v=MzEwMzM0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVTd6QklTSFRlckc0SDlqTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

