

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137601282471250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908019%26RESULT%3d1%26SIGN%3drXgjLFa1ZdS6GOIVm2mRwEWOaUs%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908019&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908019&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908019&amp;v=MTEwMjBGckNVUjdxZlp1WnJGeUhnVUw3TElTSFRlckc0SDlqTXA0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;1 Odd-DFT域插值算法&lt;/b&gt; "><b>1 Odd-DFT域插值算法</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#85" data-title="&lt;b&gt;2&lt;/b&gt; 谐波参量估计 "><b>2</b> 谐波参量估计</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#130" data-title="&lt;b&gt;3&lt;/b&gt; 仿真分析 "><b>3</b> 仿真分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#153" data-title="&lt;b&gt;4 结语&lt;/b&gt; "><b>4 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#176" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="&lt;b&gt;图1 频谱对比&lt;/b&gt;"><b>图1 频谱对比</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图2 算法流程图&lt;/b&gt;"><b>图2 算法流程图</b></a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;表1 仿真参数&lt;/b&gt;"><b>表1 仿真参数</b></a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;图3 谐波频率误差曲线&lt;/b&gt;"><b>图3 谐波频率误差曲线</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;图4 谐波幅值误差曲线&lt;/b&gt;"><b>图4 谐波幅值误差曲线</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;图5 噪声环境下二次谐波幅值误差曲线&lt;/b&gt;"><b>图5 噪声环境下二次谐波幅值误差曲线</b></a></li>
                                                <li><a href="#177" data-title="图A1 矩形窗与sine窗的幅频曲线对比">图A1 矩形窗与sine窗的幅频曲线对比</a></li>
                                                <li><a href="#178" data-title="图A2 谐波相位误差曲线">图A2 谐波相位误差曲线</a></li>
                                                <li><a href="#179" data-title="图A3 二次谐波TVE曲线">图A3 二次谐波TVE曲线</a></li>
                                                <li><a href="#180" data-title="图A4 不同窗长下二次谐波幅值误差曲线">图A4 不同窗长下二次谐波幅值误差曲线</a></li>
                                                <li><a href="#181" data-title="表A1 设置不同d的仿真结果">表A1 设置不同d的仿真结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 白志轩, 肖先勇, 张逸, 等.计及谐波视在功率的谐波源识别方法[J].电力系统自动化, 2017, 41 (8) :11-15.DOI:10.7500/AEPS20160913008.BAI Zhixuan, XIAO Xianyong, ZHANG Yi, et al. Identification method of harmonic source considering harmonic apparent power[J]. Automation of Electric Power Systems, 2017, 41 (8) : 11-15. DOI: 10.7500/AEPS20160913008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708003&amp;v=MDQ1OTZxQnRHRnJDVVI3cWZadVpyRnlIZ1VMN0xJU0hUZXJHNEg5Yk1wNDlGWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         白志轩, 肖先勇, 张逸, 等.计及谐波视在功率的谐波源识别方法[J].电力系统自动化, 2017, 41 (8) :11-15.DOI:10.7500/AEPS20160913008.BAI Zhixuan, XIAO Xianyong, ZHANG Yi, et al. Identification method of harmonic source considering harmonic apparent power[J]. Automation of Electric Power Systems, 2017, 41 (8) : 11-15. DOI: 10.7500/AEPS20160913008.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" SRINIVASAN K. On separating customer and supply side harmonic contributions[J]. IEEE Transactions on Power Delivery, 1996, 11 (2) : 1003-1012." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On separating customer and supply side harmonic contributions">
                                        <b>[2]</b>
                                         SRINIVASAN K. On separating customer and supply side harmonic contributions[J]. IEEE Transactions on Power Delivery, 1996, 11 (2) : 1003-1012.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" GUO Xiaoqiang, GUERRERO J M. Abc-frame complex-coefficient filter and controller based current harmonic elimination strategy for three-phase grid connected inverter[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) : 87-93." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Abc-frame complex-coefficient filter and controller based current harmonic elimination strategy for three-phase grid connected inverter">
                                        <b>[3]</b>
                                         GUO Xiaoqiang, GUERRERO J M. Abc-frame complex-coefficient filter and controller based current harmonic elimination strategy for three-phase grid connected inverter[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) : 87-93.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 李宁, 左培丽, 王新刚, 等.基于改进DFT和时域准同步的间谐波检测算法[J].电力自动化设备, 2017, 37 (4) :170-178.LI Ning, ZUO Peili, WANG Xingang, et al. Inter-harmonic detection based on improved DFT and time-domain quasi-synchronization[J]. Electric Power Automation Equipment, 2017, 37 (4) : 170-178." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201704026&amp;v=MjQwMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMN0xJU0hSZmJHNEg5Yk1xNDlIWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         李宁, 左培丽, 王新刚, 等.基于改进DFT和时域准同步的间谐波检测算法[J].电力自动化设备, 2017, 37 (4) :170-178.LI Ning, ZUO Peili, WANG Xingang, et al. Inter-harmonic detection based on improved DFT and time-domain quasi-synchronization[J]. Electric Power Automation Equipment, 2017, 37 (4) : 170-178.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 翟晓军, 周波.一种改进的插值FFT谐波分析算法[J].中国电机工程学报, 2016, 36 (11) :2952-2958.ZHAI Xiaojun, ZHOU Bo. An improved interpolated FFT algorithm for harmonic analysis[J]. Proceedings of the CSEE, 2016, 36 (11) : 2952-2958." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201611012&amp;v=MjczNDhadVpyRnlIZ1VMN0xQeXJQYmJHNEg5Zk5ybzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         翟晓军, 周波.一种改进的插值FFT谐波分析算法[J].中国电机工程学报, 2016, 36 (11) :2952-2958.ZHAI Xiaojun, ZHOU Bo. An improved interpolated FFT algorithm for harmonic analysis[J]. Proceedings of the CSEE, 2016, 36 (11) : 2952-2958.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 孙仲民, 黄俊, 杨健维, 等.基于切比雪夫窗的电力系统谐波/间谐波高精度分析方法[J].电力系统自动化, 2015, 39 (7) :117-123.SUN Zhongmin, HUANG Jun, YANG Jianwei, et al. A high accuracy analysis method for harmonics and inter-harmonics in power systems based on Dolph-Chebyshev windows[J]. Automation of Electric Power Systems, 2015, 39 (7) : 117-123." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507018&amp;v=MjMxOTlHRnJDVVI3cWZadVpyRnlIZ1VMN0xJU0hUZXJHNEg5VE1xSTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         孙仲民, 黄俊, 杨健维, 等.基于切比雪夫窗的电力系统谐波/间谐波高精度分析方法[J].电力系统自动化, 2015, 39 (7) :117-123.SUN Zhongmin, HUANG Jun, YANG Jianwei, et al. A high accuracy analysis method for harmonics and inter-harmonics in power systems based on Dolph-Chebyshev windows[J]. Automation of Electric Power Systems, 2015, 39 (7) : 117-123.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 宋树平, 马宏忠, 徐刚, 等.五项最大旁瓣衰减窗插值电力谐波分析[J].电力系统自动化, 2015, 39 (22) :83-89.SONG Shuping, MA Hongzhong, XU Gang, et al. Power harmonic analysis based on 5-term maximum-sidelobe-decay window interpolation[J]. Automation of Electric Power Systems, 2015, 39 (22) : 83-89." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201522012&amp;v=MTk2NjhadVpyRnlIZ1VMN0xJU0hUZXJHNEg5VE9yWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         宋树平, 马宏忠, 徐刚, 等.五项最大旁瓣衰减窗插值电力谐波分析[J].电力系统自动化, 2015, 39 (22) :83-89.SONG Shuping, MA Hongzhong, XU Gang, et al. Power harmonic analysis based on 5-term maximum-sidelobe-decay window interpolation[J]. Automation of Electric Power Systems, 2015, 39 (22) : 83-89.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 张介秋, 梁昌洪, 陈砚圃.一类新的窗函数-卷积窗及其应用[J].中国科学E辑, 2005, 35 (7) :773-784.ZHANG Jieqiu, LIANG Changhong, CHEN Yanpu. A new family of windows-convolution windows and their applications[J]. Science in China Series E-technological Sciences, 2005, 35 (7) : 773-784." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JEXK200507009&amp;v=MjQ0ODRaYkc0SHRUTXFJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUw3TEx5alQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         张介秋, 梁昌洪, 陈砚圃.一类新的窗函数-卷积窗及其应用[J].中国科学E辑, 2005, 35 (7) :773-784.ZHANG Jieqiu, LIANG Changhong, CHEN Yanpu. A new family of windows-convolution windows and their applications[J]. Science in China Series E-technological Sciences, 2005, 35 (7) : 773-784.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 曾博, 唐求, 卿柏元, 等.基于Nuttall自卷积窗的改进FFT谱分析方法[J].电工技术学报, 2014, 29 (7) :59-65.ZENG Bo, TANG Qiu, QING Baiyuan, et al. Spectral analysis method based on improved FFT by Nuttall self-convolution window[J]. Transactions of China Electrotechnical Society, 2014, 29 (7) : 59-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201407009&amp;v=MDgyODFTckJmYkc0SDlYTXFJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUw3TEk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         曾博, 唐求, 卿柏元, 等.基于Nuttall自卷积窗的改进FFT谱分析方法[J].电工技术学报, 2014, 29 (7) :59-65.ZENG Bo, TANG Qiu, QING Baiyuan, et al. Spectral analysis method based on improved FFT by Nuttall self-convolution window[J]. Transactions of China Electrotechnical Society, 2014, 29 (7) : 59-65.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 邹培源, 黄纯, 江辉, 等.基于全相位谱细化与校正的谐波和间谐波测量方法[J].电网技术, 2016, 40 (8) :2496-2502.ZOU Peiyuan, HUANG Chun, JIANG Hui, et al. Method of harmonics and interharmonics measurement based on all-phase spectrum zoom and correction[J]. Power System Technology, 2016, 40 (8) : 2496-2502." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608041&amp;v=MDQ3MzRIZ1VMN0xJVHJCZmJHNEg5Zk1wNDlCWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         邹培源, 黄纯, 江辉, 等.基于全相位谱细化与校正的谐波和间谐波测量方法[J].电网技术, 2016, 40 (8) :2496-2502.ZOU Peiyuan, HUANG Chun, JIANG Hui, et al. Method of harmonics and interharmonics measurement based on all-phase spectrum zoom and correction[J]. Power System Technology, 2016, 40 (8) : 2496-2502.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 张介秋, 梁昌洪, 陈砚圃, 等.提高谐波参量测量精度的谱泄漏相消算法[J].电子学报, 2005, 33 (9) :1614-1617.ZHANG Jieqiu, LIANG Changhong, CHEN Yanpu, et al. Spectral leakage canceling algorithm for improving precision of harmonic analysis[J]. Acta Electronica Sinica, 2005, 33 (9) : 1614-1617." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZXU200509018&amp;v=MDAwNTN5SGdVTDdMSVRmVGU3RzRIdFRNcG85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         张介秋, 梁昌洪, 陈砚圃, 等.提高谐波参量测量精度的谱泄漏相消算法[J].电子学报, 2005, 33 (9) :1614-1617.ZHANG Jieqiu, LIANG Changhong, CHEN Yanpu, et al. Spectral leakage canceling algorithm for improving precision of harmonic analysis[J]. Acta Electronica Sinica, 2005, 33 (9) : 1614-1617.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王保帅, 肖霞.一种用于谐波分析的高精度多谱线插值算法[J].电工技术学报, 2018, 33 (3) :553-562.WANG Baoshuai, XIAO Xia. A high accuracy multi-spectrum-line interpolation algorithm for harmonic analysis[J]. Transactions of China Electrotechnical Society, 2018, 33 (3) : 553-562." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201803009&amp;v=MDE5OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUw3TElTckJmYkc0SDluTXJJOUZiWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王保帅, 肖霞.一种用于谐波分析的高精度多谱线插值算法[J].电工技术学报, 2018, 33 (3) :553-562.WANG Baoshuai, XIAO Xia. A high accuracy multi-spectrum-line interpolation algorithm for harmonic analysis[J]. Transactions of China Electrotechnical Society, 2018, 33 (3) : 553-562.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 陈国志, 陈隆道, 蔡忠法.基于Nuttall窗插值FFT的谐波分析方法[J].电力自动化设备, 2011, 31 (4) :27-31.CHEN Guozhi, CHEN Longdao, CAI Zhongfa. Harmonic analysis based on Nuttall window interpolation FFT[J]. Electric Power Automation Equipment, 2011, 31 (4) : 27-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201104007&amp;v=MjY0MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMN0xJU0hSZmJHNEg5RE1xNDlGWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         陈国志, 陈隆道, 蔡忠法.基于Nuttall窗插值FFT的谐波分析方法[J].电力自动化设备, 2011, 31 (4) :27-31.CHEN Guozhi, CHEN Longdao, CAI Zhongfa. Harmonic analysis based on Nuttall window interpolation FFT[J]. Electric Power Automation Equipment, 2011, 31 (4) : 27-31.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" SCHUSTER S, SCHEIBLHOFER S, STELZER A. The influence of windowing on bias and variance of DFT-based frequency and phase estimation[J]. IEEE Transactions on Instrumentation and Measurement, 2009, 58 (6) : 1975-1990." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The influence of windowing on bias and variance of DFT-based frequency and phase estimation">
                                        <b>[14]</b>
                                         SCHUSTER S, SCHEIBLHOFER S, STELZER A. The influence of windowing on bias and variance of DFT-based frequency and phase estimation[J]. IEEE Transactions on Instrumentation and Measurement, 2009, 58 (6) : 1975-1990.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" FERREIRA A, SINHA D. Accurate and robust frequency estimation in the ODFT domain[C]// IEEE Workshop on Applications of Signal Process to Audio and Acoustics, October 16, 2005, New York, USA: 203-206." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Accurate and robust frequency estimation in the ODFT domain">
                                        <b>[15]</b>
                                         FERREIRA A, SINHA D. Accurate and robust frequency estimation in the ODFT domain[C]// IEEE Workshop on Applications of Signal Process to Audio and Acoustics, October 16, 2005, New York, USA: 203-206.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" PRINCEN J, BRADLEY A. Analysis/synthesis filter bank design based on time domain aliasing cancellation[J]. IEEE Transactions on Acoustics, Speech, and Signal Processing, 1986, 34 (5) : 1153-1161." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis/synthesis filter bank design based on time domain aliasing cancellation">
                                        <b>[16]</b>
                                         PRINCEN J, BRADLEY A. Analysis/synthesis filter bank design based on time domain aliasing cancellation[J]. IEEE Transactions on Acoustics, Speech, and Signal Processing, 1986, 34 (5) : 1153-1161.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" JACOBSEN E, KOOTSOOKOS P. Fast, accurate frequency estimators[J]. IEEE Signal Processing Magazine, 2007, 24 (3) : 123-125." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast, accurate frequency estimators">
                                        <b>[17]</b>
                                         JACOBSEN E, KOOTSOOKOS P. Fast, accurate frequency estimators[J]. IEEE Signal Processing Magazine, 2007, 24 (3) : 123-125.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" HARRIS F J. On the use of windows for harmonic analysis with the discrete Fourier transform[J]. Proceedings of the IEEE, 1978, 66 (1) : 51-83." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On the use of windows for harmonic analysis with the discrete Fourier transform">
                                        <b>[18]</b>
                                         HARRIS F J. On the use of windows for harmonic analysis with the discrete Fourier transform[J]. Proceedings of the IEEE, 1978, 66 (1) : 51-83.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" FERREIRA A J S. Accurate estimation in the ODFT domain of the frequency, phase and magnitude of stationary sinusoids[C]// Proceedings of the 2001 IEEE Workshop on the Applications of Signal Processing to Audio and Acoustics, October 24, 2001, New York, USA: 47-50." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Accurate estimation in the ODFT domain of the frequency, phase and magnitude of stationary sinusoids">
                                        <b>[19]</b>
                                         FERREIRA A J S. Accurate estimation in the ODFT domain of the frequency, phase and magnitude of stationary sinusoids[C]// Proceedings of the 2001 IEEE Workshop on the Applications of Signal Processing to Audio and Acoustics, October 24, 2001, New York, USA: 47-50.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" FERREIRA A J S. An Odd-DFT based approach to time-scale expansion of audio signals[J]. IEEE Transactions on Speech and Audio Processing, 1999, 7 (4) : 441-453." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An odd-DFT based approach to time-scale expansion of audio signals">
                                        <b>[20]</b>
                                         FERREIRA A J S. An Odd-DFT based approach to time-scale expansion of audio signals[J]. IEEE Transactions on Speech and Audio Processing, 1999, 7 (4) : 441-453.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" DUN Yujie, LIU Guizhong. A fine-resolution frequency estimator in the Odd-DFT domain[J]. IEEE Signal Processing Letters, 2015, 22 (12) : 2489-2493." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Fine-Resolution Frequency Estimator in the Odd-DFT Domain">
                                        <b>[21]</b>
                                         DUN Yujie, LIU Guizhong. A fine-resolution frequency estimator in the Odd-DFT domain[J]. IEEE Signal Processing Letters, 2015, 22 (12) : 2489-2493.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" YE Shanglin, SUN Jiadong, ABOUTANIOS E. On the estimation of the parameters of a real sinusoid in noise[J]. IEEE Signal Processing Letters, 2017, 24 (5) : 638-642." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On the estimation of the parameters of a real sinusoid in noise">
                                        <b>[22]</b>
                                         YE Shanglin, SUN Jiadong, ABOUTANIOS E. On the estimation of the parameters of a real sinusoid in noise[J]. IEEE Signal Processing Letters, 2017, 24 (5) : 638-642.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" HORNE J, FLYNN D, LITTLER T, et al. Frequency stability issues for islanded power systems[C]// IEEE PES Power Systems Conference and Exposition, October 10-13, 2004, New York, USA: 299-306." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency stability issues for islandedpower systems">
                                        <b>[23]</b>
                                         HORNE J, FLYNN D, LITTLER T, et al. Frequency stability issues for islanded power systems[C]// IEEE PES Power Systems Conference and Exposition, October 10-13, 2004, New York, USA: 299-306.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" DUDA K, BARCZENTEWICZL S. Interpolated DFT for sinα (x) windows[J]. IEEE Transactions on Instrumentation and Measurement, 2014, 63 (4) : 754-760." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Interpolated DFT for sinα (x)Windows">
                                        <b>[24]</b>
                                         DUDA K, BARCZENTEWICZL S. Interpolated DFT for sinα (x) windows[J]. IEEE Transactions on Instrumentation and Measurement, 2014, 63 (4) : 754-760.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-22 13:52</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),138-146 DOI:10.7500/AEPS20180722002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">应用于电力谐波分析的改进插值算法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%89%91%E9%A3%9E&amp;code=40544129&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李剑飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E9%9A%86%E9%81%93&amp;code=09369204&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈隆道</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>频谱泄漏是加窗插值傅里叶变换算法测量误差的主要来源, 可通过加高阶窗抑制误差, 但二次谐波及其他弱谐波的估计精度仍难显著提升, 且带来复杂的频谱表达式和频率分辨率的损失。针对上述问题, 提出一种改进插值算法。通过加低阶的sine窗函数, 将传统离散傅里叶变换 (DFT) 平移1/2个谱线间隔到Odd-DFT域插值修正。利用相对频偏在所求谐波分量上减去其他分量的长程谱泄漏干扰之和, 再进行插值修正, 获得更精确的相对频偏。循环迭代若干次, 用于抑制频谱泄漏对估计精度的影响。推导了修正公式, 给出了算法流程, 在不同环境下进行仿真分析, 得出合理的迭代次数。研究结果表明, 该算法的测量精度较传统加窗方法更高, 并且弱谐波的估计精度得到提升, 所需的采样时窗更少, 提高了测量精度, 满足电网测量的需要。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BD%8E%E9%98%B6%E7%AA%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">低阶窗;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8F%92%E5%80%BC%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">插值算法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%95%BF%E7%A8%8B%E8%B0%B1%E6%B3%84%E6%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">长程谱泄漏;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%AD%E4%BB%A3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">迭代;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%B3%A2%E6%B5%8B%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐波测量;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *李剑飞 (1994—) , 男, 通信作者, 硕士研究生, 主要研究方向:信号分析与处理、电力谐波分析。E-mail:21610183@zju.edu.cn;
                                </span>
                                <span>
                                    陈隆道 (1955—) , 男, 教授, 博士生导师, 主要研究方向:智能监测系统、信号分析与处理。E-mail:chen_longdao@zju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-22</p>

            </div>
                    <h1><b>Improved Interpolation Algorithm Applied to Power Harmonic Analysis</b></h1>
                    <h2>
                    <span>LI Jianfei</span>
                    <span>CHEN Longdao</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The spectral leakage is the main cause of measurement error in windowed interpolation Fourier transform algorithm and the high-order window could be used to restrain it. However, it is still hard for improving the estimation accuracy of the second harmonic and other weak harmonics significantly. Moreover, it not only causes the loss of frequency resolution but also complicates the spectral expressions. An improved interpolation estimation algorithm is proposed to solve these problems. Using a low-order sine window, the traditional discrete Fourier transform (DFT) is shifted by 1/2 line spacing to the Odd-DFT domain for revision by the interpolated algorithm. The relative frequency offset of harmonics is used to subtract the sum of the long-range spectral leakage interference of other components, and then the interpolated algorithm is performed to obtain the more accurate relative frequency offset. Several iterations of loop are performed to restrain the impact of spectral leakage on estimation accuracy. The correction formula is deduced and the algorithm flow is given. The simulation analysis is carried out under different environments to obtain a reasonable number of iterations. The analysis results show that the measurement accuracy of this algorithm is higher than traditional windowing algorithm, the accuracy of weak harmonics is even more significantly improved and the number of required sampling time window is decreasing as well, which improve the measurement accuracy and meet the requirement of power grid.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=low-order%20window&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">low-order window;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=interpolation%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">interpolation algorithm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=long%20range%20spectrum%20leakage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">long range spectrum leakage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=iteration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">iteration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=harmonic%20measurement&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">harmonic measurement;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-22</p>
                            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">近年来, 随着固态开关设备、整流器、逆变器等非线性负载的广泛使用, 以及智能电网、分布式电源的并网运行, 给电网带来了大量谐波污染, 有效、快速地检测电力谐波参量显得尤为重要<citation id="160" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="52">经多年发展, 其中基于离散傅里叶变换 (discrete Fourier transform, DFT) 的方法拥有各次谐波参量可并行计算, 能运用快速傅里叶变换 (fast Fourier transform, FFT) 算法, 计算效率高等优点, 已广泛应用于谐波测量中<citation id="162" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。在电力谐波分析测量中, 由于非同步采样和时域截断, 采用DFT分析时会产生栅栏效应和频谱泄漏。针对这些问题, 国内外学者研究并提出了加窗傅里叶变换算法<citation id="163" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>, 利用窗函数的旁瓣特性抑制频谱泄漏, 从而提高谐波参量的测量精度, 此外, 基于自卷积窗的测量方法也被相继提出<citation id="164" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。另一种相位差算法<citation id="165" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>目前也被广泛应用, 该算法分别对两段间隔一定时窗的序列各作一次傅里叶变换, 利用对应峰值谱线间的相位差来修正频率和反演相位, 结合窗谱函数反演幅值, 插值DFT算法能够克服栅栏效应<citation id="166" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>, 但任何谐波分量都不同程度受到其他分量的长程谱泄漏干扰, 尤其是距离较近的谐波分量, 使得测量精度受到影响, 加高阶窗需求解高次方程有时只能得到数值解, 窗谱函数复杂时不易实现, 另外文献<citation id="161" type="reference">[<a class="sup">14</a>]</citation>指出, 所加窗函数阶数越高, 插值估计结果方差越大, 应尽量用低阶窗。另外, 窗函数的阶数越高, 频率分辨率损失越大, 需要更长的时窗, 目前随着硬件平台的飞速发展, 处理器性能越来越高, 各次谐波求解也可并行计算, 且采样和计算可多线程处理, 但算法本身所需的采样窗长决定了从启动到报告电参量所需的最少时间, 因此理想情况下应在保证精度的前提下尽可能选用更短的采样窗长。由于弱谐波受到谱泄漏的干扰最为严重, 目前许多算法二次谐波幅值测量精度不高。</p>
                </div>
                <div class="p1">
                    <p id="53">针对上述情况, 提出改进插值估计算法, 加sine窗在Odd-DFT域推导修正公式, 较传统插值算法改进如下:不通过高阶窗直接抑制频谱泄漏, 而是通过插值修正得到相对频偏后, 利用其在所求谐波分量上减去其他分量的长程谱泄漏干扰之和, 将相应幅值再次代入修正公式计算更精确的相对频偏, 迭代估计, 随着频谱泄漏的消除, 修正精度逐次提高, 并且改善二次谐波和弱谐波估计精度不足的问题。迭代消除长程谱泄漏也使得本文算法加低阶窗插值修正具有可行性。最后对上述改进方法进行了仿真分析, 实验得出合理的迭代次数, 另外将本文算法和基于汉宁窗的插值算法以及4项Rife-Vincent窗相位差算法进行仿真对比, 验证本文所述方法的可行性和有效性。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag"><b>1 Odd-DFT域插值算法</b></h3>
                <div class="p1">
                    <p id="55">相比于传统DFT, Odd-DFT等效于在频域上平移了1/2个谱线间隔<citation id="167" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="56"><mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>x</mi></mstyle><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mi>h</mi><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mtext>j</mtext><mn>2</mn><mtext>π</mtext><mrow><mo> (</mo><mrow><mi>k</mi><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mfrac><mi>n</mi><mi>Ν</mi></mfrac></mrow></msup></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="58">式中:<i>x</i> (<i>n</i>) 为信号经采样后得到的一段离散序列, <i>n</i>=0, 1, …, <i>N</i>-1, 其中<i>N</i>为离散序列点数;<i>h</i> (<i>n</i>) 为窗函数;<i>k</i>为频域谱线号。</p>
                </div>
                <div class="p1">
                    <p id="59">等效于对2<i>N</i>点的序列做DFT抽取第2<i>k</i>+1点, <i>k</i>=0, 1, …, <i>N</i>-1, 实际运算中参与FFT的点数仍为<i>N</i>, 可降低一半采样频率和点数, 一定程度上节约了计算量, 与离散余弦变换等效, 常应用于音频信号处理中。DFT和Odd-DFT频谱对比见图1。</p>
                </div>
                <div class="area_img" id="60">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908019_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 频谱对比" src="Detail/GetImg?filename=images/DLXT201908019_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 频谱对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908019_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Spectrum contrast</b></p>

                </div>
                <div class="p1">
                    <p id="61">从图1中可看出, Odd-DFT的频谱等效于DFT的频谱平移1/2谱线间隔。假设离散序列的点数为<i>N</i>, 为了使估计算法取得较好的性能, 选取的窗函数需要满足Princen-Bradley<citation id="168" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>条件。</p>
                </div>
                <div class="p1">
                    <p id="62"><mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>h</mi><mrow><mo> (</mo><mrow><mi>n</mi><mo>+</mo><mfrac><mi>Ν</mi><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mn>1</mn></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="64">若使用不满足此条件的窗函数, 例如汉宁窗、布莱克曼窗等, 会使得估计算法性能下降<citation id="169" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 至今已经提出了大量满足线性相位的窗函数<citation id="170" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 而矩形窗由于旁瓣水平较高, 衰减速率较弱, 采用短窗易导致搜峰失败, 因此选取满足Princen-Bradley条件的sine窗函数, 该窗函数是一种对称窗函数, 广泛用于音频信号处理中<citation id="171" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>, 其主瓣宽度仅为矩形窗的1.5倍, 幅频特性曲线对比图如附录A图A1所示, 其最大旁瓣电平和旁瓣衰减速率均优于矩形窗。该窗函数表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="65"><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mi>Ν</mi></mfrac><mrow><mo> (</mo><mrow><mi>n</mi><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow><mo>) </mo></mrow></mrow><mo>) </mo></mrow></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="67">其在Odd-DFT域中的离散频谱函数<citation id="172" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula"><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mspace width="0.25em" /><mi>Η</mi><mo stretchy="false"> (</mo><mi>ξ</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></math></mathml><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>sin</mi><mo stretchy="false"> (</mo><mtext>π</mtext><mi>ξ</mi><mo stretchy="false">) </mo></mrow><mrow><mi>sin</mi><mfrac><mrow><mtext>π</mtext><mi>ξ</mi></mrow><mi>Ν</mi></mfrac></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>sin</mi><mo stretchy="false"> (</mo><mtext>π</mtext><mi>ξ</mi><mo stretchy="false">) </mo></mrow><mrow><mi>sin</mi><mfrac><mrow><mtext>π</mtext><mo stretchy="false"> (</mo><mi>ξ</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mi>Ν</mi></mfrac></mrow></mfrac></mrow></math></mathml><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mtext>π</mtext><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mi>Ν</mi></mfrac><mrow><mo> (</mo><mrow><mi>ξ</mi><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow><mo>) </mo></mrow></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml></p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>ξ</i>=<i>k</i>-<i>fN</i>/<i>f</i><sub>s</sub>, 取值范围为[0, 1) , <i>f</i><sub>s</sub>为采样频率, <i>f</i>为实际频率求解实际频率所对应的小数部分即可得到频率修正量。当<i>N</i>≫1时, 将上式化简为式 (5) 。</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><mo stretchy="false"> (</mo><mi>ξ</mi><mo stretchy="false">) </mo><mo>≈</mo><mfrac><mrow><mi>Ν</mi><mi>sin</mi><mo stretchy="false"> (</mo><mtext>π</mtext><mi>ξ</mi><mo stretchy="false">) </mo></mrow><mrow><mn>2</mn><mtext>π</mtext><mi>ξ</mi><mo stretchy="false"> (</mo><mi>ξ</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mtext>π</mtext><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mi>Ν</mi></mfrac><mrow><mo> (</mo><mrow><mi>ξ</mi><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow><mo>) </mo></mrow></mrow></msup></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="75">当同步采样的情况下, 搜峰得到的<i>k</i>为整数, 此时<i>f</i>对应的谱线为第<i>k</i>根, |<i>X</i> (<i>k</i>) |和∠<i>X</i> (<i>k</i>) 反映了幅值和初相位;在非同步采样的情况下, <i>k</i>为非整数, 由于栅栏效应, 峰值点出现在第<i>k</i>=round (<i>fN</i>/<i>f</i><sub>s</sub>) 根谱线附近 (<i>k</i>=round (<i>fN</i>/<i>f</i><sub>s</sub>) 表示朝真实谱线最近的方向取整数部分) , 而实际搜峰只能得到第<i>k</i>根谱线, 即所对应频率的整数部分, 而小数部分可表示为:</p>
                </div>
                <div class="p1">
                    <p id="76"><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><mo>=</mo><mtext>Δ</mtext><mi>k</mi><mo>=</mo><mfrac><mrow><mi>f</mi><mi>Ν</mi></mrow><mrow><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>-</mo><mi>k</mi></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>δ</i>为相对频偏。</p>
                </div>
                <div class="p1">
                    <p id="79">由于在频域中平移了1/2个谱线间隔, 0≤<i>δ</i>≤1, 如图1所示, 为了估计<i>δ</i>, 根据第<i>k</i>根谱线和第<i>k</i>+1根谱线构造比值函数, 如式 (7) 所示。</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo stretchy="false">|</mo><mi>X</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo></mrow><mrow><mo stretchy="false">|</mo><mi>X</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">|</mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Ν</mi><mi>sin</mi><mo stretchy="false"> (</mo><mtext>π</mtext><mi>δ</mi><mo stretchy="false">) </mo></mrow><mrow><mn>2</mn><mtext>π</mtext><mi>δ</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>δ</mi><mo stretchy="false">) </mo></mrow></mfrac><mfrac><mrow><mn>2</mn><mtext>π</mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>δ</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>2</mn><mo>-</mo><mi>δ</mi><mo stretchy="false">) </mo></mrow><mrow><mi>Ν</mi><mi>sin</mi><mo stretchy="false"> (</mo><mtext>π</mtext><mi>δ</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>2</mn><mo>-</mo><mi>δ</mi></mrow><mi>δ</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">根据式 (7) 整理可得到关于<i>δ</i>的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><mo>=</mo><mfrac><mn>2</mn><mrow><mfrac><mrow><mo stretchy="false">|</mo><mi>X</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo></mrow><mrow><mo stretchy="false">|</mo><mi>X</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">|</mo></mrow></mfrac><mo>+</mo><mn>1</mn></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>2</mn><mo stretchy="false">|</mo><mi>X</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">|</mo></mrow><mrow><mo stretchy="false">|</mo><mi>X</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo>+</mo><mo stretchy="false">|</mo><mi>X</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">|</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">根据得到的频率修正量, 估计实际相对频率为:</p>
                </div>
                <div class="p1">
                    <p id="84"><i>f</i>=<i>k</i>+<i>δ</i>      (9) </p>
                </div>
                <h3 id="85" name="85" class="anchor-tag"><b>2</b> 谐波参量估计</h3>
                <div class="p1">
                    <p id="86">由于频谱泄漏会对插值算法的精度造成影响。本文在求某分量的电参量时采用减去其他谐波和镜像频率分量的长程谱泄漏对所求谐波分量的干扰之和, 根据式 (8) 迭代修正来消除长程谱泄漏的影响, 计算各谐波分量的频率, 估计幅值和相位。频谱上的分量可表示为:</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>x</mi></mstyle><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mtext>j</mtext><mfrac><mrow><mn>2</mn><mtext>π</mtext><mi>n</mi></mrow><mi>Ν</mi></mfrac><mrow><mo> (</mo><mrow><mi>k</mi><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo>+</mo><mi>i</mi></mrow><mo>) </mo></mrow></mrow></msup></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>k</i><sub><i>m</i></sub>为<i>m</i>次谐波的谱线号;<i>δ</i><sub><i>m</i></sub>为<i>m</i>次谐波的相对频偏;<i>i</i>可取任意实数, 本文算法中<i>i</i>只需分别取0和1即可。</p>
                </div>
                <div class="p1">
                    <p id="90">由于频谱泄漏, 式 (10) 中<i>X</i><sub><i>m</i>, <i>i</i></sub>受到了其他谐波分量和镜像频率长程谱泄漏的干扰, 即</p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn><mo>, </mo><mi>m</mi><mo>≠</mo><mi>h</mi></mrow><mi>Η</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>p</mi><mo>=</mo><mn>1</mn></mrow><mi>Ρ</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>S</i><sub><i>m</i>, <i>i</i></sub>为<i>m</i>次谐波分量其本身的傅里叶系数;<i>H</i>为所关注正频率部分的总谐波次数;<i>P</i>为所关注负频率部分总谐波次数, <i>H</i>=<i>P</i>;<i>S</i><sub><i>h</i>, <i>i</i></sub>为正频率部分<i>h</i>次谐波长程谱泄漏对<i>m</i>次谐波的干扰;<i>S</i><sub><i>p</i>, <i>i</i></sub>为<i>p</i>次谐波镜像频率的长程谱泄漏对<i>m</i>次谐波的干扰。</p>
                </div>
                <div class="p1">
                    <p id="94">用<i>S</i><sub><i>m</i>, <i>i</i></sub>联立式 (8) 估计出<i>m</i>次谐波的频率修正量, 需要分别推导式 (11) 的后2项, 为推导正频率部分其他谐波的长程谱泄漏对所求谐波分量的干扰, 设</p>
                </div>
                <div class="p1">
                    <p id="95"><i>ψ</i><sub><i>h</i></sub>=<i>k</i><sub><i>h</i></sub>-<i>k</i><sub><i>m</i></sub>+<i>δ</i><sub><i>h</i></sub>-<i>δ</i><sub><i>m</i></sub>-<i>i</i>      (12) </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>k</i><sub><i>h</i></sub>为正频率部分<i>h</i>次谐波的谱线号;<i>δ</i><sub><i>h</i></sub>为正频率部分<i>h</i>次谐波的当前频率修正量。为了求出正频率部分各次谐波长程谱泄漏对<i>m</i>次谐波的干扰之和, 将式 (12) 代入式 (4) 有</p>
                </div>
                <div class="area_img" id="97">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908019_09700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="100">式中:<i>A</i><sub><i>h</i></sub>为<i>h</i>次谐波分量的傅里叶系数。</p>
                </div>
                <div class="p1">
                    <p id="101">由于通常电网信号为实信号, 因此除了需消除正频率部分各次谐波的长程谱泄漏干涉, 各次谐波镜像频率的长程谱泄漏对所求谐波的干扰也需消除<citation id="173" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 与上述方法同理, 设</p>
                </div>
                <div class="p1">
                    <p id="102"><i>ψ</i><sub><i>p</i></sub>=-<i>k</i><sub><i>p</i></sub>-<i>k</i><sub><i>m</i></sub>-<i>δ</i><sub><i>p</i></sub>-<i>δ</i><sub><i>m</i></sub>-<i>i</i>      (14) </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>k</i><sub><i>p</i></sub>为<i>p</i>次谐波的镜像频率分量的谱线号;<i>δ</i><sub><i>p</i></sub>为<i>p</i>次谐波镜像频率分量的当前频率修正量。</p>
                </div>
                <div class="p1">
                    <p id="104">同理, 为了求出各次谐波镜像频率的长程谱泄漏对<i>m</i>次谐波的干扰之和, 考虑DFT的共轭对称性, 将式 (14) 代入式 (4) 有</p>
                </div>
                <div class="area_img" id="105">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908019_10500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="108">式中:<i>A</i><sub><i>p</i></sub>为<i>p</i>次谐波分量的傅里叶系数;<i>A</i><sup>*</sup><sub><i>p</i></sub>为<i>A</i><sub><i>p</i></sub>的共轭。</p>
                </div>
                <div class="p1">
                    <p id="109">根据式 (13) 和式 (15) , 将所求<i>m</i>次谐波分量减去正频率部分和镜像频率分量的长程谱泄漏对其干扰之和, 由式 (11) 可得:</p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mi>X</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn><mo>, </mo><mi>m</mi><mo>≠</mo><mi>h</mi></mrow><mi>Η</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>p</mi><mo>=</mo><mn>1</mn></mrow><mi>Ρ</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="112">消除长程谱泄漏的干扰之后, 进行频率修正, 估计幅值和相位, 将上式联立式 (8) 求得<i>m</i>次谐波的频率修正量。</p>
                </div>
                <div class="p1">
                    <p id="113"><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mo stretchy="false">|</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo></mrow><mrow><mo stretchy="false">|</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mn>0</mn></mrow></msub><mo stretchy="false">|</mo><mo>+</mo><mo stretchy="false">|</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo></mrow></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="115">将式 (17) 联立式 (9) 可估计<i>m</i>次谐波归一化频率<i>f</i><sub><i>m</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="116"><i>f</i><sub><i>m</i></sub>=<i>k</i><sub><i>m</i></sub>+<i>δ</i><sub><i>m</i></sub>      (18) </p>
                </div>
                <div class="p1">
                    <p id="117">在考虑幅值和相位修正时, 也需要消除长程谱泄漏的干扰。</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>A</mi><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac></mrow></math></mathml><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mi>t</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>x</mi></mstyle><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mtext>j</mtext><mfrac><mrow><mn>2</mn><mtext>π</mtext><mi>n</mi><mi>f</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mi>Ν</mi></mfrac></mrow></msup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn><mo>, </mo><mi>m</mi><mo>≠</mo><mi>h</mi></mrow><mi>Η</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>p</mi><mo>=</mo><mn>1</mn></mrow><mi>Ρ</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="121">式中:<i>K</i>为sine窗函数的幅值恢复系数。</p>
                </div>
                <div class="p1">
                    <p id="122">将式 (18) 的结果代入式 (19) , 由于校正频率时等效于平移了1/2个谱线, 此时, <i>i</i>=1/2。根据式 (19) 的结果即可估计<i>m</i>次谐波的幅值为:</p>
                </div>
                <div class="p1">
                    <p id="123"><i>V</i><sub><i>m</i></sub>=|<i>A</i><sub><i>m</i></sub>|      (20) </p>
                </div>
                <div class="p1">
                    <p id="124">对应分量的相位即是所含谐波分量的初相位, 因此各次谐波初相位为:</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>ϕ</mtext><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mrow><mi>arctan</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>m</mtext><mo>, </mo><mi>m</mi></mrow></msub></mrow><mrow><mi>A</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mi>m</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="127">式中:<i>A</i><sub>im, <i>m</i></sub>为<i>A</i><sub><i>m</i></sub>的虚部;<i>A</i><sub>re, <i>m</i></sub>为<i>A</i><sub><i>m</i></sub>的实部。</p>
                </div>
                <div class="p1">
                    <p id="128">算法流程图见图2。其中, <i>Q</i>为总迭代次数。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908019_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 算法流程图" src="Detail/GetImg?filename=images/DLXT201908019_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 算法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908019_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of algorithm</b></p>

                </div>
                <h3 id="130" name="130" class="anchor-tag"><b>3</b> 仿真分析</h3>
                <div class="p1">
                    <p id="131">为了验证算法的有效性和适用性, 将本文算法在不同估计条件和不同环境下进行仿真实验, 建立仿真信号模型为:</p>
                </div>
                <div class="p1">
                    <p id="132"><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>A</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mtext>π</mtext><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mi>m</mi></msub><mi>n</mi></mrow><mrow><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>+</mo><mtext>ϕ</mtext><msub><mrow></mrow><mi>m</mi></msub></mrow><mo>) </mo></mrow></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>M</i>为所含谐波次数;ϕ<sub><i>m</i></sub>为第<i>m</i>次谐波的初相位。仿真参数见表1。</p>
                </div>
                <div class="area_img" id="135">
                    <p class="img_tit"><b>表1 仿真参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Simulation parameters</b></p>
                    <p class="img_note"></p>
                    <table id="135" border="1"><tr><td>谐波次数</td><td>幅值/V</td><td>谐波次数</td><td>幅值/V</td><td>谐波次数</td><td>幅值/V</td></tr><tr><td>1</td><td>220.0</td><td>8</td><td>1.1</td><td>15</td><td>1.00</td></tr><tr><td><br />2</td><td>3.0</td><td>9</td><td>2.5</td><td>16</td><td>0.28</td></tr><tr><td><br />3</td><td>12.0</td><td>10</td><td>0.8</td><td>17</td><td>0.70</td></tr><tr><td><br />4</td><td>2.0</td><td>11</td><td>2.0</td><td>18</td><td>0.20</td></tr><tr><td><br />5</td><td>6.0</td><td>12</td><td>0.6</td><td>19</td><td>0.50</td></tr><tr><td><br />6</td><td>1.5</td><td>13</td><td>1.5</td><td>20</td><td>0.15</td></tr><tr><td><br />7</td><td>4.0</td><td>14</td><td>0.4</td><td>21</td><td>0.35</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="136">在以上仿真参数的设定下, 考虑实际中可能存在扰动, 造成频偏<citation id="174" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 为了避免偶然性, 设置基波频率<i>f</i><sub>1</sub>在48～52 Hz随机取值, ϕ<sub><i>m</i></sub>在-π～π随机取值。为了和主流算法比较, 引入基于汉宁窗的插值算法和4项Rife-Vincent窗相位差算法进行仿真对比, 该对比算法所选的窗函数系数<citation id="175" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>为<i>a</i><sub>0</sub>=5/16, <i>a</i><sub>1</sub>=15/32, <i>a</i><sub>2</sub>=3/16, <i>a</i><sub>3</sub>=1/32, 其中采样频率参数设置为<i>f</i><sub>s</sub>=6 400 Hz。为了对比优势, 本文算法和对比算法一段序列点数分别取256点和1 024点, 即2个和8个中国标准工频周期的时窗, 本文算法所取时窗更短, 其中, 相位差算法中前后两帧信号相隔128点, 进行对比。为了避免偶然性, 重复10 000次实验, 取各次谐波频率绝对误差的均方根得到频率误差曲线如图3所示, 取各次谐波幅值相对误差的均方根得到幅值误差曲线如图4所示, 取各次谐波相位绝对误差的均方根得到相位误差曲线如附录A图A2所示。</p>
                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908019_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 谐波频率误差曲线" src="Detail/GetImg?filename=images/DLXT201908019_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 谐波频率误差曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908019_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Harmonic frequency error curves</b></p>

                </div>
                <div class="p1">
                    <p id="138">由图3、图4和附录A图A2可以看出, 在本文算法的采样时窗是对比算法的1/4时, 每次迭代后频率、相位、幅值的估计精度有一定程度提升, 当各次谐波参量估计精度提高时, 作用于某次分量的长程谱泄漏之和的估计精度也随之提高, 迭代减去后电参量估计精度又会随之提高。随着迭代次数的增加, 电参量估计精度逐次提高, 且均超越了对比算法的精度, 其误差可控, 可以调整迭代次数从而控制测量精度, 能够适用于不同精度要求的场合。其次, 当<i>Q</i>=5时, 估计误差已趋于稳定, 精度已无法显著提升, 基本消除了长程谱泄漏对测量精度的影响。另外, 因频偏造成频谱泄漏效应, 通常基波和三次谐波等强谐波的长程谱泄漏对二次谐波及弱谐波的干扰最为严重, 观察图4中不难发现, 基于汉宁窗的插值算法和Rife-Vincent窗相位差算法其弱谐波幅值估计精度不高, 而本文算法的偶数次谐波幅值估计精度提升更为显著, 说明该算法改善了传统算法在弱谐波幅值估计精度不足的问题, 并且所需的时窗更短, 相比于加高阶窗的谐波分析算法, 更适用于实时性要求较高的场合。</p>
                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908019_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 谐波幅值误差曲线" src="Detail/GetImg?filename=images/DLXT201908019_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 谐波幅值误差曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908019_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Harmonic amplitude error curve</b></p>

                </div>
                <div class="p1">
                    <p id="141">为了验证算法在实际测量中的可行性, 加入信噪比在20～150 dB区间变化的高斯白噪声。对每个噪声等级, 用10 000次不同的随机高斯白噪声进行重复实验避免偶然性, 共取27组。由于在噪声环境中采样点数会影响抗噪性能, 因此设置本文算法的采样频率为25 600 Hz, 对比算法为6 400 Hz, 这样保证了所有对比算法的采样序列点数相同, 本文算法的窗长为对比算法的1/4, 其他参数设置同上, 取二次谐波幅值相对误差的均方根误差, 得到二次谐波在不同噪声条件下幅值误差曲线如图5所示。</p>
                </div>
                <div class="p1">
                    <p id="142">从图5中可以看出, 当信噪比较低时, 噪声为测量误差主要来源, 3种算法都受到了噪声的影响, 精度下降明显;当信噪比升高时, 各谐波分量之间的长程谱泄漏干扰成为误差主要来源, 采用迭代估计的方法精度逐次提高, 能较好地抑制旁瓣泄漏的影响, 具有较高的测量准确度, 其中, 当<i>Q</i>=4时, 本文算法二次谐波的精度提升将近一个数量级, 具有更高的精度, 可设置<i>Q</i>=4进行测量。</p>
                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908019_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 噪声环境下二次谐波幅值误差曲线" src="Detail/GetImg?filename=images/DLXT201908019_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 噪声环境下二次谐波幅值误差曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908019_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Second harmonic amplitude error curves in noise environment</b></p>

                </div>
                <div class="p1">
                    <p id="144">利用迭代消除谱泄漏, 提高了估计精度, 减小了时窗长度, 但增加了计算量, 为了验证采用Odd-DFT来减少计算量的可行性, 比较不同采样频率下不同插值方法的总体误差, 设置在DFT域进行插值修正的方法为算法1, 在Odd-DFT域进行插值修正的方法为算法2, 算法1和算法2的其他步骤和估计方法如上所述, 仿真参数同上。为了衡量各次谐波参量估计的总体误差, 引入谐波总误差 (TVE) 的计算如式 (23) 所示。</p>
                </div>
                <div class="p1">
                    <p id="145" class="code-formula">
                        <mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>V</mtext><mtext>E</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><msqrt><mrow><mfrac><mrow><mo stretchy="false"> (</mo><mover accent="true"><mi>A</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mo>-</mo><mi>A</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mover accent="true"><mi>A</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mo>-</mo><mi>A</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mi>A</mi><msubsup><mrow></mrow><mtext>r</mtext><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mo>+</mo><mi>A</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>m</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="146">式中:<i>A</i><sub>r</sub>为实际幅值向量的实部;<mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>A</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>r</mtext></msub></mrow></math></mathml>为估计得到的幅值向量的实部;A<sub><i>im</i></sub>为实际幅值向量的虚部;<mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>A</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msub></mrow></math></mathml>为估计得到的幅值向量的虚部。</p>
                </div>
                <div class="p1">
                    <p id="149">采用上述仿真参数和仿真测试条件, 重复10 000次实验, 由于目前多数算法二次谐波的误差较大, 因此对二次谐波进行总体误差分析分析最能体现系统测量的精确性, 取仿真所得二次谐波TVE的均方根得到谐波TVE曲线见附录A图A3。</p>
                </div>
                <div class="p1">
                    <p id="150">观察附录A图A3可知, 在相同的采样频率下, 采用算法2进行测量的总体误差比算法1要小, 仔细观察发现, 当采样频率为3 200 Hz, 4 800 Hz和6 400 Hz时利用算法2测量的总体误差与采样频率为6 400 Hz, 9 600 Hz和12 800 Hz时利用算法1测量的总体误差相当, 说明本文算法可以减半采样频率。在相同时窗条件下, 采样频率减半可使得这段离散序列的点数减半, 从而使得参与DFT的点数减半, 节约计算量, 利于实际应用。</p>
                </div>
                <div class="p1">
                    <p id="151">采用Odd-DFT来减少计算量仍然有限, 为了减轻迭代估计对计算量的增加, 考虑由于窗函数的旁瓣抑制, 某次谐波分量的长程谱泄漏对于相隔较远的谐波干扰很小, 且采用旁瓣衰减速率越大的窗函数, 对相隔较远的谐波分量的长程谱泄漏抑制能力越强。考虑设置参数<i>d</i>, 求解时可添加一个条件, 只考虑相隔<i>d</i>次的谐波分量范围内迭代消除, 记录本文算法在设置不同<i>d</i>和对比算法求解谐波参数在CPU上所用绝对耗时, 比较在不同<i>d</i>情况下和对比算法的二次谐波幅值估计精度, 其他仿真参数同上。附录A表A1记录了相应参数, 2个对比算法的求解时间均在0.6 ms以下, 加上采样窗长, 约需8个标准工频周期。当设置所有谐波都需迭代消除时, 本文算法精度最高, <i>d</i>最大可达42 (21次谐波镜像频率分量的长程谱泄漏对其的干涉) , 测量耗时36 ms, 加上采样时窗, 共需3.8个标准工频周期才能完成一次测量, 当<i>d</i>=5时, 一次计算耗时21 ms, 需3.05个标准工频周期完成一次测量, 从测量精度上高于汉宁窗插值算法, 低于4项Rife-Vincent窗相位差算法, 当<i>d</i>=10时, 一次计算耗时24 ms, 求解谐波参数时间能节省1/3, 需3.2个标准工频周期完成一次测量, 且从测量精度上高于两种对比算法, 在该仿真条件下本文算法用更短的时间达到了更高的精度。</p>
                </div>
                <div class="p1">
                    <p id="152">进一步研究本文算法的实用性, 通过仿真实验研究采样窗长对于算法精度的影响, 设置窗长在1～10个标准工频周期区间变化, 每组实验间隔0.25个标准工频周期, 共记录37组, 每组按照上述仿真参数重复10 000次实验取幅值相对误差的均方根, 并且对于信噪比在不同等级和无噪环境下进行仿真分析。记录二次谐波的幅值误差曲线如附录A图A4所示。观察附录A图A4可以看出, 在采样窗长为1个标准工频周期时测量失败, 采样窗长为2～10个标准工频周期之间都可实现测量, 仔细观察发现在无噪条件下, 增加采样窗长最多能提升估计精度近3个数量级, 但实际电网信号应考虑噪声的干扰, 结合另外几条误差曲线发现, 在20～100 dB噪声环境中, 采样窗长为10个标准工频周期的估计精度比采用2个标准工频周期的精度最多提升0.5个数量级, 加长窗能提升精度但效果不明显, 因此本文实验中也均采用2个标准工频周期的时窗分析。在实际中可根据精度要求和环境选用不低于2个标准工频周期的采样窗长测量, 而目前一些通过高阶窗函数抑制频谱泄漏的算法, 带来了频率分辨率的损失, 因此窗长至少需要的标准工频周期数为不少于窗函数的阶数。</p>
                </div>
                <h3 id="153" name="153" class="anchor-tag"><b>4 结语</b></h3>
                <div class="p1">
                    <p id="154">针对频谱泄漏对测量精度的影响, 提出一种改进插值算法, 加sine窗在Odd-DFT域推导修正公式, 通过减去其他分量的长程谱泄漏对被测谐波的干扰, 迭代修正, 估计各谐波参量, 从而逐次提高各谐波分量估计精度, 且只需初次估计时进行一次傅里叶变换用于搜索峰值谱线, 通过仿真实验分析得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="155">1) 将传统DFT平移了1/2个谱线间隔到Odd-DFT域插值修正, 可以减半采样点数, 使参与DFT的点数减半, 仍能保证精度, 一定程度上减少了计算量, 有利于实际应用。</p>
                </div>
                <div class="p1">
                    <p id="156">2) 迭代修正能有效地抑制长程谱泄漏对估计精度的影响, 图4中在采样窗长和点数是对比算法的1/4时, 弱谐波分量的幅值估计精度提升更为显著, 能克服传统算法弱谐波幅值估计精度不足的问题, 对各次谐波分量的估计精度稳定, 在有较高测量精度的前提下, 所需窗长更少。</p>
                </div>
                <div class="p1">
                    <p id="157">3) 根据噪声环境下的仿真分析结果, 实际测量时<i>Q</i>取4较为合适, 根据附录A图A4得出结论, 窗长对本文算法的测量精度影响不大, 采样时窗可选择2个中国标准工频周期。</p>
                </div>
                <div class="p1">
                    <p id="158">4) 改进算法提高了测量精度, 缩短了采样窗长, 但采用迭代消除谱泄漏的方法增加了计算量, 本文提出在迭代过程中, 估计某次谐波时通过只减去相隔一定范围其他分量的干涉来减轻计算负担, 今后可以继续研究结合旁瓣衰减速率快的低阶窗函数来缩小范围, 以及其他方法减轻计算负担。实验中在CPU上串行计算比较了该算法和其他成熟算法的绝对计算耗时, 而计算各次谐波是可以并行计算的, 特别是谐波高次化的时候, 今后可以在硬件并行的处理器上进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="159">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="176" name="176" class="anchor-tag">附录A</h3>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908019_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 矩形窗与sine窗的幅频曲线对比" src="Detail/GetImg?filename=images/DLXT201908019_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 矩形窗与sine窗的幅频曲线对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908019_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 English Contrast of the spectral curves of the Rectangular window and the Sine window</p>

                </div>
                <div class="area_img" id="178">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908019_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 谐波相位误差曲线" src="Detail/GetImg?filename=images/DLXT201908019_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 谐波相位误差曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908019_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Harmonic phase error curve</p>

                </div>
                <div class="area_img" id="179">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908019_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 二次谐波TVE曲线" src="Detail/GetImg?filename=images/DLXT201908019_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 二次谐波TVE曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908019_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 The second harmonic total vector error curve</p>

                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908019_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 不同窗长下二次谐波幅值误差曲线" src="Detail/GetImg?filename=images/DLXT201908019_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 不同窗长下二次谐波幅值误差曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908019_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 The second harmonic amplitude error curve of different time window</p>

                </div>
                <div class="area_img" id="181">
                                            <p class="img_tit">
                                                表A1 设置不同d的仿真结果
                                                    <br />
                                                Table A1 Simulation results of Setting different d
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908019_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908019_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908019_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 设置不同d的仿真结果" src="Detail/GetImg?filename=images/DLXT201908019_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708003&amp;v=Mjc5Mzh0R0ZyQ1VSN3FmWnVackZ5SGdVTDdMSVNIVGVyRzRIOWJNcDQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 白志轩, 肖先勇, 张逸, 等.计及谐波视在功率的谐波源识别方法[J].电力系统自动化, 2017, 41 (8) :11-15.DOI:10.7500/AEPS20160913008.BAI Zhixuan, XIAO Xianyong, ZHANG Yi, et al. Identification method of harmonic source considering harmonic apparent power[J]. Automation of Electric Power Systems, 2017, 41 (8) : 11-15. DOI: 10.7500/AEPS20160913008.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On separating customer and supply side harmonic contributions">

                                <b>[2]</b> SRINIVASAN K. On separating customer and supply side harmonic contributions[J]. IEEE Transactions on Power Delivery, 1996, 11 (2) : 1003-1012.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Abc-frame complex-coefficient filter and controller based current harmonic elimination strategy for three-phase grid connected inverter">

                                <b>[3]</b> GUO Xiaoqiang, GUERRERO J M. Abc-frame complex-coefficient filter and controller based current harmonic elimination strategy for three-phase grid connected inverter[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) : 87-93.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201704026&amp;v=MDY5MDBJU0hSZmJHNEg5Yk1xNDlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMN0w=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 李宁, 左培丽, 王新刚, 等.基于改进DFT和时域准同步的间谐波检测算法[J].电力自动化设备, 2017, 37 (4) :170-178.LI Ning, ZUO Peili, WANG Xingang, et al. Inter-harmonic detection based on improved DFT and time-domain quasi-synchronization[J]. Electric Power Automation Equipment, 2017, 37 (4) : 170-178.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201611012&amp;v=MDM3ODhIOWZOcm85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTDdMUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 翟晓军, 周波.一种改进的插值FFT谐波分析算法[J].中国电机工程学报, 2016, 36 (11) :2952-2958.ZHAI Xiaojun, ZHOU Bo. An improved interpolated FFT algorithm for harmonic analysis[J]. Proceedings of the CSEE, 2016, 36 (11) : 2952-2958.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507018&amp;v=MTgxMjc0SDlUTXFJOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUw3TElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 孙仲民, 黄俊, 杨健维, 等.基于切比雪夫窗的电力系统谐波/间谐波高精度分析方法[J].电力系统自动化, 2015, 39 (7) :117-123.SUN Zhongmin, HUANG Jun, YANG Jianwei, et al. A high accuracy analysis method for harmonics and inter-harmonics in power systems based on Dolph-Chebyshev windows[J]. Automation of Electric Power Systems, 2015, 39 (7) : 117-123.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201522012&amp;v=MDA0NjdmWnVackZ5SGdVTDdMSVNIVGVyRzRIOVRPclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 宋树平, 马宏忠, 徐刚, 等.五项最大旁瓣衰减窗插值电力谐波分析[J].电力系统自动化, 2015, 39 (22) :83-89.SONG Shuping, MA Hongzhong, XU Gang, et al. Power harmonic analysis based on 5-term maximum-sidelobe-decay window interpolation[J]. Automation of Electric Power Systems, 2015, 39 (22) : 83-89.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JEXK200507009&amp;v=MDM3MjhIdFRNcUk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTDdMTHlqVFpiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 张介秋, 梁昌洪, 陈砚圃.一类新的窗函数-卷积窗及其应用[J].中国科学E辑, 2005, 35 (7) :773-784.ZHANG Jieqiu, LIANG Changhong, CHEN Yanpu. A new family of windows-convolution windows and their applications[J]. Science in China Series E-technological Sciences, 2005, 35 (7) : 773-784.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201407009&amp;v=MTQ4OTNJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUw3TElTckJmYkc0SDlYTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 曾博, 唐求, 卿柏元, 等.基于Nuttall自卷积窗的改进FFT谱分析方法[J].电工技术学报, 2014, 29 (7) :59-65.ZENG Bo, TANG Qiu, QING Baiyuan, et al. Spectral analysis method based on improved FFT by Nuttall self-convolution window[J]. Transactions of China Electrotechnical Society, 2014, 29 (7) : 59-65.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608041&amp;v=MjQ2NDhadVpyRnlIZ1VMN0xJVHJCZmJHNEg5Zk1wNDlCWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 邹培源, 黄纯, 江辉, 等.基于全相位谱细化与校正的谐波和间谐波测量方法[J].电网技术, 2016, 40 (8) :2496-2502.ZOU Peiyuan, HUANG Chun, JIANG Hui, et al. Method of harmonics and interharmonics measurement based on all-phase spectrum zoom and correction[J]. Power System Technology, 2016, 40 (8) : 2496-2502.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZXU200509018&amp;v=MjI0ODNVUjdxZlp1WnJGeUhnVUw3TElUZlRlN0c0SHRUTXBvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 张介秋, 梁昌洪, 陈砚圃, 等.提高谐波参量测量精度的谱泄漏相消算法[J].电子学报, 2005, 33 (9) :1614-1617.ZHANG Jieqiu, LIANG Changhong, CHEN Yanpu, et al. Spectral leakage canceling algorithm for improving precision of harmonic analysis[J]. Acta Electronica Sinica, 2005, 33 (9) : 1614-1617.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201803009&amp;v=MTc4MDdmWnVackZ5SGdVTDdMSVNyQmZiRzRIOW5Nckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王保帅, 肖霞.一种用于谐波分析的高精度多谱线插值算法[J].电工技术学报, 2018, 33 (3) :553-562.WANG Baoshuai, XIAO Xia. A high accuracy multi-spectrum-line interpolation algorithm for harmonic analysis[J]. Transactions of China Electrotechnical Society, 2018, 33 (3) : 553-562.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201104007&amp;v=MDI0MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMN0xJU0hSZmJHNEg5RE1xNDlGWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 陈国志, 陈隆道, 蔡忠法.基于Nuttall窗插值FFT的谐波分析方法[J].电力自动化设备, 2011, 31 (4) :27-31.CHEN Guozhi, CHEN Longdao, CAI Zhongfa. Harmonic analysis based on Nuttall window interpolation FFT[J]. Electric Power Automation Equipment, 2011, 31 (4) : 27-31.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The influence of windowing on bias and variance of DFT-based frequency and phase estimation">

                                <b>[14]</b> SCHUSTER S, SCHEIBLHOFER S, STELZER A. The influence of windowing on bias and variance of DFT-based frequency and phase estimation[J]. IEEE Transactions on Instrumentation and Measurement, 2009, 58 (6) : 1975-1990.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Accurate and robust frequency estimation in the ODFT domain">

                                <b>[15]</b> FERREIRA A, SINHA D. Accurate and robust frequency estimation in the ODFT domain[C]// IEEE Workshop on Applications of Signal Process to Audio and Acoustics, October 16, 2005, New York, USA: 203-206.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis/synthesis filter bank design based on time domain aliasing cancellation">

                                <b>[16]</b> PRINCEN J, BRADLEY A. Analysis/synthesis filter bank design based on time domain aliasing cancellation[J]. IEEE Transactions on Acoustics, Speech, and Signal Processing, 1986, 34 (5) : 1153-1161.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast, accurate frequency estimators">

                                <b>[17]</b> JACOBSEN E, KOOTSOOKOS P. Fast, accurate frequency estimators[J]. IEEE Signal Processing Magazine, 2007, 24 (3) : 123-125.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On the use of windows for harmonic analysis with the discrete Fourier transform">

                                <b>[18]</b> HARRIS F J. On the use of windows for harmonic analysis with the discrete Fourier transform[J]. Proceedings of the IEEE, 1978, 66 (1) : 51-83.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Accurate estimation in the ODFT domain of the frequency, phase and magnitude of stationary sinusoids">

                                <b>[19]</b> FERREIRA A J S. Accurate estimation in the ODFT domain of the frequency, phase and magnitude of stationary sinusoids[C]// Proceedings of the 2001 IEEE Workshop on the Applications of Signal Processing to Audio and Acoustics, October 24, 2001, New York, USA: 47-50.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An odd-DFT based approach to time-scale expansion of audio signals">

                                <b>[20]</b> FERREIRA A J S. An Odd-DFT based approach to time-scale expansion of audio signals[J]. IEEE Transactions on Speech and Audio Processing, 1999, 7 (4) : 441-453.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Fine-Resolution Frequency Estimator in the Odd-DFT Domain">

                                <b>[21]</b> DUN Yujie, LIU Guizhong. A fine-resolution frequency estimator in the Odd-DFT domain[J]. IEEE Signal Processing Letters, 2015, 22 (12) : 2489-2493.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On the estimation of the parameters of a real sinusoid in noise">

                                <b>[22]</b> YE Shanglin, SUN Jiadong, ABOUTANIOS E. On the estimation of the parameters of a real sinusoid in noise[J]. IEEE Signal Processing Letters, 2017, 24 (5) : 638-642.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency stability issues for islandedpower systems">

                                <b>[23]</b> HORNE J, FLYNN D, LITTLER T, et al. Frequency stability issues for islanded power systems[C]// IEEE PES Power Systems Conference and Exposition, October 10-13, 2004, New York, USA: 299-306.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Interpolated DFT for sinα (x)Windows">

                                <b>[24]</b> DUDA K, BARCZENTEWICZL S. Interpolated DFT for sinα (x) windows[J]. IEEE Transactions on Instrumentation and Measurement, 2014, 63 (4) : 754-760.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908019" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908019&amp;v=MTEwMjBGckNVUjdxZlp1WnJGeUhnVUw3TElTSFRlckc0SDlqTXA0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

