

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137601494033750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908020%26RESULT%3d1%26SIGN%3dojnXv%252b9JFWdBpV8q8qOqudBRF4g%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908020&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908020&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908020&amp;v=MjExMTJGeUhnVUx6S0lTSFRlckc0SDlqTXA0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#38" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#43" data-title="&lt;b&gt;1 双水内冷/空冷调相机定子绕组内部故障特点分析&lt;/b&gt; "><b>1 双水内冷/空冷调相机定子绕组内部故障特点分析</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#47" data-title="&lt;b&gt;2 大型调相机主保护配置传统方案&lt;/b&gt; "><b>2 大型调相机主保护配置传统方案</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;3&lt;/b&gt; 大型调相机纵向零序电压保护性能分析 "><b>3</b> 大型调相机纵向零序电压保护性能分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="1) 同槽短路故障">1) 同槽短路故障</a></li>
                                                <li><a href="#62" data-title="2) 端部短路故障">2) 端部短路故障</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#69" data-title="&lt;b&gt;4&lt;/b&gt; 大型调相机主保护优化设计 "><b>4</b> 大型调相机主保护优化设计</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#76" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#45" data-title="&lt;b&gt;表1 双水内冷/空冷调相机可能内部故障统计&lt;/b&gt;"><b>表1 双水内冷/空冷调相机可能内部故障统计</b></a></li>
                                                <li><a href="#49" data-title="&lt;b&gt;图1 基于传统电磁型TA的大型调相机主保护配置方案&lt;/b&gt;"><b>图1 基于传统电磁型TA的大型调相机主保护配置方案</b></a></li>
                                                <li><a href="#52" data-title="&lt;b&gt;图2 空冷调相机分支开焊故障&lt;/b&gt;"><b>图2 空冷调相机分支开焊故障</b></a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;表2 双水内冷调相机909种内部故障时纵向3&lt;i&gt;U&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;0&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的大小及分布情况&lt;/b&gt;"><b>表2 双水内冷调相机909种内部故障时纵向3<i>U</i></b><sub><b>0</b></sub><b>的大小及分布情况</b></a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;图3 纵向3&lt;i&gt;U&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;0&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;二次电压值在2～3 V之间的同槽故障&lt;/b&gt;"><b>图3 纵向3<i>U</i></b><sub><b>0</b></sub><b>二次电压值在2～3 V之间的同槽故障</b></a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;图4 纵向3&lt;i&gt;U&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;0&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;二次电压值小于4.5 V的端部故障&lt;/b&gt;"><b>图4 纵向3<i>U</i></b><sub><b>0</b></sub><b>二次电压值小于4.5 V的端部故障</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;图5 基于光学分支TA的大型调相机主保护配置方案&lt;/b&gt;"><b>图5 基于光学分支TA的大型调相机主保护配置方案</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 刘振亚, 张启平, 王雅婷, 等.提高西北新甘青750 kV送端电网安全稳定水平的无功补偿措施研究[J].中国电机工程学报, 2015, 35 (5) :1015-1022.LIU Zhenya, ZHANG Qiping, WANG Yating, et al. Research on reactive compensation strategies for improving stability level of sending-end of 750 kV grid in Northwest China [J]. Proceedings of the CSEE, 2015, 35 (5) : 1015-1022." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201505001&amp;v=MTYyMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUx6S1B5clBiYkc0SDlUTXFvOUZaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘振亚, 张启平, 王雅婷, 等.提高西北新甘青750 kV送端电网安全稳定水平的无功补偿措施研究[J].中国电机工程学报, 2015, 35 (5) :1015-1022.LIU Zhenya, ZHANG Qiping, WANG Yating, et al. Research on reactive compensation strategies for improving stability level of sending-end of 750 kV grid in Northwest China [J]. Proceedings of the CSEE, 2015, 35 (5) : 1015-1022.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 冯复生.大型汽轮发电机定子遗留金属异物故障的特征分析[J].电网技术, 2000, 24 (8) :23-26.FENG Fusheng. Feature analysis of fault caused by foreign metallic body left in stator of turbo-generator [J]. Power System Technology, 2000, 24 (8) : 23-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200008005&amp;v=MjQ4NDZHNEh0SE1wNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMektJVHJCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         冯复生.大型汽轮发电机定子遗留金属异物故障的特征分析[J].电网技术, 2000, 24 (8) :23-26.FENG Fusheng. Feature analysis of fault caused by foreign metallic body left in stator of turbo-generator [J]. Power System Technology, 2000, 24 (8) : 23-26.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" >
                                        <b>[3]</b>
                                     高波.山东电网300～600 MW汽轮发电机故障分析与反措[C]//中国电机工程学会/电工技术学会大电机专委会大型学术报告会议论文集, 1999.GAO Bo. Fault analysis and countermeasures of 300～600 MW turbo-generator in Shandong power grid[C]// Proceedings of Symposium on Large Electrical Machines, CSEE/CES, 1999.</a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 桂林, 王祥珩, 王剑, 等.大型汽轮发电机绕组同槽同相调查及保护方案定量化设计[J].电力系统自动化, 2004, 28 (17) :75-79.GUI Lin, WANG Xiangheng, WANG Jian, et al. Investigation of turn-to-turn fault ratio and quantitative design of main protection configuration scheme for large-sized turbo-generator[J]. Automation of Electric Power Systems, 2004, 28 (17) : 75-79." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200417010&amp;v=MDcwNTA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMektJU0hUZXJHNEh0WE5xSTlFWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         桂林, 王祥珩, 王剑, 等.大型汽轮发电机绕组同槽同相调查及保护方案定量化设计[J].电力系统自动化, 2004, 28 (17) :75-79.GUI Lin, WANG Xiangheng, WANG Jian, et al. Investigation of turn-to-turn fault ratio and quantitative design of main protection configuration scheme for large-sized turbo-generator[J]. Automation of Electric Power Systems, 2004, 28 (17) : 75-79.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 潘仁秋, 何其伟, 陈俊.大型调相机的保护配置及其实现[J].江苏电机工程, 2011, 30 (6) :45-47.PAN Renqiu, HE Qiwei, CHEN Jun. Implementation of protection configuration for large-scale synchronous compensator[J]. Jiangsu Electrical Engineering, 2011, 30 (6) : 45-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201106015&amp;v=MTcyMjVMRzRIOURNcVk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTHpLTHo3UFo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         潘仁秋, 何其伟, 陈俊.大型调相机的保护配置及其实现[J].江苏电机工程, 2011, 30 (6) :45-47.PAN Renqiu, HE Qiwei, CHEN Jun. Implementation of protection configuration for large-scale synchronous compensator[J]. Jiangsu Electrical Engineering, 2011, 30 (6) : 45-47.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 邹东霞, 余锐, 聂娟红, 等.300 Mvar大型同步调相机的启动及继电保护[J].电力系统保护与控制, 2016, 44 (20) :160-164.ZOU Dongxia, YU Rui, NIE Juanhong, et al. SFC start and relay protection of 300 Mvar large synchronous condenser[J]. Power System Protection and Control, 2016, 44 (20) : 160-164." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201620025&amp;v=MjU3NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMektMeW5hZWJHNEg5Zk9yNDlIWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         邹东霞, 余锐, 聂娟红, 等.300 Mvar大型同步调相机的启动及继电保护[J].电力系统保护与控制, 2016, 44 (20) :160-164.ZOU Dongxia, YU Rui, NIE Juanhong, et al. SFC start and relay protection of 300 Mvar large synchronous condenser[J]. Power System Protection and Control, 2016, 44 (20) : 160-164.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 罗凌, 李振文, 宋兴荣, 等.大容量调相机继电保护配置方案研究[J].湖南电力, 2016, 36 (5) :26-30.LUO Ling, LI Zhenwen, SONG Xingrong, et al. Study on the relay protection scheme of high capacity synchronous condenser[J]. Hunan Electric Power, 2016, 36 (5) : 26-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HNDL201605007&amp;v=MDcyMTNvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUx6S0xTUFBZckc0SDlmTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         罗凌, 李振文, 宋兴荣, 等.大容量调相机继电保护配置方案研究[J].湖南电力, 2016, 36 (5) :26-30.LUO Ling, LI Zhenwen, SONG Xingrong, et al. Study on the relay protection scheme of high capacity synchronous condenser[J]. Hunan Electric Power, 2016, 36 (5) : 26-30.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 陈俊, 李华忠, 徐青山, 等.基于断口两侧电压相量差的发电机机端断路器非全相保护[J].电力系统自动化, 2018, 42 (21) :125-130.DOI:10.7500/AEPS20180116002.CHEN Jun, LI Huazhong, XU Qingshan, et al. Open-phase protection of generator circuit breaker based on voltage phasor differences between two sides of breaking point[J]. Automation of Electric Power Systems, 2018, 42 (21) : 125-130.DOI: 10.7500/AEPS20180116002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821017&amp;v=MTI5MDc0SDluT3JvOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUx6S0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         陈俊, 李华忠, 徐青山, 等.基于断口两侧电压相量差的发电机机端断路器非全相保护[J].电力系统自动化, 2018, 42 (21) :125-130.DOI:10.7500/AEPS20180116002.CHEN Jun, LI Huazhong, XU Qingshan, et al. Open-phase protection of generator circuit breaker based on voltage phasor differences between two sides of breaking point[J]. Automation of Electric Power Systems, 2018, 42 (21) : 125-130.DOI: 10.7500/AEPS20180116002.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 王维俭.电气主设备继电保护原理与应用[M].2版.北京:中国电力出版社, 2002.WANG Weijian. Principle and application of relay protection for electrical main equipment[M]. 2nd ed. Beijing: China Electric Power Press, 2002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000750830540X999&amp;v=MTg5OTNlWnZGeW5nVTdiTkkxMFdWVjI3R2JhNEZ0TE1xb3RGRE9JR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZa&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         王维俭.电气主设备继电保护原理与应用[M].2版.北京:中国电力出版社, 2002.WANG Weijian. Principle and application of relay protection for electrical main equipment[M]. 2nd ed. Beijing: China Electric Power Press, 2002.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 高景德, 王祥珩, 李发海.交流电机及其系统的分析[M].2版.北京:清华大学出版社, 2005.GAO Jingde, WANG Xiangheng, LI Fahai. Analysis of AC machine and its system[M]. 2nd ed. Beijing: Tsinghua University Press, 2005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302087792999&amp;v=MDAxNDBxSWhNWnVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnluZ1U3Yk5JMTBXVlYyN0diQzRITkhF&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         高景德, 王祥珩, 李发海.交流电机及其系统的分析[M].2版.北京:清华大学出版社, 2005.GAO Jingde, WANG Xiangheng, LI Fahai. Analysis of AC machine and its system[M]. 2nd ed. Beijing: Tsinghua University Press, 2005.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" >
                                        <b>[11]</b>
                                     桂林.大型发电机主保护配置方案优化设计的研究[D].北京:清华大学, 2003.GUI Lin. Research on optimal design of main protection configuration scheme for large generator[D]. Beijing: Tsinghua University, 2003.</a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 李玉海, 李久红, 张小庆, 等.纵向零序电压型发电机匝间保护几个问题[J].电力自动化设备, 2001, 21 (10) :62-66.LI Yuhai, LI Jiuhong, ZHANG Xiaoqing, et al. Problems in voltage-type longitudinal zero-sequence inter-turn protection for generator[J]. Electric Power Automation Equipment, 2001, 21 (10) : 62-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200110019&amp;v=MzE5NzZVTHpLSVNIUmZiRzRIdEROcjQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         李玉海, 李久红, 张小庆, 等.纵向零序电压型发电机匝间保护几个问题[J].电力自动化设备, 2001, 21 (10) :62-66.LI Yuhai, LI Jiuhong, ZHANG Xiaoqing, et al. Problems in voltage-type longitudinal zero-sequence inter-turn protection for generator[J]. Electric Power Automation Equipment, 2001, 21 (10) : 62-66.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 傅自清, 陈文学.大型汽轮发电机定子匝间保护及中性点引出方式探讨[J].电力系统自动化, 2000, 24 (10) :63-66.FU Ziqing, CHEN Wenxue. Discussion on way of connection to neutral point and turn-to-turn fault protection for stator winding of large turbo-generator[J]. Automation of Electric Power Systems, 2000, 24 (10) : 63-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200009013&amp;v=MDgyNTA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMektJU0hUZXJHNEh0SE1wbzlFWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         傅自清, 陈文学.大型汽轮发电机定子匝间保护及中性点引出方式探讨[J].电力系统自动化, 2000, 24 (10) :63-66.FU Ziqing, CHEN Wenxue. Discussion on way of connection to neutral point and turn-to-turn fault protection for stator winding of large turbo-generator[J]. Automation of Electric Power Systems, 2000, 24 (10) : 63-66.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 桂林, 王祥珩, 孙宇光, 等.大型汽轮发电机新型中性点引出方式的研究[J].电力系统自动化, 2006, 30 (1) :56-59.GUI Lin, WANG Xiangheng, SUN Yuguang, et al. Study on new leading-out mode of neutral points of large turbo-generator[J]. Automation of Electric Power Systems, 2006, 30 (1) : 56-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200601012&amp;v=MTg2ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTHpLSVNIVGVyRzRIdGZNcm85RVpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         桂林, 王祥珩, 孙宇光, 等.大型汽轮发电机新型中性点引出方式的研究[J].电力系统自动化, 2006, 30 (1) :56-59.GUI Lin, WANG Xiangheng, SUN Yuguang, et al. Study on new leading-out mode of neutral points of large turbo-generator[J]. Automation of Electric Power Systems, 2006, 30 (1) : 56-59.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王祥珩, 桂林, 王维俭, 等.1 000 MW汽轮发电机主保护及中性点引出方式设计研究[J].电力设备, 2008, 9 (1) :1-4.WANG Xiangheng, GUI Lin, WANG Weijian, et al. Design and research of main protection and neutral lead mode for 1 000 MW turbo-generator[J]. Electric Equipment, 2008, 9 (1) : 1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLSB200801002&amp;v=MTcwNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTHpLSVNIWWJMRzRIdG5Ncm85RlpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王祥珩, 桂林, 王维俭, 等.1 000 MW汽轮发电机主保护及中性点引出方式设计研究[J].电力设备, 2008, 9 (1) :1-4.WANG Xiangheng, GUI Lin, WANG Weijian, et al. Design and research of main protection and neutral lead mode for 1 000 MW turbo-generator[J]. Electric Equipment, 2008, 9 (1) : 1-4.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 阎嫦玲, 王耀, 罗苏南, 等.用于发电机保护的柔性全光纤电流互感器[J].电力自动化设备, 2017, 37 (4) :191-196.YAN Changling, WANG Yao, LUO Sunan, et al. FFOCT for generator protection[J]. Electric Power Automation Equipment, 2017, 37 (4) : 191-196." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201704029&amp;v=MTM2MzVIYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMektJU0hSZmJHNEg5Yk1xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         阎嫦玲, 王耀, 罗苏南, 等.用于发电机保护的柔性全光纤电流互感器[J].电力自动化设备, 2017, 37 (4) :191-196.YAN Changling, WANG Yao, LUO Sunan, et al. FFOCT for generator protection[J]. Electric Power Automation Equipment, 2017, 37 (4) : 191-196.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" GUO Weina, HUANG Wenjie. Optical current transformer accuracy problems and solutions[C]// 2010 Asia-Pacific Conference on Power Electronics and Design, May 30-31, 2010, Wuhan, China: 47-50." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optical Current Transformer Accuracy Problems and Solutions">
                                        <b>[17]</b>
                                         GUO Weina, HUANG Wenjie. Optical current transformer accuracy problems and solutions[C]// 2010 Asia-Pacific Conference on Power Electronics and Design, May 30-31, 2010, Wuhan, China: 47-50.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" >
                                        <b>[18]</b>
                                     桂林, 赵志强, 黄欢, 等.犍为发电机选择性定子接地保护方案研究[C]//中国电机工程学会大电机专委会大型学术报告会议论文集, 银川, 2017.GUI Lin, ZHAO Zhiqiang, HUANG Huan, et al. Study on selective stator grounding protection for Qianwei generator[C]// Symposium on Large Electrical Machines, CSEE, Yinchuan, 2017.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),145-149 DOI:10.7500/AEPS20181006001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">大型调相机内部故障特征及纵向零序电压保护性能分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A1%82%E6%9E%97&amp;code=08821020&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">桂林</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%B2%A9%E5%86%9B&amp;code=20117446&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李岩军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A9%B9%E8%8D%A3%E8%8D%A3&amp;code=21140770&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">詹荣荣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%89%9B%E5%8C%96%E6%95%8F&amp;code=40236257&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">牛化敏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%A5%A5%E7%8F%A9&amp;code=00003993&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王祥珩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%BB%B4%E4%BF%AD&amp;code=00003957&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王维俭</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室(清华大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>大型调相机 (容量为300 Mvar) 实际运行中存在定子绕组匝间短路的可能, 不装设匝间短路保护或匝间短路保护性能不完善将是调相机安全运行的严重隐患。文中运用“多回路分析法”, 对两种冷却方式大型调相机所有实际可能发生的内部故障进行了仿真分析, 分析结果表明大型调相机现有主保护配置方案 (完全纵差保护+纵向零序电压保护) 存在较大的保护死区。进一步分析了纵向零序电压保护不能动作的故障类型, 为大型调相机主保护性能的改善提供借鉴。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%A7%E5%9E%8B%E8%B0%83%E7%9B%B8%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">大型调相机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%9D%E9%97%B4%E7%9F%AD%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">匝间短路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%86%85%E9%83%A8%E6%95%85%E9%9A%9C%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">内部故障分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BA%B5%E5%90%91%E9%9B%B6%E5%BA%8F%E7%94%B5%E5%8E%8B%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">纵向零序电压保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%A3%82%E7%9B%B8%E6%A8%AA%E5%B7%AE%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">裂相横差保护;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *桂林 (1974—) , 男, 通信作者, 博士, 副教授, 主要研究方向:大机组保护及故障分析。E-mail:guilin99@mails.tsinghua.edu.cn;
                                </span>
                                <span>
                                    李岩军 (1973—) , 男, 高级工程师, 主要研究方向:电力系统自动控制及微机继电保护。E-mail:liyanjun@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    詹荣荣 (1978—) , 女, 高级工程师, 主要研究方向:电力系统继电保护及动态模拟。E-mail:zhanrr@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-06</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“调相机故障特性模拟分析、继电保护技术及运行控制技术研究”;</span>
                    </p>
            </div>
                    <h1><b>Analysis of Internal Fault Characteristics and Longitudinal Zero-sequence Overvoltage Protection Performance of Large-scale Condenser</b></h1>
                    <h2>
                    <span>GUI Lin</span>
                    <span>LI Yanjun</span>
                    <span>ZHAN Rongrong</span>
                    <span>NIU Huamin</span>
                    <span>WANG Xiangheng</span>
                    <span>WANG Weijian</span>
            </h2>
                    <h2>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments (Tsinghua University)</span>
                    <span>China Electric Power Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Large-scale condenser (300 Mvar) has the possibility of stator winding inter-turn short-circuit in practice. It will be a serious hidden danger for the safe operation of the condenser that there is no inter-turn short-circuit protection or the performance of inter-turn short-circuit protection is not perfect. The multi-loop analysis method is used to simulate and analyze all possible internal faults of the large-scale condenser with two different cooling modes. The results show that there is a large dead zone in the existing main protection configuration of the large-scale condenser (complete longitudinal differential protection + longitudinal zero-sequence overvoltage protection) . The failure types of longitudinal zero-sequence overvoltage protection is further analyzed, which can provide reference for the performance improvement of the main protection configuration of large-scale condensers.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=large-scale%20condenser&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">large-scale condenser;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=inter-turn%20short-circuit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">inter-turn short-circuit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=internal%20fault%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">internal fault analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=longitudinal%20zero-sequence%20overvoltage%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">longitudinal zero-sequence overvoltage protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=split%20phase%20transversal%20differential%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">split phase transversal differential protection;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-06</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="38" name="38" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="39">随着特高压电网快速发展和电网运行的需要<citation id="80" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 国家电网有限公司将在“十三五”期间配套建设45台大型调相机组 (容量为300 Mvar) 。其中, 采用双水内冷方式的调相机定子48槽, 每相2分支;采用空冷方式的调相机定子72槽, 每相3分支。</p>
                </div>
                <div class="p1">
                    <p id="40">由于受大型汽轮发电机中性点侧引出方式的限制, 只能在发电机机端和中性点侧装设相电流互感器及完全纵差保护 (能够灵敏反应相间短路) 。而近年来由于分支开焊和匝间短路故障已造成多台600 MW汽轮发电机严重烧损<citation id="81" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。大型调相机造价昂贵、结构复杂, 并且是电网重要的无功补偿装置, 一旦出现故障, 不仅检修期长, 而且将造成巨大的直接和间接经济损失, 甚至威胁电网的运行安全。因此, 必须重视其定子绕组匝间短路和分支开焊故障的保护问题<citation id="82" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="41">基于“多回路分析法”的发电机主保护定量化及优化设计方法在水电领域得到推广应用, 已用于对国内外110多座大中型水电站和抽水蓄能电站的发电机组进行了定子绕组内部故障的分析和主保护方案的定量化设计, 为大型发电机主保护配置方案的科学制定开辟了新途径<citation id="83" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="42">本文针对大型调相机的定子绕组形式和故障特点, 并结合以往工程运行实践, 对其内部故障特征及现有主保护配置方案 (完全纵差+纵向零序电压保护) 的性能进行研究, 明确其不足之处并提出改进措施, 为后续工程提供借鉴。</p>
                </div>
                <h3 id="43" name="43" class="anchor-tag"><b>1 双水内冷/空冷调相机定子绕组内部故障特点分析</b></h3>
                <div class="p1">
                    <p id="44">通过对双水内冷和空冷调相机定子绕组连接图的分析 (任两线棒在槽内或端部交叉就认为存在同槽故障或端部交叉故障的可能) , 300 Mvar双水内冷调相机 (每相2分支) 和空冷调相机 (每相3分支) 实际可能发生的内部短路故障如表1所示。</p>
                </div>
                <div class="area_img" id="45">
                    <p class="img_tit"><b>表1 双水内冷/空冷调相机可能内部故障统计</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Possible internal faults statistics of dual water inner cooled and air cooled condenser</b></p>
                    <p class="img_note"></p>
                    <table id="45" border="1"><tr><td rowspan="3"><br />调<br />相<br />机</td><td rowspan="3">内部<br />故障数</td><td colspan="7"><br />匝间短路</td><td rowspan="3">相间<br />短路</td></tr><tr><td colspan="6"><br />同相同分支</td><td rowspan="2">同相不<br />同分支</td></tr><tr><td><br />1匝</td><td>2匝</td><td>3匝</td><td>4匝</td><td>5匝</td><td>6匝</td></tr><tr><td rowspan="2"><br />双水<br />内冷</td><td><br />48种<br />同槽故障</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>24</td><td> 24</td></tr><tr><td><br />861种<br />端部故障</td><td>36</td><td>30</td><td>24</td><td>18</td><td>12</td><td>6</td><td>30</td><td>705</td></tr><tr><td rowspan="2"><br />空冷</td><td><br />72种<br />同槽故障</td><td>0</td><td>0</td><td>6</td><td>0</td><td>6</td><td>0</td><td>24</td><td>36</td></tr><tr><td><br />2 034种<br />端部故障</td><td>36</td><td>18</td><td>6</td><td>18</td><td>6</td><td>0</td><td>348</td><td>1 602</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="46">从表1可见, 大型调相机同槽和端部交叉故障中均存在匝间短路, 若无相应的保护或保护性能不完善将严重威胁大型调相机和电网的运行安全。</p>
                </div>
                <h3 id="47" name="47" class="anchor-tag"><b>2 大型调相机主保护配置传统方案</b></h3>
                <div class="p1">
                    <p id="48">如图1所示, 现阶段大型调相机中性点侧只引出3个端子, 只能装设相电流互感器 (TA) , 如果仅配置完全纵差保护, 由于其不反应匝间短路和分支开焊故障<citation id="84" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>, 所以对于双水内冷调相机 (<i>a</i>=2, <i>a</i>为每相分支数) 实际可能发生的909种内部短路故障, 保护死区高达19.8%;对于空冷调相机 (<i>a</i>=3) 实际可能发生的2 106种内部短路故障, 保护死区高达22.2%。</p>
                </div>
                <div class="area_img" id="49">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908020_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于传统电磁型TA的大型调相机主保护配置方案" src="Detail/GetImg?filename=images/DLXT201908020_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于传统电磁型TA的大型调相机主保护配置方案</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908020_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Main protection configuration scheme for large-scale condenser based on traditional electromagnetic TA</b></p>

                </div>
                <div class="p1">
                    <p id="50">通过增设图1所示全绝缘的专用电压互感器 (其一次绕组中性点与发电机中性点通过电缆连接) , 并装设纵向零序电压保护 (反应发电机机端三相对中性点电压的不平衡) , 其不能动作的故障类型既有部分匝间短路也有部分相间短路, 还不能灵敏反应最近几年频繁发生的分支开焊故障。下面先以两则分支开焊的仿真计算为例进行说明。</p>
                </div>
                <div class="p1">
                    <p id="51">分别对空冷调相机 (<i>a</i>=3) 在并网半载运行方式下, a1和a3分支的开焊故障进行了仿真计算, 各支路基波电流的大小和相位如图2所示。从仿真计算的结果可以看出, 在上述两种故障情况下每相的三个分支电流的大小和相位之间进行了互换, 说明在三相绕组完全对称的情况下, 站在a1分支上看到的b1和c1分支的情况与把a3分支当作a1分支、看到的b3和c3分支的情况一样, 同时也说明了仿真计算的正确性。</p>
                </div>
                <div class="area_img" id="52">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908020_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 空冷调相机分支开焊故障" src="Detail/GetImg?filename=images/DLXT201908020_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 空冷调相机分支开焊故障</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908020_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Open welding fault of air cooled condenser branch</b></p>

                </div>
                <div class="p1">
                    <p id="53">对于空冷调相机a1分支开焊故障, 零序电流型横差、不完全裂相横差、不完全纵差、完全纵差和纵向零序电压保护的灵敏系数分别为5.5, 5.6, 3.2, 0.0和0.05, 加设的纵向3<i>U</i><sub>0</sub>保护不能反应分支开焊故障。</p>
                </div>
                <div class="p1">
                    <p id="54">当然, 上述主保护的灵敏度还跟分支开焊前的负载工况有关。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>3</b> 大型调相机纵向零序电压保护性能分析</h3>
                <div class="p1">
                    <p id="56">运用“多回路分析法”, 对双水内冷调相机并网空载运行方式下909种同槽和端部交叉短路故障进行了仿真计算, 求出各相电压的大小和相位以及纵向3<i>U</i><sub>0</sub>的大小, 并对纵向3<i>U</i><sub>0</sub> (二次值) 的分布范围进行分析 (如表2所示) , 进一步明确其不能动作的故障类型 (除了上述分支开焊故障, 还包括部分匝间和相间短路) , 为该保护定值的整定和大型调相机保护性能的完善奠定基础<citation id="85" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="57">
                    <p class="img_tit"><b>表2 双水内冷调相机909种内部故障时纵向3<i>U</i></b><sub><b>0</b></sub><b>的大小及分布情况</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Value and distribution of longitudinal 3<i>U</i></b><sub><b>0</b></sub><b>in 909 internal faults of dual water inner cooled condenser</b></p>
                    <p class="img_note"></p>
                    <table id="57" border="1"><tr><td><br />3<i>U</i><sub>0</sub>二次值/V</td><td>同槽故障</td><td>端部故障</td><td>占总故障数比例/%</td></tr><tr><td><br />&gt;10</td><td>0</td><td>258</td><td>28.40</td></tr><tr><td><br />8～10</td><td>30</td><td>111</td><td>15.50</td></tr><tr><td><br />6～8</td><td>6</td><td>75</td><td>8.90</td></tr><tr><td><br />4.5～6</td><td>0</td><td>150</td><td>16.50</td></tr><tr><td><br />3～4.5</td><td>0</td><td>102</td><td>11.20</td></tr><tr><td><br />2～3</td><td>12</td><td>93</td><td>11.60</td></tr><tr><td><br />1～2</td><td>0</td><td>27</td><td>3.00</td></tr><tr><td><br />&lt;1</td><td>0</td><td>45</td><td>5.00</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="58">为兼顾区外故障时的防误动, 纵向3<i>U</i><sub>0</sub>保护的动作定值一般整定为3 V (二次值) , 则对表2中纵向3<i>U</i><sub>0</sub>保护不能动作的故障类型 (对应二次值在0～4.5 V之间) 进一步分析如下。</p>
                </div>
                <h4 class="anchor-tag" id="59" name="59">1) 同槽短路故障</h4>
                <div class="p1">
                    <p id="60">纵向3<i>U</i><sub>0</sub>二次电压值在2～3 V之间的12种故障均为同相不同分支匝间短路, 且两短路点距中性点位置相差1个线圈, 分别位于机端或中性点侧 (各6种) , 如图3中实线和虚线箭头所示。</p>
                </div>
                <div class="area_img" id="61">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908020_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 纵向3U0二次电压值在2～3 V之间的同槽故障" src="Detail/GetImg?filename=images/DLXT201908020_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 纵向3<i>U</i></b><sub><b>0</b></sub><b>二次电压值在2～3 V之间的同槽故障</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908020_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Slot faults with longitudinal 3<i>U</i></b><sub><b>0</b></sub><b>secondary voltage ranging from 2 to 3 V</b></p>

                </div>
                <h4 class="anchor-tag" id="62" name="62">2) 端部短路故障</h4>
                <div class="p1">
                    <p id="63">纵向3<i>U</i><sub>0</sub>二次电压值小于1 V的45种故障基本上都是不同相但同编号分支间发生的相间短路 (3种机端两相短路除外) , 两短路点距中性点位置相同, 如图4双点划线所示。</p>
                </div>
                <div class="p1">
                    <p id="64">纵向3<i>U</i><sub>0</sub>二次电压值在1～2 V之间的27种故障分别为6种不同相但同编号分支间发生的相间短路 (两短路点距中性点位置相差1个线圈, 如图4短虚线箭头所示) 、15种不同相且异编号分支间发生的相间短路 (两短路点距中性点位置相同或相差1个线圈, 如图4实线箭头所示) 和6种同相不同分支匝间短路 (两短路点距中性点位置相同——与机端或中性点侧相差1个线圈) 。</p>
                </div>
                <div class="area_img" id="65">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908020_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 纵向3U0二次电压值小于4.5 V的端部故障" src="Detail/GetImg?filename=images/DLXT201908020_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 纵向3<i>U</i></b><sub><b>0</b></sub><b>二次电压值小于4.5 V的端部故障</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908020_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 End faults with longitudinal 3<i>U</i></b><sub><b>0</b></sub><b>secondary voltage less than 4.5 V</b></p>

                </div>
                <div class="p1">
                    <p id="66">纵向3<i>U</i><sub>0</sub>二次电压值在2～3 V之间的93种故障, 除了图4长虚线和单点划线箭头所示的相间短路外 (分别为69种和12种) , 还包括12种同相不同分支匝间短路 (如图3实线或虚线箭头所示, 但故障点还得上移或下移1个线圈) 。</p>
                </div>
                <div class="p1">
                    <p id="67">纵向3<i>U</i><sub>0</sub>二次电压值在3～4.5 V之间的102种故障, 除了12种1匝同相同分支匝间短路, 其余均为图4单点划线和短虚线箭头所示的相间短路 (两短路点距中性点位置相差1～2个线圈, 分别为75种和15种) 。</p>
                </div>
                <div class="p1">
                    <p id="68">综上所述, 纵向零序电压保护不能动作的故障类型除了小匝数同相同分支匝间短路 (短路匝数为1匝, 对应的短路匝比为12.5%) 和相同 (或相近) 电位点的同相不同分支匝间短路外, 绝大部分为不同相但同编号分支间发生的相间短路或不同相且异编号分支间发生的相间短路, 两短路点距中性点位置相同或相差1至2匝。</p>
                </div>
                <h3 id="69" name="69" class="anchor-tag"><b>4</b> 大型调相机主保护优化设计</h3>
                <div class="p1">
                    <p id="70">已有的研究工作表明<citation id="86" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>, 大型调相机新型中性点引出方式仍涉及中性点侧电路或水路的重新布置, 为减轻电机设计制造难度, 提出基于光学分支TA的保护配置方案, 如图5所示。在调相机每相2个分支上装设柔性光学TA (已得到工程实践的检验<citation id="87" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>) , 通过增设完全裂相横差保护 (<i>a</i>=2) 或不完全裂相横差保护 (<i>a</i>=3) 来实现匝间故障保护, 其保护性能已在水电领域得到验证, 并且大型调相机不存在小短路匝比 (短路匝数/每分支线圈数&lt;5%) 的匝间短路, 因为它每分支只有8个线圈, 即使短路1匝, 对应的短路匝比已达12.5%。</p>
                </div>
                <div class="p1">
                    <p id="71">基于光学互感器的裂相横差保护将具有优异的动作性能:对于双水内冷调相机, 图5 (a) 所示主保护配置方案没有保护死区;对于空冷调相机, 图5 (b) 所示主保护配置方案不能动作故障只有12种机端附近的同相不同分支匝间短路。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908020_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 基于光学分支TA的大型调相机主保护配置方案" src="Detail/GetImg?filename=images/DLXT201908020_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 基于光学分支TA的大型调相机主保护配置方案</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908020_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Main protection scheme for large-scale condenser based on flexible optical branch TA</b></p>

                </div>
                <div class="p1">
                    <p id="73">光学分支TA的二次光缆随发电机测温元件的二次电缆引出至发电机外 (已得到电机制造厂家的认可) , 其装设对发电机设计制造影响小。</p>
                </div>
                <div class="p1">
                    <p id="74">为积累运行经验, 图5中基于光学分支TA的完全裂相横差或不完全裂相横差保护可在调相机投运初期动作于报警, 基于传统电磁型TA的完全纵差保护则动作于跳闸。</p>
                </div>
                <div class="p1">
                    <p id="75">柔性光学TA温度漂移和振动敏感性问题的解决<citation id="88" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 为其在发电机上的应用奠定了坚实的基础;基于柔性光学TA的发电机差动保护已在沙河抽蓄电站、谏壁火电厂和观音岩水电站投运, 运行情况良好, 经历了区外故障的考验。</p>
                </div>
                <h3 id="76" name="76" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="77">1) 300 Mvar大型调相机存在匝间短路的可能, 不装设匝间短路保护将给发电机和电网的安全运行带来严重隐患。</p>
                </div>
                <div class="p1">
                    <p id="78">2) 通过对不同冷却方式调相机实际可能发生内部故障的仿真分析, 明确现有主保护配置方案 (完全纵差+纵向零序电压保护) 存在较大保护死区, 进一步确认纵向零序电压保护不能动作的故障类型。</p>
                </div>
                <div class="p1">
                    <p id="79">3) 基于柔性光学TA的裂相横差保护将彻底改变大型调相机和汽轮发电机无完善定子绕组匝间故障保护的现状, 且对发电机设计制造影响小, 建议先在小型空冷汽轮发电机上投入应用。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201505001&amp;v=MTk1ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMektQeXJQYmJHNEg5VE1xbzlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘振亚, 张启平, 王雅婷, 等.提高西北新甘青750 kV送端电网安全稳定水平的无功补偿措施研究[J].中国电机工程学报, 2015, 35 (5) :1015-1022.LIU Zhenya, ZHANG Qiping, WANG Yating, et al. Research on reactive compensation strategies for improving stability level of sending-end of 750 kV grid in Northwest China [J]. Proceedings of the CSEE, 2015, 35 (5) : 1015-1022.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200008005&amp;v=MjA1OTBITXA0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUx6S0lUckJmYkc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 冯复生.大型汽轮发电机定子遗留金属异物故障的特征分析[J].电网技术, 2000, 24 (8) :23-26.FENG Fusheng. Feature analysis of fault caused by foreign metallic body left in stator of turbo-generator [J]. Power System Technology, 2000, 24 (8) : 23-26.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" >
                                    <b>[3]</b>
                                 高波.山东电网300～600 MW汽轮发电机故障分析与反措[C]//中国电机工程学会/电工技术学会大电机专委会大型学术报告会议论文集, 1999.GAO Bo. Fault analysis and countermeasures of 300～600 MW turbo-generator in Shandong power grid[C]// Proceedings of Symposium on Large Electrical Machines, CSEE/CES, 1999.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200417010&amp;v=MjUzMTh6S0lTSFRlckc0SHRYTnFJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 桂林, 王祥珩, 王剑, 等.大型汽轮发电机绕组同槽同相调查及保护方案定量化设计[J].电力系统自动化, 2004, 28 (17) :75-79.GUI Lin, WANG Xiangheng, WANG Jian, et al. Investigation of turn-to-turn fault ratio and quantitative design of main protection configuration scheme for large-sized turbo-generator[J]. Automation of Electric Power Systems, 2004, 28 (17) : 75-79.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201106015&amp;v=MDc5Nzh6S0x6N1BaTEc0SDlETXFZOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 潘仁秋, 何其伟, 陈俊.大型调相机的保护配置及其实现[J].江苏电机工程, 2011, 30 (6) :45-47.PAN Renqiu, HE Qiwei, CHEN Jun. Implementation of protection configuration for large-scale synchronous compensator[J]. Jiangsu Electrical Engineering, 2011, 30 (6) : 45-47.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201620025&amp;v=MjU2MDU3cWZadVpyRnlIZ1VMektMeW5hZWJHNEg5Zk9yNDlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 邹东霞, 余锐, 聂娟红, 等.300 Mvar大型同步调相机的启动及继电保护[J].电力系统保护与控制, 2016, 44 (20) :160-164.ZOU Dongxia, YU Rui, NIE Juanhong, et al. SFC start and relay protection of 300 Mvar large synchronous condenser[J]. Power System Protection and Control, 2016, 44 (20) : 160-164.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HNDL201605007&amp;v=MjcyNDZHNEg5Zk1xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMektMU1BQWXI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 罗凌, 李振文, 宋兴荣, 等.大容量调相机继电保护配置方案研究[J].湖南电力, 2016, 36 (5) :26-30.LUO Ling, LI Zhenwen, SONG Xingrong, et al. Study on the relay protection scheme of high capacity synchronous condenser[J]. Hunan Electric Power, 2016, 36 (5) : 26-30.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821017&amp;v=MjExMTFyRnlIZ1VMektJU0hUZXJHNEg5bk9ybzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 陈俊, 李华忠, 徐青山, 等.基于断口两侧电压相量差的发电机机端断路器非全相保护[J].电力系统自动化, 2018, 42 (21) :125-130.DOI:10.7500/AEPS20180116002.CHEN Jun, LI Huazhong, XU Qingshan, et al. Open-phase protection of generator circuit breaker based on voltage phasor differences between two sides of breaking point[J]. Automation of Electric Power Systems, 2018, 42 (21) : 125-130.DOI: 10.7500/AEPS20180116002.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000750830540X999&amp;v=MzEyMjdOSTEwV1ZWMjdHYmE0RnRMTXFvdEZET0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5nVTdi&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 王维俭.电气主设备继电保护原理与应用[M].2版.北京:中国电力出版社, 2002.WANG Weijian. Principle and application of relay protection for electrical main equipment[M]. 2nd ed. Beijing: China Electric Power Press, 2002.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302087792999&amp;v=MTIzNTQyN0diQzRITkhFcUloTVp1SUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bmdVN2JOSTEwV1ZW&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 高景德, 王祥珩, 李发海.交流电机及其系统的分析[M].2版.北京:清华大学出版社, 2005.GAO Jingde, WANG Xiangheng, LI Fahai. Analysis of AC machine and its system[M]. 2nd ed. Beijing: Tsinghua University Press, 2005.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" >
                                    <b>[11]</b>
                                 桂林.大型发电机主保护配置方案优化设计的研究[D].北京:清华大学, 2003.GUI Lin. Research on optimal design of main protection configuration scheme for large generator[D]. Beijing: Tsinghua University, 2003.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200110019&amp;v=MjU1NzM0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUx6S0lTSFJmYkc0SHRETnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 李玉海, 李久红, 张小庆, 等.纵向零序电压型发电机匝间保护几个问题[J].电力自动化设备, 2001, 21 (10) :62-66.LI Yuhai, LI Jiuhong, ZHANG Xiaoqing, et al. Problems in voltage-type longitudinal zero-sequence inter-turn protection for generator[J]. Electric Power Automation Equipment, 2001, 21 (10) : 62-66.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200009013&amp;v=MjgzNTVxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTHpLSVNIVGVyRzRIdEhNcG85RVo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 傅自清, 陈文学.大型汽轮发电机定子匝间保护及中性点引出方式探讨[J].电力系统自动化, 2000, 24 (10) :63-66.FU Ziqing, CHEN Wenxue. Discussion on way of connection to neutral point and turn-to-turn fault protection for stator winding of large turbo-generator[J]. Automation of Electric Power Systems, 2000, 24 (10) : 63-66.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200601012&amp;v=MDg1MTdMektJU0hUZXJHNEh0Zk1ybzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 桂林, 王祥珩, 孙宇光, 等.大型汽轮发电机新型中性点引出方式的研究[J].电力系统自动化, 2006, 30 (1) :56-59.GUI Lin, WANG Xiangheng, SUN Yuguang, et al. Study on new leading-out mode of neutral points of large turbo-generator[J]. Automation of Electric Power Systems, 2006, 30 (1) : 56-59.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLSB200801002&amp;v=MDA3OTNvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUx6S0lTSFliTEc0SHRuTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王祥珩, 桂林, 王维俭, 等.1 000 MW汽轮发电机主保护及中性点引出方式设计研究[J].电力设备, 2008, 9 (1) :1-4.WANG Xiangheng, GUI Lin, WANG Weijian, et al. Design and research of main protection and neutral lead mode for 1 000 MW turbo-generator[J]. Electric Equipment, 2008, 9 (1) : 1-4.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201704029&amp;v=MjI5MTN5SGdVTHpLSVNIUmZiRzRIOWJNcTQ5SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 阎嫦玲, 王耀, 罗苏南, 等.用于发电机保护的柔性全光纤电流互感器[J].电力自动化设备, 2017, 37 (4) :191-196.YAN Changling, WANG Yao, LUO Sunan, et al. FFOCT for generator protection[J]. Electric Power Automation Equipment, 2017, 37 (4) : 191-196.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optical Current Transformer Accuracy Problems and Solutions">

                                <b>[17]</b> GUO Weina, HUANG Wenjie. Optical current transformer accuracy problems and solutions[C]// 2010 Asia-Pacific Conference on Power Electronics and Design, May 30-31, 2010, Wuhan, China: 47-50.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" >
                                    <b>[18]</b>
                                 桂林, 赵志强, 黄欢, 等.犍为发电机选择性定子接地保护方案研究[C]//中国电机工程学会大电机专委会大型学术报告会议论文集, 银川, 2017.GUI Lin, ZHAO Zhiqiang, HUANG Huan, et al. Study on selective stator grounding protection for Qianwei generator[C]// Symposium on Large Electrical Machines, CSEE, Yinchuan, 2017.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908020" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908020&amp;v=MjExMTJGeUhnVUx6S0lTSFRlckc0SDlqTXA0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

