

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137596589033750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908003%26RESULT%3d1%26SIGN%3debufcTz7yt4bzMuQCtbKYjIcLVU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908003&amp;v=MTA0MTE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lTSFRlckc0SDlqTXA0OUZaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#128" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#133" data-title="&lt;b&gt;1 储能技术应用概述&lt;/b&gt; "><b>1 储能技术应用概述</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#144" data-title="&lt;b&gt;2&lt;/b&gt; 储能提升稳态电能质量技术 "><b>2</b> 储能提升稳态电能质量技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#145" data-title="&lt;b&gt;2.1&lt;/b&gt; 电压偏差"><b>2.1</b> 电压偏差</a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;2.2&lt;/b&gt; 谐波"><b>2.2</b> 谐波</a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;2.3&lt;/b&gt; 三相不平衡"><b>2.3</b> 三相不平衡</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#162" data-title="&lt;b&gt;3 储能提升动态电能质量技术&lt;/b&gt; "><b>3 储能提升动态电能质量技术</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#163" data-title="&lt;b&gt;3.1&lt;/b&gt; 电压波动/闪变"><b>3.1</b> 电压波动/闪变</a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;3.2&lt;/b&gt; 电压暂降"><b>3.2</b> 电压暂降</a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;3.3&lt;/b&gt; 综合电能质量"><b>3.3</b> 综合电能质量</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#181" data-title="&lt;b&gt;4 工程应用与展望&lt;/b&gt; "><b>4 工程应用与展望</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#182" data-title="&lt;b&gt;4.1&lt;/b&gt; 工程应用现状与未来发展政策建议"><b>4.1</b> 工程应用现状与未来发展政策建议</a></li>
                                                <li><a href="#191" data-title="&lt;b&gt;4.2&lt;/b&gt; 进一步研究方向"><b>4.2</b> 进一步研究方向</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#196" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#243" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#135" data-title="&lt;b&gt;图1 储能柔性综合发电成本预测&lt;/b&gt;"><b>图1 储能柔性综合发电成本预测</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;图2 储能系统提升电网电能质量的技术优势&lt;/b&gt;"><b>图2 储能系统提升电网电能质量的技术优势</b></a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;图3 新型串并联混合储能系统拓扑结构&lt;/b&gt;"><b>图3 新型串并联混合储能系统拓扑结构</b></a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;图4 新型串并联混合储能系统逻辑结构&lt;/b&gt;"><b>图4 新型串并联混合储能系统逻辑结构</b></a></li>
                                                <li><a href="#244" data-title="图A1 柔性并网光储系统结构">图A1 柔性并网光储系统结构</a></li>
                                                <li><a href="#245" data-title="图A2 储能系统功率平滑与有源滤波统一控制结构">图A2 储能系统功率平滑与有源滤波统一控制结构</a></li>
                                                <li><a href="#246" data-title="图A3 储能补偿三相不平衡电流">图A3 储能补偿三相不平衡电流</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 金森钧, 高雄, 陈俊鑫, 等.基于电能质量的分布式电源上网电价机制[J].电网技术, 2016, 40 (12) :3790-3795.JIN Senjun, GAO Xiong, CHEN Junxin, et al. Research on distributed generation pricing mechanism based on power quality[J]. Power System Technology, 2016, 40 (12) : 3790-3795." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612022&amp;v=MDY0MTRIblZyL0tJVHJCZmJHNEg5Zk5yWTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         金森钧, 高雄, 陈俊鑫, 等.基于电能质量的分布式电源上网电价机制[J].电网技术, 2016, 40 (12) :3790-3795.JIN Senjun, GAO Xiong, CHEN Junxin, et al. Research on distributed generation pricing mechanism based on power quality[J]. Power System Technology, 2016, 40 (12) : 3790-3795.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 胡铭, 陈珩.有源滤波技术及其应用[J].电力系统自动化, 2002, 24 (4) :66-70.HU Ming, CHEN Heng. Active power filter technology and its application[J]. Automation of Electric Power Systems, 2002, 24 (4) : 66-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200003019&amp;v=MjE3NzVuVnIvS0lTSFRlckc0SHRITXJJOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         胡铭, 陈珩.有源滤波技术及其应用[J].电力系统自动化, 2002, 24 (4) :66-70.HU Ming, CHEN Heng. Active power filter technology and its application[J]. Automation of Electric Power Systems, 2002, 24 (4) : 66-70.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 张忠, 王建学, 刘世民.计及网络拓扑下微电网有功调节对电压控制的适应性分析[J].电力自动化设备, 2017, 37 (4) :22-29.ZHANG Zhong, WANG Jianxue, LIU Shimin. Adaptability of active-power adjustment to voltage control considering network topology of microgrid[J]. Electric Power Automation Equipment, 2017, 37 (4) : 22-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201704004&amp;v=MzEyOTh0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVNIUmZiRzRIOWJNcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         张忠, 王建学, 刘世民.计及网络拓扑下微电网有功调节对电压控制的适应性分析[J].电力自动化设备, 2017, 37 (4) :22-29.ZHANG Zhong, WANG Jianxue, LIU Shimin. Adaptability of active-power adjustment to voltage control considering network topology of microgrid[J]. Electric Power Automation Equipment, 2017, 37 (4) : 22-29.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 王晓, 罗安, 邓才波, 等.基于光伏并网的电能质量控制系统[J].电网技术, 2012, 36 (4) :68-73.WANG Xiao, LUO An, DENG Caibo, et al. A power quality control system based on grid-connected photovoltaic power generation[J]. Power System Technology, 2012, 36 (4) : 68-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201204013&amp;v=MTU2MDNCZmJHNEg5UE1xNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0tJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王晓, 罗安, 邓才波, 等.基于光伏并网的电能质量控制系统[J].电网技术, 2012, 36 (4) :68-73.WANG Xiao, LUO An, DENG Caibo, et al. A power quality control system based on grid-connected photovoltaic power generation[J]. Power System Technology, 2012, 36 (4) : 68-73.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 朱国锋, 牟龙华.多馈线型低压配电网分布式谐波治理的优化控制[J].电工技术学报, 2016, 31 (9) :25-33.ZHU Guofeng, MOU Longhua. Optimal control of distributed harmonic compensation in low-voltage distribution network with multiple feeders[J]. Transactions of China Electrotechnical Society, 2016, 31 (9) : 25-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201609004&amp;v=MjU2NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lTckJmYkc0SDlmTXBvOUZZSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         朱国锋, 牟龙华.多馈线型低压配电网分布式谐波治理的优化控制[J].电工技术学报, 2016, 31 (9) :25-33.ZHU Guofeng, MOU Longhua. Optimal control of distributed harmonic compensation in low-voltage distribution network with multiple feeders[J]. Transactions of China Electrotechnical Society, 2016, 31 (9) : 25-33.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" MUNIR M S, LI Yunwei. Residential distribution system harmonic compensation using PV interfacing inverter[J]. IEEE Transactions on Smart Grid, 2013, 4 (2) : 816-827." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Residential Distribution System Harmonic Compensation Using PV Interfacing Inverter">
                                        <b>[6]</b>
                                         MUNIR M S, LI Yunwei. Residential distribution system harmonic compensation using PV interfacing inverter[J]. IEEE Transactions on Smart Grid, 2013, 4 (2) : 816-827.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" GE Le, ZHA Shensen, WANG Jiangming, et al. Adaptive neuro-fuzzy compensation based PID control for inverter of photovoltaic grid-connected system with APF function[J]. ICIC Express Letters, Part B: Applications, 2015, 6 (10) : 2817-2824." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive Neuro-Fuzzy Compensation Based PIDControl for Inverter of Photovoltaic Grid-Connected System with APF Function">
                                        <b>[7]</b>
                                         GE Le, ZHA Shensen, WANG Jiangming, et al. Adaptive neuro-fuzzy compensation based PID control for inverter of photovoltaic grid-connected system with APF function[J]. ICIC Express Letters, Part B: Applications, 2015, 6 (10) : 2817-2824.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" KHANI H, FARAG H E. Optimal scheduling of energy storage to mitigate power quality issues in power systems[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 16-20, 2017, Chicago, USA: 1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling of energy storage to mitigate power quality issues in power systems">
                                        <b>[8]</b>
                                         KHANI H, FARAG H E. Optimal scheduling of energy storage to mitigate power quality issues in power systems[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 16-20, 2017, Chicago, USA: 1-5.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" RAMOS G A, RIOS M A, GOMEZ D F, et al. Power quality study of large-scale wind farm with battery energy storage system[C]// IEEE Industry Applications Society Meeting, October 1-5, 2017, Cincinnati, USA: 1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power quality study of large-scale wind farm with battery energy storage system">
                                        <b>[9]</b>
                                         RAMOS G A, RIOS M A, GOMEZ D F, et al. Power quality study of large-scale wind farm with battery energy storage system[C]// IEEE Industry Applications Society Meeting, October 1-5, 2017, Cincinnati, USA: 1-6.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" GAO Chao, TANG Xisheng, KONG Li. Research on coordinated control strategy for improving the frequency and voltage quality of power system based on adaptive fuzzy control using wind power and energy storage[C]// IEEE International Conference on Energy Internet (ICEI) , April 17-21, 2017, Beijing, China: 142-147." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on coordinated control strategy for improving the frequency and voltage quality of power system based on adaptive fuzzy control using wind power and energy storage">
                                        <b>[10]</b>
                                         GAO Chao, TANG Xisheng, KONG Li. Research on coordinated control strategy for improving the frequency and voltage quality of power system based on adaptive fuzzy control using wind power and energy storage[C]// IEEE International Conference on Energy Internet (ICEI) , April 17-21, 2017, Beijing, China: 142-147.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" ARVIND P, FREGELIUS M, TEMIZ I, et al. Energy management for a grid-connected wave energy park through a hybrid energy storage system[J]. Applied Energy, 2018, 231: 399-411." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES1B9E108CE3F52A90C88D3BDF901DFFE7&amp;v=MTk5Nzc0YzJFZWg1Q1g1SXhoWmc0amNKU3cyVzJoczFlTWJpTTgrWUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXQxaHpicTZ3S289TmlmT2ZiTEtGNlROcg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         ARVIND P, FREGELIUS M, TEMIZ I, et al. Energy management for a grid-connected wave energy park through a hybrid energy storage system[J]. Applied Energy, 2018, 231: 399-411.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 葛乐, 袁晓冬, 陆宣统, 等.柔性并网光储系统的设计与实现[J].太阳能学报, 2017, 38 (10) :2871-2878.GE Le, YUAN Xiaodong, LU Xuantong, et al. Design and implementation of flexible grid connected PV and energy storage system[J]. Acta Energiae Solaris Sinica, 2017, 38 (10) : 2871-2878." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYLX201710036&amp;v=MTA2MzFOcjQ5R1lvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LTVRUSGRyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         葛乐, 袁晓冬, 陆宣统, 等.柔性并网光储系统的设计与实现[J].太阳能学报, 2017, 38 (10) :2871-2878.GE Le, YUAN Xiaodong, LU Xuantong, et al. Design and implementation of flexible grid connected PV and energy storage system[J]. Acta Energiae Solaris Sinica, 2017, 38 (10) : 2871-2878.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" CHOTON K D, BASS O, KOTHAPALLI G, et al. Overview of energy storage systems in distribution networks: placement, sizing, operation, and power quality[J]. Renewable and Sustainable Energy Reviews, 2018, 91: 1205-1230." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6DEED5A09CF97210E448EA816C3EB77B&amp;v=MjU4MDBlc2ZtUXIzdENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXQxaHpicTZ3S289TmlmT2ZiWE1hNlM0cXY1RmJaaDVCWHM3emhabTdqdDFQUTdxclJSRw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         CHOTON K D, BASS O, KOTHAPALLI G, et al. Overview of energy storage systems in distribution networks: placement, sizing, operation, and power quality[J]. Renewable and Sustainable Energy Reviews, 2018, 91: 1205-1230.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李建林.储能系统关键技术及其在微网中的应用[M].北京:中国电力出版社, 2016. LI Jianlin. Key technologies of energy storage system and its application in microgrid[M]. Beijing: China Electric Power Press, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512394810000&amp;v=MTYxMzF6R2JhNUhOTEZxNGRFWk9zUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnluZ1U3YktKVjRXWEZx&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李建林.储能系统关键技术及其在微网中的应用[M].北京:中国电力出版社, 2016. LI Jianlin. Key technologies of energy storage system and its application in microgrid[M]. Beijing: China Electric Power Press, 2016.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 李相俊, 王上行, 惠东.电池储能系统运行控制与应用方法综述及展望[J].电网技术, 2017, 41 (10) :3315-3325.LI Xiangjun, WANG Shangxing, HUI Dong. Summary and prospect of operation control and application method for battery energy storage systems[J]. Power System Technology, 2017, 41 (10) : 3315-3325." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710030&amp;v=Mjc4NTBiTnI0OUdaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李相俊, 王上行, 惠东.电池储能系统运行控制与应用方法综述及展望[J].电网技术, 2017, 41 (10) :3315-3325.LI Xiangjun, WANG Shangxing, HUI Dong. Summary and prospect of operation control and application method for battery energy storage systems[J]. Power System Technology, 2017, 41 (10) : 3315-3325.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 李建林, 郭斌琪, 牛萌, 等.风光储系统储能容量优化配置策略[J].电工技术学报, 2018, 33 (6) :1189-1196.LI Jianlin, GUO Binqi, NIU Meng, et al. Optimal configuration strategy of energy storage capacity in wind/PV/storage hybrid system[J]. Transactions of China Electrotechnical Society, 2018, 33 (6) : 1189-1196." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201806002&amp;v=MTk2NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVNyQmZiRzRIOW5NcVk5RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李建林, 郭斌琪, 牛萌, 等.风光储系统储能容量优化配置策略[J].电工技术学报, 2018, 33 (6) :1189-1196.LI Jianlin, GUO Binqi, NIU Meng, et al. Optimal configuration strategy of energy storage capacity in wind/PV/storage hybrid system[J]. Transactions of China Electrotechnical Society, 2018, 33 (6) : 1189-1196.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 李秀磊, 耿光飞, 季玉琦, 等.含分布式电源的配电网中电池储能系统运行策略[J].电力自动化设备, 2017, 37 (11) :59-65.LI Xiulei, GENG Guangfei, JI Yuqi, et al. Operation strategy of battery energy storage system in distribution network with distributed generation[J]. Electric Power Automation Equipment, 2017, 37 (11) : 59-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201711010&amp;v=MjE3NTR6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lTSFJmYkc0SDliTnJvOUVaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         李秀磊, 耿光飞, 季玉琦, 等.含分布式电源的配电网中电池储能系统运行策略[J].电力自动化设备, 2017, 37 (11) :59-65.LI Xiulei, GENG Guangfei, JI Yuqi, et al. Operation strategy of battery energy storage system in distribution network with distributed generation[J]. Electric Power Automation Equipment, 2017, 37 (11) : 59-65.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 李欣然, 黄际元, 陈远扬, 等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制, 2016, 44 (7) :145-153.LI Xinran, HUANG Jiyuan, CHEN Yuanyang, et al. Review on large-scale involvement of energy storage in power grid fast frequency regulation[J]. Power System Protection and Control, 2016, 44 (7) : 145-153." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201607023&amp;v=MjI1NzVIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0tMeW5hZWJHNEg5Zk1xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李欣然, 黄际元, 陈远扬, 等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制, 2016, 44 (7) :145-153.LI Xinran, HUANG Jiyuan, CHEN Yuanyang, et al. Review on large-scale involvement of energy storage in power grid fast frequency regulation[J]. Power System Protection and Control, 2016, 44 (7) : 145-153.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" STROE D I, KNAP V, SWIERCZYNSKI M, et al. Operation of grid-connected lithium-ion battery energy storage system for primary frequency regulation: a battery lifetime perspective[J]. IEEE Transactions on Industry Applications, 2017, 53 (1) : 430-438." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Operation of a Grid-Connected Lithium-Ion Battery Energy Storage System for Primary Frequency Regulation:A Battery Lifetime Perspective">
                                        <b>[19]</b>
                                         STROE D I, KNAP V, SWIERCZYNSKI M, et al. Operation of grid-connected lithium-ion battery energy storage system for primary frequency regulation: a battery lifetime perspective[J]. IEEE Transactions on Industry Applications, 2017, 53 (1) : 430-438.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 李清然, 张建成.含分布式光伏电源的配电网电压越限解决方案[J].电力系统自动化, 2015, 39 (22) :117-123.LI Qingran, ZHANG Jiancheng. Solutions of voltage beyond limits in distribution network with distributed photovoltaic generators[J]. Automation of Electric Power Systems, 2015, 39 (22) : 117-123." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201522017&amp;v=MzIzMjJDVVI3cWZadVpyRnlIblZyL0tJU0hUZXJHNEg5VE9yWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         李清然, 张建成.含分布式光伏电源的配电网电压越限解决方案[J].电力系统自动化, 2015, 39 (22) :117-123.LI Qingran, ZHANG Jiancheng. Solutions of voltage beyond limits in distribution network with distributed photovoltaic generators[J]. Automation of Electric Power Systems, 2015, 39 (22) : 117-123.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 蔡永翔, 唐巍, 张璐, 等.基于光伏逆变器无功调节的低压配电网多模式电压控制[J].电力系统自动化, 2017, 41 (13) :133-141.DOI: 0.7500/AEPS20160929013.CAI Yongxiang, TANG Wei, ZHANG Lu, et al. Multi-mode voltage control in low distribution networks based on reactive power regulation of photovoltaic inverters[J]. Automation of Electric Power Systems, 2017, 41 (13) : 133-141. DOI: 10.7500/AEPS20160929013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713019&amp;v=MTI5NjVyRzRIOWJOckk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         蔡永翔, 唐巍, 张璐, 等.基于光伏逆变器无功调节的低压配电网多模式电压控制[J].电力系统自动化, 2017, 41 (13) :133-141.DOI: 0.7500/AEPS20160929013.CAI Yongxiang, TANG Wei, ZHANG Lu, et al. Multi-mode voltage control in low distribution networks based on reactive power regulation of photovoltaic inverters[J]. Automation of Electric Power Systems, 2017, 41 (13) : 133-141. DOI: 10.7500/AEPS20160929013.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 刘双, 张建周, 王汉林, 等.考虑多无功源的光伏电站两阶段无功电压协调控制策略[J].电力系统自动化, 2017, 41 (11) :120-125.DOI:10.7500/AEPS20160708004.LIU Shuang, ZHANG Jianzhou, WANG Hanlin, et al. Two-stage reactive power and voltage coordinated control strategy for photovoltaic power station considering multiple reactive power sources[J]. Automation of Electric Power Systems, 2017, 41 (11) : 120-125. DOI: 10.7500/AEPS20160708004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711017&amp;v=MTY1Mzh0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVNIVGVyRzRIOWJOcm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         刘双, 张建周, 王汉林, 等.考虑多无功源的光伏电站两阶段无功电压协调控制策略[J].电力系统自动化, 2017, 41 (11) :120-125.DOI:10.7500/AEPS20160708004.LIU Shuang, ZHANG Jianzhou, WANG Hanlin, et al. Two-stage reactive power and voltage coordinated control strategy for photovoltaic power station considering multiple reactive power sources[J]. Automation of Electric Power Systems, 2017, 41 (11) : 120-125. DOI: 10.7500/AEPS20160708004.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 徐鸥洋, 唐巍, 蔡永翔, 等.基于模糊逻辑的低压配电网高比例户用光伏无功控制策略[J].电力系统自动化, 2017, 41 (23) :89-95.DOI:10.7500/AEPS20170118014.XU Ouyang, TANG Wei, CAI Yongxiang, et al. Fuzzy logic based reactive power control strategy for low-voltage distribution networks with high proportion of residential photovoltaic power[J]. Automation of Electric Power Systems, 2017, 41 (23) : 89-95. DOI: 10.7500/AEPS20170118014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723013&amp;v=MzA4NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0tJU0hUZXJHNEg5Yk9ySTlFWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         徐鸥洋, 唐巍, 蔡永翔, 等.基于模糊逻辑的低压配电网高比例户用光伏无功控制策略[J].电力系统自动化, 2017, 41 (23) :89-95.DOI:10.7500/AEPS20170118014.XU Ouyang, TANG Wei, CAI Yongxiang, et al. Fuzzy logic based reactive power control strategy for low-voltage distribution networks with high proportion of residential photovoltaic power[J]. Automation of Electric Power Systems, 2017, 41 (23) : 89-95. DOI: 10.7500/AEPS20170118014.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 王志强, 郭晨阳, 刘文霞, 等.计及负荷特性的配电网多时间尺度电压控制及协调修正[J].电力系统自动化, 2017, 41 (15) :51-57.DOI:10.7500/AEPS20161116008.WANG Zhiqiang, GUO Chenyang, LIU Wenxia, et al. Multi-time scale voltage control and coordinated correction for distribution networks considering load characteristics[J]. Automation of Electric Power Systems, 2017, 41 (15) : 51-57. DOI: 10.7500/AEPS20161116008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715007&amp;v=MTY4MTFOcW85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         王志强, 郭晨阳, 刘文霞, 等.计及负荷特性的配电网多时间尺度电压控制及协调修正[J].电力系统自动化, 2017, 41 (15) :51-57.DOI:10.7500/AEPS20161116008.WANG Zhiqiang, GUO Chenyang, LIU Wenxia, et al. Multi-time scale voltage control and coordinated correction for distribution networks considering load characteristics[J]. Automation of Electric Power Systems, 2017, 41 (15) : 51-57. DOI: 10.7500/AEPS20161116008.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 黄伟, 刘斯亮, 王武, 等.长时间尺度下计及光伏不确定性的配电网无功优化调度[J].电力系统自动化, 2018, 42 (5) :154-162.DOI:10.7500/AEPS20170602003.HUANG Wei, LIU Siliang, WANG Wu, et al. Optimal reactive power dispatch with long-time scale in distribution network considering uncertainty of photovoltaic[J]. Automation of Electric Power Systems, 2018, 42 (5) : 154-162. DOI: 10.7500/AEPS20170602003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805022&amp;v=MDQxMjNVUjdxZlp1WnJGeUhuVnIvS0lTSFRlckc0SDluTXFvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         黄伟, 刘斯亮, 王武, 等.长时间尺度下计及光伏不确定性的配电网无功优化调度[J].电力系统自动化, 2018, 42 (5) :154-162.DOI:10.7500/AEPS20170602003.HUANG Wei, LIU Siliang, WANG Wu, et al. Optimal reactive power dispatch with long-time scale in distribution network considering uncertainty of photovoltaic[J]. Automation of Electric Power Systems, 2018, 42 (5) : 154-162. DOI: 10.7500/AEPS20170602003.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 葛乐, 陆文涛, 袁晓冬, 等.基于多维动态规划的柔性光储参与主动配电网优化运行[J].电网技术, 2017, 41 (10) :3300-3306.GE Le, LU Wentao, YUAN Xiaodong, et al. Optimal operation of active distribution network based on photovoltaic and energy-storage system of multi-dimensional dynamic programming[J]. Power System Technology, 2017, 41 (10) : 3300-3306." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710028&amp;v=MjkwMjNVUjdxZlp1WnJGeUhuVnIvS0lUckJmYkc0SDliTnI0OUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         葛乐, 陆文涛, 袁晓冬, 等.基于多维动态规划的柔性光储参与主动配电网优化运行[J].电网技术, 2017, 41 (10) :3300-3306.GE Le, LU Wentao, YUAN Xiaodong, et al. Optimal operation of active distribution network based on photovoltaic and energy-storage system of multi-dimensional dynamic programming[J]. Power System Technology, 2017, 41 (10) : 3300-3306.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" GHATAK S R, SANNIGRAHI S, PARIMAL A. Optimised planning of distribution network with photovoltaic system, battery storage, and DSTATCOM[J]. IET Renewable Power Generation, 2018, 12 (15) : 1823-1832." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimised planning of distribution network with photovoltaic system, battery storage, and DSTATCOM">
                                        <b>[27]</b>
                                         GHATAK S R, SANNIGRAHI S, PARIMAL A. Optimised planning of distribution network with photovoltaic system, battery storage, and DSTATCOM[J]. IET Renewable Power Generation, 2018, 12 (15) : 1823-1832.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" KHALID M, AKRAM U, SHAFIQ S. Optimal planning of multiple distributed generating units and storage in active distribution networks[J]. IEEE Access, 2018 (6) : 55234-55244." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal planning of multiple distributed generating units and storage in active distribution networks">
                                        <b>[28]</b>
                                         KHALID M, AKRAM U, SHAFIQ S. Optimal planning of multiple distributed generating units and storage in active distribution networks[J]. IEEE Access, 2018 (6) : 55234-55244.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" MEECHAKA A, SANGSWANG A, KIRTIKARA K, et al. Optimal location and sizing for PV system and battery energy storage system using ABC algorithm considering voltage deviation and time of use rate[C]// 9th International Conference on Information Technology and Electrical Engineering (ICITEE) , October 12-13, 2017, Phuket, Thailand: 1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal location and sizing for PV system and battery energy storage system using ABC algorithm considering voltage deviation and time of use rate">
                                        <b>[29]</b>
                                         MEECHAKA A, SANGSWANG A, KIRTIKARA K, et al. Optimal location and sizing for PV system and battery energy storage system using ABC algorithm considering voltage deviation and time of use rate[C]// 9th International Conference on Information Technology and Electrical Engineering (ICITEE) , October 12-13, 2017, Phuket, Thailand: 1-6.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" ZARRILLI D, GIANNITRAPANI A, PAOLETTI S A. Energy storage operation for voltage control in distribution networks: a receding horizon approach[J]. IEEE Transactions on Control Systems Technology, 2018, 26 (2) : 599-609." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy storage operation for voltage control in distribution networks: a receding horizon approach">
                                        <b>[30]</b>
                                         ZARRILLI D, GIANNITRAPANI A, PAOLETTI S A. Energy storage operation for voltage control in distribution networks: a receding horizon approach[J]. IEEE Transactions on Control Systems Technology, 2018, 26 (2) : 599-609.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 葛乐, 袁晓冬, 王亮, 等.面向配电网优化运行的混合储能容量配置[J].电网技术, 2017, 41 (11) :3506-3513.GE Le, YUAN Xiaodong, WANG Liang, et al. Capacity configuration of hybrid energy storage system for distribution network optimal operation[J]. Power System Technology, 2017, 41 (11) : 3506-3513." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201711016&amp;v=MTg5NTRIblZyL0tJVHJCZmJHNEg5Yk5ybzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         葛乐, 袁晓冬, 王亮, 等.面向配电网优化运行的混合储能容量配置[J].电网技术, 2017, 41 (11) :3506-3513.GE Le, YUAN Xiaodong, WANG Liang, et al. Capacity configuration of hybrid energy storage system for distribution network optimal operation[J]. Power System Technology, 2017, 41 (11) : 3506-3513.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" YU Tao, WANG Huaizhi, ZHOU Bin, et al. Multi-agent correlated equilibrium &lt;i&gt;Q&lt;/i&gt; (&lt;i&gt;λ&lt;/i&gt;) learning for coordinated smart generation control of interconnected power grids[J]. IEEE Transactions on Power Systems, 2015, 30 (3) : 1669-1679." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-agent correlated equilibrium Qlearning for coordinated smart generation control of interconnected power grids">
                                        <b>[32]</b>
                                         YU Tao, WANG Huaizhi, ZHOU Bin, et al. Multi-agent correlated equilibrium &lt;i&gt;Q&lt;/i&gt; (&lt;i&gt;λ&lt;/i&gt;) learning for coordinated smart generation control of interconnected power grids[J]. IEEE Transactions on Power Systems, 2015, 30 (3) : 1669-1679.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" XI Lei, YU Tao, YANG Bo, et al. A novel multi-agent decentralized win or learn fast policy hill-climbing with eligibility trace algorithm for smart generation control of interconnected complex power grids[J]. Energy Conversion and Management, 2015, 103: 82-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESB48AC7913CFDF1E11CDCA62F8395345D&amp;v=MjU2MThlWFFiL3JDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MWh6YnE2d0tvPU5pZk9mY0c4RnFDL3FJWkVaNWg1ZUFvNHVoY1NtVXNPT1huZzJobzJjTA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         XI Lei, YU Tao, YANG Bo, et al. A novel multi-agent decentralized win or learn fast policy hill-climbing with eligibility trace algorithm for smart generation control of interconnected complex power grids[J]. Energy Conversion and Management, 2015, 103: 82-93.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" 戴珂, 刘聪, 李彦龙, 等.并联型APF对两类非线性负载的谐波补偿特性研究[J].电工技术学报, 2013, 28 (9) :79-85.DAI Ke, LIU Cong, LI Yanlong, et al. Study on harmonic compensation characteristics of shunt APF to two types of nonlinear loads[J]. Transactions of China Electrotechnical Society, 2013, 28 (9) : 79-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201309010&amp;v=MDc1NjhIOUxNcG85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVNyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[34]</b>
                                         戴珂, 刘聪, 李彦龙, 等.并联型APF对两类非线性负载的谐波补偿特性研究[J].电工技术学报, 2013, 28 (9) :79-85.DAI Ke, LIU Cong, LI Yanlong, et al. Study on harmonic compensation characteristics of shunt APF to two types of nonlinear loads[J]. Transactions of China Electrotechnical Society, 2013, 28 (9) : 79-85.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" 冯兴田, 孙添添.基于直流储能的多功能APF控制策略研究[J].电力电子技术, 2015, 49 (8) :55-57. FENG Xingtian, SUN Tiantian. Multi-function APF control strategy research based on DC energy storage[J]. Power Electronics, 2015, 49 (8) : 55-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDZ201508017&amp;v=MTYyMDBJU0hQZExHNEg5VE1wNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0s=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                         冯兴田, 孙添添.基于直流储能的多功能APF控制策略研究[J].电力电子技术, 2015, 49 (8) :55-57. FENG Xingtian, SUN Tiantian. Multi-function APF control strategy research based on DC energy storage[J]. Power Electronics, 2015, 49 (8) : 55-57.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" 周雒维, 张东, 杜雄, 等.一种新型的串联型有源电力滤波器[J].中国电机工程学报, 2005, 25 (14) :41-45.ZHOU Luowei, ZHANG Dong, DU Xiong, et al. A novel series active power filter[J]. Proceedings of the CSEE, 2005, 25 (14) : 41-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200514007&amp;v=MDAxODNQYmJHNEh0VE5xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0tQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         周雒维, 张东, 杜雄, 等.一种新型的串联型有源电力滤波器[J].中国电机工程学报, 2005, 25 (14) :41-45.ZHOU Luowei, ZHANG Dong, DU Xiong, et al. A novel series active power filter[J]. Proceedings of the CSEE, 2005, 25 (14) : 41-45.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" 葛乐, 周宇浩, 袁晓冬, 等.光伏并网与电能质量治理统一控制[J].太阳能学报, 2017, 38 (9) :2426-2433.GE Le, ZHOU Yuhao, YUAN Xiaodong, et al. Unified control of grid-connected PV and power quality improvement[J]. Acta Energiae Solaris Sinica, 2017, 38 (9) : 2426-2433." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYLX201709014&amp;v=MjE3NzlLTVRUSGRyRzRIOWJNcG85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[37]</b>
                                         葛乐, 周宇浩, 袁晓冬, 等.光伏并网与电能质量治理统一控制[J].太阳能学报, 2017, 38 (9) :2426-2433.GE Le, ZHOU Yuhao, YUAN Xiaodong, et al. Unified control of grid-connected PV and power quality improvement[J]. Acta Energiae Solaris Sinica, 2017, 38 (9) : 2426-2433.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" DING Ming, CHEN Zhong, WANG Bo, et al. Unified control of smoothing out wind power fluctuations and active power filtering by an energy storage system[C]// IEEE PES Innovative Smart Grid Technologies, May 21-24, 2012, Tianjin, China: 1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unified control of smoothing out wind power fluctuations and active power filtering by an energy storage system">
                                        <b>[38]</b>
                                         DING Ming, CHEN Zhong, WANG Bo, et al. Unified control of smoothing out wind power fluctuations and active power filtering by an energy storage system[C]// IEEE PES Innovative Smart Grid Technologies, May 21-24, 2012, Tianjin, China: 1-7.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" UZ-LOGOGLU E, SALOR O, ERMIS M. Online characterization of interharmonics and harmonics of AC electric arc furnaces by multiple synchronous reference frame analysis[J]. IEEE Transactions on Industry Applications, 2016, 52 (3) : 2673-2683." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Online characterization of interharmonics and harmonics of AC electric arc furnaces by multiple synchronous reference frame analysis">
                                        <b>[39]</b>
                                         UZ-LOGOGLU E, SALOR O, ERMIS M. Online characterization of interharmonics and harmonics of AC electric arc furnaces by multiple synchronous reference frame analysis[J]. IEEE Transactions on Industry Applications, 2016, 52 (3) : 2673-2683.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" 曾祥君, 黄明玮, 王文, 等.配电网三相不平衡过电压有源抑制方法研究[J].电工技术学报, 2015, 30 (9) :61-69.ZENG Xiangjun, HUANG Mingwei, WANG Wen, et al. Research on active suppression method of three-phase unbalanced overvoltage for distribution networks[J]. Transactions of China Electrotechnical Society, 2015, 30 (9) : 61-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201509008&amp;v=MTA0MjZxZlp1WnJGeUhuVnIvS0lTckJmYkc0SDlUTXBvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[40]</b>
                                         曾祥君, 黄明玮, 王文, 等.配电网三相不平衡过电压有源抑制方法研究[J].电工技术学报, 2015, 30 (9) :61-69.ZENG Xiangjun, HUANG Mingwei, WANG Wen, et al. Research on active suppression method of three-phase unbalanced overvoltage for distribution networks[J]. Transactions of China Electrotechnical Society, 2015, 30 (9) : 61-69.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" title=" 施永, 杨向真, 苏建徽, 等.微网系统不平衡电压补偿控制策略[J].电力系统自动化, 2017, 41 (23) :96-102.DOI:10.7500/AEPS20170617003.SHI Yong, YANG Xiangzhen, SU Jianhui, et al. Compensation control strategy of unbalanced voltage for microgrid[J]. Automation of Electric Power Systems, 2017, 41 (23) : 96-102. DOI: 10.7500/AEPS20170617003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723014&amp;v=MTExMzlHRnJDVVI3cWZadVpyRnlIblZyL0tJU0hUZXJHNEg5Yk9ySTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[41]</b>
                                         施永, 杨向真, 苏建徽, 等.微网系统不平衡电压补偿控制策略[J].电力系统自动化, 2017, 41 (23) :96-102.DOI:10.7500/AEPS20170617003.SHI Yong, YANG Xiangzhen, SU Jianhui, et al. Compensation control strategy of unbalanced voltage for microgrid[J]. Automation of Electric Power Systems, 2017, 41 (23) : 96-102. DOI: 10.7500/AEPS20170617003.
                                    </a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" title=" 曾祥君, 胡京莹, 王媛媛, 等.基于柔性接地技术的配电网三相不平衡过电压抑制方法[J].中国电机工程学报, 2014, 34 (4) :678-684.ZENG Xiangjun, HU Jingying, WANG Yuanyuan, et al. Suppressing method of three-phase unbalanced overvoltage based on distribution networks flexible grounding control[J]. Proceedings of the CSEE, 2014, 34 (4) : 678-684." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201404021&amp;v=MDY2ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0tQeXJQYmJHNEg5WE1xNDlIWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[42]</b>
                                         曾祥君, 胡京莹, 王媛媛, 等.基于柔性接地技术的配电网三相不平衡过电压抑制方法[J].中国电机工程学报, 2014, 34 (4) :678-684.ZENG Xiangjun, HU Jingying, WANG Yuanyuan, et al. Suppressing method of three-phase unbalanced overvoltage based on distribution networks flexible grounding control[J]. Proceedings of the CSEE, 2014, 34 (4) : 678-684.
                                    </a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_43" title=" 周恒逸, 齐飞, 毛柳明, 等.基于SVG调节配变三相不平衡电流的应用研究[J].高压电器, 2016, 52 (5) :48-53.ZHOU Hengyi, QI Fei, MAO Liuming, et al. Application research on regulating distribution transformer three-phase unbalanced current based on SVG[J]. High Voltage Apparatus, 2016, 52 (5) : 48-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201605008&amp;v=MjI3NTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lqVFBmN0c0SDlmTXFvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[43]</b>
                                         周恒逸, 齐飞, 毛柳明, 等.基于SVG调节配变三相不平衡电流的应用研究[J].高压电器, 2016, 52 (5) :48-53.ZHOU Hengyi, QI Fei, MAO Liuming, et al. Application research on regulating distribution transformer three-phase unbalanced current based on SVG[J]. High Voltage Apparatus, 2016, 52 (5) : 48-53.
                                    </a>
                                </li>
                                <li id="88">


                                    <a id="bibliography_44" title=" 李彦林, 王明彦, 郑载满.基于谐振控制的微电网储能变流器多目标控制策略[J].电力自动化设备, 2014, 34 (3) :22-27.LI Yanlin, WANG Mingyan, ZHENG Zaiman. Multi-objective control based on resonant control for microgrid energy storage converter[J]. Electric Power Automation Equipment, 2014, 34 (3) : 22-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201403004&amp;v=MjgyOTdCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lTSFJmYkc0SDlYTXJJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[44]</b>
                                         李彦林, 王明彦, 郑载满.基于谐振控制的微电网储能变流器多目标控制策略[J].电力自动化设备, 2014, 34 (3) :22-27.LI Yanlin, WANG Mingyan, ZHENG Zaiman. Multi-objective control based on resonant control for microgrid energy storage converter[J]. Electric Power Automation Equipment, 2014, 34 (3) : 22-27.
                                    </a>
                                </li>
                                <li id="90">


                                    <a id="bibliography_45" title=" 崔嘉, 杨俊友, 李连富, 等.含分布式风电场的配电网电压波动分析与抑制[J].电网技术, 2015, 39 (12) :3414-3420.CUI Jia, YANG Junyou, LI Lianfu, et al. Voltage fluctuation analysis and mitigation of distribution network containing distributed wind farm[J]. Power System Technology, 2015, 39 (12) : 3414-3420." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512014&amp;v=MDg4NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVRyQmZiRzRIOVROclk5RVlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[45]</b>
                                         崔嘉, 杨俊友, 李连富, 等.含分布式风电场的配电网电压波动分析与抑制[J].电网技术, 2015, 39 (12) :3414-3420.CUI Jia, YANG Junyou, LI Lianfu, et al. Voltage fluctuation analysis and mitigation of distribution network containing distributed wind farm[J]. Power System Technology, 2015, 39 (12) : 3414-3420.
                                    </a>
                                </li>
                                <li id="92">


                                    <a id="bibliography_46" title=" 王旭冉, 郭庆来, 孙宏斌, 等.考虑快速动态无功补偿的二级电压控制[J].电力系统自动化, 2015, 39 (2) :53-60.WANG Xuran, GUO Qinglai, SUN Hongbin, et al. Secondary voltage control considering rapid dynamic reactive power compensation[J]. Automation of Electric Power Systems, 2015, 39 (2) : 53-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201502010&amp;v=MDk5MzR6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lTSFRlckc0SDlUTXJZOUVaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[46]</b>
                                         王旭冉, 郭庆来, 孙宏斌, 等.考虑快速动态无功补偿的二级电压控制[J].电力系统自动化, 2015, 39 (2) :53-60.WANG Xuran, GUO Qinglai, SUN Hongbin, et al. Secondary voltage control considering rapid dynamic reactive power compensation[J]. Automation of Electric Power Systems, 2015, 39 (2) : 53-60.
                                    </a>
                                </li>
                                <li id="94">


                                    <a id="bibliography_47" title=" IRANMANESH S, FADAEINEDJAD R. Using flywheel energy storage system to mitigate voltage and power fluctuations due to aeroelastic aspects of wind turbines[C]// 24th Iranian Conference on Electrical Engineering (ICEE) , May 10-12, 2016, Shiraz, Iran: 1499-1504." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Using flywheel energy storage system to mitigate voltage and power fluctuations due to aeroelastic aspects of wind turbines">
                                        <b>[47]</b>
                                         IRANMANESH S, FADAEINEDJAD R. Using flywheel energy storage system to mitigate voltage and power fluctuations due to aeroelastic aspects of wind turbines[C]// 24th Iranian Conference on Electrical Engineering (ICEE) , May 10-12, 2016, Shiraz, Iran: 1499-1504.
                                    </a>
                                </li>
                                <li id="96">


                                    <a id="bibliography_48" title=" 管晟超, 程浩忠, 杨堤, 等.基于风速预测的风储电压质量调节系统[J].电网技术, 2016, 40 (5) :1341-1347.GUAN Shengchao, CHENG Haozhong, YANG Di, et al. Voltage quality regulation with hybrid energy storage based on wind speed forecast in wind power system[J]. Power System Technology, 2016, 40 (5) : 1341-1347." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605009&amp;v=MzE2MzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVRyQmZiRzRIOWZNcW85RmI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[48]</b>
                                         管晟超, 程浩忠, 杨堤, 等.基于风速预测的风储电压质量调节系统[J].电网技术, 2016, 40 (5) :1341-1347.GUAN Shengchao, CHENG Haozhong, YANG Di, et al. Voltage quality regulation with hybrid energy storage based on wind speed forecast in wind power system[J]. Power System Technology, 2016, 40 (5) : 1341-1347.
                                    </a>
                                </li>
                                <li id="98">


                                    <a id="bibliography_49" title=" PRAKASH M, SHAIK A G. Power quality improvement in distribution network using DSTATCOM with battery energy storage system[J]. International Journal of Electrical Power &amp;amp; Energy Systems, 2016, 83: 229-240." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES60B80FE95D33997ED3ABBC75FE41DA57&amp;v=MjA4MzBSQWZiUGdOTCtZQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dDFoemJxNndLbz1OaWZPZmJXNGJObk0yZnBNWVo4TUQzVXd5R05uNlU0UE9nemxxVw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[49]</b>
                                         PRAKASH M, SHAIK A G. Power quality improvement in distribution network using DSTATCOM with battery energy storage system[J]. International Journal of Electrical Power &amp;amp; Energy Systems, 2016, 83: 229-240.
                                    </a>
                                </li>
                                <li id="100">


                                    <a id="bibliography_50" title=" 司学振, 李琼林, 杨家莉, 等.基于实测数据的电压暂降特性分析[J].电力自动化设备, 2017, 37 (12) :144-149.SI Xuezhen, LI Qionglin, YANG Jiali, et al. Analysis of voltage sag characteristics based on measured data[J]. Electric Power Automation Equipment, 2017, 37 (12) : 144-149." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201712021&amp;v=MTA2NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVNIUmZiRzRIOWJOclk5SFpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[50]</b>
                                         司学振, 李琼林, 杨家莉, 等.基于实测数据的电压暂降特性分析[J].电力自动化设备, 2017, 37 (12) :144-149.SI Xuezhen, LI Qionglin, YANG Jiali, et al. Analysis of voltage sag characteristics based on measured data[J]. Electric Power Automation Equipment, 2017, 37 (12) : 144-149.
                                    </a>
                                </li>
                                <li id="102">


                                    <a id="bibliography_51" title=" 杨志超, 詹萍萍, 严浩军, 等.电压暂降原因分析及其源定位综述[J].电力系统及其自动化学报, 2014, 26 (12) :15-20.YANG Zhichao, ZHAN Pingping, YAN Haojun, et al. Review on cause analysis and source location for voltage sag[J]. Proceedings of the CSU-EPSA, 2014, 26 (12) : 15-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201412003&amp;v=MjEwNjBJU0hSYXJHNEg5WE5yWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0s=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[51]</b>
                                         杨志超, 詹萍萍, 严浩军, 等.电压暂降原因分析及其源定位综述[J].电力系统及其自动化学报, 2014, 26 (12) :15-20.YANG Zhichao, ZHAN Pingping, YAN Haojun, et al. Review on cause analysis and source location for voltage sag[J]. Proceedings of the CSU-EPSA, 2014, 26 (12) : 15-20.
                                    </a>
                                </li>
                                <li id="104">


                                    <a id="bibliography_52" title=" 陈国栋.动态电压恢复器电压跌落检测算法与控制技术综述[J].电气制造, 2015, 10 (5) :20-33.CHEN Guodong. A survey on detection and control of dynamic voltage restorer[J]. Electrical Manufacturing, 2015, 10 (5) : 20-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQZH201505003&amp;v=MTg4MzdyL0tJVHpSWnJHNEg5VE1xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[52]</b>
                                         陈国栋.动态电压恢复器电压跌落检测算法与控制技术综述[J].电气制造, 2015, 10 (5) :20-33.CHEN Guodong. A survey on detection and control of dynamic voltage restorer[J]. Electrical Manufacturing, 2015, 10 (5) : 20-33.
                                    </a>
                                </li>
                                <li id="106">


                                    <a id="bibliography_53" title=" JIANG M C, TSAI M L. A soft-switching three-phase five-arm AC voltage regulator[C]// IEEE 8th International Power Electronics and Motion Control Conference (IPEMC-ECCE ASIA) , May 22-26, 2016, Hefei, China: 1323-1327." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A soft-switching three-phase five-arm AC voltage regulator">
                                        <b>[53]</b>
                                         JIANG M C, TSAI M L. A soft-switching three-phase five-arm AC voltage regulator[C]// IEEE 8th International Power Electronics and Motion Control Conference (IPEMC-ECCE ASIA) , May 22-26, 2016, Hefei, China: 1323-1327.
                                    </a>
                                </li>
                                <li id="108">


                                    <a id="bibliography_54" title=" JIANG M C, LU K Y. Analysis and design of a novel soft-switching single-phase dynamic voltage restorer[C]// International Conference on Applied System Innovation (ICASI) , May 13-17, 2017, Sapporo, Japan: 861-864." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis and design of a novel soft-switching single-phase dynamic voltage restorer">
                                        <b>[54]</b>
                                         JIANG M C, LU K Y. Analysis and design of a novel soft-switching single-phase dynamic voltage restorer[C]// International Conference on Applied System Innovation (ICASI) , May 13-17, 2017, Sapporo, Japan: 861-864.
                                    </a>
                                </li>
                                <li id="110">


                                    <a id="bibliography_55" title=" SOMAYAJULA D, CROW M L. An ultra-capacitor integrated power conditioner for intermittency smoothing and improving power quality of distribution grid[J]. IEEE Transactions on Sustainable Energy, 2014, 5 (4) : 1145-1155." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Ultracapacitor Integrated Power Conditioner for Intermittency Smoothing and Improving Power Quality of Distribution Grid">
                                        <b>[55]</b>
                                         SOMAYAJULA D, CROW M L. An ultra-capacitor integrated power conditioner for intermittency smoothing and improving power quality of distribution grid[J]. IEEE Transactions on Sustainable Energy, 2014, 5 (4) : 1145-1155.
                                    </a>
                                </li>
                                <li id="112">


                                    <a id="bibliography_56" title=" 黄晓明, 范志华, 刘子文, 等.基于有功和无功功率协调分配的统一电能质量调节器控制策略[J].电力自动化设备, 2018, 38 (3) :177-183.HUANG Xiaoming, FAN Zhihua, LIU Ziwen, et al. Control strategy of UPQC based on active and reactive power coordination distribution[J]. Electric Power Automation Equipment, 2018, 38 (3) : 177-183." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201803024&amp;v=MTYyNDhadVpyRnlIblZyL0tJU0hSZmJHNEg5bk1ySTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[56]</b>
                                         黄晓明, 范志华, 刘子文, 等.基于有功和无功功率协调分配的统一电能质量调节器控制策略[J].电力自动化设备, 2018, 38 (3) :177-183.HUANG Xiaoming, FAN Zhihua, LIU Ziwen, et al. Control strategy of UPQC based on active and reactive power coordination distribution[J]. Electric Power Automation Equipment, 2018, 38 (3) : 177-183.
                                    </a>
                                </li>
                                <li id="114">


                                    <a id="bibliography_57" title=" 冯兴田, 张丽霞, 康忠健.基于超级电容器储能的UPQC工作条件及控制策略[J].电力自动化设备, 2014, 34 (4) :84-89. FENG Xingtian, ZHANG Lixia, KANG Zhongjian. Working conditions and control strategy of UPQC based on supercapacitor energy storage[J]. Electric Power Automation Equipment, 2014, 34 (4) : 84-89." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201404015&amp;v=MzE1NDZxZlp1WnJGeUhuVnIvS0lTSFJmYkc0SDlYTXE0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[57]</b>
                                         冯兴田, 张丽霞, 康忠健.基于超级电容器储能的UPQC工作条件及控制策略[J].电力自动化设备, 2014, 34 (4) :84-89. FENG Xingtian, ZHANG Lixia, KANG Zhongjian. Working conditions and control strategy of UPQC based on supercapacitor energy storage[J]. Electric Power Automation Equipment, 2014, 34 (4) : 84-89.
                                    </a>
                                </li>
                                <li id="116">


                                    <a id="bibliography_58" title=" 段耀强, 荆平, 陈国富, 等.统一电能质量调节器串联侧滤波器设计与有源阻尼控制策略[J].电网技术, 2015, 39 (5) :1405-1411.DUAN Yaoqiang, JING Ping, CHEN Guofu, et al. Design of series-side filter for unified power quality conditioner and active damping control strategy[J]. Power System Technology, 2015, 39 (5) : 1405-1411." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201505035&amp;v=MDczOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0tJVHJCZmJHNEg5VE1xbzlHWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[58]</b>
                                         段耀强, 荆平, 陈国富, 等.统一电能质量调节器串联侧滤波器设计与有源阻尼控制策略[J].电网技术, 2015, 39 (5) :1405-1411.DUAN Yaoqiang, JING Ping, CHEN Guofu, et al. Design of series-side filter for unified power quality conditioner and active damping control strategy[J]. Power System Technology, 2015, 39 (5) : 1405-1411.
                                    </a>
                                </li>
                                <li id="118">


                                    <a id="bibliography_59" title=" 蒋玮, 陈武, 胡仁杰.基于超级电容器储能的微网统一电能质量调节器[J].电力自动化设备, 2014, 34 (1) :85-90. JIANG Wei, CHEN Wu, HU Renjie. United power quality conditioner based on supercapacitor for microgird[J]. Electric Power Automation Equipment, 2014, 34 (1) : 85-90." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201401015&amp;v=MjkwNDk5WE1ybzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0tJU0hSZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[59]</b>
                                         蒋玮, 陈武, 胡仁杰.基于超级电容器储能的微网统一电能质量调节器[J].电力自动化设备, 2014, 34 (1) :85-90. JIANG Wei, CHEN Wu, HU Renjie. United power quality conditioner based on supercapacitor for microgird[J]. Electric Power Automation Equipment, 2014, 34 (1) : 85-90.
                                    </a>
                                </li>
                                <li id="120">


                                    <a id="bibliography_60" title=" 王浩, 刘进军, 梅桂华.一种串联侧三相解耦型统一电能质量控制器[J].电工技术学报, 2016, 31 (2) :215-220.WANG Hao, LIU Jinjun, MEI Guihua. A unified power quality conditioner with three-phase decoupling in series section[J]. Transactions of China Electrotechnical Society, 2016, 31 (2) : 215-220." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201602028&amp;v=MjM5ODJDVVI3cWZadVpyRnlIblZyL0tJU3JCZmJHNEg5Zk1yWTlIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[60]</b>
                                         王浩, 刘进军, 梅桂华.一种串联侧三相解耦型统一电能质量控制器[J].电工技术学报, 2016, 31 (2) :215-220.WANG Hao, LIU Jinjun, MEI Guihua. A unified power quality conditioner with three-phase decoupling in series section[J]. Transactions of China Electrotechnical Society, 2016, 31 (2) : 215-220.
                                    </a>
                                </li>
                                <li id="122">


                                    <a id="bibliography_61" title=" 龙云波, 徐云飞, 肖湘宁, 等.采用模块化多电平换流器的统一电能质量控制器预充电控制[J].电力系统自动化, 2015, 39 (7) :182-187.LONG Yunbo, XU Yunfei, XIAO Xiangning, et al. Pre-charging control for unified power quality conditioner based on modular multilevel converter[J]. Automation of Electric Power Systems, 2015, 39 (7) : 182-187." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507030&amp;v=MjIzMjJIVGVyRzRIOVRNcUk5R1pJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[61]</b>
                                         龙云波, 徐云飞, 肖湘宁, 等.采用模块化多电平换流器的统一电能质量控制器预充电控制[J].电力系统自动化, 2015, 39 (7) :182-187.LONG Yunbo, XU Yunfei, XIAO Xiangning, et al. Pre-charging control for unified power quality conditioner based on modular multilevel converter[J]. Automation of Electric Power Systems, 2015, 39 (7) : 182-187.
                                    </a>
                                </li>
                                <li id="124">


                                    <a id="bibliography_62" title=" KHORASANI P G, MAHMOOD J, SEYED G S. Smart grid realization with introducing unified power quality conditioner integrated with DC microgrid[J]. Electric Power Systems Research, 2017, 151 (10) : 68-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESA3549CAF585939A9EAC967AC1669DBDC&amp;v=MzE4NDd6WWVNS0JYOHd2aDltbTB4MFRuaVQzeE16Zjd2Z044N3NDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MWh6YnE2d0tvPU5pZk9mY0s3RzlYRjNQNA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[62]</b>
                                         KHORASANI P G, MAHMOOD J, SEYED G S. Smart grid realization with introducing unified power quality conditioner integrated with DC microgrid[J]. Electric Power Systems Research, 2017, 151 (10) : 68-85.
                                    </a>
                                </li>
                                <li id="126">


                                    <a id="bibliography_63" title=" CAMPANHOL L B G , DA SILVA S A O, OLIVEIRA A A, et al. Power flow and stability analyses of a multifunctional distributed generation system integrating a photovoltaic system with unified power quality conditioner[J/OL]. IEEE Transactions on Power Electronics, 2018[2018-12-22]. http://dx.doi.org/10.1109/TPEL.2018.2873503." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power flow and stability analyses of a multifunctional distributed generation system integrating a photovoltaic system with unified power quality conditioner">
                                        <b>[63]</b>
                                         CAMPANHOL L B G , DA SILVA S A O, OLIVEIRA A A, et al. Power flow and stability analyses of a multifunctional distributed generation system integrating a photovoltaic system with unified power quality conditioner[J/OL]. IEEE Transactions on Power Electronics, 2018[2018-12-22]. http://dx.doi.org/10.1109/TPEL.2018.2873503.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-07 07:30</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),15-25 DOI:10.7500/AEPS20180826002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">利用储能系统提升电网电能质量研究综述</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BB%BA%E6%9E%97&amp;code=24308385&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李建林</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A2%81%E6%99%93%E5%86%AC&amp;code=26569696&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">袁晓冬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%81%E6%AD%A3%E7%BA%B2&amp;code=10872769&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郁正纲</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%9B%E4%B9%90&amp;code=41527318&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">葛乐</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E4%B8%8E%E5%82%A8%E8%83%BD%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源与储能运行控制国家重点实验室(中国电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0283961&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E8%BF%9E%E4%BA%91%E6%B8%AF%E4%BE%9B%E7%94%B5%E5%88%86%E5%85%AC%E5%8F%B8&amp;code=0065973&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司连云港供电分公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2%E7%94%B5%E5%8A%9B%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0001505&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京工程学院电力工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>近年来, 电力电子装置的广泛应用和可再生能源的高渗透接入已严重影响了电网的电能质量。储能系统作为电网中重要的能量调节环节, 为提升电网电能质量提供了新的思路。首先, 概述了不同类型储能的典型应用场景, 针对电源、电网和用户侧储能应用特点, 分析了其兼用于电网电能质量提升的可行性;其次, 分别评述了储能系统用于解决电网稳态和动态电能质量问题的研究现状及发展趋势;提出了一种新型串并联并网结构的混合储能系统, 在实现常规与电网能量交互的同时, 可有效解决电网综合电能质量问题。最后, 结合典型示范工程, 对需进一步深入研究和探索的问题进行了探讨。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E8%83%BD%E8%B4%A8%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电能质量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%B2%E5%B9%B6%E8%81%94%E5%B9%B6%E7%BD%91%E7%BB%93%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">串并联并网结构;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A4%BA%E8%8C%83%E5%BA%94%E7%94%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">示范应用;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李建林 (1976—) , 男, 博士, 教授级高级工程师, 主要研究方向:大规模储能应用技术、新能源发电并网技术。;
                                </span>
                                <span>
                                    袁晓冬 (1979—) , 男, 硕士, 研究员级高级工程师, 主要研究方向:新能源与智能电网。;
                                </span>
                                <span>
                                    郁正纲 (1972—) , 男, 硕士, 高级工程师, 主要研究方向:电力系统生产运行管理。;
                                </span>
                                <span>
                                    *葛乐 (1982—) , 男, 通信作者, 博士, 副教授, 主要研究方向:新能源与主动配电网。E-mail:supertiger_bear@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-26</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51707089);</span>
                                <span>国家电网公司总部科技项目 (5210EF17001C);</span>
                    </p>
            </div>
                    <h1><b>Comments on Power Quality Enhancement Research for Power Grid by Energy Storage System</b></h1>
                    <h2>
                    <span>LI Jianlin</span>
                    <span>YUAN Xiaodong</span>
                    <span>YU Zhenggang</span>
                    <span>GE Le</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute</span>
                    <span>State Grid Jiangsu Electric Power Co.Ltd.Research Institute</span>
                    <span>Lianyungang Power Supply Company, State Grid Jiangsu Electric Power Co.Ltd.</span>
                    <span>School of Electrical Engineering, Nanjing Institute of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In recent years, the widespread application of power electronic devices and the high-permeability access of renewable energy have increasingly affected the power quality of power grid. As an important energy buffering link, energy storage system brings new ideas to the improvement of power quality of power grid. Firstly, the typical application scenarios of different types of energy storage are summarized. According to the application characteristics of power generation and energy storage at both power grid side and user side, the feasiblety is analyzed when they are simultaneously applied to improve the power quality of power grid. Secondly, the research status and development trend of energy storage are reviewed when it is applied to the steady and dynamic state power quality control of power grid. Furthermore, a novel series-parallel hybrid energy storage system is proposed, which can effectively solve the comprehensive power quality problems while realizing energy interaction with power grid. Finally, from the experience of demonstration application, the key research issues of future energy storage to improve grid power quality of power grid are prospected.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20quality&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power quality;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=series%20parallel%20grid-connected%20structure&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">series parallel grid-connected structure;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=demonstration%20application&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">demonstration application;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-26</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51707089);</span>
                                <span>State Grid Corporation of China (No.5210EF17001C);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="128" name="128" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="129">随着经济社会的发展, 全社会对电能质量的要求越来越高。非线性、冲击性负荷, 尤其是电力电子变换装置的广泛应用, 造成电网电能质量问题日益凸显。分布式电源因其靠近用电负荷的特点, 带来的危害更加严重<citation id="201" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="130">电能质量提升的传统手段包括有载调压变压器、并联电容器组、电阻—电感—电容 (RLC) 滤波器等。这类设备原理简单, 建设和运维费用均较低, 但在应用中存在较多不足<citation id="202" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。对电力电子电路而言, 电能质量危害与调节是对立而又紧密相关的2个方面, 应用先进的测量与控制技术, 则可以将影响危害转化为治理调节。电力电子类电能质量调节设备包括:动态电压恢复器 (DVR) 、有源电力滤波器 (APF) 、静止同步补偿器 (STATCOM) /静止无功发生器 (SVG) 等。其中, DVR串联于电网中, 补偿暂降所需电压;APF和STATCOM/SVG并联于电网中, 补偿电网谐波和无功电流。电力电子类电能质量调节设备补偿精度高、范围大, 控制灵活, 但成本较高, 尚难以大面积普及应用。</p>
                </div>
                <div class="p1">
                    <p id="131">除上述电能质量调节设备外, 采用电压源换流器 (VSC) 并网的光伏系统、风电机组、储能应用于电网电能质量提升, 业已成为当前的研究热点<citation id="204" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。相对而言, 储能系统提升电网电能质量主要有以下两方面的优势:首先, 电网的峰谷差加剧、高渗透可再生能源的随机性和波动性均驱动了储能系统在电力系统中的规模化配置和运行, 提升电能质量可以作为储能系统“一机多用”功能的一部分;其次, 储能系统在变流器提供广义无功两象限调节的同时, 储能本体可提供有功的两象限调节能力, 使其不仅可以实现APF和STATCOM功能, 而且对于解决电阻不可忽略的中低压配电网的电压质量问题也具有难以替代的作用<citation id="203" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="132">因此, 充分利用储能系统的本体和变流器资源, 对有功/无功共同作用的电网电能质量问题有着更好的调节效果, 可显著降低新能源电站、电网和用户的重复投资, 具有良好的经济性。本文首先概述了储能的典型应用场景, 分析了其提升电网电能质量的可行性;分别评述了储能系统解决电网稳态和动态电能质量问题的研究现状及技术发展方向;提出了一种新型串并联并网结构的混合储能系统, 在实现与电网能量交互的同时, 可有效解决综合电能质量问题。结合典型示范工程, 对商业机制和需进一步深入研究的技术问题进行了讨论。</p>
                </div>
                <h3 id="133" name="133" class="anchor-tag"><b>1 储能技术应用概述</b></h3>
                <div class="p1">
                    <p id="134">较高的发电成本一直是制约储能发展的重要因素。美国国家能源部可再生能源实验室 (NREL) 发布的储能系统综合发电成本预测数据如图1所示。预计到2020年, 锂离子电池储能综合发电成本将下降到0.3元/ (kW·h) , 完全具备规模化商业运营条件。根据不同的出力特性, 储能可以分为能量型和功率型两大类。以铅酸电池、锂离子电池等为代表的能量型储能装置能量密度大、循环寿命较短, 适用于平抑高能量、低频率的功率波动。以超级电容器、飞轮等为代表的功率型储能装置功率密度大、响应时间极短、循环寿命长, 适用于平抑低能量、高频率的功率波动<citation id="205" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908003_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 储能柔性综合发电成本预测" src="Detail/GetImg?filename=images/DLXT201908003_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 储能柔性综合发电成本预测</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908003_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Cost forecasting for comprehensive power generation of energy storage systems</b></p>

                </div>
                <div class="p1">
                    <p id="136">储能在电源侧、电网侧、用户侧的典型应用场景如下所示:在电源侧, 主要用于辅助火电深度调峰和自动发电控制 (AGC) 调频、平滑新能源出力波动、跟踪新能源电站发电曲线;在电网侧, 主要用于参与系统调峰、调频、调压, 提升新能源消纳能力, 延缓电网升级改造投资, 优化电网潮流分布, 提供紧急功率支撑;在用户侧, 主要用于峰谷电价差套利运行、提升用电可靠性、满足多样化供电需求、支撑微网离网运行。</p>
                </div>
                <div class="p1">
                    <p id="137">在电源侧, 随着大规模可再生能源的高渗透接入, 其出力的波动性大大增加了电网的调峰难度。储能系统辅助传统机组深度调峰, 无须再采用“投油”等昂贵技术手段。储能参与机组AGC运行, 提高了调频响应速度和调节精度。调频和调峰辅助服务收益缩短了储能投资回收期, 已初步呈现出较好的投资回报前景。大型风电/光伏电站出力的随机性, 给电网的机组组合和实时调控带来了挑战, 除上述支撑传统机组的调峰、调频外, 新能源电站同步配置储能, 形成与风电/光伏电站的协调控制和联合运行也已成为当前共识<citation id="206" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。张北国家风光储输示范工程以“电网友好型”新能源发电为目标, 是目前世界上规模最大的可再生能源综合示范工程。</p>
                </div>
                <div class="p1">
                    <p id="138">在电网侧, 储能可以增加电网的柔性, 将电能的传输与分配从时空中分隔。与电源侧类似, 电网侧储能同样可参与调峰、调频运行。此外, 电网侧配置储能装置可优化电网潮流分布, 实现网络负载均衡, 减少或延缓电网基础建设投入。2018年7月, 江苏镇江投运的国内最大的电网侧储能电站群 (101 MW/202 MW·h) 即是这方面的典型应用。除了改善电网稳态运行性能外, 储能因其具备的四象限功率快速调节能力, 在电网发生故障, 尤其是特高压直流受端电网双极闭锁等极端情况下, 可提高电网稳定性。</p>
                </div>
                <div class="p1">
                    <p id="139">得益于分时电价政策, 用户侧储能商业应用起步最早, 目前运营模式也相对最成熟。用户储能通过“低储高发”方式套利运行, 客观上也为电网提供了调峰服务<citation id="207" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。对于微网, 储能是其离网运行的必要保证。对于多样化的负荷需求, 例如城镇建设临时用电、海岛及边远无 (少) 人区、港口岸电、农村季节性灌溉、水产养殖季节性增氧等, 相对单纯电网供电, 储能应用具有更好的经济性。此外, 储能也一直作为用户侧备用应急电源, 保证关键负荷用电, 提升用电可靠性。</p>
                </div>
                <div class="p1">
                    <p id="140">综上所述, 随着技术的发展和成本的下降, 以及电网应用需求的增加, 储能正在从电网有益补充的“辅助者”, 逐步发展为“源—网—荷”整体电力与能源系统不可或缺的“生力军”。可以预见, 未来电力系统储能的应用将呈现数量多、容量大和分布广的特点。仅以江苏省为例, 根据相关规划, 到2020年, “源、网、荷”将建成约2 GW容量各类型储能电站。这就决定了, 不论是电网企业还是社会资本投资建设储能, 都需要最大化利用储能的技术优势, 提高储能系统的利用效率, 获得更大的经济/社会价值。如引言所述, 储能应用于电网电能质量提升有着明显的优势。更重要的是, 提升电网电能质量对储能本体容量需求相对较小, 常规应用中每日相当一部分时段内储能系统处于“空闲”状态, 即便是处于调频、调峰运行过程, 根据控制策略动态分配一定的本体及变流器容量, 即可对电网电能质量起到较好的提升作用。相对额外配置电力电子类电能质量调节设备, 应用已建设的储能系统提升电网电能质量具有更好的经济性和更好的调节效果。</p>
                </div>
                <div class="p1">
                    <p id="141">电能质量问题一般分为稳态和动态两类, 其中稳态电能质量问题一般包括频率偏差、电压偏差、谐波、三相不平衡等, 动态电能质量问题一般包括电压波动、电压暂降等。当然, 实际电网中可能是上述多个问题的组合, 一般称为综合电能质量问题。储能参与电网调频, 已是当前的一个热点应用领域, 相关研究综述参见文献<citation id="208" type="reference">[<a class="sup">18</a>,<a class="sup">19</a>]</citation>。本文所述电能质量取狭义的电压质量和电流质量及其综合问题的定义。</p>
                </div>
                <div class="p1">
                    <p id="142">储能系统因其具备功率的四象限快速调节能力, 对于电网不同类型的电能质量问题具有显著的技术比较优势, 具体如图2所示。</p>
                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908003_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 储能系统提升电网电能质量的技术优势" src="Detail/GetImg?filename=images/DLXT201908003_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 储能系统提升电网电能质量的技术优势</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908003_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Technological advantages of energy storage system for power quality improvement</b></p>

                </div>
                <h3 id="144" name="144" class="anchor-tag"><b>2</b> 储能提升稳态电能质量技术</h3>
                <h4 class="anchor-tag" id="145" name="145"><b>2.1</b> 电压偏差</h4>
                <div class="p1">
                    <p id="146">电压偏差在电网中通常表现为过电压和欠电压这2种现象, 一般是由网架结构不合理、大容量负荷投切、变压器分接头异常、高渗透率可再生能源并网等原因引发<citation id="209" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="147">利用并联电容器组和STATCOM/SVG, 以及并网变流器剩余容量进行无功补偿调节, 是当前进行电压偏差治理的经典方案<citation id="211" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>。文献<citation id="210" type="reference">[<a class="sup">23</a>]</citation>提出了一种基于Mamdani模糊推理的户用光伏无功控制策略, 该策略将电压偏移量、光伏有功变化率进行分析处理, 控制各节点用户光伏逆变器实现电压偏差治理;文献<citation id="212" type="reference">[<a class="sup">24</a>,<a class="sup">25</a>]</citation>从光伏系统辅助提供无功输出角度, 分别提出计及负荷特性及光伏无功成本的配电网电压协调控制方法和长时间尺度下考虑电压越限风险的配电网无功优化调度模型。</p>
                </div>
                <div class="p1">
                    <p id="148">近年来, 高渗透率清洁能源并网造成的电压偏高问题日渐突出。由于配电网电缆线路具有阻抗比 (<i>R</i>/<i>X</i>) 较大的特点, 有功/无功潮流都会对节点电压产生较大影响, 上述设备只能进行单纯无功调节, 往往难以有效实现电压控制, 因此需要对有功功率进行调控。限制可再生能源出力是最为直接简单的方法, 但不符合绿色能源发展的根本宗旨。针对这一问题, 文献<citation id="213" type="reference">[<a class="sup">26</a>]</citation>提出了光储系统柔性并网模型, 通过并网变流器<i>P</i>/<i>Q</i>解耦控制使全网节点电压满足安全约束。储能可平衡最优并网有功功率与光伏最大出力之间的差值。柔性并网光储系统结构参见附录A图A1。文献<citation id="214" type="reference">[<a class="sup">27</a>]</citation>为实现全网电压分布、经济性和生态效益最大化, 提出了光伏、储能综合优化配置模型, 提出的模糊带精英策略的非支配排序的遗传算法可较好解决储能设备的安全约束。文献<citation id="215" type="reference">[<a class="sup">28</a>]</citation>定义了新的电压偏差因子 (LVF) , 通过两层决策实现了微网中分布式电源与储能位置与容量的优化, 保证了较低的电压偏差和更好的电压质量。</p>
                </div>
                <div class="p1">
                    <p id="149">综上所述, 相对于主网, 未来配电网中的电压偏差治理需要进行有功功率/无功功率的同时优化, 单纯的无功调节可能“失效”。因此, 对于清洁能源高渗透的电缆化配电网的电压调节, 储能将发挥难以替代的作用<citation id="216" type="reference"><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><link href="62" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">30</a>,<a class="sup">31</a>]</sup></citation>。进一步研究中, 需要在主动配电网和微网规划中将储能与传统调节设备 (有载调压变压器 (OLTC) 和电容器) 、分布式静止同步补偿器 (DSTATCOM) 、柔性新能源、可控负荷、柔性互联装置、能源路由器、电力电子变压器) 等进行综合建模;在运行控制研究中, 须计及不同类型调节资源在成本、可靠性、响应时间尺度等方面的差异;对于决策模型存在的非凸问题, 需要引入人工智能求解算法<citation id="217" type="reference"><link href="64" rel="bibliography" /><link href="66" rel="bibliography" /><sup>[<a class="sup">32</a>,<a class="sup">33</a>]</sup></citation>;在规划配置研究中, 除计及电能质量目标, 还应进一步考虑可靠性、潮流均衡、电网利用率等多个目标, 规划的范围可拓展到包括储能系统与上述各类调节设备的整体。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>2.2</b> 谐波</h4>
                <div class="p1">
                    <p id="151">电网中大量存在的非线性电气设备是谐波产生的根源。电网侧, 谐波会造成变压器损坏、保护误/拒动作;用户侧, 谐波会影响各类精密设备运行, 严重时将可能中断生产。</p>
                </div>
                <div class="p1">
                    <p id="152">相对于RLC无源滤波器, APF是当前治理谐波的先进技术设备。文献<citation id="219" type="reference">[<a class="sup">34</a>,<a class="sup">35</a>]</citation>分别从增大负载侧等效阻抗和优化变流器控制策略这2个方面, 提升了并联型APF的谐波治理效果。文献<citation id="218" type="reference">[<a class="sup">36</a>]</citation>提出基于等效电阻概念和功率平衡原理的串联型APF新型控制策略, 通过在负载侧检测谐波电压, 产生与其大小相等、方向相反的电压, 用以抵消负载产生的谐波电压。该控制策略不需要进行复杂的谐波检测和计算, 通过简单的控制电路就可以获得参考信号, 实现了电压谐波的自主补偿。</p>
                </div>
                <div class="p1">
                    <p id="153">光伏并网变流器在治理电网电流谐波上也取得了一定的应用。文献<citation id="220" type="reference">[<a class="sup">37</a>]</citation>提出光伏并网与谐波治理统一控制策略。根据光照强度, 合理分配变流器剩余容量进行谐波补偿, 可满足电网和用户的实际需要。</p>
                </div>
                <div class="p1">
                    <p id="154">同理, 储能系统利用变流器剩余容量可实现与APF相同的有源滤波功能, 无须再单独配置APF, 从而大大降低电网和用户的谐波治理成本。</p>
                </div>
                <div class="p1">
                    <p id="155">文献<citation id="221" type="reference">[<a class="sup">38</a>]</citation>详细分析了储能系统功率平滑与有源滤波统一控制的原理, 采用幅度钳位算法 (ACA) 并充分利用变流器的剩余容量进行电网谐波补偿, 其统一控制结构参见附录A图A2。文献<citation id="222" type="reference">[<a class="sup">39</a>]</citation>建立了一种多重同步参考系 (MSRF) , 可快速准确地生成所有间谐波和谐波电流的正序分量和负序分量 (补偿参考信号) , 该方法在储能变流器的控制系统中得到了实验验证。</p>
                </div>
                <div class="p1">
                    <p id="156">在工程应用中, 储能变流器用于谐波治理时还存在隔离变压器对特定次补偿谐波阻断的实际问题。此外高频谐波补偿对控制算法的响应速度有较高要求, 并且在控制过程中又须考虑基波的控制精度, 因此在变流器可接受成本的前提下, 更好地兼顾两方面的需求, 还有进一步研究提升的空间。</p>
                </div>
                <h4 class="anchor-tag" id="157" name="157"><b>2.3</b> 三相不平衡</h4>
                <div class="p1">
                    <p id="158">电网故障、不平衡负荷接入均可能产生三相不平衡现象<citation id="223" type="reference"><link href="80" rel="bibliography" /><link href="82" rel="bibliography" /><sup>[<a class="sup">40</a>,<a class="sup">41</a>]</sup></citation>。电网三相不平衡会导致电网网损增大, 影响继电保护动作, 并可能导致敏感负荷的异常运行甚至损坏。</p>
                </div>
                <div class="p1">
                    <p id="159">三相不平衡包括三相电压不平衡和三相电流不平衡。对于电压不平衡问题, 一般有选择地投切电容器或电抗器以改变线路参数, 实现对三相不平衡的调整, 但是该类方法补偿精度低, 难以彻底消除不平衡现象<citation id="224" type="reference"><link href="84" rel="bibliography" /><sup>[<a class="sup">42</a>]</sup></citation>。此外, 对配电网对地参数进行准确测量难度大, 补偿效果受不可控因素影响较大。通过接入电容器的方法可以治理电流不平衡, 但由于低压配电系统存在大量的感性负载, 且运行工况复杂, 使得补偿装置很难达到理想效果, 还会造成谐波污染、低频谐振和无功倒送等系统问题<citation id="225" type="reference"><link href="86" rel="bibliography" /><sup>[<a class="sup">43</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="160">近年来, 利用储能对各相电流和电压进行调整, 实现三相电流与电压的平衡, 成为治理三相不平衡问题的新手段。文献<citation id="226" type="reference">[<a class="sup">41</a>]</citation>利用储能变流器对公共耦合点不平衡电压进行治理, 并提出了通过负序电压控制, 实现公共耦合点不平衡电压综合治理策略。文献<citation id="227" type="reference">[<a class="sup">44</a>]</citation>通过采用基于谐振控制的VSC多目标分频控制策略, 使得储能变流器可以根据指令和自身容量计算出补偿电流, 进而对三相不平衡进行补偿, 系统结构及电流补偿原理参见附录A图A3。</p>
                </div>
                <div class="p1">
                    <p id="161">综上所述, 储能应用其有功/无功调节能力, 可分别对三相电压和三相电流进行分相治理, 具有参数更易获得、补偿精度更高的优势。未来随着储能成本的进一步下降, 尤其是在农村电网应用中, 一方面可提高用户供电可靠性, 另一方面可有效解决长期困扰供电企业的农村电网三相负载不平衡问题。</p>
                </div>
                <h3 id="162" name="162" class="anchor-tag"><b>3 储能提升动态电能质量技术</b></h3>
                <h4 class="anchor-tag" id="163" name="163"><b>3.1</b> 电压波动/闪变</h4>
                <div class="p1">
                    <p id="164">大型冲击性负载的接入、电网故障、大自然中的雷击以及可再生能源出力的随机性都可能会引起电压的随机波动。闪变的本质也是电压波动, 是人眼对电压波动的主观感受。电压波动会增加电网损耗, 造成用电设备的运行异常甚至损坏。</p>
                </div>
                <div class="p1">
                    <p id="165">对于无功功率引起的电压波动, 主要通过SVC和SVG/STATCOM等进行快速无功功率调整, 实现波动平抑, 维持电网电压稳定<citation id="228" type="reference"><link href="90" rel="bibliography" /><sup>[<a class="sup">45</a>]</sup></citation>。文献<citation id="229" type="reference">[<a class="sup">46</a>]</citation>提出了一套考虑快速动态无功补偿装置的二级电压控制体系, 该体系利用SVC和STATCOM的优势, 进行暂态电压的稳定控制, 以解决电压波动等多种电压暂态问题。</p>
                </div>
                <div class="p1">
                    <p id="166">有功功率引起的电压波动, 多在可再生能源并网的场景下发生, 当波动严重时, 为控制有功出力, 弃风、弃光现象时有发生。面对可再生能源的高渗透接入所引起的电压波动问题, 文献<citation id="230" type="reference">[<a class="sup">47</a>]</citation>应用飞轮储能对有功功率进行快速调节, 平滑电压波动的同时兼顾了储能的使用寿命, 提升了经济性。文献<citation id="231" type="reference">[<a class="sup">48</a>]</citation>提出了基于超级电容器—蓄电池混合储能的电能质量调节系统, 通过分析风电场出力波动量与储能容量配置间的关系, 设计了相应的控制环节平抑电压波动。文献<citation id="232" type="reference">[<a class="sup">49</a>]</citation>应用混合储能系统平抑波浪能发电功率的波动, 并提出了基于动态速率限制器的能量管理方法, 仿真实验表明该方法可有效减少功率波动, 提升并网电能质量, 降低损耗。</p>
                </div>
                <div class="p1">
                    <p id="167">综上所述, 储能在平抑电压波动方面的应用, 主要集中在解决可再生能源出力波动性造成的电压波动问题。未来, 可充分利用储能系统<i>PQ</i>四象限快速调节能力, 综合解决有功/无功功率波动共同作用的复杂电压波动问题, 是重要的研究方向之一。</p>
                </div>
                <h4 class="anchor-tag" id="168" name="168"><b>3.2</b> 电压暂降</h4>
                <div class="p1">
                    <p id="169">电压暂降通常由大容量设备的投切、雷击等自然灾害以及电网故障引起, 且危害较电压波动更加严重。近年来, 电压暂降给敏感工业用户带来了很大的损失, 已逐渐被认为是危害用电设备安全稳定运行最严重的电能质量问题<citation id="233" type="reference"><link href="100" rel="bibliography" /><link href="102" rel="bibliography" /><sup>[<a class="sup">50</a>,<a class="sup">51</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="170">常见的电压暂降问题治理装备有DVR、不间断电源 (UPS) 、固态切换开关 (SSTS) 等。这些装备也各自存在着一些推广阻碍, 如DVR技术要求复杂, 投资较高, 并且当暂降超过50%后难以补偿;UPS一般功率小, 应用场景有限制, 大功率应用场景需要单独定制, 成本极高;而SSTS只进行暂降线路的切换, 没能从根本上解决暂降问题。</p>
                </div>
                <div class="p1">
                    <p id="171">DVR的工作原理是通过串联侧储能元件进行电压恢复。文献<citation id="234" type="reference">[<a class="sup">52</a>]</citation>结合最小能量补偿法, 在发生电压暂降后, 实现储能能量优化配置, 以保证储能型DVR的补偿时间。文献<citation id="235" type="reference">[<a class="sup">53</a>,<a class="sup">54</a>]</citation>提出新型软开关DVR, 并提出了利用前馈控制器来控制储能电压进行快速能量补偿的方法。</p>
                </div>
                <div class="p1">
                    <p id="172">文献<citation id="236" type="reference">[<a class="sup">55</a>]</citation>提出了基于集成超级电容器 (UCAP) 的功率调节器, 有助于提供刚性的直流环节电压。仿真及实验证明了该装置可提供快速有功/无功支撑, 从而有效补偿了系统电压暂降/陡升。</p>
                </div>
                <div class="p1">
                    <p id="173">储能系统与电网的能量交互一般都采用并联方式, 而进行电压暂降治理需串联电网。因此, 在满足电网典型应用的同时, 进行电压暂降治理, 可借鉴统一电能质量调节器 (UPQC) 的串并联结构, 构建串并混联储能系统, 在串联侧实现DVR功能, 在并联侧实现电网能量交互功能的同时也实现APF和SVG功能。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>3.3</b> 综合电能质量</h4>
                <div class="p1">
                    <p id="175">UPQC具有综合电能质量调节能力<citation id="239" type="reference"><link href="112" rel="bibliography" /><link href="114" rel="bibliography" /><sup>[<a class="sup">56</a>,<a class="sup">57</a>]</sup></citation>, 它既可以在并联侧补偿以改善电网电流品质, 也可以在串联侧补偿以改善电压品质, 串并联侧通过直流母线相连接, 综合治理各类电能质量问题<citation id="237" type="reference"><link href="116" rel="bibliography" /><sup>[<a class="sup">58</a>]</sup></citation>。近年来, 国内外开展了大量关于UPQC的研究工作。文献<citation id="238" type="reference">[<a class="sup">59</a>]</citation>提出了一种在微网中应用的UPQC, 设计了相应的控制指令, 使其能够利用光伏系统发出的多余能量, 对微网中的多种电能质量问题进行有效治理。文献<citation id="240" type="reference">[<a class="sup">60</a>,<a class="sup">61</a>]</citation>改进了UPQC串联侧变流器的结构和控制方式, 进一步提升了UPQC对电压暂降的治理能力。然而, 当电网电压较长时间处于极低电压水平时, UPQC并联侧难以为串联侧提供足够的能量支撑, 其调节性能将会大幅下降。直流母线需要引入刚性电源支撑。</p>
                </div>
                <div class="p1">
                    <p id="176">文献<citation id="241" type="reference">[<a class="sup">62</a>]</citation>提出了一种UPQC与电网和交直流微网互联的新架构, 直流微网接入UPQC的直流母线, UPQC连接电网与交流微网 (终端负载) , 这一架构由于有直流微网的支撑作用, 可保证交流微网在极端情况乃至孤岛下的可靠供电和电能质量。文献<citation id="242" type="reference">[<a class="sup">63</a>]</citation>提出将单级光伏单元集成到UPQC结构中, 设计了并网/孤岛时的控制策略, 开发了相应样机, 并通过实验验证了并网功率与串并联电能质量协调控制性能。</p>
                </div>
                <div class="p1">
                    <p id="177">无论是光伏系统, 还是包含光伏系统和新能源的直流微网, 本质上依然是不确定的直流电源, 与储能相比, 更适合采用电网综合电能质量调节器。在上述研究的基础上, 本文提出了混合储能系统的一种新型串并联并网结构, 利用能量型储能和功率型储能不同的技术特点和优势, 在进行调峰、调频等常规应用的同时, 实现对电网各类电能质量问题的综合治理。其原理性拓扑结构示意和内部逻辑关系分别如图3和图4所示, 图3中VSC1, VSC3, VSC5为串联侧变流器;VSC2, VSC4, VSC6为并联侧变流器。</p>
                </div>
                <div class="area_img" id="178">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908003_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 新型串并联混合储能系统拓扑结构" src="Detail/GetImg?filename=images/DLXT201908003_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 新型串并联混合储能系统拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908003_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Topology of novel hybrid series-parallel energy storage system</b></p>

                </div>
                <div class="area_img" id="179">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908003_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 新型串并联混合储能系统逻辑结构" src="Detail/GetImg?filename=images/DLXT201908003_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 新型串并联混合储能系统逻辑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908003_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Logical structure of novel hybrid series-parallel energy storage system</b></p>

                </div>
                <div class="p1">
                    <p id="180">稳态运行时, 能量型储能通过并联侧变流器执行常规能量交互和稳态电能质量调节。动态电能质量扰动发生时, 检测模块及能量管理软件将对串/并联侧变流器发出驱动指令, 针对性地对不同相线电压和电流进行快速调节, 采用分频策略控制功率型/能量型储能以支撑直流母线电压。</p>
                </div>
                <h3 id="181" name="181" class="anchor-tag"><b>4 工程应用与展望</b></h3>
                <h4 class="anchor-tag" id="182" name="182"><b>4.1</b> 工程应用现状与未来发展政策建议</h4>
                <h4 class="anchor-tag" id="183" name="183"><b>4.1.1</b> 新能源—储能电站调节电网电压典型案例</h4>
                <div class="p1">
                    <p id="184">2016年在辽宁北镇风电场建成了大型混合储能示范项目。风电机组装机容量为99 MW, 混合储能系统包括5 MW×2 h磷酸铁锂电池、2 MW×2 h全钒液流电池和1 MW×2 min超级电容。</p>
                </div>
                <div class="p1">
                    <p id="185">储能系统除用于出力平抑、跟踪计划和削峰填谷外, 还能够根据调度指令向电网输出有功功率/无功功率, 辅助电网安全稳定运行, 除可代替风电场必须配置的SVG, 还可实现有功功率的快速调节, 解决了周边电网在夜间风电高发时电压奇高问题, 并在一定程度上抑制了因电网短路故障造成的电压暂降。其中, 锂电池和液流电池主要用于稳态能量调节, 超级电容主要用于高频波动抑制及响应电网电压调节需求。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186"><b>4.1.2</b> 混合储能电站提升综合电能质量典型案例</h4>
                <div class="p1">
                    <p id="187">港口岸电以高峰非线性冲击负荷为主, 供电和配电网络利用率低;变频器等大量电力电子设备带来了严重的谐波污染;航吊、龙门吊等冲击负荷常引起供电电压的暂降/凹陷、波动/闪变。针对这一带有普遍性的问题, 计划2019年年中建成4 MW×2 h磷酸铁锂电池和1 MW×15 s超级电容的混合储能示范工程。本文3.3节所提新型混合储能系统将是实现该工程的主要技术载体。</p>
                </div>
                <div class="p1">
                    <p id="188">此外, 在江苏、浙江、湖南等地正在规划建设中的多个储能电站中, 调节电网电能质量已成为工程主要目标之一。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189"><b>4.1.3</b> 辅助服务市场建议</h4>
                <div class="p1">
                    <p id="190">由于中国尚未形成包括调压在内的电能质量提升的辅助服务市场, 因此很大程度上制约了非电网侧储能电站参与电网电能质量调节的积极性。因此, 有必要在电网的规划和运行层面, 尽早启动储能参与电能质量调节与专门装置的技术经济对比, 尽早将储能作为一种有效的电能质量资源纳入区域电网的整体规划中, 继而参照调峰、调频制定电能质量辅助服务市场政策, 鼓励电源侧、用户侧储能电站有效参与电网电能质量调节, 形成电网与用户的合作双赢。</p>
                </div>
                <h4 class="anchor-tag" id="191" name="191"><b>4.2</b> 进一步研究方向</h4>
                <div class="p1">
                    <p id="192">除了已在本文第2和第3节评述中针对具体电能质量问题讨论的需进一步研究的问题外, 针对储能系统提升电网电能质量这一研究领域, 未来在电网电能质量扰动的分析、检测、定位等研究的基础上, 结合不同类型储能本体的充放电特性、工况适用性、安全性及经济性评估等研究, 可以在以下3个方面取得进一步突破。</p>
                </div>
                <div class="p1">
                    <p id="193">1) 面向电网调峰、调频、电能质量优化、紧急事故响应等多类型辅助服务的储能系统规划研究。传统的规划配置思路往往先进行网架规划 (或在已有电网结构基础上) , 然后再根据不同的辅助服务需求分别进行储能规划, 这样往往会导致最终结果并非整体最优。因此, 如何在满足各类技术经济约束条件的基础上实现储能系统的多辅助服务目标的联合规划, 乃至在增量电网规划中, 考虑储能与电网及源荷的一体规划, 也将是未来值得重点研究的方向之一。此外, 对于电能质量问题突出的局部电网, 需要针对性开展混合储能系统的多功能解耦的容量配置研究。</p>
                </div>
                <div class="p1">
                    <p id="194">2) 计及综合电能质量优化的新型储能并网系统能量管理策略研究。针对电网复杂电磁扰动抑制和功率/能量调节目标, 从抑制直流母线电压波动、功率环流、平衡串/并联功率变换单元负载等角度研究协调控制策略;从提升对储能诸多不确定参数的鲁棒性、减少控制超调、解决工程中常出现的微分膨胀和控制饱和问题角度, 研究储能系统不同工作模态的平滑切换控制技术。</p>
                </div>
                <div class="p1">
                    <p id="195">3) 储能系统多目标动态调节能力滚动预测与实时计算模型研究。对于长时间尺度多控制目标的储能系统的优化运行, 精细的过程模型建立难度极大, 储能状态演化的严格时序性也会引起一次全局优化的困难, 因此引入预测控制是未来的发展方向之一。如何把储能单体的性能参数预测拓展到计及多种不确定性的“源—网—荷—储”整体系统中储能多目标动态调节能力的预测, 是首要解决的问题。为使预测控制具有强抗扰和鲁棒性能力, 需要引入储能系统的实时状态参量进行反馈校正, 但因储能本体自身特殊性, 包括荷电状态在内的部分参量无法直接测量, 且现有的计算模型精确度较低, 如何进一步提升计算准确度并降低算法时间复杂度是迫切需要解决的问题。</p>
                </div>
                <h3 id="196" name="196" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="197">储能因其时序能量调节作用, 正深刻改变着电力与能源结构。可以预见, 储能将成为继风电/光伏等清洁能源之后, 电力能源行业发展的又一关键内生推动力, 将对涵盖“源—网—荷”整体电力与能源系统的生产运行产生变革性影响, 除了参与电网调峰、调频外, 也已具备了改善调节电网电能质量的能力。</p>
                </div>
                <div class="p1">
                    <p id="198">未来多点布局的储能系统将向多场景下的综合应用发展, 在一定的市场机制条件下, 参与电网电能质量提升将会和调峰、调频等辅助服务一样, 成为储能系统商业化运行的又一重要收益来源, 并已初步具备了技术和实现可行性。</p>
                </div>
                <div class="p1">
                    <p id="200">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="243" name="243" class="anchor-tag">附录A</h3>
                <div class="area_img" id="244">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908003_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 柔性并网光储系统结构" src="Detail/GetImg?filename=images/DLXT201908003_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 柔性并网光储系统结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908003_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Structure diagram of flexible grid-connection PES S</p>

                </div>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908003_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 储能系统功率平滑与有源滤波统一控制结构" src="Detail/GetImg?filename=images/DLXT201908003_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 储能系统功率平滑与有源滤波统一控制结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908003_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Unified Control Structure of ES S</p>

                </div>
                <div class="area_img" id="246">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908003_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 储能补偿三相不平衡电流" src="Detail/GetImg?filename=images/DLXT201908003_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 储能补偿三相不平衡电流  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908003_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Energy storage compensation three-phase unbalanced current</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612022&amp;v=MTMwNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVRyQmZiRzRIOWZOclk5SFpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 金森钧, 高雄, 陈俊鑫, 等.基于电能质量的分布式电源上网电价机制[J].电网技术, 2016, 40 (12) :3790-3795.JIN Senjun, GAO Xiong, CHEN Junxin, et al. Research on distributed generation pricing mechanism based on power quality[J]. Power System Technology, 2016, 40 (12) : 3790-3795.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200003019&amp;v=MTkwNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0tJU0hUZXJHNEh0SE1ySTlFYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 胡铭, 陈珩.有源滤波技术及其应用[J].电力系统自动化, 2002, 24 (4) :66-70.HU Ming, CHEN Heng. Active power filter technology and its application[J]. Automation of Electric Power Systems, 2002, 24 (4) : 66-70.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201704004&amp;v=MDI0ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVNIUmZiRzRIOWJNcTQ5RllJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 张忠, 王建学, 刘世民.计及网络拓扑下微电网有功调节对电压控制的适应性分析[J].电力自动化设备, 2017, 37 (4) :22-29.ZHANG Zhong, WANG Jianxue, LIU Shimin. Adaptability of active-power adjustment to voltage control considering network topology of microgrid[J]. Electric Power Automation Equipment, 2017, 37 (4) : 22-29.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201204013&amp;v=MjIxMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0tJVHJCZmJHNEg5UE1xNDlFWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王晓, 罗安, 邓才波, 等.基于光伏并网的电能质量控制系统[J].电网技术, 2012, 36 (4) :68-73.WANG Xiao, LUO An, DENG Caibo, et al. A power quality control system based on grid-connected photovoltaic power generation[J]. Power System Technology, 2012, 36 (4) : 68-73.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201609004&amp;v=MTYxODdmWnVackZ5SG5Wci9LSVNyQmZiRzRIOWZNcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 朱国锋, 牟龙华.多馈线型低压配电网分布式谐波治理的优化控制[J].电工技术学报, 2016, 31 (9) :25-33.ZHU Guofeng, MOU Longhua. Optimal control of distributed harmonic compensation in low-voltage distribution network with multiple feeders[J]. Transactions of China Electrotechnical Society, 2016, 31 (9) : 25-33.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Residential Distribution System Harmonic Compensation Using PV Interfacing Inverter">

                                <b>[6]</b> MUNIR M S, LI Yunwei. Residential distribution system harmonic compensation using PV interfacing inverter[J]. IEEE Transactions on Smart Grid, 2013, 4 (2) : 816-827.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive Neuro-Fuzzy Compensation Based PIDControl for Inverter of Photovoltaic Grid-Connected System with APF Function">

                                <b>[7]</b> GE Le, ZHA Shensen, WANG Jiangming, et al. Adaptive neuro-fuzzy compensation based PID control for inverter of photovoltaic grid-connected system with APF function[J]. ICIC Express Letters, Part B: Applications, 2015, 6 (10) : 2817-2824.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling of energy storage to mitigate power quality issues in power systems">

                                <b>[8]</b> KHANI H, FARAG H E. Optimal scheduling of energy storage to mitigate power quality issues in power systems[C]// IEEE Power &amp; Energy Society General Meeting, July 16-20, 2017, Chicago, USA: 1-5.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power quality study of large-scale wind farm with battery energy storage system">

                                <b>[9]</b> RAMOS G A, RIOS M A, GOMEZ D F, et al. Power quality study of large-scale wind farm with battery energy storage system[C]// IEEE Industry Applications Society Meeting, October 1-5, 2017, Cincinnati, USA: 1-6.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on coordinated control strategy for improving the frequency and voltage quality of power system based on adaptive fuzzy control using wind power and energy storage">

                                <b>[10]</b> GAO Chao, TANG Xisheng, KONG Li. Research on coordinated control strategy for improving the frequency and voltage quality of power system based on adaptive fuzzy control using wind power and energy storage[C]// IEEE International Conference on Energy Internet (ICEI) , April 17-21, 2017, Beijing, China: 142-147.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES1B9E108CE3F52A90C88D3BDF901DFFE7&amp;v=MDMyNTYyaHMxZU1iaU04K1lDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MWh6YnE2d0tvPU5pZk9mYkxLRjZUTnI0YzJFZWg1Q1g1SXhoWmc0amNKU3cyVw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> ARVIND P, FREGELIUS M, TEMIZ I, et al. Energy management for a grid-connected wave energy park through a hybrid energy storage system[J]. Applied Energy, 2018, 231: 399-411.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYLX201710036&amp;v=MjgwNjdmWnVackZ5SG5Wci9LTVRUSGRyRzRIOWJOcjQ5R1lvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 葛乐, 袁晓冬, 陆宣统, 等.柔性并网光储系统的设计与实现[J].太阳能学报, 2017, 38 (10) :2871-2878.GE Le, YUAN Xiaodong, LU Xuantong, et al. Design and implementation of flexible grid connected PV and energy storage system[J]. Acta Energiae Solaris Sinica, 2017, 38 (10) : 2871-2878.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6DEED5A09CF97210E448EA816C3EB77B&amp;v=MDIyODZVMDV0MWh6YnE2d0tvPU5pZk9mYlhNYTZTNHF2NUZiWmg1QlhzN3poWm03anQxUFE3cXJSUkdlc2ZtUXIzdENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> CHOTON K D, BASS O, KOTHAPALLI G, et al. Overview of energy storage systems in distribution networks: placement, sizing, operation, and power quality[J]. Renewable and Sustainable Energy Reviews, 2018, 91: 1205-1230.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512394810000&amp;v=MjgyNDVCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnluZ1U3YktKVjRXWEZxekdiYTVITkxGcTRkRVpPc1BE&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李建林.储能系统关键技术及其在微网中的应用[M].北京:中国电力出版社, 2016. LI Jianlin. Key technologies of energy storage system and its application in microgrid[M]. Beijing: China Electric Power Press, 2016.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710030&amp;v=MDEwMjBJVHJCZmJHNEg5Yk5yNDlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0s=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李相俊, 王上行, 惠东.电池储能系统运行控制与应用方法综述及展望[J].电网技术, 2017, 41 (10) :3315-3325.LI Xiangjun, WANG Shangxing, HUI Dong. Summary and prospect of operation control and application method for battery energy storage systems[J]. Power System Technology, 2017, 41 (10) : 3315-3325.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201806002&amp;v=MjgyNjJyQmZiRzRIOW5NcVk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李建林, 郭斌琪, 牛萌, 等.风光储系统储能容量优化配置策略[J].电工技术学报, 2018, 33 (6) :1189-1196.LI Jianlin, GUO Binqi, NIU Meng, et al. Optimal configuration strategy of energy storage capacity in wind/PV/storage hybrid system[J]. Transactions of China Electrotechnical Society, 2018, 33 (6) : 1189-1196.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201711010&amp;v=MzAyNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lTSFJmYkc0SDliTnJvOUVaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 李秀磊, 耿光飞, 季玉琦, 等.含分布式电源的配电网中电池储能系统运行策略[J].电力自动化设备, 2017, 37 (11) :59-65.LI Xiulei, GENG Guangfei, JI Yuqi, et al. Operation strategy of battery energy storage system in distribution network with distributed generation[J]. Electric Power Automation Equipment, 2017, 37 (11) : 59-65.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201607023&amp;v=MjgxNzMzenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0tMeW5hZWJHNEg5Zk1xSTlIWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李欣然, 黄际元, 陈远扬, 等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制, 2016, 44 (7) :145-153.LI Xinran, HUANG Jiyuan, CHEN Yuanyang, et al. Review on large-scale involvement of energy storage in power grid fast frequency regulation[J]. Power System Protection and Control, 2016, 44 (7) : 145-153.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Operation of a Grid-Connected Lithium-Ion Battery Energy Storage System for Primary Frequency Regulation:A Battery Lifetime Perspective">

                                <b>[19]</b> STROE D I, KNAP V, SWIERCZYNSKI M, et al. Operation of grid-connected lithium-ion battery energy storage system for primary frequency regulation: a battery lifetime perspective[J]. IEEE Transactions on Industry Applications, 2017, 53 (1) : 430-438.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201522017&amp;v=Mjc0OTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVNIVGVyRzRIOVRPclk5RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 李清然, 张建成.含分布式光伏电源的配电网电压越限解决方案[J].电力系统自动化, 2015, 39 (22) :117-123.LI Qingran, ZHANG Jiancheng. Solutions of voltage beyond limits in distribution network with distributed photovoltaic generators[J]. Automation of Electric Power Systems, 2015, 39 (22) : 117-123.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713019&amp;v=MTk2MTZWci9LSVNIVGVyRzRIOWJOckk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 蔡永翔, 唐巍, 张璐, 等.基于光伏逆变器无功调节的低压配电网多模式电压控制[J].电力系统自动化, 2017, 41 (13) :133-141.DOI: 0.7500/AEPS20160929013.CAI Yongxiang, TANG Wei, ZHANG Lu, et al. Multi-mode voltage control in low distribution networks based on reactive power regulation of photovoltaic inverters[J]. Automation of Electric Power Systems, 2017, 41 (13) : 133-141. DOI: 10.7500/AEPS20160929013.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711017&amp;v=MTc3MzR6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lTSFRlckc0SDliTnJvOUVZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 刘双, 张建周, 王汉林, 等.考虑多无功源的光伏电站两阶段无功电压协调控制策略[J].电力系统自动化, 2017, 41 (11) :120-125.DOI:10.7500/AEPS20160708004.LIU Shuang, ZHANG Jianzhou, WANG Hanlin, et al. Two-stage reactive power and voltage coordinated control strategy for photovoltaic power station considering multiple reactive power sources[J]. Automation of Electric Power Systems, 2017, 41 (11) : 120-125. DOI: 10.7500/AEPS20160708004.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723013&amp;v=MTk5MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0tJU0hUZXJHNEg5Yk9ySTlFWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 徐鸥洋, 唐巍, 蔡永翔, 等.基于模糊逻辑的低压配电网高比例户用光伏无功控制策略[J].电力系统自动化, 2017, 41 (23) :89-95.DOI:10.7500/AEPS20170118014.XU Ouyang, TANG Wei, CAI Yongxiang, et al. Fuzzy logic based reactive power control strategy for low-voltage distribution networks with high proportion of residential photovoltaic power[J]. Automation of Electric Power Systems, 2017, 41 (23) : 89-95. DOI: 10.7500/AEPS20170118014.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715007&amp;v=MTc5MzdyL0tJU0hUZXJHNEg5Yk5xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 王志强, 郭晨阳, 刘文霞, 等.计及负荷特性的配电网多时间尺度电压控制及协调修正[J].电力系统自动化, 2017, 41 (15) :51-57.DOI:10.7500/AEPS20161116008.WANG Zhiqiang, GUO Chenyang, LIU Wenxia, et al. Multi-time scale voltage control and coordinated correction for distribution networks considering load characteristics[J]. Automation of Electric Power Systems, 2017, 41 (15) : 51-57. DOI: 10.7500/AEPS20161116008.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805022&amp;v=MTA4NTdyL0tJU0hUZXJHNEg5bk1xbzlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 黄伟, 刘斯亮, 王武, 等.长时间尺度下计及光伏不确定性的配电网无功优化调度[J].电力系统自动化, 2018, 42 (5) :154-162.DOI:10.7500/AEPS20170602003.HUANG Wei, LIU Siliang, WANG Wu, et al. Optimal reactive power dispatch with long-time scale in distribution network considering uncertainty of photovoltaic[J]. Automation of Electric Power Systems, 2018, 42 (5) : 154-162. DOI: 10.7500/AEPS20170602003.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710028&amp;v=MTk5NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVRyQmZiRzRIOWJOcjQ5SGJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 葛乐, 陆文涛, 袁晓冬, 等.基于多维动态规划的柔性光储参与主动配电网优化运行[J].电网技术, 2017, 41 (10) :3300-3306.GE Le, LU Wentao, YUAN Xiaodong, et al. Optimal operation of active distribution network based on photovoltaic and energy-storage system of multi-dimensional dynamic programming[J]. Power System Technology, 2017, 41 (10) : 3300-3306.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimised planning of distribution network with photovoltaic system, battery storage, and DSTATCOM">

                                <b>[27]</b> GHATAK S R, SANNIGRAHI S, PARIMAL A. Optimised planning of distribution network with photovoltaic system, battery storage, and DSTATCOM[J]. IET Renewable Power Generation, 2018, 12 (15) : 1823-1832.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal planning of multiple distributed generating units and storage in active distribution networks">

                                <b>[28]</b> KHALID M, AKRAM U, SHAFIQ S. Optimal planning of multiple distributed generating units and storage in active distribution networks[J]. IEEE Access, 2018 (6) : 55234-55244.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal location and sizing for PV system and battery energy storage system using ABC algorithm considering voltage deviation and time of use rate">

                                <b>[29]</b> MEECHAKA A, SANGSWANG A, KIRTIKARA K, et al. Optimal location and sizing for PV system and battery energy storage system using ABC algorithm considering voltage deviation and time of use rate[C]// 9th International Conference on Information Technology and Electrical Engineering (ICITEE) , October 12-13, 2017, Phuket, Thailand: 1-6.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy storage operation for voltage control in distribution networks: a receding horizon approach">

                                <b>[30]</b> ZARRILLI D, GIANNITRAPANI A, PAOLETTI S A. Energy storage operation for voltage control in distribution networks: a receding horizon approach[J]. IEEE Transactions on Control Systems Technology, 2018, 26 (2) : 599-609.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201711016&amp;v=MDMxNTMzenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0tJVHJCZmJHNEg5Yk5ybzlFWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 葛乐, 袁晓冬, 王亮, 等.面向配电网优化运行的混合储能容量配置[J].电网技术, 2017, 41 (11) :3506-3513.GE Le, YUAN Xiaodong, WANG Liang, et al. Capacity configuration of hybrid energy storage system for distribution network optimal operation[J]. Power System Technology, 2017, 41 (11) : 3506-3513.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-agent correlated equilibrium Qlearning for coordinated smart generation control of interconnected power grids">

                                <b>[32]</b> YU Tao, WANG Huaizhi, ZHOU Bin, et al. Multi-agent correlated equilibrium <i>Q</i> (<i>λ</i>) learning for coordinated smart generation control of interconnected power grids[J]. IEEE Transactions on Power Systems, 2015, 30 (3) : 1669-1679.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESB48AC7913CFDF1E11CDCA62F8395345D&amp;v=MTgxOThmQnJMVTA1dDFoemJxNndLbz1OaWZPZmNHOEZxQy9xSVpFWjVoNWVBbzR1aGNTbVVzT09YbmcyaG8yY0xlWFFiL3JDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> XI Lei, YU Tao, YANG Bo, et al. A novel multi-agent decentralized win or learn fast policy hill-climbing with eligibility trace algorithm for smart generation control of interconnected complex power grids[J]. Energy Conversion and Management, 2015, 103: 82-93.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201309010&amp;v=MDg4NzgvS0lTckJmYkc0SDlMTXBvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[34]</b> 戴珂, 刘聪, 李彦龙, 等.并联型APF对两类非线性负载的谐波补偿特性研究[J].电工技术学报, 2013, 28 (9) :79-85.DAI Ke, LIU Cong, LI Yanlong, et al. Study on harmonic compensation characteristics of shunt APF to two types of nonlinear loads[J]. Transactions of China Electrotechnical Society, 2013, 28 (9) : 79-85.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDZ201508017&amp;v=MjUxODNVUjdxZlp1WnJGeUhuVnIvS0lTSFBkTEc0SDlUTXA0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b> 冯兴田, 孙添添.基于直流储能的多功能APF控制策略研究[J].电力电子技术, 2015, 49 (8) :55-57. FENG Xingtian, SUN Tiantian. Multi-function APF control strategy research based on DC energy storage[J]. Power Electronics, 2015, 49 (8) : 55-57.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200514007&amp;v=MDIzODU3cWZadVpyRnlIblZyL0tQeXJQYmJHNEh0VE5xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> 周雒维, 张东, 杜雄, 等.一种新型的串联型有源电力滤波器[J].中国电机工程学报, 2005, 25 (14) :41-45.ZHOU Luowei, ZHANG Dong, DU Xiong, et al. A novel series active power filter[J]. Proceedings of the CSEE, 2005, 25 (14) : 41-45.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYLX201709014&amp;v=MDI1ODZHNEg5Yk1wbzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0tNVFRIZHI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[37]</b> 葛乐, 周宇浩, 袁晓冬, 等.光伏并网与电能质量治理统一控制[J].太阳能学报, 2017, 38 (9) :2426-2433.GE Le, ZHOU Yuhao, YUAN Xiaodong, et al. Unified control of grid-connected PV and power quality improvement[J]. Acta Energiae Solaris Sinica, 2017, 38 (9) : 2426-2433.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unified control of smoothing out wind power fluctuations and active power filtering by an energy storage system">

                                <b>[38]</b> DING Ming, CHEN Zhong, WANG Bo, et al. Unified control of smoothing out wind power fluctuations and active power filtering by an energy storage system[C]// IEEE PES Innovative Smart Grid Technologies, May 21-24, 2012, Tianjin, China: 1-7.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Online characterization of interharmonics and harmonics of AC electric arc furnaces by multiple synchronous reference frame analysis">

                                <b>[39]</b> UZ-LOGOGLU E, SALOR O, ERMIS M. Online characterization of interharmonics and harmonics of AC electric arc furnaces by multiple synchronous reference frame analysis[J]. IEEE Transactions on Industry Applications, 2016, 52 (3) : 2673-2683.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201509008&amp;v=Mjg2MzBUTXBvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lTckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[40]</b> 曾祥君, 黄明玮, 王文, 等.配电网三相不平衡过电压有源抑制方法研究[J].电工技术学报, 2015, 30 (9) :61-69.ZENG Xiangjun, HUANG Mingwei, WANG Wen, et al. Research on active suppression method of three-phase unbalanced overvoltage for distribution networks[J]. Transactions of China Electrotechnical Society, 2015, 30 (9) : 61-69.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723014&amp;v=Mjc1MzFyRnlIblZyL0tJU0hUZXJHNEg5Yk9ySTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[41]</b> 施永, 杨向真, 苏建徽, 等.微网系统不平衡电压补偿控制策略[J].电力系统自动化, 2017, 41 (23) :96-102.DOI:10.7500/AEPS20170617003.SHI Yong, YANG Xiangzhen, SU Jianhui, et al. Compensation control strategy of unbalanced voltage for microgrid[J]. Automation of Electric Power Systems, 2017, 41 (23) : 96-102. DOI: 10.7500/AEPS20170617003.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201404021&amp;v=MDA1NDRiYkc0SDlYTXE0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnIvS1B5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[42]</b> 曾祥君, 胡京莹, 王媛媛, 等.基于柔性接地技术的配电网三相不平衡过电压抑制方法[J].中国电机工程学报, 2014, 34 (4) :678-684.ZENG Xiangjun, HU Jingying, WANG Yuanyuan, et al. Suppressing method of three-phase unbalanced overvoltage based on distribution networks flexible grounding control[J]. Proceedings of the CSEE, 2014, 34 (4) : 678-684.
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_43" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201605008&amp;v=MTIyNzh0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSWpUUGY3RzRIOWZNcW85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[43]</b> 周恒逸, 齐飞, 毛柳明, 等.基于SVG调节配变三相不平衡电流的应用研究[J].高压电器, 2016, 52 (5) :48-53.ZHOU Hengyi, QI Fei, MAO Liuming, et al. Application research on regulating distribution transformer three-phase unbalanced current based on SVG[J]. High Voltage Apparatus, 2016, 52 (5) : 48-53.
                            </a>
                        </p>
                        <p id="88">
                            <a id="bibliography_44" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201403004&amp;v=MjYwMjFyQ1VSN3FmWnVackZ5SG5Wci9LSVNIUmZiRzRIOVhNckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[44]</b> 李彦林, 王明彦, 郑载满.基于谐振控制的微电网储能变流器多目标控制策略[J].电力自动化设备, 2014, 34 (3) :22-27.LI Yanlin, WANG Mingyan, ZHENG Zaiman. Multi-objective control based on resonant control for microgrid energy storage converter[J]. Electric Power Automation Equipment, 2014, 34 (3) : 22-27.
                            </a>
                        </p>
                        <p id="90">
                            <a id="bibliography_45" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512014&amp;v=MDI4NjJDVVI3cWZadVpyRnlIblZyL0tJVHJCZmJHNEg5VE5yWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[45]</b> 崔嘉, 杨俊友, 李连富, 等.含分布式风电场的配电网电压波动分析与抑制[J].电网技术, 2015, 39 (12) :3414-3420.CUI Jia, YANG Junyou, LI Lianfu, et al. Voltage fluctuation analysis and mitigation of distribution network containing distributed wind farm[J]. Power System Technology, 2015, 39 (12) : 3414-3420.
                            </a>
                        </p>
                        <p id="92">
                            <a id="bibliography_46" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201502010&amp;v=MzEyOTdCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lTSFRlckc0SDlUTXJZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[46]</b> 王旭冉, 郭庆来, 孙宏斌, 等.考虑快速动态无功补偿的二级电压控制[J].电力系统自动化, 2015, 39 (2) :53-60.WANG Xuran, GUO Qinglai, SUN Hongbin, et al. Secondary voltage control considering rapid dynamic reactive power compensation[J]. Automation of Electric Power Systems, 2015, 39 (2) : 53-60.
                            </a>
                        </p>
                        <p id="94">
                            <a id="bibliography_47" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Using flywheel energy storage system to mitigate voltage and power fluctuations due to aeroelastic aspects of wind turbines">

                                <b>[47]</b> IRANMANESH S, FADAEINEDJAD R. Using flywheel energy storage system to mitigate voltage and power fluctuations due to aeroelastic aspects of wind turbines[C]// 24th Iranian Conference on Electrical Engineering (ICEE) , May 10-12, 2016, Shiraz, Iran: 1499-1504.
                            </a>
                        </p>
                        <p id="96">
                            <a id="bibliography_48" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605009&amp;v=MTMyMzE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lUckJmYkc0SDlmTXFvOUZiWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[48]</b> 管晟超, 程浩忠, 杨堤, 等.基于风速预测的风储电压质量调节系统[J].电网技术, 2016, 40 (5) :1341-1347.GUAN Shengchao, CHENG Haozhong, YANG Di, et al. Voltage quality regulation with hybrid energy storage based on wind speed forecast in wind power system[J]. Power System Technology, 2016, 40 (5) : 1341-1347.
                            </a>
                        </p>
                        <p id="98">
                            <a id="bibliography_49" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES60B80FE95D33997ED3ABBC75FE41DA57&amp;v=MTY5OTNCdUhZZk9HUWxmQnJMVTA1dDFoemJxNndLbz1OaWZPZmJXNGJObk0yZnBNWVo4TUQzVXd5R05uNlU0UE9nemxxV1JBZmJQZ05MK1lDT052RlNpV1dyN0pJRnBtYQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[49]</b> PRAKASH M, SHAIK A G. Power quality improvement in distribution network using DSTATCOM with battery energy storage system[J]. International Journal of Electrical Power &amp; Energy Systems, 2016, 83: 229-240.
                            </a>
                        </p>
                        <p id="100">
                            <a id="bibliography_50" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201712021&amp;v=MTQ0NzNZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lTSFJmYkc0SDliTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[50]</b> 司学振, 李琼林, 杨家莉, 等.基于实测数据的电压暂降特性分析[J].电力自动化设备, 2017, 37 (12) :144-149.SI Xuezhen, LI Qionglin, YANG Jiali, et al. Analysis of voltage sag characteristics based on measured data[J]. Electric Power Automation Equipment, 2017, 37 (12) : 144-149.
                            </a>
                        </p>
                        <p id="102">
                            <a id="bibliography_51" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201412003&amp;v=MTM3NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Wci9LSVNIUmFyRzRIOVhOclk5Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[51]</b> 杨志超, 詹萍萍, 严浩军, 等.电压暂降原因分析及其源定位综述[J].电力系统及其自动化学报, 2014, 26 (12) :15-20.YANG Zhichao, ZHAN Pingping, YAN Haojun, et al. Review on cause analysis and source location for voltage sag[J]. Proceedings of the CSU-EPSA, 2014, 26 (12) : 15-20.
                            </a>
                        </p>
                        <p id="104">
                            <a id="bibliography_52" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQZH201505003&amp;v=MDI5ODJDVVI3cWZadVpyRnlIblZyL0tJVHpSWnJHNEg5VE1xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[52]</b> 陈国栋.动态电压恢复器电压跌落检测算法与控制技术综述[J].电气制造, 2015, 10 (5) :20-33.CHEN Guodong. A survey on detection and control of dynamic voltage restorer[J]. Electrical Manufacturing, 2015, 10 (5) : 20-33.
                            </a>
                        </p>
                        <p id="106">
                            <a id="bibliography_53" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A soft-switching three-phase five-arm AC voltage regulator">

                                <b>[53]</b> JIANG M C, TSAI M L. A soft-switching three-phase five-arm AC voltage regulator[C]// IEEE 8th International Power Electronics and Motion Control Conference (IPEMC-ECCE ASIA) , May 22-26, 2016, Hefei, China: 1323-1327.
                            </a>
                        </p>
                        <p id="108">
                            <a id="bibliography_54" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis and design of a novel soft-switching single-phase dynamic voltage restorer">

                                <b>[54]</b> JIANG M C, LU K Y. Analysis and design of a novel soft-switching single-phase dynamic voltage restorer[C]// International Conference on Applied System Innovation (ICASI) , May 13-17, 2017, Sapporo, Japan: 861-864.
                            </a>
                        </p>
                        <p id="110">
                            <a id="bibliography_55" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Ultracapacitor Integrated Power Conditioner for Intermittency Smoothing and Improving Power Quality of Distribution Grid">

                                <b>[55]</b> SOMAYAJULA D, CROW M L. An ultra-capacitor integrated power conditioner for intermittency smoothing and improving power quality of distribution grid[J]. IEEE Transactions on Sustainable Energy, 2014, 5 (4) : 1145-1155.
                            </a>
                        </p>
                        <p id="112">
                            <a id="bibliography_56" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201803024&amp;v=MDY5NjRmYkc0SDluTXJJOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lTSFI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[56]</b> 黄晓明, 范志华, 刘子文, 等.基于有功和无功功率协调分配的统一电能质量调节器控制策略[J].电力自动化设备, 2018, 38 (3) :177-183.HUANG Xiaoming, FAN Zhihua, LIU Ziwen, et al. Control strategy of UPQC based on active and reactive power coordination distribution[J]. Electric Power Automation Equipment, 2018, 38 (3) : 177-183.
                            </a>
                        </p>
                        <p id="114">
                            <a id="bibliography_57" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201404015&amp;v=MDI4NjBGckNVUjdxZlp1WnJGeUhuVnIvS0lTSFJmYkc0SDlYTXE0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[57]</b> 冯兴田, 张丽霞, 康忠健.基于超级电容器储能的UPQC工作条件及控制策略[J].电力自动化设备, 2014, 34 (4) :84-89. FENG Xingtian, ZHANG Lixia, KANG Zhongjian. Working conditions and control strategy of UPQC based on supercapacitor energy storage[J]. Electric Power Automation Equipment, 2014, 34 (4) : 84-89.
                            </a>
                        </p>
                        <p id="116">
                            <a id="bibliography_58" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201505035&amp;v=MTA0NDNCZmJHNEg5VE1xbzlHWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZyL0tJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[58]</b> 段耀强, 荆平, 陈国富, 等.统一电能质量调节器串联侧滤波器设计与有源阻尼控制策略[J].电网技术, 2015, 39 (5) :1405-1411.DUAN Yaoqiang, JING Ping, CHEN Guofu, et al. Design of series-side filter for unified power quality conditioner and active damping control strategy[J]. Power System Technology, 2015, 39 (5) : 1405-1411.
                            </a>
                        </p>
                        <p id="118">
                            <a id="bibliography_59" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201401015&amp;v=Mjc0MDZxZlp1WnJGeUhuVnIvS0lTSFJmYkc0SDlYTXJvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[59]</b> 蒋玮, 陈武, 胡仁杰.基于超级电容器储能的微网统一电能质量调节器[J].电力自动化设备, 2014, 34 (1) :85-90. JIANG Wei, CHEN Wu, HU Renjie. United power quality conditioner based on supercapacitor for microgird[J]. Electric Power Automation Equipment, 2014, 34 (1) : 85-90.
                            </a>
                        </p>
                        <p id="120">
                            <a id="bibliography_60" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201602028&amp;v=MjY1NzgvS0lTckJmYkc0SDlmTXJZOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[60]</b> 王浩, 刘进军, 梅桂华.一种串联侧三相解耦型统一电能质量控制器[J].电工技术学报, 2016, 31 (2) :215-220.WANG Hao, LIU Jinjun, MEI Guihua. A unified power quality conditioner with three-phase decoupling in series section[J]. Transactions of China Electrotechnical Society, 2016, 31 (2) : 215-220.
                            </a>
                        </p>
                        <p id="122">
                            <a id="bibliography_61" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507030&amp;v=MTAyNTFyRnlIblZyL0tJU0hUZXJHNEg5VE1xSTlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[61]</b> 龙云波, 徐云飞, 肖湘宁, 等.采用模块化多电平换流器的统一电能质量控制器预充电控制[J].电力系统自动化, 2015, 39 (7) :182-187.LONG Yunbo, XU Yunfei, XIAO Xiangning, et al. Pre-charging control for unified power quality conditioner based on modular multilevel converter[J]. Automation of Electric Power Systems, 2015, 39 (7) : 182-187.
                            </a>
                        </p>
                        <p id="124">
                            <a id="bibliography_62" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESA3549CAF585939A9EAC967AC1669DBDC&amp;v=MDAwNjdIWWZPR1FsZkJyTFUwNXQxaHpicTZ3S289TmlmT2ZjSzdHOVhGM1A0elllTUtCWDh3dmg5bW0weDBUbmlUM3hNemY3dmdOODdzQ09OdkZTaVdXcjdKSUZwbWFCdQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[62]</b> KHORASANI P G, MAHMOOD J, SEYED G S. Smart grid realization with introducing unified power quality conditioner integrated with DC microgrid[J]. Electric Power Systems Research, 2017, 151 (10) : 68-85.
                            </a>
                        </p>
                        <p id="126">
                            <a id="bibliography_63" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power flow and stability analyses of a multifunctional distributed generation system integrating a photovoltaic system with unified power quality conditioner">

                                <b>[63]</b> CAMPANHOL L B G , DA SILVA S A O, OLIVEIRA A A, et al. Power flow and stability analyses of a multifunctional distributed generation system integrating a photovoltaic system with unified power quality conditioner[J/OL]. IEEE Transactions on Power Electronics, 2018[2018-12-22]. http://dx.doi.org/10.1109/TPEL.2018.2873503.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908003" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908003&amp;v=MTA0MTE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVnIvS0lTSFRlckc0SDlqTXA0OUZaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="10" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

