

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137601723877500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908021%26RESULT%3d1%26SIGN%3dSFOLv8psJITIMxusUvWkyBhsMWQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908021&amp;v=MDc1NjFTSFRlckc0SDlqTXA0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUxyUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;1 四端直流配电系统结构简介&lt;/b&gt; "><b>1 四端直流配电系统结构简介</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;2 四端直流配电系统单极断线故障分析&lt;/b&gt; "><b>2 四端直流配电系统单极断线故障分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;2.1&lt;/b&gt; 开环系统单极断线故障特性"><b>2.1</b> 开环系统单极断线故障特性</a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;2.2&lt;/b&gt; 闭环系统单极断线故障特性"><b>2.2</b> 闭环系统单极断线故障特性</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;3&lt;/b&gt; 基于单端暂态电流的新型断线保护原理 "><b>3</b> 基于单端暂态电流的新型断线保护原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#100" data-title="&lt;b&gt;3.1&lt;/b&gt; 选极判据与区内外故障识别"><b>3.1</b> 选极判据与区内外故障识别</a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;3.2&lt;/b&gt; 保护方案流程"><b>3.2</b> 保护方案流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#113" data-title="&lt;b&gt;4&lt;/b&gt; 仿真验证 "><b>4</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#115" data-title="&lt;b&gt;4.1&lt;/b&gt; 故障特性仿真验证"><b>4.1</b> 故障特性仿真验证</a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;4.2&lt;/b&gt; 保护方案仿真验证"><b>4.2</b> 保护方案仿真验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#128" data-title="&lt;b&gt;5 结论&lt;/b&gt; "><b>5 结论</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#147" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#151" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#157" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#163" data-title="附录E ">附录E</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;图1 直流配电系统示意图&lt;/b&gt;"><b>图1 直流配电系统示意图</b></a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;图2 启动判据仿真结果&lt;/b&gt;"><b>图2 启动判据仿真结果</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;图3 开环系统线路故障识别与选极仿真&lt;/b&gt;"><b>图3 开环系统线路故障识别与选极仿真</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;图4 闭环系统线路故障识别与选极仿真&lt;/b&gt;"><b>图4 闭环系统线路故障识别与选极仿真</b></a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;图5 改变控制策略的故障识别与选极仿真&lt;/b&gt;"><b>图5 改变控制策略的故障识别与选极仿真</b></a></li>
                                                <li><a href="#149" data-title="图A1 CDSM-MMC结构简图">图A1 CDSM-MMC结构简图</a></li>
                                                <li><a href="#150" data-title="图A2 断线故障基本回路">图A2 断线故障基本回路</a></li>
                                                <li><a href="#152" data-title="图B1 故障前闭环系统等效简图">图B1 故障前闭环系统等效简图</a></li>
                                                <li><a href="#153" data-title="图B2 故障后闭环系统等效简图">图B2 故障后闭环系统等效简图</a></li>
                                                <li><a href="#155" data-title="图C1 谐波分量分析">图C1 谐波分量分析</a></li>
                                                <li><a href="#156" data-title="图C2 保护方案流程图">图C2 保护方案流程图</a></li>
                                                <li><a href="#159" data-title="表D1 系统相关参数">表D1 系统相关参数</a></li>
                                                <li><a href="#160" data-title="表D2 换流器相关参数">表D2 换流器相关参数</a></li>
                                                <li><a href="#162" data-title="表D3 直流线路相关参数">表D3 直流线路相关参数</a></li>
                                                <li><a href="#164" data-title="图E1 开环系统线路电流波形图">图E1 开环系统线路电流波形图</a></li>
                                                <li><a href="#165" data-title="图E2 故障电流波形图">图E2 故障电流波形图</a></li>
                                                <li><a href="#166" data-title="图E3 开环整流侧和逆变侧换流器的状态">图E3 开环整流侧和逆变侧换流器的状态</a></li>
                                                <li><a href="#167" data-title="图E4 闭环系统线路电流波形图">图E4 闭环系统线路电流波形图</a></li>
                                                <li><a href="#168" data-title="图E5 闭环整流侧和逆变侧换流器的状态">图E5 闭环整流侧和逆变侧换流器的状态</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" RODRIGUEZ-DIAZ E, SAVAGHEBI M, VASQUEZ J C. An overview of low voltage DC distribution systems for residential applications[C]// 2015 IEEE 5th International Conference on Consumer Electronics, September 6-9, 2015, Berlin, Germany: 318-322." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An overview of low voltage DC distribution systems for residential applications">
                                        <b>[1]</b>
                                         RODRIGUEZ-DIAZ E, SAVAGHEBI M, VASQUEZ J C. An overview of low voltage DC distribution systems for residential applications[C]// 2015 IEEE 5th International Conference on Consumer Electronics, September 6-9, 2015, Berlin, Germany: 318-322.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 李扬, 韦钢, 马钰, 等.含电动汽车和分布式电源的主动配电网动态重构[J].电力系统自动化, 2018, 42 (5) :102-110.DOI:10.7500/AEPS20170926006.LI Yang, WEI Gang, MA Yu, et al. Dynamic reconfiguration of active distribution network considering electric vehicles and distributed generations[J]. Automation of Electric Power Systems, 2018, 42 (5) : 102-110. DOI: 10.7500/AEPS20170926006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805015&amp;v=MTU0MzFNcW85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTHJQSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李扬, 韦钢, 马钰, 等.含电动汽车和分布式电源的主动配电网动态重构[J].电力系统自动化, 2018, 42 (5) :102-110.DOI:10.7500/AEPS20170926006.LI Yang, WEI Gang, MA Yu, et al. Dynamic reconfiguration of active distribution network considering electric vehicles and distributed generations[J]. Automation of Electric Power Systems, 2018, 42 (5) : 102-110. DOI: 10.7500/AEPS20170926006.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 江道灼, 郑欢.直流配电网研究现状与展望[J].电力系统自动化, 2012, 36 (8) :98-104.JIANG Daozhuo, ZHENG Huan. Research status and developing prospect of DC distribution network[J]. Automation of Electric Power Systems, 2012, 36 (8) : 98-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MTkxMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMclBJU0hUZXJHNEg5UE1wNDlIWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         江道灼, 郑欢.直流配电网研究现状与展望[J].电力系统自动化, 2012, 36 (8) :98-104.JIANG Daozhuo, ZHENG Huan. Research status and developing prospect of DC distribution network[J]. Automation of Electric Power Systems, 2012, 36 (8) : 98-104.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 丁明, 史盛亮, 潘浩, 等.含电动汽车充电负荷的交直流混合微电网规划[J].电力系统自动化, 2018, 42 (1) :32-38.DOI:10.7500/AEPS20170527003.DING Ming, SHI Shengliang, PAN Hao, et al. Planning of AC/DC hybrid microgrid with electric vehicles charging load integration[J]. Automation of Electric Power Systems, 2018, 42 (1) : 32-38. DOI: 10.7500/AEPS20170527003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801005&amp;v=MDM1MzFyRnlIZ1VMclBJU0hUZXJHNEg5bk1ybzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         丁明, 史盛亮, 潘浩, 等.含电动汽车充电负荷的交直流混合微电网规划[J].电力系统自动化, 2018, 42 (1) :32-38.DOI:10.7500/AEPS20170527003.DING Ming, SHI Shengliang, PAN Hao, et al. Planning of AC/DC hybrid microgrid with electric vehicles charging load integration[J]. Automation of Electric Power Systems, 2018, 42 (1) : 32-38. DOI: 10.7500/AEPS20170527003.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 薛士敏, 陈超超, 金毅, 等.直流配电系统保护技术研究综述[J].中国电机工程学报, 2014, 34 (19) :3114-3122.XUE Shimin, CHEN Chaochao, JIN Yi, et al. A research review of protection technology for DC distribution system[J]. Proceedings of the CSEE, 2014, 34 (19) : 3114-3122." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201419010&amp;v=MTIyNDNQYmJHNEg5WE5wbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMclBQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         薛士敏, 陈超超, 金毅, 等.直流配电系统保护技术研究综述[J].中国电机工程学报, 2014, 34 (19) :3114-3122.XUE Shimin, CHEN Chaochao, JIN Yi, et al. A research review of protection technology for DC distribution system[J]. Proceedings of the CSEE, 2014, 34 (19) : 3114-3122.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 王丹, 毛承雄, 陆继明, 等.直流配电系统技术分析及设计构想[J].电力系统自动化, 2013, 37 (8) :82-88.WANG Dan, MAO Chengxiong, LU Jiming, et al. Technical analysis and design concept of DC distribution system[J]. Automation of Electric Power Systems, 2013, 37 (8) : 82-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201308015&amp;v=MDkzNjBJU0hUZXJHNEg5TE1wNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMclA=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王丹, 毛承雄, 陆继明, 等.直流配电系统技术分析及设计构想[J].电力系统自动化, 2013, 37 (8) :82-88.WANG Dan, MAO Chengxiong, LU Jiming, et al. Technical analysis and design concept of DC distribution system[J]. Automation of Electric Power Systems, 2013, 37 (8) : 82-88.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" WU Z, JIANG D, LAO D, et al. A novel topology of DC distribution network with fault current limiting static synchronous series compensator[C]// 2017 IEEE PES Innovative Smart Grid Technologies Conference Europe, September 26-29, 2017, Torino, Italy: 1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel topology of DC distribution network with fault current limiting static synchronous series compensator">
                                        <b>[7]</b>
                                         WU Z, JIANG D, LAO D, et al. A novel topology of DC distribution network with fault current limiting static synchronous series compensator[C]// 2017 IEEE PES Innovative Smart Grid Technologies Conference Europe, September 26-29, 2017, Torino, Italy: 1-5.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" HAKALA T, L&#196;HDEAHO T, J&#196;RVENTAUSTA P. Low-voltage DC distribution utilization potential in a large distribution network company[J]. IEEE Transactions on Power Delivery, 2015, 30 (4) : 1694-1701." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Low-voltage DC distribution:utilization potential in a large distribution network company">
                                        <b>[8]</b>
                                         HAKALA T, L&#196;HDEAHO T, J&#196;RVENTAUSTA P. Low-voltage DC distribution utilization potential in a large distribution network company[J]. IEEE Transactions on Power Delivery, 2015, 30 (4) : 1694-1701.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 毕天姝, 李猛, 贾科, 等.直流配电网保护技术评述[J].南方电网技术, 2016, 40 (3) :53-57.BI Tianshu, LI Meng, JIA Ke, et al. Review of DC distribution network protection technology[J]. Southern Power System Technology, 2016, 40 (3) : 53-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201603009&amp;v=MDc1NjBLeXZQZWJHNEg5Zk1ySTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMclA=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         毕天姝, 李猛, 贾科, 等.直流配电网保护技术评述[J].南方电网技术, 2016, 40 (3) :53-57.BI Tianshu, LI Meng, JIA Ke, et al. Review of DC distribution network protection technology[J]. Southern Power System Technology, 2016, 40 (3) : 53-57.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" FLETCHER S D A, NORMAN P J, FONG K, et al. High-speed differential protection for smart DC distribution systems[J]. IEEE Transactions on Smart Grid, 2014, 5 (5) : 2610-2617." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High-Speed Differential Protection for Smart DC Distribution Systems">
                                        <b>[10]</b>
                                         FLETCHER S D A, NORMAN P J, FONG K, et al. High-speed differential protection for smart DC distribution systems[J]. IEEE Transactions on Smart Grid, 2014, 5 (5) : 2610-2617.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" LI M, JIA K, BI T S, et al. Sixth harmonic-based fault location for VSC-DC distribution systems[J]. IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (14) : 3485-3490." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sixth harmonic-based fault location for VSC-DC distribution systems">
                                        <b>[11]</b>
                                         LI M, JIA K, BI T S, et al. Sixth harmonic-based fault location for VSC-DC distribution systems[J]. IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (14) : 3485-3490.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 贾科, 李猛, 毕天姝, 等.柔性直流配电线路能量分布差动保护[J].电网技术, 2017, 41 (9) :3058-3065.JIA Ke, LI Meng, BI Tianshu, et al. Energy distribution-based differential protection for VSC-DC distribution lines[J]. Power System Technology, 2017, 41 (9) : 3058-3065." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201709041&amp;v=MTM4MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTHJQSVRyQmZiRzRIOWJNcG85QlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         贾科, 李猛, 毕天姝, 等.柔性直流配电线路能量分布差动保护[J].电网技术, 2017, 41 (9) :3058-3065.JIA Ke, LI Meng, BI Tianshu, et al. Energy distribution-based differential protection for VSC-DC distribution lines[J]. Power System Technology, 2017, 41 (9) : 3058-3065.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 周家培, 赵成勇, 李承昱, 等.基于直流电抗器电压的多端柔性直流电网边界保护方案[J].电力系统自动化, 2017, 41 (19) :89-94.DOI:10.7500/AEPS20170331005.ZHOU Jiapei, ZHAO Chengyong, LI Chengyu, et al. Boundary protection scheme for multi-terminal flexible DC grid based on voltage of DC reactor[J]. Automation of Electric Power Systems, 2017, 41 (19) : 89-94. DOI: 10.7500/AEPS20170331005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719012&amp;v=MDE5MjBJU0hUZXJHNEg5Yk5wbzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMclA=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         周家培, 赵成勇, 李承昱, 等.基于直流电抗器电压的多端柔性直流电网边界保护方案[J].电力系统自动化, 2017, 41 (19) :89-94.DOI:10.7500/AEPS20170331005.ZHOU Jiapei, ZHAO Chengyong, LI Chengyu, et al. Boundary protection scheme for multi-terminal flexible DC grid based on voltage of DC reactor[J]. Automation of Electric Power Systems, 2017, 41 (19) : 89-94. DOI: 10.7500/AEPS20170331005.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" FENG X, LI Q, PAN J, et al. A novel fault location method and algorithm for DC distribution protection[J]. IEEE Transactions on Industry Applications, 2017, 53 (3) : 1834-1840." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel fault location method and algorithm for DC distribution protection">
                                        <b>[14]</b>
                                         FENG X, LI Q, PAN J, et al. A novel fault location method and algorithm for DC distribution protection[J]. IEEE Transactions on Industry Applications, 2017, 53 (3) : 1834-1840.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" YANG J, FLETCHER J E, O’REILLY J. Short-circuit and ground fault analyses and location in VSC-based DC network cables[J]. IEEE Transactions on Industrial Electronics, 2012, 59 (10) : 3827-3837." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-circuit and ground fault analyses and location in VSC-based DC network cables">
                                        <b>[15]</b>
                                         YANG J, FLETCHER J E, O’REILLY J. Short-circuit and ground fault analyses and location in VSC-based DC network cables[J]. IEEE Transactions on Industrial Electronics, 2012, 59 (10) : 3827-3837.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 毕天姝, 王帅, 贾科, 等.基于短时能量的多端柔性直流单极接地故障线路识别方法[J].电网技术, 2016, 40 (3) :689-695.BI Tianshu, WANG Shuai, JIA Ke, et al. Short-term energy based approach for monopolar grounding line identification in MMC-MTDC system[J]. Power System Technology, 2016, 40 (3) : 689-695." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603006&amp;v=MDQ3NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTHJQSVRyQmZiRzRIOWZNckk5RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         毕天姝, 王帅, 贾科, 等.基于短时能量的多端柔性直流单极接地故障线路识别方法[J].电网技术, 2016, 40 (3) :689-695.BI Tianshu, WANG Shuai, JIA Ke, et al. Short-term energy based approach for monopolar grounding line identification in MMC-MTDC system[J]. Power System Technology, 2016, 40 (3) : 689-695.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 行登江, 吴金龙, 王先为, 等.MMC-HVDC系统直流断线故障特性分析[J].电网技术, 2015, 39 (7) :1825-1832.XING Dengjiang, WU Jinlong, WANG Xianwei, et al. Analysis on characteristic of DC transmission line breakage fault in modular multilevel converter based HVDC transmission system[J]. Power System Technology, 2015, 39 (7) : 1825-1832." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507013&amp;v=MTY3NTFNcUk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTHJQSVRyQmZiRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         行登江, 吴金龙, 王先为, 等.MMC-HVDC系统直流断线故障特性分析[J].电网技术, 2015, 39 (7) :1825-1832.XING Dengjiang, WU Jinlong, WANG Xianwei, et al. Analysis on characteristic of DC transmission line breakage fault in modular multilevel converter based HVDC transmission system[J]. Power System Technology, 2015, 39 (7) : 1825-1832.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 仉雪娜, 赵成勇, 庞辉, 等.基于MMC的多端直流输电系统直流侧故障控制保护策略[J].电力系统自动化, 2013, 37 (15) :140-145.ZHANG Xuena, ZHAO Chengyong, PANG Hui, et al. A control and protection scheme of multi-terminal DC transmission system based on MMC for DC line fault[J]. Automation of Electric Power Systems, 2013, 37 (15) : 140-145." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315023&amp;v=MDYyNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMclBJU0hUZXJHNEg5TE5xbzlIWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         仉雪娜, 赵成勇, 庞辉, 等.基于MMC的多端直流输电系统直流侧故障控制保护策略[J].电力系统自动化, 2013, 37 (15) :140-145.ZHANG Xuena, ZHAO Chengyong, PANG Hui, et al. A control and protection scheme of multi-terminal DC transmission system based on MMC for DC line fault[J]. Automation of Electric Power Systems, 2013, 37 (15) : 140-145.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" EMHEMED A A S, BURT G M. An advanced protection scheme for enabling an LVDC last mile distribution network[J]. IEEE Transactions on Smart Grid, 2014, 5 (5) : 2602-2609." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Advanced Protection Scheme for Enabling an LVDC Last Mile Distribution Network">
                                        <b>[19]</b>
                                         EMHEMED A A S, BURT G M. An advanced protection scheme for enabling an LVDC last mile distribution network[J]. IEEE Transactions on Smart Grid, 2014, 5 (5) : 2602-2609.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" MONADI M, KOCH-CIOBOTARU C, LUNA A, et al. Multi-terminal medium voltage DC grids fault location and isolation[J]. IET Generation, Transmission &amp;amp; Distribution, 2016, 10 (14) : 3517-3528." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-terminal medium voltage DC grids fault location and isolation">
                                        <b>[20]</b>
                                         MONADI M, KOCH-CIOBOTARU C, LUNA A, et al. Multi-terminal medium voltage DC grids fault location and isolation[J]. IET Generation, Transmission &amp;amp; Distribution, 2016, 10 (14) : 3517-3528.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 宁连营, 邰能灵, 郑晓冬, 等.基于单端暂态电流的MMC-HVDC输电线路保护方案研究[J].中国电机工程学报, 2017, 37 (17) :5010-5017.NING Lianying, TAI Nengling, ZHENG Xiaodong, et al. Research on MMC-HVDC transmission line protection scheme based on one terminal transient current[J]. Proceedings of the CSEE, 2017, 37 (17) : 5010-5017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717014&amp;v=MTE1MjRiYkc0SDliTnFJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUxyUFB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         宁连营, 邰能灵, 郑晓冬, 等.基于单端暂态电流的MMC-HVDC输电线路保护方案研究[J].中国电机工程学报, 2017, 37 (17) :5010-5017.NING Lianying, TAI Nengling, ZHENG Xiaodong, et al. Research on MMC-HVDC transmission line protection scheme based on one terminal transient current[J]. Proceedings of the CSEE, 2017, 37 (17) : 5010-5017.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 杨海倩, 王玮, 荆龙, 等.MMC-HVDC系统直流侧故障暂态特性分析[J].电网技术, 2016, 40 (1) :40-46.YANG Haiqian, WANG Wei, JING Long, et al. Analysis on transient characteristic of DC transmission line fault in MMC based HVDC transmission system[J]. Power System Technology, 2016, 40 (1) : 40-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601010&amp;v=MDU1OTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTHJQSVRyQmZiRzRIOWZNcm85RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         杨海倩, 王玮, 荆龙, 等.MMC-HVDC系统直流侧故障暂态特性分析[J].电网技术, 2016, 40 (1) :40-46.YANG Haiqian, WANG Wei, JING Long, et al. Analysis on transient characteristic of DC transmission line fault in MMC based HVDC transmission system[J]. Power System Technology, 2016, 40 (1) : 40-46.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 徐政.柔性直流输电系统[M].北京:机械工业出版社, 2016.XU Zheng. Flexible DC transmission system[M]. Beijing: Machinery Industry Press, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111553366000&amp;v=MTk4NDk5VEpySXhEWXVzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnluZ1U3Yk5JMXNUWEZxekdiSzVI&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         徐政.柔性直流输电系统[M].北京:机械工业出版社, 2016.XU Zheng. Flexible DC transmission system[M]. Beijing: Machinery Industry Press, 2016.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),150-161 DOI:10.7500/AEPS20180318004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于单端暂态电流和差比的柔性直流配电系统断线保护</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E7%A7%91&amp;code=31246015&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾科</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%AF%E6%B6%9B&amp;code=28900847&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冯涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%85%B6%E5%A8%9F&amp;code=39929341&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵其娟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%81%AA%E5%8D%9A&amp;code=37358292&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王聪博</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AF%95%E5%A4%A9%E5%A7%9D&amp;code=07497426&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">毕天姝</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%B5%B7%E5%86%9B&amp;code=37365357&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘海军</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%85%88%E8%BF%9B%E8%BE%93%E7%94%B5%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%85%A8%E7%90%83%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=1700647&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">先进输电技术国家重点实验室(全球能源互联网研究院有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>直流配电系统单极断线故障特征不明显, 现有的单极断线保护依赖单一电气量量测, 难以通过定值整定准确可靠地识别故障线路。文中提出一种基于单端正负极电流和差比的新型断线保护。通过分析四端直流配电系统开环与闭环运行模式下单极断线的故障机理, 得出单极断线故障下故障极与非故障极线路电流的变化差异, 进一步利用两者线路电流的和与差作商放大故障极与非故障极的差异, 达到可靠识别故障极线路的目的。所提保护原理简单, 计算量小, 避免了定值无法整定的问题, 基于本地测量信息即可实现快速故障识别与选极。最后, 通过仿真验证了该方法的可靠性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%AD%E7%BA%BF%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">断线保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流配电系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E7%89%B9%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障特性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9A%82%E6%80%81%E7%94%B5%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">暂态电流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%97%AD%E7%8E%AF%E8%BF%90%E8%A1%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">闭环运行;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *贾科 (1986—) , 男, 通信作者, 博士, 副教授, 主要研究方向:配电网保护和控制。E-mail:ke.jia@ncepu.edu.cn;
                                </span>
                                <span>
                                    冯涛 (1993—) , 男, 硕士研究生, 主要研究方向:柔性直流配电网保护。E-mail:ft940130@163.com;
                                </span>
                                <span>
                                    赵其娟 (1994—) , 女, 硕士研究生, 主要研究方向:柔性直流配电网保护。E-mail:zhaoqijuanzqj@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-03-18</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0904104);</span>
                                <span>国家自然科学基金资助项目 (51407067);</span>
                                <span>国家电网公司科技项目 (5205A0160002);</span>
                    </p>
            </div>
                    <h1><b>Line Breakage Fault Protection Based on Ratio Between Sum and Difference of Single-ended Transient Current for Flexible DC Distribution Systems</b></h1>
                    <h2>
                    <span>JIA Ke</span>
                    <span>FENG Tao</span>
                    <span>ZHAO Qijuan</span>
                    <span>WANG Congbo</span>
                    <span>BI Tianshu</span>
                    <span>LIU Haijun</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
                    <span>State Key Laboratory of Advanced Power Transmission Technology (Global Energy Interconnection Research Institute)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The characteristics of line breakage fault in DC distribution system are not distinctive compared with normal operation. The existing line breakage protections which rely on the single-terminal electrical quantity is difficult to identify the faulty line accurately and reliably. This paper proposes a novel protection method for line breakage fault based on ratios between sum and difference of single-ended positive and negative currents. By analyzing the characteristics of line breakage fault in open-loop and closed-loop operation modes of a four-terminal DC distribution system, the differences of line currents between fault pole and non-fault pole can be obtained when line breakage fault occurs. The differences between fault pole and non-fault pole are amplified by the ratios between sum and difference of the line currents to identify the fault pole reliably. The proposed protection principle is simple, straightforward and can avoid the setting calculation problem. In addition, fault identification and pole selection can be achieved quickly based on local measurement information. Finally, the reliability of the proposed method is verified by simulation results.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=line%20breakage%20fault%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">line breakage fault protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20distribution%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC distribution system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20characteristics&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault characteristics;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transient%20current&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transient current;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=closed-loop%20operation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">closed-loop operation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-03-18</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0904104);</span>
                                <span>National Natural Science Foundation of China (No.51407067);</span>
                                <span>State Grid Corporation of China (No.5205A0160002);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">柔性直流配电系统的研究正在引起国内外广泛关注, 相较于交流配电系统, 直流配电系统具有更强的灵活性, 能更好地适应光伏等分布式电源和直流负荷的多点接入<citation id="132" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>, 其输送容量大、电能质量优、换流损耗低<citation id="133" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>, 是未来配电领域发展的趋势之一。然而没有成熟的线路保护技术是限制直流配电系统广泛应用的重要因素之一, 因此研究快速可靠的柔性直流保护具有重要的意义<citation id="131" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="50">国内外关于柔性直流线路保护的研究主要分为三类:基于双极短路故障的保护, 基于单极接地短路故障的保护和基于单极断线故障的保护。其中, 针对短路故障的研究较为深入。文献<citation id="134" type="reference">[<a class="sup">10</a>]</citation>提出一种基于直流差分电流实现快速故障检测的方案, 与传统应用相比, 大大缩短了检测时间。文献<citation id="135" type="reference">[<a class="sup">11</a>]</citation>通过利用6次谐波电抗计算得到故障距离, 实现故障定位, 具有采样率低、误差小的优点。文献<citation id="136" type="reference">[<a class="sup">12</a>]</citation>利用区内外故障时差流能量分布频段的差异提出一种基于能量分布的差动保护, 能有效解决直流差动保护易受分布电容暂态电流影响的难题。文献<citation id="137" type="reference">[<a class="sup">13</a>]</citation>提出利用直流线路两端的直流电抗器作边界元件的新型多端柔性直流电网线路边界保护方案。文献<citation id="139" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>利用单端暂态量计算得到的等效电抗来实现对单极接地短路故障的识别, 所提出的算法能在短时间内快速准确定位。文献<citation id="138" type="reference">[<a class="sup">16</a>]</citation>利用直流线路两端的暂态差流及其短时能量实现对故障线路的识别。</p>
                </div>
                <div class="p1">
                    <p id="51">相对于具有故障冲击电流特征的短路故障而言, 单极断线由于故障特征不明显而成为保护研究难点。其中, 文献<citation id="143" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>分析了高压直流输电系统单极断线故障下的故障特性。文献<citation id="140" type="reference">[<a class="sup">19</a>]</citation>提出基于交流和快速动作相结合的通信式直流保护方案, 充分利用了故障期间的故障电流方向、幅值等暂态信息。文献<citation id="141" type="reference">[<a class="sup">20</a>]</citation>提出通过保护装置之间相互配合形成的保护策略, 保护能够快速动作。文献<citation id="142" type="reference">[<a class="sup">21</a>]</citation>结合直流固有模态能量熵和直流线路电流呈下降趋势实现对断线故障的识别与保护, 能有效区分各种直流故障类型。以上文献对直流配电系统单极断线保护的研究提供了新的思路, 但这类保护原理相对复杂, 整定配合困难, 同时需要较高的采样率, 计算量大, 对系统的硬件提出更高的要求。</p>
                </div>
                <div class="p1">
                    <p id="52">因此, 本文通过分析直流配电系统开环和闭环模式下线路发生单极断线故障时的电气量特征, 提出了一种基于单端正负极电流和差比的保护新原理。该保护方法利用断线故障时故障极与非故障极电流反向变化的差异性, 将单端正负极电流之和与差作商, 进一步放大故障特征, 提高保护精度, 快速地识别区内区外故障。最后在仿真平台上验证了该方案的可行性。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>1 四端直流配电系统结构简介</b></h3>
                <div class="p1">
                    <p id="54">本文研究的系统模型如图1所示, 此系统以张北小二台四端直流配电系统为原型, 其直流线路额定电压等级为±10 kV, 两侧交流系统通过基于钳位双子模块的模块化多电平换流器 (clamp double sub-module based module multilevel converter, CDSM-MMC) 与直流线路相连 (换流器拓扑详见附录A图A1) , 集中式光伏系统经升压式DC/DC换流器并入中压直流配电系统。接地方式为交流侧通过Z型变压器经高阻接地。考虑系统运行的稳定性, 将此系统连接成闭环运行形式。本系统整流侧换流器采用定直流电压控制方式, 逆变侧换流器采用定有功功率控制。若是开环运行模式下, 断开Line4 (图中虚线内) 线路首尾两端的隔离开关SW<sub>43</sub>和SW<sub>34</sub>。断线故障位置分别为图中F1, F2, F3, F4所示 (均为线路正极中点断线) 。下文故障特性分析以典型线路Line1正极断线为例。</p>
                </div>
                <div class="area_img" id="55">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 直流配电系统示意图" src="Detail/GetImg?filename=images/DLXT201908021_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 直流配电系统示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of DC distribution system</b></p>

                </div>
                <h3 id="56" name="56" class="anchor-tag"><b>2 四端直流配电系统单极断线故障分析</b></h3>
                <div class="p1">
                    <p id="57">由于系统潮流转移方向与系统结构和控制策略有关, 四端直流配电系统开环 (直流线路Line4首尾两端隔离开关SW<sub>43</sub>和SW<sub>34</sub>断开) 与闭环 (SW<sub>43</sub>和SW<sub>34</sub>闭合) 时单极断线故障特性差异很大。系统开环运行时, PV端的功率传输只能通过AC/DC之间的直流配电线路流通;系统闭环运行时, PV端的功率传输可以通过两个DC/DC之间的直流配电线路流通。本节通过对开环和闭环运行模式下的四端直流配电系统进行单极断线故障特性分析, 掌握单极断线对不同的直流配电系统的危害与影响。由于换流器的工作模式影响单极断线的故障特性, 因此开环和闭环系统分别就定直流电压端和定有功功率端进行研究。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>2.1</b> 开环系统单极断线故障特性</h4>
                <div class="p1">
                    <p id="59">四端开环系统在单极断线的故障条件下, 两端功率传输终止。整流侧和逆变侧系统由于功率传输中断出现不同的故障特性。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>2.1.1</b> 整流运行模式下断线故障机理分析</h4>
                <div class="p1">
                    <p id="61">整流运行模式下CDSM-MMC1换流器采用定直流电压控制策略。Line1单极断线发生时, 开环系统下两端交流系统之间功率传输终止, 光伏电源通过线路Line1传输到直流负荷的功率减小为0, 在定直流电压的控制下, 换流器内部能量不改变 (Δ<i>P</i><sub>MMC1</sub>=0) , 直流负荷两端电压维稳, 于是交流系统1等效于增加输出。故障电流回路详见附录A图A2, 故障电流在负极与大地之间形成回路<citation id="144" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">故障电流<i>I</i><sub>f</sub> (<i>t</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mn>2</mn><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mi>Ν</mi><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>U</i><sub>1</sub> (<i>t</i>) 和<i>U</i><sub>2</sub> (<i>t</i>) 分别为整流阀侧虚拟电动势直流分量和逆变阀侧虚拟电动势直流分量;<i>R</i><sub>g</sub>为接地电阻;<i>U</i><sub>c1</sub> (<i>t</i>) 和<i>U</i><sub>c2</sub> (<i>t</i>) 分别为整流侧换流器子模块电容电压和逆变侧换流器子模块电容电压;<i>N</i>为任一时刻换流器每相上下桥臂投入的子模块个数。</p>
                </div>
                <div class="p1">
                    <p id="65">由于换流器内部能量不改变, Δ<i>P</i><sub>MMC1</sub>=0, 因此子模块直流电容能量状态不变, 式 (1) 中<i>U</i><sub>c1</sub> (<i>t</i>) 不改变, 即</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mi>Ν</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67">式中:<i>U</i><sub>c1</sub> (0) 为故障前整流侧换流器子模块电容电压;<i>U</i><sub>dc</sub>为故障前直流母线极间电压。</p>
                </div>
                <div class="p1">
                    <p id="68">结合式 (1) 和式 (2) , 有</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Ν</mi><mi>U</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mn>4</mn><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">根据式 (3) 可知, 单极断线故障后, 非故障极线路上会叠加一个故障电流, 该故障电流主要取决于定有功功率控制的逆变侧换流器子模块电容电压的变化情况。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>2.1.2</b> 逆变运行模式下断线故障机理分析</h4>
                <div class="p1">
                    <p id="72">逆变运行模式下, 换流器阀侧交流系统属于接受功率端。当单极断线故障发生时, 在定有功功率控制器的作用下, 交流系统接收有功功率并保持不变, 于是Line1线路传输的有功功率全部转移到换流器。根据能量守恒定律可知, 换流器内部能量发生改变 (Δ<i>P</i><sub>MMC2</sub>≠0) , 子模块电容继续充电, 电压升高。由能量关系可知:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>W</mi><msub><mrow></mrow><mtext>ε</mtext></msub><mo>=</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Μ</mtext><mtext>C</mtext><mn>2</mn></mrow></msub><mi>t</mi><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>Ν</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mn>2</mn></mfrac><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>6</mn><mi>C</mi></mrow><mi>Ν</mi></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:Δ<i>W</i><sub>ε</sub>为故障后对直流电容充电的额外能量;Δ<i>P</i><sub>MMC2</sub>为逆变侧换流器的额外功率;<i>C</i><sub>eq</sub>为换流器等效电容;<i>C</i>为单个直流电容的值;<i>U</i><sub>dc2</sub> (<i>t</i>) 和<i>U</i><sub>dc2</sub> (0) 分别为故障后<i>t</i>时刻逆变侧直流母线极间电压和故障前瞬间逆变侧直流母线极间电压。</p>
                </div>
                <div class="p1">
                    <p id="75">当逆变侧采用定有功功率控制时, 子模块电容电压会在恒功率控制环的作用下持续放电。在比例—积分 (PI) 控制器控制功率偏差的作用下, 直流母线电压最终会稳定在阀交流侧相电压幅值的2倍<citation id="145" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="76">结合式 (4) 可知:</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><msqrt><mrow><mfrac><mrow><mn>2</mn><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Μ</mtext><mtext>C</mtext><mn>2</mn></mrow></msub><mi>t</mi></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">将式 (5) 代入式 (3) 中可知故障电流计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><msqrt><mrow><mfrac><mrow><mn>2</mn><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Μ</mtext><mtext>C</mtext><mn>2</mn></mrow></msub><mi>t</mi></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup></mrow></msqrt><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mn>4</mn><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">由上面分析可知, 开环系统发生单极断线故障时, 定直流电压控制端极间电压保持不变, 故障电流的大小取决于定有功功率控制的逆变侧换流器子模块电容电压的大小, 故障线路电流降为0, 非故障极线路电流的大小与线路传输功率有关。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>2.2</b> 闭环系统单极断线故障特性</h4>
                <div class="p1">
                    <p id="82">闭环运行情况下, 由于潮流转移的路径具备多样性, 于是当直流端 (例如:图1中Line1正极线路) 发生单极断线故障时, 两端功率传输不会终止, 此时系统功能不会受到大的影响, 无明显暂态故障特征。分析稳态电气量, 可以忽略开关特性, 根据叠加定理, 将系统分为故障前和故障后两个过程进行分析。</p>
                </div>
                <div class="p1">
                    <p id="83">下面讨论的电流关系均以本文规定的电流正方向为前提:规定直流母线指向线路的方向为正方向。闭环系统中, 将定直流电压控制的换流端等效为电压源, 定有功功率换流端和光伏换流端等效为电流源, 单极断线故障发生前, 直流系统等效模型详见附录B图B1。图中:节点标号为1～4;<i>V</i><sub>dc1</sub>, <i>I</i><sub>pv</sub>和<i>I</i><sub>dc2</sub>分别为整流侧直流电压源电压、光伏端直流电流源电流和逆变侧直流电流源电流;<i>Z</i><sub><i>k</i></sub>表示第<i>k</i>条线路 (正负极) 阻抗 (<i>k</i>=1, 2, 3, 4) ;<i>Z</i><sub>load</sub>为直流负荷阻抗;<i>I</i><sub><i>ij</i>, p</sub>为正极线路<i>i</i>端 (<i>i</i>=1, 2, 3, 4) 流向<i>j</i>端 (<i>j</i>=1, 2, 3, 4) 的电流;<i>I</i><sub><i>ij</i>, n</sub>为负极线路<i>i</i>端流向<i>j</i>端的电流。</p>
                </div>
                <div class="p1">
                    <p id="84">根据故障前等效图可知, 故障前正负极线路电流计算如下:</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>U</i><sub><i>i</i>, p</sub> (0) 和<i>U</i><sub><i>j</i>, p</sub> (0) 分别为<i>i</i>和<i>j</i>端故障前正极线路电压;<i>U</i><sub><i>i</i>, n</sub> (0) 和<i>U</i><sub><i>j</i>, n</sub> (0) 分别为<i>i</i>和<i>j</i>端故障前负极线路电压。</p>
                </div>
                <div class="p1">
                    <p id="87">故障后简化模型详见附录B图B2, 图中<i>I</i><sub>fs</sub>为等效故障电流源电流。</p>
                </div>
                <div class="p1">
                    <p id="88">由叠加定理可知, 故障点的电流为:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn><mtext>p</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>I</i><sub>12p</sub> (0) 为故障前Line1正极线路整流侧流向逆变侧的电流。</p>
                </div>
                <div class="p1">
                    <p id="91">考虑直流负荷的阻抗<i>Z</i><sub>load</sub>≫<i>Z</i><sub>3</sub>, 负极线路<i>n</i> (图中虚线圈内) 分流远小于Line3的正极线路<i>p</i> (<i>Z</i><sub>3</sub>支路) , 虚线框内结构可以忽略, 仅剩下正极线路形成闭环回路, 于是故障后所有正极线路电流会叠加一个故障电流<i>I</i><sub>fs</sub>, 所有负极线路电流几乎不变。因此可以发现断线后闭环系统正负极电流不平衡。</p>
                </div>
                <div class="p1">
                    <p id="92">于是, 故障前任一条线路单端正负极电流和与差如下:</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo stretchy="false">|</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>n</mtext></mrow></msub><mo stretchy="false">|</mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mo stretchy="false">|</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>n</mtext></mrow></msub><mo stretchy="false">|</mo><mo>=</mo><mn>2</mn><mi>Ι</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>I</i><sub><i>k</i>, p</sub>和<i>I</i><sub><i>k</i>, n</sub>分别为第<i>k</i>条线路正极电流和负极电流;<i>I</i><sub>N</sub>为正常运行时线路额定电流。</p>
                </div>
                <div class="p1">
                    <p id="95">根据前面分析, 故障后所有正极线路 (故障极) 电流会叠加故障电流, 负极线路 (非故障极) 电流不变。因此故障后故障线路单端正负极电流和与差如式 (11) 所示, 其他正常线路单端正负极电流和与差如式 (12) 所示。</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo stretchy="false">|</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>n</mtext></mrow></msub><mo stretchy="false">|</mo><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>s</mtext></mrow></msub></mtd></mtr><mtr><mtd><mo stretchy="false">|</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>n</mtext></mrow></msub><mo stretchy="false">|</mo><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>s</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mspace width="0.25em" /><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo stretchy="false">|</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>n</mtext></mrow></msub><mo stretchy="false">|</mo><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>s</mtext></mrow></msub></mtd></mtr><mtr><mtd><mo stretchy="false">|</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>n</mtext></mrow></msub><mo stretchy="false">|</mo><mo>=</mo><mn>2</mn><mi>Ι</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>s</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">对于闭环系统, 单极断线故障仅仅改变功率的传输方向, 根据环网中潮流转移的特性, 电流会从断线极转移到其他回路, 因此系统正负极线路电流处于不平衡运行状态。</p>
                </div>
                <h3 id="98" name="98" class="anchor-tag"><b>3</b> 基于单端暂态电流的新型断线保护原理</h3>
                <div class="p1">
                    <p id="99">根据前文分析, 开环系统在发生断线故障后系统无法正常运行, 同时由于定有功功率端极间电压的升高以及直流电容充电, 会导致换流器内部电力电子器件的损坏以及功率的损耗;闭环系统由于潮流方向多样性, 因而在断线故障发生后不会导致系统停止运行, 各端能量保持不变, 极间电压稳定, 但是正负极电流不平衡, 易对用户端造成供电影响, 对系统设备造成损坏。针对这些影响, 需要对断线故障进行有针对性的保护。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>3.1</b> 选极判据与区内外故障识别</h4>
                <div class="p1">
                    <p id="101">通过前文分析得知, 断线故障情况下, 故障极线路电流瞬间降为0, 非故障极因故障回路存在故障电流, 因此单端正负极电流之和在故障后绝对值增大, 正负极电流之差的绝对值减小 (电流正方向规定为从母线流向线路) , 利用这一特性可以将单端正负极电流的和与差作商, 一定程度上放大故障特征, 根据这一放大特征明确地区分断线极为正极还是负极, 同时根据两者的反向变化特性可以识别区内和区外故障。由于整流侧与逆变侧电流方向反向, 于是此处只研究整流侧, 逆变侧在整流侧的基础上反向即可。根据式 (10) 至式 (12) 可得保护判据如下:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><mo>=</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>n</mtext></mrow></msub></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>n</mtext></mrow></msub></mrow></mfrac><mo>∈</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo stretchy="false"> (</mo><mo>-</mo><mn>1</mn><mo>-</mo><mi>δ</mi><mo>, </mo><mo>-</mo><mn>1</mn><mo>+</mo><mi>δ</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>δ</mi><mo>, </mo><mn>1</mn><mo>+</mo><mi>δ</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:定义<i>M</i>为正负极电流和差比;<i>I</i><sub><i>k</i></sub>, <sub>p</sub>和<i>I</i><sub><i>k</i></sub>, <sub>n</sub>分别为第<i>k</i>条线路正极电流和负极电流;<i>δ</i>为截断误差。采用2 ms的数据短窗进行采样, 采样频率2 kHz, 连续采样5个点, 检验是否满足式 (13) 。区内故障时, 根据上面分析区内线路电流正负极的变化差异, 当和差比<i>M</i>在-1±<i>δ</i>和1±<i>δ</i>范围内, 判断为区内故障。其中单端正负极电流和差比在区间-1±<i>δ</i>范围内, 可以判定为第<i>k</i>条线路<i>p</i>极 (正极) 断线;当单端正负极电流和差比在区间1±<i>δ</i>内, 可以判定为第<i>k</i>条线路<i>n</i>极 (负极) 断线。逆变侧则相反。区外故障时, 区外线路电流会通过其他线路流通, 非故障区域线路电流会增大。根据这个故障特性, 当和差比不在-1±<i>δ</i>和1±<i>δ</i>范围内, 可判定为区外故障。</p>
                </div>
                <div class="p1">
                    <p id="104">从上面分析可知, 要实现可靠保护动作, 对于整体误差<i>δ</i>的选取具有一定的要求。整体误差<i>δ</i>是考虑测量电流含有谐波的情况下, 根据直流配电系统中谐波含量的大小来消除谐波和分布式电容电流对和差比<i>M</i>数值的影响。其计算公式如下:</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>n</mtext></mrow></msub></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>n</mtext></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mo>∑</mo><mi>Ι</mi></mstyle><msub><mrow></mrow><mtext>m</mtext></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">) </mo></mrow><mi>Ι</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<i>I</i>为直流电流;<i>I</i><sub><i>m</i></sub>为<i>m</i>次谐波电流幅值, <i>ω</i><sub>0</sub>=2π/<i>T</i><sub>0</sub> (<i>T</i><sub>0</sub>为工频周期) ;<i>φ</i><sub><i>m</i></sub>为<i>m</i>次谐波相角。</p>
                </div>
                <div class="p1">
                    <p id="107">文献<citation id="146" type="reference">[<a class="sup">23</a>]</citation>已论证21电平阶梯波的各次谐波含量基本上在1.2%以下, 31电平阶梯波的各次谐波含量基本上在0.7%以下。11电平MMC换流器输出各次谐波分析详见附录C图C1所示, 谐波含量在5.5%以下。根据JJG 313—2010《测量用电流互感器检定规程》中的规定, 测量互感器误差限值&lt;0.5%, 保护用电流互感器在稳定状态下测量误差要求小于1%, 本文讨论的断线故障, 不存在短路状态的过流现象, 且保护判据所用电流均在故障后的稳定状态, 测量误差&lt;2%。综合考虑整体误差<i>δ</i>选为10%。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>3.2</b> 保护方案流程</h4>
                <div class="p1">
                    <p id="109">结合开环和闭环断线故障特性的差异, 提出利用单端正负极电流差的绝对值作为开环启动判据, 利用单端正负极电流和的绝对值作为闭环启动判据。开环和闭环启动判据分别见式 (15) 和式 (16) 。</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mo stretchy="false">|</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>n</mtext></mrow></msub><mo stretchy="false">|</mo><mo>&lt;</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>p</mtext><mn>1</mn></mrow></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext><mn>1</mn></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo stretchy="false">|</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>n</mtext></mrow></msub><mo stretchy="false">|</mo><mo>&gt;</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>p</mtext><mn>2</mn></mrow></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext><mn>2</mn></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>I</i><sub>op1</sub>和<i>I</i><sub>op2</sub>分别为开环和闭环保护启动值;<i>K</i><sub>rel1</sub>和<i>K</i><sub>rel2</sub>为可靠系数;<i>I</i><sub>N</sub>为线路额定电流。考虑测量误差与分布式电容的影响, <i>K</i><sub>rel1</sub>取0.5, <i>K</i><sub>rel2</sub>取0.1。当启动元件检测到正负极电流和的绝对值满足式 (15) 或式 (16) , 则认为故障发生。</p>
                </div>
                <div class="p1">
                    <p id="112">因此, 保护方案流程详见附录C图C2。</p>
                </div>
                <h3 id="113" name="113" class="anchor-tag"><b>4</b> 仿真验证</h3>
                <div class="p1">
                    <p id="114">利用PSCAD/EMTDC仿真软件搭建如图1所示的±10 kV四端直流配电系统。相关参数详见附录D。断线故障发生在<i>t</i>=1.0 s时刻, 故障数据采样点如图1所示。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>4.1</b> 故障特性仿真验证</h4>
                <div class="p1">
                    <p id="116">为验证前文故障特性分析的准确性, 分别在开环和闭环系统上进行仿真验证。开环仿真结果详见附录E图E1至E3。其中图E1表示各直流线路电流变化过程, 图E2为故障电流波形图, 图E3反映整流侧和逆变侧换流器直流电容电压的变化情况。由图E1和图E2可知, 故障发生后, 开环系统故障线路电流迅速降为0, 根据基尔霍夫电流定律, 其他线路减小相应幅度。故障发生后, 故障电流逐渐上升。结合图E3可知, 整流侧采用定直流电压控制, 其CDSM-MMC1换流器子模块电容电压不改变, 验证了CDSM-MMC1换流器内部能量不改变;逆变侧采用定有功功率控制, 其CDSM-MMC2换流器子模块电容先充电后稳定, 其电压逐渐增加, 表明CDSM-MMC2内部能量改变, 前面分析正确。</p>
                </div>
                <div class="p1">
                    <p id="117">闭环仿真结果详见附录E图E4和图E5。其中图E4表示闭环运行时各直流线路电流变化过程, 图E5反映整流侧和逆变侧换流器直流电容电压的变化情况。由图E4可知, 当正极线路断线时, 所有正极线路的电流均会在原基础上叠加一个故障量<i>I</i><sub>fs</sub>, 负极线路电流几乎不变, 正负极电流不再平衡。图E5表明在闭环系统发生断线故障后, 潮流重新分配, 整流侧换流器CDSM-MMC1和逆变侧换流器CDSM-MMC2内部子模块电容电压不变, 其能量不变。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>4.2</b> 保护方案仿真验证</h4>
                <div class="p1">
                    <p id="119">图2显示了开环和闭环启动判据与故障量之间的关系。本系统额定电流<i>I</i><sub>N</sub>=0.2 kA, 开环启动电流<i>I</i><sub>op1</sub>=0.1 kA, 闭环启动电流<i>I</i><sub>op2</sub>=0.02 kA。如图2中虚线所示。</p>
                </div>
                <div class="area_img" id="120">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 启动判据仿真结果" src="Detail/GetImg?filename=images/DLXT201908021_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 启动判据仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Simulation results of starting criterion</b></p>

                </div>
                <div class="p1">
                    <p id="121">开环断线故障发生后, 整流侧换流器CDSM-MMC1直流出口处正负极电流差、Line 1和Line3线路正负极电流差的绝对值在极短时间 (约为0.42 ms) 就达到启动值0.1 kA, 保护启动。闭环断线故障发生后, 整流侧换流器CDSM-MMC1直流出口处正负极电流和为0, 因此此保护区域保护装置不动作;Line1, Line3和Line4线路正负极电流和的绝对值在极短时间 (约为0.42 ms) 就达到启动值0.02 kA, 本保护区域保护启动。</p>
                </div>
                <div class="p1">
                    <p id="122">图3和图4为开环和闭环运行模式下不同线路正极中点断线故障时各保护处测量的单端电流正负极和差比。连续采样5个点进行验证, 由图3可知, 断线故障发生后, 开环模式时, 仅在故障线路处 (Line1, Line2, Line3) 单端正负极电流和差比在-1附近, 因此故障线路保护准确动作, 其余线路、换流器和DC/DC等出口处均为0, 保护不动作。</p>
                </div>
                <div class="area_img" id="123">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 开环系统线路故障识别与选极仿真" src="Detail/GetImg?filename=images/DLXT201908021_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 开环系统线路故障识别与选极仿真</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Line fault identification and selector simulations of open-loop system</b></p>

                </div>
                <div class="p1">
                    <p id="124">图4表明, 闭环模式下, 换流器和DC/DC出口处单端正负极电流和差比近似为0, 非故障段线路单端正负极电流和差比均不在动作范围, 因而判断为区外故障, 保护不动作。故障段线路 (Line1, Line2, Line3, Line4) 单端正负极电流和差比均在-1附近, 表明故障为该段线路正极断线, 保护正确动作。</p>
                </div>
                <div class="area_img" id="125">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 闭环系统线路故障识别与选极仿真" src="Detail/GetImg?filename=images/DLXT201908021_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 闭环系统线路故障识别与选极仿真</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Line fault identification and selector simulation of closed-loop system</b></p>

                </div>
                <div class="p1">
                    <p id="126">图5为开环和闭环模式下整流侧与逆变侧换流站改变控制方式后Line1正极中点发生断线故障的仿真结果。从图5可以看出, 两种运行模式下整流侧与逆变侧换流站改变控制方式后, 非故障段线路单端正负极电流和差比值略有波动, 但均不在保护动作范围之内, 故障段线路单端正负极电流和差比仍在-1附近, 保护准确动作。</p>
                </div>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 改变控制策略的故障识别与选极仿真" src="Detail/GetImg?filename=images/DLXT201908021_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 改变控制策略的故障识别与选极仿真</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Fault identification and selector simulation when control strategy changes</b></p>

                </div>
                <h3 id="128" name="128" class="anchor-tag"><b>5 结论</b></h3>
                <div class="p1">
                    <p id="129">本文针对四端直流配电系统, 研究了其开环和闭环情况下单极断线的故障特性, 在此基础上提出适用于直流配电系统的断线故障保护方案, 并进行了仿真验证。所提保护基于本地测量信息, 两端保护不需要通信即可快速动作, 保护原理简单, 仅使用单端电流量, 无须定值整定, 计算量小, 基于常规采样率可满足多端直流配电系统开环和闭环运行方式对保护速动性和选择性的需求, 具有一定的工程实用价值。本文所提算法抗噪能力较弱, 将进一步研究提高抗噪能力的方法。</p>
                </div>
                <div class="p1">
                    <p id="130">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="147" name="147" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="148">本文系统中采用具备隔离能力的11电平CDSM-MMC换流器进行整流和逆变。其结构如图A1所示。CDSM-MMC子模块的结构相当于在两个MMC子模块之间并联一个IGBT与反向并联的二极管组成的模块, 同时在两侧各有一个同向串联的续流二极管, 正常运行时T5和D5并联模块处于通路状态。</p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 CDSM-MMC结构简图" src="Detail/GetImg?filename=images/DLXT201908021_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 CDSM-MMC结构简图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Schematic diagram of a CDSM-MMC</p>

                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 断线故障基本回路" src="Detail/GetImg?filename=images/DLXT201908021_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 断线故障基本回路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Basic circuit during DC line breakage fault</p>

                </div>
                <h3 id="151" name="151" class="anchor-tag">附录B</h3>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 故障前闭环系统等效简图" src="Detail/GetImg?filename=images/DLXT201908021_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 故障前闭环系统等效简图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Schematic diagram of pre-fault closed-loop system</p>

                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 故障后闭环系统等效简图" src="Detail/GetImg?filename=images/DLXT201908021_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 故障后闭环系统等效简图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Diagram of closed-loop system after fault</p>

                </div>
                <h3 id="154" name="154" class="anchor-tag">附录C</h3>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 谐波分量分析" src="Detail/GetImg?filename=images/DLXT201908021_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 谐波分量分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Harmonic component analysis</p>

                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 保护方案流程图" src="Detail/GetImg?filename=images/DLXT201908021_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 保护方案流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Procedure of protection program</p>

                </div>
                <h3 id="157" name="157" class="anchor-tag">附录D</h3>
                <div class="area_img" id="159">
                                            <p class="img_tit">
                                                表D1 系统相关参数
                                                    <br />
                                                Table D1 Related parameters of system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908021_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1 系统相关参数" src="Detail/GetImg?filename=images/DLXT201908021_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="160">
                                            <p class="img_tit">
                                                表D2 换流器相关参数
                                                    <br />
                                                Table D2 Related parameters of converters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908021_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2 换流器相关参数" src="Detail/GetImg?filename=images/DLXT201908021_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="162">
                                            <p class="img_tit">
                                                表D3 直流线路相关参数
                                                    <br />
                                                Table D3 Related parameters of DC lines
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908021_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D3 直流线路相关参数" src="Detail/GetImg?filename=images/DLXT201908021_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="163" name="163" class="anchor-tag">附录E</h3>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E1 开环系统线路电流波形图" src="Detail/GetImg?filename=images/DLXT201908021_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E1 开环系统线路电流波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E1 Waveform of Line currents in open-loop system</p>

                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E2 故障电流波形图" src="Detail/GetImg?filename=images/DLXT201908021_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E2 故障电流波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E2 Waveform of fault current</p>

                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E3 开环整流侧和逆变侧换流器的状态" src="Detail/GetImg?filename=images/DLXT201908021_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E3 开环整流侧和逆变侧换流器的状态  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E3 Conditions of rectifier and inverter in open-loop system</p>

                </div>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E4 闭环系统线路电流波形图" src="Detail/GetImg?filename=images/DLXT201908021_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E4 闭环系统线路电流波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E4 Waveform of Line currents in closed-loop system</p>

                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908021_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E5 闭环整流侧和逆变侧换流器的状态" src="Detail/GetImg?filename=images/DLXT201908021_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E5 闭环整流侧和逆变侧换流器的状态  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908021_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E5 Conditions of rectifier and inverter in closed-loop system</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An overview of low voltage DC distribution systems for residential applications">

                                <b>[1]</b> RODRIGUEZ-DIAZ E, SAVAGHEBI M, VASQUEZ J C. An overview of low voltage DC distribution systems for residential applications[C]// 2015 IEEE 5th International Conference on Consumer Electronics, September 6-9, 2015, Berlin, Germany: 318-322.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805015&amp;v=MjQyNzA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMclBJU0hUZXJHNEg5bk1xbzlFWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李扬, 韦钢, 马钰, 等.含电动汽车和分布式电源的主动配电网动态重构[J].电力系统自动化, 2018, 42 (5) :102-110.DOI:10.7500/AEPS20170926006.LI Yang, WEI Gang, MA Yu, et al. Dynamic reconfiguration of active distribution network considering electric vehicles and distributed generations[J]. Automation of Electric Power Systems, 2018, 42 (5) : 102-110. DOI: 10.7500/AEPS20170926006.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MDU0NTRIZ1VMclBJU0hUZXJHNEg5UE1wNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 江道灼, 郑欢.直流配电网研究现状与展望[J].电力系统自动化, 2012, 36 (8) :98-104.JIANG Daozhuo, ZHENG Huan. Research status and developing prospect of DC distribution network[J]. Automation of Electric Power Systems, 2012, 36 (8) : 98-104.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801005&amp;v=MTQ2NzVxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTHJQSVNIVGVyRzRIOW5Ncm85RllZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 丁明, 史盛亮, 潘浩, 等.含电动汽车充电负荷的交直流混合微电网规划[J].电力系统自动化, 2018, 42 (1) :32-38.DOI:10.7500/AEPS20170527003.DING Ming, SHI Shengliang, PAN Hao, et al. Planning of AC/DC hybrid microgrid with electric vehicles charging load integration[J]. Automation of Electric Power Systems, 2018, 42 (1) : 32-38. DOI: 10.7500/AEPS20170527003.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201419010&amp;v=MDkwNjViRzRIOVhOcG85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTHJQUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 薛士敏, 陈超超, 金毅, 等.直流配电系统保护技术研究综述[J].中国电机工程学报, 2014, 34 (19) :3114-3122.XUE Shimin, CHEN Chaochao, JIN Yi, et al. A research review of protection technology for DC distribution system[J]. Proceedings of the CSEE, 2014, 34 (19) : 3114-3122.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201308015&amp;v=MDczMzVFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMclBJU0hUZXJHNEg5TE1wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王丹, 毛承雄, 陆继明, 等.直流配电系统技术分析及设计构想[J].电力系统自动化, 2013, 37 (8) :82-88.WANG Dan, MAO Chengxiong, LU Jiming, et al. Technical analysis and design concept of DC distribution system[J]. Automation of Electric Power Systems, 2013, 37 (8) : 82-88.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel topology of DC distribution network with fault current limiting static synchronous series compensator">

                                <b>[7]</b> WU Z, JIANG D, LAO D, et al. A novel topology of DC distribution network with fault current limiting static synchronous series compensator[C]// 2017 IEEE PES Innovative Smart Grid Technologies Conference Europe, September 26-29, 2017, Torino, Italy: 1-5.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Low-voltage DC distribution:utilization potential in a large distribution network company">

                                <b>[8]</b> HAKALA T, LÄHDEAHO T, JÄRVENTAUSTA P. Low-voltage DC distribution utilization potential in a large distribution network company[J]. IEEE Transactions on Power Delivery, 2015, 30 (4) : 1694-1701.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201603009&amp;v=MDczMjc0SDlmTXJJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUxyUEt5dlBlYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 毕天姝, 李猛, 贾科, 等.直流配电网保护技术评述[J].南方电网技术, 2016, 40 (3) :53-57.BI Tianshu, LI Meng, JIA Ke, et al. Review of DC distribution network protection technology[J]. Southern Power System Technology, 2016, 40 (3) : 53-57.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High-Speed Differential Protection for Smart DC Distribution Systems">

                                <b>[10]</b> FLETCHER S D A, NORMAN P J, FONG K, et al. High-speed differential protection for smart DC distribution systems[J]. IEEE Transactions on Smart Grid, 2014, 5 (5) : 2610-2617.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sixth harmonic-based fault location for VSC-DC distribution systems">

                                <b>[11]</b> LI M, JIA K, BI T S, et al. Sixth harmonic-based fault location for VSC-DC distribution systems[J]. IET Generation, Transmission &amp; Distribution, 2017, 11 (14) : 3485-3490.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201709041&amp;v=MjUzNTh0R0ZyQ1VSN3FmWnVackZ5SGdVTHJQSVRyQmZiRzRIOWJNcG85QlpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 贾科, 李猛, 毕天姝, 等.柔性直流配电线路能量分布差动保护[J].电网技术, 2017, 41 (9) :3058-3065.JIA Ke, LI Meng, BI Tianshu, et al. Energy distribution-based differential protection for VSC-DC distribution lines[J]. Power System Technology, 2017, 41 (9) : 3058-3065.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719012&amp;v=MjQ2ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTHJQSVNIVGVyRzRIOWJOcG85RVpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 周家培, 赵成勇, 李承昱, 等.基于直流电抗器电压的多端柔性直流电网边界保护方案[J].电力系统自动化, 2017, 41 (19) :89-94.DOI:10.7500/AEPS20170331005.ZHOU Jiapei, ZHAO Chengyong, LI Chengyu, et al. Boundary protection scheme for multi-terminal flexible DC grid based on voltage of DC reactor[J]. Automation of Electric Power Systems, 2017, 41 (19) : 89-94. DOI: 10.7500/AEPS20170331005.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel fault location method and algorithm for DC distribution protection">

                                <b>[14]</b> FENG X, LI Q, PAN J, et al. A novel fault location method and algorithm for DC distribution protection[J]. IEEE Transactions on Industry Applications, 2017, 53 (3) : 1834-1840.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-circuit and ground fault analyses and location in VSC-based DC network cables">

                                <b>[15]</b> YANG J, FLETCHER J E, O’REILLY J. Short-circuit and ground fault analyses and location in VSC-based DC network cables[J]. IEEE Transactions on Industrial Electronics, 2012, 59 (10) : 3827-3837.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603006&amp;v=MTkyMzh0R0ZyQ1VSN3FmWnVackZ5SGdVTHJQSVRyQmZiRzRIOWZNckk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 毕天姝, 王帅, 贾科, 等.基于短时能量的多端柔性直流单极接地故障线路识别方法[J].电网技术, 2016, 40 (3) :689-695.BI Tianshu, WANG Shuai, JIA Ke, et al. Short-term energy based approach for monopolar grounding line identification in MMC-MTDC system[J]. Power System Technology, 2016, 40 (3) : 689-695.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507013&amp;v=MDkxMTVnVUxyUElUckJmYkc0SDlUTXFJOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 行登江, 吴金龙, 王先为, 等.MMC-HVDC系统直流断线故障特性分析[J].电网技术, 2015, 39 (7) :1825-1832.XING Dengjiang, WU Jinlong, WANG Xianwei, et al. Analysis on characteristic of DC transmission line breakage fault in modular multilevel converter based HVDC transmission system[J]. Power System Technology, 2015, 39 (7) : 1825-1832.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315023&amp;v=MTk2OTQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVTHJQSVNIVGVyRzRIOUxOcW8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 仉雪娜, 赵成勇, 庞辉, 等.基于MMC的多端直流输电系统直流侧故障控制保护策略[J].电力系统自动化, 2013, 37 (15) :140-145.ZHANG Xuena, ZHAO Chengyong, PANG Hui, et al. A control and protection scheme of multi-terminal DC transmission system based on MMC for DC line fault[J]. Automation of Electric Power Systems, 2013, 37 (15) : 140-145.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Advanced Protection Scheme for Enabling an LVDC Last Mile Distribution Network">

                                <b>[19]</b> EMHEMED A A S, BURT G M. An advanced protection scheme for enabling an LVDC last mile distribution network[J]. IEEE Transactions on Smart Grid, 2014, 5 (5) : 2602-2609.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-terminal medium voltage DC grids fault location and isolation">

                                <b>[20]</b> MONADI M, KOCH-CIOBOTARU C, LUNA A, et al. Multi-terminal medium voltage DC grids fault location and isolation[J]. IET Generation, Transmission &amp; Distribution, 2016, 10 (14) : 3517-3528.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717014&amp;v=MDA5MDk5Yk5xSTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMclBQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 宁连营, 邰能灵, 郑晓冬, 等.基于单端暂态电流的MMC-HVDC输电线路保护方案研究[J].中国电机工程学报, 2017, 37 (17) :5010-5017.NING Lianying, TAI Nengling, ZHENG Xiaodong, et al. Research on MMC-HVDC transmission line protection scheme based on one terminal transient current[J]. Proceedings of the CSEE, 2017, 37 (17) : 5010-5017.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601010&amp;v=MTAyMDNCZmJHNEg5Zk1ybzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VMclBJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 杨海倩, 王玮, 荆龙, 等.MMC-HVDC系统直流侧故障暂态特性分析[J].电网技术, 2016, 40 (1) :40-46.YANG Haiqian, WANG Wei, JING Long, et al. Analysis on transient characteristic of DC transmission line fault in MMC based HVDC transmission system[J]. Power System Technology, 2016, 40 (1) : 40-46.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111553366000&amp;v=MDA2NzNIN24zeEU5ZmJ2bktyaWZaZVp2RnluZ1U3Yk5JMXNUWEZxekdiSzVIOVRKckl4RFl1c1BEQk04enhVU21EZDlT&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 徐政.柔性直流输电系统[M].北京:机械工业出版社, 2016.XU Zheng. Flexible DC transmission system[M]. Beijing: Machinery Industry Press, 2016.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908021" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908021&amp;v=MDc1NjFTSFRlckc0SDlqTXA0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVUxyUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

