

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137602071690000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908022%26RESULT%3d1%26SIGN%3dj4fCJSPpfhSbRw1%252bQPQDHwZ97kk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908022&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908022&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908022&amp;v=MzE0MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVYnpJSVNIVGVyRzRIOWpNcDQ5SFpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;1 PET&lt;/b&gt;电路拓扑 "><b>1 PET</b>电路拓扑</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;1.1&lt;/b&gt; 全桥型&lt;b&gt;MMC&lt;/b&gt;拓扑"><b>1.1</b> 全桥型<b>MMC</b>拓扑</a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;1.2&lt;/b&gt; 输入侧间接串联型&lt;b&gt;ISOP&lt;/b&gt;变换器"><b>1.2</b> 输入侧间接串联型<b>ISOP</b>变换器</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;2 MMC&lt;/b&gt;等效电路分析 "><b>2 MMC</b>等效电路分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;3 PET&lt;/b&gt;控制策略 "><b>3 PET</b>控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#123" data-title="&lt;b&gt;3.1&lt;/b&gt; 全桥型&lt;b&gt;MMC&lt;/b&gt;控制策略"><b>3.1</b> 全桥型<b>MMC</b>控制策略</a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;3.2 MMC&lt;/b&gt;子模块电容电压平衡控制策略"><b>3.2 MMC</b>子模块电容电压平衡控制策略</a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;3.3 ISOP&lt;/b&gt;变换器控制策略"><b>3.3 ISOP</b>变换器控制策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#151" data-title="&lt;b&gt;4&lt;/b&gt; 中压直流侧短路故障分析 "><b>4</b> 中压直流侧短路故障分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#156" data-title="&lt;b&gt;5&lt;/b&gt; 仿真验证 "><b>5</b> 仿真验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#168" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#197" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#205" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#69" data-title="&lt;b&gt;图1 组合全桥型MMC和ISOP变换器的PET拓扑&lt;/b&gt;"><b>图1 组合全桥型MMC和ISOP变换器的PET拓扑</b></a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;图2 MMC等效电路&lt;/b&gt;"><b>图2 MMC等效电路</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;图3 全桥型MMC控制策略&lt;/b&gt;"><b>图3 全桥型MMC控制策略</b></a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;图4 DAB变换器交错移相控制&lt;/b&gt;"><b>图4 DAB变换器交错移相控制</b></a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;图5 ISOP变换器结构&lt;/b&gt;"><b>图5 ISOP变换器结构</b></a></li>
                                                <li><a href="#198" data-title="图A1 MMC桥臂参考电压示意图">图A1 MMC桥臂参考电压示意图</a></li>
                                                <li><a href="#199" data-title="图A2 MMC子模块电容电压平衡控制策略">图A2 MMC子模块电容电压平衡控制策略</a></li>
                                                <li><a href="#200" data-title="图A3 DAB均压移相控制">图A3 DAB均压移相控制</a></li>
                                                <li><a href="#201" data-title="图A4 MMC仿真波形">图A4 MMC仿真波形</a></li>
                                                <li><a href="#201" data-title="图A4 MMC仿真波形">图A4 MMC仿真波形</a></li>
                                                <li><a href="#202" data-title="图A5 ISOP仿真波形">图A5 ISOP仿真波形</a></li>
                                                <li><a href="#202" data-title="图A5 ISOP仿真波形">图A5 ISOP仿真波形</a></li>
                                                <li><a href="#203" data-title="图A6 短路故障时ISOP仿真波形">图A6 短路故障时ISOP仿真波形</a></li>
                                                <li><a href="#203" data-title="图A6 短路故障时ISOP仿真波形">图A6 短路故障时ISOP仿真波形</a></li>
                                                <li><a href="#204" data-title="图A7 短路故障时MMC仿真波形">图A7 短路故障时MMC仿真波形</a></li>
                                                <li><a href="#204" data-title="图A7 短路故障时MMC仿真波形">图A7 短路故障时MMC仿真波形</a></li>
                                                <li><a href="#206" data-title="表B1 PET仿真参数">表B1 PET仿真参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 赵争鸣, 冯高辉, 袁立强, 等.电能路由器的发展及其关键技术[J], 中国电机工程学报, 2017, 37 (13) :3823-3834.ZHAO Zhengming, FENG Gaohui, YUN Liqiang, et al.The development and key technologies of electric energy router[J]. Proceedings of the CSEE, 2017, 37 (13) : 3823-3834." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713019&amp;v=MDY5NDU3cWZadVpyRnlIZ1VieklQeXJQYmJHNEg5Yk5ySTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         赵争鸣, 冯高辉, 袁立强, 等.电能路由器的发展及其关键技术[J], 中国电机工程学报, 2017, 37 (13) :3823-3834.ZHAO Zhengming, FENG Gaohui, YUN Liqiang, et al.The development and key technologies of electric energy router[J]. Proceedings of the CSEE, 2017, 37 (13) : 3823-3834.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al. From smart grid to Energy Internet: basic concept and research framework[J]. Automation of Electric Power Systems, 2014, 38 (15) : 1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MzE0NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVYnpJSVNIVGVyRzRIOVhOcW85RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al. From smart grid to Energy Internet: basic concept and research framework[J]. Automation of Electric Power Systems, 2014, 38 (15) : 1-11.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 陈启超, 王建赜, 纪延超.基于LLC谐振变换器的电力电子变压器[J].电力系统自动化, 2014, 38 (3) :41-46.CHEN Qichao, WANG Jianze, JI Yanchao. Power electronic transformer based on LLC resonant converter[J]. Automation of Electric Power Systems, 2014, 38 (3) : 41-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201403009&amp;v=MTgyNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VieklJU0hUZXJHNEg5WE1ySTlGYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         陈启超, 王建赜, 纪延超.基于LLC谐振变换器的电力电子变压器[J].电力系统自动化, 2014, 38 (3) :41-46.CHEN Qichao, WANG Jianze, JI Yanchao. Power electronic transformer based on LLC resonant converter[J]. Automation of Electric Power Systems, 2014, 38 (3) : 41-46.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" BRIZ F, LOPEZ M, RODRIGUEZ A, et al. Modular power electronic transformers modular multilevel converter versus cascaded H-bridge solutions[J]. IEEE Industrial Electronics Magazine, 2016, 10 (4) : 6-19." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modular power electronic transformers:modular multilevel converter versus cascaded h-bridge solutions">
                                        <b>[4]</b>
                                         BRIZ F, LOPEZ M, RODRIGUEZ A, et al. Modular power electronic transformers modular multilevel converter versus cascaded H-bridge solutions[J]. IEEE Industrial Electronics Magazine, 2016, 10 (4) : 6-19.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" WANG Xinyu, LIU Jinjun, OUYANG S, et al. Control and experiment of an H-bridge-based three-phase three-stage modular power electronic transformer[J]. IEEE Transactions on Power Electronics, 2016, 31 (3) : 2002-2011." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control and Experiment of an H-Bridge-Based Three-Phase Three-Stage Modular Power Electronic Transformer">
                                        <b>[5]</b>
                                         WANG Xinyu, LIU Jinjun, OUYANG S, et al. Control and experiment of an H-bridge-based three-phase three-stage modular power electronic transformer[J]. IEEE Transactions on Power Electronics, 2016, 31 (3) : 2002-2011.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 舒良才, 陈武, 王琛, 等.基于混频调制的新型电力电子变压器[J].电力系统自动化, 2018, 42 (7) :146-152.DOI:10.7500/AEPS20171204006.SHU Liangcai, CHEN Wu, WANG Chen, et al. Power electronic transformer based on mixed-frequency modulation[J]. Automation of Electric Power Systems, 2018, 42 (7) : 146-152. DOI: 10.7500/AEPS20171204006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807020&amp;v=MjA3NjhIOW5NcUk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVYnpJSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         舒良才, 陈武, 王琛, 等.基于混频调制的新型电力电子变压器[J].电力系统自动化, 2018, 42 (7) :146-152.DOI:10.7500/AEPS20171204006.SHU Liangcai, CHEN Wu, WANG Chen, et al. Power electronic transformer based on mixed-frequency modulation[J]. Automation of Electric Power Systems, 2018, 42 (7) : 146-152. DOI: 10.7500/AEPS20171204006.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" HUANG A Q, BALIGA J. FREEDM system: role of power electronics and power semiconductors in developing an energy internet[C]// 21st International Symposium on Power Semiconductor Devices &amp;amp; IC’s, June 14-18, 2009, Barcelona, Spain: 9-12." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=FREEDM system:role of power elec-tronics and power semiconductors in developing an energy Inter-net">
                                        <b>[7]</b>
                                         HUANG A Q, BALIGA J. FREEDM system: role of power electronics and power semiconductors in developing an energy internet[C]// 21st International Symposium on Power Semiconductor Devices &amp;amp; IC’s, June 14-18, 2009, Barcelona, Spain: 9-12.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" BIFARETTI S, ZANCHETTA P, WATSON A A, et al. Advanced power electronic conversion and control system for universal and flexible power management[J]. IEEE Transactions on Smart Grid, 2011, 2 (2) : 231-243." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Advanced power electronic conversion and control system for universal and flexible power management">
                                        <b>[8]</b>
                                         BIFARETTI S, ZANCHETTA P, WATSON A A, et al. Advanced power electronic conversion and control system for universal and flexible power management[J]. IEEE Transactions on Smart Grid, 2011, 2 (2) : 231-243.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 刘教民, 孙玉巍, 李永刚, 等.级联式电力电子变压器混合脉宽调制谐波分析及均衡控制[J].电力系统自动化, 2017, 41 (7) :101-107.DOI:10.7500/AEPS20160624013.LIU Jiaomin, SUN Yuwei, LI Yonggang, et al. Harmonic analysis and balancing control of cascade power electronic transformer based on hybrid pulse width modulation[J]. Automation of Electric Power Systems, 2017, 41 (7) : 101-107. DOI: 10.7500/AEPS20160624013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707015&amp;v=MDM5MDNUZXJHNEg5Yk1xSTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VieklJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         刘教民, 孙玉巍, 李永刚, 等.级联式电力电子变压器混合脉宽调制谐波分析及均衡控制[J].电力系统自动化, 2017, 41 (7) :101-107.DOI:10.7500/AEPS20160624013.LIU Jiaomin, SUN Yuwei, LI Yonggang, et al. Harmonic analysis and balancing control of cascade power electronic transformer based on hybrid pulse width modulation[J]. Automation of Electric Power Systems, 2017, 41 (7) : 101-107. DOI: 10.7500/AEPS20160624013.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" SHI Jianjiang, GUO Wei, YUAN Hao, et al. Research on voltage and power balance control for cascaded modular solid-state transformer[J]. IEEE Transactions on Power Electronics, 2011, 26 (4) : 1154-1166." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on voltage and power balance control for cascaded modular solid-state transformer">
                                        <b>[10]</b>
                                         SHI Jianjiang, GUO Wei, YUAN Hao, et al. Research on voltage and power balance control for cascaded modular solid-state transformer[J]. IEEE Transactions on Power Electronics, 2011, 26 (4) : 1154-1166.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" LIU Jianqiang, YANG Jingxi, ZHANG Jiepin, et al. Voltage balance control based on dual active bridge DC/DC converters in a power electronic traction transformer[J]. IEEE Transactions on Power Electronics, 2018, 33 (2) : 1696-1714." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage balance control based on dual active bridge DC/DC converters in a power electronic traction transformer">
                                        <b>[11]</b>
                                         LIU Jianqiang, YANG Jingxi, ZHANG Jiepin, et al. Voltage balance control based on dual active bridge DC/DC converters in a power electronic traction transformer[J]. IEEE Transactions on Power Electronics, 2018, 33 (2) : 1696-1714.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" WANG Dan, TIAN Jie, MAO Chengxiong, et al. A 10-kV/400-V 500-kVA electronic power transformer[J]. IEEE Transactions on Industrial Electronics, 2016, 63 (11) : 6653-6663." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A 10-k V/400-V 500-k VA electronic power transformer">
                                        <b>[12]</b>
                                         WANG Dan, TIAN Jie, MAO Chengxiong, et al. A 10-kV/400-V 500-kVA electronic power transformer[J]. IEEE Transactions on Industrial Electronics, 2016, 63 (11) : 6653-6663.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" COSTA L F, BUTICCHI G, LISERRE M. Quad-active-bridge DC-DC converter as cross-link for medium-voltage modular inverters[J]. IEEE Transactions on Industry Applications, 2017, 53 (2) : 1243-1253." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quad-active-bridge DC–DC converter as cross-link for medium-voltage modular inverters">
                                        <b>[13]</b>
                                         COSTA L F, BUTICCHI G, LISERRE M. Quad-active-bridge DC-DC converter as cross-link for medium-voltage modular inverters[J]. IEEE Transactions on Industry Applications, 2017, 53 (2) : 1243-1253.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" 杨晓峰.模块组合多电平变换器 (MMC) 研究[D].北京:北京交通大学, 2012.YANG Xiaofeng. Research on modular multilevel converter (MMC) [D]. Beijing: Beijing Jiaotong University, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1012318714.nh&amp;v=MDIxNTN5SGdVYnpJVkYyNkhMQzVGdGJOcTVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         杨晓峰.模块组合多电平变换器 (MMC) 研究[D].北京:北京交通大学, 2012.YANG Xiaofeng. Research on modular multilevel converter (MMC) [D]. Beijing: Beijing Jiaotong University, 2012.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" 管敏渊.基于模块化多电平换流器的直流输电系统控制策略研究[D].杭州:浙江大学, 2013.GUAN Minyuan. Control strategies for modular multilevel converter based HVDC transmission system[D]. Hangzhou:Zhejiang University, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014193730.nh&amp;v=Mjg4MTBiUHI1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVWJ6SVZGMjZHckt4SGQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         管敏渊.基于模块化多电平换流器的直流输电系统控制策略研究[D].杭州:浙江大学, 2013.GUAN Minyuan. Control strategies for modular multilevel converter based HVDC transmission system[D]. Hangzhou:Zhejiang University, 2013.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 孙广星, 苟锐锋, 孙伟.基于MMC结构的电力电子变压器拓扑结构及控制策略研究[J].高压电器, 2016, 52 (1) :142-147.SUN Guangxing, GOU Ruifeng, SUN Wei. Research on topology and control strategy of power electronic transformer based on MMC structure[J]. High Voltage Apparatus, 2016, 52 (1) : 142-147." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201601025&amp;v=MTI5ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVYnpJSWpUUGY3RzRIOWZNcm85SFlZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         孙广星, 苟锐锋, 孙伟.基于MMC结构的电力电子变压器拓扑结构及控制策略研究[J].高压电器, 2016, 52 (1) :142-147.SUN Guangxing, GOU Ruifeng, SUN Wei. Research on topology and control strategy of power electronic transformer based on MMC structure[J]. High Voltage Apparatus, 2016, 52 (1) : 142-147.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 魏承志, 练睿, 杨桦, 等.一种混合型模块化多电平换流器的改进载波移相调制方法[J].电力系统自动化, 2016, 40 (7) :68-73.WEI Chengzhi, LIAN Rui, YANG Hua, et al. An improved phase shifted carrier modulating method for hybrid modular multilevel converter[J]. Automation of Electric Power Systems, 2016, 40 (7) : 68-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607011&amp;v=MjM1ODJIVGVyRzRIOWZNcUk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVYnpJSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         魏承志, 练睿, 杨桦, 等.一种混合型模块化多电平换流器的改进载波移相调制方法[J].电力系统自动化, 2016, 40 (7) :68-73.WEI Chengzhi, LIAN Rui, YANG Hua, et al. An improved phase shifted carrier modulating method for hybrid modular multilevel converter[J]. Automation of Electric Power Systems, 2016, 40 (7) : 68-73.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 林周宏, 刘崇茹, 李海峰, 等.模块化多电平换流器的子模块电容电压分层均压控制法[J].电力系统自动化, 2015, 39 (7) :175-181.LIN Zhouhong, LIU Chongru, LI Haifeng, et al. A stratified voltage balancing control method of sub-module capacitor voltage for modular multilevel converter[J]. Automation of Electric Power Systems, 2015, 39 (7) : 175-181." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507029&amp;v=MTI1NTNJOUhiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVWJ6SUlTSFRlckc0SDlUTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         林周宏, 刘崇茹, 李海峰, 等.模块化多电平换流器的子模块电容电压分层均压控制法[J].电力系统自动化, 2015, 39 (7) :175-181.LIN Zhouhong, LIU Chongru, LI Haifeng, et al. A stratified voltage balancing control method of sub-module capacitor voltage for modular multilevel converter[J]. Automation of Electric Power Systems, 2015, 39 (7) : 175-181.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" WANG P, ZHANG X P, COVENTRY P F, et al. Control and protection strategy for MMC MTDC system under converter-side AC fault during converter blocking failure[J]. Journal of Modern Power Systems and Clean Energy, 2014, 2 (3) : 272-281." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14101300043330&amp;v=MDcyMjI5RlpPOE1EMzg1b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnJJS1ZzV2FSST1OajdCYXJLOEg5SE5ySQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         WANG P, ZHANG X P, COVENTRY P F, et al. Control and protection strategy for MMC MTDC system under converter-side AC fault during converter blocking failure[J]. Journal of Modern Power Systems and Clean Energy, 2014, 2 (3) : 272-281.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" FAN Boran, LI Yongdong, WANG Kui, et al. Hierarchical system design and control of an MMC-based power-electronic transformer[J]. IEEE Transactions on Industrial Informatics, 2017, 13 (1) : 238-247." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hierarchical System Design and Control of an MMC-Based Power-Electronic Transformer">
                                        <b>[20]</b>
                                         FAN Boran, LI Yongdong, WANG Kui, et al. Hierarchical system design and control of an MMC-based power-electronic transformer[J]. IEEE Transactions on Industrial Informatics, 2017, 13 (1) : 238-247.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" 李子欣, 王平, 楚遵方, 等.面向中高压智能配电网的电力电子变压器研究[J].电网技术, 2013, 37 (9) :2592-2601.LI Zixin, WANG Ping, CHU Zunfang, et al. Research on medium-and high-voltage smart distribution grid oriented power electronic transformer[J]. Power System Technology, 2013, 37 (9) : 2529-2601." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201309033&amp;v=MTc3NDZxZlp1WnJGeUhnVWJ6SUlUckJmYkc0SDlMTXBvOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         李子欣, 王平, 楚遵方, 等.面向中高压智能配电网的电力电子变压器研究[J].电网技术, 2013, 37 (9) :2592-2601.LI Zixin, WANG Ping, CHU Zunfang, et al. Research on medium-and high-voltage smart distribution grid oriented power electronic transformer[J]. Power System Technology, 2013, 37 (9) : 2529-2601.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" 高范强, 李子欣, 徐飞, 等.一种高频链模块化电力电子变压器[J].电工电能新技术, 2017, 36 (5) :51-58.GAO Fanqiang, LI Zixin, XU Fei, et al. Power electronic transformer based on modular converter with high-frequency link[J].Advanced Technology of Electrical Engineering and Energy, 2017, 36 (5) : 51-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201705006&amp;v=MjA2NzlHRnJDVVI3cWZadVpyRnlIZ1VieklJU3JQWUxHNEg5Yk1xbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         高范强, 李子欣, 徐飞, 等.一种高频链模块化电力电子变压器[J].电工电能新技术, 2017, 36 (5) :51-58.GAO Fanqiang, LI Zixin, XU Fei, et al. Power electronic transformer based on modular converter with high-frequency link[J].Advanced Technology of Electrical Engineering and Energy, 2017, 36 (5) : 51-58.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" 王轩, 付永生, 晋湾湾, 等.一种新型结构的电力电子变压器[J].电工电能新技术, 2017, 36 (5) :67-74.WANG Xuan, FU Yongsheng, JIN Wanwan, et al. Novel topology of power electronic transformer[J]. Advanced Technology of Electrical Engineering and Energy, 2017, 36 (5) : 67-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201705008&amp;v=MDE1MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVYnpJSVNyUFlMRzRIOWJNcW85RmJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         王轩, 付永生, 晋湾湾, 等.一种新型结构的电力电子变压器[J].电工电能新技术, 2017, 36 (5) :67-74.WANG Xuan, FU Yongsheng, JIN Wanwan, et al. Novel topology of power electronic transformer[J]. Advanced Technology of Electrical Engineering and Energy, 2017, 36 (5) : 67-74.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" ZHAO B, SONG Q, LI J, et al. High-frequency-link DC transformer based on switched capacitor for medium-voltage DC power distribution application[J]. IEEE Transactions on Power Electronics, 2016, 31 (7) : 4766-4777." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High-frequencylink DC transformer based on sw itched capacitor for mediumvoltage DC pow er distribution application">
                                        <b>[24]</b>
                                         ZHAO B, SONG Q, LI J, et al. High-frequency-link DC transformer based on switched capacitor for medium-voltage DC power distribution application[J]. IEEE Transactions on Power Electronics, 2016, 31 (7) : 4766-4777.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" ZHAO B, SONG Q, LI J, et al. Full-process operation, control, and experiments of modular high-frequency-link DC transformer based on dual active bridge for flexible MVDC distribution: a practical tutorial[J]. IEEE Transactions on Power Electronics, 2017, 32 (9) : 6751-6766." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Full-process operation, control, and experiments of modular high-frequency-link DC transformer based on dual active bridge for flexible MVDC distribution: a practical tutorial">
                                        <b>[25]</b>
                                         ZHAO B, SONG Q, LI J, et al. Full-process operation, control, and experiments of modular high-frequency-link DC transformer based on dual active bridge for flexible MVDC distribution: a practical tutorial[J]. IEEE Transactions on Power Electronics, 2017, 32 (9) : 6751-6766.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" title=" 严仰光.双向直流变换器[M].南京:江苏科学技术出版社, 2004.YAN Yangguang. Bidirectional DC-DC converter[M]. Nanjing: Jiangsu Science and Technology Press, 2004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007534543924001&amp;v=MjM1MjBTSDduM3hFOWZidm5LcmlmWmVadkZ5bmdVN2JOSWwwVVZWMjdHYmE3R3RUSXJJWkhZT3NQRFJNOHp4VVNtRGQ5&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         严仰光.双向直流变换器[M].南京:江苏科学技术出版社, 2004.YAN Yangguang. Bidirectional DC-DC converter[M]. Nanjing: Jiangsu Science and Technology Press, 2004.
                                    </a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_27" title=" WANG Y, SONG Q, SUN Q, et al. Multilevel MVDC link strategy of high-frequency-link DC transformer based on switched capacitor for MVDC power distribution[J]. IEEE Transactions on Industrial Electronics, 2017, 64 (4) : 2829-2835." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multilevel MVDC Link Strategy of High-Frequency-Link DC Transformer Based on Switched Capacitor for MVDC Power Distribution">
                                        <b>[27]</b>
                                         WANG Y, SONG Q, SUN Q, et al. Multilevel MVDC link strategy of high-frequency-link DC transformer based on switched capacitor for MVDC power distribution[J]. IEEE Transactions on Industrial Electronics, 2017, 64 (4) : 2829-2835.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_28" title=" 陈武.多变换器模块串并联组合系统研究[D].南京:南京航空航天大学, 2009.CHEN Wu. Research on series-parallel conversion systems consisting of multiple converter modules[D]. Nanjing: Nanjing University of Aeronautics and Astronautics, 2009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1011254054.nh&amp;v=MTc3MDIyNkg3RzlHdEhKcTVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVYnpJVkY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         陈武.多变换器模块串并联组合系统研究[D].南京:南京航空航天大学, 2009.CHEN Wu. Research on series-parallel conversion systems consisting of multiple converter modules[D]. Nanjing: Nanjing University of Aeronautics and Astronautics, 2009.
                                    </a>
                                </li>
                                <li id="59">


                                    <a id="bibliography_29" title=" 罗永捷, 李耀华, 李子欣, 等.全桥型MMC-HVDC直流短路故障穿越控制保护策略[J].中国电机工程学报, 2016, 36 (7) :1933-1943.LUO Yongjie, LI Yaohua, LI Zixin, et al. DC Short-circuit fault ride-through control strategy of full-bridge MMC-HVDC systems[J]. Proceedings of the CSEE, 2016, 36 (7) : 1933-1943." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607022&amp;v=MDk3NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVYnpJUHlyUGJiRzRIOWZNcUk5SFpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         罗永捷, 李耀华, 李子欣, 等.全桥型MMC-HVDC直流短路故障穿越控制保护策略[J].中国电机工程学报, 2016, 36 (7) :1933-1943.LUO Yongjie, LI Yaohua, LI Zixin, et al. DC Short-circuit fault ride-through control strategy of full-bridge MMC-HVDC systems[J]. Proceedings of the CSEE, 2016, 36 (7) : 1933-1943.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),158-172 DOI:10.7500/AEPS20180420002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">低压直流母线<b>AC-DC</b>电力电子变压器及其短路故障穿越方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E5%A4%A7%E4%BF%8A&amp;code=38653154&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马大俊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%AD%A6&amp;code=14284292&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈武</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E6%99%A8%E7%82%80&amp;code=37800214&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛晨炀</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BC%8F%E7%A5%A5%E8%BF%90&amp;code=17374083&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">伏祥运</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AD%8F%E6%98%9F&amp;code=35038476&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">魏星</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E5%8D%AB%E5%B9%B3&amp;code=31549293&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱卫平</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E5%85%88%E8%BF%9B%E7%94%B5%E8%83%BD%E5%8F%98%E6%8D%A2%E6%8A%80%E6%9C%AF%E4%B8%8E%E8%A3%85%E5%A4%87%E7%A0%94%E7%A9%B6%E6%89%80&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学先进电能变换技术与装备研究所</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E8%BF%9E%E4%BA%91%E6%B8%AF%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0065973&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网连云港供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E5%8D%97%E7%91%9E%E7%BB%A7%E4%BF%9D%E7%94%B5%E6%B0%94%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0143639&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京南瑞继保电气有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>传统的基于半桥型模块化多电平电力电子变压器使用大量的开关器件和无源元件, 限制了其功率密度和效率的提高。提出了一种组合全桥型模块化多电平换流器 (MMC) 和输入侧间接串联型输入串联输出并联DC-DC变换器的电力电子变压器拓扑, MMC输出等级较低的中压直流母线, 可减少隔离级DC-DC模块数量, 且可以实现故障时的自阻断功能。通过改变DC-DC变换器模块输入侧的串联连接方式, 可有效避免中压直流端口短路时导致DC-DC变换器输入侧电容短路问题。该电力电子变压器拓扑同时具备中压和低压直流端口, 且可以有效降低开关器件、无源元件、高频变压器以及DC-DC变换器模块数量, 提高电力电子变压器的功率密度、效率和故障穿越能力。最后基于MATLAB/Simulink, 搭建了该电力电子变压器的仿真模型, 仿真结果验证了该拓扑的可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E7%94%B5%E5%AD%90%E5%8F%98%E5%8E%8B%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力电子变压器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%9D%97%E5%8C%96%E5%A4%9A%E7%94%B5%E5%B9%B3%E6%8D%A2%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模块化多电平换流器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%A8%E6%A1%A5%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全桥型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%80%E8%BF%91%E7%94%B5%E5%B9%B3%E9%80%BC%E8%BF%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">最近电平逼近;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%B2%E5%B9%B6%E8%81%94%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">串并联系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E7%9F%AD%E8%B7%AF%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流短路故障;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    马大俊 (1993—) , 男, 博士研究生, 主要研究方向:电力电子变压器设计。E-mail:mdj18769@163.com;
                                </span>
                                <span>
                                    *陈武 (1981—) , 男, 通信作者, 博士, 教授, 主要研究方向:功率电子变换技术及特种工业电源。E-mail:chenwu@seu.edu.cn;
                                </span>
                                <span>
                                    薛晨炀 (1993—) , 男, 硕士研究生, 主要研究方向:直流变压器。E-mail:xue_chen_yang@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0903905);</span>
                    </p>
            </div>
                    <h1><b>AC-DC Power Electronic Transformer with Low-voltage DC Bus and Strategy of Short-circuit Fault Ride-through</b></h1>
                    <h2>
                    <span>MA Dajun</span>
                    <span>CHEN Wu</span>
                    <span>XUE Chenyang</span>
                    <span>FU Xiangyun</span>
                    <span>WEI Xing</span>
                    <span>ZHU Weiping</span>
            </h2>
                    <h2>
                    <span>Center for Advanced Power-conversion Technology and Equipment, Southeast University</span>
                    <span>State Grid Lianyungang Power Supply Company</span>
                    <span>NR Electric Co.Ltd.</span>
                    <span>State Grid Jiangsu Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The traditional power electronic transformer (PET) based on modular multilevel converter (MMC) with half-bridge submodule uses a large number of switching devices and passive components, which limits its power density and efficiency. A topology of PET based on MMC with H-bridge submodule and input series output parallel (ISOP) DC-DC converter is proposed, which can generate a low level medium-voltage DC bus to reduce the number of DC-DC modules and realize self-blocking when a fault occurs. An indirect series of ISOP converter structure is proposed, when the medium voltage DC port is short-circuit, the short-circuit discharge of the input side capacitor of DC-DC converter can be effectively avoided by changing the connection mode of the input side of DC-DC converter. The numbers of switching devices, passive components, high-frequency transformers and DC-DC converter modules can be effectively reduced, and the power density, efficiency and fault ride-through ability can be effectively improved by the proposed PET. Finally, the simulation model of the proposed PET is built based on MATLAB/Simulink, and the feasibility of this topology is verified by the simulation results.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20electronic%20transformer%20(PET)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power electronic transformer (PET) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=modular%20multilevel%20converter%20(MMC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">modular multilevel converter (MMC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=H-bridge&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">H-bridge;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=nearest%20level%20modulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">nearest level modulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=serial-parallel%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">serial-parallel system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20short-circuit%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC short-circuit fault;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0903905);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="61" name="61" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="62">电力电子变压器 (power electronic transformer, PET) 是一种基于电力电子变流技术的新型配电网变压装置, 不仅可以替代传统的工频变压器, 还具有灵活多变的可控性和多种交直流端口, 可方便灵活地接入各种分布式能源、储能和负荷, 以及交直流电网的互联。PET基本分为AC-AC以及AC-DC-AC两大类型<citation id="176" type="reference"><link href="3" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 由于后者具有良好的控制特性, 且方便对系统的电压等级和容量进行扩展, 因此得到广泛关注<citation id="177" type="reference"><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><link href="9" rel="bibliography" /><link href="11" rel="bibliography" /><link href="13" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="63">文献<citation id="179" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>分别提出了单相和三相的级联H桥型PET, 其中输入级采用级联H桥结构, 中间级使用输出并联的双有源桥 (dual active bridge, DAB) 变换器, 后级连接逆变器, 该拓扑具有良好的可控性和稳定性<citation id="180" type="reference"><link href="19" rel="bibliography" /><link href="21" rel="bibliography" /><link href="23" rel="bibliography" /><link href="25" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>, 但需要使用大量的开关器件、电容和高频隔离变压器, 从而导致系统的功率密度较低, 损耗较大。为了减少传统级联H桥型PET拓扑中DC-DC模块数量, 文献<citation id="178" type="reference">[<a class="sup">13</a>]</citation>提出了一种具有多绕组结构的四有源桥DC-DC变换器, 节省了约2/9的H桥模块和1/3的电容, 但多绕组变压器的制作工艺复杂, 且存在环流问题, 增加了控制难度。</p>
                </div>
                <div class="p1">
                    <p id="64">模块化多电平换流器 (modular multilevel converter, MMC) 因具有稳定的公共直流母线、输出谐波小、冗余性好等优点<citation id="184" type="reference"><link href="29" rel="bibliography" /><link href="31" rel="bibliography" /><link href="33" rel="bibliography" /><link href="35" rel="bibliography" /><link href="37" rel="bibliography" /><link href="39" rel="bibliography" /><link href="41" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>, 已被广泛应用于高压直流输电和PET领域。典型的基于MMC结构的PET拓扑包括输入级、隔离级和输出级, 该拓扑具有公共的直流母线, 可以减少DC-DC变换器和高频隔离变压器的数量, 从而减小系统的体积和重量<citation id="181" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。MMC结构大多使用半桥子模块, 模块数和无源器件较多, 直流母线电压较高, 导致仍需多个隔离级DC-DC变换器串联。而基于全桥子模块的高频链模块化PET降低了MMC输出的电压等级<citation id="182" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 减少了电能变换环节, 同时减少了子模块和高频变压器的数量, 其不足在于失去了中压直流端口。文献<citation id="183" type="reference">[<a class="sup">23</a>]</citation>将MMC功率单元的半桥子模块和双向隔离DC-DC变换器集成在一起, 构成新的子模块, 可同时输出高压直流和低压直流, 但是增加了元器件和高频变压器的数量。</p>
                </div>
                <div class="p1">
                    <p id="65">综上所述, 现有的PET拓扑所需电力电子器件和高频隔离变压器的数量多, 装置体积大, 功率密度低, 且短路故障穿越能力弱。为此, 本文提出了一种组合全桥型MMC和输入侧间接串联型输入串联输出并联 (input series output parallel, ISOP) DC-DC变换器的PET拓扑, MMC输出较低电压的中压直流, 连接ISOP DC-DC变换器, 输出低压直流电, 可减少开关器件、DC-DC变换器以及高频隔离变压器数量, 减小PET体积和重量。本文同时对ISOP DC-DC变换器的输入侧串联连接方式进行改进, 可有效避免MMC中压直流端口短路时ISOP变换器输入电容短路放电问题, 且全桥型的MMC拓扑具备直流短路故障时的自阻断功能, 可提高PET的故障穿越能力。最后基于MATLAB/Simulink搭建了该拓扑的仿真模型, 并对其性能进行了分析, 仿真结果验证了该拓扑及其控制策略的可行性。</p>
                </div>
                <h3 id="66" name="66" class="anchor-tag"><b>1 PET</b>电路拓扑</h3>
                <h4 class="anchor-tag" id="67" name="67"><b>1.1</b> 全桥型<b>MMC</b>拓扑</h4>
                <div class="p1">
                    <p id="68">本文提出的组合全桥型MMC和输入侧间接串联型ISOP变换器的PET拓扑如图1所示, 该拓扑分为中压交流级和隔离级。中压交流级由MMC构成, 子模块采用全桥模块, MMC的输出端口产生一个较低电压的中压直流, 一方面可减少全桥子模块的使用数量, 另一方面也可减少隔离级DC-DC变换器的串联数量。而半桥型MMC因为子模块无法输出负电平, 所以在相同交流侧电压等级、子模块电压等级以及相同调制度的情况下, 无法输出和全桥型MMC一样的较低电压等级的中压直流<citation id="185" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。此外, 该全桥型MMC还可以实现中压直流短路故障时的自阻断功能, 当MMC发生直流短路故障时, 只需要闭锁所有全桥子模块的开关管, 当故障清除后再重新接入开关管, 即可有效穿越故障, 提高PET的可靠性。</p>
                </div>
                <div class="area_img" id="69">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 组合全桥型MMC和ISOP变换器的PET拓扑" src="Detail/GetImg?filename=images/DLXT201908022_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 组合全桥型MMC和ISOP变换器的PET拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Topology of PET based on MMC with H-bridge submodule and ISOP converter</b></p>

                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>1.2</b> 输入侧间接串联型<b>ISOP</b>变换器</h4>
                <div class="p1">
                    <p id="71">隔离级的DC-DC变换器主要将MMC的中压直流电转换为低压直流电, 同时实现中压侧和低压侧的电气隔离。本文所提出拓扑的隔离级采用一种输入侧间接串联ISOP DC-DC变换器, 其结构如图1所示。DC-DC变换器模块使用DAB变换器。相邻两个DAB变换器模块输入侧间接串联, 即前一个模块输入电容的负级连到后一模块的输入侧H桥一个桥臂的中间点。相比于传统的隔离级采用多个DAB变换器输入侧电容直接串联的结构<citation id="186" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 这种结构可以有效避免MMC中压直流端口短路时导致DC-DC变换器输入侧电容短路放电问题, 减小了短路点电流, 同时达到保护输入电容的效果, 因此, 进一步提高了PET的可靠性和直流短路故障穿越能力。且相比于其他避免输入侧电容短路放电的DC-DC变换器结构<citation id="187" type="reference"><link href="49" rel="bibliography" /><link href="51" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>, 本文提出的输入侧间接串联方法无须额外增加开关器件, 节约了成本。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>2 MMC</b>等效电路分析</h3>
                <div class="p1">
                    <p id="73">MMC的等效电路如图2所示, 其中<i>e</i><sub>g, a</sub>, <i>e</i><sub>g, b</sub>, <i>e</i><sub>g, c</sub>和<i>i</i><sub>g, a</sub>, <i>i</i><sub>g, b</sub>, <i>i</i><sub>g, c</sub>分别为三相电网电压和电流;<i>L</i><sub>a</sub>为桥臂电感;<i>u</i><sub><i>k</i>, p</sub>和<i>u</i><sub><i>k</i>, n</sub> (<i>k</i>=a, b, c) 为MMC的三相上、下桥臂电压;<i>i</i><sub><i>k</i>, p</sub>和<i>i</i><sub><i>k</i>, n</sub> (<i>k</i>=a, b, c) 为MMC的三相上、下桥臂电流;<i>U</i><sub>dcH</sub>为MMC中压直流输出端口电压。MMC每个桥臂上的<i>N</i>个全桥子模块都可以等效成一个工频电压源, 因此, 可设三相交流电网侧中性点<i>n</i>为参考点, 对三相上桥臂和下桥臂分别列写基尔霍夫电压方程, 有</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>e</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>k</mi></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>k</mi></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>a</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>p</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>p</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>n</mi><mi>Ο</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>e</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>k</mi></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>k</mi></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>-</mo><mi>L</mi><msub><mrow></mrow><mtext>a</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>n</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>n</mtext></mrow></msub><mo>=</mo><mo>-</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>n</mi><mi>Ο</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>k</i>=a, b, c。</p>
                </div>
                <div class="area_img" id="76">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 MMC等效电路" src="Detail/GetImg?filename=images/DLXT201908022_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 MMC等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Equivalent circuit of MMC</b></p>

                </div>
                <div class="p1">
                    <p id="77">为了保持公共直流母线正负极电压的平衡, 交流侧中性电位点<i>n</i>或公共直流母线参考电位中点<i>O</i>必有一侧接地<citation id="188" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 且三相系统对称运行时满足:<i>U</i><sub><i>nO</i></sub>=0。</p>
                </div>
                <div class="p1">
                    <p id="78">设MMC输出电压<i>U</i><sub>dcH</sub>的参考值是<i>U</i><sub>dcH, ref</sub>, 且忽略桥臂电感和滤波电感上的电压, 可以得到三相上桥臂参考电压<i>u</i><sub><i>k</i>, p, ref</sub>和下桥臂参考电压<i>u</i><sub><i>k</i>, n, ref</sub>分别为:</p>
                </div>
                <div class="area_img" id="79">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908022_07900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="81">设交流调制度M为:</p>
                </div>
                <div class="p1">
                    <p id="82"><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>Ν</mi><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Μ</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow><mn>2</mn></mfrac></mrow></mfrac></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>U</i><sub>m</sub>为电网相电压的峰值;<i>U</i><sub>SM, ref</sub>为子模块电容的参考电压;<i>N</i>为桥臂子模块个数, 则根据式 (3) 可得</p>
                </div>
                <div class="p1">
                    <p id="85"><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow><mrow><mn>2</mn><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Μ</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>Μ</mi><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Μ</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="87">令</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow><mrow><mn>2</mn><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Μ</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>Μ</mi><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Μ</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="92">其中, <i>N</i><sub>dc</sub>用于产生MMC输出的中压直流电, <i>N</i><sub>ac</sub>用于产生中压交流电压, 以和三相电网电压实现功率交换, 如附录A图A1所示。MMC的桥臂参考电压均含有直流分量<i>U</i><sub>dcH, ref</sub>/2, 因此, 上下桥臂电压相加得到MMC的中压直流输出<i>U</i><sub>dcH, ref</sub>, 上下桥臂的电压差除以2得到交流电网电压<i>e</i><sub>g, <i>k</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="93">本文中MMC的中压交流端口接10 kV交流电, 每个子模块的电容电压为750 V, 且MMC输出3 000 V的中压直流电, 即<i>U</i><sub>dcH, ref</sub>=3 000 V, 则根据式 (5) 可选择<i>N</i><sub>dc</sub>=2。设交流调制度<i>M</i>=0.8, 则根据式 (6) 可选择<i>N</i><sub>ac</sub>=14, 因此根据式 (4) , MMC的每相上下桥臂均使用16个全桥子模块。以a相为例, 假如某一时刻中压交流侧电网电压为4 600 V, 选择最近电平逼近控制方法, 则根据式 (2) 和附录A图A1可知, a相上桥臂此时应该产生-4 600 V+1 500 V的电压, 所以上桥臂投入4个全桥子模块输出-1电平, 其余的12个子模块输出0电平;且此时a相下桥臂应该产生4 600 V+1 500 V的电压, 所以下桥臂投入8个全桥子模块输出+1电平, 其余的8个子模块输出0电平;因此, MMC的中压直流端口输出电压为 (8-4) ×750 V=3 000 V。同理可分析出b, c相以及电网电压为其他值时子模块的投切状态。</p>
                </div>
                <div class="p1">
                    <p id="94">文献<citation id="189" type="reference">[<a class="sup">14</a>]</citation>介绍了半桥MMC子模块个数和直流输出电压的计算方法, 在相同的10 kV中压交流等级和750 V子模块电压等级的情况下, 调制度同样为0.8, 半桥型的MMC每个桥臂至少需要28个半桥子模块, MMC输出21 kV的中压直流电, 因此无法通过降低MMC的输出电压等级来减少DC-DC变换器数量。</p>
                </div>
                <div class="p1">
                    <p id="95">假设三相桥臂完全对称且参数一致, 则<i>i</i><sub>g, a</sub>, <i>i</i><sub>g, b</sub>, <i>i</i><sub>g, c</sub>以及<i>I</i><sub>dcH</sub>在每个桥臂中均匀分布, 每相上下桥臂的电流可以表示为:</p>
                </div>
                <div class="area_img" id="96">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908022_09600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="98">设三相电网电压和电流为:</p>
                </div>
                <div class="area_img" id="99">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908022_09900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="101">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908022_10100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="103">式中:I<sub><i>m</i></sub>为交流侧电流幅值;φ为功率因数角。</p>
                </div>
                <div class="p1">
                    <p id="104">则流入三相交流电网的功率为:</p>
                </div>
                <div class="p1">
                    <p id="105"><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mtext>a</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mtext>c</mtext></mrow></munder><mi>e</mi></mstyle><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>k</mi></mrow></msub><mi>i</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>=</mo><mfrac><mrow><mn>3</mn><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi></mrow><mn>2</mn></mfrac></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="107">流过MMC直流端口的功率可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="108"><i>P</i><sub>dc</sub>=<i>U</i><sub>dcH</sub><i>I</i><sub>dcH</sub>      (11) </p>
                </div>
                <div class="p1">
                    <p id="109">根据功率平衡, 有</p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>3</mn><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi></mrow><mn>2</mn></mfrac></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="112">以a相上桥臂为例, 根据式 (2) 和式 (7) 可以得到a相上桥臂功率的瞬时值为:</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow></msub><mi>i</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo> (</mo><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mo>-</mo><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>ω</mi><mi>t</mi></mrow><mo>) </mo></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub></mrow><mn>3</mn></mfrac><mo>+</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub></mrow><mn>6</mn></mfrac><mo>-</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi></mrow><mn>4</mn></mfrac><mo>+</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">) </mo></mrow><mn>4</mn></mfrac><mo>-</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>ω</mi><mi>t</mi></mrow><mn>3</mn></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">根据式 (12) 可知:</p>
                </div>
                <div class="p1">
                    <p id="115"><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub></mrow><mn>6</mn></mfrac><mo>-</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi></mrow><mn>4</mn></mfrac><mo>=</mo><mn>0</mn></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="117">因此a相上桥臂功率的瞬时值可表示为:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">) </mo></mrow><mn>4</mn></mfrac><mo>-</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>ω</mi><mi>t</mi></mrow><mn>3</mn></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">a相上桥臂在一个工频周期内的能量波动可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>E</mi><mo>=</mo><mrow><mstyle displaystyle="true"><mrow><mo>∫</mo><mrow></mrow></mrow></mstyle></mrow><msubsup><mrow></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Τ</mi></mrow></msubsup><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow></msub><mtext>d</mtext><mi>t</mi><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Τ</mi></mrow></msubsup><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">) </mo></mrow><mn>4</mn></mfrac><mo>-</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>ω</mi><mi>t</mi></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mrow></mrow></mstyle><mtext>d</mtext><mi>t</mi><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121">式 (15) 中, <i>P</i><sub>ap</sub>没有直流分量, 只有交流分量, 且交流分量在一个工频周期内的积分等于零, 即a相上桥臂在一个工频周期内的能量波动为零, 如式 (16) 所示, 说明了a相上桥臂的能量和电容电压是可控的, 同理可推导出其他桥臂的能量和电容电压也是可控的, 从而整个MMC是可控的。</p>
                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>3 PET</b>控制策略</h3>
                <h4 class="anchor-tag" id="123" name="123"><b>3.1</b> 全桥型<b>MMC</b>控制策略</h4>
                <div class="p1">
                    <p id="124">本文提出的全桥型MMC拓扑控制策略如图3所示。图中:PLL表示锁相环。采用基于电网电压作为定向矢量的电压外环电流内环的双闭环控制, 将MMC桥臂所有子模块电容电压的平均值作为电压外环控制对象, 将电网电流作为电流内环控制对象, 同时, 对电流的有功分量和无功分量进行解耦控制, 经坐标变换得到三相正弦的调制波信号<i>U</i><sub>a</sub>, <i>U</i><sub>b</sub>, <i>U</i><sub>c</sub>, 再分别对三相正弦调制波进行直流分量注入得到每个桥臂的参考调制波信号, 下标p表示上桥臂, 下标n表示下桥臂。</p>
                </div>
                <div class="area_img" id="125">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 全桥型MMC控制策略" src="Detail/GetImg?filename=images/DLXT201908022_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 全桥型MMC控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Control strategy for MMC with H-bridge submodules</b></p>

                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>3.2 MMC</b>子模块电容电压平衡控制策略</h4>
                <div class="p1">
                    <p id="127">在3.1节中得到MMC每个桥臂的给定调制信号后, 采用传统的最近电平逼近调制 (nearest level modulation, NLM) 策略, 并根据本文所提拓扑的控制要求对其进行改进, 具体的控制过程如附录A图A2所示。MMC桥臂参考电压除以子模块电容电压的给定得到该桥臂的输出电平数<i>N</i><sub>on</sub>。对<i>N</i>个全桥子模块的电容电压进行排序, 当<i>N</i><sub>on</sub>&gt;<i>N</i><sub>dc</sub>时, 若桥臂电流大于零, 则投入电压最低的<i>N</i><sub>on</sub>个全桥子模块, 且输出+1电平;若桥臂电流小于零, 则投入电压最高的<i>N</i><sub>on</sub>个全桥子模块, 输出+1电平, 其余的子模块输出0电平。当<i>N</i><sub>on</sub>≤<i>N</i><sub>dc</sub>时, 若桥臂电流大于零, 则先投入电压最低的<i>N</i><sub>dc</sub>个全桥子模块, 输出+1电平, 再投入电压最高的<i>N</i><sub>dc</sub>-<i>N</i><sub>on</sub>个全桥子模块, 输出-1电平;若桥臂电流小于零, 则投入电压最高的<i>N</i><sub>dc</sub>个全桥子模块, 输出+1电平, 再投入电压最低的<i>N</i><sub>dc</sub>-<i>N</i><sub>on</sub>个全桥子模块, 输出-1 电平, 其余的子模块输出0电平。该子模块电容电压平衡控制策略可以在保证MMC输出稳定中压直流的同时, 很好地实现子模块电容电压平衡。</p>
                </div>
                <h4 class="anchor-tag" id="128" name="128"><b>3.3 ISOP</b>变换器控制策略</h4>
                <div class="p1">
                    <p id="129">DAB变换器采用经典的单移相控制<citation id="190" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 每个DAB变换器的开关管Q<sub>1</sub>/Q<sub>4</sub>和Q<sub>2</sub>/Q<sub>3</sub>, Q<sub>5</sub>/Q<sub>8</sub>和Q<sub>6</sub>/Q<sub>7</sub>分别互补导通。为了降低ISOP变换器中压侧电流纹波, 对ISOP系统中的<i>N</i><sub>H</sub>个DAB变换器进行交错移相控制<citation id="191" type="reference"><link href="55" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。下面对ISOP变换器模块间的交错移相控制进行分析, 图4以三个模块为例给出关键波形。图中:<i>U</i><sub>M1</sub>, <i>U</i><sub>M2</sub>, <i>U</i><sub>M3</sub>分别为三个DAB变换器输入侧的端口电压;<i>U</i><sub>d</sub>为DAB变换器输入侧滤波电容电压;<i>U</i><sub>M0</sub>为ISOP变换器中压输入侧端口电压。每个DAB变换器的控制信号之间分别移相<i>T</i><sub>S</sub>/3, <i>T</i><sub>S</sub>为周期。</p>
                </div>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 DAB变换器交错移相控制" src="Detail/GetImg?filename=images/DLXT201908022_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 DAB变换器交错移相控制</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Interleaved phase shifted control of DAB converter</b></p>

                </div>
                <div class="p1">
                    <p id="131">根据文献<citation id="192" type="reference">[<a class="sup">27</a>]</citation>, 采用<i>N</i><sub>H</sub>个DC-DC模块时, ISOP变换器中压侧端口电压为:</p>
                </div>
                <div class="p1">
                    <p id="132" class="code-formula">
                        <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mn>0</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo stretchy="false"> (</mo><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>-</mo><mi>m</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub><mtext> </mtext><mi>t</mi><mo>∈</mo><mrow><mo>[</mo><mrow><mfrac><mrow><mi>g</mi><mi>Τ</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></mfrac><mo>, </mo><mrow><mo> (</mo><mrow><mi>D</mi><mo>+</mo><mfrac><mrow><mi>g</mi><mo>-</mo><mi>m</mi></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mi>Τ</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>-</mo><mi>m</mi><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub><mtext> </mtext><mi>t</mi><mo>∈</mo><mrow><mo>[</mo><mrow><mrow><mo> (</mo><mrow><mi>D</mi><mo>+</mo><mfrac><mrow><mi>g</mi><mo>-</mo><mi>m</mi></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mi>Τ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>, </mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>g</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mi>Τ</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></mfrac></mrow><mo>]</mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="133">式中:<i>g</i>=0, 1, …, <i>N</i><sub>H</sub>-1;0≤<i>m</i>≤<i>N</i><sub>H</sub>-1;<i>D</i>为开关管<i>Q</i><sub>2</sub>的占空比, 本文中的DAB变换器采用50%的固定占空比, 即<i>D</i>=0.5。且</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mi>m</mi><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></mfrac><mo>≤</mo><mi>D</mi><mo>≤</mo><mfrac><mrow><mi>m</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></mfrac></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="136"><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mn>0</mn><mo>.</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="138">此时, 中压侧电流纹波为:</p>
                </div>
                <div class="p1">
                    <p id="139" class="code-formula">
                        <mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>min</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mn>0</mn><mo>.</mo><mn>5</mn><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mfrac><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo>.</mo><mn>5</mn><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>-</mo><mi>m</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo>-</mo><mn>0</mn><mo>.</mo><mn>5</mn><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mn>0</mn><mo>.</mo><mn>5</mn><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo stretchy="false"> (</mo><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>-</mo><mn>0</mn><mo>.</mo><mn>5</mn><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="140">式中:<i>I</i><sub><i>L</i><sub>1</sub>, max</sub>和<i>I</i><sub><i>L</i><sub>1</sub>, min</sub>分别为流经<i>L</i><sub>1</sub>的电流<i>I</i><sub><i>L</i><sub>1</sub></sub>的最大和最小值。</p>
                </div>
                <div class="p1">
                    <p id="141">而不使用模块间交错移相控制时, 中压侧电流纹波为:</p>
                </div>
                <div class="p1">
                    <p id="142"><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>´</mo><mo>=</mo><mfrac><mrow><mn>0</mn><mo>.</mo><mn>5</mn><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>Η</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="144">由文献<citation id="193" type="reference">[<a class="sup">27</a>]</citation>可知:</p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>≤</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></mfrac><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>´</mo></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="147">因此, 采用模块间交错移相控制可以有效降低ISOP变换器中压侧电流纹波。且如果<i>N</i><sub>H</sub>为偶数, 则理论上ISOP变换器中压侧电流纹波为零。</p>
                </div>
                <div class="p1">
                    <p id="148">无论PET的功率流向如何, MMC都控制中压侧直流电压, ISOP变换器控制低压侧直流电压, 同时需要对多个DAB变换器的串联均压以及并联均流进行控制。</p>
                </div>
                <div class="p1">
                    <p id="149">根据文献<citation id="194" type="reference">[<a class="sup">27</a>,<a class="sup">28</a>]</citation>可知, 对于由DAB模块构成的双向ISOP变换器, 只需控制ISOP变换器串联侧电压均衡, 即可实现功率双向流动两种工况下DAB模块的均压和均流。</p>
                </div>
                <div class="p1">
                    <p id="150">附录A图A3所示为该ISOP变换器的控制策略, 每个DAB模块分别进行移相控制, 将PET的低压直流输出<i>U</i><sub>dcL</sub>与其给定值<i>U</i><sub>dcL, ref</sub>比较后进行比例—积分 (PI) 调节, 得到每个DAB模块的基本移相角<i>φ</i><sub>1</sub>;将第<i>j</i>个DAB模块电压<i>U</i><sub>d, <i>j</i></sub>与所有DAB模块电压的平均值<i>U</i><sub>d, ave</sub>比较后进行PI调节得到第<i>j</i>个模块的均压补偿移相角<i>φ</i><sub>2</sub>;最终得到第<i>j</i>个DAB模块的移相角为<i>φ</i><sub><i>j</i></sub>=<i>φ</i><sub>1</sub>-<i>φ</i><sub>2</sub>。</p>
                </div>
                <h3 id="151" name="151" class="anchor-tag"><b>4</b> 中压直流侧短路故障分析</h3>
                <div class="p1">
                    <p id="152">文献<citation id="195" type="reference">[<a class="sup">29</a>]</citation>介绍了全桥型基于MMC的高压直流 (MMC-HVDC) 短路故障时的穿越控制保护策略, 根据实际换流器功率模块的恒功率负载特性, 分析了在连接交流电网闭锁情况下, 模块电容电压会逐渐发散, 导致交流断路器跳开, 最终系统停运。基于此, 该文献通过控制模式的切换, 实现暂时性和永久性直流短路故障穿越, 无须断开交流系统, 且故障清除后系统恢复速度快, 避免了换流器预充电、解锁等复杂时序配合动作等。因此, 本文PET拓扑中的全桥型MMC在发生中压直流短路故障时, 亦可采用该穿越控制保护策略, 达到MMC穿越直流短路故障的效果。下面对中压直流侧短路故障时ISOP变换器的故障穿越方法进行分析。</p>
                </div>
                <div class="p1">
                    <p id="153">如图5 (a) 所示是传统的ISOP变换器, 输入侧的电容直接串联在一起, 当中压直流端口发生短路故障时, DC-DC模块所有开关管全部闭锁, 此时输入侧串联的电容会迅速放电, 产生较大的过流, 严重时会烧毁电容器和线路。因此传统的ISOP变换器在输入端口发生短路故障时无法对输入侧的电容进行保护。</p>
                </div>
                <div class="p1">
                    <p id="154">本文提出的输入侧间接串联ISOP变换器中压直流侧发生短路故障时如图5 (b) 所示, 此时将DC-DC模块所有开关管全部闭锁, 则每个模块的输入侧电容相当于断路, 可以完全和中压直流端口断开, 起到了断路器作用, 电容电压被钳在<i>U</i><sub>d</sub>, 所以电容不会产生放电电流, 当故障清除后再重新解锁所有开关管, 即可快速恢复至稳定运行状态。因此, 该输入侧间接串联ISOP变换器结构可以有效避免MMC输出中压直流端口短路时导致DC-DC变换器输入侧电容短路放电问题, 减小了短路点电流, 同时达到了保护输入侧电容的效果, 提高了PET的可靠性。</p>
                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 ISOP变换器结构" src="Detail/GetImg?filename=images/DLXT201908022_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 ISOP变换器结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Structure of ISOP converters</b></p>

                </div>
                <h3 id="156" name="156" class="anchor-tag"><b>5</b> 仿真验证</h3>
                <div class="p1">
                    <p id="157">为了验证本文所提出PET拓扑及控制策略的有效性, 搭建了基于MATLAB/Simulink的仿真模型。PET的参数如附录B图B1所示。</p>
                </div>
                <div class="p1">
                    <p id="158">附录A图A4所示为本文PET拓扑中MMC的仿真结果, MMC输出的中压直流电压波形如图A4 (a) 所示, 波形稳定在3 000 V。三相交流电网电流波形如图A4 (b) 所示, 其总谐波畸变率 (THD) 小于2%, 图A4 (c) 为a相电网电压和电流波形, 系统稳态时电压和电流保持同相位, 功率因数为1。图A4 (d) 所示为MMC a相上桥臂16个子模块的电容电压波形, 电容电压完全平衡, 且在750 V上下波动, 波动幅值为44 V。图A4 (e) 为MMC三相第一个子模块的电容电压波形, 三相子模块电容电压均匀的在750 V上下波动, 且波动的幅值一致, 达到了很好的均衡状态。图A4 (f) 为MMC a相上下桥臂所有子模块的电容电压波形, 桥臂内的子模块电容电压波形完全重合, 桥臂之间的子模块电容电压波形保持反相, 达到了平衡状态。MMC的a相桥臂电压波形如图A4 (g) 所示, 上下桥臂的多电平阶梯波都有一个1 500 V的直流分量, 上下桥臂电压之和即为MMC输出的3 000 V中压直流电。</p>
                </div>
                <div class="p1">
                    <p id="159">附录A图A5所示为本文PET拓扑中ISOP变换器的仿真结果, 图A5 (a) 为ISOP变换器低压直流输出波形, 稳定在750 V。图A5 (b) 为ISOP变换器的中压输入侧电流, 电流波动幅值约为0.02 A, 有效降低了变换器中压侧的电流纹波。图A5 (c) 为每个DAB输入侧滤波电容电压, 都均匀地分布在750 V上下波动, 达到了很好的均衡效果。图A5 (d) 为DAB模块中高频隔离变压器的输入电压电流波形, 电压和电流都达到了稳定的状态。DAB变换器输入侧的端口电压如图A5 (e) 所示, 为一个占空比50%, 幅值750 V的方波。且相邻的DAB模块端口电压的相位差为DAB变换器开关周期的1/8。</p>
                </div>
                <div class="p1">
                    <p id="160">为了验证本文PET拓扑在直流短路故障时的穿越能力, 对MMC中压直流输出端口 (图1中的<i>H</i><sub>1</sub>, <i>H</i><sub>2</sub>端口) 发生短路故障时的工况进行仿真验证。为了进一步验证本文所采用输入侧间接串联ISOP变换器的故障穿越能力, 在直流短路故障期间, MMC采用闭锁开关管的故障穿越方法, 而在实际中考虑到换流器功率模块的恒功率负载特性, 可采取文献<citation id="196" type="reference">[<a class="sup">29</a>]</citation>所述的直流短路故障穿越方法。</p>
                </div>
                <div class="p1">
                    <p id="161">附录A图A6和图A7分别为本文PET拓扑中全桥MMC中压直流输出端口发生短路故障时ISOP和MMC的仿真结果, 假设在<i>t</i>=1 s时, MMC的中压直流输出端口发生短路故障, 经200 μs 的检测延时后, 闭锁所有PET的开关器件。<i>t</i>=1.3 s时, 故障得到清除, 解锁所有PET的开关器件, MMC和ISOP变换器重新开始工作。</p>
                </div>
                <div class="p1">
                    <p id="162">图A6 (a) 为ISOP变换器低压直流输出波形, 短路故障时, 将所有的开关器件闭锁, 因为DAB的输出电容电压无法跳变至0 V, 所以输出电压从750 V 开始逐渐跌落, 且在<i>t</i>=1.05 s时, 输出电容完全放电, 输出电压跌落至0 V。故障清除后, 解锁所有开关器件, 变换器重新开始工作, 0.5 s后, 系统重新进入稳定状态, 输出电压恢复至750 V。</p>
                </div>
                <div class="p1">
                    <p id="163">附录A图A6 (b) 和图A6 (c) 分别为ISOP变换器输入侧的电容电压波形和电流波形。当MMC的中压直流输出端口发生短路故障时, 因为MMC的输出电流流过<i>H</i><sub>1</sub>, <i>H</i><sub>2</sub>端口构成短路回路, 不流过后级的ISOP变换器, 且ISOP变换器输入侧串联了电感<i>L</i><sub>1</sub>, 所以ISOP变换器的输入侧电流没有突升, 变换器正常工作, 200 μs后, 当系统检测到短路故障并闭锁所有的开关管时, 输入侧电流通过反并联二极管向DAB的输入侧电容充电, 此时输入侧的电容电压开始上升, 直至<i>t</i>=1.001 5 s时, 输入侧电流降至0 A, 电容电压停止上升, 并保持不变, 如附录A图A6 (d) 所示。因为所有的开关器件都处于闭锁状态, 此时输入侧电容无法构成放电回路, 电容电压被钳在了765 V左右, 并没有发生跌落。当故障清除后, 变换器输入侧电容电压重新进入稳定状态, 由于变换器输入侧电感的存在, 输入侧电流没有发生过冲的现象, 并重新进入稳定状态, 如图A6 (b) 和图A6 (c) 所示。根据短路故障时的仿真结果可知, 当变换器发生短路故障时, 输入侧电流逐渐降低至零, 没有产生较大的短路放电电流, 保护了变换器输入侧电容。</p>
                </div>
                <div class="p1">
                    <p id="164">附录A图A7 (a) 为短路故障时MMC的直流输出电压波形, 短路故障时, MMC的全桥子模块处于闭锁状态, MMC输出电压降至0 V, 故障清除后, 解锁MMC的全桥子模块, 此时, MMC的直流输出电压由0 V突升至3 120 V, 然后重新恢复至3 000 V的稳态运行。图A7 (b) 为MMC a相上下桥臂子模块电容电压波形, 本文全桥MMC变换器采用电网电压作为定向矢量的电压外环电流内环双闭环控制策略, 将MMC所有桥臂子模块电容电压平均值作为电压外环的控制对象, 因此在<i>t</i>=1 s, MMC中压直流输出端口发生短路故障时, MMC处于正常运行状态, 子模块电容电压并没有突升, 电网电流也没有突升, 如图A7 (c) 所示。又因为MMC直流输出端口短路时导致桥臂电抗器的压降上升, 从而引起MMC的桥臂电流上升, 如图A7 (d) 所示。同时MMC的桥臂电流流过MMC的<i>H</i><sub>1</sub>, <i>H</i><sub>2</sub>端口, 构成电流短路回路, 所以MMC的中压直流端口输出电流也开始上升, 如图A7 (e) 所示。</p>
                </div>
                <div class="p1">
                    <p id="165">经过200 μs的检测延时后, MMC a相上桥臂电流上升至108 A, a相下桥臂电流上升至64 A, MMC中压直流端口输出电流上升至257 A。此时, 闭锁MMC所有全桥子模块, MMC的桥臂电流和中压直流端口输出电流开始下降, 如图A7 (d) 和图A7 (e) 所示。同时MMC的桥臂电流通过全桥电路的反并联二极管给桥臂子模块电容充电, 导致桥臂子模块电容电压开始上升, 如图A7 (b) 所示, 当<i>t</i>=1.000 27 s时, a相下桥臂电流降至0 A, 此时a相下桥臂子模块电容电压停止上升并保持不变;<i>t</i>=1.000 7 s时, a相上桥臂电流降至0 A, 此时a相上桥臂子模块电容电压停止上升并保持不变。且在<i>t</i>=1.000 7 s时, MMC的上下桥臂电流都降至0 A, 故MMC中压直流端口输出电流也降至0 A, 如图A7 (e) 所示。全桥MMC的子模块闭锁后, 三相电网电流开始上升, 并在70 μs后开始下降, 且在<i>t</i>=1.000 7 s时下降至0 A, 如图A7 (c) 所示。</p>
                </div>
                <div class="p1">
                    <p id="166"><i>t</i>=1.3 s时, 短路故障被清除, 解锁MMC所有的全桥子模块, PET重新工作, 负载重新接入, 电网电流突升至85 A, 子模块电容电压上升至800 V, 随后在0.4 s内, 电网电流和子模块电容电压重新进入稳定状态, PET进入稳定运行状态。</p>
                </div>
                <div class="p1">
                    <p id="167">根据仿真的结果可知, 本文提出的PET拓扑可以同时输出电压等级较低的中压直流电和低压直流电, 所有子模块的电容电压都可以达到很好的均衡效果, 且可以有效避免直流短路故障时ISOP变换器输入侧电容短路放电问题, 减小了短路点电流, 达到了保护输入侧电容的效果, 实现了PET的直流短路故障穿越。因此, 仿真结果验证了本文所提PET拓扑及其直流短路故障穿越方法的有效性和可行性。</p>
                </div>
                <h3 id="168" name="168" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="169">本文通过组合全桥型MMC和输入侧间接串联型ISOP DC-DC变换器, 提出了一种较低中压直流母线的高可靠性PET拓扑, 分析了MMC变换器的等效电路模型, 介绍了其控制策略, 介绍了输入侧间接串联ISOP变换器的拓扑及其控制策略, 并通过仿真验证了本文所提拓扑及其控制策略的有效性。本文的主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="170">1) 使用全桥电路作为MMC的子模块, 输出较低电压的中压直流电, 可降低DC-DC变换器的模块数量, 因此可减少整个PET开关器件、无源元件以及高频变压器的数量, 理论上可以减小系统的体积和成本, 提高PET的功率密度。</p>
                </div>
                <div class="p1">
                    <p id="171">2) 提出了一种输入侧间接串联的ISOP变换器, 可以有效避免MMC中压直流输出端短路时DC-DC变换器输入侧电容短路放电问题, 保护了输入侧的电容, 提高了PET的可靠性。选择DAB作为该ISOP变换器的DC-DC模块, 同时对每个DC-DC模块采用模块间的交错移相控制, 可以有效减小ISOP变换器中压侧的电流纹波。</p>
                </div>
                <div class="p1">
                    <p id="172">3) 该PET拓扑同时具备中压和低压两个直流端口, 且可有效实现中压直流母线短路时的故障穿越, 提高PET的可靠性。</p>
                </div>
                <div class="p1">
                    <p id="173">本文的PET拓扑在降低中压直流母线电压的同时, 增加了线路电流值, 后续将做进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="175">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="197" name="197" class="anchor-tag">附录A</h3>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 MMC桥臂参考电压示意图" src="Detail/GetImg?filename=images/DLXT201908022_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 MMC桥臂参考电压示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Schematic diagram of reference voltage of MMC arm</p>

                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 MMC子模块电容电压平衡控制策略" src="Detail/GetImg?filename=images/DLXT201908022_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 MMC子模块电容电压平衡控制策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Capacitor voltage balancing control strategy for MMC submodule</p>

                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 DAB均压移相控制" src="Detail/GetImg?filename=images/DLXT201908022_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 DAB均压移相控制  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Phase shift control of DAB with voltage sharing</p>

                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 MMC仿真波形" src="Detail/GetImg?filename=images/DLXT201908022_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 MMC仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 MMC simulation waveforms</p>

                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_20101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 MMC仿真波形" src="Detail/GetImg?filename=images/DLXT201908022_20101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 MMC仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_20101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 MMC simulation waveforms</p>

                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 ISOP仿真波形" src="Detail/GetImg?filename=images/DLXT201908022_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 ISOP仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 ISOP simulation waveforms</p>

                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_20201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 ISOP仿真波形" src="Detail/GetImg?filename=images/DLXT201908022_20201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 ISOP仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_20201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 ISOP simulation waveforms</p>

                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 短路故障时ISOP仿真波形" src="Detail/GetImg?filename=images/DLXT201908022_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 短路故障时ISOP仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 ISOP simulation waveforms of short circuit fault</p>

                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_20301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 短路故障时ISOP仿真波形" src="Detail/GetImg?filename=images/DLXT201908022_20301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 短路故障时ISOP仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_20301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 ISOP simulation waveforms of short circuit fault</p>

                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 短路故障时MMC仿真波形" src="Detail/GetImg?filename=images/DLXT201908022_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 短路故障时MMC仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 MMC simulation waveforms of short circuit fault</p>

                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_20401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 短路故障时MMC仿真波形" src="Detail/GetImg?filename=images/DLXT201908022_20401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 短路故障时MMC仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_20401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 MMC simulation waveforms of short circuit fault</p>

                </div>
                <h3 id="205" name="205" class="anchor-tag">附录B</h3>
                <div class="area_img" id="206">
                                            <p class="img_tit">
                                                表B1 PET仿真参数
                                                    <br />
                                                Table B1 Parameters of proposed PETs
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908022_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908022_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908022_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 PET仿真参数" src="Detail/GetImg?filename=images/DLXT201908022_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713019&amp;v=MjE1MTE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVWJ6SVB5clBiYkc0SDliTnJJOUViWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 赵争鸣, 冯高辉, 袁立强, 等.电能路由器的发展及其关键技术[J], 中国电机工程学报, 2017, 37 (13) :3823-3834.ZHAO Zhengming, FENG Gaohui, YUN Liqiang, et al.The development and key technologies of electric energy router[J]. Proceedings of the CSEE, 2017, 37 (13) : 3823-3834.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MDkwMDRlckc0SDlYTnFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVWJ6SUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al. From smart grid to Energy Internet: basic concept and research framework[J]. Automation of Electric Power Systems, 2014, 38 (15) : 1-11.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201403009&amp;v=MDIzMzVnVWJ6SUlTSFRlckc0SDlYTXJJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 陈启超, 王建赜, 纪延超.基于LLC谐振变换器的电力电子变压器[J].电力系统自动化, 2014, 38 (3) :41-46.CHEN Qichao, WANG Jianze, JI Yanchao. Power electronic transformer based on LLC resonant converter[J]. Automation of Electric Power Systems, 2014, 38 (3) : 41-46.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modular power electronic transformers:modular multilevel converter versus cascaded h-bridge solutions">

                                <b>[4]</b> BRIZ F, LOPEZ M, RODRIGUEZ A, et al. Modular power electronic transformers modular multilevel converter versus cascaded H-bridge solutions[J]. IEEE Industrial Electronics Magazine, 2016, 10 (4) : 6-19.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control and Experiment of an H-Bridge-Based Three-Phase Three-Stage Modular Power Electronic Transformer">

                                <b>[5]</b> WANG Xinyu, LIU Jinjun, OUYANG S, et al. Control and experiment of an H-bridge-based three-phase three-stage modular power electronic transformer[J]. IEEE Transactions on Power Electronics, 2016, 31 (3) : 2002-2011.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807020&amp;v=MDA0NjU3cWZadVpyRnlIZ1VieklJU0hUZXJHNEg5bk1xSTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 舒良才, 陈武, 王琛, 等.基于混频调制的新型电力电子变压器[J].电力系统自动化, 2018, 42 (7) :146-152.DOI:10.7500/AEPS20171204006.SHU Liangcai, CHEN Wu, WANG Chen, et al. Power electronic transformer based on mixed-frequency modulation[J]. Automation of Electric Power Systems, 2018, 42 (7) : 146-152. DOI: 10.7500/AEPS20171204006.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=FREEDM system:role of power elec-tronics and power semiconductors in developing an energy Inter-net">

                                <b>[7]</b> HUANG A Q, BALIGA J. FREEDM system: role of power electronics and power semiconductors in developing an energy internet[C]// 21st International Symposium on Power Semiconductor Devices &amp; IC’s, June 14-18, 2009, Barcelona, Spain: 9-12.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Advanced power electronic conversion and control system for universal and flexible power management">

                                <b>[8]</b> BIFARETTI S, ZANCHETTA P, WATSON A A, et al. Advanced power electronic conversion and control system for universal and flexible power management[J]. IEEE Transactions on Smart Grid, 2011, 2 (2) : 231-243.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707015&amp;v=MjcxNDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVWJ6SUlTSFRlckc0SDliTXFJOUVZWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 刘教民, 孙玉巍, 李永刚, 等.级联式电力电子变压器混合脉宽调制谐波分析及均衡控制[J].电力系统自动化, 2017, 41 (7) :101-107.DOI:10.7500/AEPS20160624013.LIU Jiaomin, SUN Yuwei, LI Yonggang, et al. Harmonic analysis and balancing control of cascade power electronic transformer based on hybrid pulse width modulation[J]. Automation of Electric Power Systems, 2017, 41 (7) : 101-107. DOI: 10.7500/AEPS20160624013.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on voltage and power balance control for cascaded modular solid-state transformer">

                                <b>[10]</b> SHI Jianjiang, GUO Wei, YUAN Hao, et al. Research on voltage and power balance control for cascaded modular solid-state transformer[J]. IEEE Transactions on Power Electronics, 2011, 26 (4) : 1154-1166.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage balance control based on dual active bridge DC/DC converters in a power electronic traction transformer">

                                <b>[11]</b> LIU Jianqiang, YANG Jingxi, ZHANG Jiepin, et al. Voltage balance control based on dual active bridge DC/DC converters in a power electronic traction transformer[J]. IEEE Transactions on Power Electronics, 2018, 33 (2) : 1696-1714.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A 10-k V/400-V 500-k VA electronic power transformer">

                                <b>[12]</b> WANG Dan, TIAN Jie, MAO Chengxiong, et al. A 10-kV/400-V 500-kVA electronic power transformer[J]. IEEE Transactions on Industrial Electronics, 2016, 63 (11) : 6653-6663.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quad-active-bridge DC–DC converter as cross-link for medium-voltage modular inverters">

                                <b>[13]</b> COSTA L F, BUTICCHI G, LISERRE M. Quad-active-bridge DC-DC converter as cross-link for medium-voltage modular inverters[J]. IEEE Transactions on Industry Applications, 2017, 53 (2) : 1243-1253.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1012318714.nh&amp;v=MDExOTVnVWJ6SVZGMjZITEM1RnRiTnE1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 杨晓峰.模块组合多电平变换器 (MMC) 研究[D].北京:北京交通大学, 2012.YANG Xiaofeng. Research on modular multilevel converter (MMC) [D]. Beijing: Beijing Jiaotong University, 2012.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014193730.nh&amp;v=MDcyNTVnVWJ6SVZGMjZHckt4SGRiUHI1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 管敏渊.基于模块化多电平换流器的直流输电系统控制策略研究[D].杭州:浙江大学, 2013.GUAN Minyuan. Control strategies for modular multilevel converter based HVDC transmission system[D]. Hangzhou:Zhejiang University, 2013.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201601025&amp;v=MTQ5MjNVUjdxZlp1WnJGeUhnVWJ6SUlqVFBmN0c0SDlmTXJvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 孙广星, 苟锐锋, 孙伟.基于MMC结构的电力电子变压器拓扑结构及控制策略研究[J].高压电器, 2016, 52 (1) :142-147.SUN Guangxing, GOU Ruifeng, SUN Wei. Research on topology and control strategy of power electronic transformer based on MMC structure[J]. High Voltage Apparatus, 2016, 52 (1) : 142-147.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607011&amp;v=MDc4MDNUZXJHNEg5Zk1xSTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1VieklJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 魏承志, 练睿, 杨桦, 等.一种混合型模块化多电平换流器的改进载波移相调制方法[J].电力系统自动化, 2016, 40 (7) :68-73.WEI Chengzhi, LIAN Rui, YANG Hua, et al. An improved phase shifted carrier modulating method for hybrid modular multilevel converter[J]. Automation of Electric Power Systems, 2016, 40 (7) : 68-73.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507029&amp;v=MTI1MzN5SGdVYnpJSVNIVGVyRzRIOVRNcUk5SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 林周宏, 刘崇茹, 李海峰, 等.模块化多电平换流器的子模块电容电压分层均压控制法[J].电力系统自动化, 2015, 39 (7) :175-181.LIN Zhouhong, LIU Chongru, LI Haifeng, et al. A stratified voltage balancing control method of sub-module capacitor voltage for modular multilevel converter[J]. Automation of Electric Power Systems, 2015, 39 (7) : 175-181.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14101300043330&amp;v=MDQzMTI2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySUtWc1dhUkk9Tmo3QmFySzhIOUhOckk5RlpPOE1EMzg1b0JNVA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> WANG P, ZHANG X P, COVENTRY P F, et al. Control and protection strategy for MMC MTDC system under converter-side AC fault during converter blocking failure[J]. Journal of Modern Power Systems and Clean Energy, 2014, 2 (3) : 272-281.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hierarchical System Design and Control of an MMC-Based Power-Electronic Transformer">

                                <b>[20]</b> FAN Boran, LI Yongdong, WANG Kui, et al. Hierarchical system design and control of an MMC-based power-electronic transformer[J]. IEEE Transactions on Industrial Informatics, 2017, 13 (1) : 238-247.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201309033&amp;v=MjgxNDBJVHJCZmJHNEg5TE1wbzlHWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1Viekk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 李子欣, 王平, 楚遵方, 等.面向中高压智能配电网的电力电子变压器研究[J].电网技术, 2013, 37 (9) :2592-2601.LI Zixin, WANG Ping, CHU Zunfang, et al. Research on medium-and high-voltage smart distribution grid oriented power electronic transformer[J]. Power System Technology, 2013, 37 (9) : 2529-2601.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201705006&amp;v=MjI2MzNvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVWJ6SUlTclBZTEc0SDliTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 高范强, 李子欣, 徐飞, 等.一种高频链模块化电力电子变压器[J].电工电能新技术, 2017, 36 (5) :51-58.GAO Fanqiang, LI Zixin, XU Fei, et al. Power electronic transformer based on modular converter with high-frequency link[J].Advanced Technology of Electrical Engineering and Energy, 2017, 36 (5) : 51-58.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201705008&amp;v=Mjc2NDBGckNVUjdxZlp1WnJGeUhnVWJ6SUlTclBZTEc0SDliTXFvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 王轩, 付永生, 晋湾湾, 等.一种新型结构的电力电子变压器[J].电工电能新技术, 2017, 36 (5) :67-74.WANG Xuan, FU Yongsheng, JIN Wanwan, et al. Novel topology of power electronic transformer[J]. Advanced Technology of Electrical Engineering and Energy, 2017, 36 (5) : 67-74.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High-frequencylink DC transformer based on sw itched capacitor for mediumvoltage DC pow er distribution application">

                                <b>[24]</b> ZHAO B, SONG Q, LI J, et al. High-frequency-link DC transformer based on switched capacitor for medium-voltage DC power distribution application[J]. IEEE Transactions on Power Electronics, 2016, 31 (7) : 4766-4777.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Full-process operation, control, and experiments of modular high-frequency-link DC transformer based on dual active bridge for flexible MVDC distribution: a practical tutorial">

                                <b>[25]</b> ZHAO B, SONG Q, LI J, et al. Full-process operation, control, and experiments of modular high-frequency-link DC transformer based on dual active bridge for flexible MVDC distribution: a practical tutorial[J]. IEEE Transactions on Power Electronics, 2017, 32 (9) : 6751-6766.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007534543924001&amp;v=Mjg1ODM5ZmJ2bktyaWZaZVp2RnluZ1U3Yk5JbDBVVlYyN0diYTdHdFRJcklaSFlPc1BEUk04enhVU21EZDlTSDduM3hF&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 严仰光.双向直流变换器[M].南京:江苏科学技术出版社, 2004.YAN Yangguang. Bidirectional DC-DC converter[M]. Nanjing: Jiangsu Science and Technology Press, 2004.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multilevel MVDC Link Strategy of High-Frequency-Link DC Transformer Based on Switched Capacitor for MVDC Power Distribution">

                                <b>[27]</b> WANG Y, SONG Q, SUN Q, et al. Multilevel MVDC link strategy of high-frequency-link DC transformer based on switched capacitor for MVDC power distribution[J]. IEEE Transactions on Industrial Electronics, 2017, 64 (4) : 2829-2835.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1011254054.nh&amp;v=MTcyMTBackZ5SGdVYnpJVkYyNkg3RzlHdEhKcTVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 陈武.多变换器模块串并联组合系统研究[D].南京:南京航空航天大学, 2009.CHEN Wu. Research on series-parallel conversion systems consisting of multiple converter modules[D]. Nanjing: Nanjing University of Aeronautics and Astronautics, 2009.
                            </a>
                        </p>
                        <p id="59">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607022&amp;v=MDgwODBGckNVUjdxZlp1WnJGeUhnVWJ6SVB5clBiYkc0SDlmTXFJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 罗永捷, 李耀华, 李子欣, 等.全桥型MMC-HVDC直流短路故障穿越控制保护策略[J].中国电机工程学报, 2016, 36 (7) :1933-1943.LUO Yongjie, LI Yaohua, LI Zixin, et al. DC Short-circuit fault ride-through control strategy of full-bridge MMC-HVDC systems[J]. Proceedings of the CSEE, 2016, 36 (7) : 1933-1943.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908022" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908022&amp;v=MzE0MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdVYnpJSVNIVGVyRzRIOWpNcDQ5SFpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

