

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137602635127500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908024%26RESULT%3d1%26SIGN%3d69sOiGcXLjGIlqycXRXbCtzCJQU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908024&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908024&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908024&amp;v=MTUwOTMzenFxQnRHRnJDVVI3cWZadVpyRnlIZ1ZyL09JU0hUZXJHNEg5ak1wNDlIWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;1 有源配电网数学模型分割&lt;/b&gt; "><b>1 有源配电网数学模型分割</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;1.1&lt;/b&gt; 粗粒度模型分割"><b>1.1</b> 粗粒度模型分割</a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;1.2&lt;/b&gt; 细粒度模型分割"><b>1.2</b> 细粒度模型分割</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#95" data-title="&lt;b&gt;2&lt;/b&gt; 多层级并行架构设计与实现 "><b>2</b> 多层级并行架构设计与实现</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#97" data-title="&lt;b&gt;2.1&lt;/b&gt; 系统级并行"><b>2.1</b> 系统级并行</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;2.2&lt;/b&gt; 单元级并行"><b>2.2</b> 单元级并行</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;2.3&lt;/b&gt; 模块级并行"><b>2.3</b> 模块级并行</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;2.4&lt;/b&gt; 元件级并行"><b>2.4</b> 元件级并行</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#125" data-title="&lt;b&gt;3&lt;/b&gt; 算例验证 "><b>3</b> 算例验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#127" data-title="&lt;b&gt;3.1&lt;/b&gt; 仿真平台"><b>3.1</b> 仿真平台</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;3.2&lt;/b&gt; 测试算例"><b>3.2</b> 测试算例</a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;3.3&lt;/b&gt; 硬件配置与分析"><b>3.3</b> 硬件配置与分析</a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;3.4&lt;/b&gt; 仿真结果"><b>3.4</b> 仿真结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#147" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#176" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#180" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#188" data-title="附录E ">附录E</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#191" data-title="附录F ">附录F</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#70" data-title="&lt;b&gt;图1 有源配电网数学模型粗-细粒度分割&lt;/b&gt;"><b>图1 有源配电网数学模型粗-细粒度分割</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;图2 基于多FPGA的有源配电系统实时仿真器多层级并行架构&lt;/b&gt;"><b>图2 基于多FPGA的有源配电系统实时仿真器多层级并行架构</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;图3 有源配电网算例&lt;/b&gt;"><b>图3 有源配电网算例</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;表1 各子系统硬件资源占用情况&lt;/b&gt;"><b>表1 各子系统硬件资源占用情况</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图4 仿真结果及误差曲线&lt;/b&gt;"><b>图4 仿真结果及误差曲线</b></a></li>
                                                <li><a href="#177" data-title="图A1 通用数据接口硬件设计">图A1 通用数据接口硬件设计</a></li>
                                                <li><a href="#179" data-title="表B1 RLC元件指数形式差分公式">表B1 RLC元件指数形式差分公式</a></li>
                                                <li><a href="#181" data-title="图C1 RLC元件历史项电流计算的硬件设计">图C1 RLC元件历史项电流计算的硬件设计</a></li>
                                                <li><a href="#182" data-title="图C2 dq双环控制结构">图C2 dq双环控制结构</a></li>
                                                <li><a href="#183" data-title="图C3 dq双环控制结构硬件设计">图C3 dq双环控制结构硬件设计</a></li>
                                                <li><a href="#185" data-title="图D1 多FPGA仿真平台">图D1 多FPGA仿真平台</a></li>
                                                <li><a href="#186" data-title="图D2 光伏/蓄电池单元结构">图D2 光伏/蓄电池单元结构</a></li>
                                                <li><a href="#187" data-title="图D3 光伏发电单元结构">图D3 光伏发电单元结构</a></li>
                                                <li><a href="#189" data-title="表E1 各子系统不同类型电气元件的个数与系统维度">表E1 各子系统不同类型电气元件的个数与系统维度</a></li>
                                                <li><a href="#190" data-title="表E2 各子系统在每一仿真时步内的实际解算时间">表E2 各子系统在每一仿真时步内的实际解算时间</a></li>
                                                <li><a href="#192" data-title="图F1 2-FPGA硬件配置下有源配电网仿真结果图与误差曲线">图F1 2-FPGA硬件配置下有源配电网仿真结果图与误差曲线</a></li>
                                                <li><a href="#192" data-title="图F1 2-FPGA硬件配置下有源配电网仿真结果图与误差曲线">图F1 2-FPGA硬件配置下有源配电网仿真结果图与误差曲线</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao. Development and characteristic analysis of flexibility in smart distribution network[J]. Automation of Electric Power Systems, 2018, 42 (10) : 13-21. DOI: 10.7500/AEPS20171012002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810002&amp;v=MTkzNjNVUjdxZlp1WnJGeUhnVnIvT0lTSFRlckc0SDluTnI0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao. Development and characteristic analysis of flexibility in smart distribution network[J]. Automation of Electric Power Systems, 2018, 42 (10) : 13-21. DOI: 10.7500/AEPS20171012002.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 王洪坤, 王守相, 潘志新, 等.含高渗透分布式电源配电网灵活性提升优化调度方法[J].电力系统自动化, 2018, 42 (15) :86-93.DOI:10.7500/AEPS20171225003.WANG Hongkun, WANG Shouxiang, PAN Zhixin, et al. Optimized dispatching method for flexibility improvement of distribution network with high-penetration distributed generation[J]. Automation of Electric Power Systems, 2018, 42 (15) : 86-93. DOI: 10.7500/AEPS20171225003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815013&amp;v=MDQwMDJDVVI3cWZadVpyRnlIZ1ZyL09JU0hUZXJHNEg5bk5xbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王洪坤, 王守相, 潘志新, 等.含高渗透分布式电源配电网灵活性提升优化调度方法[J].电力系统自动化, 2018, 42 (15) :86-93.DOI:10.7500/AEPS20171225003.WANG Hongkun, WANG Shouxiang, PAN Zhixin, et al. Optimized dispatching method for flexibility improvement of distribution network with high-penetration distributed generation[J]. Automation of Electric Power Systems, 2018, 42 (15) : 86-93. DOI: 10.7500/AEPS20171225003.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 宋蕙慧, 于国星, 曲延滨, 等.Web of Cell体系——适应未来智能电网发展的新理念[J].电力系统自动化, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002.SONG Huihui, YU Guoxing, QU Yanbin, et al. Web of cell architecture—new perspective for future smart grids[J]. Automation of Electric Power Systems, 2017, 41 (15) : 1-9. DOI: 10.7500/AEPS20160915002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715001&amp;v=MjY0OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdWci9PSVNIVGVyRzRIOWJOcW85RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         宋蕙慧, 于国星, 曲延滨, 等.Web of Cell体系——适应未来智能电网发展的新理念[J].电力系统自动化, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002.SONG Huihui, YU Guoxing, QU Yanbin, et al. Web of cell architecture—new perspective for future smart grids[J]. Automation of Electric Power Systems, 2017, 41 (15) : 1-9. DOI: 10.7500/AEPS20160915002.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 于浩, 李鹏, 王成山, 等.基于状态变量分析的有源配电网电磁暂态仿真自动建模方法[J].电网技术, 2015, 39 (6) :1518-1524.YU Hao, LI Peng, WANG Chengshan, et al. Automated model generation of active distribution networks based on state-space analysis for electromagnetic transient simulations[J]. Power System Technology, 2015, 39 (6) : 1518-1524." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506008&amp;v=MDg4NjBGckNVUjdxZlp1WnJGeUhnVnIvT0lUckJmYkc0SDlUTXFZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         于浩, 李鹏, 王成山, 等.基于状态变量分析的有源配电网电磁暂态仿真自动建模方法[J].电网技术, 2015, 39 (6) :1518-1524.YU Hao, LI Peng, WANG Chengshan, et al. Automated model generation of active distribution networks based on state-space analysis for electromagnetic transient simulations[J]. Power System Technology, 2015, 39 (6) : 1518-1524.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 赵金利, 刘君陶, 李鹏, 等.面向指数积分方法的电磁暂态仿真GPU并行算法[J].电力系统自动化, 2018, 42 (6) :113-119.DOI:10.7500/AEPS20170821009.ZHAO Jinli, LIU Juntao, LI Peng, et al. GPU based parallel algorithm oriented to exponential integration method for electromagnetic transient simulation[J]. Automation of Electric Power Systems, 2018, 42 (6) : 113-119. DOI: 10.7500/AEPS20170821009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806017&amp;v=MjQyMjU3cWZadVpyRnlIZ1ZyL09JU0hUZXJHNEg5bk1xWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         赵金利, 刘君陶, 李鹏, 等.面向指数积分方法的电磁暂态仿真GPU并行算法[J].电力系统自动化, 2018, 42 (6) :113-119.DOI:10.7500/AEPS20170821009.ZHAO Jinli, LIU Juntao, LI Peng, et al. GPU based parallel algorithm oriented to exponential integration method for electromagnetic transient simulation[J]. Automation of Electric Power Systems, 2018, 42 (6) : 113-119. DOI: 10.7500/AEPS20170821009.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 曾杰, 冷凤, 陈晓科, 等.现代电力系统大功率数模混合实时仿真实现[J].电力系统自动化, 2017, 41 (8) :166-171.DOI:10.7500/AEPS20160726003.ZENG Jie, LENG Feng, CHEN Xiaoke, et al. Implementation of high power digital-analog hybrid real-time simulation for modern power systems[J]. Automation of Electric Power Systems, 2017, 41 (8) : 166-171. DOI: 10.7500/AEPS20160726003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708026&amp;v=MDA1MzRIZ1ZyL09JU0hUZXJHNEg5Yk1wNDlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         曾杰, 冷凤, 陈晓科, 等.现代电力系统大功率数模混合实时仿真实现[J].电力系统自动化, 2017, 41 (8) :166-171.DOI:10.7500/AEPS20160726003.ZENG Jie, LENG Feng, CHEN Xiaoke, et al. Implementation of high power digital-analog hybrid real-time simulation for modern power systems[J]. Automation of Electric Power Systems, 2017, 41 (8) : 166-171. DOI: 10.7500/AEPS20160726003.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 童和钦, 倪明, 李满礼, 等.基于RTDS与QualNet的电网和通信网半实物联合仿真系统[J].电力系统自动化, 2018, 42 (8) :149-155.DOI:10.7500/AEPS20170811006.TONG Heqin, NI Ming, LI Manli, et al. Hardware-in-the-loop co-simulation system for power grid and communication network based on RTDS and QualNet[J]. Automation of Electric Power Systems, 2018, 42 (8) : 149-155. DOI: 10.7500/AEPS20170811006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808020&amp;v=MjkyMTJGeUhnVnIvT0lTSFRlckc0SDluTXA0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         童和钦, 倪明, 李满礼, 等.基于RTDS与QualNet的电网和通信网半实物联合仿真系统[J].电力系统自动化, 2018, 42 (8) :149-155.DOI:10.7500/AEPS20170811006.TONG Heqin, NI Ming, LI Manli, et al. Hardware-in-the-loop co-simulation system for power grid and communication network based on RTDS and QualNet[J]. Automation of Electric Power Systems, 2018, 42 (8) : 149-155. DOI: 10.7500/AEPS20170811006.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" GUILLAUD X, OMAR FARUQUE M, TENINGE A, et al. Applications of real-time simulation technologies in power and energy systems[J]. IEEE Power and Energy Technology Systems Journal, 2015, 2 (3) : 103-115." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Applications of real-time simulation technologies in power and energy systems">
                                        <b>[8]</b>
                                         GUILLAUD X, OMAR FARUQUE M, TENINGE A, et al. Applications of real-time simulation technologies in power and energy systems[J]. IEEE Power and Energy Technology Systems Journal, 2015, 2 (3) : 103-115.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" FARUQUE M O, SLODERBECK M, STEURER M, et al. Thermoelectric co-simulation on geographically distributed real-time simulators[C]// Proceeding of 2009 IEEE Power Engineering Society General Meeting, July 26-30, 2009, Calgary, Canada." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Thermoelectric co-simulation on geographically distributed real-time simulators">
                                        <b>[9]</b>
                                         FARUQUE M O, SLODERBECK M, STEURER M, et al. Thermoelectric co-simulation on geographically distributed real-time simulators[C]// Proceeding of 2009 IEEE Power Engineering Society General Meeting, July 26-30, 2009, Calgary, Canada.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" 关红兵, 黄立滨, 周鹏鹏, 等.基于RTDS的高压直流控制系统锁相环仿真研究[J].电力系统保护与控制, 2017, 45 (12) :128-132.GUAN Hongbing, HUANG Libin, ZHOU Pengpeng, et al. Application of improved PLL for HVDC transmission system based on RTDS[J]. Power System Protection and Control, 2017, 45 (12) : 128-132." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201712019&amp;v=MTIyOTlPTHluYWViRzRIOWJOclk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdWci8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         关红兵, 黄立滨, 周鹏鹏, 等.基于RTDS的高压直流控制系统锁相环仿真研究[J].电力系统保护与控制, 2017, 45 (12) :128-132.GUAN Hongbing, HUANG Libin, ZHOU Pengpeng, et al. Application of improved PLL for HVDC transmission system based on RTDS[J]. Power System Protection and Control, 2017, 45 (12) : 128-132.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 范瑞祥, 邓才波, 徐在德, 等.基于RTDS的有源电力滤波器实物控制器闭环仿真技术[J].电力系统自动化, 2014, 38 (21) :104-107.FAN Ruixiang, DENG Caibo, XU Zaide, et al. A RTDS based APF controller closed-loop simulation method[J]. Automation of Electric Power Systems, 2014, 38 (21) : 104-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421017&amp;v=MTM0ODdmWnVackZ5SGdWci9PSVNIVGVyRzRIOVhPcm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         范瑞祥, 邓才波, 徐在德, 等.基于RTDS的有源电力滤波器实物控制器闭环仿真技术[J].电力系统自动化, 2014, 38 (21) :104-107.FAN Ruixiang, DENG Caibo, XU Zaide, et al. A RTDS based APF controller closed-loop simulation method[J]. Automation of Electric Power Systems, 2014, 38 (21) : 104-107.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" FARUQUE M, STRASSER T, LAUSS G, et al. Real-time simulation technologies for power systems design, testing, and analysis[J]. IEEE Power and Energy Technology Systems Journal, 2015, 2 (2) : 63-73." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Realtime simulation technologies for power systems design,testing,and analysis">
                                        <b>[12]</b>
                                         FARUQUE M, STRASSER T, LAUSS G, et al. Real-time simulation technologies for power systems design, testing, and analysis[J]. IEEE Power and Energy Technology Systems Journal, 2015, 2 (2) : 63-73.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" CHEN Y, DINAVAHI V. FPGA based real-time EMTP[J]. IEEE Transactions on Power Delivery, 2009, 24 (2) : 1301-1309." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=FPGA-Based Real-Time EMTP">
                                        <b>[13]</b>
                                         CHEN Y, DINAVAHI V. FPGA based real-time EMTP[J]. IEEE Transactions on Power Delivery, 2009, 24 (2) : 1301-1309.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" CHEN Y, DINAVAHI V. Multi-FPGA digital hardware design for detailed large-scale real-time electromagnetic transient simulation of power systems[J]. IET Generation, Transmission &amp;amp; Distribution, 2013, 7 (5) : 451-463." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-FPGA digital hardware design for detailed large-scale real-time electromagnetic transient simulation of power systems">
                                        <b>[14]</b>
                                         CHEN Y, DINAVAHI V. Multi-FPGA digital hardware design for detailed large-scale real-time electromagnetic transient simulation of power systems[J]. IET Generation, Transmission &amp;amp; Distribution, 2013, 7 (5) : 451-463.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" 王成山, 丁承第, 李鹏, 等.基于FPGA的光伏发电系统暂态实时仿真[J].电力系统自动化, 2015, 39 (12) :13-20.WANG Chengshan, DING Chengdi, LI Peng, et al. FPGA-based real-time transient simulation of photovoltaic generation system[J]. Automation of Electric Power Systems, 2015, 39 (12) : 13-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201512003&amp;v=MjkyMTN5SGdWci9PSVNIVGVyRzRIOVROclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王成山, 丁承第, 李鹏, 等.基于FPGA的光伏发电系统暂态实时仿真[J].电力系统自动化, 2015, 39 (12) :13-20.WANG Chengshan, DING Chengdi, LI Peng, et al. FPGA-based real-time transient simulation of photovoltaic generation system[J]. Automation of Electric Power Systems, 2015, 39 (12) : 13-20.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" DOMMEL H W. Electromagnetic transients program: reference manual: (EMTP theory book) [M]. Portland: Bonneville Power Administration, 1986." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electromagnetic transients program: reference manual: (EMTP theory book)">
                                        <b>[16]</b>
                                         DOMMEL H W. Electromagnetic transients program: reference manual: (EMTP theory book) [M]. Portland: Bonneville Power Administration, 1986.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" MARTI J R, LINARES L R, CALVINO J, et al. OVNI: an object approach to real-time power system simulators[C]// International Conference on Power System Technology, August 18-21, 1998, Beijing, China: 977-981." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=OVNI:An object approach to real-time power system simulators">
                                        <b>[17]</b>
                                         MARTI J R, LINARES L R, CALVINO J, et al. OVNI: an object approach to real-time power system simulators[C]// International Conference on Power System Technology, August 18-21, 1998, Beijing, China: 977-981.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 岳程燕, 周孝信, 李若梅.电力系统电磁暂态实时仿真中并行算法的研究[J].中国电机工程学报, 2004, 24 (12) :1-7.YUE Chengyan, ZHOU Xiaoxin, LI Ruomei, et al. Study of parallel approaches to power system electromagnetic transient real-time simulation[J]. Proceedings of the CSEE, 2004, 24 (12) : 1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200412001&amp;v=MDA5NDl1WnJGeUhnVnIvT1B5clBiYkc0SHRYTnJZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         岳程燕, 周孝信, 李若梅.电力系统电磁暂态实时仿真中并行算法的研究[J].中国电机工程学报, 2004, 24 (12) :1-7.YUE Chengyan, ZHOU Xiaoxin, LI Ruomei, et al. Study of parallel approaches to power system electromagnetic transient real-time simulation[J]. Proceedings of the CSEE, 2004, 24 (12) : 1-7.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" DUFOUR C, MAHSEREDJIAN J, B&#201;LANGER J. A combined state-space nodal method for the simulation of power system transients[J]. IEEE Transactions on Power Delivery, 2011, 26 (2) : 928-935." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A combined state-space nodal method for the simulation of power system transients">
                                        <b>[19]</b>
                                         DUFOUR C, MAHSEREDJIAN J, B&#201;LANGER J. A combined state-space nodal method for the simulation of power system transients[J]. IEEE Transactions on Power Delivery, 2011, 26 (2) : 928-935.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" VERMA S C, ODANI H, OGAWA S, et al. Real time interface for interconnecting fully digital and analog simulators using short line or transformer[C]// Proceeding of 2009 IEEE Power Engineering Society General Meeting, July 26-30, 2009, Calgary, Canada: 1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real time interface for interconnecting fully digital and analog simulators using short line or transformer">
                                        <b>[20]</b>
                                         VERMA S C, ODANI H, OGAWA S, et al. Real time interface for interconnecting fully digital and analog simulators using short line or transformer[C]// Proceeding of 2009 IEEE Power Engineering Society General Meeting, July 26-30, 2009, Calgary, Canada: 1-8.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" SHU D, XIE X, JIANG Q, et al. A multirate EMT co-simulation of large AC and MMC-based MTDC systems[J]. IEEE Transactions on Power Systems, 2018, 33 (2) : 1252-1263." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Multirate EMT Co-Simulation of Large AC and MMC-Based MTDC Systems">
                                        <b>[21]</b>
                                         SHU D, XIE X, JIANG Q, et al. A multirate EMT co-simulation of large AC and MMC-based MTDC systems[J]. IEEE Transactions on Power Systems, 2018, 33 (2) : 1252-1263.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" WATSON N, IRWIN G. Comparison of root-matching techniques for electromagnetic transient simulation[J]. IEEE Transactions on Power Delivery, 2000, 15 (2) : 629-634." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comparison of root-matching techniques for electromagnetic transient simulation">
                                        <b>[22]</b>
                                         WATSON N, IRWIN G. Comparison of root-matching techniques for electromagnetic transient simulation[J]. IEEE Transactions on Power Delivery, 2000, 15 (2) : 629-634.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" 舒德兀, 张树卿, 姜齐荣.基于指数项有理分式拟合的网络差分化算法及其适用性分析[J].电力系统自动化, 2016, 40 (10) :103-109.SHU Dewu, ZHANG Shuqing, JIANG Qirong. Network differencing algorithm based on rational approximation of exponential and its applicability analysis[J]. Automation of Electric Power Systems, 2016, 40 (10) : 103-109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610015&amp;v=MTE2MzlPSVNIVGVyRzRIOWZOcjQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdWci8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         舒德兀, 张树卿, 姜齐荣.基于指数项有理分式拟合的网络差分化算法及其适用性分析[J].电力系统自动化, 2016, 40 (10) :103-109.SHU Dewu, ZHANG Shuqing, JIANG Qirong. Network differencing algorithm based on rational approximation of exponential and its applicability analysis[J]. Automation of Electric Power Systems, 2016, 40 (10) : 103-109.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" 迟永宁, 舒德兀, 张春朋, 等.交流弱电网中用于抑制数值振荡的变参数有理分式拟合算法[J].电网技术, 2016, 40 (6) :1792-1796.CHI Yongning, SHU Dewu, ZHANG Chunpeng, et al. A parameterized rational-fraction fitting algorithm for numerical oscillation suppression in weak AC grid[J]. Power System Technology, 2016, 40 (6) : 1792-1796." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606030&amp;v=MDgxODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVnIvT0lUckJmYkc0SDlmTXFZOUdaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         迟永宁, 舒德兀, 张春朋, 等.交流弱电网中用于抑制数值振荡的变参数有理分式拟合算法[J].电网技术, 2016, 40 (6) :1792-1796.CHI Yongning, SHU Dewu, ZHANG Chunpeng, et al. A parameterized rational-fraction fitting algorithm for numerical oscillation suppression in weak AC grid[J]. Power System Technology, 2016, 40 (6) : 1792-1796.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" 舒德兀, 张春朋, 姜齐荣, 等.电力电子仿真中开关时刻自校正插值算法[J].电网技术, 2016, 40 (5) :1455-1461.SHU Dewu, ZHANG Chunpeng, JIANG Qirong, et al. A switching point self-correction interpolation algorithm for power electronic simulations[J]. Power System Technology, 2016, 40 (5) : 1455-1461." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605027&amp;v=MDU4MTlPSVRyQmZiRzRIOWZNcW85SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdWci8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         舒德兀, 张春朋, 姜齐荣, 等.电力电子仿真中开关时刻自校正插值算法[J].电网技术, 2016, 40 (5) :1455-1461.SHU Dewu, ZHANG Chunpeng, JIANG Qirong, et al. A switching point self-correction interpolation algorithm for power electronic simulations[J]. Power System Technology, 2016, 40 (5) : 1455-1461.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" title=" 舒德兀, 李琰, 张春朋, 等.基于幅值分布函数的换流器平均化模型及其应用[J].电力系统自动化, 2016, 40 (15) :73-78.SHU Dewu, LI Yan, ZHANG Chunpeng, et al. Converter averaged model based on amplitude distribution function and its application[J]. Automation of Electric Power Systems, 2016, 40 (15) : 73-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615011&amp;v=MTE5MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdWci9PSVNIVGVyRzRIOWZOcW85RVpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         舒德兀, 李琰, 张春朋, 等.基于幅值分布函数的换流器平均化模型及其应用[J].电力系统自动化, 2016, 40 (15) :73-78.SHU Dewu, LI Yan, ZHANG Chunpeng, et al. Converter averaged model based on amplitude distribution function and its application[J]. Automation of Electric Power Systems, 2016, 40 (15) : 73-78.
                                    </a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_27" title=" LI P, WANG Z, WANG C, et al. Synchronisation mechanism and interfaces design of multi-FPGA-based real-time simulator for microgrids[J]. IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (12) : 3088-3096." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Synchronisation mechanism and interfaces design of multi-FPGA-based real-time simulator for microgrids">
                                        <b>[27]</b>
                                         LI P, WANG Z, WANG C, et al. Synchronisation mechanism and interfaces design of multi-FPGA-based real-time simulator for microgrids[J]. IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (12) : 3088-3096.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_28" title=" TREMBLAY O, DESSAINT L A, DEKKICHE A I. A generic battery model for the dynamic simulation of hybrid electric vehicles[C]// Proceedings of the 2007 IEEE Vehicle Power and Propulsion Conference, September 9-12, 2007, Arlington, USA: 1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Generic Battery Model for the Dynamic Simulation of Hybrid Electric Vehicles">
                                        <b>[28]</b>
                                         TREMBLAY O, DESSAINT L A, DEKKICHE A I. A generic battery model for the dynamic simulation of hybrid electric vehicles[C]// Proceedings of the 2007 IEEE Vehicle Power and Propulsion Conference, September 9-12, 2007, Arlington, USA: 1-6.
                                    </a>
                                </li>
                                <li id="59">


                                    <a id="bibliography_29" title=" LI P, WANG Z, DING C. A design of grid-connected PV system for real-time transient simulation based on FPGA[C]// Proceeding of 2015 IEEE Power Engineering Society General Meeting, July 26-30, 2015, Denver, USA: 10-14." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A design of grid-connected PV system for real-time transient simulation based on FPGA">
                                        <b>[29]</b>
                                         LI P, WANG Z, DING C. A design of grid-connected PV system for real-time transient simulation based on FPGA[C]// Proceeding of 2015 IEEE Power Engineering Society General Meeting, July 26-30, 2015, Denver, USA: 10-14.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-27 10:23</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),174-187 DOI:10.7500/AEPS20180706006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于多<b>FPGA</b>的有源配电网实时仿真器并行架构设计</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E9%B9%8F&amp;code=08913166&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%99%BA%E9%A2%96&amp;code=32866866&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王智颖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%88%90%E5%B1%B1&amp;code=09959072&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王成山</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AF%8C%E6%99%93%E9%B9%8F&amp;code=27906649&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">富晓鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E6%AF%85&amp;code=38843105&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋毅</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6)&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室(天津大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1702615&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网经济技术研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>有源配电网实时仿真是研究系统动态特性、模拟实际运行环境、测试保护控制策略的有效手段。文中利用现场可编程门阵列 (FPGA) 的固有高并行度、深度流水线、分布式存储资源, 设计并开发了基于多FPGA的具有多层级并行架构的有源配电网实时仿真器。面向实时仿真器的可扩展性需求, 首先采用物理解耦的方法对有源配电网的数学模型进行粗粒度分割, 进而将得到的子系统进行细粒度模型分割。在此基础上将分割后的模型映射到对应的FPGA中, 通过协调分配硬件资源, 形成系统级—单元级—模块级—元件级多层级并行的实时仿真架构。针对含多个光伏发电单元、储能单元的配电网实现了实时仿真, 通过与PSCAD/EMTDC结果的比较, 验证了提出的多层级并行架构的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%89%E6%BA%90%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">有源配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9E%E6%97%B6%E4%BB%BF%E7%9C%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">实时仿真;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8E%B0%E5%9C%BA%E5%8F%AF%E7%BC%96%E7%A8%8B%E9%97%A8%E9%98%B5%E5%88%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">现场可编程门阵列;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E5%B1%82%E7%BA%A7%E5%B9%B6%E8%A1%8C%E6%9E%B6%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多层级并行架构;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李鹏 (1981—) , 男, 博士, 副教授, 主要研究方向:电力系统暂态仿真与分布式发电技术。E-mail:lip@tju.edu.cn;
                                </span>
                                <span>
                                    王智颖 (1990—) , 女, 博士研究生, 主要研究方向:电力系统实时仿真与分布式发电技术。E-mail:zy_wang@tju.edu.cn;
                                </span>
                                <span>
                                    *王成山 (1962—) , 男, 通信作者, 博士, 教授, 主要研究方向:电力系统安全性分析、城市电网规划和配电系统自动化、分布式发电。E-mail:cswang@tju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-06</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51577127);</span>
                    </p>
            </div>
                    <h1><b>Design of Parallel Architecture for Multi-FPGA Based Real-time Simulator of Active Distribution Network</b></h1>
                    <h2>
                    <span>LI Peng</span>
                    <span>WANG Zhiying</span>
                    <span>WANG Chengshan</span>
                    <span>FU Xiaopeng</span>
                    <span>SONG Yi</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Smart Grid of Ministry of Education (Tianjin University)</span>
                    <span>State Grid Economic and Technological Research Institute Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Real-time (RT) simulation of active distribution networks (ADNs) is an effective method for studying the dynamic behaviors of the real system, simulating the real operation environment and testing the protecting control strategies. A multiple field programmable gate array (FPGA) based RT simulator with multi-level parallel architecture for ADNs is designed, which takes advantage of the massive parallelism, deep pipeline, and rich distributed memories of FPGA. In order to satisfy the expandability of the RT simulator, the ADN is firstly decoupled into subsystems by using the physical decoupling method, i.e. coarse-grained partition. Then each subsystem is split into segments according to the components type, i.e. fine-grained partition. Finally, these segments are mapped into the corresponding FPGA hardware resources. The 4-level parallel simulation architecture of system-level, unit-level, module-level and element-level is constructed by the hardware resource distribution and coordination mechanism. RT simulation of a typical active distribution network including photovoltaic (PV) generation units and energy storage units is achieved on a 4-FPGA based simulator. Simulation results are compared with those of PSCAD/EMTDC to validate the correctness and effectiveness of the multi-level parallel architecture design.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20distribution%20network%20(ADN)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active distribution network (ADN) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=real-time%20simulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">real-time simulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=field%20programmable%20gate%20array%20(FPGA)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">field programmable gate array (FPGA) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-level%20parallel%20architecture&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-level parallel architecture;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-06</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51577127);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="61" name="61" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="62">有源配电网是一个集成了多种分布式能源、能量转换单元、负荷和保护控制装置等的多源网络<citation id="152" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>, 其动态特性相对于传统配电网更加复杂, 必须依赖有效的仿真方法与工具研究系统动态特征<citation id="150" type="reference"><link href="9" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。电磁暂态实时仿真采用详细的数学模型, 使用微秒级的仿真步长进行三相瞬时值仿真, 能够准确模拟有源配电网的复杂动静态特性<citation id="151" type="reference"><link href="11" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。更重要的是, 暂态实时仿真具备硬件在环 (hardware-in-the-loop, HIL) 仿真能力, 能够对实际物理装置进行在线测试<citation id="153" type="reference"><link href="13" rel="bibliography" /><link href="15" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。然而, 大量分布式电源的接入使得有源配电网仿真规模更加庞大, 同时, 为得到高频电力电子装置的精确动态特性, 要求微秒级甚至更小的仿真步长, 使得有源配电网实时仿真面临计算能力、计算速度和仿真精度等多方面挑战。</p>
                </div>
                <div class="p1">
                    <p id="63">目前, 包括RTDS, HYPERSIM和RT-LAB等在内的商业化实时仿真器已在电力能源领域获得了广泛应用<citation id="156" type="reference"><link href="17" rel="bibliography" /><link href="19" rel="bibliography" /><link href="21" rel="bibliography" /><link href="23" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。商业实时仿真器通常采用多个处理器并行计算以提高仿真规模, 以RTDS为例, 其承担计算任务的硬件结构由若干Rack组成, 每个Rack可容纳6块PB5板卡, 每个PB5板卡包括2个精简指令集 (reduced instruction-set computer, RISC) 处理器, 并行完成求解任务<citation id="154" type="reference"><link href="25" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。另一种商业组件式实时仿真器RT-LAB采用多核中央处理器 (central processing unit, CPU) 作为底层计算硬件, 各计算核心独立并行运行<citation id="155" type="reference"><link href="25" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。尽管上述商业实时仿真器的底层计算硬件具有强大的计算能力, 本质上仍属于串行器件。为提高仿真速度, RTDS与RT-LAB引入了具有并行特性的现场可编程门阵列 (field programmable gate array, FPGA) 作为辅助硬件, 承担电力电子器件计算任务。</p>
                </div>
                <div class="p1">
                    <p id="64">相对于串行器件, FPGA具有高度并行硬件结构、分布式内存单元以及流水线架构, 这些优势使得FPGA逐渐作为主要硬件, 参与电力系统实时仿真计算<citation id="158" type="reference"><link href="27" rel="bibliography" /><link href="29" rel="bibliography" /><link href="31" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。针对中小规模传统电力系统仿真, 文献<citation id="159" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>实现了传输线、同步电机等元件的建模与仿真。面向分布式发电系统实时仿真, 文献<citation id="157" type="reference">[<a class="sup">15</a>]</citation>提出了基于FPGA的光伏发电系统实时仿真方法。尽管以FPGA作为主要计算硬件的实时仿真工作取得了进展, 目前所开发的实时仿真系统是面向特殊场景应用的实验室规模系统, 对于更大规模系统的实时仿真, 缺乏从粗粒度并行到细粒度并行的精细化设计与各并行层级的协调配合管理。</p>
                </div>
                <div class="p1">
                    <p id="65">本文提出了基于多FPGA的有源配电网实时仿真器多层级并行架构设计。首先对有源配电网模型进行粗细粒度分割, 进而根据子任务之间的并行关系与硬件实现难度分配硬件资源, 形成系统级—单元级—模块级—元件级多层级并行的仿真架构。最后采用含光伏发电单元、储能单元的配电网进行仿真测试, 验证多层级并行架构的有效性。</p>
                </div>
                <h3 id="66" name="66" class="anchor-tag"><b>1 有源配电网数学模型分割</b></h3>
                <div class="p1">
                    <p id="67">从结构上看, 有源配电网由各种类型的分布式电源、储能单元、电力电子变流器及其控制器、线路、负荷、变压器等构成。从数学建模的角度, 线路、负荷等电气元件一般可处理为线性元件, 采用节点分析法或状态方程法进行求解<citation id="160" type="reference"><link href="33" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。在有源配电网中, 分布式电源本身以及各种控制器的非线性特征较强, 其数学模型含有较多非线性环节, 如非线性代数运算、限幅环节等, 求解方法与电气元件有较大差异。本文根据有源配电网中各元件的物理属性分别在电气系统和控制系统中建模求解。</p>
                </div>
                <div class="p1">
                    <p id="68">针对有源配电网数学模型的特点, 整个仿真系统分为电气系统和控制系统两部分。一个典型的包含光伏发电单元与蓄电池储能单元的有源配电网如图1所示。</p>
                </div>
                <div class="p1">
                    <p id="69">其中, 电气系统主要包括配电网部分与分布式电源的电气部分, 分布式电源与电力电子变流器的控制器则属于控制系统, 电气系统与控制系统之间交互电压电流与受控源的控制量、开关信号。PI为比例—积分运算。</p>
                </div>
                <div class="area_img" id="70">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 有源配电网数学模型粗-细粒度分割" src="Detail/GetImg?filename=images/DLXT201908024_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 有源配电网数学模型粗-细粒度分割</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Coarse-to-fine grained model decomposition of maths model of active distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="71">针对图1所示的有源配电网, 其仿真计算的本质是对组成系统结构所有动态元件的数学模型进行求解。从程序实现的角度, 为了加快整个任务的计算速度, 尽可能将其划分为若干子任务并行执行, 而子任务的划分依赖数学模型的分割。为充分挖掘实时仿真中并行计算的可能性, 首先对整个有源配电网模型进行粗粒度划分, 得到电气系统与控制系统 (图1中的子系统1和2) 并在系统中电气耦合较弱的点 (例如分布式电源并网点) 进行分割, 得到各电气子系统 (图1中的子系统3至6) 与控制子系统 (图1中的子系统7和8) 。对得到的子系统按构成元件类型进一步进行细粒度划分, 得到电力电子元件、线路元件、变压器等电气元件 (图1中的子系统9至16) 与采用控制环节表示的分布式电源、电力电子控制器等控制元件 (图1中的子系统17至22) 。下文将详述粗细粒度模型分割的基本方法。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>1.1</b> 粗粒度模型分割</h4>
                <div class="p1">
                    <p id="73">粗粒度模型分割旨在将有源配电网中的元件按其物理属性划分为若干电气与控制子系统, 该层次分割以系统解耦算法作为依据。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74">1) 电气与控制系统模型分割</h4>
                <div class="p1">
                    <p id="75">在有源配电网实时仿真中, 以各种基本控制环节实现的元件模型的输入来自电气系统中的测量元件, 其输出作为电气系统中受控电源的电压电流值, 理论上, 电气系统与控制系统应联立求解以获得准确的数值解。然而, 当系统中同时存在多个采用基本控制环节建模实现的分布式电源时, 控制系统与电气系统联立求解将限制整个系统的仿真速度, 难以达到实时性。因此, 为了降低计算量, 将电气系统和控制系统分开并行求解, 此时电气系统与控制系统之间将存在一个步长的延时<citation id="161" type="reference"><link href="33" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76">2) 电气系统模型分割</h4>
                <div class="p1">
                    <p id="77">相对于多区Thevenin等值 (multi-area Thevenin equivalent, MATE) 算法<citation id="162" type="reference"><link href="35" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>、节点分裂算法<citation id="163" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>和状态节点混合算法<citation id="164" type="reference"><link href="39" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>等串行解耦方法, 采用具有自然延迟特性的贝瑞隆传输线模型对电气系统进行解耦, 能够实现线路两端网络的并行求解<citation id="165" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。传输线路的贝瑞隆模型是以分布参数描述的线路元件模型, 应用条件是电磁波在线路中的传输时间大于仿真步长。典型的实时仿真步长50 μs, 线路的最小长度为15 km<citation id="166" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。在有源配电网中, 线路的长度通常较短, 不能直接满足传输线路贝瑞隆模型的使用条件, 因此需要对其进行改进。</p>
                </div>
                <div class="p1">
                    <p id="78">首先, 将以串联电阻—电感描述的线路分布参数化并在每段线路两端加入虚拟附加电容, 此时线路两端 (发送端为k, 接收端为m) 伏安关系为:</p>
                </div>
                <div class="p1">
                    <p id="79"><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo> (</mo><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mfrac><mi>R</mi><mn>4</mn></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi>v</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>F</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>τ</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><msqrt><mrow><mfrac><msup><mi>L</mi><mo>′</mo></msup><msup><mi>C</mi><mo>′</mo></msup></mfrac></mrow></msqrt></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="83"><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>τ</mi><mo>=</mo><mfrac><mi>l</mi><mi>c</mi></mfrac><mo>=</mo><mi>l</mi><msqrt><mrow><msup><mi>L</mi><mo>′</mo></msup><msup><mi>C</mi><mo>′</mo></msup></mrow></msqrt></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="85"><i>i</i><sub>IF</sub> (<i>t</i>-<i>τ</i>) =<i>A</i><sub>1</sub><i>v</i><sub>m</sub> (<i>t</i>-<i>τ</i>) +<i>A</i><sub>2</sub><i>v</i><sub>k</sub> (<i>t</i>-<i>τ</i>) +</p>
                </div>
                <div class="p1">
                    <p id="86"><i>A</i><sub>3</sub><i>i</i><sub>mk</sub> (<i>t</i>-<i>τ</i>) +<i>A</i><sub>4</sub><i>i</i><sub>km</sub> (<i>t</i>-<i>τ</i>)      (4) </p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mrow><mo> (</mo><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mfrac><mi>R</mi><mn>4</mn></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>, </mo><mi>A</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>R</mi></mrow><mrow><mn>4</mn><mrow><mo> (</mo><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mfrac><mi>R</mi><mn>4</mn></mfrac></mrow><mo>) </mo></mrow></mrow></mfrac></mtd></mtr><mtr><mtd><mi>A</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mrow><mo> (</mo><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mfrac><mi>R</mi><mn>4</mn></mfrac></mrow><mo>) </mo></mrow></mrow><mrow><mrow><mo> (</mo><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mfrac><mi>R</mi><mn>4</mn></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>, </mo><mi>A</mi><msub><mrow></mrow><mn>4</mn></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>R</mi><mrow><mo> (</mo><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mfrac><mi>R</mi><mn>4</mn></mfrac></mrow><mo>) </mo></mrow></mrow><mrow><mn>4</mn><mrow><mo> (</mo><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mfrac><mi>R</mi><mn>4</mn></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>i</i><sub>km</sub>为线路发送端k流向接收端m的支路电流;<i>i</i><sub>mk</sub>为线路接收端m流向发送端k的支路电流;<i>v</i><sub>k</sub>和<i>v</i><sub>m</sub>分别为线路发送端k和接收端m的节点电压;<i>τ</i>为传输延时;<i>Z</i><sub>c</sub>为波阻抗;<i>R</i>为线路损耗的集中电阻;<i>i</i><sub>IF</sub>为历史项电流源;<i>L</i>′与<i>C</i>′分别为单位长度电感值和电容值;<i>l</i>为线路长度;<i>c</i>为电磁波传播速度 (通常取3.0×10<sup>8</sup> m/s) 。</p>
                </div>
                <div class="p1">
                    <p id="89">令<i>τ</i>等于<i>M</i>个仿真步长, 则附加电容的值可由式 (3) 计算得到。</p>
                </div>
                <div class="p1">
                    <p id="90">采用线路的贝瑞隆模型对有源配电网的电气系统进行网络分割时, 线路两端人为插入若干个步长的延时, 可能会引起数值稳定性问题<citation id="167" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 本文通过小步长以及最小化<i>M</i>的方式保证其数值稳定性。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91">3) 控制系统模型分割</h4>
                <div class="p1">
                    <p id="92">控制系统所包含的限幅环节、延迟环节、传递函数等的元件特性是以输入输出关系描述的。在有源配电网实时仿真中, 控制系统不仅可以对二次系统数学模型中的线性/非线性环节、动/静态环节进行建模, 还可以对具有复杂非线性特征的电气元件、分布式电源等一次设备进行建模。对于含多个分布式电源的有源配电网, 其控制系统模型之间是自然解耦的, 可并行求解。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>1.2</b> 细粒度模型分割</h4>
                <div class="p1">
                    <p id="94">细粒度模型分割旨在对以粗粒度模型分割后得到的电气子系统与控制子系统的数学模型, 按照元件类型进一步分割。在电气子系统中, 将所有元件按类型划分为基本无源元件 (电阻、电感和电容以及由它们组成的串并联复合元件, 下文统称为RLC元件) 、电力电子元件、变压器元件、线路元件等分别求解;对控制子系统中, 以控制环节表示的分布式电源与电力电子控制器的数学模型分别求解。此外, 在控制系统中存在大量并行结构, 例如逆变器的<i>d</i>轴和<i>q</i>轴控制, 本文将该类并行结构也纳入细粒度模型分割的范畴。需要注意的是, 细粒度模型分割并非系统解耦, 而是从仿真程序计算的角度, 将各类元件的计算任务分别并行执行。</p>
                </div>
                <h3 id="95" name="95" class="anchor-tag"><b>2</b> 多层级并行架构设计与实现</h3>
                <div class="p1">
                    <p id="96">基于多FPGA的有源配电网实时仿真器架构的并行程度直接决定了仿真器仿真规模与速度的大小。本节在以数学模型分割为核心的粗细粒度并行计算基础上, 将分割后的模型映射到对应的FGPA中, 着重关注分割后的数学模型与FPGA硬件资源之间的对应关系, 并在此基础上提出了系统级—单元级—模块级—元件级多层级并行的仿真架构, 如图2所示。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>2.1</b> 系统级并行</h4>
                <div class="p1">
                    <p id="98">系统级并行是指根据待仿真系统的结构特点, 兼顾系统模型的复杂程度与解算难度, 采用基于电气系统解耦与控制系统解耦的粗粒度模型分割方法, 将整个系统划分为若干子系统, 各子系统的解算分别在同一或不同的FPGA上进行。一般地, 为了保证仿真算法的数值稳定性, 通常在系统耦合较弱的地方进行解耦。对于含多个分布式电源的有源配电网, 一方面在分布式电源并网点系统耦合较弱, 另一方面考虑到单个分布式电源的仿真计算负担较大, 本文将整个有源配电网在分布式电源并网点解耦。如果分割后的配电网络规模较大, 超过了单片FPGA的仿真能力, 则将其进一步分割为多个子系统, 分配到不同FPGA上进行仿真计算。</p>
                </div>
                <div class="area_img" id="99">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 基于多FPGA的有源配电系统实时仿真器多层级并行架构" src="Detail/GetImg?filename=images/DLXT201908024_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 基于多FPGA的有源配电系统实时仿真器多层级并行架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Multi-level parallel architecture of multi-FPGA based real-time simulator for active distribution system</b></p>

                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.2</b> 单元级并行</h4>
                <div class="p1">
                    <p id="101">单元级并行是指在系统级并行后得到的多个子系统在同一FPGA上的并行仿真计算。考虑到系统级并行后得到的子系统个数可能大于FPGA的个数, 且单个子系统可能只占用部分FPGA资源, 单元级并行可实现FPGA资源最大化利用。从仿真器设计角度来说, 由于分割后的子系统是一个结构功能完整的电力系统, 因此承担仿真计算的FPGA需具备完整的仿真功能, 从而实现实时仿真系统的可扩展性。</p>
                </div>
                <div class="p1">
                    <p id="102">需要注意的是, 在单元级并行层面, 各子系统与外部FPGA之间的接口仿真数据 (贝瑞隆传输线模型的支路电压与支路电流) 的传输必须与实际物理通信通道相对应, 以保证接口仿真数据能够全部有序地传输。由于单个FPGA上子系统的个数与物理通讯通道的个数一般不同, 本文设计了通用数据接口, 将各子系统的接口仿真数据集中存储后再分配到对应的物理通信通道中, 详细的硬件设计示意图见附录A图A1。</p>
                </div>
                <div class="p1">
                    <p id="103">通用数据接口由<i>N</i>个64/4×16转换器、2<i>N</i>个随机存储器 (random-access memory, RAM) 、多路选择器、数据分配器以及<i>N</i>个4×16/64转换器组成。其中, <i>N</i>为单个FPGA上的子系统个数, 其值取决于FPGA硬件资源与子系统的仿真规模。数据通道个数与FPGA的实际物理通讯通道个数一致, 本文所使用的FPGA开发板型号支持4路高速数据传输。由于各子系统的仿真接口数据采用64 bit双精度浮点数表示, 而FPGA的物理通道支持16 bit数据传输, 因此需要将64 bit数据串化形成4×16 bit数据进行传输, 类似地, 在接收端将4×16 bit数据并行化得到64 bit数据。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>2.3</b> 模块级并行</h4>
                <div class="p1">
                    <p id="105">模块级并行是在单元级并行的基础上, 采用电气系统与控制系统解耦的粗粒度分割方法, 对同一分布式电源的电气系统与控制系统分别并行求解。</p>
                </div>
                <div class="p1">
                    <p id="106">电气系统采用节点分析方法分3步进行求解, 在每一时步内, 首先计算各电气元件的历史项电流, 联立所有元件, 进而得到系统节点方程, 求解该方程得到系统节点电压, 最后更新各元件的支路电压和支路电流。系统节点方程为:</p>
                </div>
                <div class="p1">
                    <p id="107"><b><i>Gu</i></b>=<b><i>i</i></b>      (6) </p>
                </div>
                <div class="p1">
                    <p id="108">式中:<b><i>G</i></b>为节点导纳矩阵;<b><i>u</i></b>为节点电压列向量;<b><i>i</i></b>为节点注入电流源列向量。</p>
                </div>
                <div class="p1">
                    <p id="109">图2描述了采用节点分析法求解电气系统的详细流程, 下面以基本无源元件RLC为例说明其FPGA硬件设计方法。采用根匹配方法差分<citation id="168" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>的RLC支路的伏安特性方程为:</p>
                </div>
                <div class="p1">
                    <p id="110"><i>i</i><sub>km</sub> (<i>t</i>) =<i>G</i><sub>eq</sub><i>v</i><sub>km</sub> (<i>t</i>) +<i>i</i><sub>RLC</sub> (<i>t</i>-Δ<i>t</i>)      (7) </p>
                </div>
                <div class="p1">
                    <p id="111"><i>i</i><sub>RLC</sub> (<i>t</i>-Δ<i>t</i>) =<i>B</i><sub>1</sub><i>v</i><sub>km</sub> (<i>t</i>-Δ<i>t</i>) +<i>B</i><sub>2</sub><i>i</i><sub>km</sub> (<i>t</i>-Δ<i>t</i>) +<i>B</i><sub>3</sub><i>i</i><sub>km</sub> (<i>t</i>-2Δ<i>t</i>)      (8) </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>v</i><sub>km</sub>为支路电压;<i>t</i>为当前仿真时刻;<i>G</i><sub>eq</sub>为等效电导;<i>i</i><sub>RLC</sub>为历史项电流;Δ<i>t</i>为仿真步长;<i>B</i><sub>1</sub>, <i>B</i><sub>2</sub>和<i>B</i><sub>3</sub>均为参数, 其值分别由RLC支路的电阻、电感与电容参数计算得到<citation id="169" type="reference"><link href="47" rel="bibliography" /><link href="49" rel="bibliography" /><link href="51" rel="bibliography" /><link href="53" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>, 具体表达式见附录B表B1。</p>
                </div>
                <div class="p1">
                    <p id="114">RLC元件的历史项电流硬件设计见附录C图C1, <i>B</i><sub>1</sub>, <i>B</i><sub>2</sub>和<i>B</i><sub>3</sub>的值提前由上位机计算得到, 并储存到FPGA的只读存储器 (read-only memory, ROM) 中, 在进行实时仿真时, 将<i>B</i><sub>1</sub>, <i>B</i><sub>2</sub>和<i>B</i><sub>3</sub>从对应ROM中读出后参与计算, <i>v</i><sub>km</sub> (<i>t</i>-Δ<i>t</i>) , <i>i</i><sub>km</sub> (<i>t</i>-Δ<i>t</i>) 与<i>i</i><sub>km</sub> (<i>t</i>-2Δ<i>t</i>) 储存于RAM中, 随着仿真进程的推进, 在每一时步通过读/写操作进行更新, 各模块均由全局时钟信号驱动。</p>
                </div>
                <div class="p1">
                    <p id="115">一般地, 分布式电源的电气系统由数量有限的元件构成, 其仿真规模较小, 实际解算时间较短。而分布式电源的控制系统不仅要对分布式电源本身建模还要对电力电子控制器进行建模, 控制系统的规模由分布式电源模型的详细程度以及控制器控制目标的复杂程度决定, 这也是将电气系统与控制系统并行求解的原因之一。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.4</b> 元件级并行</h4>
                <div class="p1">
                    <p id="117">元件级并行是细粒度模型分割的体现, 包括2个层面, 分别是电气元件的并行计算和控制结构的并行计算。针对RLC、电力电子、断路器等各类元件分别设计对应的模块, 分配独立的FPGA计算资源, 各模块流水线处理对应的电气元件, 从而实现各类元件模块的并行处理。以节点注入电流源列向量的计算为例说明, 具体为:</p>
                </div>
                <div class="p1">
                    <p id="118"><b><i>i</i></b>=<b><i>i</i></b><sub>h</sub> (<i>t</i>-Δ<i>t</i>) +<b><i>i</i></b><sub>IF</sub> (<i>t</i>-<i>τ</i>) +<b><i>i</i></b><sub>SOURCE</sub> (<i>t</i>)      (9) </p>
                </div>
                <div class="p1">
                    <p id="119"><b><i>i</i></b><sub>h</sub> (<i>t</i>-Δ<i>t</i>) =<b><i>i</i></b><sub>RLC</sub> (<i>t</i>-Δ<i>t</i>) +<b><i>i</i></b><sub>IGBT</sub> (<i>t</i>-Δ<i>t</i>) +<b><i>i</i></b><sub>LINE</sub> (<i>t</i>-Δ<i>t</i>) +<b><i>i</i></b><sub>BRK</sub> (<i>t</i>-Δ<i>t</i>) +<b><i>i</i></b><sub>XFM</sub> (<i>t</i>-Δ<i>t</i>)      (10) </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<b><i>i</i></b><sub>h</sub>为除贝瑞隆线路接口之外的系统历史项电流源列向量;<b><i>i</i></b><sub>IF</sub>为贝瑞隆线路接口历史项电流源列向量;<b><i>i</i></b><sub>SOURCE</sub>为已知电源节点注入电流源列向量;<b><i>i</i></b><sub>RLC</sub>为无源元件RLC的历史项电流源列向量;<b><i>i</i></b><sub>IGBT</sub>为电力电子元件的历史项电流源列向量, <b><i>i</i></b><sub>LINE</sub>为三相耦合线路的历史项电流源列向量, <b><i>i</i></b><sub>BRK</sub>为断路器元件的历史项电流源列向量, <b><i>i</i></b><sub>XFM</sub>为变压器元件的历史项电流源列向量。</p>
                </div>
                <div class="p1">
                    <p id="123">节点注入电流源列向量<b><i>i</i></b>由各元件的节点注入电流并行计算得到, 如图2中“电气系统解算”所示。</p>
                </div>
                <div class="p1">
                    <p id="124">控制结构的并行计算是指, 在分布式电源的控制系统中, 分布式电源模型与电力电子控制器是自然解耦的, 因此可并行求解。进一步的, 在分布式电源模型以及控制器中, 存在固有的并行结构, 例如对于采用单二极管等效电路模拟的光伏电池模型, 光生电流源与二极管电流的求解是独立的, 可并行计算<citation id="170" type="reference"><link href="31" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>;在电力电子控制器中常见的<i>dq</i>双环控制结构 (见附录C图C2) , <i>d</i>轴和<i>q</i>轴的2个通道的求解过程是完全独立的, 具有良好的并行结构特征, 可分配独立的计算资源在FPGA中实现高度并行化, 具体硬件设计示意图见附录C图C3。</p>
                </div>
                <h3 id="125" name="125" class="anchor-tag"><b>3</b> 算例验证</h3>
                <div class="p1">
                    <p id="126">本文采用含4个光伏单元和一个光伏/蓄电池储能单元的有源配电网对基于多FPGA的实时仿真系统进行测试, 从仿真精度、仿真速度以及资源消耗3个方面验证本文提出的多层级并行架构设计的正确性和有效性。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>3.1</b> 仿真平台</h4>
                <div class="p1">
                    <p id="128">仿真平台结构见附录D图D1, 包括4块Altera Stratix V系列FPGA开发板, 每块FPGA开发板有4个数据传输通道, 可满足FPGA之间任意形式互连。其中FPGA1作为主FPGA, 向其余3块从FPGA发送同步信号<citation id="171" type="reference"><link href="55" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。FPGA芯片由125 MHz的全局时钟驱动, FPGA之间的数据传输速率为2.5 Gbit/s, 仿真结果经数字/模拟转换器输入到示波器实时输出, 也可上传到上位机显示。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>3.2</b> 测试算例</h4>
                <div class="p1">
                    <p id="130">测试算例如图3所示, 光伏/蓄电池单元与光伏单元的详细结构分别见附录D图D2和图D3, 算例参数详见文献<citation id="172" type="reference">[<a class="sup">27</a>]</citation>。算例中, 光伏电池采用单二极管等效电路模拟<citation id="173" type="reference"><link href="31" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 蓄电池采用通用等效电路模型<citation id="174" type="reference"><link href="57" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。仿真场景设置为:2.0 s时, 节点13发生A相接地短路故障, 0.2 s后故障切除, 2.4 s时光照强度由500 W/m<sup>2</sup>变为1 000 W/m<sup>2</sup>。</p>
                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 有源配电网算例" src="Detail/GetImg?filename=images/DLXT201908024_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 有源配电网算例</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Test case of active distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="132">各分布式发电、储能单元的控制策略如下。</p>
                </div>
                <div class="p1">
                    <p id="133">1) 在光伏/蓄电池单元中, 蓄电池通过DC/DC (直流/直流) 换流器与光伏电池并于直流母线, 其中, 光伏电池采用双极形式, 其DC/DC为Boost升压电路, 采用最大功率点跟踪 (maximum power point tracking, MPPT) 控制。蓄电池组中的DC/DC采用双向Boost/Buck电路, 蓄电池放电时为Boost升压电路模式, 蓄电池充电时为Buck降压电路模式, 维持母线电压恒定。逆变器采用<i>PQ</i>控制, 维持整个混合系统的输出有功和无功功率恒定。直流母线电压控制为750 V, 控制光伏输出电压为350 V, <i>Q</i><sub>ref</sub>设为0, 蓄电池初始荷电状态 (state of charge, SOC) 为60%。</p>
                </div>
                <div class="p1">
                    <p id="134">2) 光伏发电单元1至4的结构以及参数均相同, 其中逆变器采用<i>V</i><sub>dc</sub>-<i>Q</i>控制, 无功功率的参考值<i>Q</i><sub>ref</sub>设为0。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>3.3</b> 硬件配置与分析</h4>
                <div class="p1">
                    <p id="136">为充分说明本文提出的多层级并行架构的可扩展性和有效性, 分别采用2-FPGA和4-FPGA这2种硬件配置方式对含分布式电源、储能的有源配电网进行仿真。图3中的有源配电网采用物理解耦的方式划分为6个子系统, 分别是配电网、光伏/蓄电池单元以及光伏单元1至4。在2-FPGA硬件配置方式下, FPGA1与FPGA2分别承担配电网与光伏/蓄电池单元的仿真计算;4-FPGA配置方式中, 各FPGA分别承担配电网、光伏/蓄电池单元、光伏单元1与2, 光伏单元3与4的仿真计算。</p>
                </div>
                <div class="p1">
                    <p id="137">考虑到4-FPGA硬件配置方式对应的算例系统包含了2-FPGA配置方式下算例系统的内容, 且4-FPGA的配置方式充分利用了多FPGA仿真平台的硬件资源, 本文仅对4-FPGA硬件配置方式下算例系统的规模、仿真速度以及硬件资源占用情况进行分析。</p>
                </div>
                <div class="p1">
                    <p id="138">整个算例电气网络中共包含14个电源类元件、86个RLC元件、15个线路元件、33个IGBT、34个二极管、44个测量元件、15个贝瑞隆线路模型接口及1个断路器。4-FPGA硬件配置方式下各子系统不同电气元件的个数及系统维度见附录E表E1。</p>
                </div>
                <div class="p1">
                    <p id="139">表1给出了各子系统在FPGA中资源占用的情况。从表中可看出, 虽然分布式电源的规模是网络部分的规模的38%～47%, 但是分布式电源占用的FPGA资源是与网络部分基本相当, 这是因为分布式电源的模型更加复杂, 分布式电源自身及电力电子控制器的求解需要占用大量资源。表1中各子系统占用逻辑资源较多, 考虑到FPGA的逻辑资源与DSP资源可相互转化, 因此通过适当调整二者的占用比例, 可进一步增加单片FPGA的仿真规模。</p>
                </div>
                <div class="area_img" id="140">
                    <p class="img_tit"><b>表1 各子系统硬件资源占用情况</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Hardware resource utilization of sub-systems</b></p>
                    <p class="img_note"></p>
                    <table id="140" border="1"><tr><td><br />子系统</td><td>逻辑资源<br />利用率/%</td><td>专用乘法器<br />利用率/%</td><td>存储资源<br />利用率/%</td><td>高速收发器<br />个数与总数比</td></tr><tr><td><br /> FPGA1</td><td>65</td><td>19</td><td>11</td><td>4/36</td></tr><tr><td><br /> FPGA2</td><td>63</td><td>9</td><td>8</td><td>4/36</td></tr><tr><td><br /> FPGA3</td><td>92</td><td>12</td><td>14</td><td>4/36</td></tr><tr><td><br /> FPGA4</td><td>92</td><td>12</td><td>14</td><td>4/36</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="141">附录E表E2给出了各子系统每一时步的实际解算时间, 包括电气系统求解时间, 控制系统求解时间, 数据传输时间。由于控制系统的求解与其他求解过程是并行的, 因此实际解算时间取控制系统求解时间与其余求解时间之和的最大值。为保证仿真的实时性, 整个系统采用3 μs的仿真步长。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>3.4</b> 仿真结果</h4>
                <div class="p1">
                    <p id="143">为验证文中开发的有源配电网实时仿真系统的仿真精度, 本文以PSCAD/EMTDC的3 μs仿真结果为参考结果, 仿真时间为4 s。图4 (a) 与图4 (b) 给出了4-FPGA硬件配置下, 光伏/蓄电池单元的A相电压<i>V</i><sub>PV/Battery, a</sub>与光伏单元1的A相电压<i>V</i><sub>PV1, a</sub>的波形图, 图4 (c) 是光伏/蓄电池单元的直流侧电压的相对误差曲线图。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 仿真结果及误差曲线" src="Detail/GetImg?filename=images/DLXT201908024_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 仿真结果及误差曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation results and curve of relative error</b></p>

                </div>
                <div class="p1">
                    <p id="145">2-FPGA硬件配置下, 光伏/蓄电池单元的A相电流<i>I</i><sub>PV/Battery, a</sub>、直流侧电压<i>V</i><sub>PV/Battery, dc</sub>、蓄电池的有功功率<i>P</i><sub>PV/Battery, Battery</sub>、光伏阵列输出的有功功率<i>P</i><sub>PV/Battery, PV</sub>波形图以及光伏/蓄电池单元的直流侧电压的相对误差曲线见附录F图F1。</p>
                </div>
                <div class="p1">
                    <p id="146">从仿真结果来看, 基于FPGA的实时仿真器与PSCAD/EMTDC的仿真结果基本一致。二者存在的差异主要由2个方面导致:一是FPGA实时仿真器对仿真算例进行了解耦与并行求解, 而在PSCAD/EMTDC中, 仿真算例作为整体进行求解;二是由于FPGA仿真时对电力电子器件采用了伴随离散电路模型 (associated discrete circuit, ADC) 进行建模<citation id="175" type="reference"><link href="59" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>, 而PSCAD/EMTDC对电力电子器件仿真时采用了双电阻模型。</p>
                </div>
                <h3 id="147" name="147" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="148">基于多FPGA的有源配电网实时仿真器充分利用FPGA的并行计算能力, 将待仿真系统的数学模型进行粗细粒度分割后, 分配到不同的FPGA资源中并行执行计算任务, 从而满足采用详细建模的有源配电网电磁暂态实时仿真的需求。本文设计了系统级—单元级—模块级—元件级多层级并行的仿真器架构, 并在基于多FPGA的实时仿真器中搭建了多个光伏发电单元与储能单元的有源配电网仿真算例, 验证了FPGA硬件设计的正确性与有效性。提出的系统级层面的架构设计在单块FPGA上实现了完整的仿真功能, 从而使得整个仿真器具有可扩展性, 通过接入更多的FPGA可以扩大仿真规模。本文中的有源配电网实例中包含了光伏和蓄电池两种典型分布式电源和储能单元, 且数量较少, 在未来的研究工作中, 考虑对含大量光伏、风机等类型更加丰富的分布式电源的有源配电网进行实时仿真, 一方面研究更加高效的数值算法, 如多速率仿真等, 另一方面完善FPGA仿真器的功能, 为硬件在回路仿真奠定基础。</p>
                </div>
                <div class="p1">
                    <p id="149">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="176" name="176" class="anchor-tag">附录A</h3>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 通用数据接口硬件设计" src="Detail/GetImg?filename=images/DLXT201908024_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 通用数据接口硬件设计  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Hardware design of universal data interface</p>

                </div>
                <h3 id="178" name="178" class="anchor-tag">附录B</h3>
                <div class="area_img" id="179">
                                            <p class="img_tit">
                                                表B1 RLC元件指数形式差分公式
                                                    <br />
                                                Table B1 Exponential form terms for different branch types
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908024_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 RLC元件指数形式差分公式" src="Detail/GetImg?filename=images/DLXT201908024_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_17901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908024_17901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_17901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 RLC元件指数形式差分公式" src="Detail/GetImg?filename=images/DLXT201908024_17901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="180" name="180" class="anchor-tag">附录C</h3>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 RLC元件历史项电流计算的硬件设计" src="Detail/GetImg?filename=images/DLXT201908024_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 RLC元件历史项电流计算的硬件设计  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Hardware design for history term of RLC branch</p>

                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 dq双环控制结构" src="Detail/GetImg?filename=images/DLXT201908024_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 dq双环控制结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 dq control architecture</p>

                </div>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 dq双环控制结构硬件设计" src="Detail/GetImg?filename=images/DLXT201908024_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 dq双环控制结构硬件设计  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Hardware design of dq control architecture</p>

                </div>
                <h3 id="184" name="184" class="anchor-tag">附录D</h3>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1 多FPGA仿真平台" src="Detail/GetImg?filename=images/DLXT201908024_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1 多FPGA仿真平台  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Multi-FPGA based simulation platform</p>

                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2 光伏/蓄电池单元结构" src="Detail/GetImg?filename=images/DLXT201908024_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2 光伏/蓄电池单元结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Detailed structure of PV/Battery unit</p>

                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3 光伏发电单元结构" src="Detail/GetImg?filename=images/DLXT201908024_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3 光伏发电单元结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D3 Detailed structure of PV unit</p>

                </div>
                <h3 id="188" name="188" class="anchor-tag">附录E</h3>
                <div class="area_img" id="189">
                                            <p class="img_tit">
                                                表E1 各子系统不同类型电气元件的个数与系统维度
                                                    <br />
                                                Table E1 Numbers of different types of electrical elements and dimensions for each subsystem
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908024_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E1 各子系统不同类型电气元件的个数与系统维度" src="Detail/GetImg?filename=images/DLXT201908024_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="190">
                                            <p class="img_tit">
                                                表E2 各子系统在每一仿真时步内的实际解算时间
                                                    <br />
                                                Table E2 Execution time of each subsystem within a simulation time-step
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908024_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E2 各子系统在每一仿真时步内的实际解算时间" src="Detail/GetImg?filename=images/DLXT201908024_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="191" name="191" class="anchor-tag">附录F</h3>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F1 2-FPGA硬件配置下有源配电网仿真结果图与误差曲线" src="Detail/GetImg?filename=images/DLXT201908024_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F1 2-FPGA硬件配置下有源配电网仿真结果图与误差曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F1 S imulation results and relative error of active distribution network under 2-FPGA configuration</p>

                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908024_19201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F1 2-FPGA硬件配置下有源配电网仿真结果图与误差曲线" src="Detail/GetImg?filename=images/DLXT201908024_19201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F1 2-FPGA硬件配置下有源配电网仿真结果图与误差曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908024_19201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F1 S imulation results and relative error of active distribution network under 2-FPGA configuration</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810002&amp;v=MzIzMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVnIvT0lTSFRlckc0SDluTnI0OUZab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao. Development and characteristic analysis of flexibility in smart distribution network[J]. Automation of Electric Power Systems, 2018, 42 (10) : 13-21. DOI: 10.7500/AEPS20171012002.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815013&amp;v=MjY3MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhnVnIvT0lTSFRlckc0SDluTnFvOUVaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王洪坤, 王守相, 潘志新, 等.含高渗透分布式电源配电网灵活性提升优化调度方法[J].电力系统自动化, 2018, 42 (15) :86-93.DOI:10.7500/AEPS20171225003.WANG Hongkun, WANG Shouxiang, PAN Zhixin, et al. Optimized dispatching method for flexibility improvement of distribution network with high-penetration distributed generation[J]. Automation of Electric Power Systems, 2018, 42 (15) : 86-93. DOI: 10.7500/AEPS20171225003.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715001&amp;v=MDA3NTdCdEdGckNVUjdxZlp1WnJGeUhnVnIvT0lTSFRlckc0SDliTnFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 宋蕙慧, 于国星, 曲延滨, 等.Web of Cell体系——适应未来智能电网发展的新理念[J].电力系统自动化, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002.SONG Huihui, YU Guoxing, QU Yanbin, et al. Web of cell architecture—new perspective for future smart grids[J]. Automation of Electric Power Systems, 2017, 41 (15) : 1-9. DOI: 10.7500/AEPS20160915002.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506008&amp;v=MTQ4MTBackZ5SGdWci9PSVRyQmZiRzRIOVRNcVk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 于浩, 李鹏, 王成山, 等.基于状态变量分析的有源配电网电磁暂态仿真自动建模方法[J].电网技术, 2015, 39 (6) :1518-1524.YU Hao, LI Peng, WANG Chengshan, et al. Automated model generation of active distribution networks based on state-space analysis for electromagnetic transient simulations[J]. Power System Technology, 2015, 39 (6) : 1518-1524.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806017&amp;v=MDI5NDhIOW5NcVk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdWci9PSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 赵金利, 刘君陶, 李鹏, 等.面向指数积分方法的电磁暂态仿真GPU并行算法[J].电力系统自动化, 2018, 42 (6) :113-119.DOI:10.7500/AEPS20170821009.ZHAO Jinli, LIU Juntao, LI Peng, et al. GPU based parallel algorithm oriented to exponential integration method for electromagnetic transient simulation[J]. Automation of Electric Power Systems, 2018, 42 (6) : 113-119. DOI: 10.7500/AEPS20170821009.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708026&amp;v=MjE3MzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SGdWci9PSVNIVGVyRzRIOWJNcDQ5SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 曾杰, 冷凤, 陈晓科, 等.现代电力系统大功率数模混合实时仿真实现[J].电力系统自动化, 2017, 41 (8) :166-171.DOI:10.7500/AEPS20160726003.ZENG Jie, LENG Feng, CHEN Xiaoke, et al. Implementation of high power digital-analog hybrid real-time simulation for modern power systems[J]. Automation of Electric Power Systems, 2017, 41 (8) : 166-171. DOI: 10.7500/AEPS20160726003.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808020&amp;v=MDY0NjRSN3FmWnVackZ5SGdWci9PSVNIVGVyRzRIOW5NcDQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 童和钦, 倪明, 李满礼, 等.基于RTDS与QualNet的电网和通信网半实物联合仿真系统[J].电力系统自动化, 2018, 42 (8) :149-155.DOI:10.7500/AEPS20170811006.TONG Heqin, NI Ming, LI Manli, et al. Hardware-in-the-loop co-simulation system for power grid and communication network based on RTDS and QualNet[J]. Automation of Electric Power Systems, 2018, 42 (8) : 149-155. DOI: 10.7500/AEPS20170811006.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Applications of real-time simulation technologies in power and energy systems">

                                <b>[8]</b> GUILLAUD X, OMAR FARUQUE M, TENINGE A, et al. Applications of real-time simulation technologies in power and energy systems[J]. IEEE Power and Energy Technology Systems Journal, 2015, 2 (3) : 103-115.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Thermoelectric co-simulation on geographically distributed real-time simulators">

                                <b>[9]</b> FARUQUE M O, SLODERBECK M, STEURER M, et al. Thermoelectric co-simulation on geographically distributed real-time simulators[C]// Proceeding of 2009 IEEE Power Engineering Society General Meeting, July 26-30, 2009, Calgary, Canada.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201712019&amp;v=MDYwMzlHRnJDVVI3cWZadVpyRnlIZ1ZyL09MeW5hZWJHNEg5Yk5yWTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 关红兵, 黄立滨, 周鹏鹏, 等.基于RTDS的高压直流控制系统锁相环仿真研究[J].电力系统保护与控制, 2017, 45 (12) :128-132.GUAN Hongbing, HUANG Libin, ZHOU Pengpeng, et al. Application of improved PLL for HVDC transmission system based on RTDS[J]. Power System Protection and Control, 2017, 45 (12) : 128-132.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421017&amp;v=Mjk2MTMzenFxQnRHRnJDVVI3cWZadVpyRnlIZ1ZyL09JU0hUZXJHNEg5WE9ybzlFWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 范瑞祥, 邓才波, 徐在德, 等.基于RTDS的有源电力滤波器实物控制器闭环仿真技术[J].电力系统自动化, 2014, 38 (21) :104-107.FAN Ruixiang, DENG Caibo, XU Zaide, et al. A RTDS based APF controller closed-loop simulation method[J]. Automation of Electric Power Systems, 2014, 38 (21) : 104-107.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Realtime simulation technologies for power systems design,testing,and analysis">

                                <b>[12]</b> FARUQUE M, STRASSER T, LAUSS G, et al. Real-time simulation technologies for power systems design, testing, and analysis[J]. IEEE Power and Energy Technology Systems Journal, 2015, 2 (2) : 63-73.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=FPGA-Based Real-Time EMTP">

                                <b>[13]</b> CHEN Y, DINAVAHI V. FPGA based real-time EMTP[J]. IEEE Transactions on Power Delivery, 2009, 24 (2) : 1301-1309.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-FPGA digital hardware design for detailed large-scale real-time electromagnetic transient simulation of power systems">

                                <b>[14]</b> CHEN Y, DINAVAHI V. Multi-FPGA digital hardware design for detailed large-scale real-time electromagnetic transient simulation of power systems[J]. IET Generation, Transmission &amp; Distribution, 2013, 7 (5) : 451-463.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201512003&amp;v=MjgzMDFyQ1VSN3FmWnVackZ5SGdWci9PSVNIVGVyRzRIOVROclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王成山, 丁承第, 李鹏, 等.基于FPGA的光伏发电系统暂态实时仿真[J].电力系统自动化, 2015, 39 (12) :13-20.WANG Chengshan, DING Chengdi, LI Peng, et al. FPGA-based real-time transient simulation of photovoltaic generation system[J]. Automation of Electric Power Systems, 2015, 39 (12) : 13-20.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electromagnetic transients program: reference manual: (EMTP theory book)">

                                <b>[16]</b> DOMMEL H W. Electromagnetic transients program: reference manual: (EMTP theory book) [M]. Portland: Bonneville Power Administration, 1986.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=OVNI:An object approach to real-time power system simulators">

                                <b>[17]</b> MARTI J R, LINARES L R, CALVINO J, et al. OVNI: an object approach to real-time power system simulators[C]// International Conference on Power System Technology, August 18-21, 1998, Beijing, China: 977-981.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200412001&amp;v=MjEzMDZHNEh0WE5yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIZ1ZyL09QeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 岳程燕, 周孝信, 李若梅.电力系统电磁暂态实时仿真中并行算法的研究[J].中国电机工程学报, 2004, 24 (12) :1-7.YUE Chengyan, ZHOU Xiaoxin, LI Ruomei, et al. Study of parallel approaches to power system electromagnetic transient real-time simulation[J]. Proceedings of the CSEE, 2004, 24 (12) : 1-7.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A combined state-space nodal method for the simulation of power system transients">

                                <b>[19]</b> DUFOUR C, MAHSEREDJIAN J, BÉLANGER J. A combined state-space nodal method for the simulation of power system transients[J]. IEEE Transactions on Power Delivery, 2011, 26 (2) : 928-935.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real time interface for interconnecting fully digital and analog simulators using short line or transformer">

                                <b>[20]</b> VERMA S C, ODANI H, OGAWA S, et al. Real time interface for interconnecting fully digital and analog simulators using short line or transformer[C]// Proceeding of 2009 IEEE Power Engineering Society General Meeting, July 26-30, 2009, Calgary, Canada: 1-8.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Multirate EMT Co-Simulation of Large AC and MMC-Based MTDC Systems">

                                <b>[21]</b> SHU D, XIE X, JIANG Q, et al. A multirate EMT co-simulation of large AC and MMC-based MTDC systems[J]. IEEE Transactions on Power Systems, 2018, 33 (2) : 1252-1263.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comparison of root-matching techniques for electromagnetic transient simulation">

                                <b>[22]</b> WATSON N, IRWIN G. Comparison of root-matching techniques for electromagnetic transient simulation[J]. IEEE Transactions on Power Delivery, 2000, 15 (2) : 629-634.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610015&amp;v=MjM4NjdmWnVackZ5SGdWci9PSVNIVGVyRzRIOWZOcjQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 舒德兀, 张树卿, 姜齐荣.基于指数项有理分式拟合的网络差分化算法及其适用性分析[J].电力系统自动化, 2016, 40 (10) :103-109.SHU Dewu, ZHANG Shuqing, JIANG Qirong. Network differencing algorithm based on rational approximation of exponential and its applicability analysis[J]. Automation of Electric Power Systems, 2016, 40 (10) : 103-109.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606030&amp;v=MTIxMTBackZ5SGdWci9PSVRyQmZiRzRIOWZNcVk5R1pJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 迟永宁, 舒德兀, 张春朋, 等.交流弱电网中用于抑制数值振荡的变参数有理分式拟合算法[J].电网技术, 2016, 40 (6) :1792-1796.CHI Yongning, SHU Dewu, ZHANG Chunpeng, et al. A parameterized rational-fraction fitting algorithm for numerical oscillation suppression in weak AC grid[J]. Power System Technology, 2016, 40 (6) : 1792-1796.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605027&amp;v=MjQ2NDFyQ1VSN3FmWnVackZ5SGdWci9PSVRyQmZiRzRIOWZNcW85SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 舒德兀, 张春朋, 姜齐荣, 等.电力电子仿真中开关时刻自校正插值算法[J].电网技术, 2016, 40 (5) :1455-1461.SHU Dewu, ZHANG Chunpeng, JIANG Qirong, et al. A switching point self-correction interpolation algorithm for power electronic simulations[J]. Power System Technology, 2016, 40 (5) : 1455-1461.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615011&amp;v=MTI2OTZxQnRHRnJDVVI3cWZadVpyRnlIZ1ZyL09JU0hUZXJHNEg5Zk5xbzlFWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 舒德兀, 李琰, 张春朋, 等.基于幅值分布函数的换流器平均化模型及其应用[J].电力系统自动化, 2016, 40 (15) :73-78.SHU Dewu, LI Yan, ZHANG Chunpeng, et al. Converter averaged model based on amplitude distribution function and its application[J]. Automation of Electric Power Systems, 2016, 40 (15) : 73-78.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Synchronisation mechanism and interfaces design of multi-FPGA-based real-time simulator for microgrids">

                                <b>[27]</b> LI P, WANG Z, WANG C, et al. Synchronisation mechanism and interfaces design of multi-FPGA-based real-time simulator for microgrids[J]. IET Generation, Transmission &amp; Distribution, 2017, 11 (12) : 3088-3096.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Generic Battery Model for the Dynamic Simulation of Hybrid Electric Vehicles">

                                <b>[28]</b> TREMBLAY O, DESSAINT L A, DEKKICHE A I. A generic battery model for the dynamic simulation of hybrid electric vehicles[C]// Proceedings of the 2007 IEEE Vehicle Power and Propulsion Conference, September 9-12, 2007, Arlington, USA: 1-6.
                            </a>
                        </p>
                        <p id="59">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A design of grid-connected PV system for real-time transient simulation based on FPGA">

                                <b>[29]</b> LI P, WANG Z, DING C. A design of grid-connected PV system for real-time transient simulation based on FPGA[C]// Proceeding of 2015 IEEE Power Engineering Society General Meeting, July 26-30, 2015, Denver, USA: 10-14.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908024" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908024&amp;v=MTUwOTMzenFxQnRHRnJDVVI3cWZadVpyRnlIZ1ZyL09JU0hUZXJHNEg5ak1wNDlIWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

