

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137596251377500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908002%26RESULT%3d1%26SIGN%3dUIuhtFOVZb8U7sbqmYNuZoCh58g%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908002&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908002&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908002&amp;v=MTI4NzR6cXFCdEdGckNVUjdxZlp1WnJGeUhuVWIzQUlTSFRlckc0SDlqTXA0OUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#168" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#172" data-title="&lt;b&gt;1&lt;/b&gt; 解决可再生能源的波动性问题 "><b>1</b> 解决可再生能源的波动性问题</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#175" data-title="&lt;b&gt;1.1&lt;/b&gt; 控制策略"><b>1.1</b> 控制策略</a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;1.2&lt;/b&gt; 实现方法"><b>1.2</b> 实现方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#195" data-title="&lt;b&gt;2&lt;/b&gt; 解决暂态功率失衡引起的稳定性问题 "><b>2</b> 解决暂态功率失衡引起的稳定性问题</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#197" data-title="&lt;b&gt;2.1&lt;/b&gt; 解决电网故障引发的暂态稳定性问题"><b>2.1</b> 解决电网故障引发的暂态稳定性问题</a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;2.2&lt;/b&gt; 辅助孤岛模式切换"><b>2.2</b> 辅助孤岛模式切换</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#203" data-title="&lt;b&gt;3&lt;/b&gt; 解决故障穿越问题 "><b>3</b> 解决故障穿越问题</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#205" data-title="&lt;b&gt;3.1&lt;/b&gt; 采用并联稳压的方式"><b>3.1</b> 采用并联稳压的方式</a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;3.2&lt;/b&gt; 采用串联稳压控制的方式"><b>3.2</b> 采用串联稳压控制的方式</a></li>
                                                <li><a href="#210" data-title="&lt;b&gt;3.3&lt;/b&gt; 采用串联限流的方式"><b>3.3</b> 采用串联限流的方式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#213" data-title="&lt;b&gt;4 SMES&lt;/b&gt;与其他超导电力装置的结合 "><b>4 SMES</b>与其他超导电力装置的结合</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#216" data-title="&lt;b&gt;5&lt;/b&gt; 技术成熟度和经济性分析 "><b>5</b> 技术成熟度和经济性分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#217" data-title="&lt;b&gt;5.1&lt;/b&gt; 技术成熟度分析"><b>5.1</b> 技术成熟度分析</a></li>
                                                <li><a href="#222" data-title="&lt;b&gt;5.2&lt;/b&gt; 经济性分析"><b>5.2</b> 经济性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#226" data-title="&lt;b&gt;6&lt;/b&gt; 典型应用案例 "><b>6</b> 典型应用案例</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#228" data-title="&lt;b&gt;6.1&lt;/b&gt; 案例介绍"><b>6.1</b> 案例介绍</a></li>
                                                <li><a href="#237" data-title="&lt;b&gt;6.2&lt;/b&gt; 案例分析"><b>6.2</b> 案例分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#240" data-title="&lt;b&gt;7&lt;/b&gt; 结语 "><b>7</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#243" data-title="1) 高效率、宽功率运行范围大功率变流技术。">1) 高效率、宽功率运行范围大功率变流技术。</a></li>
                                                <li><a href="#245" data-title="2) 大容量高温超导磁体技术。">2) 大容量高温超导磁体技术。</a></li>
                                                <li><a href="#247" data-title="3) 低温高压绝缘技术。">3) 低温高压绝缘技术。</a></li>
                                                <li><a href="#249" data-title="4) SMES在线监测与优化控制技术。">4) SMES在线监测与优化控制技术。</a></li>
                                                <li><a href="#251" data-title="5) 高效制冷技术。">5) 高效制冷技术。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#358" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#225" data-title="&lt;b&gt;图1 铜导线和主要超导带材价格&lt;/b&gt;"><b>图1 铜导线和主要超导带材价格</b></a></li>
                                                <li><a href="#231" data-title="&lt;b&gt;图2 超导限流-储能系统拓扑结构&lt;/b&gt;"><b>图2 超导限流-储能系统拓扑结构</b></a></li>
                                                <li><a href="#234" data-title="&lt;b&gt;图3 有功功率平滑补偿效果&lt;/b&gt;"><b>图3 有功功率平滑补偿效果</b></a></li>
                                                <li><a href="#236" data-title="&lt;b&gt;图4 故障限流效果&lt;/b&gt;"><b>图4 故障限流效果</b></a></li>
                                                <li><a href="#359" data-title="图A1 应用于直流环网的超导储能系统">图A1 应用于直流环网的超导储能系统</a></li>
                                                <li><a href="#360" data-title="图A2 电压型电池-超导混合储能系统">图A2 电压型电池-超导混合储能系统</a></li>
                                                <li><a href="#361" data-title="图A3 先进超导功率调节系统概念">图A3 先进超导功率调节系统概念</a></li>
                                                <li><a href="#362" data-title="图A4 含SMES、同步发电机和感应发电机的电网">图A4 含SMES、同步发电机和感应发电机的电网</a></li>
                                                <li><a href="#363" data-title="图A5 含超导储能系统的微电网">图A5 含超导储能系统的微电网</a></li>
                                                <li><a href="#364" data-title="图A6 采用并联稳压的方式">图A6 采用并联稳压的方式</a></li>
                                                <li><a href="#365" data-title="图A7采用超导储能串并联补偿的方式">图A7采用超导储能串并联补偿的方式</a></li>
                                                <li><a href="#366" data-title="图A8集成于双馈发电机的超导限流—储能系统">图A8集成于双馈发电机的超导限流—储能系统</a></li>
                                                <li><a href="#367" data-title="图A9 含超导储能系统、超导限流器和分布式发电的微电网">图A9 含超导储能系统、超导限流器和分布式发电的微电网</a></li>
                                                <li><a href="#368" data-title="图A10 大型强子对撞机所用超导磁体">图A10 大型强子对撞机所用超导磁体</a></li>
                                                <li><a href="#369" data-title="图A11 风电场中并网运行的超导限流—储能系统">图A11 风电场中并网运行的超导限流—储能系统</a></li>
                                                <li><a href="#370" data-title="图A12 组装后的超导磁体">图A12 组装后的超导磁体</a></li>
                                                <li><a href="#371" data-title="表A1 超导储能系统可再生能源应用主要研究项目">表A1 超导储能系统可再生能源应用主要研究项目</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" FARHADIAND M, MOHAMMEND O. Energy storage technologies for high-power application[J]. IEEE Transactions on Industrial Application, 2016, 52 (3) : 1953-1961." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy storage technologies for high-power application">
                                        <b>[1]</b>
                                         FARHADIAND M, MOHAMMEND O. Energy storage technologies for high-power application[J]. IEEE Transactions on Industrial Application, 2016, 52 (3) : 1953-1961.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 朱瑛, 高云波, 藏海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al. Review of output power smoothing technology for wind turbine[J]. Automation of Electric Power Systems, 2018, 42 (18) : 182-191. DOI: 10.7500/AEPS20180105004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818026&amp;v=MTAyNDJDVVI3cWZadVpyRnlIblViM0FJU0hUZXJHNEg5bk5wNDlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         朱瑛, 高云波, 藏海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al. Review of output power smoothing technology for wind turbine[J]. Automation of Electric Power Systems, 2018, 42 (18) : 182-191. DOI: 10.7500/AEPS20180105004.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" SHI R , ZHANG X , CHAO H U , et al. Self-tuning virtual synchronous generator control for improving frequency stability in autonomous photovoltaic-diesel microgrids[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) : 482-494." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803008&amp;v=MzE4MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblViM0FLRDNJYTdHNEg5bk1ySTlGYklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         SHI R , ZHANG X , CHAO H U , et al. Self-tuning virtual synchronous generator control for improving frequency stability in autonomous photovoltaic-diesel microgrids[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) : 482-494.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 李若, 李欣然, 谭庄熙, 等.考虑储能电池参与二次调频的综合控制策略[J].电力系统自动化, 2018, 42 (8) :74-82.DOI:10.7500/AEPS20171011007.LI Ruo, LI Xinran, TAN Zhuangxi, et al. Integrated control strategy considering energy storage battery participating in secondary frequency regulation[J]. Automation of Electric Power Systems, 2018, 42 (8) : 74-82.DOI: 10.7500/AEPS20171011007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808011&amp;v=MTY3NTVFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblViM0FJU0hUZXJHNEg5bk1wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         李若, 李欣然, 谭庄熙, 等.考虑储能电池参与二次调频的综合控制策略[J].电力系统自动化, 2018, 42 (8) :74-82.DOI:10.7500/AEPS20171011007.LI Ruo, LI Xinran, TAN Zhuangxi, et al. Integrated control strategy considering energy storage battery participating in secondary frequency regulation[J]. Automation of Electric Power Systems, 2018, 42 (8) : 74-82.DOI: 10.7500/AEPS20171011007.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 彭勃, 张峰, 梁军, 等.考虑风速分区的风-储能系统短期频率响应协同控制策略[J].电力系统自动化, 2018, 42 (18) :57-65.DOI:10.7500/AEPS20170925001.PENG Bo, ZHANG Feng, LIANG Jun, et al. Coordinated control strategy for short-term frequency response of wind-energy storage system considering wind speed partition[J]. Automation of Electric Power Systems, 2018, 42 (18) : 57-65. DOI: 10.7500/AEPS20170925001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808009&amp;v=MTc1NTE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVWIzQUlTSFRlckc0SDluTXA0OUZiWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         彭勃, 张峰, 梁军, 等.考虑风速分区的风-储能系统短期频率响应协同控制策略[J].电力系统自动化, 2018, 42 (18) :57-65.DOI:10.7500/AEPS20170925001.PENG Bo, ZHANG Feng, LIANG Jun, et al. Coordinated control strategy for short-term frequency response of wind-energy storage system considering wind speed partition[J]. Automation of Electric Power Systems, 2018, 42 (18) : 57-65. DOI: 10.7500/AEPS20170925001.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 伍俊, 鲁宗相, 乔颖, 等.考虑动态充放电效率特性的风储能电站运行优化[J].电力系统自动化, 2018, 42 (11) :41-47.DOI:10.7500/AEPS20180326002.WU Jun, LU Zongxiang, QIAO Ying, et al. Optimal operation of wind farm with hybrid storage devices considering efficiency characteristics of dynamic charging and discharging[J]. Automation of Electric Power Systems, 2018, 42 (11) : 41-47. DOI: 10.7500/AEPS20180326002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811006&amp;v=MTQ3NTBackZ5SG5VYjNBSVNIVGVyRzRIOW5Ocm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         伍俊, 鲁宗相, 乔颖, 等.考虑动态充放电效率特性的风储能电站运行优化[J].电力系统自动化, 2018, 42 (11) :41-47.DOI:10.7500/AEPS20180326002.WU Jun, LU Zongxiang, QIAO Ying, et al. Optimal operation of wind farm with hybrid storage devices considering efficiency characteristics of dynamic charging and discharging[J]. Automation of Electric Power Systems, 2018, 42 (11) : 41-47. DOI: 10.7500/AEPS20180326002.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 李新, 杨苒晨, 邵雨亭, 等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化, 2018, 42 (9) :180-187.DOI:10.7500/AEPS20171115001.LI Xin, YANG Ranchen, SHAO Yuting, et al. Study of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (9) : 180-187. DOI: 10.7500/AEPS20171115001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809024&amp;v=MTU3NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5VYjNBSVNIVGVyRzRIOW5NcG85SFlJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李新, 杨苒晨, 邵雨亭, 等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化, 2018, 42 (9) :180-187.DOI:10.7500/AEPS20171115001.LI Xin, YANG Ranchen, SHAO Yuting, et al. Study of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (9) : 180-187. DOI: 10.7500/AEPS20171115001.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" ZHU Y, LIU C, WANG B, et al. Damping control for a target oscillation mode using battery energy storage[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) : 833-845." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804019&amp;v=MTE4MjU3RzRIOW5NcTQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5VYjNBS0QzSWE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         ZHU Y, LIU C, WANG B, et al. Damping control for a target oscillation mode using battery energy storage[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) : 833-845.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 陈海生, 刘畅, 齐智平.分布式储能的发展现状与趋势[J].中国科学院院刊, 2016 (2) :224-231.CHEN Haisheng, LIU Chang, QI Zhiping. Developing trend and present status of distributed energy storage[J]. Bulletin of the Chinese Academy of Sciences, 2016 (2) : 224-231." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KYYX201602011&amp;v=MTQwMzVuVWIzQUxqVFNkckc0SDlmTXJZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         陈海生, 刘畅, 齐智平.分布式储能的发展现状与趋势[J].中国科学院院刊, 2016 (2) :224-231.CHEN Haisheng, LIU Chang, QI Zhiping. Developing trend and present status of distributed energy storage[J]. Bulletin of the Chinese Academy of Sciences, 2016 (2) : 224-231.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" LI R, WANG W, CHEN Z, et al. Optimal planning of energy storage system in active distribution system based on fuzzy multi-objective bi-level optimization[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) : 342-355." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802015&amp;v=MjM5NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVWIzQUtEM0lhN0c0SDluTXJZOUVZWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         LI R, WANG W, CHEN Z, et al. Optimal planning of energy storage system in active distribution system based on fuzzy multi-objective bi-level optimization[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) : 342-355.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" ABAPOUR S, NOJAVAN S, ABAPOUR M. Multi-objective short-term scheduling of active distribution networks for benefit maximization of DisCos and DG owners considering demand response programs and energy storage system[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 1-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801009&amp;v=Mjk3ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblViM0FLRDNJYTdHNEg5bk1ybzlGYllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         ABAPOUR S, NOJAVAN S, ABAPOUR M. Multi-objective short-term scheduling of active distribution networks for benefit maximization of DisCos and DG owners considering demand response programs and energy storage system[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 1-12.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 孙冰莹, 杨水丽, 刘宗歧, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al. Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J]. Automation of Electric Power Systems, 2017, 41 (11) : 8-16. DOI: 10.7500/AEPS20161225003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711002&amp;v=MjY0MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5VYjNBSVNIVGVyRzRIOWJOcm85RlpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         孙冰莹, 杨水丽, 刘宗歧, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al. Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J]. Automation of Electric Power Systems, 2017, 41 (11) : 8-16. DOI: 10.7500/AEPS20161225003.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李琼慧, 王彩霞, 张静, 等.适用于电网的先进大容量储能技术发展路线图[J].储能科学与技术, 2017, 6 (1) :141-146.LI Qionghui, WANG Caixia, ZHANG Jing, et al. A roadmap for large scale energy storage for grid-level applications[J]. Energy Storage Science and Technology, 2017, 6 (1) : 141-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CNKX201701020&amp;v=MDgxNjZHNEg5Yk1ybzlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblViM0FKaVBBZHI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李琼慧, 王彩霞, 张静, 等.适用于电网的先进大容量储能技术发展路线图[J].储能科学与技术, 2017, 6 (1) :141-146.LI Qionghui, WANG Caixia, ZHANG Jing, et al. A roadmap for large scale energy storage for grid-level applications[J]. Energy Storage Science and Technology, 2017, 6 (1) : 141-146.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 曾辉, 孙峰, 邵宝珠, 等.澳大利亚100 MW储能运行分析及对中国的启示[J].电力系统自动化, 2018, 42 (11) :1-8.DOI:10.7500/AEPS20180527001.ZENG Hui, SUN Feng, SHAO Baozhu, et al. Analysis of Australian 100 MW storage operation and its enlightenment to China[J]. Automation of Electric Power Systems, 2018, 42 (11) : 1-8. DOI: 10.7500/AEPS20180527001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908012&amp;v=MjQwMzR6cXFCdEdGckNVUjdxZlp1WnJGeUhuVWIzQUlTSFRlckc0SDlqTXA0OUVab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         曾辉, 孙峰, 邵宝珠, 等.澳大利亚100 MW储能运行分析及对中国的启示[J].电力系统自动化, 2018, 42 (11) :1-8.DOI:10.7500/AEPS20180527001.ZENG Hui, SUN Feng, SHAO Baozhu, et al. Analysis of Australian 100 MW storage operation and its enlightenment to China[J]. Automation of Electric Power Systems, 2018, 42 (11) : 1-8. DOI: 10.7500/AEPS20180527001.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 李建林, 马会萌, 袁晓冬, 等.规模化分布式储能的关键应用技术研究综述[J].电网技术, 2017, 41 (10) :3365-3375. LI Jianlin, MA Huimeng, YUAN Xiaodong, et al. Overview on key applied technology of large-scale distributed energy storage[J]. Power System Technology, 2017, 41 (10) : 3365-3375." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710036&amp;v=MjI2MTN5SG5VYjNBSVRyQmZiRzRIOWJOcjQ5R1lvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李建林, 马会萌, 袁晓冬, 等.规模化分布式储能的关键应用技术研究综述[J].电网技术, 2017, 41 (10) :3365-3375. LI Jianlin, MA Huimeng, YUAN Xiaodong, et al. Overview on key applied technology of large-scale distributed energy storage[J]. Power System Technology, 2017, 41 (10) : 3365-3375.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" >
                                        <b>[16]</b>
                                     KATAGIRI T, NAKABAYASHI H, NIJO Y, et al. Field test result of 10 MVA/20 MJ SMES for load fluctuation compensation[J]. IEEE Transactions on Applied Superconductivity, 2009, 19 (3) : 1993-1998.</a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" NOMURA S, OHATA Y, HAGITA T, et al. Wind farms linked by SMES systems[J]. IEEE Transactions on Applied Superconductivity, 2005, 15 (2) : 1951-1954." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Wind farms linked by SMES systems">
                                        <b>[17]</b>
                                         NOMURA S, OHATA Y, HAGITA T, et al. Wind farms linked by SMES systems[J]. IEEE Transactions on Applied Superconductivity, 2005, 15 (2) : 1951-1954.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 汪海蛟, 江全元.应用于平抑风电功率波动的储能系统控制与配置综述[J].电力系统自动化, 2014, 38 (19) :126-135.WANG Haijiao, JIANG Quanyuan. An overview of control and configuration of energy storage system used for wind power fluctuation mitigation[J]. Automation of Electric Power Systems, 2014, 38 (19) : 126-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201419021&amp;v=MTgyMjhadVpyRnlIblViM0FJU0hUZXJHNEg5WE5wbzlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         汪海蛟, 江全元.应用于平抑风电功率波动的储能系统控制与配置综述[J].电力系统自动化, 2014, 38 (19) :126-135.WANG Haijiao, JIANG Quanyuan. An overview of control and configuration of energy storage system used for wind power fluctuation mitigation[J]. Automation of Electric Power Systems, 2014, 38 (19) : 126-135.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" >
                                        <b>[19]</b>
                                     全国电力监管标准化技术委员会.风电接入电力系统技术规定:GB/T 19963—2011[S].北京:中国质检出版社, 2012.National Technical Committee for Standardization of Electric Power Supervision. Technical rule for connecting wind farm to power system: GB/T 19963—2011[S]. Beijing: China Zhijian Publishing House, 2012.</a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" >
                                        <b>[20]</b>
                                     中国国家标准化管理委员会.光伏发电站接入电力系统技术规定:GB/T 19964—2012 [S].北京:中国质检出版社, 2013.Standardization Administration of the People’s Republic of China. Technical requirements for connecting photovoltaic power station to power system: GB/T 19964—2012[S]. Beijing: China Zhijian Publishing House, 2013.</a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" GUO Wenyong, XIAO Liye, DAI Shaotao. Enhancing low-voltage ride-through capability and smoothing output power of DFIG with a superconducting fault-current limiter-magnetic energy storage system[J]. IEEE Transactions on Energy Conversion, 2012, 27 (2) : 277-295." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enhancing low-voltage ride-through capability and smoothing output power of DFIG with a superconducting fault-current limiter-magnetic energy storage system">
                                        <b>[21]</b>
                                         GUO Wenyong, XIAO Liye, DAI Shaotao. Enhancing low-voltage ride-through capability and smoothing output power of DFIG with a superconducting fault-current limiter-magnetic energy storage system[J]. IEEE Transactions on Energy Conversion, 2012, 27 (2) : 277-295.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" ZHANG Kun, MAO Chengxiong, LU Jiming, et al. Optimal control of state-of-charge of superconducting magnetic energy storage for wind power system[J]. IET Renewable Power Generation, 2014, 8 (1) : 58-66." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal control of state-of-charge of superconducting magnetic energy storage for wind power system">
                                        <b>[22]</b>
                                         ZHANG Kun, MAO Chengxiong, LU Jiming, et al. Optimal control of state-of-charge of superconducting magnetic energy storage for wind power system[J]. IET Renewable Power Generation, 2014, 8 (1) : 58-66.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" DECHANUPAPRITTHA S, HONGESOMBUT K, WATANABE M, et al. Stabilization of tie-line power flow by robust SMES controller for interconnected power system with wind farm[J]. IEEE Transactions on Applied Superconductivity, 2007, 17 (2) : 2365-2368." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stabilization of tie-line power flow by robust SMES controller for interconnected power system with wind farms">
                                        <b>[23]</b>
                                         DECHANUPAPRITTHA S, HONGESOMBUT K, WATANABE M, et al. Stabilization of tie-line power flow by robust SMES controller for interconnected power system with wind farm[J]. IEEE Transactions on Applied Superconductivity, 2007, 17 (2) : 2365-2368.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" CHEN S S, WANG L, LEE W J, et al. Power flow control and damping enhancement of a large wind farm using a superconducting magnetic energy storage unit[J]. IET Renewable Power Generation, 2009, 3 (1) : 23-38." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power flow control and damping enhancement of a large wind farm using a superconducting magnetic energy storage unit">
                                        <b>[24]</b>
                                         CHEN S S, WANG L, LEE W J, et al. Power flow control and damping enhancement of a large wind farm using a superconducting magnetic energy storage unit[J]. IET Renewable Power Generation, 2009, 3 (1) : 23-38.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" HASANIEN H M. A set-membership affine projection algorithm-based adaptive-controlled SMES units for wind farms output power smoothing[J]. IEEE Transactions on Sustainable Energy, 2014, 5 (4) : 1226-1233." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A set-membership affine projection algorithmbased adaptive-controlled SMES units for wind farms output power smoothing">
                                        <b>[25]</b>
                                         HASANIEN H M. A set-membership affine projection algorithm-based adaptive-controlled SMES units for wind farms output power smoothing[J]. IEEE Transactions on Sustainable Energy, 2014, 5 (4) : 1226-1233.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" MOLINA M G , MERCADO P E . Power flow stabilization and control of microgrid with wind generation by superconducting magnetic energy storage[J]. IEEE Transactions on Power Electronics, 2011, 26 (3) : 910-922." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power flow stabilization and control of microgrid with wind generation by superconducting magnetic energy storage">
                                        <b>[26]</b>
                                         MOLINA M G , MERCADO P E . Power flow stabilization and control of microgrid with wind generation by superconducting magnetic energy storage[J]. IEEE Transactions on Power Electronics, 2011, 26 (3) : 910-922.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" MAHTO T, MUKHERJEE V. Frequency stabilization of a hybrid two area power system by novel quasi-oppositional harmony search algorithm[J]. IET Generation Transmission &amp;amp; Distribution, 2015, 9 (15) : 2167-2179." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency stabilisation of a hybrid two-area power system by a novel quasi-oppositional harmony search algorithm">
                                        <b>[27]</b>
                                         MAHTO T, MUKHERJEE V. Frequency stabilization of a hybrid two area power system by novel quasi-oppositional harmony search algorithm[J]. IET Generation Transmission &amp;amp; Distribution, 2015, 9 (15) : 2167-2179.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" NAM T, JAE W S, HUR K. The beneficial role of SMES coil in DC line as an energy buffer for integrating large scale wind power[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The Beneficial Role of SMES Coil in DC Lines as an Energy Buffer for Integrating Large Scale Wind Power">
                                        <b>[28]</b>
                                         NAM T, JAE W S, HUR K. The beneficial role of SMES coil in DC line as an energy buffer for integrating large scale wind power[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 1-5.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" WANG Zheng, ZHENG Yang, CHENG Ming, et al. Unified control for a wind turbine-superconducting magnetic energy storage hybrid system based on current source converters[J]. IEEE Transactions on Magnetics, 2012, 48 (11) : 3973-3976." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unified control for a wind turbine-superconducting magnetic energy storage hybrid system based on current source converters">
                                        <b>[29]</b>
                                         WANG Zheng, ZHENG Yang, CHENG Ming, et al. Unified control for a wind turbine-superconducting magnetic energy storage hybrid system based on current source converters[J]. IEEE Transactions on Magnetics, 2012, 48 (11) : 3973-3976.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" SHI Jing, TANG Yuejin, XIA Yajun, et al. SMES based excitation system for doubly-fed induction generator in wind power application[J]. IEEE Transactions on Applied Superconductivity, 2011, 21 (3) : 1105-1108." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=SMES based excitation system for doubly-fed induction generator in wind power application">
                                        <b>[30]</b>
                                         SHI Jing, TANG Yuejin, XIA Yajun, et al. SMES based excitation system for doubly-fed induction generator in wind power application[J]. IEEE Transactions on Applied Superconductivity, 2011, 21 (3) : 1105-1108.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" KANG B K, KIM S T, SUNG B C, et al. A study on optimal sizing of superconducting magnetic energy storage in distribution power system[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 11-16." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A study on optimal sizing of superconducting magnetic energy storage in distribution power system">
                                        <b>[31]</b>
                                         KANG B K, KIM S T, SUNG B C, et al. A study on optimal sizing of superconducting magnetic energy storage in distribution power system[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 11-16.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" KREEUMPORN W, NGAMROO I. Optimal superconducting coil integrated into PV generators for smoothing power and regulating voltage in distribution system with PHEVs[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (7) : 1-4." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal Superconducting Coil Integrated Into PV Generators for Smoothing Power and Regulating Voltage in Distribution System With PHEVs">
                                        <b>[32]</b>
                                         KREEUMPORN W, NGAMROO I. Optimal superconducting coil integrated into PV generators for smoothing power and regulating voltage in distribution system with PHEVs[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (7) : 1-4.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" FENG Xiaoshan, GU Jie, GUAN Xuefei. Optimal allocation of hybrid energy storage for microgrids based on multi-attribute utility theory[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) : 107-117." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801010&amp;v=MTE2ODBGckNVUjdxZlp1WnJGeUhuVWIzQUtEM0lhN0c0SDluTXJvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         FENG Xiaoshan, GU Jie, GUAN Xuefei. Optimal allocation of hybrid energy storage for microgrids based on multi-attribute utility theory[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) : 107-117.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" ISE T, KITA M, TAGUCHI A. A hybrid energy storage with a SMES and secondary battery[J]. IEEE Transactions on Applied Superconductivity, 2005, 15 (2) : 1915-1918." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A hybrid energy storage with a SMES and secondary battery">
                                        <b>[34]</b>
                                         ISE T, KITA M, TAGUCHI A. A hybrid energy storage with a SMES and secondary battery[J]. IEEE Transactions on Applied Superconductivity, 2005, 15 (2) : 1915-1918.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" WANG Shu, TANG Yuejin, SHI Jing, et al. Design and advanced control strategies of a hybrid energy storage system for the grid integration of wind power generations[J]. IET Renewable Power Generation, 2015, 9 (2) : 89-98." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design and advanced control strategies of a hybrid energy storage system for the grid integration of wind power generations">
                                        <b>[35]</b>
                                         WANG Shu, TANG Yuejin, SHI Jing, et al. Design and advanced control strategies of a hybrid energy storage system for the grid integration of wind power generations[J]. IET Renewable Power Generation, 2015, 9 (2) : 89-98.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" 施啸寒, 王少荣.蓄电池-超导磁体储能系统平抑间歇性电源出力波动的研究[J].电力自动化设备, 2013, 33 (8) :53-58.SHI Xiaohan, WANG Shaorong. Power output fluctuation suppression by hybrid energy storage system for intermittent sources[J]. Electric Power Automation Equipment, 2013, 33 (8) : 53-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201308010&amp;v=MTQzODRSN3FmWnVackZ5SG5VYjNBSVNIUmZiRzRIOUxNcDQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         施啸寒, 王少荣.蓄电池-超导磁体储能系统平抑间歇性电源出力波动的研究[J].电力自动化设备, 2013, 33 (8) :53-58.SHI Xiaohan, WANG Shaorong. Power output fluctuation suppression by hybrid energy storage system for intermittent sources[J]. Electric Power Automation Equipment, 2013, 33 (8) : 53-58.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" NIE Zanxiang, XIAO Xi, KANG Qing, et al. SMES-battery energy storage system for conditioning outputs from direct drive linear wave energy converters[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (3) : 1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=SMES-battery energy stor-age system for conditioning outputs from direct drive linear wave energy converters">
                                        <b>[37]</b>
                                         NIE Zanxiang, XIAO Xi, KANG Qing, et al. SMES-battery energy storage system for conditioning outputs from direct drive linear wave energy converters[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (3) : 1-7.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" LIN Xiaodong, LEI Yong. Coordinated control strategies for SMES-battery hybrid energy storage systems[J]. IEEE Access, 2017, 5: 23452-23465." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated Control Strategies for SMES-Battery Hybrid Energy Storage Systems">
                                        <b>[38]</b>
                                         LIN Xiaodong, LEI Yong. Coordinated control strategies for SMES-battery hybrid energy storage systems[J]. IEEE Access, 2017, 5: 23452-23465.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" GAO Shuang, CHAU K T, LIU Chunhua, et al. SMES control for power grid integrating renewable generation and electric vehicles[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 1014-1020." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=SMES Control for Power Grid Integrating Renewable Generation and Electric Vehicles">
                                        <b>[39]</b>
                                         GAO Shuang, CHAU K T, LIU Chunhua, et al. SMES control for power grid integrating renewable generation and electric vehicles[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 1014-1020.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" WANG Zheng, ZOU Zhixiang, ZHENG Yang. Design and control of a photovoltaic energy and SMES hybrid system with current source grid converter[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (3) : 1471-1478." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design and control of a photovoltaic energy and SMES hybrid system with current-source grid inverter">
                                        <b>[40]</b>
                                         WANG Zheng, ZOU Zhixiang, ZHENG Yang. Design and control of a photovoltaic energy and SMES hybrid system with current source grid converter[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (3) : 1471-1478.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" title=" NAKAYAMA T, NAKAYAMA T, YAGAI T, et al. Stability analysis of high temperature superconducting coil in liquid hydrogen[J]. Physica C Superconductivity &amp;amp; Its Applications, 2007, 463-465: 1285-1288." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011502039159&amp;v=MDY3MDZxUVRNbndaZVp0RmlubFVycklLVndXYUJvPU5pZk9mYks3SHRETnFvOUhaT2dHRFhrd29CTVQ2VDRQUUgvaXJSZEdlcg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[41]</b>
                                         NAKAYAMA T, NAKAYAMA T, YAGAI T, et al. Stability analysis of high temperature superconducting coil in liquid hydrogen[J]. Physica C Superconductivity &amp;amp; Its Applications, 2007, 463-465: 1285-1288.
                                    </a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" title=" HIRABAYASHI H, MAKIDA Y, NOMURA S, et al. Feasibility of hydrogen cooled superconducting magnets [J]. IEEE Transactions on Applied Superconductivity, 2006, 16 (2) : 1435-1438." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Feasibility of hydrogen cooled superconducting magnets">
                                        <b>[42]</b>
                                         HIRABAYASHI H, MAKIDA Y, NOMURA S, et al. Feasibility of hydrogen cooled superconducting magnets [J]. IEEE Transactions on Applied Superconductivity, 2006, 16 (2) : 1435-1438.
                                    </a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_43" title=" LOUIE H, STRUNZ K. Superconducting magnetic energy storage (SMES) for energy cache control in modular distributed hydrogen-electric energy systems[J]. IEEE Transactions on Applied Superconductivity, 2007, 17 (2) : 2361-2364." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Superconducting Magnetic Energy Storage (SMES) for energy cache control in modular distributed hydrogen-electric energy systems">
                                        <b>[43]</b>
                                         LOUIE H, STRUNZ K. Superconducting magnetic energy storage (SMES) for energy cache control in modular distributed hydrogen-electric energy systems[J]. IEEE Transactions on Applied Superconductivity, 2007, 17 (2) : 2361-2364.
                                    </a>
                                </li>
                                <li id="88">


                                    <a id="bibliography_44" title=" NAKAYAMA T, YAGAI T, TSUDA M, et al. Micro power grid system with SMES and superconducting cable modules cooled by liquid hydrogen[J]. IEEE Transactions on Applied Superconductivity, 2009, 19 (3) : 2062-2065." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Micro power grid system with SMES and superconducting cable modules cooled by liquid hydrogen">
                                        <b>[44]</b>
                                         NAKAYAMA T, YAGAI T, TSUDA M, et al. Micro power grid system with SMES and superconducting cable modules cooled by liquid hydrogen[J]. IEEE Transactions on Applied Superconductivity, 2009, 19 (3) : 2062-2065.
                                    </a>
                                </li>
                                <li id="90">


                                    <a id="bibliography_45" title=" HAMAJIMA T, AMATA H, IWASAKI T, et al. Application of SMES and fuel cell system combined with liquid hydrogen vehicle station to renewable energy control[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 1172-1180." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of SMES and Fuel Cell System Combined With Liquid Hydrogen Vehicle Station to Renewable Energy Control">
                                        <b>[45]</b>
                                         HAMAJIMA T, AMATA H, IWASAKI T, et al. Application of SMES and fuel cell system combined with liquid hydrogen vehicle station to renewable energy control[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 1172-1180.
                                    </a>
                                </li>
                                <li id="92">


                                    <a id="bibliography_46" title=" MIYAGI D, SATO R, ISHIDA N, et al. Experimental research on compensation for power fluctuation of the renewable energy using the SMES under the state-of-current feedback control[J]. IEEE Transactions on Applied Superconductivity, 2015, 25 (3) : 1-10." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Experimental research on compensation for power fluctuation of the renewable energy using the SMES under the state-of-current feedback control">
                                        <b>[46]</b>
                                         MIYAGI D, SATO R, ISHIDA N, et al. Experimental research on compensation for power fluctuation of the renewable energy using the SMES under the state-of-current feedback control[J]. IEEE Transactions on Applied Superconductivity, 2015, 25 (3) : 1-10.
                                    </a>
                                </li>
                                <li id="94">


                                    <a id="bibliography_47" title=" ZHANG Z, MIYAJIMA R, SATO Y, et al. Characteristics of compensation of fluctuating output power of a solar power generator in a hybrid energy storage system using a Bi2223 SMES coil cooled by thermosiphon wind liquid hydrogen[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (4) : 1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Characteristics of compensation for fluctuating output power of a solar power generator in a hybrid energy storage system using a bi2223 SMEScoil cooled by thermosiphon with liquid hydrogen">
                                        <b>[47]</b>
                                         ZHANG Z, MIYAJIMA R, SATO Y, et al. Characteristics of compensation of fluctuating output power of a solar power generator in a hybrid energy storage system using a Bi2223 SMES coil cooled by thermosiphon wind liquid hydrogen[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (4) : 1-5.
                                    </a>
                                </li>
                                <li id="96">


                                    <a id="bibliography_48" title=" 牟树君, 林今, 邢学韬, 等.高温固体氧化物电解水制氢储能技术及应用展望[J].电网技术, 2017, 41 (10) :3385-3391. MOU Shujun, LIN Jin, XING Xuetao, et al. Technology and application prospect of high-temperature solid oxide electrolysis cell[J]. Power System Technology, 2017, 41 (10) : 3385-3391." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710038&amp;v=MzIxMzh0R0ZyQ1VSN3FmWnVackZ5SG5VYjNBSVRyQmZiRzRIOWJOcjQ5R2JJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[48]</b>
                                         牟树君, 林今, 邢学韬, 等.高温固体氧化物电解水制氢储能技术及应用展望[J].电网技术, 2017, 41 (10) :3385-3391. MOU Shujun, LIN Jin, XING Xuetao, et al. Technology and application prospect of high-temperature solid oxide electrolysis cell[J]. Power System Technology, 2017, 41 (10) : 3385-3391.
                                    </a>
                                </li>
                                <li id="98">


                                    <a id="bibliography_49" title=" ALI M H, PARK M, YU I K, et al. Improvement of wind-generator stability by fuzzy-logic-controlled SMES[J]. IEEE Transactions on Industry Applications, 2009, 45 (3) : 1045-1051." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improvement of Wind-Generator Stability by Fuzzy-Logic-Controlled SMES">
                                        <b>[49]</b>
                                         ALI M H, PARK M, YU I K, et al. Improvement of wind-generator stability by fuzzy-logic-controlled SMES[J]. IEEE Transactions on Industry Applications, 2009, 45 (3) : 1045-1051.
                                    </a>
                                </li>
                                <li id="100">


                                    <a id="bibliography_50" title=" ALI M H, WU Bin. Comparison of stabilization methods for fixed-speed wind generator systems[J]. IEEE Transactions on Power Delivery, 2010, 25 (1) : 323-331." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comparison of stabilization methods for fixed-speed wind generator systems">
                                        <b>[50]</b>
                                         ALI M H, WU Bin. Comparison of stabilization methods for fixed-speed wind generator systems[J]. IEEE Transactions on Power Delivery, 2010, 25 (1) : 323-331.
                                    </a>
                                </li>
                                <li id="102">


                                    <a id="bibliography_51" title=" PAPADIMITRIOU C N, HATZIARGYRIOU N D. Control strategy for seamless transition from islanded to interconnected operation mode of microgrids[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) : 169-176." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control strategy for seamless transition from islanded to interconnected operation mode of microgrids">
                                        <b>[51]</b>
                                         PAPADIMITRIOU C N, HATZIARGYRIOU N D. Control strategy for seamless transition from islanded to interconnected operation mode of microgrids[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) : 169-176.
                                    </a>
                                </li>
                                <li id="104">


                                    <a id="bibliography_52" title=" WANG Zheng, LI Jiang, ZOU Zhixiang, et al. Operation of SMES for the current source inverter fed distributed power system under islanding mode[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (3) : 942-957." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Operation of SMES for the Current Source Inverter Fed Distributed Power System Under Islanding Mode">
                                        <b>[52]</b>
                                         WANG Zheng, LI Jiang, ZOU Zhixiang, et al. Operation of SMES for the current source inverter fed distributed power system under islanding mode[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (3) : 942-957.
                                    </a>
                                </li>
                                <li id="106">


                                    <a id="bibliography_53" title=" XU Y, LI Y, REN L, et al. Research on the application of superconducting magnetic energy storage in microgrids for smoothing power fluctuation caused by operation mode switching[J]. IEEE Transactions on Applied Superconductivity, 2018, 28 (4) : 111-115." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on the Application of Superconducting Magnetic Energy Storage in Microgrids for Smoothing Power Fluctuation Caused by Operation Mode Switching">
                                        <b>[53]</b>
                                         XU Y, LI Y, REN L, et al. Research on the application of superconducting magnetic energy storage in microgrids for smoothing power fluctuation caused by operation mode switching[J]. IEEE Transactions on Applied Superconductivity, 2018, 28 (4) : 111-115.
                                    </a>
                                </li>
                                <li id="108">


                                    <a id="bibliography_54" title=" YUNUS A M S, MASOUM M A S. Improving dynamic performance of wind energy conversion systems using fuzzy-based hysteresis current-controlled superconducting magnetic energy storage[J]. IET Power Electronics, 2012, 5 (8) : 1305-1314." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improving dynamic performance of wind energy conversion systems using fuzzy-based hysteresis current-controlled superconducting magnetic energy storage">
                                        <b>[54]</b>
                                         YUNUS A M S, MASOUM M A S. Improving dynamic performance of wind energy conversion systems using fuzzy-based hysteresis current-controlled superconducting magnetic energy storage[J]. IET Power Electronics, 2012, 5 (8) : 1305-1314.
                                    </a>
                                </li>
                                <li id="110">


                                    <a id="bibliography_55" title=" YUNUS A M S, SIADA A. Application of SMES to enhance the dynamic performance of DFIG during voltage sag and swell[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (4) : 1211-1217." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of SMES to Enhance the Dynamic Performance of DFIG During Voltage Sag and Swell">
                                        <b>[55]</b>
                                         YUNUS A M S, SIADA A. Application of SMES to enhance the dynamic performance of DFIG during voltage sag and swell[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (4) : 1211-1217.
                                    </a>
                                </li>
                                <li id="112">


                                    <a id="bibliography_56" title=" KIM S T, KANG B K, BAE S H, et al. Application of SMES and grid code compliance to wind/photovoltaic generation system[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (3) : 472-479." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of SMES and grid code compliance to wind/photovoltaic generation system">
                                        <b>[56]</b>
                                         KIM S T, KANG B K, BAE S H, et al. Application of SMES and grid code compliance to wind/photovoltaic generation system[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (3) : 472-479.
                                    </a>
                                </li>
                                <li id="114">


                                    <a id="bibliography_57" title=" YUNUS A M S , MASOUM M A S. Application of SMES unit to improve DFIG power dispatch and dynamic performance during intermittent misfire and fire-through faults[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (4) : 1217-1225." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of SMES Unit to Improve DFIG Power Dispatch and Dynamic Performance During Intermittent Misfire and Fire-Through Faults.">
                                        <b>[57]</b>
                                         YUNUS A M S , MASOUM M A S. Application of SMES unit to improve DFIG power dispatch and dynamic performance during intermittent misfire and fire-through faults[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (4) : 1217-1225.
                                    </a>
                                </li>
                                <li id="116">


                                    <a id="bibliography_58" title=" KINJO T, SENJYU T, URASAKI N, et al. Terminal-voltage and output-power regulation of wind-turbine generator by series and parallel compensation using SMES[J]. IEE Proceedings-Generation, Transmission and Distribution, 2006, 153 (3) : 276-282." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Terminal-voltage and output-power regulation of wind-turbine generator by series and parallel compensation using SMES">
                                        <b>[58]</b>
                                         KINJO T, SENJYU T, URASAKI N, et al. Terminal-voltage and output-power regulation of wind-turbine generator by series and parallel compensation using SMES[J]. IEE Proceedings-Generation, Transmission and Distribution, 2006, 153 (3) : 276-282.
                                    </a>
                                </li>
                                <li id="118">


                                    <a id="bibliography_59" title=" 郭文勇, 肖立业, 戴少涛.集成SMES和CS-SGSC的双馈型风力发电系统[J].电力系统自动化, 2012, 36 (14) :101-107. GUO Wenyong, XIAO Liye, DAI Shaotao. A doubly fed induction wind power generation system integrated with SMES and CS-SGSC[J]. Automation of Electric Power Systems, 2012, 36 (14) : 101-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201214021&amp;v=MTk0ODNVUjdxZlp1WnJGeUhuVWIzQUlTSFRlckc0SDlQTnE0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[59]</b>
                                         郭文勇, 肖立业, 戴少涛.集成SMES和CS-SGSC的双馈型风力发电系统[J].电力系统自动化, 2012, 36 (14) :101-107. GUO Wenyong, XIAO Liye, DAI Shaotao. A doubly fed induction wind power generation system integrated with SMES and CS-SGSC[J]. Automation of Electric Power Systems, 2012, 36 (14) : 101-107.
                                    </a>
                                </li>
                                <li id="120">


                                    <a id="bibliography_60" title=" GUO Wenyong, XIAO Liye, DAI Shaotao, et al. Evaluation of the performance of BTFCLs for enhancing LVRT capability of DFIG[J]. IEEE Transactions on Power Electronics, 2015, 30 (7) : 3623-3637." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evaluation of the performance of BTFCLs for enhancing LVRT capability of DFIG">
                                        <b>[60]</b>
                                         GUO Wenyong, XIAO Liye, DAI Shaotao, et al. Evaluation of the performance of BTFCLs for enhancing LVRT capability of DFIG[J]. IEEE Transactions on Power Electronics, 2015, 30 (7) : 3623-3637.
                                    </a>
                                </li>
                                <li id="122">


                                    <a id="bibliography_61" title=" GUO Wenyong, XIAO Liye, DAI Shaotao, et al. LVRT capability enhancement of DFIG with switch-type fault current limiter[J]. IEEE Transactions on Industrial Electronics, 2015, 62 (1) : 332-342." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=LVRT Capability Enhancement of DFIG with Switch-type Fault Current Limiter">
                                        <b>[61]</b>
                                         GUO Wenyong, XIAO Liye, DAI Shaotao, et al. LVRT capability enhancement of DFIG with switch-type fault current limiter[J]. IEEE Transactions on Industrial Electronics, 2015, 62 (1) : 332-342.
                                    </a>
                                </li>
                                <li id="124">


                                    <a id="bibliography_62" title=" 郭文勇, 戴少涛, 王海风, 等.面向风力发电的超导限流-储能系统[J].电力系统自动化, 2015, 39 (14) :37-45.GUO Wenyong, DAI Shaotao, WANG Haifeng, et al. A superconducting fault current limiter-magnetic energy system for wind farms[J]. Automation of Electric Power Systems, 2015, 39 (14) : 37-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514006&amp;v=MzA4NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5VYjNBSVNIVGVyRzRIOVROcTQ5RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[62]</b>
                                         郭文勇, 戴少涛, 王海风, 等.面向风力发电的超导限流-储能系统[J].电力系统自动化, 2015, 39 (14) :37-45.GUO Wenyong, DAI Shaotao, WANG Haifeng, et al. A superconducting fault current limiter-magnetic energy system for wind farms[J]. Automation of Electric Power Systems, 2015, 39 (14) : 37-45.
                                    </a>
                                </li>
                                <li id="126">


                                    <a id="bibliography_63" title=" GUO Wenyong, XIAO Liye, DAI Shaotao, et al. Control and test of a 0.5 MVA/1 MJ SMES[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 144-151." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control and test of a 0.5 MVA/1 MJ SMES">
                                        <b>[63]</b>
                                         GUO Wenyong, XIAO Liye, DAI Shaotao, et al. Control and test of a 0.5 MVA/1 MJ SMES[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 144-151.
                                    </a>
                                </li>
                                <li id="128">


                                    <a id="bibliography_64" title=" GUO Wenyong, ZHANG Jingye, SONG Naihao, et al. Overview and development progress of a 1 MVA/1 MJ superconducting fault current limiter-magnetic energy storage system[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (3) : 121-127." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Overview and devel-opment progress of a 1 MVA/1 MJ superconducting fault current limit-er-magnetic energy storage system">
                                        <b>[64]</b>
                                         GUO Wenyong, ZHANG Jingye, SONG Naihao, et al. Overview and development progress of a 1 MVA/1 MJ superconducting fault current limiter-magnetic energy storage system[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (3) : 121-127.
                                    </a>
                                </li>
                                <li id="130">


                                    <a id="bibliography_65" title=" GUO W, ZHANG G, ZHANG J, et al. Development of a 1MVA/1MJ superconducting fault current limiter-magnetic energy storage system for LVRT capability enhancement and wind power smoothing[J]. IEEE Transactions Applied Superconductivity, 2018, 28 (4) : 1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Development of a 1MVA/1MJ superconducting fault current limiter-magnetic energy storage system for LVRT capability enhancement and wind power smoothing">
                                        <b>[65]</b>
                                         GUO W, ZHANG G, ZHANG J, et al. Development of a 1MVA/1MJ superconducting fault current limiter-magnetic energy storage system for LVRT capability enhancement and wind power smoothing[J]. IEEE Transactions Applied Superconductivity, 2018, 28 (4) : 1-5.
                                    </a>
                                </li>
                                <li id="132">


                                    <a id="bibliography_66" title=" KARAIPOOM T, NGAMROO I. Optimal superconducting coil integrated into DFIG wind turbine for fault ride through capability enhancement and output power fluctuation suppression[J]. IEEE Transactions on Sustainable Energy, 2015, 6 (1) : 28-42." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal superconducting coil integrated into DFIG wind turbine for fault ride through capability enhancement and output power fluctuation suppression">
                                        <b>[66]</b>
                                         KARAIPOOM T, NGAMROO I. Optimal superconducting coil integrated into DFIG wind turbine for fault ride through capability enhancement and output power fluctuation suppression[J]. IEEE Transactions on Sustainable Energy, 2015, 6 (1) : 28-42.
                                    </a>
                                </li>
                                <li id="134">


                                    <a id="bibliography_67" title=" NGAMROO I. Optimization of SMES-FCL for augmenting FRT performance and smoothing output power of grid-connected DFIG wind turbine[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (7) : 1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimization of SMES-FCL for augmenting FRT performance and smoothing output power of grid-connected DFIG wind turbine">
                                        <b>[67]</b>
                                         NGAMROO I. Optimization of SMES-FCL for augmenting FRT performance and smoothing output power of grid-connected DFIG wind turbine[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (7) : 1-7.
                                    </a>
                                </li>
                                <li id="136">


                                    <a id="bibliography_68" title=" NGAMROO I, KARAIPOOM T. Improving low-voltage ride-through performance and alleviating power fluctuation of DFIG wind turbine in DC microgrid by optimal SMES with fault current limiting function[J]. IEEE Transactions on Applied Superconductivity, 2014, 24 (5) : 1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improving low-voltage ride-through performance and alleviating power fluctuation of DFIG wind turbine in DC microgrid by optimal SMES with faultcurrentlimiting function">
                                        <b>[68]</b>
                                         NGAMROO I, KARAIPOOM T. Improving low-voltage ride-through performance and alleviating power fluctuation of DFIG wind turbine in DC microgrid by optimal SMES with fault current limiting function[J]. IEEE Transactions on Applied Superconductivity, 2014, 24 (5) : 1-8.
                                    </a>
                                </li>
                                <li id="138">


                                    <a id="bibliography_69" title=" XIAO Xianyong, YANG Ruohuan, CHEN Xiaoyuan, et al. Integrated DFIG protection with a modified SMES-FCL under symmetrical and asymmetrical faults[J]. IEEE Transactions on Applied Superconductivity, 2018, 28 (4) : 1-11." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated DFIG protection with a modified SMES-FCL under symmetrical and asymmetrical faults">
                                        <b>[69]</b>
                                         XIAO Xianyong, YANG Ruohuan, CHEN Xiaoyuan, et al. Integrated DFIG protection with a modified SMES-FCL under symmetrical and asymmetrical faults[J]. IEEE Transactions on Applied Superconductivity, 2018, 28 (4) : 1-11.
                                    </a>
                                </li>
                                <li id="140">


                                    <a id="bibliography_70" title=" XIAO Xianyong, YANG Ruohuan, CHEN Xiaoyuan, et al. Enhancing fault ride-through capability of DFIG with modified SMES-FCL and RSC control[J]. IET Generation, Transmission &amp;amp; Distribution, 2018, 12 (1) : 258-266." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enhancing fault ride-through capability of DFIG with modified SMES-FCL and RSC control">
                                        <b>[70]</b>
                                         XIAO Xianyong, YANG Ruohuan, CHEN Xiaoyuan, et al. Enhancing fault ride-through capability of DFIG with modified SMES-FCL and RSC control[J]. IET Generation, Transmission &amp;amp; Distribution, 2018, 12 (1) : 258-266.
                                    </a>
                                </li>
                                <li id="142">


                                    <a id="bibliography_71" title=" NGAMROO I, KARAIPOOM T. Cooperative control of SFCL and SMES for enhancing fault ride through capability and smoothing power fluctuation of DFIG win farm[J]. IEEE Transactions on Applied Superconductivity, 2014, 24 (5) : 1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cooperative Control of SFCL and SM ES for Enhancing Fault Ride Through Capability and Smoothing Pow er Fluctuation of DFIG Wind Farm">
                                        <b>[71]</b>
                                         NGAMROO I, KARAIPOOM T. Cooperative control of SFCL and SMES for enhancing fault ride through capability and smoothing power fluctuation of DFIG win farm[J]. IEEE Transactions on Applied Superconductivity, 2014, 24 (5) : 1-6.
                                    </a>
                                </li>
                                <li id="144">


                                    <a id="bibliography_72" title=" CHEN Lei, CHEN Hongkun, LI Guocheng, et al. Coordination of SMES, SFCL and distributed generation units for micro-grid stability enhancement via wireless communications[J]. IEEE Access, 2018, 6: 36699-36710." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordination of SMES, SFCL and distributed generation units for micro-grid stability enhancement via wireless communications">
                                        <b>[72]</b>
                                         CHEN Lei, CHEN Hongkun, LI Guocheng, et al. Coordination of SMES, SFCL and distributed generation units for micro-grid stability enhancement via wireless communications[J]. IEEE Access, 2018, 6: 36699-36710.
                                    </a>
                                </li>
                                <li id="146">


                                    <a id="bibliography_73" title=" BOENIG H J, HAUER J F. Commissioning tests of the Bonneville power administration 30 MJ superconducting magnetic energy storage unit[J]. IEEE Power Engineering Review, 1985, 104 (2) : 302-312." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Commissioning Tests of the Bonneville Power Administration 30 MJ Superconducting Magnetic Energy Storage Unit">
                                        <b>[73]</b>
                                         BOENIG H J, HAUER J F. Commissioning tests of the Bonneville power administration 30 MJ superconducting magnetic energy storage unit[J]. IEEE Power Engineering Review, 1985, 104 (2) : 302-312.
                                    </a>
                                </li>
                                <li id="148">


                                    <a id="bibliography_74" title=" KATAGIRI T, NAKABAYASHI H, NIJO Y, et al. Field test result of 10 MVA/20 MJ SMES for load fluctuation compensation[J]. IEEE Transactions on Applied Superconductivity, 2009, 9 (3) : 1993-1998." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Field test result of 10MVA/20MJ SMES for load fluctuation compensation">
                                        <b>[74]</b>
                                         KATAGIRI T, NAKABAYASHI H, NIJO Y, et al. Field test result of 10 MVA/20 MJ SMES for load fluctuation compensation[J]. IEEE Transactions on Applied Superconductivity, 2009, 9 (3) : 1993-1998.
                                    </a>
                                </li>
                                <li id="150">


                                    <a id="bibliography_75" title=" SONG I, LIU H, LI J, et al. Conceptual design of ITER in-vessel vertical stabilization coil power supplied system[J]. IEEE Transactions on Applied Superconductivity, 2014, 24 (3) : 1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Conceptual design of ITER in-vessel vertical stabilization coil power supplied system">
                                        <b>[75]</b>
                                         SONG I, LIU H, LI J, et al. Conceptual design of ITER in-vessel vertical stabilization coil power supplied system[J]. IEEE Transactions on Applied Superconductivity, 2014, 24 (3) : 1-8.
                                    </a>
                                </li>
                                <li id="152">


                                    <a id="bibliography_76" title=" LUONGO C A, BALDWIN T, RIBEIRO P, et al. A 100 MJ SMES demonstration at FSU-CAPS[J]. IEEE Transactions on Applied Superconductivity, 2003, 13 (2) : 1800-1805." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A 100 MJ SMES demonstration at FSU-CAPS">
                                        <b>[76]</b>
                                         LUONGO C A, BALDWIN T, RIBEIRO P, et al. A 100 MJ SMES demonstration at FSU-CAPS[J]. IEEE Transactions on Applied Superconductivity, 2003, 13 (2) : 1800-1805.
                                    </a>
                                </li>
                                <li id="154">


                                    <a id="bibliography_77" title=" HERVE A, CAMPI D, CURE B, et al. Experience gained from the construction, test and operation of the large 4-T CMS coil[J]. IEEE Transactions on Applied Superconductivity, 2008, 18 (2) : 346-351." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Experience gained from the construction, test and operation of the large 4-T CMS coil">
                                        <b>[77]</b>
                                         HERVE A, CAMPI D, CURE B, et al. Experience gained from the construction, test and operation of the large 4-T CMS coil[J]. IEEE Transactions on Applied Superconductivity, 2008, 18 (2) : 346-351.
                                    </a>
                                </li>
                                <li id="156">


                                    <a id="bibliography_78" title=" FOUSSAT A, MITCHELL N, GALLIX R, et al. Overview of the ITER toroidal field magnet system integration[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (4) : 1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Overview of the ITER toroidal field magnet system integration">
                                        <b>[78]</b>
                                         FOUSSAT A, MITCHELL N, GALLIX R, et al. Overview of the ITER toroidal field magnet system integration[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (4) : 1-5.
                                    </a>
                                </li>
                                <li id="158">


                                    <a id="bibliography_79" title=" NOMURA S, SHINTOMI T, AKITA S, et al. Technical and cost evaluation on SMES for electric power compensation[J]. IEEE Transactions on Applied Superconductivity, 2010, 20 (3) : 1373-1378." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Technical and cost evaluation on SMES for electric power compensation">
                                        <b>[79]</b>
                                         NOMURA S, SHINTOMI T, AKITA S, et al. Technical and cost evaluation on SMES for electric power compensation[J]. IEEE Transactions on Applied Superconductivity, 2010, 20 (3) : 1373-1378.
                                    </a>
                                </li>
                                <li id="160">


                                    <a id="bibliography_80" title=" 刘洋, 唐跃进, 石晶, 等.100 kJ/50 kW高温超导磁储能系统在微电网中的应用[J].储能科学与技术, 2015, 4 (3) :319-326.LIU Yang, TANG Yuejin, SHI Jing, et al. Application of 100 kJ/50 kW high-temperature superconducting magnet energy storage system in micro-grid[J]. Energy Storage Science and Technology, 2015, 4 (3) : 319-326." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CNKX201503018&amp;v=MjU4MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5VYjNBSmlQQWRyRzRIOVRNckk5RWJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[80]</b>
                                         刘洋, 唐跃进, 石晶, 等.100 kJ/50 kW高温超导磁储能系统在微电网中的应用[J].储能科学与技术, 2015, 4 (3) :319-326.LIU Yang, TANG Yuejin, SHI Jing, et al. Application of 100 kJ/50 kW high-temperature superconducting magnet energy storage system in micro-grid[J]. Energy Storage Science and Technology, 2015, 4 (3) : 319-326.
                                    </a>
                                </li>
                                <li id="162">


                                    <a id="bibliography_81" title=" LI Ren, XU Ying, ZUO Wenping, et al. Development of a movable HTS SMES system[J]. IEEE Transactions on Applied Superconductivity, 2015, 25 (4) : 1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Development of a movable HTS SM ES system">
                                        <b>[81]</b>
                                         LI Ren, XU Ying, ZUO Wenping, et al. Development of a movable HTS SMES system[J]. IEEE Transactions on Applied Superconductivity, 2015, 25 (4) : 1-5.
                                    </a>
                                </li>
                                <li id="164">


                                    <a id="bibliography_82" title=" LI Jianwei, YANG Qingqing, ROBINSON F, et al. Design and test of a new droop control algorithm for a SMES/battery hybrid energy storage system[J]. Energy, 2017, 118: 1110-1122." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES955433F3F19CB45040F1A1B808EC3822&amp;v=MjM1OTdiaWRDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0MWh6YnE5d3FBPU5pZk9mYnE5RzlYUHJQbEdFdW9HZnc0OXloWVg2a2w4T1g2UXBCSTlETUdYVA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[82]</b>
                                         LI Jianwei, YANG Qingqing, ROBINSON F, et al. Design and test of a new droop control algorithm for a SMES/battery hybrid energy storage system[J]. Energy, 2017, 118: 1110-1122.
                                    </a>
                                </li>
                                <li id="166">


                                    <a id="bibliography_83" title=" GUO Wenyong, LI Dafei, CAI Fuyu, et al. Z source converter based power conditioning system for superconducting magnetic energy storage[J/OL]. IEEE Transactions on Power Electronics [2018-11-19]. http://ieeexplore.ieee.org/document/8540446." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Z source converter based power conditioning system for superconducting magnetic energy storage">
                                        <b>[83]</b>
                                         GUO Wenyong, LI Dafei, CAI Fuyu, et al. Z source converter based power conditioning system for superconducting magnetic energy storage[J/OL]. IEEE Transactions on Power Electronics [2018-11-19]. http://ieeexplore.ieee.org/document/8540446.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-01 16:55</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),2-19 DOI:10.7500/AEPS20181022001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">超导储能技术在可再生能源中的应用与展望</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E6%96%87%E5%8B%87&amp;code=09576230&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭文勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%94%A1%E5%AF%8C%E8%A3%95&amp;code=41527314&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蔡富裕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E9%97%AF&amp;code=41527316&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵闯</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E4%BA%AC%E4%B8%9A&amp;code=14854553&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张京业</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%BB%95%E7%8E%89%E5%B9%B3&amp;code=14056528&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">滕玉平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%82%96%E7%AB%8B%E4%B8%9A&amp;code=05969200&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">肖立业</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%A7%91%E5%AD%A6%E9%99%A2%E7%94%B5%E5%B7%A5%E7%A0%94%E7%A9%B6%E6%89%80%E5%BA%94%E7%94%A8%E8%B6%85%E5%AF%BC%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0202613&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国科学院电工研究所应用超导重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%A7%91%E5%AD%A6%E9%99%A2%E5%A4%A7%E5%AD%A6&amp;code=1698842&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国科学院大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>超导储能系统直接将电磁能存储在超导磁体中, 无须中间转换环节, 具有响应速度快、功率密度高、效率高等优点, 在可再生能源领域具有重要的应用价值。总结了超导储能系统在可再生能源领域的研究现状, 将其在可再生能源应用的研究归纳为如下几个方面:解决可再生能源的波动性及其引发的频率稳定性问题, 解决暂态功率失衡引发的电网稳定性问题, 解决可再生能源发电设备的故障穿越问题, 以及解决与其他超导电力装置协同控制问题。详细介绍了超导储能系统在这些方面应用的基本原理和实现方法, 评估了其技术成熟度和经济性, 介绍了其典型应用案例, 指出影响其未来发展的核心关键技术, 并对其未来的发展进行了展望。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可再生能源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B6%85%E5%AF%BC%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">超导储能系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E7%8E%87%E8%A1%A5%E5%81%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功率补偿;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E7%A9%BF%E8%B6%8A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障穿越;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9A%82%E6%80%81%E7%A8%B3%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">暂态稳定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能系统;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *郭文勇 (1979—) , 男, 通信作者, 博士, 研究员, 博士生导师, 主要研究方向:储能技术、风力发电和电力电子技术。E-mail:wyguo@mail.iee.ac.cn;
                                </span>
                                <span>
                                    蔡富裕 (1994—) , 男, 硕士研究生, 主要研究方向:电力电子与电力传动。;
                                </span>
                                <span>
                                    赵闯 (1988—) , 男, 硕士研究生, 主要研究方向:电力电子与电力传动。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-22</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0905500);</span>
                                <span>国家自然科学基金资助项目 (51877206);</span>
                    </p>
            </div>
                    <h1><b>Application and Prospect of Superconducting Magnetic Energy Storage for Renewable Energy</b></h1>
                    <h2>
                    <span>GUO Wenyong</span>
                    <span>CAI Fuyu</span>
                    <span>ZHAO Chuang</span>
                    <span>ZHANG Jingye</span>
                    <span>TENG Yuping</span>
                    <span>XIAO Liye</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Applied Superconductivity Institute of Electrical Engineering Chinese, Academy of Sciences</span>
                    <span>University of Chinese Academy of Sciences</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Superconducting magnetic energy storage system (SMES) stores electromagnetic energy directly in the superconducting magnet without any conversion stages, which has outstanding advantages such as fast response, high power density and high efficiency. It is considered to have an important application value in the field of renewable energy. The research status of SMES in the field of renewable power generation is reviewed. And its application is summarized as follows: solving the problems of power fluctuation and corresponding frequency stability, solving the problem of power system stability induced by the transient power unbalance, solving the problem of fault ride through (FRT) in renewable power generators and solving the coordination problem of SMES with other superconducting device. The basic principles and implementation methods of SMES's application in these aspects are introduced in detail. The technical maturity and economics are evaluated. Typical application cases are introduced and the key technologies that influence its future development are pointed out. Furthermore, the future development of SMES is prospected.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=superconducting%20magnetic%20energy%20storage%20system%20(SMES)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">superconducting magnetic energy storage system (SMES) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20compensation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power compensation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20ride%20through%20(FRT)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault ride through (FRT) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transient%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transient stability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage system;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-22</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0905500);</span>
                                <span>National Natural Science Foundation of China (No.51877206);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="168" name="168" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="169">可再生能源的迅猛发展给电网的安全性和稳定性带来越来越严峻的挑战, 而储能系统是提高电网安全性和稳定性的有效途径<citation id="256" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 储能技术应用于可再生能源发电, 可以通过能量的快速充放来频繁地响应输出功率的波动<citation id="257" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 减轻对电网的负面影响;可以提高可再生能源电网的频率稳定性<citation id="258" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 参与电网的二次调频<citation id="270" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>;可以在可再生能源限电时存储电能, 在负荷高峰时向电网放电, 提高可再生能源的消纳水平<citation id="259" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>;可以提高含可再生能源电网的可调度性, 优化电网的运行<citation id="260" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>;可以抑制电力系统的振荡, 提高电网的稳定性<citation id="261" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。储能已经成为分布式可再生能源大规模接入电网的必然选择<citation id="262" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>, 储能应用于分布式可再生能源系统可以延缓电网扩容, 提高频率和电压稳定性, 提高电能质量和可靠性, 减轻分布式发电的功率波动<citation id="263" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 从而有效提高分布式系统的效益<citation id="264" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。可再生能源对储能的迫切需求也促进了规模化储能技术的迅猛发展, 截至2016年10月31日, 除抽水储能外的兆瓦级储能工程已达164项<citation id="265" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 而可再生能源应用占全球储能技术应用市场的43%, 在各种应用中居首位<citation id="266" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。单个储能项目的容量也在不断刷新纪录, 2016年在中国张北投运的16 MW/63 MW·h级别的锂电池储能系统为当时世界最大的储能装置, 2017年底在澳大利亚投运的100 MW/129 MW·h级别的锂电池储能项目进一步刷新了储能系统容量的世界纪录<citation id="267" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。储能对于可再生能源发展的重要性也引起了国家相关部分的高度重视, 2015 年3 月国务院印发的《关于进一步深化电力体制改革的若干意见》明确提到鼓励储能技术的应用来提高能源使用效率, 文献<citation id="268" type="reference">[<a class="sup">15</a>]</citation>中八大重点工程提及储能电站、能源储备设施, 重点提出要加快推进储能等技术研发应用。2017年国家能源局会同发展改革委、财政部、科技部、工信部联合印发的《促进储能技术与产业发展的指导意见》为推动储能技术与产业发展进一步营造了良好的政策环境<citation id="269" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="170">在各种储能方式中, 超导储能系统 (superconducting magnetic energy storage system, SMES) 具有效率高、功率密度高、响应速度快、循环次数无限等优点<citation id="271" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 有望在可再生能源领域发挥重要作用。SMES的优点取决于其基本原理, 将能量以电磁能的形式存储在由超导带材绕制的超导磁体中, 并在需要的时候通过功率调节系统释放出来。超导带材零电阻的特性决定了SMES具有效率高的优点;超导带材电流密度高的特点决定了SMES具有高功率密度的优点;其以电磁能直接存储能量的形式决定了SMES无须能量转换的环节, 具有响应速度快的优点;而SMES在运行过程中, 无任何电化学反应和机械磨损的特点决定了其具有循环次数无限的优点。利用SMES效率高的优点, 可以将其用于对可再生能源进行削峰填谷;而利用其功率密度高、响应速度快、循环次数无限的优点, 可以将其应用于解决可再生能源引发的电网暂态稳定性问题。</p>
                </div>
                <div class="p1">
                    <p id="171">为了更好地把握SMES发展动态, 缕清SMES未来的发展方向, 本文从宏观应用而非具体研制开发的角度对SMES在最有可能应用的场合, 即可再生能源发电领域的研究现状进行了归纳和总结。目前, SMES在可再生能源领域的研究主要包括如下几个方面:①平滑可再生能源输出功率, 解决可再生能源发电的波动性问题, 提高电网的频率稳定性;②提高基于可再生能源的分布式电网和微电网的频率稳定性和电压稳定性;③提高可再生能源发电的故障穿越能力;④与其他超导电力装置的优化配置和协调控制。本文将对SMES这4个方面的应用研究发展现状进行分类介绍, 介绍其典型应用案例, 评估SMES在该领域应用的技术成熟度和经济性, 并对其未来在可再生能源应用领域的发展趋势进行展望。</p>
                </div>
                <h3 id="172" name="172" class="anchor-tag"><b>1</b> 解决可再生能源的波动性问题</h3>
                <div class="p1">
                    <p id="173">可再生能源自身的随机性造成其发电的波动性。可再生能源发电的波动性导致了以下2个方面的负面影响<citation id="272" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>:①可再生能源发出电能的峰值而不是平均值决定了电网的传输容量, 极大地增加了电网的建设成本;②可再生能源发电的波动性对电网的稳定性和电能质量产生不利影响, 其中对电网频率稳定性的影响尤为突出。有研究表明, 波动幅值在常规发电容量5%以上的功率波动将可能使系统频率偏差超过±1%, 从而限制系统对可再生能源的消纳能力<citation id="273" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="174">为了减轻可再生能源中风电并网对电网稳定性的影响, 国家标准规定:在风电场容量小于30 MW时, 每1 min波动最大值不超过3 MW, 每10 min不超过10 MW;在风电场容量介于30～50 MW时, 每1 min波动不超过额定值的1/10, 每10 min不超过额定值的1/3;在风电场容量大于150 MW时, 每1 min不超过15 MW, 每10 min不超过50 MW<citation id="274" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。大容量光伏并网也会带来功率波动的问题, 国家标准规定光伏发电站有功功率变化速率每分钟应不超过10%的装机容量<citation id="275" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。基于SMES高效快响应速度的特性, 将其应用于可再生能源发电场中可以有效地平抑功率波动, 并提高电网的频率稳定性。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>1.1</b> 控制策略</h4>
                <div class="p1">
                    <p id="176">目前, 用SMES解决可再生能源的波动问题有2种思路:一种是直接平滑可再生能源的功率波动, 以减轻功率波动对电网的影响;另一种是以稳定电网的频率控制为目标, 通过SMES发出有功功率的阻尼作用, 抑制电网的频率波动。</p>
                </div>
                <div class="p1">
                    <p id="177">在功率平滑控制策略方面, 最常采用的是滤波的控制算法。该方法采用滤波器对可再生能源并网的功率值进行滤波, 滤波前后的功率差值作为SMES输出功率的给定值。文献<citation id="276" type="reference">[<a class="sup">21</a>]</citation>采用二阶低通滤波器来实现。文献<citation id="277" type="reference">[<a class="sup">22</a>]</citation>提出了一种基于风电预测的模糊控制算法来动态调节一阶低通滤波器的时间常数, 从而防止超导磁体电流过充或者过放。在针对风电场功率平滑的控制策略方面, 文献<citation id="278" type="reference">[<a class="sup">23</a>]</citation>提出将SMES安装在含风电场的联络线母线上, 并提出了相应的鲁棒控制策略, 以适应不同工况下的功率振荡抑制需求。文献<citation id="279" type="reference">[<a class="sup">24</a>]</citation>提出将SMES应用于含感应风力发电机的风电场, 基于模态控制理论, 采用特征根分析的方法, 提出了用于平滑风电场功率输出和稳定风电场的阻尼控制策略, 采用该控制策略一方面可以有效地平抑风电场的功率波动, 另一方面还可以提高风电场故障后的恢复能力。文献<citation id="280" type="reference">[<a class="sup">25</a>]</citation>提出通过仿射投影算法来动态调节逆变器和斩波器中各个比例—积分 (PI) 控制器的参数, 避免了精调参数所带来的巨大工作量, 并取得了较好的仿真结果。</p>
                </div>
                <div class="p1">
                    <p id="178">在频率稳定性控制方面, 文献<citation id="281" type="reference">[<a class="sup">26</a>]</citation>采用多频带滤波器和超前滞后校正的方式, 其中, 低频带通滤波器提取的信号用于治理与传统电网互联的频率稳定性问题, 而高频带通滤波器提取的信号用于治理微电网独立运行下频率波动的问题。文献<citation id="282" type="reference">[<a class="sup">27</a>]</citation>提出将SMES和静止同步串联补偿装置 (static synchronous series compensator, SSSC) 用于平抑频率和互联线功率波动, 并提出采用拟对立和声搜索算法 (quasi oppositional harmony search algorithm) 对系统参数进行优化。该研究结果表明, 在该应用中单独采用SMES与同时采用SMES和SSSC相比更为经济有效。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179"><b>1.2</b> 实现方法</h4>
                <div class="p1">
                    <p id="180">目前, SMES在抑制可再生能源功率波动方面采用了如下3种方式:①直接用来平抑可再生能源功率波动;②与电池储能相结合, 构成混合型储能系统后用于平抑波动功率;③与氢储能深度融合, 构成融合型储能系统后应用于可再生能源发电。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181"><b>1.2.1</b> 单独采用SMES来解决波动性问题</h4>
                <div class="p1">
                    <p id="182">SMES的核心部件超导磁体对外等效为一个大电感。文献<citation id="283" type="reference">[<a class="sup">17</a>]</citation>利用其大电感的特性, 提出将超导储能运用于直流环网中, 作为直流电网的平波电感器, 一方面可以平滑风力发电传输到直流电网上的功率, 另一方面可以减小直流环网的容量。其系统结构如附录A图A1所示<citation id="284" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。文献<citation id="285" type="reference">[<a class="sup">28</a>]</citation>提出了用于电网换相换流器高压直流输电 (line commutated converter based high voltage direct current, LCC-HVDC) 的SMES。超导磁体被串联于直流输电系统的直流母线上。采用该结构一方面可以起到平抑功率波动的作用, 另外一方面还可以提高LCC-HVDC的故障穿越能力, 从而提高电网的可靠性。将超导磁体用作直流传输线路的平波电感器具有简单有效、无须增加附加设备的优点, 然而该方式中超导磁体需要承受与直流母线相当的电压, 这对超导磁体耐压能力提出巨大的挑战。低温高压绝缘问题是超导电力应用的几个核心难题之一。在目前技术条件下让超导磁体承受百千伏等级的电压仍有很高的难度。</p>
                </div>
                <div class="p1">
                    <p id="183">与文献<citation id="290" type="reference">[<a class="sup">17</a>,<a class="sup">28</a>]</citation>研究针对整个风电场应用不同, 文献<citation id="286" type="reference">[<a class="sup">29</a>]</citation>提出将超导磁体用作单台风机中电流源变流器的平波电抗器, 并起到平抑单台风机功率波动的作用。而文献<citation id="287" type="reference">[<a class="sup">30</a>]</citation>提出了电压型拓扑结构, 将SMES的斩波器并联在双馈感应发电机 (doubly-fed induction generator, DFIG) 的直流母线上, 从而节省了SMES自身所需的逆变器, 简化了系统结构。仿真结果表明, 该拓扑结构同样可以起到平抑有功波动的作用。文献<citation id="288" type="reference">[<a class="sup">22</a>]</citation>提出了与文献<citation id="289" type="reference">[<a class="sup">30</a>]</citation>类似的方案, 在永磁同步发电机变流器的直流母线上并联SMES斩波器来平抑发电机输出的有功功率。</p>
                </div>
                <div class="p1">
                    <p id="184">SMES在光伏发电中的应用同样有研究。光伏发电的特性取决于太阳能辐照强度和模块温度。急剧的环境变化会造成太阳能发电功率的剧烈波动, 对分布式电网的稳定性产生不良影响。文献<citation id="291" type="reference">[<a class="sup">31</a>]</citation>通过斩波器将SMES并联于光伏发电的直流母线, 并提出了用单纯形算法来优化磁体的容量。通过仿真研究表明:将SMES应用于光伏发电, 可以有效地平抑功率波动并稳定电网电压。文献<citation id="292" type="reference">[<a class="sup">32</a>]</citation>针对该类应用, 提出采用粒子群优化算法来同时优化超导磁体的容量、逆变器和斩波器的PI控制参数。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185"><b>1.2.2</b> 电池—超导混合型储能系统</h4>
                <div class="p1">
                    <p id="186">SMES具有功率密度高的优点, 但能量密度低;而电池具有能量密度高的优点, 但功率密度低。将两者结合起来, 采用电池—超导混合储能系统 (B-SMES) 实现优势互补, 则可以满足电网对从低频到高频全方位的功率响应需求。通过功率型储能环节对电网的暂态需求进行响应, 还可以减少能量型储能环节的充放电次数, 延长能量型储能环节的使用寿命, 不但提升了系统的整体性能, 还增加了系统的性价比<citation id="293" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="187">由于电池具有电压源的性质, 一般采用电压型拓扑结构。文献<citation id="294" type="reference">[<a class="sup">34</a>]</citation>提出采用B-SMES来解决火车站和可再生能源分布式系统功率波动的问题, 其拓扑结构如附录A图A2所示。电网所需的高频功率由SMES来提供, 而低频功率由电池提供。采用该方案的好处是:①由于充放电次数的减少, 电池的使用寿命可以延长;②由于减小了对储能量的要求, SMES的体积和成本可以大大降低。</p>
                </div>
                <div class="p1">
                    <p id="188">与文献<citation id="295" type="reference">[<a class="sup">34</a>]</citation>采用一个斩波器不同, 文献<citation id="301" type="reference">[<a class="sup">35</a>,<a class="sup">36</a>]</citation>采用了双斩波器方案, 采用该方案的优点是可以实现对SMES和电池更加灵活的功率和能量的调节, 缺点是增加的电池储能斩波器会增加系统的功耗。文献<citation id="296" type="reference">[<a class="sup">35</a>]</citation>将该方案应用于风力发电, 提出了用遗传算法优化的模糊控制器来调节2种储能方式的功率输出, 从而更好地调节系统的荷电状态。文献<citation id="297" type="reference">[<a class="sup">36</a>]</citation>提出采用变滑动滤波器时间长度的方法来动态调节B-SMES中SMES发出的有功功率, 以防止超导磁体电流超出安全运行范围。文献<citation id="298" type="reference">[<a class="sup">37</a>]</citation>将该方案应用于波浪能发电。波浪能发电的功率波动存在高频和低频两部分。高频部分波动频率2倍于海浪波动的频率, 而低频部分波动频率受自然环境的影响较大, 时长在几分钟到几小时之间。B-SMES可以通过SMES补偿其高频波动, 而用电池补偿其低频波动, 从而可以给电网或者负载提供稳定的电能。文献<citation id="299" type="reference">[<a class="sup">38</a>]</citation>采用独立的变流器构成混合储能系统, 采用该拓扑结构的好处是各个储能单元有功和无功控制更加灵活, 缺点是带来更高的制造成本和损耗。该文同时提出了分层控制方法, 在系统级的层面, 采用模糊控制方法改变储能系统的输出防止过充和过放;在装置级的层面, 采用基于汉密尔顿模型的控制策略提高闭环控制性能。文献<citation id="300" type="reference">[<a class="sup">39</a>]</citation>将SMES应用于含可再生能源发电和并网电动汽车的分布式电网, 其中电动汽车起到类似电池储能的削峰填谷、稳定风电功率输出的作用, 而SMES用于稳定电网频率波动。</p>
                </div>
                <div class="p1">
                    <p id="189">文献<citation id="302" type="reference">[<a class="sup">40</a>]</citation>针对在光伏应用场合, 提出了电流型的方案。由于蓄电池和光伏电池均为电压源的性质, 因此需要采用双斩波器结构, 第一个斩波器提供稳定的直流电压, 第二个斩波器将电压源转换成电流源, 而并网电流源变流器作为与电网连接的接口使用。超导磁体在正常状态下作为整个电流源系统的平波电抗器, 一方面可以提供稳定的直流电流源, 另外一方面还能起到平滑有功功率的作用。在超导磁体失超时, 超导磁体退出, 由常规电抗器来维持系统正常运行。</p>
                </div>
                <h4 class="anchor-tag" id="190" name="190"><b>1.2.3</b> 氢—超导融合型储能系统</h4>
                <div class="p1">
                    <p id="191">在SMES中, 低温制冷是一个极其重要的环节。采用制冷剂浸泡的方式进行制冷, 具有冷却充分、热稳定性高等优点。高温SMES最常用的低温制冷剂是液氮, 然而液氮的液化温度为77 K, 在该温区下, 高温超导带材的临界电流不高。液氦的液化温度为4.2 K, 在该温区超导带有很高的临界电流, 然而其制冷的效率很低。在液氦和液氮温区之间的制冷剂能够在临界电流和制冷效率之间取得较好的平衡, 已引起相关学者的兴趣。采用22 K的液氢制冷, 其超导带的临界电流是液氮冷却的数倍;而与液氦冷却相比, 其制冷效率和稳定性更高<citation id="303" type="reference"><link href="82" rel="bibliography" /><sup>[<a class="sup">41</a>]</sup></citation>。同时液氢还是燃料电池的主要组成部分, 而燃料电池具有能量密度高的优点。将SMES与氢储能深度融合, 构成氢—超导混合储能系统 (H-SMES) 融合型储能系统, 一方面可以实现功率密度与能量密度的优势互补, 另一方面可以节省SMES的低温制冷设备, 提高总体制冷效率。日本学者Hiromi Hirabayashi等人2005年提出采用液氢来冷却超导磁体, 并提出了H-SMES的原理设计方案<citation id="304" type="reference"><link href="84" rel="bibliography" /><sup>[<a class="sup">42</a>]</sup></citation>。其中, 氢气通过电解产生, 经过液化后对超导磁体提供制冷, 并可以作为燃料电池的燃料在需要的时候释放出来。该设计方案用于对关键负载提供不间断电源。在电网断电后的前1 min由SMES快速供能, 在燃料电池启动后, 由其提供长达10 h的持续供能。</p>
                </div>
                <div class="p1">
                    <p id="192">H-SMES优异的性能引起了人们的广泛关注, 文献<citation id="305" type="reference">[<a class="sup">43</a>]</citation>提出将其应用于含可再生能源发电的分布式电力系统, 其中氢储能的充电采用直流/直流 (DC/DC) 变流器提供的电解能来实现, 而氢储能的放电通过燃料电池配合DC/DC变流器将能量回馈直流母线来实现。在该系统中SMES起到类似于计算机内存的缓存作用, 用于吸收可再生能源的高频功率波动和分布式电网中类似于电梯这样的突变负载对电网的冲击, 保障电网的安全可靠运行, 而氢储能则可以起到长周期削峰填谷的作用。文献<citation id="306" type="reference">[<a class="sup">44</a>]</citation>提出构建基于SMES、燃料电池、储氢系统、新能源模块、功率变换模块和超导电缆的微电网系统。其中SMES用来平抑高频功率波动, 燃料电池用来提供长期稳定的电源。而超导电缆一方面可以用来输电, 另外一个方面还能用来输送氢燃料。</p>
                </div>
                <div class="p1">
                    <p id="193">文献<citation id="307" type="reference">[<a class="sup">45</a>]</citation>进一步提出了先进超导功率调节系统 (advanced superconducting power conditioning system, ASPCS) 的概念。该系统由电解器、氢、燃料电池和SMES组成, 如附录A图A3所示。其中, SMES由给汽车供应燃料的液氢站提供的液氢冷却。该文提出通过卡尔曼滤波器预测可再生能源的功率输出, 预测值和实际值之间产生的差额波动功率由SMES吸收或者释放, 而系统向电网输出功率与预测功率之间的差额功率由电解器吸收或者由燃料电池释放。通过该系统可以将可再生能源产生的波动功率转化为稳定的功率向电网输出。文献<citation id="310" type="reference">[<a class="sup">46</a>,<a class="sup">47</a>]</citation>搭建了小功率的实验样机对ASPCS的概念进行验证。文献<citation id="308" type="reference">[<a class="sup">46</a>]</citation>采用荷电状态反馈控制方法来防止超导磁体过充和过放。文献<citation id="309" type="reference">[<a class="sup">47</a>]</citation>通过延长斩波器续流状态的方法, 减小了超导磁体电流的纹波, 从而降低了交流损耗。</p>
                </div>
                <div class="p1">
                    <p id="194">H-SMES从原理上省去了一套低温制冷系统, 具有较高的性价比, 而其自身的缺陷主要表现在以下2个方面:①氢气是一种可燃气体, 将其液化后作为电力装备的制冷剂具有一定的危险性;②采用电解制氢再用燃料电池发电的方式目前效率较低, 理论上氢转换电的效率可达50%, 但是与电池储能85%的效率相比还有一定的差距<citation id="311" type="reference"><link href="96" rel="bibliography" /><sup>[<a class="sup">48</a>]</sup></citation>。</p>
                </div>
                <h3 id="195" name="195" class="anchor-tag"><b>2</b> 解决暂态功率失衡引起的稳定性问题</h3>
                <div class="p1">
                    <p id="196">新能源发电的不稳定性和与电网的弱连接特性给电网的稳定性带来巨大的挑战。而SMES具有快速功率响应的特性, 可以快速地补充电网和负载之间的不平衡功率, 从而治理暂态功率失衡引起的稳定性问题, 其应用主要包括解决电网故障引发的暂态稳定性问题和辅助孤岛模式切换2个方面。</p>
                </div>
                <h4 class="anchor-tag" id="197" name="197"><b>2.1</b> 解决电网故障引发的暂态稳定性问题</h4>
                <div class="p1">
                    <p id="198">含风力发电机的电网在发生短路故障及其重合闸过程中, 容易引发风力发电机转子转速、有功功率和端电压失稳, 故障清除后也无法恢复正常运行。文献<citation id="312" type="reference">[<a class="sup">49</a>]</citation>将SMES应用于如附录A图A4所示的含同步发电机和感应风力发电机的电网, 分别提出了SMES和风力发电机桨距的模糊控制方法。经仿真分析, SMES与桨距控制相比, 能够更好地稳定风力发电机转子转速、有功功率、端电压和同步发电机的负载角。文献<citation id="313" type="reference">[<a class="sup">50</a>]</citation>针对与文献<citation id="314" type="reference">[<a class="sup">49</a>]</citation>相同的电网, 进一步比较了SMES、静止同步补偿器、制动电阻和桨距控制在稳定电网暂态稳定性方面的性能。仿真对比结果表明, SMES是解决该问题最有效的手段, 但是造价最高;静止同步补偿器在同时提升暂态稳定性和稳定电压波动方面具有较高的性价比;制动电阻在单独提升暂态稳定性方面具有较高的性价比;而桨距控制的成本最低, 响应速度最慢。</p>
                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>2.2</b> 辅助孤岛模式切换</h4>
                <div class="p1">
                    <p id="200">微电网设计的一个主要目标是对关键负荷不间断供电<citation id="315" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。在大电网发生故障时, 微电网需要通过断路器和大电网分离, 以保证自身能持续安全运行。然而微电网脱网过程引发的暂态供需不平衡会引起电压和频率的振荡, 对微电网可靠性和电能质量带来严重影响<citation id="316" type="reference"><link href="102" rel="bibliography" /><sup>[<a class="sup">51</a>]</sup></citation>。平滑微电网模式转换过程已成为提高微电网可靠性的一个关键技术。</p>
                </div>
                <div class="p1">
                    <p id="201">文献<citation id="317" type="reference">[<a class="sup">26</a>]</citation>对含燃气轮机的微电网脱网问题进行了研究。由于燃气轮机热备用不足, 反应缓慢, 无法足够迅速地对微电网提供频率支持, 只能通过甩负荷的方式来维持频率稳定, 有可能导致关键负荷断电并造成严重的经济损失。而SMES在微电网和大电网脱离后, 可以迅速地对微电网提供有功支持, 平衡微电网内负荷和电源之间的功率差, 从而迅速地稳定微电网的频率, 保证了关键负荷能够安全稳定运行。SMES的无功支持作用还可以在与大电网脱离时迅速地稳定微电网的电压, 全方位支持微电网从联网模式向孤岛模式的转变。</p>
                </div>
                <div class="p1">
                    <p id="202">文献<citation id="318" type="reference">[<a class="sup">52</a>]</citation>对电流源并网的分布式电网进行研究, 将SMES连接在交流电压母线上, 提出了分布式电网脱离主网时SMES支撑交流母线电压的控制方法。为了分配不同SMES之间的功率, 还提出了电压和频率的下垂控制方法。为了消除电网阻抗不确定性带来的影响, 提出了针对SMES的虚拟并网阻抗方法。文献<citation id="319" type="reference">[<a class="sup">53</a>]</citation>研究了如附录A图A5所示的含光伏、风电、燃油发电机、电池和SMES微电网系统, 并进行了仿真研究。仿真结果表明将SMES应用于该微电网, 可以有效地平滑孤岛模式切换过程, 减弱模式切换过程中的功率和频率波动。该文还设计了应用于该场合的超导磁体并进行了有限元仿真。仿真结果表明该磁体的冷却要求很容易得到满足, 具备在微电网应用的可能性。</p>
                </div>
                <h3 id="203" name="203" class="anchor-tag"><b>3</b> 解决故障穿越问题</h3>
                <div class="p1">
                    <p id="204">新能源发电中的DFIG是风力发电的主力机型, 具有体积小、重量轻、成本低等优点, 占据了超过50%的风电市场。虽然有上述优点, 但是DFIG对电网故障极其敏感, 当电网发生故障产生电压暂降或者骤升时, 会在DFIG的定子上产生零负序磁链, 从而感生出超过转子变流器控制能力数倍的电压, 进而产生过电流和过转矩, 危害DFIG的安全运行。利用SMES快响应和大电感的特性可以在故障状态下提高DFIG故障穿越能力, 主要包括以下3种方式:①并联稳压, 将SMES与DFIG并联连接, 通过注入电流作用在电网的阻抗上形成补偿电压, 从而抬升或者降低电网电压, 以尽可能将电网电压恢复到额定值;②通过串联稳压控制的方式, 通过串联变流器输出与电网突变幅值相同、相位相反的电压, 从而保持机端电压稳定, 进而维持DFIG正常运行;③采用串联限流的方式, 通过将SMES的超导磁体串入DFIG和电网之间, 限制DFIG的定转子过电流和过转矩。</p>
                </div>
                <h4 class="anchor-tag" id="205" name="205"><b>3.1</b> 采用并联稳压的方式</h4>
                <div class="p1">
                    <p id="206">文献<citation id="322" type="reference">[<a class="sup">54</a>,<a class="sup">55</a>]</citation>提出将SMES并联在DFIG的交流电压母线上, 连接方式如附录A图A6所示。在故障状态下, SMES发出用于稳定电网电压的电流, 减轻了电网故障的程度, 从而改善了DFIG的故障穿越能力。仿真结果表明, 该方式可以在一定程度上改善DFIG的故障穿越性能。文献<citation id="320" type="reference">[<a class="sup">56</a>]</citation>将SMES并联在含风电和光伏电网的交流母线上, 在发生电压暂降时, SMES以最大有功功率放电, 而在电压恢复时, SMES以最大有功功率充电, 该有功电流作用在系统阻抗上, 一定程度上改善电网电压。并联稳压的方式只能通过注入电流影响系统阻抗上电压的方式来间接改变DFIG的并网电压, 由于电网的短路阻抗一般不超过标幺值的5%, 因此, 即便发出与电网容量相同的功率, 对电网电压的影响非常小, 无法从根本上解决DFIG的故障穿越问题。除电网故障外, DFIG变流器自身的故障也会造成DFIG输出功率和电网电压的剧烈波动, 并造成轴转速失稳<citation id="321" type="reference"><link href="114" rel="bibliography" /><sup>[<a class="sup">57</a>]</sup></citation>。采用SMES进行并联稳压后, 能够在一定程度上减轻DFIG对电网的影响, 并能稳定轴转速。</p>
                </div>
                <h4 class="anchor-tag" id="207" name="207"><b>3.2</b> 采用串联稳压控制的方式</h4>
                <div class="p1">
                    <p id="208">电网故障对风机最直接的影响就是端部电压暂降或者骤升, 如果能补偿电网电压的突变, 则能够从根本上消除电网故障对风机的影响。文献<citation id="323" type="reference">[<a class="sup">58</a>]</citation>将SMES通过串并联变流器连接在电网和风机之间, 拓扑结构如附录A图A7所示, 其中串联变流器起到稳定风机端部电压的作用, 从而隔绝了电网故障对风机的影响。</p>
                </div>
                <div class="p1">
                    <p id="209">文献<citation id="324" type="reference">[<a class="sup">59</a>]</citation>提出了集成SMES和电流型串联网侧变流器的双馈型风力发电系统。将电流型串联网侧变流器的交流输出端串联在电网和DFIG之间, 在电网发生故障时, 起到稳定机端电压的作用;而DFIG的网侧和转子变流器均采用电流型的拓扑结构, 其直流端与串联网侧变流器、超导磁体连接成一个闭环系统, 通过调节超导磁体的电流, 还可以起到平滑DFIG输出有功功率的作用。</p>
                </div>
                <h4 class="anchor-tag" id="210" name="210"><b>3.3</b> 采用串联限流的方式</h4>
                <div class="p1">
                    <p id="211">电网发生故障时, DFIG最直接的反应就是定转子过电流。限制定转子过电流可以保护转子变流器, 减轻过转矩, 从而提高DFIG的故障穿越能力。文献<citation id="326" type="reference">[<a class="sup">60</a>,<a class="sup">61</a>]</citation>采用常规的桥路型和开关型限流器来提高DFIG的故障穿越能力, 取得了很好的故障穿越效果。由于SMES的超导磁体本身具有大电感的特性, 可以同时用来故障限流和储能, 文献<citation id="325" type="reference">[<a class="sup">21</a>]</citation>提出了集成于DFIG的超导限流—储能系统 (superconducting fault current limiter-magnetic energy storage system, SFCL-MES) , 提出了电压型和电流型的拓扑结构。其中, 电压型的拓扑结构如附录A图A8所示。该系统用一个超导磁体同时实现了限流和储能的功能, 限流的功能利用超导磁体大电感的特性限制DFIG定转子过电流实现, 从而提高了DFIG的故障穿越能力。</p>
                </div>
                <div class="p1">
                    <p id="212">文献<citation id="327" type="reference">[<a class="sup">21</a>]</citation>所提的方案适用于单机系统。为了将其运用于风电场, 文献<citation id="328" type="reference">[<a class="sup">62</a>]</citation>提出了应用于风电场的拓扑结构, 验证了该方案运用于风电场同样有效。该拓扑结构在故障限流方面采用了带旁路电阻的拓扑结构, 可以防止超导磁体过电流, 有效地保证了超导磁体的安全运行;在变流器方面采用的模块化的设计方案<citation id="329" type="reference"><link href="126" rel="bibliography" /><sup>[<a class="sup">63</a>]</sup></citation>, 一方面提高了性能, 另一方面还有利于安装和维护。文献<citation id="330" type="reference">[<a class="sup">64</a>]</citation>进一步提出了应用风电场的SFCL-MES具体实施方案。文献<citation id="331" type="reference">[<a class="sup">65</a>]</citation>进一步报道了该装置的研制和并网运行情况。该装置已完成研制, 并于2017年年初在甘肃省玉门市低窝铺风电场实现并网运行。实验测试和并网运行结果表明, 该装置有效地调节了风电入网功率, 并具有很强的故障限流能力。应用于风电的SFCL-MES概念提出后也引起其他学者的关注, 文献<citation id="333" type="reference">[<a class="sup">66</a>,<a class="sup">67</a>]</citation>提出了SFCL-MES基于粒子群优化算法的磁体和控制参数优化设计方法, 文献<citation id="332" type="reference">[<a class="sup">68</a>]</citation>将其应用于直流微电网。文献<citation id="334" type="reference">[<a class="sup">69</a>,<a class="sup">70</a>]</citation>提出了改进的超导磁体和转子变流器控制方法。</p>
                </div>
                <h3 id="213" name="213" class="anchor-tag"><b>4 SMES</b>与其他超导电力装置的结合</h3>
                <div class="p1">
                    <p id="214">SMES与其他超导电力装置, 尤其是超导限流器 (superconducting fault current limiter, SFCL) 相结合, 能够实现单一超导电力装置无法实现的功能, 对电网和电力装置提供更为全面的保护和支持。文献<citation id="335" type="reference">[<a class="sup">71</a>]</citation>提出采用SFCL和SMES来提高DFIG的低电压穿越能力和功率输出稳定性。其中SFCL用来限制故障电流, 减轻DFIG端部电压暂降, 并抑制故障过程中的功率波动, 而SMES用来进一步平滑功率波动。该文同时提出了SFCL失超电阻和SMES电感的优化计算方法, 提高了系统的整体性价比。</p>
                </div>
                <div class="p1">
                    <p id="215">文献<citation id="336" type="reference">[<a class="sup">72</a>]</citation>将SMES和SFCL集成于微电网, 其集成后的系统结构如附录A图A9所示, 其中SFCL采用了有源式的限流方式。该文提出了SMES和SFCL的协调控制方法, 采用该方法可以在不可恢复故障下将微电网从主网中平顺脱离, 并可以提高微电网在暂态故障下的故障穿越能力。该文提出采用无线通信的形式来协调SMES和SFCL的控制, 并研究了不同通信延迟对系统运行的影响, 仿真结果证明了在一定通信延迟下该系统仍然能较为可靠地运行。</p>
                </div>
                <h3 id="216" name="216" class="anchor-tag"><b>5</b> 技术成熟度和经济性分析</h3>
                <h4 class="anchor-tag" id="217" name="217"><b>5.1</b> 技术成熟度分析</h4>
                <div class="p1">
                    <p id="218">SMES不论从功率还是从储能量来说均不存在发展的技术瓶颈。现有技术已能够支持研发100 MW/1 GJ级的SMES。</p>
                </div>
                <div class="p1">
                    <p id="219">在功率方面, 10 MW级的SMES已有研发先例。1983年, 美国研制了一台10 MW/30 MJ级的SMES, 并成功抑制了美国西部一条500 kV交流输电线路上的低频功率振荡<citation id="337" type="reference"><link href="146" rel="bibliography" /><sup>[<a class="sup">73</a>]</sup></citation>。2009年, 日本研制成功10 MVA/20 MJ级的SMES<citation id="338" type="reference"><link href="148" rel="bibliography" /><sup>[<a class="sup">74</a>]</sup></citation>, 并将该装置连接在一个水电站和轧钢厂之间, 有效地抑制了轧钢厂的功率波动, 提高了电网的稳定性和电能质量。而用于国际热核聚变反应堆 (international thermonuclear experimental reactor, ITER) 超导磁体供电电源的设计容量已达144 MW<citation id="339" type="reference"><link href="150" rel="bibliography" /><sup>[<a class="sup">75</a>]</sup></citation>。基于模块化的功率变流器设计技术<citation id="340" type="reference"><link href="126" rel="bibliography" /><sup>[<a class="sup">63</a>]</sup></citation>, SMES的功率还可以通过调节功率模块的数量灵活拓展, 因此, 目前发展100 MW及以上级别的SMES功率变流器已存在技术上的可行性。</p>
                </div>
                <div class="p1">
                    <p id="220">在储能量方面, 100 MJ级的超导磁体已有研制先例。2002年美国完成100 MJ级的SMES系统设计与样机组装测试<citation id="341" type="reference"><link href="152" rel="bibliography" /><sup>[<a class="sup">76</a>]</sup></citation>。欧洲核子研究组织所研制的用于大型强子对撞机所用的超导磁体如附录A图A10所示<citation id="342" type="reference"><link href="154" rel="bibliography" /><sup>[<a class="sup">77</a>]</sup></citation>, 其直径6 m, 储能量达到2.9 GJ (0.8 MW·h) 。用于ITER的磁体系统由18个宽7.2 m, 高17.4 m, 重达230 t的D形超导磁体构成, 总储能量达到41 GJ (11.4 MW·h) <citation id="343" type="reference"><link href="156" rel="bibliography" /><sup>[<a class="sup">78</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="221">综合功率和储能量的技术储备来看, 目前发展100 MW/1 GJ级的SMES已存在技术上的可行性, 如果能够得到企业和政府的支持, SMES技术和相关产业有可能得到突破性的发展。</p>
                </div>
                <h4 class="anchor-tag" id="222" name="222"><b>5.2</b> 经济性分析</h4>
                <div class="p1">
                    <p id="223">日本超导储能研究协会 (Research Association of Superconducting Magnetic Energy Storage, RASMES) 对抽水蓄能和低温SMES的全生命周期成本进行了比较<citation id="344" type="reference"><link href="158" rel="bibliography" /><sup>[<a class="sup">79</a>]</sup></citation>。从比较结果来看, 低温SMES的单位功率年均使用成本比抽水蓄能低50%～60%, 在功率型应用中具有较高的商业价值。RASMES只比较了单位功率成本的数据, 未比较单位储能量的数据, 从工程实践所获得的数据来看, 目前SMES单位储能量的成本远高于抽水蓄能和电池储能, 因此SMES比较适合于分钟量级以下的应用场合, 在10 s以内暂态储能应用中, 具有较高的性价比优势。</p>
                </div>
                <div class="p1">
                    <p id="224">同时, RASMES所做的成本分析基于低温超导带材的数据, 对高温SMES并不适用。基于现阶段主流厂商的实际报价, 图1给出了铜导线、低温超导带材 (NbTi) 、第一代高温超导带材 (Bi2223) 和第二代高温超导带材 (YBCO) 的价格。从图中可以看出, 目前NbTi的价格约是铜导线的1/10, 而Bi2223的价格约是NbTi的50倍, YBCO的价格约是NbTi的100倍。高温SMES目前从性价比来说和低温SMES存在较大差距。然而高温SMES的优势在于:在其运行温区下, 低温制冷的效率比低温SMES所在液氦运行温区高2个数量级。在需要对电网进行不间断高频功率补偿的场合, 超导磁体存在较高的交流损耗, 在此工况下低温SMES的制冷功率无法满足要求, 采用高温SMES是唯一的选择。考虑到高温超导磁体的造价, 采用B-SMES和H-SMES等混合储能的方式是目前性价比较高的选择。</p>
                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_225.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 铜导线和主要超导带材价格" src="Detail/GetImg?filename=images/DLXT201908002_225.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 铜导线和主要超导带材价格</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_225.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Price of copper lines and major superconductors</b></p>

                </div>
                <h3 id="226" name="226" class="anchor-tag"><b>6</b> 典型应用案例</h3>
                <div class="p1">
                    <p id="227">目前SMES在可再生能源中的应用研究是以仿真研究为主, 小样机实验或者并网运行的项目不多。附录A表A1给出了SMES可再生能源应用的主要研发实例。2014年, 华中科技大学研制成功了50 kW/100 kJ和100 kW/150 kJ级的SMES, 分别用于改善微电网的电能质量<citation id="345" type="reference"><link href="160" rel="bibliography" /><sup>[<a class="sup">80</a>]</sup></citation>和提高发电机的供电质量<citation id="346" type="reference"><link href="162" rel="bibliography" /><sup>[<a class="sup">81</a>]</sup></citation>。日本研制了1 kW/6 kJ级的H-SMES微型样机, 并进行了模拟实验研究<citation id="347" type="reference"><link href="92" rel="bibliography" /><sup>[<a class="sup">46</a>]</sup></citation>。英国研制了1 kW/72 J级的B-SMES, 并通过新的下垂控制方法, 可以延长系统26%的使用寿命<citation id="348" type="reference"><link href="164" rel="bibliography" /><sup>[<a class="sup">82</a>]</sup></citation>。中国科学院研制成功了世界首台在风电场并网运行的SFCL-MES, 实验测试和在线运行结果均证明了该系统可以有效地提高风电并网的可靠性和电能质量<citation id="349" type="reference"><link href="128" rel="bibliography" /><sup>[<a class="sup">64</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="228" name="228"><b>6.1</b> 案例介绍</h4>
                <div class="p1">
                    <p id="229">下面以中国科学院研制的SFCL-MES为例, 介绍SMES在可再生能源发电中的应用。该SFCL-MES用于同时提高风电场功率输出的稳定性和低电压穿越能力, 已在甘肃省玉门市低窝铺风电场并网运行。整个系统安装在如附录A图A11所示的集装箱内<citation id="350" type="reference"><link href="130" rel="bibliography" /><sup>[<a class="sup">65</a>]</sup></citation>, 方便运输和现场安装。</p>
                </div>
                <div class="p1">
                    <p id="230">系统拓扑结构如图2所示<citation id="351" type="reference"><link href="128" rel="bibliography" /><sup>[<a class="sup">64</a>]</sup></citation>, 逆变器和斩波器均采用了模块化的拓扑结构, 其中逆变器采用并联多重化的方案, 而斩波器采用串联多电平的结构。通过载波移相, 逆变器和斩波器的等效开关频率分别为载波频率的8倍和4倍, 有效地提高了控制性能。通过采用优化的拓扑结构和系统控制策略, 其响应时间仅为0.8 ms, 而并网谐波畸变率仅为1.2%<citation id="352" type="reference"><link href="130" rel="bibliography" /><sup>[<a class="sup">65</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_231.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 超导限流-储能系统拓扑结构" src="Detail/GetImg?filename=images/DLXT201908002_231.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 超导限流-储能系统拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_231.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Topology of SFCL-MES</b></p>

                </div>
                <div class="p1">
                    <p id="232">超导磁体采用混合磁体的结构。一代超导带材Bi2223临界电流大、性价比高, 所以磁体的主体部分采用Bi2223绕制;二代超导带材YBCO的垂直场特性比Bi2223好, 由于磁体端部的磁场以垂直场为主, 所以端部采用Bi2223和YBCO混合绕制的方案。组装后的磁体如附录A图A12所示<citation id="353" type="reference"><link href="130" rel="bibliography" /><sup>[<a class="sup">65</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="233">图3是SFCL-MES并网运行时有功平滑的效果<citation id="354" type="reference"><link href="130" rel="bibliography" /><sup>[<a class="sup">65</a>]</sup></citation>。从图中可以看出, 通过SFCL-MES的有功补偿, 平滑后有功功率波动的幅值和频率都大为降低。而超导磁体电流在此过程中存在一定的波动, 这是由超导磁体能量缓存的作用形成的。</p>
                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_234.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 有功功率平滑补偿效果" src="Detail/GetImg?filename=images/DLXT201908002_234.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 有功功率平滑补偿效果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_234.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Smoothing compensation results of active power</b></p>

                </div>
                <div class="p1">
                    <p id="235">SFCL-MES在运行过程中未发生过电网故障, 为了评估其故障限流的性能, 在SFCL-MES并网之前进行了三相短路测试, 图4为三相短路限流测试结果<citation id="355" type="reference"><link href="130" rel="bibliography" /><sup>[<a class="sup">65</a>]</sup></citation>。限流实验中, 短路阻抗值为10 Ω, 未加入故障限流的短路电流的幅值经计算约为800 A, 在故障限流之后约为80 A, 故障限流效果明显。</p>
                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_236.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 故障限流效果" src="Detail/GetImg?filename=images/DLXT201908002_236.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 故障限流效果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_236.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Fault current limiting results</b></p>

                </div>
                <h4 class="anchor-tag" id="237" name="237"><b>6.2</b> 案例分析</h4>
                <div class="p1">
                    <p id="238">从该工程实例来看, SMES完全可以应用于可再生能源发电, 并利用其快速响应特性, 解决新能源发电中的高频功率波动问题。同时, 利用其大电感特性, 通过适当的电力电子拓扑结构和控制策略, 还可以在故障状态下将超导磁体串入电网, 抑制可再生能源发电场故障过电流, 提高可再生能源并网的可靠性。该装置在长时间运行中已经历过各种工况的考验, 证明了其可靠性和有效性。该工程项目的成功实施证明了SMES可再生能源应用可行性和有效性。</p>
                </div>
                <div class="p1">
                    <p id="239">该装置的磁体采用了2种高温超导带材混合绕制的结构, 充分发挥了各自的优势, 在技术上有一定的先进性。高温超导体从本质上来说是一种陶瓷材料, 原材料成本较低, 然而受目前制造工艺的限制, 制造成本较高, 导致目前价格高居不下, 从经济上来说目前还无法满足商业应用的要求。但是随着超导带材制造工艺的逐渐成熟, 高温超导带材的价格未来有可能大幅地降低并使得高温SMES达到商业应用的要求。</p>
                </div>
                <h3 id="240" name="240" class="anchor-tag"><b>7</b> 结语</h3>
                <div class="p1">
                    <p id="241">从目前SMES在可再生能源应用方面的研究来看, 这些研究均与可再生能源功率输出不稳定和并网可靠性低2个问题紧密结合, 而这2个问题也是目前阻碍可再生能源发展的2个最大障碍。基于SMES高功率密度、快响应速度的功率型储能特性, 在单独使用SMES解决功率输出不稳定问题方面, 比较适合用于平抑短时功率波动, 解决电网暂态频率稳定性问题;而在解决中长期功率稳定性问题方面, 适合与蓄电池或者储氢等能量型的储能方式相结合, 构成混合型储能系统, 以满足电网全方位的功率需求。利用SMES的快响应特性, 还可以用于解决微电网的暂态稳定性问题, 平滑微电网孤岛模式切换过程, 并对可再生能源的故障穿越提供功率支持;而利用SMES的大电感特性, 还可以限制可再生能源发电的故障过电流, 提高可再生能源的故障穿越能力。总而言之, 目前SMES在可再生能源的应用研究都切合了可再生能源和SMES自身的特性, 对于两者的发展都能起到积极的推动作用。</p>
                </div>
                <div class="p1">
                    <p id="242">SMES虽然在可再生能源领域具有重要的应用价值, 但是目前还未达到商业化应用的水平。要实现SMES在可再生能源领域的商业应用, 除了超导带材制造工艺有待提高, 制造成本亟须降低外, SMES系统自身尚需要突破如下核心关键技术。</p>
                </div>
                <h4 class="anchor-tag" id="243" name="243">1) 高效率、宽功率运行范围大功率变流技术。</h4>
                <div class="p1">
                    <p id="244">随着可再生能源规模化发展, 电网对100 MW级的储能系统需求日益增长。100 MW级的超导磁体供电电源虽然已在核聚变领域完成设计, 但是该方案尚未完成样机研发。同时SMES与核聚变的应用场合也有所不同, 不但需要通过控制有功功率来调节超导磁体电流, 还需要通过控制无功对电网电压形成有效的支撑。SMES在电网尤其是在可再生能源应用方面, 需要一个更宽泛的功率运行范围以实现对电网更有力的有功和无功支持。为了提高SMES的功率运行范围, 提出了区别于传统电压型和电流源变流器的阻抗源变流器设计方案<citation id="356" type="reference"><link href="166" rel="bibliography" /><sup>[<a class="sup">83</a>]</sup></citation>, 该方案实现了更宽的有功和无功控制范围, 并具有较高的效率, 可以应用于兆瓦级的应用场合。对于100 MW级以上的应用场合, 还需要进一步研究SMES的拓扑结构和控制策略, 以实现高效、大功率和宽可控范围的目标。</p>
                </div>
                <h4 class="anchor-tag" id="245" name="245">2) 大容量高温超导磁体技术。</h4>
                <div class="p1">
                    <p id="246">大容量高温超导磁体运行电流可达千安以上的级别, 而目前商业化高温超导带材的临界电流一般在百安量级, 多带并联是解决高温超导储能的一个必然途径。不同超导带材之间参数或多或少会存在一些差异, 多带并联必然涉及并联均流的难题。电流分配不均不但会造成超导带材的浪费, 还有可能因某个支路分配不均导致该支路超导带材失超, 其他超导支路将分配更多的电流, 从而导致雪崩效应, 造成更大范围的失超, 损坏超导磁体。已有研究采用导线换位、空间位形排布和阻性均流等方式, 这些方式存在工艺复杂、体积较大、增加额外损耗等缺点。同时, 这些方法还缺乏深入的理论分析。由于高温超导带材受磁场的影响很大, 导电性存在明显的各向异性, 因此, 需要根据磁场—电流特性, 深入探究电流分布情况, 并以此为基础, 设计并优化均流方法。</p>
                </div>
                <h4 class="anchor-tag" id="247" name="247">3) 低温高压绝缘技术。</h4>
                <div class="p1">
                    <p id="248">SMES的功率等于超导磁体端电压和电流的乘积, 输出功率越大, 端电压越高。SMES的制冷一般采用液氮、液氦和液氖等制冷剂进行浸泡冷却的方案, SMES在充放电的过程中会产生交流损耗, 导致制冷剂中产生气泡, 气泡有较小的介电常数、较低的介电强度却要产生较大的电场。气泡的产生导致绝缘结构的变化, 形成气相—液相—固相多重绝缘结构, 对超导磁体的整体绝缘性能产生重要影响。目前在这方面的研究还较少, 还需要对此进行更深入的研究, 以提出优化的绝缘结构, 减少气泡产生对绝缘性能的不利影响。</p>
                </div>
                <h4 class="anchor-tag" id="249" name="249">4) SMES在线监测与优化控制技术。</h4>
                <div class="p1">
                    <p id="250">SMES的在线监测需要实现失超预警和保护的功能, SMES在运行状态下, 磁体两端承受高频高压方波脉冲电压, 而超导磁体在临界失超状态下的失超电压信号较为微弱, 如何将微弱的失超电压信号从高频高压方波脉冲信号的干扰中提取出来, 从而实现失超的预警和保护仍然是一个需要深入研究的课题。同时超导磁体的通流能力与温度相关, SMES在充放电时会造成局部温升, 导致临界电流降低, 为了防止失超, 需要建立SMES实时最大输出能力模型, 将超导磁体的输出功率控制在安全范围之内, 以保证系统安全可靠运行。</p>
                </div>
                <h4 class="anchor-tag" id="251" name="251">5) 高效制冷技术。</h4>
                <div class="p1">
                    <p id="252">超导磁体具有无阻通流的特性, 本身具有效率高的优点, 但超导磁体必须工作在低温下才能保持超导态, 这就需要具有良好保温效果的低温杜瓦和制冷机来维持低温环境。低温制冷系统的损耗为SMES的主要损耗来源, 是决定SMES整体效率的关键因素。低温制冷系统的效率取决于2个方面, 一个是低温杜瓦的保温效果, 另一个是低温制冷机的效率。为了保证保温效果, 低温杜瓦目前一般采用多层保温结构设计, 包括杜瓦内外胆、含超级绝热材料的真空夹层、液氮槽夹层、高温超导电流引线等部件, 来尽量减少超导磁体与外部环境的热交换。而制冷机可采用多级制冷的方式, 以尽量增加在不同温区的制冷效率。低温制冷技术已研究多年, 但是仍然有较大的改进空间。在低温杜瓦设计方面, 尚缺乏根据SMES的运行特性, 进行多层保温结构全局优化设计方面的研究。而在低温制冷方面, 除了制冷机自身还存在优化设计的空间外, 在制冷机的运行方面还有很大提升空间。目前制冷机均采用恒功率输出的模式, 制冷效率较低。可以考虑和SMES运行的工况相结合, 动态调节制冷功率, 从而尽量减小制冷机的功耗, 改善系统的整体效率。</p>
                </div>
                <div class="p1">
                    <p id="253">随着可再生能源发电成本的不断降低, 可再生能源也朝着规模化、大容量化的方向发展。而SMES与其他储能方式相比, 其突出的优点是单位功率的造价低、功率密度高、单机可以做到100 MW的功率水平, 特别适用于解决未来大规模可再生能源并网发电的暂态稳定性问题。SMES在该领域的应用和推广, 对于可再生能源的持续健康发展和超导电力技术的商业化都具有重要意义, 是SMES未来的一个主要发展方向。</p>
                </div>
                <div class="p1">
                    <p id="357">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="358" name="358" class="anchor-tag">附录A</h3>
                <div class="area_img" id="359">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 应用于直流环网的超导储能系统" src="Detail/GetImg?filename=images/DLXT201908002_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 应用于直流环网的超导储能系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Diagram of the wind farm linked by the SMES</p>

                </div>
                <div class="area_img" id="360">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 电压型电池-超导混合储能系统" src="Detail/GetImg?filename=images/DLXT201908002_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 电压型电池-超导混合储能系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Voltage source B-SMES</p>

                </div>
                <div class="area_img" id="361">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_36100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 先进超导功率调节系统概念" src="Detail/GetImg?filename=images/DLXT201908002_36100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 先进超导功率调节系统概念  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_36100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Concept of ASPCS</p>

                </div>
                <div class="area_img" id="362">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 含SMES、同步发电机和感应发电机的电网" src="Detail/GetImg?filename=images/DLXT201908002_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 含SMES、同步发电机和感应发电机的电网  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Power system including SMES, synchronous generator, and induction generator</p>

                </div>
                <div class="area_img" id="363">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 含超导储能系统的微电网" src="Detail/GetImg?filename=images/DLXT201908002_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 含超导储能系统的微电网  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Microgrid with a SMES unit.</p>

                </div>
                <div class="area_img" id="364">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 采用并联稳压的方式" src="Detail/GetImg?filename=images/DLXT201908002_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 采用并联稳压的方式  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Voltage stabilization using parallel connected SMES</p>

                </div>
                <div class="area_img" id="365">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7采用超导储能串并联补偿的方式" src="Detail/GetImg?filename=images/DLXT201908002_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7采用超导储能串并联补偿的方式  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Series and parallel compensation using SMES</p>

                </div>
                <div class="area_img" id="366">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8集成于双馈发电机的超导限流—储能系统" src="Detail/GetImg?filename=images/DLXT201908002_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8集成于双馈发电机的超导限流—储能系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 DFIG incorporated with the SFCL-MES</p>

                </div>
                <div class="area_img" id="367">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 含超导储能系统、超导限流器和分布式发电的微电网" src="Detail/GetImg?filename=images/DLXT201908002_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 含超导储能系统、超导限流器和分布式发电的微电网  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Schematic diagram of a micro-grid with SMES, SFCL and distributed generation units.</p>

                </div>
                <div class="area_img" id="368">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10 大型强子对撞机所用超导磁体" src="Detail/GetImg?filename=images/DLXT201908002_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10 大型强子对撞机所用超导磁体  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig A10 Superconducting magnet for Large Hadron Collider</p>

                </div>
                <div class="area_img" id="369">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11 风电场中并网运行的超导限流—储能系统" src="Detail/GetImg?filename=images/DLXT201908002_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11 风电场中并网运行的超导限流—储能系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Grid-connected SFCL-MES in a wind farm</p>

                </div>
                <div class="area_img" id="370">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A12 组装后的超导磁体" src="Detail/GetImg?filename=images/DLXT201908002_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A12 组装后的超导磁体  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A12 Fabricated superconducting magnet</p>

                </div>
                <div class="area_img" id="371">
                                            <p class="img_tit">
                                                表A1 超导储能系统可再生能源应用主要研究项目
                                                    <br />
                                                Table A1 Major SMES project applied in renewable power generation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908002_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908002_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908002_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 超导储能系统可再生能源应用主要研究项目" src="Detail/GetImg?filename=images/DLXT201908002_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy storage technologies for high-power application">

                                <b>[1]</b> FARHADIAND M, MOHAMMEND O. Energy storage technologies for high-power application[J]. IEEE Transactions on Industrial Application, 2016, 52 (3) : 1953-1961.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818026&amp;v=MTk3NDNUZXJHNEg5bk5wNDlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblViM0FJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 朱瑛, 高云波, 藏海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al. Review of output power smoothing technology for wind turbine[J]. Automation of Electric Power Systems, 2018, 42 (18) : 182-191. DOI: 10.7500/AEPS20180105004.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803008&amp;v=MDQ4NTBackZ5SG5VYjNBS0QzSWE3RzRIOW5Nckk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> SHI R , ZHANG X , CHAO H U , et al. Self-tuning virtual synchronous generator control for improving frequency stability in autonomous photovoltaic-diesel microgrids[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) : 482-494.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808011&amp;v=MjQ3NTMzenFxQnRHRnJDVVI3cWZadVpyRnlIblViM0FJU0hUZXJHNEg5bk1wNDlFWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 李若, 李欣然, 谭庄熙, 等.考虑储能电池参与二次调频的综合控制策略[J].电力系统自动化, 2018, 42 (8) :74-82.DOI:10.7500/AEPS20171011007.LI Ruo, LI Xinran, TAN Zhuangxi, et al. Integrated control strategy considering energy storage battery participating in secondary frequency regulation[J]. Automation of Electric Power Systems, 2018, 42 (8) : 74-82.DOI: 10.7500/AEPS20171011007.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808009&amp;v=MDc3NDNUZXJHNEg5bk1wNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblViM0FJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 彭勃, 张峰, 梁军, 等.考虑风速分区的风-储能系统短期频率响应协同控制策略[J].电力系统自动化, 2018, 42 (18) :57-65.DOI:10.7500/AEPS20170925001.PENG Bo, ZHANG Feng, LIANG Jun, et al. Coordinated control strategy for short-term frequency response of wind-energy storage system considering wind speed partition[J]. Automation of Electric Power Systems, 2018, 42 (18) : 57-65. DOI: 10.7500/AEPS20170925001.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811006&amp;v=MDkxODJIVGVyRzRIOW5Ocm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5VYjNBSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 伍俊, 鲁宗相, 乔颖, 等.考虑动态充放电效率特性的风储能电站运行优化[J].电力系统自动化, 2018, 42 (11) :41-47.DOI:10.7500/AEPS20180326002.WU Jun, LU Zongxiang, QIAO Ying, et al. Optimal operation of wind farm with hybrid storage devices considering efficiency characteristics of dynamic charging and discharging[J]. Automation of Electric Power Systems, 2018, 42 (11) : 41-47. DOI: 10.7500/AEPS20180326002.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809024&amp;v=MDAwMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVWIzQUlTSFRlckc0SDluTXBvOUhZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李新, 杨苒晨, 邵雨亭, 等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化, 2018, 42 (9) :180-187.DOI:10.7500/AEPS20171115001.LI Xin, YANG Ranchen, SHAO Yuting, et al. Study of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (9) : 180-187. DOI: 10.7500/AEPS20171115001.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804019&amp;v=Mjc3NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVWIzQUtEM0lhN0c0SDluTXE0OUViWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> ZHU Y, LIU C, WANG B, et al. Damping control for a target oscillation mode using battery energy storage[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) : 833-845.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KYYX201602011&amp;v=MDMwOTVxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5VYjNBTGpUU2RyRzRIOWZNclk5RVpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 陈海生, 刘畅, 齐智平.分布式储能的发展现状与趋势[J].中国科学院院刊, 2016 (2) :224-231.CHEN Haisheng, LIU Chang, QI Zhiping. Developing trend and present status of distributed energy storage[J]. Bulletin of the Chinese Academy of Sciences, 2016 (2) : 224-231.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802015&amp;v=MDIyNzRIblViM0FLRDNJYTdHNEg5bk1yWTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> LI R, WANG W, CHEN Z, et al. Optimal planning of energy storage system in active distribution system based on fuzzy multi-objective bi-level optimization[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) : 342-355.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801009&amp;v=MDg2MjFyQ1VSN3FmWnVackZ5SG5VYjNBS0QzSWE3RzRIOW5Ncm85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> ABAPOUR S, NOJAVAN S, ABAPOUR M. Multi-objective short-term scheduling of active distribution networks for benefit maximization of DisCos and DG owners considering demand response programs and energy storage system[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) : 1-12.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711002&amp;v=MDAyNDc0SDliTnJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVWIzQUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 孙冰莹, 杨水丽, 刘宗歧, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al. Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J]. Automation of Electric Power Systems, 2017, 41 (11) : 8-16. DOI: 10.7500/AEPS20161225003.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CNKX201701020&amp;v=MDgzMjZxZlp1WnJGeUhuVWIzQUppUEFkckc0SDliTXJvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李琼慧, 王彩霞, 张静, 等.适用于电网的先进大容量储能技术发展路线图[J].储能科学与技术, 2017, 6 (1) :141-146.LI Qionghui, WANG Caixia, ZHANG Jing, et al. A roadmap for large scale energy storage for grid-level applications[J]. Energy Storage Science and Technology, 2017, 6 (1) : 141-146.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908012&amp;v=MDY3MjNUZXJHNEg5ak1wNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblViM0FJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 曾辉, 孙峰, 邵宝珠, 等.澳大利亚100 MW储能运行分析及对中国的启示[J].电力系统自动化, 2018, 42 (11) :1-8.DOI:10.7500/AEPS20180527001.ZENG Hui, SUN Feng, SHAO Baozhu, et al. Analysis of Australian 100 MW storage operation and its enlightenment to China[J]. Automation of Electric Power Systems, 2018, 42 (11) : 1-8. DOI: 10.7500/AEPS20180527001.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710036&amp;v=MTI3MzJyNDlHWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblViM0FJVHJCZmJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李建林, 马会萌, 袁晓冬, 等.规模化分布式储能的关键应用技术研究综述[J].电网技术, 2017, 41 (10) :3365-3375. LI Jianlin, MA Huimeng, YUAN Xiaodong, et al. Overview on key applied technology of large-scale distributed energy storage[J]. Power System Technology, 2017, 41 (10) : 3365-3375.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" >
                                    <b>[16]</b>
                                 KATAGIRI T, NAKABAYASHI H, NIJO Y, et al. Field test result of 10 MVA/20 MJ SMES for load fluctuation compensation[J]. IEEE Transactions on Applied Superconductivity, 2009, 19 (3) : 1993-1998.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Wind farms linked by SMES systems">

                                <b>[17]</b> NOMURA S, OHATA Y, HAGITA T, et al. Wind farms linked by SMES systems[J]. IEEE Transactions on Applied Superconductivity, 2005, 15 (2) : 1951-1954.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201419021&amp;v=Mjk1NTR6cXFCdEdGckNVUjdxZlp1WnJGeUhuVWIzQUlTSFRlckc0SDlYTnBvOUhaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 汪海蛟, 江全元.应用于平抑风电功率波动的储能系统控制与配置综述[J].电力系统自动化, 2014, 38 (19) :126-135.WANG Haijiao, JIANG Quanyuan. An overview of control and configuration of energy storage system used for wind power fluctuation mitigation[J]. Automation of Electric Power Systems, 2014, 38 (19) : 126-135.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" >
                                    <b>[19]</b>
                                 全国电力监管标准化技术委员会.风电接入电力系统技术规定:GB/T 19963—2011[S].北京:中国质检出版社, 2012.National Technical Committee for Standardization of Electric Power Supervision. Technical rule for connecting wind farm to power system: GB/T 19963—2011[S]. Beijing: China Zhijian Publishing House, 2012.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" >
                                    <b>[20]</b>
                                 中国国家标准化管理委员会.光伏发电站接入电力系统技术规定:GB/T 19964—2012 [S].北京:中国质检出版社, 2013.Standardization Administration of the People’s Republic of China. Technical requirements for connecting photovoltaic power station to power system: GB/T 19964—2012[S]. Beijing: China Zhijian Publishing House, 2013.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enhancing low-voltage ride-through capability and smoothing output power of DFIG with a superconducting fault-current limiter-magnetic energy storage system">

                                <b>[21]</b> GUO Wenyong, XIAO Liye, DAI Shaotao. Enhancing low-voltage ride-through capability and smoothing output power of DFIG with a superconducting fault-current limiter-magnetic energy storage system[J]. IEEE Transactions on Energy Conversion, 2012, 27 (2) : 277-295.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal control of state-of-charge of superconducting magnetic energy storage for wind power system">

                                <b>[22]</b> ZHANG Kun, MAO Chengxiong, LU Jiming, et al. Optimal control of state-of-charge of superconducting magnetic energy storage for wind power system[J]. IET Renewable Power Generation, 2014, 8 (1) : 58-66.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stabilization of tie-line power flow by robust SMES controller for interconnected power system with wind farms">

                                <b>[23]</b> DECHANUPAPRITTHA S, HONGESOMBUT K, WATANABE M, et al. Stabilization of tie-line power flow by robust SMES controller for interconnected power system with wind farm[J]. IEEE Transactions on Applied Superconductivity, 2007, 17 (2) : 2365-2368.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power flow control and damping enhancement of a large wind farm using a superconducting magnetic energy storage unit">

                                <b>[24]</b> CHEN S S, WANG L, LEE W J, et al. Power flow control and damping enhancement of a large wind farm using a superconducting magnetic energy storage unit[J]. IET Renewable Power Generation, 2009, 3 (1) : 23-38.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A set-membership affine projection algorithmbased adaptive-controlled SMES units for wind farms output power smoothing">

                                <b>[25]</b> HASANIEN H M. A set-membership affine projection algorithm-based adaptive-controlled SMES units for wind farms output power smoothing[J]. IEEE Transactions on Sustainable Energy, 2014, 5 (4) : 1226-1233.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power flow stabilization and control of microgrid with wind generation by superconducting magnetic energy storage">

                                <b>[26]</b> MOLINA M G , MERCADO P E . Power flow stabilization and control of microgrid with wind generation by superconducting magnetic energy storage[J]. IEEE Transactions on Power Electronics, 2011, 26 (3) : 910-922.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency stabilisation of a hybrid two-area power system by a novel quasi-oppositional harmony search algorithm">

                                <b>[27]</b> MAHTO T, MUKHERJEE V. Frequency stabilization of a hybrid two area power system by novel quasi-oppositional harmony search algorithm[J]. IET Generation Transmission &amp; Distribution, 2015, 9 (15) : 2167-2179.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The Beneficial Role of SMES Coil in DC Lines as an Energy Buffer for Integrating Large Scale Wind Power">

                                <b>[28]</b> NAM T, JAE W S, HUR K. The beneficial role of SMES coil in DC line as an energy buffer for integrating large scale wind power[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 1-5.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unified control for a wind turbine-superconducting magnetic energy storage hybrid system based on current source converters">

                                <b>[29]</b> WANG Zheng, ZHENG Yang, CHENG Ming, et al. Unified control for a wind turbine-superconducting magnetic energy storage hybrid system based on current source converters[J]. IEEE Transactions on Magnetics, 2012, 48 (11) : 3973-3976.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=SMES based excitation system for doubly-fed induction generator in wind power application">

                                <b>[30]</b> SHI Jing, TANG Yuejin, XIA Yajun, et al. SMES based excitation system for doubly-fed induction generator in wind power application[J]. IEEE Transactions on Applied Superconductivity, 2011, 21 (3) : 1105-1108.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A study on optimal sizing of superconducting magnetic energy storage in distribution power system">

                                <b>[31]</b> KANG B K, KIM S T, SUNG B C, et al. A study on optimal sizing of superconducting magnetic energy storage in distribution power system[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 11-16.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal Superconducting Coil Integrated Into PV Generators for Smoothing Power and Regulating Voltage in Distribution System With PHEVs">

                                <b>[32]</b> KREEUMPORN W, NGAMROO I. Optimal superconducting coil integrated into PV generators for smoothing power and regulating voltage in distribution system with PHEVs[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (7) : 1-4.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801010&amp;v=MDQ5NTlHRnJDVVI3cWZadVpyRnlIblViM0FLRDNJYTdHNEg5bk1ybzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> FENG Xiaoshan, GU Jie, GUAN Xuefei. Optimal allocation of hybrid energy storage for microgrids based on multi-attribute utility theory[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) : 107-117.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A hybrid energy storage with a SMES and secondary battery">

                                <b>[34]</b> ISE T, KITA M, TAGUCHI A. A hybrid energy storage with a SMES and secondary battery[J]. IEEE Transactions on Applied Superconductivity, 2005, 15 (2) : 1915-1918.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design and advanced control strategies of a hybrid energy storage system for the grid integration of wind power generations">

                                <b>[35]</b> WANG Shu, TANG Yuejin, SHI Jing, et al. Design and advanced control strategies of a hybrid energy storage system for the grid integration of wind power generations[J]. IET Renewable Power Generation, 2015, 9 (2) : 89-98.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201308010&amp;v=MTk0ODU3cWZadVpyRnlIblViM0FJU0hSZmJHNEg5TE1wNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> 施啸寒, 王少荣.蓄电池-超导磁体储能系统平抑间歇性电源出力波动的研究[J].电力自动化设备, 2013, 33 (8) :53-58.SHI Xiaohan, WANG Shaorong. Power output fluctuation suppression by hybrid energy storage system for intermittent sources[J]. Electric Power Automation Equipment, 2013, 33 (8) : 53-58.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=SMES-battery energy stor-age system for conditioning outputs from direct drive linear wave energy converters">

                                <b>[37]</b> NIE Zanxiang, XIAO Xi, KANG Qing, et al. SMES-battery energy storage system for conditioning outputs from direct drive linear wave energy converters[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (3) : 1-7.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated Control Strategies for SMES-Battery Hybrid Energy Storage Systems">

                                <b>[38]</b> LIN Xiaodong, LEI Yong. Coordinated control strategies for SMES-battery hybrid energy storage systems[J]. IEEE Access, 2017, 5: 23452-23465.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="http://scholar.cnki.net/result.aspx?q=SMES Control for Power Grid Integrating Renewable Generation and Electric Vehicles">

                                <b>[39]</b> GAO Shuang, CHAU K T, LIU Chunhua, et al. SMES control for power grid integrating renewable generation and electric vehicles[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 1014-1020.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design and control of a photovoltaic energy and SMES hybrid system with current-source grid inverter">

                                <b>[40]</b> WANG Zheng, ZOU Zhixiang, ZHENG Yang. Design and control of a photovoltaic energy and SMES hybrid system with current source grid converter[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (3) : 1471-1478.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011502039159&amp;v=MTY3MDZud1plWnRGaW5sVXJySUtWd1dhQm89TmlmT2ZiSzdIdEROcW85SFpPZ0dEWGt3b0JNVDZUNFBRSC9pclJkR2VycVFUTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[41]</b> NAKAYAMA T, NAKAYAMA T, YAGAI T, et al. Stability analysis of high temperature superconducting coil in liquid hydrogen[J]. Physica C Superconductivity &amp; Its Applications, 2007, 463-465: 1285-1288.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Feasibility of hydrogen cooled superconducting magnets">

                                <b>[42]</b> HIRABAYASHI H, MAKIDA Y, NOMURA S, et al. Feasibility of hydrogen cooled superconducting magnets [J]. IEEE Transactions on Applied Superconductivity, 2006, 16 (2) : 1435-1438.
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_43" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Superconducting Magnetic Energy Storage (SMES) for energy cache control in modular distributed hydrogen-electric energy systems">

                                <b>[43]</b> LOUIE H, STRUNZ K. Superconducting magnetic energy storage (SMES) for energy cache control in modular distributed hydrogen-electric energy systems[J]. IEEE Transactions on Applied Superconductivity, 2007, 17 (2) : 2361-2364.
                            </a>
                        </p>
                        <p id="88">
                            <a id="bibliography_44" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Micro power grid system with SMES and superconducting cable modules cooled by liquid hydrogen">

                                <b>[44]</b> NAKAYAMA T, YAGAI T, TSUDA M, et al. Micro power grid system with SMES and superconducting cable modules cooled by liquid hydrogen[J]. IEEE Transactions on Applied Superconductivity, 2009, 19 (3) : 2062-2065.
                            </a>
                        </p>
                        <p id="90">
                            <a id="bibliography_45" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of SMES and Fuel Cell System Combined With Liquid Hydrogen Vehicle Station to Renewable Energy Control">

                                <b>[45]</b> HAMAJIMA T, AMATA H, IWASAKI T, et al. Application of SMES and fuel cell system combined with liquid hydrogen vehicle station to renewable energy control[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 1172-1180.
                            </a>
                        </p>
                        <p id="92">
                            <a id="bibliography_46" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Experimental research on compensation for power fluctuation of the renewable energy using the SMES under the state-of-current feedback control">

                                <b>[46]</b> MIYAGI D, SATO R, ISHIDA N, et al. Experimental research on compensation for power fluctuation of the renewable energy using the SMES under the state-of-current feedback control[J]. IEEE Transactions on Applied Superconductivity, 2015, 25 (3) : 1-10.
                            </a>
                        </p>
                        <p id="94">
                            <a id="bibliography_47" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Characteristics of compensation for fluctuating output power of a solar power generator in a hybrid energy storage system using a bi2223 SMEScoil cooled by thermosiphon with liquid hydrogen">

                                <b>[47]</b> ZHANG Z, MIYAJIMA R, SATO Y, et al. Characteristics of compensation of fluctuating output power of a solar power generator in a hybrid energy storage system using a Bi2223 SMES coil cooled by thermosiphon wind liquid hydrogen[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (4) : 1-5.
                            </a>
                        </p>
                        <p id="96">
                            <a id="bibliography_48" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710038&amp;v=MDIyNzgzQUlUckJmYkc0SDliTnI0OUdiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[48]</b> 牟树君, 林今, 邢学韬, 等.高温固体氧化物电解水制氢储能技术及应用展望[J].电网技术, 2017, 41 (10) :3385-3391. MOU Shujun, LIN Jin, XING Xuetao, et al. Technology and application prospect of high-temperature solid oxide electrolysis cell[J]. Power System Technology, 2017, 41 (10) : 3385-3391.
                            </a>
                        </p>
                        <p id="98">
                            <a id="bibliography_49" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improvement of Wind-Generator Stability by Fuzzy-Logic-Controlled SMES">

                                <b>[49]</b> ALI M H, PARK M, YU I K, et al. Improvement of wind-generator stability by fuzzy-logic-controlled SMES[J]. IEEE Transactions on Industry Applications, 2009, 45 (3) : 1045-1051.
                            </a>
                        </p>
                        <p id="100">
                            <a id="bibliography_50" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comparison of stabilization methods for fixed-speed wind generator systems">

                                <b>[50]</b> ALI M H, WU Bin. Comparison of stabilization methods for fixed-speed wind generator systems[J]. IEEE Transactions on Power Delivery, 2010, 25 (1) : 323-331.
                            </a>
                        </p>
                        <p id="102">
                            <a id="bibliography_51" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control strategy for seamless transition from islanded to interconnected operation mode of microgrids">

                                <b>[51]</b> PAPADIMITRIOU C N, HATZIARGYRIOU N D. Control strategy for seamless transition from islanded to interconnected operation mode of microgrids[J]. Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) : 169-176.
                            </a>
                        </p>
                        <p id="104">
                            <a id="bibliography_52" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Operation of SMES for the Current Source Inverter Fed Distributed Power System Under Islanding Mode">

                                <b>[52]</b> WANG Zheng, LI Jiang, ZOU Zhixiang, et al. Operation of SMES for the current source inverter fed distributed power system under islanding mode[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (3) : 942-957.
                            </a>
                        </p>
                        <p id="106">
                            <a id="bibliography_53" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on the Application of Superconducting Magnetic Energy Storage in Microgrids for Smoothing Power Fluctuation Caused by Operation Mode Switching">

                                <b>[53]</b> XU Y, LI Y, REN L, et al. Research on the application of superconducting magnetic energy storage in microgrids for smoothing power fluctuation caused by operation mode switching[J]. IEEE Transactions on Applied Superconductivity, 2018, 28 (4) : 111-115.
                            </a>
                        </p>
                        <p id="108">
                            <a id="bibliography_54" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improving dynamic performance of wind energy conversion systems using fuzzy-based hysteresis current-controlled superconducting magnetic energy storage">

                                <b>[54]</b> YUNUS A M S, MASOUM M A S. Improving dynamic performance of wind energy conversion systems using fuzzy-based hysteresis current-controlled superconducting magnetic energy storage[J]. IET Power Electronics, 2012, 5 (8) : 1305-1314.
                            </a>
                        </p>
                        <p id="110">
                            <a id="bibliography_55" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of SMES to Enhance the Dynamic Performance of DFIG During Voltage Sag and Swell">

                                <b>[55]</b> YUNUS A M S, SIADA A. Application of SMES to enhance the dynamic performance of DFIG during voltage sag and swell[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (4) : 1211-1217.
                            </a>
                        </p>
                        <p id="112">
                            <a id="bibliography_56" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of SMES and grid code compliance to wind/photovoltaic generation system">

                                <b>[56]</b> KIM S T, KANG B K, BAE S H, et al. Application of SMES and grid code compliance to wind/photovoltaic generation system[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (3) : 472-479.
                            </a>
                        </p>
                        <p id="114">
                            <a id="bibliography_57" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of SMES Unit to Improve DFIG Power Dispatch and Dynamic Performance During Intermittent Misfire and Fire-Through Faults.">

                                <b>[57]</b> YUNUS A M S , MASOUM M A S. Application of SMES unit to improve DFIG power dispatch and dynamic performance during intermittent misfire and fire-through faults[J]. IEEE Transactions on Applied Superconductivity, 2013, 23 (4) : 1217-1225.
                            </a>
                        </p>
                        <p id="116">
                            <a id="bibliography_58" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Terminal-voltage and output-power regulation of wind-turbine generator by series and parallel compensation using SMES">

                                <b>[58]</b> KINJO T, SENJYU T, URASAKI N, et al. Terminal-voltage and output-power regulation of wind-turbine generator by series and parallel compensation using SMES[J]. IEE Proceedings-Generation, Transmission and Distribution, 2006, 153 (3) : 276-282.
                            </a>
                        </p>
                        <p id="118">
                            <a id="bibliography_59" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201214021&amp;v=Mjc5NTgzQUlTSFRlckc0SDlQTnE0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[59]</b> 郭文勇, 肖立业, 戴少涛.集成SMES和CS-SGSC的双馈型风力发电系统[J].电力系统自动化, 2012, 36 (14) :101-107. GUO Wenyong, XIAO Liye, DAI Shaotao. A doubly fed induction wind power generation system integrated with SMES and CS-SGSC[J]. Automation of Electric Power Systems, 2012, 36 (14) : 101-107.
                            </a>
                        </p>
                        <p id="120">
                            <a id="bibliography_60" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evaluation of the performance of BTFCLs for enhancing LVRT capability of DFIG">

                                <b>[60]</b> GUO Wenyong, XIAO Liye, DAI Shaotao, et al. Evaluation of the performance of BTFCLs for enhancing LVRT capability of DFIG[J]. IEEE Transactions on Power Electronics, 2015, 30 (7) : 3623-3637.
                            </a>
                        </p>
                        <p id="122">
                            <a id="bibliography_61" target="_blank" href="http://scholar.cnki.net/result.aspx?q=LVRT Capability Enhancement of DFIG with Switch-type Fault Current Limiter">

                                <b>[61]</b> GUO Wenyong, XIAO Liye, DAI Shaotao, et al. LVRT capability enhancement of DFIG with switch-type fault current limiter[J]. IEEE Transactions on Industrial Electronics, 2015, 62 (1) : 332-342.
                            </a>
                        </p>
                        <p id="124">
                            <a id="bibliography_62" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514006&amp;v=MTU2ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblViM0FJU0hUZXJHNEg5VE5xNDlGWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[62]</b> 郭文勇, 戴少涛, 王海风, 等.面向风力发电的超导限流-储能系统[J].电力系统自动化, 2015, 39 (14) :37-45.GUO Wenyong, DAI Shaotao, WANG Haifeng, et al. A superconducting fault current limiter-magnetic energy system for wind farms[J]. Automation of Electric Power Systems, 2015, 39 (14) : 37-45.
                            </a>
                        </p>
                        <p id="126">
                            <a id="bibliography_63" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control and test of a 0.5 MVA/1 MJ SMES">

                                <b>[63]</b> GUO Wenyong, XIAO Liye, DAI Shaotao, et al. Control and test of a 0.5 MVA/1 MJ SMES[J]. IEEE Transactions on Applied Superconductivity, 2012, 22 (3) : 144-151.
                            </a>
                        </p>
                        <p id="128">
                            <a id="bibliography_64" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Overview and devel-opment progress of a 1 MVA/1 MJ superconducting fault current limit-er-magnetic energy storage system">

                                <b>[64]</b> GUO Wenyong, ZHANG Jingye, SONG Naihao, et al. Overview and development progress of a 1 MVA/1 MJ superconducting fault current limiter-magnetic energy storage system[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (3) : 121-127.
                            </a>
                        </p>
                        <p id="130">
                            <a id="bibliography_65" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Development of a 1MVA/1MJ superconducting fault current limiter-magnetic energy storage system for LVRT capability enhancement and wind power smoothing">

                                <b>[65]</b> GUO W, ZHANG G, ZHANG J, et al. Development of a 1MVA/1MJ superconducting fault current limiter-magnetic energy storage system for LVRT capability enhancement and wind power smoothing[J]. IEEE Transactions Applied Superconductivity, 2018, 28 (4) : 1-5.
                            </a>
                        </p>
                        <p id="132">
                            <a id="bibliography_66" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal superconducting coil integrated into DFIG wind turbine for fault ride through capability enhancement and output power fluctuation suppression">

                                <b>[66]</b> KARAIPOOM T, NGAMROO I. Optimal superconducting coil integrated into DFIG wind turbine for fault ride through capability enhancement and output power fluctuation suppression[J]. IEEE Transactions on Sustainable Energy, 2015, 6 (1) : 28-42.
                            </a>
                        </p>
                        <p id="134">
                            <a id="bibliography_67" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimization of SMES-FCL for augmenting FRT performance and smoothing output power of grid-connected DFIG wind turbine">

                                <b>[67]</b> NGAMROO I. Optimization of SMES-FCL for augmenting FRT performance and smoothing output power of grid-connected DFIG wind turbine[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (7) : 1-7.
                            </a>
                        </p>
                        <p id="136">
                            <a id="bibliography_68" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improving low-voltage ride-through performance and alleviating power fluctuation of DFIG wind turbine in DC microgrid by optimal SMES with faultcurrentlimiting function">

                                <b>[68]</b> NGAMROO I, KARAIPOOM T. Improving low-voltage ride-through performance and alleviating power fluctuation of DFIG wind turbine in DC microgrid by optimal SMES with fault current limiting function[J]. IEEE Transactions on Applied Superconductivity, 2014, 24 (5) : 1-8.
                            </a>
                        </p>
                        <p id="138">
                            <a id="bibliography_69" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated DFIG protection with a modified SMES-FCL under symmetrical and asymmetrical faults">

                                <b>[69]</b> XIAO Xianyong, YANG Ruohuan, CHEN Xiaoyuan, et al. Integrated DFIG protection with a modified SMES-FCL under symmetrical and asymmetrical faults[J]. IEEE Transactions on Applied Superconductivity, 2018, 28 (4) : 1-11.
                            </a>
                        </p>
                        <p id="140">
                            <a id="bibliography_70" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enhancing fault ride-through capability of DFIG with modified SMES-FCL and RSC control">

                                <b>[70]</b> XIAO Xianyong, YANG Ruohuan, CHEN Xiaoyuan, et al. Enhancing fault ride-through capability of DFIG with modified SMES-FCL and RSC control[J]. IET Generation, Transmission &amp; Distribution, 2018, 12 (1) : 258-266.
                            </a>
                        </p>
                        <p id="142">
                            <a id="bibliography_71" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cooperative Control of SFCL and SM ES for Enhancing Fault Ride Through Capability and Smoothing Pow er Fluctuation of DFIG Wind Farm">

                                <b>[71]</b> NGAMROO I, KARAIPOOM T. Cooperative control of SFCL and SMES for enhancing fault ride through capability and smoothing power fluctuation of DFIG win farm[J]. IEEE Transactions on Applied Superconductivity, 2014, 24 (5) : 1-6.
                            </a>
                        </p>
                        <p id="144">
                            <a id="bibliography_72" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordination of SMES, SFCL and distributed generation units for micro-grid stability enhancement via wireless communications">

                                <b>[72]</b> CHEN Lei, CHEN Hongkun, LI Guocheng, et al. Coordination of SMES, SFCL and distributed generation units for micro-grid stability enhancement via wireless communications[J]. IEEE Access, 2018, 6: 36699-36710.
                            </a>
                        </p>
                        <p id="146">
                            <a id="bibliography_73" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Commissioning Tests of the Bonneville Power Administration 30 MJ Superconducting Magnetic Energy Storage Unit">

                                <b>[73]</b> BOENIG H J, HAUER J F. Commissioning tests of the Bonneville power administration 30 MJ superconducting magnetic energy storage unit[J]. IEEE Power Engineering Review, 1985, 104 (2) : 302-312.
                            </a>
                        </p>
                        <p id="148">
                            <a id="bibliography_74" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Field test result of 10MVA/20MJ SMES for load fluctuation compensation">

                                <b>[74]</b> KATAGIRI T, NAKABAYASHI H, NIJO Y, et al. Field test result of 10 MVA/20 MJ SMES for load fluctuation compensation[J]. IEEE Transactions on Applied Superconductivity, 2009, 9 (3) : 1993-1998.
                            </a>
                        </p>
                        <p id="150">
                            <a id="bibliography_75" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Conceptual design of ITER in-vessel vertical stabilization coil power supplied system">

                                <b>[75]</b> SONG I, LIU H, LI J, et al. Conceptual design of ITER in-vessel vertical stabilization coil power supplied system[J]. IEEE Transactions on Applied Superconductivity, 2014, 24 (3) : 1-8.
                            </a>
                        </p>
                        <p id="152">
                            <a id="bibliography_76" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A 100 MJ SMES demonstration at FSU-CAPS">

                                <b>[76]</b> LUONGO C A, BALDWIN T, RIBEIRO P, et al. A 100 MJ SMES demonstration at FSU-CAPS[J]. IEEE Transactions on Applied Superconductivity, 2003, 13 (2) : 1800-1805.
                            </a>
                        </p>
                        <p id="154">
                            <a id="bibliography_77" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Experience gained from the construction, test and operation of the large 4-T CMS coil">

                                <b>[77]</b> HERVE A, CAMPI D, CURE B, et al. Experience gained from the construction, test and operation of the large 4-T CMS coil[J]. IEEE Transactions on Applied Superconductivity, 2008, 18 (2) : 346-351.
                            </a>
                        </p>
                        <p id="156">
                            <a id="bibliography_78" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Overview of the ITER toroidal field magnet system integration">

                                <b>[78]</b> FOUSSAT A, MITCHELL N, GALLIX R, et al. Overview of the ITER toroidal field magnet system integration[J]. IEEE Transactions on Applied Superconductivity, 2016, 26 (4) : 1-5.
                            </a>
                        </p>
                        <p id="158">
                            <a id="bibliography_79" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Technical and cost evaluation on SMES for electric power compensation">

                                <b>[79]</b> NOMURA S, SHINTOMI T, AKITA S, et al. Technical and cost evaluation on SMES for electric power compensation[J]. IEEE Transactions on Applied Superconductivity, 2010, 20 (3) : 1373-1378.
                            </a>
                        </p>
                        <p id="160">
                            <a id="bibliography_80" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CNKX201503018&amp;v=MDI1ODZHNEg5VE1ySTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblViM0FKaVBBZHI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[80]</b> 刘洋, 唐跃进, 石晶, 等.100 kJ/50 kW高温超导磁储能系统在微电网中的应用[J].储能科学与技术, 2015, 4 (3) :319-326.LIU Yang, TANG Yuejin, SHI Jing, et al. Application of 100 kJ/50 kW high-temperature superconducting magnet energy storage system in micro-grid[J]. Energy Storage Science and Technology, 2015, 4 (3) : 319-326.
                            </a>
                        </p>
                        <p id="162">
                            <a id="bibliography_81" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Development of a movable HTS SM ES system">

                                <b>[81]</b> LI Ren, XU Ying, ZUO Wenping, et al. Development of a movable HTS SMES system[J]. IEEE Transactions on Applied Superconductivity, 2015, 25 (4) : 1-5.
                            </a>
                        </p>
                        <p id="164">
                            <a id="bibliography_82" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES955433F3F19CB45040F1A1B808EC3822&amp;v=MDQzMDJPR1FsZkJyTFUwNXQxaHpicTl3cUE9TmlmT2ZicTlHOVhQclBsR0V1b0dmdzQ5eWhZWDZrbDhPWDZRcEJJOURNR1hUYmlkQ09OdkZTaVdXcjdKSUZwbWFCdUhZZg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[82]</b> LI Jianwei, YANG Qingqing, ROBINSON F, et al. Design and test of a new droop control algorithm for a SMES/battery hybrid energy storage system[J]. Energy, 2017, 118: 1110-1122.
                            </a>
                        </p>
                        <p id="166">
                            <a id="bibliography_83" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Z source converter based power conditioning system for superconducting magnetic energy storage">

                                <b>[83]</b> GUO Wenyong, LI Dafei, CAI Fuyu, et al. Z source converter based power conditioning system for superconducting magnetic energy storage[J/OL]. IEEE Transactions on Power Electronics [2018-11-19]. http://ieeexplore.ieee.org/document/8540446.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908002" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908002&amp;v=MTI4NzR6cXFCdEdGckNVUjdxZlp1WnJGeUhuVWIzQUlTSFRlckc0SDlqTXA0OUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="7" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

