

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137597217783750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908004%26RESULT%3d1%26SIGN%3dPRv078Ql50FWBKEnQNe239QZQb0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908004&amp;v=MzI2MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY3L01JU0hUZXJHNEg5ak1wNDlGWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;1 区域电网线路故障及供电恢复&lt;/b&gt; "><b>1 区域电网线路故障及供电恢复</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="&lt;b&gt;1.1&lt;/b&gt; 短时紧急潮流疏散过程"><b>1.1</b> 短时紧急潮流疏散过程</a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;1.2&lt;/b&gt; 线路检修期间负荷供电及恢复"><b>1.2</b> 线路检修期间负荷供电及恢复</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;2&lt;/b&gt; 应对供电线路故障的复合储能优化配置 "><b>2</b> 应对供电线路故障的复合储能优化配置</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;2.1&lt;/b&gt; 优化目标"><b>2.1</b> 优化目标</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;2.2&lt;/b&gt; 约束条件"><b>2.2</b> 约束条件</a></li>
                                                <li><a href="#213" data-title="&lt;b&gt;2.3&lt;/b&gt; 优化配置模型及求解方法概述"><b>2.3</b> 优化配置模型及求解方法概述</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#215" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#216" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例介绍"><b>3.1</b> 算例介绍</a></li>
                                                <li><a href="#220" data-title="&lt;b&gt;3.2&lt;/b&gt; 无储能时区域供电线路故障后系统运行情况"><b>3.2</b> 无储能时区域供电线路故障后系统运行情况</a></li>
                                                <li><a href="#223" data-title="&lt;b&gt;3.3&lt;/b&gt; 储能优化配置结果及区域系统运行分析"><b>3.3</b> 储能优化配置结果及区域系统运行分析</a></li>
                                                <li><a href="#228" data-title="&lt;b&gt;3.4&lt;/b&gt; 不同储能配置方案的经济效益比较"><b>3.4</b> 不同储能配置方案的经济效益比较</a></li>
                                                <li><a href="#232" data-title="&lt;b&gt;3.5&lt;/b&gt; 系统参数对储能配置结果的灵敏度分析"><b>3.5</b> 系统参数对储能配置结果的灵敏度分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#243" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#269" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;图1 区域电网线路故障后供电恢复流程&lt;/b&gt;"><b>图1 区域电网线路故障后供电恢复流程</b></a></li>
                                                <li><a href="#218" data-title="&lt;b&gt;图2 500 kV/220 kV线路网架拓扑&lt;/b&gt;"><b>图2 500 kV/220 kV线路网架拓扑</b></a></li>
                                                <li><a href="#225" data-title="&lt;b&gt;图3 配置储能前后不同故障下的区域系统运行情况&lt;/b&gt;"><b>图3 配置储能前后不同故障下的区域系统运行情况</b></a></li>
                                                <li><a href="#230" data-title="&lt;b&gt;表1 不同方案储能配置结果&lt;/b&gt;"><b>表1 不同方案储能配置结果</b></a></li>
                                                <li><a href="#236" data-title="&lt;b&gt;图4 重要负荷价值灵敏度分析&lt;/b&gt;"><b>图4 重要负荷价值灵敏度分析</b></a></li>
                                                <li><a href="#241" data-title="&lt;b&gt;图5 检修时间灵敏度分析&lt;/b&gt;"><b>图5 检修时间灵敏度分析</b></a></li>
                                                <li><a href="#272" data-title="图A1 关注区域内具体网架">图A1 关注区域内具体网架</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 吴勇军, 薛禹胜, 谢云云, 等.台风及暴雨对电网故障率的时空影响[J].电力系统自动化, 2016, 40 (2) :20-29.WU Yongjun, XUE Yusheng, XIE Yunyun, et al. A multi-objective optimization based bidding model with vehicle-to-grid reserve provision considered[J]. Automation of Electric Power Systems, 2016, 40 (2) : 20-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602004&amp;v=MTgzOTlHRnJDVVI3cWZadVpyRnlIblY3L01JU0hUZXJHNEg5Zk1yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         吴勇军, 薛禹胜, 谢云云, 等.台风及暴雨对电网故障率的时空影响[J].电力系统自动化, 2016, 40 (2) :20-29.WU Yongjun, XUE Yusheng, XIE Yunyun, et al. A multi-objective optimization based bidding model with vehicle-to-grid reserve provision considered[J]. Automation of Electric Power Systems, 2016, 40 (2) : 20-29.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 谢云云, 薛禹胜, 文福拴, 等.冰灾对输电线故障率影响的时空评估[J].电力系统自动化, 2013, 37 (18) :32-41.XIE Yunyun, XUE Yusheng, WEN Fushuan, et al. Space-time evaluation for impact of ice disaster on transmission line fault probability[J]. Automation of Electric Power Systems, 2013, 37 (18) : 32-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201318007&amp;v=MDgxODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY3L01JU0hUZXJHNEg5TE5wNDlGWTRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         谢云云, 薛禹胜, 文福拴, 等.冰灾对输电线故障率影响的时空评估[J].电力系统自动化, 2013, 37 (18) :32-41.XIE Yunyun, XUE Yusheng, WEN Fushuan, et al. Space-time evaluation for impact of ice disaster on transmission line fault probability[J]. Automation of Electric Power Systems, 2013, 37 (18) : 32-41.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 李文博, 朱元振, 刘玉田.交直流混联系统连锁故障搜索模型及故障关联分析[J].电力系统自动化, 2018, 42 (22) :59-68.DOI:10.7500/AEPS20180210001.LI Wenbo, ZHU Yuanzhen, LIU Yutian. Search model and correlation analysis for cascading failures in AC/DC hybrid power system[J]. Automation of Electric Power Systems, 2018, 42 (22) : 59-68. DOI: 10.7500/AEPS20180210001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822010&amp;v=MDA5MTZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVjcvTUlTSFRlckc0SDluT3JZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李文博, 朱元振, 刘玉田.交直流混联系统连锁故障搜索模型及故障关联分析[J].电力系统自动化, 2018, 42 (22) :59-68.DOI:10.7500/AEPS20180210001.LI Wenbo, ZHU Yuanzhen, LIU Yutian. Search model and correlation analysis for cascading failures in AC/DC hybrid power system[J]. Automation of Electric Power Systems, 2018, 42 (22) : 59-68. DOI: 10.7500/AEPS20180210001.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 张殷, 肖先勇, 陈晶, 等.信息网受损对电网过载主导型连锁故障的影响[J].电力系统自动化, 2017, 41 (13) :14-21.DOI:10.7500/AEPS20161102006.ZHANG Yin, XIAO Xianyong, CHEN Jing, et al. Impact of information network damage on overload-based cascading failures of power grid[J]. Automation of Electric Power Systems, 2017, 41 (13) : 14-21. DOI: 10.7500/AEPS20161102006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713003&amp;v=MjEwNDBGckNVUjdxZlp1WnJGeUhuVjcvTUlTSFRlckc0SDliTnJJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         张殷, 肖先勇, 陈晶, 等.信息网受损对电网过载主导型连锁故障的影响[J].电力系统自动化, 2017, 41 (13) :14-21.DOI:10.7500/AEPS20161102006.ZHANG Yin, XIAO Xianyong, CHEN Jing, et al. Impact of information network damage on overload-based cascading failures of power grid[J]. Automation of Electric Power Systems, 2017, 41 (13) : 14-21. DOI: 10.7500/AEPS20161102006.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 徐伟, 鲍颜红, 周海锋, 等.基于阻塞分析的输电线路动态增容[J].电力系统保护与控制, 2016, 44 (6) :15-22.XU Wei, BAO Yanhong, ZHOU Haifeng, et al. Transmission line dynamic capacity-increase based on congestion analysis[J]. Power System Protection and Control, 2016, 44 (6) : 15-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201606003&amp;v=MDA2NjJuYWViRzRIOWZNcVk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WNy9NTHk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         徐伟, 鲍颜红, 周海锋, 等.基于阻塞分析的输电线路动态增容[J].电力系统保护与控制, 2016, 44 (6) :15-22.XU Wei, BAO Yanhong, ZHOU Haifeng, et al. Transmission line dynamic capacity-increase based on congestion analysis[J]. Power System Protection and Control, 2016, 44 (6) : 15-22.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 王政余.并联储能型FACTS元件对连锁故障的影响[D].合肥:合肥工业大学, 2016.WANG Zhengyu. Impact pf parallel FACTS element with energy storage on the development of cascading failures[D]. Hefei: Hefei University of Technology, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016193802.nh&amp;v=MTcyNTVxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WNy9NVkYyNkdMS3hIZG5NclpFYlBJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王政余.并联储能型FACTS元件对连锁故障的影响[D].合肥:合肥工业大学, 2016.WANG Zhengyu. Impact pf parallel FACTS element with energy storage on the development of cascading failures[D]. Hefei: Hefei University of Technology, 2016.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" WEN Yunfeng, GUO Chuangxin, KIRSCHER D S, et al. Enhanced security-constrained OPF with distributed battery energy storage[J]. IEEE Transactions on Power Systems, 2015, 30 (1) : 98-108." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enhanced Security-Constrained OPF With Distributed Battery Energy Storage">
                                        <b>[7]</b>
                                         WEN Yunfeng, GUO Chuangxin, KIRSCHER D S, et al. Enhanced security-constrained OPF with distributed battery energy storage[J]. IEEE Transactions on Power Systems, 2015, 30 (1) : 98-108.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 侯玉强, 李威, 郑惠萍, 等.解列后局部孤网的自适应第三道防线配置方法[J].电力系统自动化, 2017, 41 (13) :176-181.DOI:10.7500/AEPS20161211002.HOU Yuqiang, LI Wei, ZHENG Huiping, et al. Third defense line configuration method adaptable to isolated local power grid after splitting[J]. Automation of Electric Power Systems, 2017, 41 (13) : 176-181. DOI: 10.7500/AEPS20161211002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713025&amp;v=MjIyMzdCdEdGckNVUjdxZlp1WnJGeUhuVjcvTUlTSFRlckc0SDliTnJJOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         侯玉强, 李威, 郑惠萍, 等.解列后局部孤网的自适应第三道防线配置方法[J].电力系统自动化, 2017, 41 (13) :176-181.DOI:10.7500/AEPS20161211002.HOU Yuqiang, LI Wei, ZHENG Huiping, et al. Third defense line configuration method adaptable to isolated local power grid after splitting[J]. Automation of Electric Power Systems, 2017, 41 (13) : 176-181. DOI: 10.7500/AEPS20161211002.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 韦肖燕, 李欣然, 钱军, 等.采用储能电源辅助的暂态稳定紧急控制方法[J].电工技术学报, 2017, 32 (18) :286-300.WEI Xiaoyan, LI Xinran, QIAN Jun, et al. Power system transient stability emergency control method assisted by energy storage[J]. Transactions of China Electrotechnical Society, 2017, 32 (18) : 286-300." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201718032&amp;v=MzA0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WNy9NSVNyQmZiRzRIOWJOcDQ5R1pvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         韦肖燕, 李欣然, 钱军, 等.采用储能电源辅助的暂态稳定紧急控制方法[J].电工技术学报, 2017, 32 (18) :286-300.WEI Xiaoyan, LI Xinran, QIAN Jun, et al. Power system transient stability emergency control method assisted by energy storage[J]. Transactions of China Electrotechnical Society, 2017, 32 (18) : 286-300.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 解翔, 袁越, 邹文仲, 等.非计划孤岛下的微电网供电可靠性评估[J].电力系统自动化, 2012, 36 (9) :18-23.XIE Xiang, YUAN Yue, ZOU Wenzhong, et al. Reliability evaluation of microgrid power supply in emergency non-scheduled isolated mode[J]. Automation of Electric Power Systems, 2012, 36 (9) : 18-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201209003&amp;v=MTMwMDdmWnVackZ5SG5WNy9NSVNIVGVyRzRIOVBNcG85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         解翔, 袁越, 邹文仲, 等.非计划孤岛下的微电网供电可靠性评估[J].电力系统自动化, 2012, 36 (9) :18-23.XIE Xiang, YUAN Yue, ZOU Wenzhong, et al. Reliability evaluation of microgrid power supply in emergency non-scheduled isolated mode[J]. Automation of Electric Power Systems, 2012, 36 (9) : 18-23.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 孙鸣, 桂旭.可向特定负荷定时限独立供电的储能系统优化配置[J].电力系统自动化, 2018, 42 (14) :115-122.DOI:10.7500/AEPS20170910008.SUN Ming, GUI Xu. Optimal configuration of certain time independent power supply for specific load provided by battery energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (14) : 115-122. DOI: 10.7500/AEPS20170910008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814016&amp;v=MjY3ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY3L01JU0hUZXJHNEg5bk5xNDlFWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         孙鸣, 桂旭.可向特定负荷定时限独立供电的储能系统优化配置[J].电力系统自动化, 2018, 42 (14) :115-122.DOI:10.7500/AEPS20170910008.SUN Ming, GUI Xu. Optimal configuration of certain time independent power supply for specific load provided by battery energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (14) : 115-122. DOI: 10.7500/AEPS20170910008.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 文劲宇, 方家琨.能源互联网中的关键设备与支撑技术[J].南方电网技术, 2016, 10 (3) :1-10.WEN Jinyu, FANG Jiakun. Key facilities and supportive technologies in energy internet[J]. Southern Power System Technology, 2016, 10 (3) : 1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201603001&amp;v=MDQ1NDNVUjdxZlp1WnJGeUhuVjcvTUt5dlBlYkc0SDlmTXJJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         文劲宇, 方家琨.能源互联网中的关键设备与支撑技术[J].南方电网技术, 2016, 10 (3) :1-10.WEN Jinyu, FANG Jiakun. Key facilities and supportive technologies in energy internet[J]. Southern Power System Technology, 2016, 10 (3) : 1-10.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 雷霆, 胡晓飞, 胡世骏, 等.基于稳态数据的调度主站热稳定控制技术[J].电力系统自动化, 2013, 37 (11) :103-106.LEI Ting, HU Xiaofei, HU Shijun, et al. Thermal stability control technology in dispatching center based on grid steady-state data[J]. Automation of Electric Power Systems, 2013, 37 (11) : 103-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201311019&amp;v=MjUwNTMzenFxQnRHRnJDVVI3cWZadVpyRnlIblY3L01JU0hUZXJHNEg5TE5ybzlFYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         雷霆, 胡晓飞, 胡世骏, 等.基于稳态数据的调度主站热稳定控制技术[J].电力系统自动化, 2013, 37 (11) :103-106.LEI Ting, HU Xiaofei, HU Shijun, et al. Thermal stability control technology in dispatching center based on grid steady-state data[J]. Automation of Electric Power Systems, 2013, 37 (11) : 103-106.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李若, 李欣然, 谭庄熙, 等.考虑储能电池参与二次调频的综合控制策略[J].电力系统自动化, 2018, 42 (8) :74-82.DOI:10.7500/AEPS20171011007.LI Ruo, LI Xinran, TAN Zhuangxi, et al. Integrated control strategy considering energy storage battery participating in secondary frequency regulation[J]. Automation of Electric Power Systems, 2018, 42 (8) : 74-82. DOI: 10.7500/AEPS20171011007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808011&amp;v=MTk4MzdCdEdGckNVUjdxZlp1WnJGeUhuVjcvTUlTSFRlckc0SDluTXA0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李若, 李欣然, 谭庄熙, 等.考虑储能电池参与二次调频的综合控制策略[J].电力系统自动化, 2018, 42 (8) :74-82.DOI:10.7500/AEPS20171011007.LI Ruo, LI Xinran, TAN Zhuangxi, et al. Integrated control strategy considering energy storage battery participating in secondary frequency regulation[J]. Automation of Electric Power Systems, 2018, 42 (8) : 74-82. DOI: 10.7500/AEPS20171011007.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 李琼慧, 王彩霞, 张静, 等.适用于电网的先进大容量储能技术发展路线图[J].储能科学与技术, 2017, 6 (1) :141-146.LI Qionghui, WANG Caixia, ZHANG Jing, et al. A roadmap for large scale energy storage for grid-level applications[J]. Energy Storage Science and Technology, 2017, 6 (1) : 141-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CNKX201701020&amp;v=MzE1ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WNy9NSmlQQWRyRzRIOWJNcm85SFpJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李琼慧, 王彩霞, 张静, 等.适用于电网的先进大容量储能技术发展路线图[J].储能科学与技术, 2017, 6 (1) :141-146.LI Qionghui, WANG Caixia, ZHANG Jing, et al. A roadmap for large scale energy storage for grid-level applications[J]. Energy Storage Science and Technology, 2017, 6 (1) : 141-146.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 严干贵, 冯晓东, 李军徽, 等.用于松弛调峰瓶颈的储能系统容量配置方法[J].中国电机工程学报, 2012, 32 (28) :27-35.YAN Gangui, FENG Xiaodong, LI Junhui, et al. Optimization of energy storage system capacity for relaxing peak load regulation bottlenecks[J]. Proceedings of the CSEE, 2012, 32 (28) : 27-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201228004&amp;v=MjA4MjNQYmJHNEg5UE9wNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY3L01QeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         严干贵, 冯晓东, 李军徽, 等.用于松弛调峰瓶颈的储能系统容量配置方法[J].中国电机工程学报, 2012, 32 (28) :27-35.YAN Gangui, FENG Xiaodong, LI Junhui, et al. Optimization of energy storage system capacity for relaxing peak load regulation bottlenecks[J]. Proceedings of the CSEE, 2012, 32 (28) : 27-35.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 韩杏宁, 黎嘉明, 文劲宇, 等.含多风电场的电力系统储能鲁棒优化配置方法[J].中国电机工程学报, 2015, 35 (9) :2120-2127.HAN Xingning, LI Jiaming, WEN Jinyu, et al. Optimization for robust energy storage allocation in power system with multiple wind farms integrated[J]. Proceedings of the CSEE, 2015, 35 (9) : 2120-2127." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201509003&amp;v=MjMyMjViRzRIOVRNcG85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WNy9NUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         韩杏宁, 黎嘉明, 文劲宇, 等.含多风电场的电力系统储能鲁棒优化配置方法[J].中国电机工程学报, 2015, 35 (9) :2120-2127.HAN Xingning, LI Jiaming, WEN Jinyu, et al. Optimization for robust energy storage allocation in power system with multiple wind farms integrated[J]. Proceedings of the CSEE, 2015, 35 (9) : 2120-2127.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 李建林, 郭斌琪, 牛萌, 等.风光储系统储能容量优化配置策略[J].电工技术学报, 2018, 33 (6) :1189-1196.LI Jianlin, GUO Binqi, NIU Meng, et al. Optimal configuration strategy of energy storage capacity in wind/PV/storage hybrid system[J]. Transactions of China Electrotechnical Society, 2018, 33 (6) : 1189-1196." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201806002&amp;v=MjQxMjc0SDluTXFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVjcvTUlTckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李建林, 郭斌琪, 牛萌, 等.风光储系统储能容量优化配置策略[J].电工技术学报, 2018, 33 (6) :1189-1196.LI Jianlin, GUO Binqi, NIU Meng, et al. Optimal configuration strategy of energy storage capacity in wind/PV/storage hybrid system[J]. Transactions of China Electrotechnical Society, 2018, 33 (6) : 1189-1196.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 孙辉, 刘鑫, 贲驰, 等.含风储一体化电站的电力系统多目标风险调度模型[J].电力系统自动化, 2018, 42 (5) :94-101.DOI:10.7500/AEPS20170910002.SUN Hui, LIU Xin, BEN Chi, et al. Multi-objective risk scheduling model of power system containing power station with integrated wind power and energy storage[J]. Automation of Electric Power Systems, 2018, 42 (5) : 94-101. DOI: 10.7500/AEPS20170910002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805014&amp;v=Mjg3NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY3L01JU0hUZXJHNEg5bk1xbzlFWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         孙辉, 刘鑫, 贲驰, 等.含风储一体化电站的电力系统多目标风险调度模型[J].电力系统自动化, 2018, 42 (5) :94-101.DOI:10.7500/AEPS20170910002.SUN Hui, LIU Xin, BEN Chi, et al. Multi-objective risk scheduling model of power system containing power station with integrated wind power and energy storage[J]. Automation of Electric Power Systems, 2018, 42 (5) : 94-101. DOI: 10.7500/AEPS20170910002.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 晏鸣宇, 张伊宁, 艾小猛, 等.采用Benders分解含机组禁止运行区间的安全约束最优潮流[J].电力系统自动化, 2018, 42 (6) :60-65.DOI:10.7500/AEPS20170528003.YAN Mingyu, ZHANG Yining, AI Xiaomeng, et al. Benders decomposition based security-constrained optimal power flow considering generator prohibited zone[J]. Automation of Electric Power Systems, 2018, 42 (6) : 60-65. DOI: 10.7500/AEPS20170528003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806009&amp;v=MTI1MjNVUjdxZlp1WnJGeUhuVjcvTUlTSFRlckc0SDluTXFZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         晏鸣宇, 张伊宁, 艾小猛, 等.采用Benders分解含机组禁止运行区间的安全约束最优潮流[J].电力系统自动化, 2018, 42 (6) :60-65.DOI:10.7500/AEPS20170528003.YAN Mingyu, ZHANG Yining, AI Xiaomeng, et al. Benders decomposition based security-constrained optimal power flow considering generator prohibited zone[J]. Automation of Electric Power Systems, 2018, 42 (6) : 60-65. DOI: 10.7500/AEPS20170528003.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 刘巨, 姚伟, 文劲宇, 等.一种基于储能技术的风电场虚拟惯量补偿策略[J].中国电机工程学报, 2015, 35 (7) :1596-1605.LIU Ju, YAO Wei, WEN Jinyu, et al. A wind farm virtual inertia compensation strategy based on energy storage system[J]. Proceedings of the CSEE, 2015, 35 (7) : 1596-1605." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201507006&amp;v=MjU1MzZxQnRHRnJDVVI3cWZadVpyRnlIblY3L01QeXJQYmJHNEg5VE1xSTlGWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         刘巨, 姚伟, 文劲宇, 等.一种基于储能技术的风电场虚拟惯量补偿策略[J].中国电机工程学报, 2015, 35 (7) :1596-1605.LIU Ju, YAO Wei, WEN Jinyu, et al. A wind farm virtual inertia compensation strategy based on energy storage system[J]. Proceedings of the CSEE, 2015, 35 (7) : 1596-1605.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 甘伟, 艾小猛, 方家琨, 等.风-火-水-储-气联合优化调度策略[J].电工技术学报, 2017, 32 (增刊1) :11-20.GAN Wei, AI Xiaomeng, FANG Jiakun, et al. Coordinated optimal operation of the wind, coal, hydro, gas units with energy storage[J]. Transactions of China Electrotechnical Society, 2017, 32 (S1) : 11-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS2017S1002&amp;v=MDg3NDZxZlp1WnJGeUhuVjcvTUlTckJmYkc0SDlhdnJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         甘伟, 艾小猛, 方家琨, 等.风-火-水-储-气联合优化调度策略[J].电工技术学报, 2017, 32 (增刊1) :11-20.GAN Wei, AI Xiaomeng, FANG Jiakun, et al. Coordinated optimal operation of the wind, coal, hydro, gas units with energy storage[J]. Transactions of China Electrotechnical Society, 2017, 32 (S1) : 11-20.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 刘英军, 刘畅, 王伟, 等.储能发展现状与趋势分析[J].中外能源, 2017, 22 (4) :80-88.LIU Yingjun, LIU Chang, WANG Wei, et al. Analysis of development status and trend of energy storage technology[J]. Sino-Global Energy, 2017, 22 (4) : 80-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SYZW201704017&amp;v=MDEyNDl1WnJGeUhuVjcvTU5qVFJlYkc0SDliTXE0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         刘英军, 刘畅, 王伟, 等.储能发展现状与趋势分析[J].中外能源, 2017, 22 (4) :80-88.LIU Yingjun, LIU Chang, WANG Wei, et al. Analysis of development status and trend of energy storage technology[J]. Sino-Global Energy, 2017, 22 (4) : 80-88.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 丁明, 钱宇骋, 张晶晶.考虑多时间尺度的连锁故障演化和风险评估模型[J].中国电机工程学报, 2017, 37 (20) :5902-5912.DING Ming, QIAN Yucheng, ZHANG Jingjing, et al. Multi-timescale cascading failure evolution and risk assessment model[J]. Proceedings of the CSEE, 2017, 37 (20) : 5902-5912." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201720009&amp;v=MjMyNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY3L01QeXJQYmJHNEg5Yk9yNDlGYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         丁明, 钱宇骋, 张晶晶.考虑多时间尺度的连锁故障演化和风险评估模型[J].中国电机工程学报, 2017, 37 (20) :5902-5912.DING Ming, QIAN Yucheng, ZHANG Jingjing, et al. Multi-timescale cascading failure evolution and risk assessment model[J]. Proceedings of the CSEE, 2017, 37 (20) : 5902-5912.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 曾雪婷, 刘天琪, 李茜, 等.基于动态调峰裕度的风电并网协调优化调度[J].电网技术, 2015, 39 (6) :1685-1690.ZENG Xueting, LIU Tianqi, LI Qian, et al. A dynamic peak load regulation margin based coordinated optimal dispatching under grid-connection of wind farm[J]. Power System Technology, 2015, 39 (6) : 1685-1690." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506036&amp;v=MDU4OTZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVjcvTUlUckJmYkc0SDlUTXFZOUc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         曾雪婷, 刘天琪, 李茜, 等.基于动态调峰裕度的风电并网协调优化调度[J].电网技术, 2015, 39 (6) :1685-1690.ZENG Xueting, LIU Tianqi, LI Qian, et al. A dynamic peak load regulation margin based coordinated optimal dispatching under grid-connection of wind farm[J]. Power System Technology, 2015, 39 (6) : 1685-1690.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-07 07:21</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),25-34 DOI:10.7500/AEPS20180816011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">应对区域供电线路故障的多功能复合储能优化配置方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">周博</a>
                                <a href="javascript:;">宋明刚</a>
                                <a href="javascript:;">黄佳伟</a>
                                <a href="javascript:;">艾小猛</a>
                                <a href="javascript:;">姚伟</a>
                                <a href="javascript:;">文劲宇</a>
                </h2>
                    <h2>

                    <span>强电磁工程与新技术国家重点实验室 (华中科技大学)</span>
                    <span>国网辽宁省电力有限公司</span>
                    <span>国网辽宁省电力有限公司大连供电公司</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>区域供电线路故障会使部分线路出现短时拥塞, 同时区域内重要负荷供电不足, 导致大量切机和切负荷。针对这一问题, 提出一种应对区域供电线路故障的多功能复合储能优化配置方法。该配置方法考虑了各发电单元在线路故障发生后的响应时间, 优化配置功率型储能和切除部分非关键性负荷以缓解线路短时拥塞。考虑重要负荷在故障检修期间的供电需求指标, 在已有功率型储能基础上, 协调优化配置能量型储能以保障区内重要负荷供电。最后, 以复合储能整体投资费用最小为优化目标, 结合实际电力系统算例进行了仿真, 对影响配置结果的关键参数进行了灵敏度计算, 深入分析了复合储能优化配置的相关原理, 验证了所提模型和方法的正确性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BC%98%E5%8C%96%E9%85%8D%E7%BD%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">优化配置;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%8D%E5%90%88%E5%82%A8%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">复合储能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E9%98%BB%E5%A1%9E&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网阻塞;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BE%9B%E7%94%B5%E9%9C%80%E6%B1%82&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">供电需求;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%87%8D%E8%A6%81%E8%B4%9F%E8%8D%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">重要负荷;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    周博 (1995—) , 男, 博士研究生, 主要研究方向:储能优化配置、电力系统运行优化。E-mail:zhoubo563@foxmail.com;
                                </span>
                                <span>
                                    宋明刚 (1978—) , 男, 高级工程师, 主要研究方向:电力系统及其自动化、电力调度。E-mail:284800662@qq.com;
                                </span>
                                <span>
                                    黄佳伟 (1988—) , 男, 硕士, 工程师, 主要研究方向:电力系统及其自动化。E-mail:jiawei880127@163.com;
                                </span>
                                <span>
                                    *艾小猛 (1986—) , 男, 通信作者, 博士, 主要研究方向:储能优化配置、鲁棒优化理论在电力系统中的应用、可再生能源特性分析与并网优化运行等。E-mail:xiaomengai1986@foxmail.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-16</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“面向电网的储能电站优化配置及控制策略研究”;</span>
                    </p>
            </div>
                    <h1><b>Configuration Optimization Method of Multifunctional Hybrid Energy Storage for Regional Power Line Fault</b></h1>
                    <h2>
                    <span>ZHOU Bo</span>
                    <span>SONG Minggang</span>
                    <span>HUANG Jiawei</span>
                    <span>AI Xiaomeng</span>
                    <span>YAO Wei</span>
                    <span>WEN Jinyu</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering and Technology, Huazhong University of Science and Technology</span>
                    <span>State Grid Liaoning Electric Power Co.Ltd.</span>
                    <span>State Grid Dalian Electric Power Supply Company of State Grid Liaoning Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Regional power line faults may cause short-time congestion on other lines and power supply shortage of the important load in the region, which may result in a large number of generator tripping and load shedding. To deal with the problem, a configuation optimization method of multifunctional hybrid energy storage for regional power line faults is proposed. The proposed method considers the response time of each power source unit, configures power-type energy storage optimally and cuts some non-critical load to relieve the short-time power grid congestion. The power supply demand index of the important loads in the corrective maintenance period is considered, and energy-type energy storage is configured optimally to guarantee the power supply of important loads in the region based on the configured power-type energy storage. Finally, the total investment of the hybrid energy storage is selected as the objective, the case studies are performed in a real power system, the sensitivity analysis of some key parameters for the configuration solution is given and the correctness of the proposed model and method is validated.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=configuration%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">configuration optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hybrid%20energy%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hybrid energy storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20grid%20congestion&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power grid congestion;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20supply%20demands&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power supply demands;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=important%20load&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">important load;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-16</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">全球气候变化导致极端天气频发, 如台风、暴雨、冰灾等, 可引发大范围电网设备和线路故障, 造成大面积停电事故<citation id="246" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。其很多事故的发生, 往往是电网某一个关键元件或多个元件发生故障, 造成电网潮流大范围转移, 导致其他元件 (如设备或线路) 也超过其运行极限, 从而导致大量的切机切负荷, 甚至是电网解列<citation id="247" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">其中有两类切机切负荷问题值得关注, 一类是线路故障后, 电网短期阻塞引发系统热稳定问题, 导致大量的切机切负荷。对于该类问题, 文献<citation id="248" type="reference">[<a class="sup">5</a>]</citation>考虑超短期预测数据, 并结合阻塞管理分析, 确定满足安全稳定约束的线路增容容量, 缓解输电线路阻塞;随着柔性交流输电系统 (FACTS) 元件在电网中应用的增长, 文献<citation id="249" type="reference">[<a class="sup">6</a>]</citation>利用储能型FACTS元件调整系统潮流, 抑制连锁故障持续发生, 一定程度上减少切机切负荷量;文献<citation id="250" type="reference">[<a class="sup">7</a>]</citation>提出了一种计及分布式储能的故障后多阶段校正控制策略, 可保障调度员在调度传统发电机组之前系统安全可靠运行。另一类则是区域供电线路故障后, 由于区内供电电源不足, 导致区域内重要负荷无法保证供电。对于该类问题, 文献<citation id="251" type="reference">[<a class="sup">8</a>]</citation>提出了一种适用于解列后局部孤网的低频低压切负荷和过频切机配置方案, 防止局部电网在断面解列后全停事件的发生;文献<citation id="252" type="reference">[<a class="sup">9</a>]</citation>提出用储能辅助暂稳紧急控制的方法, 起到紧急功率支撑作用;文献<citation id="253" type="reference">[<a class="sup">10</a>]</citation>评估了微电网在极端天气条件下的重要负荷持续供电能力, 指出储能元件对微电网离网运行有着至关重要的作用;文献<citation id="254" type="reference">[<a class="sup">11</a>]</citation>以保证供电区域内重要负荷在一定时限内独立供电为前提, 并以储能全寿命周期内的年投资回报率最大为目标, 研究了储能系统的最优配置。综上所述可以看出, 储能具有紧急功率支撑和重要电源的功能, 可在缓解线路故障后潮流越限问题的同时, 满足区域重要负荷在线路故障检修期间的供电需求。然而目前还没有能同时满足功率和能量需求且较为经济的储能技术<citation id="255" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 同时也少有文献考虑通过配置储能来同时解决这两个问题。</p>
                </div>
                <div class="p1">
                    <p id="55">本文从电网安全可靠运行的角度出发, 提出一种应对区域供电线路故障的多功能复合储能优化配置方法。该方法首先考虑各发电单元响应时间, 优化配置功率型储能缓解线路短时拥塞;同时考虑重要负荷供电需求指标, 协调优化配置能量型储能。在保证检修期间线路潮流不越限和重要负荷供电需求的前提下, 考虑储能投资的经济性, 优化不同类型储能的容量与能量配置, 使复合储能整体投资与运行惩罚、运行成本的加权和最小。最后, 结合实际电力系统算例, 对本文提出的复合储能配置方法进行仿真验证, 深入分析复合储能优化配置的相关原理, 为区域电网储能规划提供一定参考。</p>
                </div>
                <h3 id="56" name="56" class="anchor-tag"><b>1 区域电网线路故障及供电恢复</b></h3>
                <div class="p1">
                    <p id="57">区域电力系统发生线路故障后到检修结束, 短时潮流变化与发电单元动作流程如图1所示。</p>
                </div>
                <div class="area_img" id="58">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908004_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 区域电网线路故障后供电恢复流程" src="Detail/GetImg?filename=images/DLXT201908004_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 区域电网线路故障后供电恢复流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908004_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Process of power supply restoration after regional line fault</b></p>

                </div>
                <h4 class="anchor-tag" id="59" name="59"><b>1.1</b> 短时紧急潮流疏散过程</h4>
                <div class="p1">
                    <p id="60">线路发生故障后, 网架拓扑改变, 潮流重新分配, 易发生潮流紧急越限事件。一般而言, 允许越限潮流控制值设定越大, 相应的允许潮流越限时间越短。根据文献<citation id="256" type="reference">[<a class="sup">13</a>]</citation>所述, 线路热稳定限额如果按照1.2倍控制, 可允许30 min以内的短时过载;而按照1.5倍左右控制, 则允许1 min时间内消除过载。需要说明的是, 若能合理地调整越限潮流控制值与相应的允许越限时间, 如提高越限后较短时间内潮流控制值的阶梯式控制值设定, 将有可能减少功率型储能的配置容量, 但由于控制值的设定不影响本文所提出的储能配置模型结构, 故本文在此进行简化处理, 直接设定控制值为1.2倍, 允许越限时间不超过30 min。</p>
                </div>
                <div class="p1">
                    <p id="61">因此, 首先判断在故障后是否有线路潮流达到输送容量的1.2倍或出现系统解列, 若出现线路潮流紧急越限或系统解列事件, 此时火电机组短时间内无法充分调整出力<citation id="257" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 为保证系统安全, 将通过切机切负荷等措施缓解线路潮流越限或系统功率不平衡;或配置储能作为故障后短时间内的功率支撑, 避免切机切负荷。之后调整机组出力, 缓解线路潮流越限或系统解列所造成的功率不平衡。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>1.2</b> 线路检修期间负荷供电及恢复</h4>
                <div class="p1">
                    <p id="63">若区域内发电机组容量充足, 调整发电机组出力后一般可完全缓解线路潮流越限或系统解列所造成的功率不平衡, 恢复负荷供电。但往往线路故障后, 由于输送容量限制, 区域内电源不足, 无法满足负荷供电需求。若优化配置一定量的储能, 则可在整个故障检修期间对重要负荷供电。线路完成检修后, 恢复区域内所有负荷供电。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>2</b> 应对供电线路故障的复合储能优化配置</h3>
                <h4 class="anchor-tag" id="65" name="65"><b>2.1</b> 优化目标</h4>
                <div class="p1">
                    <p id="66">随着储能成本的逐渐下降<citation id="258" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 在电力系统中配置储能已成为一种趋势。现有文献中, 配置储能的思路主要有两种:一种侧重于通过配置储能, 实现储能经济价值的增值, 获得最大的总体收益<citation id="259" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>;另一种则是通过配置储能满足电力系统运行需求, 通常以储能配置容量最小或储能投资成本或系统运行成本最小为目标<citation id="260" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。本文从电网安全可靠运行的角度出发, 对复合储能电站进行配置, 在保证电网运行安全性与重要负荷供电可靠性的前提下, 考虑实际系统运行的经济性。</p>
                </div>
                <div class="p1">
                    <p id="67">对于故障后功率平衡问题, 最经济的手段是调整火电出力;若调整火电出力无法满足要求, 则采用储能充放电、弃风、切机或切除一般负荷等措施;在这些方法均无法满足要求的情况下, 才考虑在规划时投资更多储能解决问题。因此, 本文所构建目标函数<i>C</i>如式 (1) 所示, 即要求储能投资成本、故障后运行惩罚成本、火电运行成本的加权和最小。目标函数通过权重系数法分为三个层次<citation id="261" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 权重系数越大, 运行模拟时优先级越低:①储能投资, 本文中功率型与能量型储能分别以电池储能和抽水蓄能 (以下简称抽蓄) 为例, 故储能投资包含电池储能投资<i>C</i><sub>gb</sub>和抽蓄投资<i>C</i><sub>ph</sub>, 系数为1;②运行惩罚性元素, 包含储能全寿命周期内的期望失负荷价值<i>C</i><sub>VOLL</sub>、切机惩罚<i>C</i><sub>thcut</sub>、弃风惩罚<i>C</i><sub>wdcut</sub>和储能运行维护成本<i>C</i><sub>ESm</sub>, 系数为0.1;③火电机组运行成本, 即<i>C</i><sub>th</sub>, 系数为0.001。权重系数选取并不唯一, 但需保证体现三类措施的使用优先级。本文目标函数虽然换算成储能投资与运行成本加权和最小, 但可以看到储能投资的系数远高于其他项的系数, 故目标函数本质上是以最小的复合储能投资解决电网线路故障后潮流越限和重要负荷供电两方面的问题。式 (2) 至式 (8) 分别为抽蓄投资、电池投资、储能全寿命周期内系统故障下期望失负荷价值、切机惩罚、弃风惩罚、储能运行维护成本和火电运行成本的计算方式。</p>
                </div>
                <div class="p1">
                    <p id="68"><i>C</i>= (<i>C</i><sub>ph</sub>+<i>C</i><sub>gb</sub>) +10<sup>-1</sup> (<i>C</i><sub>VOLL</sub>+<i>C</i><sub>thcut</sub>+<i>C</i><sub>wdcut</sub>+<i>C</i><sub>ESm</sub>) +10<sup>-3</sup><i>C</i><sub>th</sub>      (1) </p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>c</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>g</mtext></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msub><mi>n</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>e</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="72"><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>c</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>p</mtext></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext></mrow></msub><mi>n</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>e</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>Ο</mtext><mtext>L</mtext><mtext>L</mtext></mrow></msub><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>f</mtext><mtext>e</mtext></mrow></msub><mi>f</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>p</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>k</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mtext>Δ</mtext><mi>Τ</mi></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="76"><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>f</mtext><mtext>e</mtext></mrow></msub><mi>f</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>p</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>c</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mtext>Δ</mtext><mi>Τ</mi></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="78"><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>d</mtext><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>f</mtext><mtext>e</mtext></mrow></msub><mi>f</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>p</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>c</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>d</mtext><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>d</mtext><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mtext>Δ</mtext><mi>Τ</mi></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>f</mtext><mtext>e</mtext></mrow></msub><mi>f</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>p</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mo stretchy="false">[</mo></mstyle></mrow></mstyle><mi>c</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Τ</mi><mo>+</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Τ</mi><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>f</mtext><mtext>e</mtext></mrow></msub><mi>f</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>p</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>c</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mtext>Δ</mtext><mi>Τ</mi></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>i</i>为节点编号;<i>t</i>为时段编号;<i>s</i>为故障工况编号;<i>T</i><sub>life</sub>为储能电站的全寿命周期;<i>f</i>为每年发生故障的频率;<i>p</i><sub><i>s</i></sub>为每次故障中第<i>s</i>种故障工况发生的概率;Δ<i>T</i>为时段长度;<i>n</i><sub>ph, <i>i</i></sub>和<i>E</i><sub>phr, <i>i</i></sub>分别为抽蓄电站的抽水机配置台数和水库建设库容;<i>c</i><sub>phg</sub>和<i>c</i><sub>phe</sub>分别为抽水机的单位功率成本与水库的单位库容成本;<i>p</i><sub>ph</sub>为给定的抽水机的额定功率;<i>n</i><sub>gb, <i>i</i></sub>和<i>E</i><sub>gbr, <i>i</i></sub>分别为电池电站的电池单元配置个数和电池配置容量;<i>c</i><sub>gbp</sub>和<i>c</i><sub>gbe</sub>分别为电池的单位功率成本和单位能量成本;<i>p</i><sub>gb</sub>为每个电池单元的额定功率;<i>P</i><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>为切负荷功率;<i>k</i><sub>cl, <i>i</i></sub>为给定的负荷价值系数;<i>P</i><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>为切机功率;<i>c</i><sub>thcut, <i>i</i></sub>为切机惩罚系数;<i>P</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>d</mtext><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>为弃风功率;<i>c</i><sub>wdcut, <i>i</i></sub>为弃风惩罚系数;<i>P</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>分别为抽蓄充、放电功率;<i>P</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>分别为电池充、放电功率;<i>c</i><sub>phm</sub>和<i>c</i><sub>gbm</sub>分别为抽蓄和电池的单位充放电量运维费用;<i>P</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>为火电出力;<i>c</i><sub>th, <i>i</i></sub>为火电的单位发电量成本。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>2.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="93">选取系统运行中所关注地区负荷最大、所关注断面潮流最重的运行工况作为故障前基态工况, 通过上标b标识, 考虑关注断面可能发生的各种故障。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>2.2.1</b> 电力系统运行约束<citation id="263" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation><sup></sup></h4>
                <div class="p1">
                    <p id="95">电力系统运行约束如下:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>-</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>j</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>j</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>i</mi></mrow></msub><mo stretchy="false">[</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>-</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">-<i>P</i><sub>lmax, <i>j</i></sub>≤<i>P</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>j</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤<i>P</i><sub>lmax, <i>j</i></sub>      (11) </p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>U</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo stretchy="false">) </mo><mo>≥</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>α</mi><mo stretchy="false">) </mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>D</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo stretchy="false">) </mo><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>α</mi><mo stretchy="false">) </mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>j</i>为线路编号;<i>P</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>分别为抽蓄和电池整体注入电网的功率;<i>P</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>为负荷需求量;<i>P</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>j</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>为第<i>j</i>条线路上的潮流;<i>P</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>U</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>D</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>分别为发电机在爬坡限制下实际出力上、下限;<i>M</i><sub>l, <i>ij</i></sub>为节点关联矩阵第<i>i</i>行第<i>j</i>列的元素;<i>S</i><sub><i>ji</i></sub>为由直流潮流模型推导得到的灵敏度矩阵的第<i>j</i>行第<i>i</i>列的元素;<i>P</i><sub>lmax, <i>j</i></sub>为线路允许的潮流上限, 有短时值与长时值两种;<i>α</i>为备用率。式 (9) 为节点功率平衡约束;<i>P</i><sub>l, <i>j</i></sub>需满足潮流约束式 (10) 和式 (11) ;式 (12) 与式 (13) 为旋转备用约束。</p>
                </div>
                <div class="p1">
                    <p id="109">需要说明的是, 考虑到储能在一定的控制方式下能够提供类似同步发电机的虚拟惯量, 当储能容量足够大时, 可保证系统故障后暂态的频率安全<citation id="262" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。因此, 本文模型中不考虑故障后暂态频率变化过程, 仅考虑稳态下的功率平衡问题。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>2.2.2</b> 机组运行约束</h4>
                <div class="p1">
                    <p id="111">火电机组运行约束如下:</p>
                </div>
                <div class="p1">
                    <p id="112"><i>P</i><sub>thmin, <i>i</i></sub>≤<i>P</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>D</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>U</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤<i>P</i><sub>thmax, <i>i</i></sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="116"><i>P</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>U</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mi>s</mi></msubsup></mrow></math></mathml>+<i>r</i><sub>U, <i>i</i></sub><i>P</i><sub>thmax, <i>i</i></sub>Δ<i>T</i>      (15) </p>
                </div>
                <div class="p1">
                    <p id="119"><i>P</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>D</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≥<i>P</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mi>s</mi></msubsup></mrow></math></mathml>-<i>r</i><sub>D, <i>i</i></sub><i>P</i><sub>thmax, <i>i</i></sub>Δ<i>T</i>      (16) </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>P</i><sub>thmax, <i>i</i></sub>和<i>P</i><sub>thmin, <i>i</i></sub>分别为发电机技术出力上、下限;<i>r</i><sub>U, <i>i</i></sub>和<i>r</i><sub>D, <i>i</i></sub>分别为火电机组上、下爬坡速率。</p>
                </div>
                <div class="p1">
                    <p id="123">式 (14) 为火电出力范围约束;式 (15) 与式 (16) 为发电机爬坡约束。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>2.2.3</b> 储能配置与运行约束<citation id="264" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation><sup></sup></h4>
                <h4 class="anchor-tag" id="125" name="125">1) 储能配置约束</h4>
                <div class="p1">
                    <p id="126"><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mi>k</mi><mrow><mi>Κ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munderover><mi>Ι</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>g</mtext><mo>, </mo><mi>i</mi><mi>k</mi></mrow></msub></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="128"><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Η</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munderover><mn>2</mn></mstyle><msup><mrow></mrow><mrow><mi>h</mi><mo>-</mo><mn>1</mn></mrow></msup><mi>x</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>h</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>n</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="130"><i>E</i><sub>phr, <i>i</i></sub>≤<i>E</i><sub>phrmax, <i>i</i></sub><i>E</i><sub>gbr, <i>i</i></sub>≤<i>E</i><sub>gbrmax, <i>i</i></sub>      (19) </p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>K</i><sub><i>i</i></sub>为第<i>i</i>个节点处最大允许建设的抽水机组台数;<i>k</i>为抽水机的编号;<i>I</i><sub>phg, <i>ik</i></sub>为0-1变量, 代表第<i>i</i>个节点处第<i>k</i>台机组是否建设;<i>N</i><sub>gb, <i>i</i></sub>为第<i>i</i>个节点处最大允许配置电池单元个数;<i>H</i><sub><i>i</i></sub>为<i>N</i><sub>gb, <i>i</i></sub>用二进制数表达时的总位数;<i>h</i>为二进制数位的编号;<i>x</i><sub>gb, <i>ih</i></sub>为0-1变量, 代表第<i>i</i>个节点处配置电池单元个数的第<i>h</i>位是否为0;<i>E</i><sub>phrmax, <i>i</i></sub>和<i>E</i><sub>gbrmax, <i>i</i></sub>分别为抽蓄和电池的最大允许配置容量。式 (17) 与式 (18) 分别为允许配置抽水机组和电池组个数约束;式 (19) 为抽蓄与电池的能量上限约束。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132">2) 储能充放电状态约束</h4>
                <div class="area_img" id="133">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908004_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="135"><i>C</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>k</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>+<i>D</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>k</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤<i>I</i><sub>ph, <i>ik</i></sub>      (21) </p>
                </div>
                <div class="area_img" id="138">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908004_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="140"><i>C</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>h</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>+<i>D</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>h</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤<i>x</i><sub>gb, <i>ih</i></sub>      (23) </p>
                </div>
                <div class="p1">
                    <p id="143">式中:<i>C</i><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>k</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>和<i>C</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>h</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>分别为抽蓄电站中第<i>k</i>台抽水机和电池储能中2<sup><i>h</i>-1</sup>个电池单元的充电状态, 若为1则充电, 若为0则不充电;<i>D</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>k</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>和<i>D</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>h</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>分别为抽蓄电站中第<i>k</i>台抽水机和电池储能中2<sup><i>h</i>-1</sup>个电池单元的放电状态, 若为1则放电, 若为0则不放电;<i>U</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>和<i>U</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>分别为抽蓄和电池整体的充放电状态, 若为1则放电, 若为0则充电。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150">3) 储能充放电功率约束</h4>
                <div class="area_img" id="151">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908004_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="153">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908004_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="155">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908004_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="157"><i>p</i><sub>phdmin</sub><i>D</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>k</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>k</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤<i>p</i><sub>phdmax</sub><i>D</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>k</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>      (27) </p>
                </div>
                <div class="p1">
                    <p id="161"><i>P</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi><mi>k</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>=<i>p</i><sub>phc</sub><i>C</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>k</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>      (28) </p>
                </div>
                <div class="p1">
                    <p id="164">0≤<i>P</i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>h</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤2<sup><i>h</i>-1</sup><i>p</i><sub>gb</sub><i>D</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>h</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>      (29) </p>
                </div>
                <div class="p1">
                    <p id="167">0≤<i>P</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi><mi>h</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤2<sup><i>h</i>-1</sup><i>p</i><sub>gb</sub><i>C</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>h</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>      (30) </p>
                </div>
                <div class="p1">
                    <p id="170">式中:<i>P</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>k</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi><mi>k</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>分别为第<i>k</i>台抽水机的放电与充电功率;<i>p</i><sub>phdmin</sub>和<i>p</i><sub>phdmax</sub>分别为抽水机放电功率的最小值与最大值;<i>p</i><sub>phc</sub>为抽水机充电功率;<i>P</i><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>h</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi><mi>h</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>分别为2<sup><i>h</i>-1</sup>个电池单元的放电功率与充电功率。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175">4) 剩余电量及变化约束</h4>
                <div class="p1">
                    <p id="176">10%<i>E</i><sub>phr, <i>i</i></sub>≤<i>E</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤<i>E</i><sub>phr, <i>i</i></sub>      (31) </p>
                </div>
                <div class="p1">
                    <p id="178">10%<i>E</i><sub>gbr, <i>i</i></sub>≤<i>E</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤<i>E</i><sub>gbr, <i>i</i></sub>      (32) </p>
                </div>
                <div class="p1">
                    <p id="180"><i>E</i><sub>gbr, <i>i</i></sub>=<i>T</i><sub>gbd</sub><i>p</i><sub>gb</sub><i>n</i><sub>gb, <i>i</i></sub>      (33) </p>
                </div>
                <div class="p1">
                    <p id="181" class="code-formula">
                        <mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>-</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mi>s</mi></msubsup><mo>=</mo><mrow><mo> (</mo><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>c</mtext></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mtext>d</mtext></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>Τ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>-</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mi>s</mi></msubsup><mo>=</mo><mrow><mo> (</mo><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mtext>d</mtext></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>Τ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="182">式中:<i>E</i><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>和<i>E</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>分别为抽蓄和电池的剩余能量;<i>η</i><sub>phc</sub>和<i>η</i><sub>phd</sub>分别为抽蓄的充电和放电效率;<i>η</i><sub>gbc</sub>和<i>η</i><sub>gbd</sub>分别为抽蓄的充电和放电效率。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185"><b>2.2.4</b> 基态运行假设</h4>
                <div class="area_img" id="186">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908004_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="188">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908004_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="190">式 (36) 表示故障前基态无切负荷且储能不出力;式 (37) 表示基态储能剩余能量90%。</p>
                </div>
                <h4 class="anchor-tag" id="191" name="191"><b>2.2.5</b> 响应时间约束</h4>
                <div class="p1">
                    <p id="192"><i>P</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>-<i>P</i><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mi>s</mi></msubsup></mrow></math></mathml>=0 <i>t</i>≤<i>t</i><sub>thr</sub>      (38) </p>
                </div>
                <div class="p1">
                    <p id="195"><i>P</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>-<i>P</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mi>s</mi></msubsup></mrow></math></mathml>=0 <i>t</i>≤<i>t</i><sub>phr</sub>      (39) </p>
                </div>
                <div class="p1">
                    <p id="198"><i>P</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>-<i>P</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mi>s</mi></msubsup></mrow></math></mathml>=0 <i>t</i>≤<i>t</i><sub>gbr</sub>      (40) </p>
                </div>
                <div class="p1">
                    <p id="201">式中:<i>t</i><sub>thr</sub>, <i>t</i><sub>phr</sub>, <i>t</i><sub>gbr</sub>分别为火电、抽蓄和电池的响应时间。</p>
                </div>
                <div class="p1">
                    <p id="202">式 (38) 至式 (40) 表示各发电单元在达到各自的响应时间之前, 各发电单元出力不变。一般而言, 电池储能响应时间很短, 故在火电与抽蓄响应前, 主要通过电池储能调节功率缺额;在其他调节资源响应后, 火电、抽蓄和电池共同参与调节功率缺额。</p>
                </div>
                <h4 class="anchor-tag" id="203" name="203"><b>2.2.6</b> 重要负荷供电需求约束</h4>
                <div class="p1">
                    <p id="204"><i>P</i><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤<i>β</i><sub><i>i</i></sub><i>P</i><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>      (41) </p>
                </div>
                <div class="p1">
                    <p id="207"><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mtext>Δ</mtext><mi>Τ</mi><mo>≤</mo><mi>δ</mi><msub><mrow></mrow><mi>i</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup><mtext>Δ</mtext><mi>Τ</mi></mrow></math></mathml>      (42) </p>
                </div>
                <div class="p1">
                    <p id="209"><i>P</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi><mi>t</mi></mrow><mi>s</mi></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mi>s</mi></msubsup></mrow></math></mathml>      (43) </p>
                </div>
                <div class="p1">
                    <p id="212">式中:<i>β</i><sub><i>i</i></sub>为重要负荷占比;<i>δ</i><sub><i>i</i></sub>为故障后最大失负荷量比例。式 (41) 为最大切负荷功率约束, 要求切负荷功率比例不能高于给定值<i>β</i><sub><i>i</i></sub>;式 (42) 为最大失负荷量约束;式 (43) 表示希望切负荷功率越来越小。</p>
                </div>
                <h4 class="anchor-tag" id="213" name="213"><b>2.3</b> 优化配置模型及求解方法概述</h4>
                <div class="p1">
                    <p id="214">以式 (1) 作为优化目标, 考虑约束式 (9) 至式 (43) , 即为本文提出的应对区域供电线路故障后电网阻塞和重要负荷供电需求的复合储能优化配置模型。与常规储能优化配置方法不同的是, 模型以复合储能整体投资费用最小作为主要优化目标, 同时考虑了发电单元响应时间约束 (式 (38) 至式 (40) ) 与重要负荷供电需求约束 (式 (41) 至式 (43) ) , 能够充分发挥功率型储能与能量型储能各自的优势, 提高配置效果和经济性。上述优化问题是一个混合整数线性规划问题, 本文在MATLAB平台上建立优化模型并利用商业软件GUROBI进行求解。</p>
                </div>
                <h3 id="215" name="215" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="216" name="216"><b>3.1</b> 算例介绍</h4>
                <div class="p1">
                    <p id="217">选择某省500 kV/220 kV电网拓扑作为算例, 如图2所示, 详细信息见附录A。选取节点40与节点45两处500 kV节点及其覆盖的220 kV节点区域作为关注的局部地区, 其周围220 kV网架拓扑如附录A图A1所示。该关注地区内部基态总负荷为3 867.85 MW;地区内有三处火电节点, 总容量为2 270 MW;与外部主网之间的断面上共有三条500 kV线路, 断面容量共4 800 MW, 基态下潮流方式为500 kV线路向区域内负荷供电2 133 MW, 区域内发电机出力1 734.85 MW。</p>
                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908004_218.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 500 kV/220 kV线路网架拓扑" src="Detail/GetImg?filename=images/DLXT201908004_218.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 500 kV/220 kV线路网架拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908004_218.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Network topology of 500 kV/220 kV lines</b></p>

                </div>
                <div class="p1">
                    <p id="219">假设火电爬坡速度为每分钟1%容量, 电池电站功率成本为5 000元/kW, 能量成本为2 000元/ (kW·h) , 充放电效率90%;抽蓄电站功率成本为5 000元/kW, 能量成本为1 000元/ (kW·h) , 充放电效率75%;假设储能电站寿命周期为10 a<citation id="265" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。单台抽水机容量为300 MW, 单个电池容量为5 MW, 抽蓄与电池的允许配置功率与能量上限足够大。关注地区内部非重要负荷价值设为30元/ (kW·h) , 占区域内部总负荷的20%, 重要负荷占地区内部总负荷的80%。在此说明, 重要负荷一般不允许切除, 但为了体现在不配置储能时切除重要负荷可能造成的经济损失, 重要负荷价值设为非重要负荷的10<sup>4</sup>倍, 即300 000元/ (kW·h) 。切机惩罚系数设为0.2元/ (kW·h) <citation id="266" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 弃风惩罚系数设为0.3元/ (kW·h) <citation id="267" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。假设断面处故障频率为1次/a, 每次故障中断开一条线、断开两条线和断开三条线的概率分别为20%, 12%和4%。假设故障后负荷保持不变, 需要保证负荷在8 h故障检修时间内的供电需求。给定火电及抽蓄机组响应时间为5 min<citation id="268" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 重要负荷供电需求设为:①不允许切除重要负荷, 即允许最大切负荷为20%;②地区内部供电总量不低于90%。</p>
                </div>
                <h4 class="anchor-tag" id="220" name="220"><b>3.2</b> 无储能时区域供电线路故障后系统运行情况</h4>
                <div class="p1">
                    <p id="221">当区域内无储能时, 区域内系统在单条线路故障、两条线路故障和三条线路故障 (解列) 情况下的运行状况分别如图3 (a) 至 (c) 所示。</p>
                </div>
                <div class="p1">
                    <p id="222">从图中可以看出, 断一条线路时, 系统未出现紧急潮流越限事件和功率缺额, 火电机组调整出力达到新的最优平衡点, 符合电网运行<i>N</i>-1要求;断开两条线路时, 系统会出现紧急潮流越限 (超出线路传输容量的1.2倍) , 此时为保证系统安全, 切除部分负荷, 之后调整发电机出力缓解线路潮流越限并恢复负荷供电, 由于电源充足, 系统最终恢复到新的平衡点;断开三条线路, 即区域电网与主网解列时, 区域电网内有大量功率缺额, 造成大量切负荷, 之后调整发电机组出力恢复部分负荷供电, 但由于内部电源不足, 大量负荷无法恢复供电, 不满足重要负荷供电需求。</p>
                </div>
                <h4 class="anchor-tag" id="223" name="223"><b>3.3</b> 储能优化配置结果及区域系统运行分析</h4>
                <div class="p1">
                    <p id="224">假设允许配置储能, 根据所提出的储能配置方法得到的关注地区内部储能配置方案如下:总投资295.48亿元, 其中, 电池储能配置总量为1 360 MW/457.57 MW·h, 投资218.33亿元;抽蓄配置总量为1 200 MW/15 833.33 MW·h, 投资77.15亿元。在此说明, 由于本算例条件下网架容量较大, 没有阻塞, 故关注地区内部各节点具体配置是一个多解问题, 因此, 主要关注储能配置总功率和总容量。在上述储能配置条件下, 最大失负荷比例为20%, 最小供电量为90%, 能够满足重要负荷的供电需求, 全寿命周期失负荷期望为0.037亿元。不同故障情况下, 关注地区系统运行情况如图3 (d) 至 (f) 所示。</p>
                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908004_225.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 配置储能前后不同故障下的区域系统运行情况" src="Detail/GetImg?filename=images/DLXT201908004_225.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 配置储能前后不同故障下的区域系统运行情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908004_225.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Operation of regional system with different faults before and after energy storage configuration</b></p>

                </div>
                <div class="p1">
                    <p id="227">从图3 (d) 至 (f) 可以看出, 断开一条线路时, 与无储能配置的运行情况一样, 系统无功率缺额和切负荷, 储能不发挥作用;断开两条线路时, 系统潮流越限和功率缺额通过储能放电得到弥补, 无须切负荷;断开三条线路时, 有储能对重要负荷供电, 在线路检修期间仅仅切除了部分非重要负荷, 满足重要负荷供电需求。</p>
                </div>
                <h4 class="anchor-tag" id="228" name="228"><b>3.4</b> 不同储能配置方案的经济效益比较</h4>
                <div class="p1">
                    <p id="229">利用所提出模型, 在不配置储能、只配置抽蓄、只配置电池、抽蓄及电池独立配置和复合配置5种方案下进行储能配置, 其结果及相应指标见表1。表中抽蓄及电池独立配置是指应对紧急功率支撑时仅配置电池储能, 应对重要负荷供电需求时仅考虑配置抽水蓄能电站。抽蓄及电池复合配置即本文所提方案。</p>
                </div>
                <div class="area_img" id="230">
                    <p class="img_tit"><b>表1 不同方案储能配置结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Eenergy storage configuration in different types of solutions</b></p>
                    <p class="img_note"></p>
                    <table id="230" border="1"><tr><td rowspan="3" colspan="2"><br />配置方案</td><td colspan="4"><br />配置结果</td><td colspan="2">可靠性指标/%</td><td colspan="3">投资成本</td><td colspan="3">失负荷价值</td></tr><tr><td colspan="2"><br />电池</td><td colspan="2">抽蓄</td><td rowspan="2">最大<br />切负荷</td><td rowspan="2">最小<br />供电量</td><td rowspan="2">抽蓄投<br />资/亿元</td><td rowspan="2">电池投<br />资/亿元</td><td rowspan="2">总投资/<br />亿元</td><td rowspan="2"><i>C</i><sub>VOLL</sub>/<br />亿元</td><td rowspan="2">减少值/<br />亿元</td><td rowspan="2">减少比<br />例/%</td></tr><tr><td><br /><i>P</i>/MW</td><td><i>E</i>/<br /> (MW·h) </td><td><i>P</i>/MW</td><td><i>E</i>/<br /> (MW·h) </td></tr><tr><td colspan="2">不配置</td><td>0</td><td>0</td><td>0</td><td>0</td><td>55.15</td><td>58.23</td><td>0</td><td>0</td><td>0</td><td>808.30</td><td></td><td></td></tr><tr><td colspan="2"><br />仅抽蓄</td><td>0</td><td>0</td><td>1 500</td><td>16 382.00</td><td>55.15</td><td>90.00</td><td>238.82</td><td>0</td><td>238.82</td><td>13.63</td><td>794.670</td><td>98.314</td></tr><tr><td colspan="2"><br />仅电池</td><td>1 360</td><td>13 651.00</td><td>0</td><td>0</td><td>20.00</td><td>90.00</td><td>0</td><td>341.04</td><td>341.04</td><td>0.037</td><td>808.263</td><td>99.995</td></tr><tr><td rowspan="2"><br />电池&amp;抽蓄</td><td>独立</td><td>1 360</td><td>  157.36</td><td>1 500</td><td>16 194.00</td><td>20.00</td><td>90.00</td><td>236.94</td><td>71.15</td><td>308.09</td><td>0.037</td><td>808.263</td><td>99.995</td></tr><tr><td><br />复合</td><td>1 360</td><td>  457.57</td><td>1 200</td><td>15 833.33</td><td>20.00</td><td>90.00</td><td>218.33</td><td>77.15</td><td>295.48</td><td>0.037</td><td>808.263</td><td>99.995</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="231">从表1中可以看出:不配置储能方案下无法满足供电需求指标, 失负荷价值极大;只配置抽蓄方案下无法满足最大切负荷要求, 失负荷价值较大, 但相对于不配置储能减少98.314%;只配置电池与抽蓄和电池都配置的三种方案下, 均可满足供电需求, 失负荷价值较低。相比于仅配置电池, 同时配置抽蓄与电池, 可充分发挥功率型与能量型储能各自的特点, 在满足供电需求指标的前提下, 显著减少储能投资。抽蓄及电池独立配置和复合配置均能够满足系统供电需求, 但复合配置总费用比独立配置总费用低4.09%。这是由于复合配置可以综合考虑功率型和能量型储能的特点来同时应对系统功率和能量需求。在此算例下, 仅需额外增加一定量的电池能量配置, 就可避免多配置一台抽水机, 从而降低了总体配置费用。</p>
                </div>
                <h4 class="anchor-tag" id="232" name="232"><b>3.5</b> 系统参数对储能配置结果的灵敏度分析</h4>
                <div class="p1">
                    <p id="233">不同的系统参数会对储能配置结果有较大影响, 以下选择一些重要参数对储能配置结果进行相关灵敏度分析。</p>
                </div>
                <h4 class="anchor-tag" id="234" name="234"><b>3.5.1</b> 重要负荷价值对不同储能配置结果的影响</h4>
                <div class="p1">
                    <p id="235">保持其他参数一定, 改变重要负荷价值参数, 计算得到的不同方案下储能配置结果, 如图4所示。</p>
                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908004_236.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 重要负荷价值灵敏度分析" src="Detail/GetImg?filename=images/DLXT201908004_236.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 重要负荷价值灵敏度分析</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908004_236.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Sensitivity analysis of value of important load</b></p>

                </div>
                <div class="p1">
                    <p id="237">从图4中可以看出:随着重要负荷价值的增大, 仅配置电池或同时配置抽蓄和电池时, 其综合成本不变;而不配置储能或仅配置抽蓄时, 其综合成本随着重要负荷价值的增加而增加, 且不配置储能时增加得更快。这是因为不配置储能时的重要负荷切除量远比仅配置抽蓄时要大, 而配置电池或同时配置抽蓄和电池方案时, 重要负荷无切除。因此, 在重要负荷的价值相对较低时, 不配置储能方案或只配置抽蓄方案的综合成本相对较低;但随着重要负荷价值的增加, 失负荷价值在综合成本中的比重逐渐显著, 不配置储能方案或只配置抽蓄方案的综合成本将超过其他两种方案。</p>
                </div>
                <h4 class="anchor-tag" id="238" name="238"><b>3.5.2</b> 检修时间对储能配置结果的影响</h4>
                <div class="p1">
                    <p id="239">当地区内电源不足时, 检修时间直接影响所需配置的储能容量。对检修时间进行灵敏度分析, 观察其从1～12 h变化时, 抽蓄及电池复合配置结果如图5中实线所示, 抽蓄及电池独立配置结果如图5中虚线所示。</p>
                </div>
                <div class="p1">
                    <p id="240">从图5中实线结果可以看出, 随着检修时间的增加, 为满足供电量要求, 需要储能提供更多的能量, 导致储能总投资增加。在检修时间4 h及以内时, 不投资抽蓄, 只投资电池;在检修时间达5 h时, 配置抽蓄, 同时电池投资减少;检修时间超过5 h后, 电池投资基本不变, 抽蓄投资呈线性增长。这是因为尽管抽蓄能量成本较低, 但单台抽水机容量为300 MW, 配置成本较高, 因此只有当配置抽蓄能量相对于配置电池能量能够节省的费用高于抽水机投资时, 才倾向于配置抽蓄。</p>
                </div>
                <div class="area_img" id="241">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908004_241.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 检修时间灵敏度分析" src="Detail/GetImg?filename=images/DLXT201908004_241.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 检修时间灵敏度分析</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908004_241.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Sensitivity analysis of maintenance time</b></p>

                </div>
                <div class="p1">
                    <p id="242">从图5虚线结果可以看出, 随着检修时间的增加, 独立配置方案中, 电池投资不变, 抽蓄投资随检修时间线性增加, 总的投资高于复合配置方案的投资。结合图5中实线与虚线结果可以发现, 检修时间不超过4 h时, 通过增加电池能量配置来保证供电量要求相对于配置抽蓄而言更加经济;当检修时间不少于5 h时, 适当增加电池能量投资可以减少抽蓄投资, 从而降低总的储能投资。</p>
                </div>
                <h3 id="243" name="243" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="244">针对区域供电线路故障会使部分线路出现短时拥塞, 同时区域内重要负荷供电不足等问题, 本文提出了一种应对区域供电线路故障的多功能复合储能优化配置方法。该方法能够综合利用功率型储能与能量型储能各自的优势同时满足系统对功率和能量的需求, 从而减少储能投资。通过实际仿真算例验证了所提方法的有效性, 并深入分析了复合型储能优化配置原理, 可为区域电网储能规划提供一定参考。本文内容尚未考虑到区域内部有新能源发电的情况, 新能源出力的随机性将会对储能配置的结果产生一定的影响, 如何在此情况下优化储能配置, 将是下一步的研究工作。</p>
                </div>
                <div class="p1">
                    <p id="245">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="269" name="269" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="270">正文图2所示的整个系统中, 共32个500 kV节点, 220个220 kV节点, 总负荷22020.7 MW;共有41处火电节点, 总容量为24204.5 MW;外省通过联络线馈入系统功率4611MW, 系统内风电出力2900 MW;共有39条500 kV线路走廊, 333条220kV线路走廊, 每条500kV线路和220kV线路正常情况下容量分别为1600 MW和700 MW。</p>
                </div>
                <div class="p1">
                    <p id="271">关注地区为节点40与节点45两处500 kV节点及其覆盖的220 kV节点区域, 其周围220 kV网架拓扑如图A1所示。该关注地区内有2个500 kV节点, 18个220 kV节点, 基态总负荷3867.85 MW;地区内有三处火电节点, 总容量为2270 MW;该地区与外部主网之间的断面上共有三条500 kV线路, 断面容量共4800 MW, 基态下潮流方式为500 kV线路向区域内负荷供电2133 MW, 区域内发电机出力1734.85 MW。</p>
                </div>
                <div class="area_img" id="272">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908004_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 关注区域内具体网架" src="Detail/GetImg?filename=images/DLXT201908004_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 关注区域内具体网架  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908004_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Detailed network topology of focused reg</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602004&amp;v=MTYzMjhIOWZNclk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WNy9QSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 吴勇军, 薛禹胜, 谢云云, 等.台风及暴雨对电网故障率的时空影响[J].电力系统自动化, 2016, 40 (2) :20-29.WU Yongjun, XUE Yusheng, XIE Yunyun, et al. A multi-objective optimization based bidding model with vehicle-to-grid reserve provision considered[J]. Automation of Electric Power Systems, 2016, 40 (2) : 20-29.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201318007&amp;v=MDk5NTJGeUhuVjcvUElTSFRlckc0SDlMTnA0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 谢云云, 薛禹胜, 文福拴, 等.冰灾对输电线故障率影响的时空评估[J].电力系统自动化, 2013, 37 (18) :32-41.XIE Yunyun, XUE Yusheng, WEN Fushuan, et al. Space-time evaluation for impact of ice disaster on transmission line fault probability[J]. Automation of Electric Power Systems, 2013, 37 (18) : 32-41.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822010&amp;v=MDgzMjFyQ1VSN3FmWnVackZ5SG5WNy9QSVNIVGVyRzRIOW5Pclk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李文博, 朱元振, 刘玉田.交直流混联系统连锁故障搜索模型及故障关联分析[J].电力系统自动化, 2018, 42 (22) :59-68.DOI:10.7500/AEPS20180210001.LI Wenbo, ZHU Yuanzhen, LIU Yutian. Search model and correlation analysis for cascading failures in AC/DC hybrid power system[J]. Automation of Electric Power Systems, 2018, 42 (22) : 59-68. DOI: 10.7500/AEPS20180210001.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713003&amp;v=MjgxODFyQ1VSN3FmWnVackZ5SG5WNy9QSVNIVGVyRzRIOWJOckk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 张殷, 肖先勇, 陈晶, 等.信息网受损对电网过载主导型连锁故障的影响[J].电力系统自动化, 2017, 41 (13) :14-21.DOI:10.7500/AEPS20161102006.ZHANG Yin, XIAO Xianyong, CHEN Jing, et al. Impact of information network damage on overload-based cascading failures of power grid[J]. Automation of Electric Power Systems, 2017, 41 (13) : 14-21. DOI: 10.7500/AEPS20161102006.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201606003&amp;v=MTY0ODBGckNVUjdxZlp1WnJGeUhuVjcvUEx5bmFlYkc0SDlmTXFZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 徐伟, 鲍颜红, 周海锋, 等.基于阻塞分析的输电线路动态增容[J].电力系统保护与控制, 2016, 44 (6) :15-22.XU Wei, BAO Yanhong, ZHOU Haifeng, et al. Transmission line dynamic capacity-increase based on congestion analysis[J]. Power System Protection and Control, 2016, 44 (6) : 15-22.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016193802.nh&amp;v=MDY0MjIyNkdMS3hIZG5NclpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WNy9QVkY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王政余.并联储能型FACTS元件对连锁故障的影响[D].合肥:合肥工业大学, 2016.WANG Zhengyu. Impact pf parallel FACTS element with energy storage on the development of cascading failures[D]. Hefei: Hefei University of Technology, 2016.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enhanced Security-Constrained OPF With Distributed Battery Energy Storage">

                                <b>[7]</b> WEN Yunfeng, GUO Chuangxin, KIRSCHER D S, et al. Enhanced security-constrained OPF with distributed battery energy storage[J]. IEEE Transactions on Power Systems, 2015, 30 (1) : 98-108.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713025&amp;v=MjQwOTdCdEdGckNVUjdxZlp1WnJGeUhuVjcvUElTSFRlckc0SDliTnJJOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 侯玉强, 李威, 郑惠萍, 等.解列后局部孤网的自适应第三道防线配置方法[J].电力系统自动化, 2017, 41 (13) :176-181.DOI:10.7500/AEPS20161211002.HOU Yuqiang, LI Wei, ZHENG Huiping, et al. Third defense line configuration method adaptable to isolated local power grid after splitting[J]. Automation of Electric Power Systems, 2017, 41 (13) : 176-181. DOI: 10.7500/AEPS20161211002.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201718032&amp;v=MTAxNTVHWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY3L1BJU3JCZmJHNEg5Yk5wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 韦肖燕, 李欣然, 钱军, 等.采用储能电源辅助的暂态稳定紧急控制方法[J].电工技术学报, 2017, 32 (18) :286-300.WEI Xiaoyan, LI Xinran, QIAN Jun, et al. Power system transient stability emergency control method assisted by energy storage[J]. Transactions of China Electrotechnical Society, 2017, 32 (18) : 286-300.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201209003&amp;v=MTE4OTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVjcvUElTSFRlckc0SDlQTXBvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 解翔, 袁越, 邹文仲, 等.非计划孤岛下的微电网供电可靠性评估[J].电力系统自动化, 2012, 36 (9) :18-23.XIE Xiang, YUAN Yue, ZOU Wenzhong, et al. Reliability evaluation of microgrid power supply in emergency non-scheduled isolated mode[J]. Automation of Electric Power Systems, 2012, 36 (9) : 18-23.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814016&amp;v=MTAxMTR6cXFCdEdGckNVUjdxZlp1WnJGeUhuVjcvUElTSFRlckc0SDluTnE0OUVZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 孙鸣, 桂旭.可向特定负荷定时限独立供电的储能系统优化配置[J].电力系统自动化, 2018, 42 (14) :115-122.DOI:10.7500/AEPS20170910008.SUN Ming, GUI Xu. Optimal configuration of certain time independent power supply for specific load provided by battery energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (14) : 115-122. DOI: 10.7500/AEPS20170910008.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201603001&amp;v=MTE1MjF5dlBlYkc0SDlmTXJJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVjcvUEs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 文劲宇, 方家琨.能源互联网中的关键设备与支撑技术[J].南方电网技术, 2016, 10 (3) :1-10.WEN Jinyu, FANG Jiakun. Key facilities and supportive technologies in energy internet[J]. Southern Power System Technology, 2016, 10 (3) : 1-10.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201311019&amp;v=MTYzNTMzenFxQnRHRnJDVVI3cWZadVpyRnlIblY3L1BJU0hUZXJHNEg5TE5ybzlFYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 雷霆, 胡晓飞, 胡世骏, 等.基于稳态数据的调度主站热稳定控制技术[J].电力系统自动化, 2013, 37 (11) :103-106.LEI Ting, HU Xiaofei, HU Shijun, et al. Thermal stability control technology in dispatching center based on grid steady-state data[J]. Automation of Electric Power Systems, 2013, 37 (11) : 103-106.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808011&amp;v=MzIxNTN5SG5WNy9QSVNIVGVyRzRIOW5NcDQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李若, 李欣然, 谭庄熙, 等.考虑储能电池参与二次调频的综合控制策略[J].电力系统自动化, 2018, 42 (8) :74-82.DOI:10.7500/AEPS20171011007.LI Ruo, LI Xinran, TAN Zhuangxi, et al. Integrated control strategy considering energy storage battery participating in secondary frequency regulation[J]. Automation of Electric Power Systems, 2018, 42 (8) : 74-82. DOI: 10.7500/AEPS20171011007.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CNKX201701020&amp;v=MDAwMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVjcvUEppUEFkckc0SDliTXJvOUhaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李琼慧, 王彩霞, 张静, 等.适用于电网的先进大容量储能技术发展路线图[J].储能科学与技术, 2017, 6 (1) :141-146.LI Qionghui, WANG Caixia, ZHANG Jing, et al. A roadmap for large scale energy storage for grid-level applications[J]. Energy Storage Science and Technology, 2017, 6 (1) : 141-146.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201228004&amp;v=MTA2MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVjcvUFB5clBiYkc0SDlQT3A0OUZZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 严干贵, 冯晓东, 李军徽, 等.用于松弛调峰瓶颈的储能系统容量配置方法[J].中国电机工程学报, 2012, 32 (28) :27-35.YAN Gangui, FENG Xiaodong, LI Junhui, et al. Optimization of energy storage system capacity for relaxing peak load regulation bottlenecks[J]. Proceedings of the CSEE, 2012, 32 (28) : 27-35.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201509003&amp;v=MTE4OTVGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY3L1BQeXJQYmJHNEg5VE1wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 韩杏宁, 黎嘉明, 文劲宇, 等.含多风电场的电力系统储能鲁棒优化配置方法[J].中国电机工程学报, 2015, 35 (9) :2120-2127.HAN Xingning, LI Jiaming, WEN Jinyu, et al. Optimization for robust energy storage allocation in power system with multiple wind farms integrated[J]. Proceedings of the CSEE, 2015, 35 (9) : 2120-2127.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201806002&amp;v=MDgwMTh0R0ZyQ1VSN3FmWnVackZ5SG5WNy9QSVNyQmZiRzRIOW5NcVk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李建林, 郭斌琪, 牛萌, 等.风光储系统储能容量优化配置策略[J].电工技术学报, 2018, 33 (6) :1189-1196.LI Jianlin, GUO Binqi, NIU Meng, et al. Optimal configuration strategy of energy storage capacity in wind/PV/storage hybrid system[J]. Transactions of China Electrotechnical Society, 2018, 33 (6) : 1189-1196.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805014&amp;v=MDA5NTZWNy9QSVNIVGVyRzRIOW5NcW85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 孙辉, 刘鑫, 贲驰, 等.含风储一体化电站的电力系统多目标风险调度模型[J].电力系统自动化, 2018, 42 (5) :94-101.DOI:10.7500/AEPS20170910002.SUN Hui, LIU Xin, BEN Chi, et al. Multi-objective risk scheduling model of power system containing power station with integrated wind power and energy storage[J]. Automation of Electric Power Systems, 2018, 42 (5) : 94-101. DOI: 10.7500/AEPS20170910002.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806009&amp;v=MjA2MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WNy9QSVNIVGVyRzRIOW5NcVk5RmJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 晏鸣宇, 张伊宁, 艾小猛, 等.采用Benders分解含机组禁止运行区间的安全约束最优潮流[J].电力系统自动化, 2018, 42 (6) :60-65.DOI:10.7500/AEPS20170528003.YAN Mingyu, ZHANG Yining, AI Xiaomeng, et al. Benders decomposition based security-constrained optimal power flow considering generator prohibited zone[J]. Automation of Electric Power Systems, 2018, 42 (6) : 60-65. DOI: 10.7500/AEPS20170528003.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201507006&amp;v=MjQ0MjViRzRIOVRNcUk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WNy9QUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 刘巨, 姚伟, 文劲宇, 等.一种基于储能技术的风电场虚拟惯量补偿策略[J].中国电机工程学报, 2015, 35 (7) :1596-1605.LIU Ju, YAO Wei, WEN Jinyu, et al. A wind farm virtual inertia compensation strategy based on energy storage system[J]. Proceedings of the CSEE, 2015, 35 (7) : 1596-1605.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS2017S1002&amp;v=MjcwMDc0SDlhdnJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVjcvUElTckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 甘伟, 艾小猛, 方家琨, 等.风-火-水-储-气联合优化调度策略[J].电工技术学报, 2017, 32 (增刊1) :11-20.GAN Wei, AI Xiaomeng, FANG Jiakun, et al. Coordinated optimal operation of the wind, coal, hydro, gas units with energy storage[J]. Transactions of China Electrotechnical Society, 2017, 32 (S1) : 11-20.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SYZW201704017&amp;v=MDkwNjNSZWJHNEg5Yk1xNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY3L1BOalQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 刘英军, 刘畅, 王伟, 等.储能发展现状与趋势分析[J].中外能源, 2017, 22 (4) :80-88.LIU Yingjun, LIU Chang, WANG Wei, et al. Analysis of development status and trend of energy storage technology[J]. Sino-Global Energy, 2017, 22 (4) : 80-88.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201720009&amp;v=MTQxMTZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVjcvUFB5clBiYkc0SDliT3I0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 丁明, 钱宇骋, 张晶晶.考虑多时间尺度的连锁故障演化和风险评估模型[J].中国电机工程学报, 2017, 37 (20) :5902-5912.DING Ming, QIAN Yucheng, ZHANG Jingjing, et al. Multi-timescale cascading failure evolution and risk assessment model[J]. Proceedings of the CSEE, 2017, 37 (20) : 5902-5912.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506036&amp;v=MDY1OTZWNy9QSVRyQmZiRzRIOVRNcVk5R1lvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 曾雪婷, 刘天琪, 李茜, 等.基于动态调峰裕度的风电并网协调优化调度[J].电网技术, 2015, 39 (6) :1685-1690.ZENG Xueting, LIU Tianqi, LI Qian, et al. A dynamic peak load regulation margin based coordinated optimal dispatching under grid-connection of wind farm[J]. Power System Technology, 2015, 39 (6) : 1685-1690.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908004" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908004&amp;v=MzI2MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY3L01JU0hUZXJHNEg5ak1wNDlGWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

