

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137597794502500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908005%26RESULT%3d1%26SIGN%3dS6N9GX5Z33vsM7%252fwZvEhKq0qTV4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908005&amp;v=MDMxMDJDVVI3cWZadVpyRnlIblZML0tJU0hUZXJHNEg5ak1wNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;1 RIES中储能设备在电力系统中的应用价值&lt;/b&gt; "><b>1 RIES中储能设备在电力系统中的应用价值</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;2 RIES中储能设备参与不同类型辅助服务的兼容性分析&lt;/b&gt; "><b>2 RIES中储能设备参与不同类型辅助服务的兼容性分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;2.1&lt;/b&gt; 应用充放电频率"><b>2.1</b> 应用充放电频率</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;2.2&lt;/b&gt; 应用时间吻合度"><b>2.2</b> 应用时间吻合度</a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;2.3&lt;/b&gt; 剩余可用时间"><b>2.3</b> 剩余可用时间</a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;2.4&lt;/b&gt; 效益叠加分析"><b>2.4</b> 效益叠加分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#71" data-title="&lt;b&gt;3 RIES参与辅助服务的经济性分析&lt;/b&gt; "><b>3 RIES参与辅助服务的经济性分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;3.1&lt;/b&gt; 目标函数"><b>3.1</b> 目标函数</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;3.2&lt;/b&gt; 约束条件"><b>3.2</b> 约束条件</a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;3.3&lt;/b&gt; 求解方法"><b>3.3</b> 求解方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#187" data-title="&lt;b&gt;4&lt;/b&gt; 算例仿真 "><b>4</b> 算例仿真</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#191" data-title="&lt;b&gt;4.1&lt;/b&gt; 基于锂离子电池的储能设备的计算结果"><b>4.1</b> 基于锂离子电池的储能设备的计算结果</a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;4.2&lt;/b&gt; 不同储能技术的比较与辅助服务项选择"><b>4.2</b> 不同储能技术的比较与辅助服务项选择</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#206" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#236" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#56" data-title="&lt;b&gt;图1 储能应用于不同并网点的应用价值差异&lt;/b&gt;"><b>图1 储能应用于不同并网点的应用价值差异</b></a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;表1 各类不同应用兼容性关系&lt;/b&gt;"><b>表1 各类不同应用兼容性关系</b></a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;图2 日前电价曲线&lt;/b&gt;"><b>图2 日前电价曲线</b></a></li>
                                                <li><a href="#195" data-title="&lt;b&gt;表2 RIES中的储能系统参与电力系统辅助服务市场收益&lt;/b&gt;"><b>表2 RIES中的储能系统参与电力系统辅助服务市场收益</b></a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;图3 RIES中电储能参与辅助服务的功率分配&lt;/b&gt;"><b>图3 RIES中电储能参与辅助服务的功率分配</b></a></li>
                                                <li><a href="#237" data-title="表A1 应用时间吻合度">表A1 应用时间吻合度</a></li>
                                                <li><a href="#238" data-title="表A2 电力系统辅助服务市场基础数据">表A2 电力系统辅助服务市场基础数据</a></li>
                                                <li><a href="#239" data-title="表A3 锂电池储能设备的基础数据">表A3 锂电池储能设备的基础数据</a></li>
                                                <li><a href="#240" data-title="表A4 RIES在电力系统辅助服务市场中各项服务的容量">表A4 RIES在电力系统辅助服务市场中各项服务的容量</a></li>
                                                <li><a href="#242" data-title="表A5 其他类型储能设备的基础数据">表A5 其他类型储能设备的基础数据</a></li>
                                                <li><a href="#243" data-title="表A6 不同储能设备的成本比较">表A6 不同储能设备的成本比较</a></li>
                                                <li><a href="#244" data-title="表A7 各类储能技术典型参数">表A7 各类储能技术典型参数</a></li>
                                                <li><a href="#245" data-title="表A8 各类储能技术应用场景及典型布局">表A8 各类储能技术应用场景及典型布局</a></li>
                                                <li><a href="#246" data-title="表A9 各类储能技术应用场景需求特性">表A9 各类储能技术应用场景需求特性</a></li>
                                                <li><a href="#247" data-title="图A1 应用类型1">图A1 应用类型1</a></li>
                                                <li><a href="#248" data-title="图A2 应用类型2">图A2 应用类型2</a></li>
                                                <li><a href="#249" data-title="图A3 应用类型3">图A3 应用类型3</a></li>
                                                <li><a href="#250" data-title="图A4 应用剩余时间百分率">图A4 应用剩余时间百分率</a></li>
                                                <li><a href="#251" data-title="图A5 电储能设备运行过程中的能量损失">图A5 电储能设备运行过程中的能量损失</a></li>
                                                <li><a href="#252" data-title="图A6 RIES的中电储能设备自放电率与时间之间的关系">图A6 RIES的中电储能设备自放电率与时间之间的关系</a></li>
                                                <li><a href="#253" data-title="图A7 储能系统中交直流转换装置在充放电过程中的典型曲线图">图A7 储能系统中交直流转换装置在充放电过程中的典型曲线图</a></li>
                                                <li><a href="#254" data-title="图A8 储能设备充放电功率约束">图A8 储能设备充放电功率约束</a></li>
                                                <li><a href="#255" data-title="图A9 电储能参与辅助服务的功率分配在能力曲线上的体现">图A9 电储能参与辅助服务的功率分配在能力曲线上的体现</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 陈柏森, 廖清芬, 刘涤尘, 等.区域综合能源系统的综合评估指标与方法[J].电力系统自动化, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005.CHEN Baisen, LIAO Qingfen, LIU Dichen, et al. Comprehensive evaluation indices and methods for regional integrated energy system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 174-182. DOI: 10.7500/AEPS20170605005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804024&amp;v=MDg0ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WTC9LSVNIVGVyRzRIOW5NcTQ5SFlJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         陈柏森, 廖清芬, 刘涤尘, 等.区域综合能源系统的综合评估指标与方法[J].电力系统自动化, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005.CHEN Baisen, LIAO Qingfen, LIU Dichen, et al. Comprehensive evaluation indices and methods for regional integrated energy system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 174-182. DOI: 10.7500/AEPS20170605005.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207. JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power Systems, 2015, 39 (7) : 198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MjkyMTN5SG5WTC9LSVNIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207. JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power Systems, 2015, 39 (7) : 198-207.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13. YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al. A brief review to integrated energy system and energy internet[J]. Transactions of China Electrotechnical Society, 2016, 31 (1) : 1-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MDc2Mjc0SDlmTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVkwvS0lTckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13. YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al. A brief review to integrated energy system and energy internet[J]. Transactions of China Electrotechnical Society, 2016, 31 (1) : 1-13.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al. Operation optimization of regional integrated energy system with CCHP and energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 113-120. DOI: 10.7500/AEPS20170512002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MDQ4MDJIVGVyRzRIOW5NcTQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WTC9LSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al. Operation optimization of regional integrated energy system with CCHP and energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 113-120. DOI: 10.7500/AEPS20170512002.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" FARES R L, WEBBER M E. Combining a dynamic battery model with high-resolution smart grid data to assess microgrid islanding lifetime[J]. Applied Energy, 2015, 137: 482-489." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061700149261&amp;v=MDQwOTlHRG5vNG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySUtWd1RhaEE9TmlmT2ZiSzhIdGZOcUk5RlplOA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         FARES R L, WEBBER M E. Combining a dynamic battery model with high-resolution smart grid data to assess microgrid islanding lifetime[J]. Applied Energy, 2015, 137: 482-489.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" WAI C H, BEAUDIN M, ZAREIPOUR H, et al. Cooling devices in demand response: a comparison of control methods[J]. IEEE Transactions on Smart Grid, 2015, 6 (1) : 249-260." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cooling devices in demand response:a comparison of control methods">
                                        <b>[6]</b>
                                         WAI C H, BEAUDIN M, ZAREIPOUR H, et al. Cooling devices in demand response: a comparison of control methods[J]. IEEE Transactions on Smart Grid, 2015, 6 (1) : 249-260.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" EPRI. Energy storage valuation tool[EB/OL]. [2018-09-14]. https://www.epri.com/#/pages/product/0000000030020038 39/?lang=en." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy storage valuation tool">
                                        <b>[7]</b>
                                         EPRI. Energy storage valuation tool[EB/OL]. [2018-09-14]. https://www.epri.com/#/pages/product/0000000030020038 39/?lang=en.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" LEE S, KIM J, KIM C, et al. Coordinated control algorithm for distributed battery energy storage systems for mitigating voltage and frequency deviations[J]. IEEE Transactions on Smart Grid, 2016, 7 (3) : 1713-1722." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated control algorithm for distributed battery energy storage systems for mitigating voltage and frequency deviations">
                                        <b>[8]</b>
                                         LEE S, KIM J, KIM C, et al. Coordinated control algorithm for distributed battery energy storage systems for mitigating voltage and frequency deviations[J]. IEEE Transactions on Smart Grid, 2016, 7 (3) : 1713-1722.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" SUN L, WANG X, LIU W, et al. Optimisation model for power system restoration with support from electric vehicles employing battery swapping[J]. IET Generation, Transmission &amp;amp; Distribution, 2016, 10 (3) : 771-779." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimisation model for power system restoration with support from electric vehicles employing battery swapping">
                                        <b>[9]</b>
                                         SUN L, WANG X, LIU W, et al. Optimisation model for power system restoration with support from electric vehicles employing battery swapping[J]. IET Generation, Transmission &amp;amp; Distribution, 2016, 10 (3) : 771-779.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王承民, 孙伟卿, 衣涛, 等.智能电网中储能技术应用规划及其效益评估方法综述[J].中国电机工程学报, 2013, 33 (7) :33-41. WANG Chengmin, SUN Weiqing, YI Tao, et al. Review on energy storage application planning and benefit evaluation methods in smart grid [J]. Proceedings of the CSEE, 2013, 33 (7) : 33-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201307004&amp;v=MzA1MjdmWnVackZ5SG5WTC9LUHlyUGJiRzRIOUxNcUk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王承民, 孙伟卿, 衣涛, 等.智能电网中储能技术应用规划及其效益评估方法综述[J].中国电机工程学报, 2013, 33 (7) :33-41. WANG Chengmin, SUN Weiqing, YI Tao, et al. Review on energy storage application planning and benefit evaluation methods in smart grid [J]. Proceedings of the CSEE, 2013, 33 (7) : 33-41.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 马恒瑞, 王波, 高文忠, 等.考虑调频补偿效果的区域综合能源系统调频服务优化策略[J].电力系统自动化, 2018, 42 (13) :127-135.DOI:10.7500/AEPS20170912001.MA Hengrui, WANG Bo, GAO Wenzhong, et al. Operation optimization of regional integrated energy system participating in regulation service based on pay for performance [J]. Automation of Electric Power Systems, 2018, 42 (13) : 127-135. DOI: 10.7500/AEPS20170912001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813017&amp;v=MDI2MjU3cWZadVpyRnlIblZML0tJU0hUZXJHNEg5bk5ySTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         马恒瑞, 王波, 高文忠, 等.考虑调频补偿效果的区域综合能源系统调频服务优化策略[J].电力系统自动化, 2018, 42 (13) :127-135.DOI:10.7500/AEPS20170912001.MA Hengrui, WANG Bo, GAO Wenzhong, et al. Operation optimization of regional integrated energy system participating in regulation service based on pay for performance [J]. Automation of Electric Power Systems, 2018, 42 (13) : 127-135. DOI: 10.7500/AEPS20170912001.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" Rocky Mountain Institute. Global energy transitions[EB/OL]. [2018-09-14]. https://www.rmi.org/our-work/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Global energy transitions">
                                        <b>[12]</b>
                                         Rocky Mountain Institute. Global energy transitions[EB/OL]. [2018-09-14]. https://www.rmi.org/our-work/.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 张东霞, 邱才明, 王晓蓉, 等.全球能源互联网中的大数据应用研究[J].电力信息与通信技术, 2016, 14 (3) :20-24. ZHANG Dongxia, QIU Caiming, WANG Xiaorong, et al. Research on big data application in global energy interconnection[J]. Electric Power Information and Communication Technology, 2016, 14 (3) : 20-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201603005&amp;v=MDE1NDNVUjdxZlp1WnJGeUhuVkwvS0lUWFRackc0SDlmTXJJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         张东霞, 邱才明, 王晓蓉, 等.全球能源互联网中的大数据应用研究[J].电力信息与通信技术, 2016, 14 (3) :20-24. ZHANG Dongxia, QIU Caiming, WANG Xiaorong, et al. Research on big data application in global energy interconnection[J]. Electric Power Information and Communication Technology, 2016, 14 (3) : 20-24.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 刘坚.储能技术应用潜力与经济性研究[M].北京:中国经济出版社, 2016:193.LIU Jian. Energy storage application potential and economic evaluation[M]. Beijing: China Economic Publishing House, 2016: 193." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787513643665000&amp;v=MDE5MjRHYmE1SGRmSXJJbERZZXNQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5nVTdiS0oxNFdYRnF6&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         刘坚.储能技术应用潜力与经济性研究[M].北京:中国经济出版社, 2016:193.LIU Jian. Energy storage application potential and economic evaluation[M]. Beijing: China Economic Publishing House, 2016: 193.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" ZIMMERMAN A H. Self-discharge losses in lithiumion cells[J]. IEEE Aerospace and Electronic Systems Magazine, 2004, 19 (2) : 19-24." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Self-discharge losses in lithium-ion cells">
                                        <b>[15]</b>
                                         ZIMMERMAN A H. Self-discharge losses in lithiumion cells[J]. IEEE Aerospace and Electronic Systems Magazine, 2004, 19 (2) : 19-24.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" Battery University. BU-802b: what does elevated self-discharge do?[EB/OL]. [2018-07-31]. http://batteryuniversity.com/ learn/article/elevating_self_discharge." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=BU-802b: what does elevated self-discharge do?">
                                        <b>[16]</b>
                                         Battery University. BU-802b: what does elevated self-discharge do?[EB/OL]. [2018-07-31]. http://batteryuniversity.com/ learn/article/elevating_self_discharge.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" XIAO J, WANG P, SETYAWAN L. Multilevel energy management system for hybridization of energy storages in DC microgrids[J]. IEEE Transactions on Smart Grid, 2016, 7 (2) : 847-856." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multilevel energy management system for hybridization of energy storages in DC microgrids">
                                        <b>[17]</b>
                                         XIAO J, WANG P, SETYAWAN L. Multilevel energy management system for hybridization of energy storages in DC microgrids[J]. IEEE Transactions on Smart Grid, 2016, 7 (2) : 847-856.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" California ISO. GE energy storage inverter capability overview[EB/OL]. [2018-03-18]. http://www.caiso.com/Documents/GEEnergyStoragePresentation_ReactivePower Requirements_FinancialCompensation_WorkingGroup.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=GE energy storage inverter capability overview">
                                        <b>[18]</b>
                                         California ISO. GE energy storage inverter capability overview[EB/OL]. [2018-03-18]. http://www.caiso.com/Documents/GEEnergyStoragePresentation_ReactivePower Requirements_FinancialCompensation_WorkingGroup.pdf.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" TAN J, ZHANG Y. Coordinated control strategy of a battery energy storage system to support a wind power plant providing multi-timescale frequency ancillary services[J]. IEEE Transactions on Sustainable Energy, 2017, 8 (3) : 1140-1153." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated control strategy of a battery energy storage system to support a wind power plant providing multi-timescale frequency ancillary services">
                                        <b>[19]</b>
                                         TAN J, ZHANG Y. Coordinated control strategy of a battery energy storage system to support a wind power plant providing multi-timescale frequency ancillary services[J]. IEEE Transactions on Sustainable Energy, 2017, 8 (3) : 1140-1153.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" PJM. Ancillary services[EB/OL]. [2018-07-31]. https://dataminer.pjm.com/dataminerui/pages/public/aso.jsf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Ancillary services">
                                        <b>[20]</b>
                                         PJM. Ancillary services[EB/OL]. [2018-07-31]. https://dataminer.pjm.com/dataminerui/pages/public/aso.jsf.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" Sandia National Lab. LAZARD’s levelized cost of storage-version 2[EB/OL]. [2018-07-31]. https://www.lazard.com/media/438042/lazard-levelized -cost-ofstorage-v20.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=LAZARD&amp;#39;&amp;#39;s levelized cost of storage-version 2">
                                        <b>[21]</b>
                                         Sandia National Lab. LAZARD’s levelized cost of storage-version 2[EB/OL]. [2018-07-31]. https://www.lazard.com/media/438042/lazard-levelized -cost-ofstorage-v20.pdf.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" IESO. IESO’s market rules: costs and quantities of all contracted ancillary services chapter 7, section 9.8[EB/OL]. [2018-07-31]. http://www.ieso.ca/power-data/data-directory." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=IESO&amp;#39;&amp;#39;s market rules: costs and quantities of all contracted ancillary services chapter 7, section 9.8">
                                        <b>[22]</b>
                                         IESO. IESO’s market rules: costs and quantities of all contracted ancillary services chapter 7, section 9.8[EB/OL]. [2018-07-31]. http://www.ieso.ca/power-data/data-directory.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" Sandia National Lab. DOE/EPRI 2013 electricity storage handbook in collaboration with NRECA, Sandia National Laboratories[EB/OL]. [2018-03-18]. http://www.sandia.gov/ess/publications/SAND2013-5131.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electricity Storage Hand-book in Collaboration With NRECA">
                                        <b>[23]</b>
                                         Sandia National Lab. DOE/EPRI 2013 electricity storage handbook in collaboration with NRECA, Sandia National Laboratories[EB/OL]. [2018-03-18]. http://www.sandia.gov/ess/publications/SAND2013-5131.pdf.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-27 10:29</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),34-46+68 DOI:10.7500/AEPS20180813007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">区域综合能源系统中储能设备参与辅助服务的运行优化</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E6%81%92%E7%91%9E&amp;code=41484096&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马恒瑞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%B3%A2&amp;code=08988775&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王波</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AB%98%E6%96%87%E5%BF%A0&amp;code=41527322&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高文忠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E6%88%90%E4%BA%AE&amp;code=32147463&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱成亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%91%E5%B7%9E&amp;code=25706868&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郑州</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8F%B8%E6%9D%A8&amp;code=17720682&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">司杨</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E8%89%B3&amp;code=08158346&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨艳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%9D%92%E6%B5%B7%E5%A4%A7%E5%AD%A6%E5%90%AF%E8%BF%AA%E6%96%B0%E8%83%BD%E6%BA%90%E5%AD%A6%E9%99%A2&amp;code=0147236&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">青海大学启迪新能源学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%B9%E4%BD%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E7%B3%BB&amp;code=0203325&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">丹佛大学电机工程系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%AD%A6%E6%B1%89%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0009404&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">武汉大学电气与自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%98%89%E5%85%B4%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0098014&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网嘉兴供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%A6%8F%E5%BB%BA%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0859054&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网福建省电力有限公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>储能设备作为区域综合能源系统中的核心组成部分, 通过参与合适的辅助服务类型可以降低系统运行成本并且有助于提高电力系统中可再生能源的渗透率。在分析储能设备设置在不同并网点的价值差异, 以及各类辅助服务应用之间的兼容性关系后, 建立了以利润最大化为目标并综合考虑不同技术类型、规模的储能设备特点和设备运行约束的经济性评估模型, 采用YALMIP+CPLEX在MATLAB中进行了仿真分析并制定了相应的运行策略。通过实际运行中的电力市场的价格参数来指导区域综合能源系统中储能设备参与辅助服务的运行优化策略, 实现了利润的最大化。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%BA%E5%9F%9F%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">区域综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E8%AE%BE%E5%A4%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能设备;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%85%E5%8A%A9%E6%9C%8D%E5%8A%A1%E5%B8%82%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">辅助服务市场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%90%E8%A1%8C%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">运行优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    马恒瑞 (1987—) , 男, 博士, 主要研究方向:电力系统运行与控制、区域综合能源系统。E-mail:henry3764@gmail.com;
                                </span>
                                <span>
                                    *王波 (1978—) , 男, 通信作者, 博士生导师, 教授, 主要研究方向:电力系统大数据、综合能源系统和电气设备监测诊断。E-mail:whwdwb@whu.edu.cn;
                                </span>
                                <span>
                                    高文忠 (1968—) , 男, 博士生导师, 教授, 主要研究方向:风力发电、可再生能源混合电动汽车。E-mail:wenzhong.gao@du.edu;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0904200);</span>
                                <span>青海省自然科学基金资助项目 (2019-ZJ-950Q);</span>
                    </p>
            </div>
                    <h1><b>Operation Optimization of Energy Storage Equipment Participating in Auxiliary Service in Regional Integrated Energy System</b></h1>
                    <h2>
                    <span>MA Hengrui</span>
                    <span>WANG Bo</span>
                    <span>GAO Wenzhong</span>
                    <span>ZHU Chengliang</span>
                    <span>ZHENG Zhou</span>
                    <span>SI Yang</span>
                    <span>YANG Yan</span>
            </h2>
                    <h2>
                    <span>Tus-Institute for Renewable Energy, Qinghai University</span>
                    <span>Department of Electrical and Computer Engineering, University of Denver</span>
                    <span>School of Electrical Engineering, Wuhan University</span>
                    <span>State Grid Jiaxing Power Supply Company</span>
                    <span>Electric Power Research Institute of State Grid Fujian Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Energy storage equipment is a core part of the regional integrated energy system (RIES) . Selecting the suitable type of auxiliary services can reduce the system operation cost and help to increase the permeability of renewable energy sources in the power system. The value of energy storage equipment connected to the power system at different locations is analyzed. And the compatibility relationship among various types of power system auxiliary service applications is considered. With the goal of maximizing profit, an economic evaluation model that comprehensively considers the characteristics of energy storage equipment and equipment operation constraints of different technology types and power levels is proposed. Simulation analysis is made by YALMIP+CPLEX in MATLAB and the corresponding operation strategy is made. The optimal operation strategy of energy storage equipment participating in auxiliary service of RIES is guided by price parameters of power system in actual operation, and the maximum profit is realized.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=regional%20integrated%20energy%20system%20(RIES)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">regional integrated energy system (RIES) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage%20equipment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage equipment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=auxiliary%20service%20market&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">auxiliary service market;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=operation%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">operation optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0904200);</span>
                                <span>Qinghai Provincial Natural Science Foundation of China (2019-ZJ-950Q);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">区域综合能源系统 (regional integrated energy system, RIES) 的定义是指在具有一定相似性的区域中, 利用先进的电力电子和信息通信技术, 以智能电网作为系统核心、提升可再生能源渗透率作为目的<citation id="210" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 将各个能源子系统网络中的网架结构、能源转换设备、负荷侧资源有机互联, 达到能源统筹优化配置<citation id="214" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>, 多能耦合互补, 清洁、高效、经济、便捷的一体化指挥能源生态系统<citation id="211" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。RIES具有孤岛运行的能力, 不光可以由具有多种能源需求的用户自主建设并运营, 也可以由第三方能源服务公司建设并运营<citation id="212" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。因此, 这种可以用户主动提供服务的运营模式不仅能鼓励用户提供电力系统辅助服务获取利润从而降低运行成本, 还可以借此提升用户建设与投资储能设备的积极性<citation id="213" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。并且, 电力系统辅助服务对提高电力系统内可再生能源的渗透率至关重要。</p>
                </div>
                <div class="p1">
                    <p id="50">储能设备参与电力系统辅助服务市场作为一个新兴的研究热点, 现在已有大量相关文献来介绍其当前的研究成果。美国电科院 (EPRI) 开发了一套评价工具:Energy Storage Valuation Tool (ESVT) 来量化储能在能源、容量、辅助服务市场中的潜在价值流, 计算储能设施的收益与经济价值, 从不同角度评估储能的市场价值<citation id="215" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。文献<citation id="216" type="reference">[<a class="sup">8</a>]</citation>介绍了如何利用储能设备为电力系统提供调压服务和调频服务。文献<citation id="217" type="reference">[<a class="sup">9</a>]</citation>讨论了储能设备在系统备用和黑启动中的应用。文献<citation id="218" type="reference">[<a class="sup">10</a>]</citation>在现有的储能技术的基础上, 针对储能设备安装在不同的应用场合, 对其应用规划和效益评估方法进行研究和归纳, 分析相关研究的模型中目标函数的差异, 以及约束条件的不同, 指出了目前研究的优点和不足。</p>
                </div>
                <div class="p1">
                    <p id="51">含储能的RIES可以参与电力系统辅助服务市场中的多种应用, 由于不同应用之间存在兼容性差异, 因此对兼容性进行分析是对RIES中储能设备参与辅助服务进行优化运行的必要条件。与此同时, 电储能作为RIES中的核心设备, 不同类型的电储能设备的建设、运行成本以及适用场景有较大区别, 需要为RIES选择合适的技术类型的储能设备。因此, 本文首先对RIES中储能设备参与不同类型电力系统辅助服务时的兼容性进行分析, 并在此基础上分析和计算储能设备参与不同类型辅助服务的收益, 最后根据储能设备的特征、不同应用之间的兼容性情况以及电力市场价格来确定RIES应该参与的电力系统辅助服务市场中的具体应用。</p>
                </div>
                <h3 id="52" name="52" class="anchor-tag"><b>1 RIES中储能设备在电力系统中的应用价值</b></h3>
                <div class="p1">
                    <p id="53">利用RIES中含有的各种能量转化设备及储能设备可以解耦“热电联产”中“以热定电”的耦合关系。由于RIES运行摆脱了“以热定电”的约束, 提升了RIES的运行灵活性, 使得RIES内的电储能设备有了更大容量空间来参与电力系统辅助服务市场中的应用以获得利润<citation id="219" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">储能设备在电力系统不同环节并网的应用价值并不相同。美国洛基山研究所 (Rocky Mountain Institute, RMI) 对储能设备在电力系统中的并网点展开了研究, 分析和对比了系统侧、配电侧和用户侧并网安装储能设备的优势和价值<citation id="220" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。研究表明, 基于中国现在处于电力市场现货市场建设初期阶段, 安装在用户侧的储能设备可以在提升系统供电可靠性和能力的同时, 有助于分时电价响应机制的落实和需求侧响应能力的拓展, 通过分时电价等既有应用领域获取收益。随着中国未来现货市场的不断完善和辅助服务责任逐渐转由用电侧承担, 安装在用户侧的储能设备, 例如安装在RIES中的储能设备, 可以凭借电力需求响应机制进行资源整合后参与上游电力市场交易, 通过上游需求响应供应商 (DRP) 竞价积极参与系统调度, 发挥用户侧的主观能动性, 提升系统调度的灵活性。届时, 售电商或者由用户运营的RIES可以根据其灵活调节资源的特点和市场价格变化, 在上下游市场之间进行选择和切换, 以实现含多储能形式RIES价值的最大化<citation id="221" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="55">储能设备应用于不同并网点的应用价值差异如图1所示。图中:ISO表示独立系统运营商;RTO表示区域输电组织。例如RIES中的储能设备, 由于其安装在用户侧, 可应用于多数场景且应用价值较高。</p>
                </div>
                <div class="area_img" id="56">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 储能应用于不同并网点的应用价值差异" src="Detail/GetImg?filename=images/DLXT201908005_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 储能应用于不同并网点的应用价值差异</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Application value differences of energy storage applied to different integration points in power grid</b></p>

                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>2 RIES中储能设备参与不同类型辅助服务的兼容性分析</b></h3>
                <h4 class="anchor-tag" id="58" name="58"><b>2.1</b> 应用充放电频率</h4>
                <div class="p1">
                    <p id="59">将各种应用按照放电频率和放电时间分为3种类型, 其放电特性分别见附录A图A1至图A3。</p>
                </div>
                <div class="p1">
                    <p id="60">类型1:规律性放电并且与电网高峰负荷时间高度吻合类应用, 包括能量时移、容量机组、负荷跟踪、延缓输电设备扩容、用户分时电价管理、用户容量电费管理。</p>
                </div>
                <div class="p1">
                    <p id="61">类型2:随机偶尔放电类应用, 具体包括系统备用容量、缓解输配电线路拥堵, 以及提升供电可靠性。</p>
                </div>
                <div class="p1">
                    <p id="62">类型3:随机频繁放电类应用, 具体包括系统调频服务、输配电无功支持, 以及提升用户供电质量。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>2.2</b> 应用时间吻合度</h4>
                <div class="p1">
                    <p id="64">应用时间吻合度决定了不同应用之间的叠加效果。例如, 容量机组和延缓输配电投资往往出现在电网负荷高峰时段, 因此该类应用之间进行价值叠加的效用系数往往接近1。各类应用时间吻合度如附录A表A1所示<citation id="222" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>2.3</b> 剩余可用时间</h4>
                <div class="p1">
                    <p id="66">当2个应用不属于同种类型时, 优先顺序较低的应用只能出现在优先顺序较高的应用完成后的剩余时间中, 其价值系数也往往等于剩余可用时间的比重, 即若某优先级应用的调用事件占全天时间的10%, 则次级应用的价值叠加系数为90%。</p>
                </div>
                <div class="p1">
                    <p id="67">以辅助服务市场中的调频服务为例, 由于其频繁及随机充放电的特点, 以该应用为默认应用的储能设备留给其余应用的剩余可用时间将非常有限。不同应用的剩余时间百分率如附录A图A4所示。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>2.4</b> 效益叠加分析</h4>
                <div class="p1">
                    <p id="69">根据上文分析结果, 将含多储能形式的RIES参与辅助服务的典型应用之间的兼容性情况整理成表1, 其中, 数字“1”代表具有较高兼容性, 数字“3”代表兼容性较低, 数字“2”代表兼容性一般。</p>
                </div>
                <div class="area_img" id="70">
                    <p class="img_tit"><b>表1 各类不同应用兼容性关系</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Compatibility among different types of applications</b></p>
                    <p class="img_note"></p>
                    <table id="70" border="1"><tr><td><br />类别</td><td>能量<br />时移</td><td>容量<br />机组</td><td>负荷<br />跟踪</td><td>调频<br />服务</td><td>系统<br />备用</td><td>调压<br />服务</td><td>供电<br />可靠性</td><td>供电<br />质量</td></tr><tr><td><br />能量时移</td><td></td><td>1</td><td>2</td><td>2</td><td>2</td><td>1</td><td>3</td><td>3</td></tr><tr><td><br />容量机组</td><td>1</td><td></td><td>2</td><td>2</td><td>2</td><td>1</td><td>3</td><td>3</td></tr><tr><td><br />负荷跟踪</td><td>2</td><td>2</td><td></td><td>2</td><td>2</td><td>2</td><td>3</td><td>3</td></tr><tr><td><br />调频服务</td><td>2</td><td>2</td><td>2</td><td></td><td>2</td><td>3</td><td>3</td><td>3</td></tr><tr><td><br />系统备用</td><td>2</td><td>2</td><td>2</td><td>2</td><td></td><td>1</td><td>3</td><td>3</td></tr><tr><td><br />调压服务</td><td>1</td><td>1</td><td>2</td><td>3</td><td>1</td><td></td><td>2</td><td>2</td></tr><tr><td><br />供电可靠性</td><td>3</td><td>3</td><td>3</td><td>3</td><td>3</td><td>2</td><td></td><td>1</td></tr><tr><td><br />供电质量</td><td>3</td><td>3</td><td>3</td><td>3</td><td>3</td><td>2</td><td>1</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="71" name="71" class="anchor-tag"><b>3 RIES参与辅助服务的经济性分析</b></h3>
                <h4 class="anchor-tag" id="72" name="72"><b>3.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="73">以利润最大化为目标, 综合考虑不同技术类型和规模的储能设备特点、设备运行约束的经济性评估模型以及各类不同应用之间兼容性关系, 建立如式 (1) 所示的目标函数。</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>max</mi><mo stretchy="false">[</mo><mi>λ</mi><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>m</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>i</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>R</i><sub>fr</sub>为调频服务收入;<i>R</i><sub>ea</sub>为“高发低储”套利;<i>R</i><sub>vr</sub>为调压服务收入;<i>R</i><sub>rp</sub>为系统备用收入;<i>R</i><sub>bs</sub>为黑启动支持服务收入;<i>C</i><sub>omc</sub>为RIES中电储能设备的运营和维护成本;<i>C</i><sub>aic</sub>为年化投资成本;<i>C</i><sub>adc</sub>为电储能设备资产的折旧成本;<i>λ</i>为各类不同应用之间的兼容性系数。</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>P</i><sub>fr</sub>为RIES中电储能设备提供的调频服务容量;<i>p</i><sub>fr</sub>为辅助服务市场中调频服务的容量出清价格。</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Η</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup><mo>-</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mrow><mi>t</mi><mo>-</mo><mi>n</mi></mrow></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>H</i>为调度周期的时段数;<i>P</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时刻RIES中电储能设备提供的可用来参与“高发低储”套利的容量;<i>p</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时刻的电价;<i>p</i><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mrow><mi>t</mi><mo>-</mo><mi>n</mi></mrow></msubsup></mrow></math></mathml>为<i>t</i>-<i>n</i>时刻的电价;<i>t</i>=1, 2, …, <i>H</i>。</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>r</mtext></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>r</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>Q</i><sub>vr</sub>为RIES中电储能设备提供的调压服务容量;<i>p</i><sub>vr</sub>为辅助服务市场中调压服务的容量出清价格。</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Η</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow><mi>t</mi></msubsup><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow><mi>t</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>P</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时刻RIES中电储能设备提供的备用容量;<i>p</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时刻的备用容量出清价格。</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>s</mtext></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>s</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>P</i><sub>bs</sub>为RIES中电储能设备提供的黑启动支持服务容量;<i>p</i><sub>bs</sub>为辅助服务市场中黑启动支持服务的容量出清价格。</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>m</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Η</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mtext>l</mtext><mi>t</mi></msubsup><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>3</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>a</i><sub>1</sub>, <i>a</i><sub>2</sub>, <i>a</i><sub>3</sub>为RIES中电储能设备的RIES的运营和维护成本的计算系数;<i>N</i><sub>c</sub>为电储能设备的年均充/放电循环次数;<i>P</i><sup><i>t</i></sup><sub>l</sub>为储能设备运行中总的功率损耗。</p>
                </div>
                <div class="p1">
                    <p id="93">RIES中电储能设备的寿命损失是不可以忽略的, 为了能够更加精确地计算储能设备的年化投资成本<i>C</i><sub>aic</sub>, <i>C</i><sub>aic</sub>被分配到电储能设备的整个寿命周期内。每个年度中4个季度的成本即为年化投资成本。</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>i</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>c</mtext></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>l</mtext><mtext>q</mtext></mrow></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>a</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>q</mtext></mrow><mi>t</mi></msubsup><mi>B</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>l</mtext><mtext>q</mtext></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>C</i><sub>ic</sub>为总投资成本;<i>a</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>q</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为按照季度分配投资成本的系数;<i>L</i><sub>rlq</sub>为电储能设备的每季度内的额定循环寿命;<i>B</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>l</mtext><mtext>q</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为电储能设备生命周期的0-1变量。</p>
                </div>
                <div class="p1">
                    <p id="98">随着储能设备的老化, 其储能容量将不断下降导致储能设备资产贬值。因此, 需要考虑储能设备资产折旧成本<i>C</i><sub>adc</sub>。假设储能容量与一年内循环利用次数呈线性关系, 则有</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>u</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext></mrow></msub><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>E</i><sub>ees, max</sub>为电储能设备存储能量的最大额定容量;<i>E</i><sub>ees, r</sub>为其在结束最大循环次数后其实际存储容量;<i>N</i><sub>c, max</sub>为储能设备的年均最大充/放电循环次数;<i>C</i><sub>ees, unit</sub>为储能设备的配置成本。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>3.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="102">对于电储能设备, 需要满足充放功率、储能容量等多个约束条件。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103">1) 电储能设备储存能量约束</h4>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>σ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac><mrow><mo> (</mo><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>c</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>c</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>c</mtext></mrow></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>d</mtext></mrow></msub></mrow></mfrac><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>d</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>d</mtext></mrow></msub></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>c</mtext></mrow></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>d</mtext></mrow></msub><mo>∈</mo><mo stretchy="false"> (</mo><mn>0</mn><mo>, </mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">式中:S (t+1) 和S (t) 分别为电储能设备在时间点t+1和t的荷电状态 (即充放电前后) ;S<sub><i>min</i></sub>和S<sub><i>max</i></sub>分别为电储能设备荷电状态的下限和上限;σ<sub><i>ees</i></sub>为自放电率;η<sub><i>ees</i>, <i>c</i></sub>和η<sub><i>ees</i>, <i>d</i></sub>分别为充、放电效率;C<sub><i>ees</i>, <i>cap</i></sub>为电储能设备的容量;P<sub><i>ees</i>, <i>c</i></sub>和P<sub><i>ees</i>, <i>d</i></sub>分别为电储能设备的充放、电功率;I<sub><i>ees</i>, <i>c</i></sub>和I<sub><i>ees</i>, <i>d</i></sub>分别为电储能设备的充、放电状态变量。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106">2) 电储能设备充放电功率约束</h4>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>c</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>c</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>d</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>d</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>c</mtext><mo>/</mo><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>d</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>c</mtext><mo>/</mo><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>d</mtext></mrow></msub><mo>≤</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>c</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>c</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>d</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>d</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">式中:P<sub><i>ees</i>, <i>c</i>, <i>min</i></sub>, P<sub><i>ees</i>, <i>d</i>, <i>min</i></sub>和P<sub><i>ees</i>, <i>c</i>, <i>max</i></sub>, P<sub><i>ees</i>, <i>d</i>, <i>max</i></sub>分别为电储能设备的最小和最大充、放电功率;P<sub><i>ees</i>, <i>c</i>/<i>ees</i>, <i>d</i></sub>为电储能设备的充放电功率。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109">3) 考虑自放电现象的功率平衡约束</h4>
                <div class="p1">
                    <p id="110">如附录<i>A</i>图<i>A</i>5所示, 电储能设备通常由能量转换设备和储存单元两部分组成。以锂电池为例, 在其运行期间将有不可忽略的能量损失, 其主要有两部分组成, 小部分是来自能量转换过程, 大部分来自能量存储期间的自放电现象。如附录<i>A</i>图<i>A</i>6所示, 其中自放电现象中的放电量是关于时刻t的一个非线性函数<citation id="223" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。以锂电池为例, 在充电至100%后的最初24 <i>h</i>内将损失大约5%的电量, 然后每月损失1%～2%的电量<citation id="224" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。并且自放电率与储能设备的工作环境温度以及荷电状态相关。</p>
                </div>
                <div class="p1">
                    <p id="111">考虑自放电现象的功率平衡约束如式 (12) 所示<citation id="225" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="112"> (1-<i>σ</i><sub>ees</sub>) <i>E</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>-<i>E</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>= (<i>P</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><sub>bs</sub>+<i>P</i><sup><i>t</i></sup><sub>l</sub>) <i>t</i>      (12) </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>E</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>和<i>E</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为<i>t</i>-1和<i>t</i>时刻储能设备的可使用容量;<i>P</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为正在被使用的备用容量, 当没有该部分需求时, 其值为0;<i>P</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为该小时内提供的调频容量。</p>
                </div>
                <div class="p1">
                    <p id="124">当有调频需求时, 由于调频服务有可能是正调频, 也有可能是负调频, 因此在式 (13) 两边都有所体现。此外, 如式 (13) 所示, 储能设备还应时刻具有充放电容量来提供备用电源和调频服务。</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>b</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>f</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">) </mo><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>f</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>E</i><sub>ees, min</sub>为RIES中电储能设备的最小容量;<i>E</i><sub>ees, bs</sub>, <i>E</i><sub>ees, fr</sub>, <i>E</i><sub>ees, rp</sub>分别为RIES中电储能设备的参与黑启动服务、调频服务、系统备用服务的容量需求。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127">4) 调频服务与储能容量之间关系约束</h4>
                <div class="p1">
                    <p id="128">在电力系统运行的正常情况下, 调频容量<i>P</i><sub>fr</sub>的值应该为0。但是作为辅助服务的提供方, 在实际运行中RIES中的储能设备仍然需要维持一定的容量来提供调频服务。式 (14) 考虑了当储能设备参与调频服务时所需功率与储能设备放电容量之间的关系, 即取决于储能设备所选取的储能技术和类型的线性约束<citation id="226" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>f</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>k</i><sub>fr</sub>为两者之间线性约束的常数。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131">5) 备用容量服务与储能容量之间关系约束</h4>
                <div class="p1">
                    <p id="132">式 (15) 给出了备用容量服务所需的功率值<i>P</i><sub>rp</sub>与储能设备放电容量之间的线性关系<citation id="227" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。<i>k</i><sub>rp</sub>为两者之间线性约束的常数, 它取决于储能设备所选取的储能技术和类型。</p>
                </div>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="134" name="134">6) 能量转换过程功率损耗约束</h4>
                <div class="p1">
                    <p id="135">在储能设备充放电过程中将产生不可忽略的能量损耗, 这部分损耗与储能设备中交直流转换设备中所包含的电力电子元件以及所选取的储能技术和类型相关。式 (16) 给出了基于交直流转换设备的储能设备的总体充放电效率。</p>
                </div>
                <div class="p1">
                    <p id="136" class="code-formula">
                        <mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mtext>c</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mtext>c</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mtext>c</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>l</mtext><mi>t</mi></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="137">式中:<i>P</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mtext>c</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为储能设备运行中充、放电过程中交直流转换设备中的功率损耗;<i>η</i><sub>ees</sub>为损耗系数。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140">7) 转换能力曲线约束</h4>
                <div class="p1">
                    <p id="141">基于文献<citation id="228" type="reference">[<a class="sup">18</a>]</citation>可以得到储能系统中交直流转换装置在充放电过程中的典型曲线图, 如附录A图A7所示。其实际曲线如图中红色曲线部分所示, 式 (17) 至式 (22) 表示了其近似的线性化曲线, 即图中黑色虚线部分。</p>
                </div>
                <div class="p1">
                    <p id="142"><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext><mn>1</mn></mrow></msub><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>r</mtext><mo>, </mo><mi>min</mi></mrow></msub></mrow></mfrac><mi>Q</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>r</mtext></mrow></msub><mo>≤</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext><mn>2</mn></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="144"><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext><mn>1</mn></mrow></msub><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>r</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow></mfrac><mi>Q</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>r</mtext></mrow></msub><mo>≤</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext><mn>2</mn></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="146"><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext><mn>2</mn></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext><mn>1</mn></mrow></msub><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>r</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow></mfrac><mi>Q</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>r</mtext></mrow></msub></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="148"><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext><mn>2</mn></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext><mn>1</mn></mrow></msub><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>r</mtext><mo>, </mo><mi>min</mi></mrow></msub></mrow></mfrac><mi>Q</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>r</mtext></mrow></msub></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="150"><i>P</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>≤<i>P</i><sub>ees, max</sub>      (21) </p>
                </div>
                <div class="p1">
                    <p id="154"><i>P</i><sub>ees, min</sub>≤<i>P</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>-<i>P</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>-<i>P</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="158">式中:<i>k</i><sub>cc1</sub>和<i>k</i><sub>cc2</sub>为转换能力曲线的系数;<i>Q</i><sub>vr, min</sub>和<i>Q</i><sub>vr, max</sub>分别为RIES中电储能设备提供的最小和最大调压服务容量</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159">8) 储能设备快速充放电约束</h4>
                <div class="p1">
                    <p id="160">作为能量转换能力曲线约束的重要部分, 储能设备的重要约束条件之一为基于其荷电状态的约束, 如附录A图A8所示。超过该约束的快速充放电将会缩短储能设备的使用寿命。如式 (23) 和式 (24) 所示, 通过设置超标量Δ<i>P</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>t</mi></msubsup></mrow></math></mathml>和Δ<i>P</i><sup><i>t</i></sup><sub>2</sub>, 可以使储能设备的充放电功率大于其额定充放电功率, 以达到快速充放电的目的。<i>P</i><sub>ees, max</sub>为储能最大功率。</p>
                </div>
                <div class="p1">
                    <p id="162"><i>P</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>+Δ<i>P</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>t</mi></msubsup></mrow></math></mathml>≤<i>P</i><sub>ees, max</sub> Δ<i>P</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>t</mi></msubsup></mrow></math></mathml>≤0      (23) </p>
                </div>
                <div class="p1">
                    <p id="168">式 (24) 显示了充电功率大于额定充电功率的状态。与最大放电功率不同, 储能设备的最大充电功率不是一个常数, 而是一个取决于储能设备荷电状态的数值。例如, 在储能设备能量水平较高时, 即高荷电状态下, 储能设备需要以较低功率充电, 反之, 当储能设备能量水平较低时, 即低荷电状态下, 储能设备可以以较高功率充电。在本文中, 假设储能设备的最大充电功率是一个基于储能设备荷电状态的线性函数 (如式 (24) 的左侧所示) 。</p>
                </div>
                <div class="p1">
                    <p id="169" class="code-formula">
                        <mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow></mfrac><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mn>2</mn><mi>t</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mn>2</mn><mi>t</mi></msubsup><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="170" name="170">9) 循环使用次数约束</h4>
                <div class="p1">
                    <p id="171">储能设备的可循环使用次数如式 (25) 所示。</p>
                </div>
                <div class="p1">
                    <p id="172" class="code-formula">
                        <mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Η</mi></munderover><mtext>m</mtext></mstyle><mtext>a</mtext><mtext>x</mtext><mo stretchy="false">{</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>-</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup><mo>, </mo><mn>0</mn><mo stretchy="false">}</mo></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="173">式中:<i>N</i><sub>c, max</sub>为设备的最大可循环使用次数。</p>
                </div>
                <div class="p1">
                    <p id="174">式 (26) 反映了由于快速充放电导致储能设备可循环次数减少, 运行寿命降低这一现象。储能设备可循环次数减少的数量与快速充放电的功率之间的关系近似为线性关系, 其关系常数为<i>k</i><sub>pb</sub>, Δ<i>N</i><sub>c</sub>为由于快速充放电而导致储能设备减少的循环寿命<citation id="229" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="175" class="code-formula">
                        <mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>b</mtext></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Η</mi></munderover><mo stretchy="false"> (</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mn>2</mn><mi>t</mi></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mn>1</mn><mi>t</mi></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="176" name="176">10) 储能设备放电深度约束</h4>
                <div class="p1">
                    <p id="177">储能设备的放电深度 (DOD) 与其循环寿命有关, 深度放电将缩短储能设备的循环寿命。如式 (27) 所示, 在实际运行中, 储能设备在每小时的能量水平都应该高于提前设置的DOD或最小容量。</p>
                </div>
                <div class="p1">
                    <p id="178" class="code-formula">
                        <mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>e</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="179" name="179">11) 各类不同应用之间兼容性约束</h4>
                <div class="p1">
                    <p id="180">对各类不同应用之间的兼容性进行量化处理后可以得出各类不同应用之间的兼容性系数, 如式 (28) 所示。即调频服务与调压服务的兼容性系数<i>λ</i><sub>1</sub>=<i>λ</i><sub>fr</sub><i>λ</i><sub>vr</sub>=0, 系统备用与黑启动支持服务的兼容性系数<i>λ</i><sub>2</sub>=<i>λ</i><sub>rp</sub><i>λ</i><sub>bs</sub>=1, 调频服务、调压服务与黑启动支持服务的兼容性系数<i>λ</i><sub>3</sub>=<i>λ</i><sub>fr</sub><i>λ</i><sub>vr</sub><i>λ</i><sub>bs</sub>=0。</p>
                </div>
                <div class="p1">
                    <p id="181" class="code-formula">
                        <mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtable><mtr><mtd><mspace width="0.25em" /><mi>λ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow></msub></mtd><mtd><mspace width="0.25em" /><mi>λ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow></msub></mtd><mtd><mspace width="0.25em" /><mi>λ</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>r</mtext></mrow></msub></mtd><mtd><mspace width="0.25em" /><mi>λ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub></mtd><mtd><mspace width="0.25em" /><mi>λ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>s</mtext></mrow></msub></mtd></mtr></mtable></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi mathvariant="bold-italic">λ</mi><mo>=</mo><mtable><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>r</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>a</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>r</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>s</mtext></mrow></msub></mtd></mtr></mtable><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>5</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>5</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>.</mo><mn>5</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>5</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>5</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>.</mo><mn>5</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>5</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>5</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="182">式中:<i>λ</i><sub>fr</sub>, <i>λ</i><sub>ea</sub>, <i>λ</i><sub>vr</sub>, <i>λ</i><sub>rp</sub>, <i>λ</i><sub>bs</sub>为不同应用之间的兼容性系数。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>3.3</b> 求解方法</h4>
                <div class="p1">
                    <p id="184">作为一个混合整数线性规划问题, 其求解模型的标准形式如式 (28) 所示, 可以利用商业优化软件<i>CPLEX</i>和<i>YALMIP</i>建模工具箱在<i>MATLAB</i>中进行求解。</p>
                </div>
                <div class="p1">
                    <p id="185" class="code-formula">
                        <mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>max</mi><mtext> </mtext><mi mathvariant="bold-italic">c</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi>x</mi></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mspace width="0.25em" /><mi>A</mi><mi>x</mi><mo>=</mo><mi>B</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>x</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>≤</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Ι</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>x</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mo stretchy="false">{</mo><mn>0</mn><mo>, </mo><mn>1</mn><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>j</mi><mo>∈</mo><mi>J</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="186">式中:优化变量x包括<i>RIES</i>参与电力系统辅助服务时的各项服务容量, 其上下限分别为x<sub><i>min</i></sub>和x<sub><i>max</i></sub>;等式约束为功率平衡约束和储能设备的运行约束;不等式约束为各个设备的运行约束;i表示规划问题中受到各个不等式约束的变量, 如能量转换过程功率损耗约束、储能设备快速充放电约束等;j表示规划问题中部分未知数为整数的约束条件, 如电储能设备储存能量约束、考虑自放电现象的功率平衡约束等, I, J为规划问题集合。</p>
                </div>
                <h3 id="187" name="187" class="anchor-tag"><b>4</b> 算例仿真</h3>
                <div class="p1">
                    <p id="188">本文选取某地的<i>RIES</i>作为仿真对象, 该地某日每小时电能价格数据如图2所示。电力系统辅助服务市场价格基础数据如附录<i>A</i>表<i>A</i>2所示。例如调频市场价格取美国<citation id="231" type="reference"><link href="40" rel="bibliography" /><i>PJM</i>市场下2018</citation>年6月1日的实际价格<citation id="230" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 日前电价曲线" src="Detail/GetImg?filename=images/DLXT201908005_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 日前电价曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Day-ahead price curve</b></p>

                </div>
                <div class="p1">
                    <p id="190">附录A表A3中为锂电池储能设备的基础数据<citation id="232" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="191" name="191"><b>4.1</b> 基于锂离子电池的储能设备的计算结果</h4>
                <div class="p1">
                    <p id="192">含基于锂离子电池的储能设备的RIES参与电力系统辅助服务市场各项应用的基于容量价格的利润为601 502美元。</p>
                </div>
                <div class="p1">
                    <p id="193">附录A表A4显示了含锂离子电池的RIES在电力系统辅助服务市场中各项服务的容量。</p>
                </div>
                <div class="p1">
                    <p id="194">RIES中的储能系统的主要投资成本为设备购置成本, 其他成本几乎微不足道。当RIES同时参与多项辅助服务时, 调频服务和调压服务占据了收益的绝大多数。表2为使用锂离子电池的RIES储能设备部分的收益的具体数值, 其中调频服务收益最高, 为306 766美元, 占所有收益中的51%。附录A图A11为使用锂离子电池的RIES储能设备参与电力系统辅助服务市场的收益。</p>
                </div>
                <div class="area_img" id="195">
                    <p class="img_tit"><b>表2 RIES中的储能系统参与电力系统辅助服务市场收益</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Market benefit of energy storage system in RIES participating in power system auxiliary service</b></p>
                    <p class="img_note"></p>
                    <table id="195" border="1"><tr><td><br />服务项</td><td>收益/美元</td><td>占总收益中的百分比/%</td></tr><tr><td><br />调频服务</td><td>306 766</td><td>51</td></tr><tr><td><br />黑启动服务</td><td>18 045</td><td>3</td></tr><tr><td><br />调压服务</td><td>246 615</td><td>41</td></tr><tr><td><br />高发低储套利</td><td>18 045</td><td>3</td></tr><tr><td><br />系统备用</td><td>12 030</td><td>2</td></tr><tr><td><br />总计</td><td>601 502</td><td>100</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="196">图3显示了RIES中的储能系统的运行状况。结合电价曲线可以看出, 当在电价较高的11:00和21:00时刻储能系统放电, 其他时刻为充电, 通过“高发低储”来获取利润。其余时间储能系统作为辅助服务市场中的调频备用容量和系统备用容量来获取利润。</p>
                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_197.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 RIES中电储能参与辅助服务的功率分配" src="Detail/GetImg?filename=images/DLXT201908005_197.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 RIES中电储能参与辅助服务的功率分配</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_197.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Power allocation participating in auxiliary services of electricity storage in RIES</b></p>

                </div>
                <div class="p1">
                    <p id="198">附录A 图A9显示了储能系统在能力曲线上的运行状态。在11:00和21:00时, 图中的获利值为正, 并且位于图中右上侧。相反, 在01:00至10:00, 12:00至20:00, 22:00至24:00期间, 获利为负, 并位于图中左上侧。</p>
                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>4.2</b> 不同储能技术的比较与辅助服务项选择</h4>
                <div class="p1">
                    <p id="200">为了验证所提出模型的通用性以及正确性, 本节研究了含有利用飞轮储能技术和压缩空气储能技术的储能设备的RIES的盈利能力。对于这两种储能技术, 由于其本身特点, 可以忽略式 (23) 、式 (24) 、式 (26) 、式 (27) 这部分约束条件。</p>
                </div>
                <div class="p1">
                    <p id="201">附录A表A5列出了利用飞轮储能技术和压缩空气储能技术的储能设备的相关参数<citation id="233" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="202">以上2种储能设备与采用锂离子电池储能技术的储能设备的单位成本如附录A表A6所示。</p>
                </div>
                <div class="p1">
                    <p id="203">目前, 国内厂家储能型锂离子电池生产成本为1 500～2 000元/kW时, 假设典型放电时间为4 h, 则功率成本为6 000～8 000元/kW。飞轮储能目前投资成本为1 800万元/MW, 即18 000元/kW, 假设飞轮储能的典型放电时间为0.25 h, 则储能电量成本为72 000元/ (kW·h) 。而超临界压缩空气储能系统装机规模越大, 其成本越低。目前, 1.5 MW的项目投资成本大概为10 000元/kW, 以4 h典型放电时间计算, 储能能量成本为2 500元/ (kW·h) ;10 MW的项目投资成本大概为8 000元/kW, 储能能量成本为2 000元/ (kW·h) ;100 MW的项目投资成本大概为6 000元/kW, 储能能量成本为1 500元/ (kW·h) , 由此可见, 当储能需求较大时压缩空气储能有着良好的使用前景。但是在RIES中, 一般储能容量为5 MW时左右, 因此选择成本较低, 运维成本较低的锂离子电池储能系统更为合适。</p>
                </div>
                <div class="p1">
                    <p id="204">由表2可以看出, 在不考虑RIES参与不同类型辅助服务的兼容性的前提下, RIES参与所有可能的辅助服务时, 从调频和调压服务中获取的利润占据了总利润的92%, 因此系统应该优先参与这两种辅助服务项。但是由于调频负荷和调压服务之间的兼容性较低, 因此需要在两者间做出选择, 结合算例仿真结果可知, 当含多储能的RIES参与调频服务的经济性更好。并且在本节调频服务收益计算中, 仅仅考虑了基于调频容量的调频容量出清价格所带来的收益, 并没有考虑基于效果补偿的调频性能收益。在这种计算条件下, 调频服务基于容量出清价格的收益占据了总收益的51%, 在考虑基于调频效果的性能出清价格后, 其收益将更高<citation id="234" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="205">因此, RIES的电储能部分应该采用锂离子电池储能系统并且参与电力辅助服务市场中的调频服务。不同类型的储能技术应用场景和典型布局不尽相同, 其技术典型参数与布局以及应用场景需求特性的相关介绍见附录A图A7和图A8<citation id="235" type="reference"><link href="28" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <h3 id="206" name="206" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="207">本文中提出了一个新型的RIES参与电力系统辅助服务市场应用的经济性评估模型。通过完成短期运行优化达到实现提升长期经济效益的目的。该模型的基础为一个线性公式, 因此可以在实际工程项目以及投资决策方面得到良好的实践。</p>
                </div>
                <div class="p1">
                    <p id="208">本文提出的模型体现了含储能设备的RIES未来良好的发展前景, 但是在未来的发展和建设过程中, 需要以国家宏观政策为导向, 从中国能源结构调整和能源革命的实际需求出发, 充分调动能源行业内外部资源, 建设涵盖各类能源的综合能源系统一体化架构, 建设符合中国能源战略和社会经济发展需要的综合能源系统。</p>
                </div>
                <div class="p1">
                    <p id="209">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="236" name="236" class="anchor-tag">附录A</h3>
                <div class="area_img" id="237">
                                            <p class="img_tit">
                                                表A1 应用时间吻合度
                                                    <br />
                                                Table A1 Application time coincidence
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908005_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 应用时间吻合度" src="Detail/GetImg?filename=images/DLXT201908005_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="238">
                                            <p class="img_tit">
                                                表A2 电力系统辅助服务市场基础数据
                                                    <br />
                                                Table A2 Power System Auxiliary Service Market Basic Data
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908005_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 电力系统辅助服务市场基础数据" src="Detail/GetImg?filename=images/DLXT201908005_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="239">
                                            <p class="img_tit">
                                                表A3 锂电池储能设备的基础数据
                                                    <br />
                                                Table A3 Basic data of lithium battery ESS
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908005_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 锂电池储能设备的基础数据" src="Detail/GetImg?filename=images/DLXT201908005_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="240">
                                            <p class="img_tit">
                                                表A4 RIES在电力系统辅助服务市场中各项服务的容量
                                                    <br />
                                                Table A4 RIES capacity of various services in the power system ancillary service market
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908005_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 RIES在电力系统辅助服务市场中各项服务的容量" src="Detail/GetImg?filename=images/DLXT201908005_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="242">
                                            <p class="img_tit">
                                                表A5 其他类型储能设备的基础数据
                                                    <br />
                                                Table A5 Basic data of other types of ESS
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908005_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5 其他类型储能设备的基础数据" src="Detail/GetImg?filename=images/DLXT201908005_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="243">
                                            <p class="img_tit">
                                                表A6 不同储能设备的成本比较
                                                    <br />
                                                Table A6 Comparison of costs of different energy storage equipment
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908005_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A6 不同储能设备的成本比较" src="Detail/GetImg?filename=images/DLXT201908005_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="244">
                                            <p class="img_tit">
                                                表A7 各类储能技术典型参数
                                                    <br />
                                                Table A7 Typical parameters of various energy storage technologies
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908005_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A7 各类储能技术典型参数" src="Detail/GetImg?filename=images/DLXT201908005_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="245">
                                            <p class="img_tit">
                                                表A8 各类储能技术应用场景及典型布局
                                                    <br />
                                                Table A8 Various energy storage technology application scenarios and typical layouts
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908005_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A8 各类储能技术应用场景及典型布局" src="Detail/GetImg?filename=images/DLXT201908005_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="246">
                                            <p class="img_tit">
                                                表A9 各类储能技术应用场景需求特性
                                                    <br />
                                                Table A9 Demand characteristics of various energy storage technology application scenarios
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908005_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A9 各类储能技术应用场景需求特性" src="Detail/GetImg?filename=images/DLXT201908005_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="247">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 应用类型1" src="Detail/GetImg?filename=images/DLXT201908005_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 应用类型1  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Application type 1</p>

                </div>
                <div class="area_img" id="248">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 应用类型2" src="Detail/GetImg?filename=images/DLXT201908005_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 应用类型2  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Application type 2</p>

                </div>
                <div class="area_img" id="249">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 应用类型3" src="Detail/GetImg?filename=images/DLXT201908005_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 应用类型3  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Application type 3</p>

                </div>
                <div class="area_img" id="250">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 应用剩余时间百分率" src="Detail/GetImg?filename=images/DLXT201908005_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 应用剩余时间百分率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Application remaining time percentage</p>

                </div>
                <div class="area_img" id="251">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 电储能设备运行过程中的能量损失" src="Detail/GetImg?filename=images/DLXT201908005_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 电储能设备运行过程中的能量损失  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Energy loss during operation of EES</p>

                </div>
                <div class="area_img" id="252">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 RIES的中电储能设备自放电率与时间之间的关系" src="Detail/GetImg?filename=images/DLXT201908005_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 RIES的中电储能设备自放电率与时间之间的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 The relationship between the self-discharge rate and the time of EES in RIES</p>

                </div>
                <div class="area_img" id="253">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 储能系统中交直流转换装置在充放电过程中的典型曲线图" src="Detail/GetImg?filename=images/DLXT201908005_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 储能系统中交直流转换装置在充放电过程中的典型曲线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Typical curve diagram of AC/DC converter in charge and discharge of energy storage</p>

                </div>
                <div class="area_img" id="254">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 储能设备充放电功率约束" src="Detail/GetImg?filename=images/DLXT201908005_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 储能设备充放电功率约束  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Energy storage equipment charge and discharge power constraints</p>

                </div>
                <div class="area_img" id="255">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908005_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 电储能参与辅助服务的功率分配在能力曲线上的体现" src="Detail/GetImg?filename=images/DLXT201908005_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 电储能参与辅助服务的功率分配在能力曲线上的体现  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908005_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 The power distribution of ESS participating in auxiliary services is reflected in the capacity curve</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804024&amp;v=MTEwMjNVUjdxZlp1WnJGeUhuVkwvS0lTSFRlckc0SDluTXE0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 陈柏森, 廖清芬, 刘涤尘, 等.区域综合能源系统的综合评估指标与方法[J].电力系统自动化, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005.CHEN Baisen, LIAO Qingfen, LIU Dichen, et al. Comprehensive evaluation indices and methods for regional integrated energy system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 174-182. DOI: 10.7500/AEPS20170605005.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=Mjk5NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WTC9LSVNIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207. JIA Hongjie, WANG Dan, XU Xiandong, et al. Research on some key problems related to integrated energy systems[J]. Automation of Electric Power Systems, 2015, 39 (7) : 198-207.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MTMwNjFyQ1VSN3FmWnVackZ5SG5WTC9LSVNyQmZiRzRIOWZNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13. YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al. A brief review to integrated energy system and energy internet[J]. Transactions of China Electrotechnical Society, 2016, 31 (1) : 1-13.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MTQxODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZML0tJU0hUZXJHNEg5bk1xNDlFWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al. Operation optimization of regional integrated energy system with CCHP and energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (4) : 113-120. DOI: 10.7500/AEPS20170512002.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061700149261&amp;v=MzEwMDNUYWhBPU5pZk9mYks4SHRmTnFJOUZaZThHRG5vNG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySUtWdw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> FARES R L, WEBBER M E. Combining a dynamic battery model with high-resolution smart grid data to assess microgrid islanding lifetime[J]. Applied Energy, 2015, 137: 482-489.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cooling devices in demand response:a comparison of control methods">

                                <b>[6]</b> WAI C H, BEAUDIN M, ZAREIPOUR H, et al. Cooling devices in demand response: a comparison of control methods[J]. IEEE Transactions on Smart Grid, 2015, 6 (1) : 249-260.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy storage valuation tool">

                                <b>[7]</b> EPRI. Energy storage valuation tool[EB/OL]. [2018-09-14]. https://www.epri.com/#/pages/product/0000000030020038 39/?lang=en.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated control algorithm for distributed battery energy storage systems for mitigating voltage and frequency deviations">

                                <b>[8]</b> LEE S, KIM J, KIM C, et al. Coordinated control algorithm for distributed battery energy storage systems for mitigating voltage and frequency deviations[J]. IEEE Transactions on Smart Grid, 2016, 7 (3) : 1713-1722.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimisation model for power system restoration with support from electric vehicles employing battery swapping">

                                <b>[9]</b> SUN L, WANG X, LIU W, et al. Optimisation model for power system restoration with support from electric vehicles employing battery swapping[J]. IET Generation, Transmission &amp; Distribution, 2016, 10 (3) : 771-779.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201307004&amp;v=Mjc0MzJxSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZML0tQeXJQYmJHNEg5TE0=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王承民, 孙伟卿, 衣涛, 等.智能电网中储能技术应用规划及其效益评估方法综述[J].中国电机工程学报, 2013, 33 (7) :33-41. WANG Chengmin, SUN Weiqing, YI Tao, et al. Review on energy storage application planning and benefit evaluation methods in smart grid [J]. Proceedings of the CSEE, 2013, 33 (7) : 33-41.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813017&amp;v=MTc1MDU3cWZadVpyRnlIblZML0tJU0hUZXJHNEg5bk5ySTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 马恒瑞, 王波, 高文忠, 等.考虑调频补偿效果的区域综合能源系统调频服务优化策略[J].电力系统自动化, 2018, 42 (13) :127-135.DOI:10.7500/AEPS20170912001.MA Hengrui, WANG Bo, GAO Wenzhong, et al. Operation optimization of regional integrated energy system participating in regulation service based on pay for performance [J]. Automation of Electric Power Systems, 2018, 42 (13) : 127-135. DOI: 10.7500/AEPS20170912001.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Global energy transitions">

                                <b>[12]</b> Rocky Mountain Institute. Global energy transitions[EB/OL]. [2018-09-14]. https://www.rmi.org/our-work/.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201603005&amp;v=Mjc1OTN5SG5WTC9LSVRYVFpyRzRIOWZNckk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 张东霞, 邱才明, 王晓蓉, 等.全球能源互联网中的大数据应用研究[J].电力信息与通信技术, 2016, 14 (3) :20-24. ZHANG Dongxia, QIU Caiming, WANG Xiaorong, et al. Research on big data application in global energy interconnection[J]. Electric Power Information and Communication Technology, 2016, 14 (3) : 20-24.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787513643665000&amp;v=MjI3MjViYTVIZGZJcklsRFllc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bmdVN2JLSjE0V1hGcXpH&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 刘坚.储能技术应用潜力与经济性研究[M].北京:中国经济出版社, 2016:193.LIU Jian. Energy storage application potential and economic evaluation[M]. Beijing: China Economic Publishing House, 2016: 193.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Self-discharge losses in lithium-ion cells">

                                <b>[15]</b> ZIMMERMAN A H. Self-discharge losses in lithiumion cells[J]. IEEE Aerospace and Electronic Systems Magazine, 2004, 19 (2) : 19-24.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=BU-802b: what does elevated self-discharge do?">

                                <b>[16]</b> Battery University. BU-802b: what does elevated self-discharge do?[EB/OL]. [2018-07-31]. http://batteryuniversity.com/ learn/article/elevating_self_discharge.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multilevel energy management system for hybridization of energy storages in DC microgrids">

                                <b>[17]</b> XIAO J, WANG P, SETYAWAN L. Multilevel energy management system for hybridization of energy storages in DC microgrids[J]. IEEE Transactions on Smart Grid, 2016, 7 (2) : 847-856.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=GE energy storage inverter capability overview">

                                <b>[18]</b> California ISO. GE energy storage inverter capability overview[EB/OL]. [2018-03-18]. http://www.caiso.com/Documents/GEEnergyStoragePresentation_ReactivePower Requirements_FinancialCompensation_WorkingGroup.pdf.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated control strategy of a battery energy storage system to support a wind power plant providing multi-timescale frequency ancillary services">

                                <b>[19]</b> TAN J, ZHANG Y. Coordinated control strategy of a battery energy storage system to support a wind power plant providing multi-timescale frequency ancillary services[J]. IEEE Transactions on Sustainable Energy, 2017, 8 (3) : 1140-1153.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Ancillary services">

                                <b>[20]</b> PJM. Ancillary services[EB/OL]. [2018-07-31]. https://dataminer.pjm.com/dataminerui/pages/public/aso.jsf.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=LAZARD&amp;#39;&amp;#39;s levelized cost of storage-version 2">

                                <b>[21]</b> Sandia National Lab. LAZARD’s levelized cost of storage-version 2[EB/OL]. [2018-07-31]. https://www.lazard.com/media/438042/lazard-levelized -cost-ofstorage-v20.pdf.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=IESO&amp;#39;&amp;#39;s market rules: costs and quantities of all contracted ancillary services chapter 7, section 9.8">

                                <b>[22]</b> IESO. IESO’s market rules: costs and quantities of all contracted ancillary services chapter 7, section 9.8[EB/OL]. [2018-07-31]. http://www.ieso.ca/power-data/data-directory.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electricity Storage Hand-book in Collaboration With NRECA">

                                <b>[23]</b> Sandia National Lab. DOE/EPRI 2013 electricity storage handbook in collaboration with NRECA, Sandia National Laboratories[EB/OL]. [2018-03-18]. http://www.sandia.gov/ess/publications/SAND2013-5131.pdf.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908005" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908005&amp;v=MDMxMDJDVVI3cWZadVpyRnlIblZML0tJU0hUZXJHNEg5ak1wNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="6" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

