

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137598147627500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908006%26RESULT%3d1%26SIGN%3dcGx3XE7h1mztZje5XW8tTuUch5g%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908006&amp;v=MDc3MTE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVkxyQklTSFRlckc0SDlqTXA0OUZZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;1 多端柔性直流输电系统拓扑与抽水蓄能电站模型&lt;/b&gt; "><b>1 多端柔性直流输电系统拓扑与抽水蓄能电站模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="&lt;b&gt;1.1&lt;/b&gt; 多端柔性直流输电系统"><b>1.1</b> 多端柔性直流输电系统</a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;1.2&lt;/b&gt; 抽水蓄能电站模型"><b>1.2</b> 抽水蓄能电站模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;2 基于柔性直流互联的抽水蓄能与可再生能源发电系统的运行策略&lt;/b&gt; "><b>2 基于柔性直流互联的抽水蓄能与可再生能源发电系统的运行策略</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于直流电压控制的抽水蓄能电站控制策略"><b>2.1</b> 基于直流电压控制的抽水蓄能电站控制策略</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.2 应对可再生能源发电出力波动的抽水蓄能电站与交流系统协同分配策略&lt;/b&gt;"><b>2.2 应对可再生能源发电出力波动的抽水蓄能电站与交流系统协同分配策略</b></a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;2.3 基于多端柔性直流互联的抽水蓄能电站和可再生能源协同运行策略&lt;/b&gt;"><b>2.3 基于多端柔性直流互联的抽水蓄能电站和可再生能源协同运行策略</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#96" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#101" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#125" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;图1 四端柔性直流输电系统示意图&lt;/b&gt;"><b>图1 四端柔性直流输电系统示意图</b></a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;图2 抽水蓄能电站典型运行状态及运行模式&lt;/b&gt;"><b>图2 抽水蓄能电站典型运行状态及运行模式</b></a></li>
                                                <li><a href="#74" data-title="&lt;b&gt;图3 抽水蓄能电站功率-直流电压特性曲线与控制框图&lt;/b&gt;"><b>图3 抽水蓄能电站功率-直流电压特性曲线与控制框图</b></a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;图4 基于直流电压控制的抽水蓄能控制策略&lt;/b&gt;"><b>图4 基于直流电压控制的抽水蓄能控制策略</b></a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;图5 抽水蓄能电站控制策略框图&lt;/b&gt;"><b>图5 抽水蓄能电站控制策略框图</b></a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;图6 所提运行控制策略流程图&lt;/b&gt;"><b>图6 所提运行控制策略流程图</b></a></li>
                                                <li><a href="#126" data-title="图A1 某日计划日内抽水蓄能功率曲线">图A1 某日计划日内抽水蓄能功率曲线</a></li>
                                                <li><a href="#127" data-title="图A2 风光总预测出力和实际出力曲线">图A2 风光总预测出力和实际出力曲线</a></li>
                                                <li><a href="#128" data-title="图A3 计划日和实际日内抽水蓄能库容量变化曲线对比图">图A3 计划日和实际日内抽水蓄能库容量变化曲线对比图</a></li>
                                                <li><a href="#129" data-title="图A4 1时-2时和14-15时抽水蓄能电站爬坡情况对比图">图A4 1时-2时和14-15时抽水蓄能电站爬坡情况对比图</a></li>
                                                <li><a href="#130" data-title="图A5 经过协同控制策略与未经过协同控制策略控制的风光总实际出力和预测出力偏差对比图以及出力偏差分配图">图A5 经过协同控制策略与未经过协同控制策略控制的风光总实际出力和预测出力偏差对比图以及出力偏差分配......</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" DONG Huanfeng, XU Zheng, SONG Pengcheng, et al. Optimized power redistribution of offshore wind farms integrated VSC-MTDC transmissions after onshore converter outage[J]. IEEE Transactions on Industrial Electronics, 2017, 64 (11) : 8948-8958." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimized Power Redistribution of Offshore Wind Farms Integrated VSC-MTDC Transmissions After Onshore Converter Outage">
                                        <b>[1]</b>
                                         DONG Huanfeng, XU Zheng, SONG Pengcheng, et al. Optimized power redistribution of offshore wind farms integrated VSC-MTDC transmissions after onshore converter outage[J]. IEEE Transactions on Industrial Electronics, 2017, 64 (11) : 8948-8958.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" REN21. Global status of renewable energy: REN21’s renewables 2017 global status report[R/OL]. http://www.ren21.net/status-of-renewables/global-status-report/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Global status of renewable energy: REN21&amp;#39;&amp;#39;s renewables 2017 global status report[R/OL]">
                                        <b>[2]</b>
                                         REN21. Global status of renewable energy: REN21’s renewables 2017 global status report[R/OL]. http://www.ren21.net/status-of-renewables/global-status-report/.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" REN21. Renewables 2018 global status report[R/OL]. http://www.ren21.net/wp-content/uploads/2018/06/17-8652_GSR 2018_FullReport_web_-1.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Renewables 2018 global status report[R/OL]">
                                        <b>[3]</b>
                                         REN21. Renewables 2018 global status report[R/OL]. http://www.ren21.net/wp-content/uploads/2018/06/17-8652_GSR 2018_FullReport_web_-1.pdf.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" SUN Kaiqi, LI Kejun, WANG Zhoudi, et al. Operation modes and combination control for urban multi-voltage-level DC grid[J]. IEEE Transactions on Power Delivery, 2018, 33 (1) : 360-370." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Operation modes and combination control for urban multi-voltage-level DC grid">
                                        <b>[4]</b>
                                         SUN Kaiqi, LI Kejun, WANG Zhoudi, et al. Operation modes and combination control for urban multi-voltage-level DC grid[J]. IEEE Transactions on Power Delivery, 2018, 33 (1) : 360-370.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS 20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al. Prospects of coordination and optimization for power systems with high proportion of renewable energy[J]. Automation of Electric Power Systems, 2017, 41 (9) : 36-43. DOI: 10.7500/AEPS 20170112013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MjgyNTN5SG5WTHJBSVNIVGVyRzRIOWJNcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS 20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al. Prospects of coordination and optimization for power systems with high proportion of renewable energy[J]. Automation of Electric Power Systems, 2017, 41 (9) : 36-43. DOI: 10.7500/AEPS 20170112013.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" LIU M, QUILUMBA F L, LEE W J. Dispatch scheduling for a wind farm with hybrid energy storage based on wind and LMP forecasting[J]. IEEE Transactions on Industry Applications, 2015, 51 (3) : 1970-1977." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dispatch Scheduling for a Wind Farm With Hybrid Energy Storage Based on Wind and LMP Forecasting">
                                        <b>[6]</b>
                                         LIU M, QUILUMBA F L, LEE W J. Dispatch scheduling for a wind farm with hybrid energy storage based on wind and LMP forecasting[J]. IEEE Transactions on Industry Applications, 2015, 51 (3) : 1970-1977.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 乔颖, 鲁宗相, 闵勇.提高风电功率预测精度的方法[J].电网技术, 2017, 41 (10) :3261-3268.QIAO Ying, LU Zongxiang, MIN Yong, et al. Research &amp;amp; application of raising wind power prediction accuracy[J]. Power System Technology, 2017, 41 (10) : 3261-3268." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710023&amp;v=MDY4Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVkxyQUlUckJmYkc0SDliTnI0OUhaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         乔颖, 鲁宗相, 闵勇.提高风电功率预测精度的方法[J].电网技术, 2017, 41 (10) :3261-3268.QIAO Ying, LU Zongxiang, MIN Yong, et al. Research &amp;amp; application of raising wind power prediction accuracy[J]. Power System Technology, 2017, 41 (10) : 3261-3268.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 袁小明, 程时杰, 文劲宇.储能技术在解决大规模风电并网问题中的应用前景分析[J].电力系统自动化, 2013, 37 (1) :14-18.YUAN Xiaoming, CHENG Shijie, WEN Jinyu, et al. Prospects analysis of energy storage application in grid integration of large-scale wind power[J]. Automation of Electric Power Systems, 2013, 37 (1) : 14-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301005&amp;v=MjU1NDdmWnVackZ5SG5WTHJBSVNIVGVyRzRIOUxNcm85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         袁小明, 程时杰, 文劲宇.储能技术在解决大规模风电并网问题中的应用前景分析[J].电力系统自动化, 2013, 37 (1) :14-18.YUAN Xiaoming, CHENG Shijie, WEN Jinyu, et al. Prospects analysis of energy storage application in grid integration of large-scale wind power[J]. Automation of Electric Power Systems, 2013, 37 (1) : 14-18.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 高明杰, 惠东, 高宗和, 等.国家风光储输示范工程介绍及其典型运行模式分析[J].电力系统自动化, 2013, 37 (1) :59-64.GAO Mingjie, HUI Dong, GAO Zonghe, et al. Presentation of national wind/photovoltaic/energy storage and transmission demonstration project and analysis of typical operation modes[J]. Automation of Electric Power Systems, 2013, 37 (1) : 59-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301013&amp;v=Mjc2NDRSN3FmWnVackZ5SG5WTHJBSVNIVGVyRzRIOUxNcm85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         高明杰, 惠东, 高宗和, 等.国家风光储输示范工程介绍及其典型运行模式分析[J].电力系统自动化, 2013, 37 (1) :59-64.GAO Mingjie, HUI Dong, GAO Zonghe, et al. Presentation of national wind/photovoltaic/energy storage and transmission demonstration project and analysis of typical operation modes[J]. Automation of Electric Power Systems, 2013, 37 (1) : 59-64.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" SHAYEGHI H, AHMADPOUR A, HOSSEINI M. Optimal operation of wind farm in presence of pumped-storage station as smart infrastructure and load estimation using artificial neural networks[C]// IEEE Smart Grids Conference, December 10-21, 2017, Tehran, Iran." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal operation of wind farm in presence of pumped-storage station as smart infrastructure and load estimation using artificial neural networks">
                                        <b>[10]</b>
                                         SHAYEGHI H, AHMADPOUR A, HOSSEINI M. Optimal operation of wind farm in presence of pumped-storage station as smart infrastructure and load estimation using artificial neural networks[C]// IEEE Smart Grids Conference, December 10-21, 2017, Tehran, Iran.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 李建林, 田立亭, 来小康.能源互联网背景下的电力储能技术展望[J].电力系统自动化, 2015, 39 (23) :15-25.LI Jianlin, TIAN Liting, LAI Xiaokang. Outlook of electrical energy storage technologies under Energy Internet background[J]. Automation of Electric Power Systems, 2015, 39 (23) : 15-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523003&amp;v=MzI2NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVkxyQUlTSFRlckc0SDlUT3JJOUZaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李建林, 田立亭, 来小康.能源互联网背景下的电力储能技术展望[J].电力系统自动化, 2015, 39 (23) :15-25.LI Jianlin, TIAN Liting, LAI Xiaokang. Outlook of electrical energy storage technologies under Energy Internet background[J]. Automation of Electric Power Systems, 2015, 39 (23) : 15-25.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" MERCIER T, JOMAUX J, JAEGER E D, et al. Provision of primary frequency control with variable-speed pumped-storage hydropower[C]// IEEE Manchester PowerTech, June 18-22, 2017, Manchester, UK." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Provision of primary frequency control with variable-speed pumped-storage hydropower">
                                        <b>[12]</b>
                                         MERCIER T, JOMAUX J, JAEGER E D, et al. Provision of primary frequency control with variable-speed pumped-storage hydropower[C]// IEEE Manchester PowerTech, June 18-22, 2017, Manchester, UK.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 梁亮, 李普明, 刘嘉宁, 等.抽水蓄能电站自主调频控制策略研究[J].高电压技术, 2015, 41 (10) :3288-3295.LIANG Liang, LI Puming, LIU Jianing, et al. Study on the control strategy of pumped storage power station for frequency regulation[J]. High Voltage Engineering, 2015, 41 (10) : 3288-3295." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201510016&amp;v=MzI3NTdMckFJaW5TWkxHNEg5VE5yNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         梁亮, 李普明, 刘嘉宁, 等.抽水蓄能电站自主调频控制策略研究[J].高电压技术, 2015, 41 (10) :3288-3295.LIANG Liang, LI Puming, LIU Jianing, et al. Study on the control strategy of pumped storage power station for frequency regulation[J]. High Voltage Engineering, 2015, 41 (10) : 3288-3295.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" CHAZARRA M, P&#201;REZ-D&#193;Z J I, GARC&#193;-GONZ&#193;LEZ J. Optimal joint energy and secondary regulation reserve hourly scheduling of variable speed pumped storage hydropower plants[J]. IEEE Transactions on Power Systems, 2018, 33 (1) : 103-115." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal joint energy and secondary regulation reserve hourly scheduling of variable speed pumped storage hydropower plants">
                                        <b>[14]</b>
                                         CHAZARRA M, P&#201;REZ-D&#193;Z J I, GARC&#193;-GONZ&#193;LEZ J. Optimal joint energy and secondary regulation reserve hourly scheduling of variable speed pumped storage hydropower plants[J]. IEEE Transactions on Power Systems, 2018, 33 (1) : 103-115.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" RESTREPO J F, GALIANA F D. Unit commitment with primary frequency regulation constraints[J]. IEEE Transactions on Power Systems, 2005, 20 (4) : 1836-1842." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unit commitment with primary frequency regulation constraints">
                                        <b>[15]</b>
                                         RESTREPO J F, GALIANA F D. Unit commitment with primary frequency regulation constraints[J]. IEEE Transactions on Power Systems, 2005, 20 (4) : 1836-1842.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 徐飞, 陈磊, 金和平, 等.抽水蓄能电站与风电的联合优化运行建模及应用分析[J].电力系统自动化, 2013, 37 (1) :149-154.XU Fei, CHEN Lei, JIN Heping, et al. Modeling and application analysis of optimal joint operation of pumped storage power station and wind power[J]. Automation of Electric Power Systems, 2013, 37 (1) : 149-154." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301027&amp;v=MjAwMzdMckFJU0hUZXJHNEg5TE1ybzlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         徐飞, 陈磊, 金和平, 等.抽水蓄能电站与风电的联合优化运行建模及应用分析[J].电力系统自动化, 2013, 37 (1) :149-154.XU Fei, CHEN Lei, JIN Heping, et al. Modeling and application analysis of optimal joint operation of pumped storage power station and wind power[J]. Automation of Electric Power Systems, 2013, 37 (1) : 149-154.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 汤广福, 贺之渊, 庞辉.柔性直流输电工程技术研究、应用及发展[J].电力系统自动化, 2013, 37 (15) :3-14.TANG Guangfu, HE Zhiyuan, PANG Hui. Research application and development of VSC-HVDC engineering technology[J]. Automation of Electric Power Systems, 2013, 37 (15) : 3-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315003&amp;v=MTI4NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVkxyQUlTSFRlckc0SDlMTnFvOUZaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         汤广福, 贺之渊, 庞辉.柔性直流输电工程技术研究、应用及发展[J].电力系统自动化, 2013, 37 (15) :3-14.TANG Guangfu, HE Zhiyuan, PANG Hui. Research application and development of VSC-HVDC engineering technology[J]. Automation of Electric Power Systems, 2013, 37 (15) : 3-14.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 韩亮, 白小会, 陈波, 等.张北&#177;500 kV柔性直流电网换流站控制保护系统设计[J].电力建设, 2017, 38 (3) :42-47.HAN Liang, BAI Xiaohui, CHEN Bo, et al. Control and protection system design of Zhangbei &#177;500 kV converter station in VSC-HVDC power grid[J]. Electric Power Construction, 2017, 38 (3) : 42-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201703006&amp;v=MDg3MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WTHJBSVNIQmZiRzRIOWJNckk5RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         韩亮, 白小会, 陈波, 等.张北&#177;500 kV柔性直流电网换流站控制保护系统设计[J].电力建设, 2017, 38 (3) :42-47.HAN Liang, BAI Xiaohui, CHEN Bo, et al. Control and protection system design of Zhangbei &#177;500 kV converter station in VSC-HVDC power grid[J]. Electric Power Construction, 2017, 38 (3) : 42-47.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" KONG M, PEI X, PANG H, et al. A lifting wavelet-based protection strategy against DC line faults for Zhangbei HVDC grid in China[C]// 19th European Conference on Power Electronics and Applications, September 11-14, 2017, Warsaw, Poland." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A lifting wavelet-based protection strategy against DC line faults for Zhangbei HVDC Grid in China">
                                        <b>[19]</b>
                                         KONG M, PEI X, PANG H, et al. A lifting wavelet-based protection strategy against DC line faults for Zhangbei HVDC grid in China[C]// 19th European Conference on Power Electronics and Applications, September 11-14, 2017, Warsaw, Poland.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 李程昊, 詹鹏, 文劲宇, 等.适用于大规模风电并网的多端柔性直流输电系统控制策略[J].电力系统自动化, 2015, 39 (11) :1-7.LI Chenghao, ZHAN Peng, WEN Jinyu, et al. A multi-terminal VSC-HVDC system control strategy for large wind farms integration[J]. Automation of Electric Power Systems, 2015, 39 (11) : 1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201511001&amp;v=MDk3NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZMckFJU0hUZXJHNEg5VE5ybzlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         李程昊, 詹鹏, 文劲宇, 等.适用于大规模风电并网的多端柔性直流输电系统控制策略[J].电力系统自动化, 2015, 39 (11) :1-7.LI Chenghao, ZHAN Peng, WEN Jinyu, et al. A multi-terminal VSC-HVDC system control strategy for large wind farms integration[J]. Automation of Electric Power Systems, 2015, 39 (11) : 1-7.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" XIANG W, LIN M, WEN J, et al. Power balancing control of a multi-terminal DC constructed by multiport front-to-front DC-DC converters[J]. IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (2) : 363-371." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power balancing control of a multiterminal DC constructed by multiport front-to-front DC-DC converters">
                                        <b>[21]</b>
                                         XIANG W, LIN M, WEN J, et al. Power balancing control of a multi-terminal DC constructed by multiport front-to-front DC-DC converters[J]. IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (2) : 363-371.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 姚良忠, 鲁双杨, 文劲宇, 等.含DC-DC变换器的直流电网拓扑结构及其运行控制[J].电力系统自动化, 2016, 40 (11) :80-86.YAO Liangzhong, LU Shuangyang, WEN Jinyu, et al. Topology and control of DC grid with DC-DC converters[J]. Automation of Electric Power Systems, 2016, 40 (11) : 80-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611012&amp;v=Mjc1Mjl1WnJGeUhuVkxyQUlTSFRlckc0SDlmTnJvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         姚良忠, 鲁双杨, 文劲宇, 等.含DC-DC变换器的直流电网拓扑结构及其运行控制[J].电力系统自动化, 2016, 40 (11) :80-86.YAO Liangzhong, LU Shuangyang, WEN Jinyu, et al. Topology and control of DC grid with DC-DC converters[J]. Automation of Electric Power Systems, 2016, 40 (11) : 80-86.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 李辉, 刘海涛, 宋二兵, 等.双馈抽水蓄能机组参与电网调频的改进虚拟惯性控制策略[J].电力系统自动化, 2017, 41 (10) :58-65.DOI:10.7500/AEPS20160706008.LI Hui, LIU Haitao, SONG Erbing, et al. Improved virtual inertia control strategy of doubly fed pumped storage unit for power network frequency modulation[J]. Automation of Electric Power Systems, 2017, 41 (10) : 58-65. DOI: 10.7500/AEPS20160706008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710009&amp;v=MDA3NzhyQUlTSFRlckc0SDliTnI0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         李辉, 刘海涛, 宋二兵, 等.双馈抽水蓄能机组参与电网调频的改进虚拟惯性控制策略[J].电力系统自动化, 2017, 41 (10) :58-65.DOI:10.7500/AEPS20160706008.LI Hui, LIU Haitao, SONG Erbing, et al. Improved virtual inertia control strategy of doubly fed pumped storage unit for power network frequency modulation[J]. Automation of Electric Power Systems, 2017, 41 (10) : 58-65. DOI: 10.7500/AEPS20160706008.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 邵宜祥, 纪历, 袁越, 等.可变速抽水蓄能机组在抽水工况下的自启动方案[J].电力系统自动化, 2016, 40 (24) :125-130.SHAO Yixiang, JI Li, YUAN Yue, et al. Self-starting strategy of variable speed pumped storage units in pumping mode[J]. Automation of Electric Power Systems, 2016, 40 (24) : 125-130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624018&amp;v=MTIzMTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVkxyQUlTSFRlckc0SDlmT3E0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         邵宜祥, 纪历, 袁越, 等.可变速抽水蓄能机组在抽水工况下的自启动方案[J].电力系统自动化, 2016, 40 (24) :125-130.SHAO Yixiang, JI Li, YUAN Yue, et al. Self-starting strategy of variable speed pumped storage units in pumping mode[J]. Automation of Electric Power Systems, 2016, 40 (24) : 125-130.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong. Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J]. Automation of Electric Power Systems, 2017, 41 (9) : 2-11. DOI: 10.7500/AEPS20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MDMwMzVxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WTHJBSVNIVGVyRzRIOWJNcG85RlpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong. Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J]. Automation of Electric Power Systems, 2017, 41 (9) : 2-11. DOI: 10.7500/AEPS20170120004.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-07 07:21</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),41-48+92 DOI:10.7500/AEPS20180813003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于柔性直流互联的抽水蓄能与可再生能源协同运行策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%87%AF%E7%A5%BA&amp;code=28772999&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙凯祺</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%8F%AF%E5%86%9B&amp;code=08852524&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李可军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%99%BA%E6%9D%B0&amp;code=35887429&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘智杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%8D%93%E8%BF%AA&amp;code=33358536&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王卓迪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%BE%8E%E5%B2%A9&amp;code=40745783&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王美岩</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B1%B1%E4%B8%9C%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">山东大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为了抑制大规模可再生能源的并网波动, 提出一种适用于含抽水蓄能电站与可再生能源发电系统的多端柔性直流输电协同运行策略。该策略根据多端柔性直流输电系统的直流电压波动情况, 在可再生能源发电系统利用直流输电系统并网之前, 通过调整抽水蓄能机组的运行速率以及计划输出功率, 减少其实际出力与预测出力偏差, 从而降低可再生能源输出功率波动对交流系统带来的影响。通过建立由互联抽水蓄能电站、风力发电场、光伏发电站和交流电网组成的四端柔性直流输电系统进行仿真, 验证了所提控制策略的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%AB%AF%E6%9F%94%E6%80%A7%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多端柔性直流输电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8A%BD%E6%B0%B4%E8%93%84%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">抽水蓄能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90%E5%B9%B6%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可再生能源并网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%8F%E5%90%8C%E8%BF%90%E8%A1%8C%E7%AD%96%E7%95%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">协同运行策略;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    孙凯祺 (1992—) , 男, 博士研究生, 主要研究方向:柔性直流输电、直流电网控制与运行、可再生能源并网及储能技术。E-mail:skqlxf@gmail.com;
                                </span>
                                <span>
                                    *李可军 (1972—) , 男, 通信作者, 教授, 博士生导师, 主要研究方向:柔性输电技术、可再生能源并网及储能技术。E-mail:lkjun@sdu.edu.cn;
                                </span>
                                <span>
                                    刘智杰 (1992—) , 男, 博士研究生, 主要研究方向:柔性直流输电、MMC换流站控制及仿真。E-mail:liuzhjjn@foxmail.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51777116);</span>
                    </p>
            </div>
                    <h1><b>Coordinated Operation Strategy for Pumped Storage and Renewable Energy Generation Based on VSC-DC Integration</b></h1>
                    <h2>
                    <span>SUN Kaiqi</span>
                    <span>LI Kejun</span>
                    <span>LIU Zhijie</span>
                    <span>WANG Zhuodi</span>
                    <span>WANG Meiyan</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Shandong University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to suppress power fluctuation of renewable energy integration, a coordinated operation control strategy of voltage source converter based multi-terminal DC transmission (VSC-MTDC) is proposed which is suitable for pumped storage station and renewable energy generation system. The strategy can adjust the operation speed and schedule the power output of pumped storage based on the DC voltage fluctuation of VSC-MTDC system before the integration of renewable energy generation system by DC transmission system, so that the deviation between the forecasted output and actual output decreases. The impact of power fluctuation for renewable energy output on AC system is reduced. A four-terminal VSC-MTDC system composed of pumped storage station, wind farm, photovoltaic station and AC grid is built for simulation. The results verify the efficiency of proposed control strategy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20source%20converter%20based%20multi-terminal%20DC%20transmission&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage source converter based multi-terminal DC transmission;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=pumped%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">pumped storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy%20integration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy integration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coordinated%20operation%20strategy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coordinated operation strategy;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51777116);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">随着对环境保护及温室气体排放的日益重视, 全球能源消耗正在从化石能源转移到可再生清洁能源。近十年来, 以风电、光伏为代表的可再生能源装机呈现稳步增长的趋势<citation id="105" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。中国作为全球可再生能源发电发展的领导者, 新增光伏发电和风电装机容量分别占2017年全球新增装机容量的75%和48%, 并且在陆上风电和光伏发电装机容量方面也处于世界领先地位<citation id="104" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">相比于传统的发电方式, 以风电、光伏为代表的可再生能源具有间歇性和波动性等特点<citation id="106" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。大规模的可再生能源并网, 容易给系统带来电压波动、电压闪变以及谐波等问题, 降低电能质量以及系统安全稳定性<citation id="107" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。为了提高可再生能源的并网效率, 减少弃风、弃光现象的发生, 急需提高可再生能源发电出力的精确性和可控性。</p>
                </div>
                <div class="p1">
                    <p id="55">提高可再生能源出力预测的精度是最直接的措施。然而, 从预测技术的发展趋势来看, 以数据积累为基础带来的精度提升效果日渐式微, 预测精度短期内难以大幅度提高<citation id="110" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。鉴于短期内提高预测精度的局限性, 储能作为一种可调度的资源, 在解决可再生能源出力波动性和不确定性方面得到了广泛关注<citation id="111" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。相比于其他的储能技术, 抽水蓄能具有容量大、单位容量价格低等特点<citation id="108" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。在目前已建设的大规模储能工程中, 抽水蓄能占绝对的主导地位<citation id="109" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">随着电力电子技术的发展, 具有变频调速功能的抽水蓄能机组逐渐普及, 抽水蓄能电站逐步具备了短时间快速改变运行状态的能力, 令抽水蓄能电站参与到快速功率调节成为可能<citation id="115" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。文献<citation id="112" type="reference">[<a class="sup">14</a>]</citation>验证了抽水蓄能电站对系统频率和功率提供支撑的可行性。文献<citation id="113" type="reference">[<a class="sup">15</a>]</citation>讨论了抽水蓄能机组参与到系统一次调频对机组优化组合的影响, 其结果表明考虑抽水蓄能机组参与到系统一次调频控制中, 可以提高系统运行经济效益。在文献<citation id="114" type="reference">[<a class="sup">16</a>]</citation>中, 提出了抽水蓄能电站与风电联合运行的优化模型及控制策略, 通过协调风电和抽水蓄能电站的运行工况, 减少风电弃风现象。</p>
                </div>
                <div class="p1">
                    <p id="57">近年来, 直流输电尤其是柔性直流输电发展迅速<citation id="116" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。柔性直流技术在接入和控制大规模可再生能源方面具有独特的优势, 通过多端柔性直流连接风光储系统可以在并网前抑制可再生能源出力波动, 有利于解决中国大规模可再生能源的消纳问题。国家电网有限公司首个柔性直流电网工程——±500 kV柔性直流电网示范工程正在张北地区建设当中<citation id="117" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。该工程首次采用四端环网结构, 其中康宝、张北换流站连接当地风电场, 丰宁换流站设计连接抽水蓄能电站<citation id="118" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。张北柔性直流电网示范工程的建设, 为抽水蓄能电站的规划运行调控提供了新的思路。</p>
                </div>
                <div class="p1">
                    <p id="58">目前, 已有的抽水蓄能电站主要接入交流电网, 根据电网调峰情况调整自身抽水和发电工况。本文提出了一种适用于柔性直流输电互联抽水蓄能电站和可再生能源发电系统的协同运行策略。该策略通过直流电压控制抽水蓄能电站, 利用直流电压波动调整抽水蓄能电站的运行速率和发电抽水总量。在此基础之上, 提出了一种基于多端柔性直流输电系统的抽水蓄能电站和可再生能源发电系统的协同运行策略, 在可再生能源发电系统利用直流输电系统并网之前, 降低可再生能源出力波动。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>1 多端柔性直流输电系统拓扑与抽水蓄能电站模型</b></h3>
                <h4 class="anchor-tag" id="60" name="60"><b>1.1</b> 多端柔性直流输电系统</h4>
                <div class="p1">
                    <p id="61">图1为本文给出的四端柔性直流输电系统。其中基于电压源型换流器 (voltage source converter, VSC) 的换流站VSC1, VSC2和VSC3分别连接大型风电场、内装变频调速机组的抽水蓄能电站以及交流电网。DC-DC变换器连接大型光伏发电站。该多端柔性直流输电系统的设计目的, 是将大型风电场和光伏电站所发出的电能汇集并传输到交流电网中, 实现大规模可再生能源的汇集、输送和消纳。图中, DFIG表示双馈异步风力发电机。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908006_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 四端柔性直流输电系统示意图" src="Detail/GetImg?filename=images/DLXT201908006_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 四端柔性直流输电系统示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908006_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of four-terminal VSC-DC transmission system</b></p>

                </div>
                <div class="p1">
                    <p id="63">连接风电场的换流站VSC1一般运行在定交流电压模式, 以控制风电场交流电压<citation id="119" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。连接抽水蓄能电站的换流站VSC2一般运行在定交流电压模式, 为抽水蓄能电站的运行提供交流电压参考。连接交流电网的换流站VSC3运行在裕度下垂模式。当换流站运行功率在裕度范围内, 换流站VSC3运行在直流电压模式, 为多端柔性直流输电系统提供直流电压参考;当换流站功率超过裕度范围, 换流站VSC3将运行于下垂控制模式, 通过预先设定的直流电压—功率特性曲线调节直流电压和功率。连接大型光伏电站的DC-DC变换器, 采用基于模块化多电平换流器 (modular multilevel converter, MMC) 的两端口DC-DC变换器<citation id="120" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。该变换器由2个MMC型VSC (DC-AC型VSC和AC-DC型VSC) 和隔离变压器构成<citation id="121" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。其中, DC-AC型VSC运行在定交流电压模式, 以控制DC-DC变换器内部的交流电压稳定;AC-DC型VSC运行在定直流电压模式, 以控制光伏电站内部直流电压稳定。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>1.2</b> 抽水蓄能电站模型</h4>
                <div class="p1">
                    <p id="65">典型的抽水蓄能电站运行方式可以描述为:当系统内发电机发出的有功功率大于系统内负荷需求时, 抽水蓄能机组根据调度指令或系统频率变化情况, 将下方蓄水池内的水抽取到上方蓄水池;当系统内发电机发出的有功功率小于系统内负荷需求时, 抽水蓄能机组释放上方蓄水池内储存的水, 利用势能差进行发电。其可以归结为3个运行状态和6种运行模式, 如图2所示。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908006_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 抽水蓄能电站典型运行状态及运行模式" src="Detail/GetImg?filename=images/DLXT201908006_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 抽水蓄能电站典型运行状态及运行模式</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908006_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Typical operation states and operation modes of pumped storage station</b></p>

                </div>
                <div class="p1">
                    <p id="67">抽水蓄能电站运行状态为:静止状态、抽水状态和发电状态。运行模式为:①静止至发电模式、②静止至抽水模式、③发电至静止模式、④抽水至静止模式、⑤发电至抽水模式、⑥抽水至发电模式<citation id="122" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。其中, 运行模式①至④属于正常运行模式, ⑤和⑥属于紧急运行模式, 只有当抽水蓄能电站需要快速参与到系统严重故障处置时才启用。抽水蓄能电站的上、下蓄水池均设有最大和最小蓄水容量限制, 任何运行模式都必须在容量限制范围内运行。</p>
                </div>
                <h3 id="68" name="68" class="anchor-tag"><b>2 基于柔性直流互联的抽水蓄能与可再生能源发电系统的运行策略</b></h3>
                <div class="p1">
                    <p id="69">传统的抽水蓄能电站一般直接连接交流电网, 其运行状态和运行模式的调整主要依据交流电网的削峰填谷需求<citation id="123" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。部分抽水蓄能电站为了响应系统负荷功率波动, 在抽水蓄能机组传统控制中附加了功率—频率下垂控制, 使得抽水蓄能机组可以参与电网频率的调节过程, 为电网提供功率支撑。</p>
                </div>
                <div class="p1">
                    <p id="70">随着电力系统中可再生能源不断地并网接入, 系统负荷功率波动呈现功率变化率和功率最大偏差都增大的现象<citation id="124" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。通过附加在抽水蓄能电站功率频率控制虽然可以抑制系统频率的波动, 但这种调节方式是在可再生能源并入交流电网后, 通过频率波动响应介入调节, 无法从根本上降低可再生能源的出力波动。</p>
                </div>
                <div class="p1">
                    <p id="71">本文提出了一种基于柔性直流互联的抽水蓄能电站与可再生能源协同控制策略。该策略由基于直流电压控制的抽水蓄能电站控制策略, 以及应对可再生能源发电出力波动的抽水蓄能电站与交流系统协同分配策略组成。该策略与传统抽水蓄能电站控制策略的不同之处在于, 通过多端柔性直流输电系统将抽水蓄能电站与可再生能源相连, 利用直流电压控制, 调整抽水蓄能电站的运行模式, 实现降低可再生能源并网功率波动, 减小可再生能源对交流系统带来的影响的目的。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>2.1</b> 基于直流电压控制的抽水蓄能电站控制策略</h4>
                <div class="p1">
                    <p id="73">传统的附加功率—频率下垂控制的抽水蓄能电站通过检测频率变化调整其运行模式。本文提出一种用于调整抽水蓄能电站运行模式的直流电压下垂控制, 其基于抽水蓄能换流站的有功功率—直流电压特性曲线与控制框图如图3所示。图中, <i>U</i>为直流电压运行值;<i>U</i><sub>0</sub>为直流电压参考值;<i>P</i><sub>0</sub>为计划发电 (抽水) 功率;<i>P</i>为该时段实际发电 (抽水) 功率;<i>P</i><sub>gen</sub>为该时段抽水蓄能最大功率;<i>P</i><sub>pump</sub>为该时段抽水蓄能最大抽水功率;PI表示比例—积分控制;<i>k</i>为有功功率—直流电压下垂系数。</p>
                </div>
                <div class="area_img" id="74">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908006_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 抽水蓄能电站功率-直流电压特性曲线与控制框图" src="Detail/GetImg?filename=images/DLXT201908006_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 抽水蓄能电站功率-直流电压特性曲线与控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908006_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Characteristic curve of power-DC voltage and control diagram of pumped storage station</b></p>

                </div>
                <div class="p1">
                    <p id="75">当可再生能源实际出力大于预测出力时, 由于直流输电系统内部功率不平衡, 直流电压将上升。此时抽水蓄能电站将根据直流电压下垂控制特性曲线, 提高其抽水速率及计划容量或者降低发电速率及计划容量。相反, 当可再生能源实际出力小于预测出力时, 直流电压将下降。此时抽水蓄能电站将根据特性曲线, 降低其抽水速率及计划容量或者提高发电速率及计划容量。</p>
                </div>
                <div class="p1">
                    <p id="76">由于可再生能源并网波动强弱不同, 为了更好地抑制并网功率波动, 根据抽水蓄能机组的运行特点, 本文提出基于直流电压控制的抽水蓄能电站控制策略。该策略包含2种不同的抽水蓄能电站控制模式, 其控制模式示意图如图4所示。</p>
                </div>
                <div class="area_img" id="77">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908006_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 基于直流电压控制的抽水蓄能控制策略" src="Detail/GetImg?filename=images/DLXT201908006_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 基于直流电压控制的抽水蓄能控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908006_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Control strategy of pumped storage based on DC voltage control</b></p>

                </div>
                <div class="p1">
                    <p id="78">如图4所示, 2种控制模式根据提前设置的直流电压阈值进行切换。直流电压阈值<i>U</i><sub>db</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="79"><i>U</i><sub>db</sub>=<i>U</i><sub>0</sub> (1±<i>δ</i>)      (1) </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>δ</i>为直流电压波动率。</p>
                </div>
                <div class="p1">
                    <p id="81">当直流电压出现波动但波动率小于<i>δ</i>时, 抽水蓄能电站将运行在控制模式Ⅰ。如果此时抽水蓄能电站运行在抽水状态或者发电状态, 则抽水蓄能电站将调整抽水蓄能机组的运行速率, 并且改变该时间段的计划发电 (抽水) 总量, 以抑制可再生能源并网波动。</p>
                </div>
                <div class="p1">
                    <p id="82">当直流电压出现波动且大于<i>δ</i>时, 抽水蓄能电站将运行在控制模式Ⅱ。如果此时抽水蓄能电站的运行状态与抑制并网波动的状态相同, 则抽水蓄能电站将调整抽水蓄能机组的运行速率到最大运行速率, 并且调整该时间段的计划发电 (抽水) 总量;如果此时抽水蓄能电站的运行状态与抑制并网波动的状态相反, 则抽水蓄能电站将首先紧急翻转当前运行模式, 调整为符合抑制并网波动的运行模式。随后, 调整抽水蓄能机组的运行速率到最大运行速率, 并且改变该时间段计划的发电 (抽水) 总量, 实现抑制可再生能源并网波动的目的。</p>
                </div>
                <div class="p1">
                    <p id="83">图5为本文所提出的基于直流电压控制的抽水蓄能电站控制策略的控制框图。其中<i>k</i><sub>sp</sub>, <i>k</i><sub>sp, max</sub>和<i>k</i><sub>cp</sub>分别为抽水蓄能电站初始调速下垂系数、最大调速下垂系数以及初始调容下垂系数;<i>U</i><sub>dc</sub>为直流电压;Δ<i>U</i><sub>dc</sub>为直流电压波动百分比;<i>U</i><sub>dc, ref</sub>为直流电压参考值;<i>P</i><sub>di</sub>为抽水蓄能电站运行状态, 根据抽水蓄能电站实际运行情况确定。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2 应对可再生能源发电出力波动的抽水蓄能电站与交流系统协同分配策略</b></h4>
                <div class="p1">
                    <p id="85">为了使抽水蓄能电站能参与到抑制可再生能源出力波动的过程中, 基于直流电压控制的抽水蓄能电站控制策略需要与连接交流电网换流站的控制策略相配合, 使得当功率出现波动时, 不平衡功率能按照控制目标即时地分配到抽水蓄能电站和输出到交流系统。不平衡功率的即时分配为:</p>
                </div>
                <div class="area_img" id="86">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908006_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 抽水蓄能电站控制策略框图" src="Detail/GetImg?filename=images/DLXT201908006_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 抽水蓄能电站控制策略框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908006_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Block diagram of control strategy in pumped storage station</b></p>

                </div>
                <div class="area_img" id="88">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908006_08800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="90">式中:Δ<i>P</i>为不平衡功率;<i>P</i><sub>PSH</sub>为分配到抽水蓄能电站的不平衡功率;<i>P</i><sub>AC</sub>为分配到交流系统的不平衡功率;<i>k</i><sub>ac</sub>为运行在裕度下垂模式的连接交流电网换流站的下垂系数。</p>
                </div>
                <div class="p1">
                    <p id="91">当可再生能源出力与预测出力不同时, 若出力波动小于连接交流电网的换流站的设定功率阈值, 则该换流站仍然运行在定直流电压模式, 不平衡功率输出到交流电网;若出力波动大于连接交流电网的换流站的设定功率阈值, 不平衡功率将根据抽水蓄能电站的调速系数<i>k</i><sub>sp</sub>和连接交流电网换流站的下垂系数<i>k</i><sub>ac</sub>的比例进行分配, 以实现抑制可再生能源波动的目的。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>2.3 基于多端柔性直流互联的抽水蓄能电站和可再生能源协同运行策略</b></h4>
                <div class="p1">
                    <p id="93">综合基于直流电压控制的抽水蓄能电站控制策略和应对可再生能源发电出力波动的抽水蓄能电站与交流系统协同分配策略, 本文所提出的基于多端柔性直流互联的抽水蓄能电站和可再生能源发电系统的协同运行策略如图6所示。</p>
                </div>
                <div class="p1">
                    <p id="94">基于多端柔性直流互联的抽水蓄能电站和可再生能源发电系统的协同运行策略可以描述为:当可再生能源的实际出力和可再生能源预测出力不一致时, 抽水蓄能电站和可再生能源发电系统的协同运行策略启动控制。首先, 连接交流电网的换流站判断不平衡功率是否在其设定功率阈值范围内, 若此时不平衡功率不超过连接交流电网换流站的设定功率阈值, 则该换流站依然运行在定功率模式, 不平衡功率将全部传输至交流电网。此时直流系统内部直流电压无变化, 抽水蓄能电站依然按照计划运行;若此时不平衡功率超过连接交流电网换流站的设定功率阈值, 则该换流站将切换进入直流电压—功率下垂模式, 此时, 直流电压将出现波动, 基于直流电压控制的抽水蓄能电站控制策略启动。若直流电压出现波动但波动率小于<i>δ</i>时, 抽水蓄能电站将运行在控制模式Ⅰ, 直流系统内的不平衡功率将根据调速系数<i>k</i><sub>sp</sub>和下垂系数<i>k</i><sub>ac</sub>分配到抽水蓄能电站和交流系统;若直流电压出现波动但波动率大于<i>δ</i>时, 抽水蓄能电站将运行在控制模式Ⅱ, 此时抽水蓄能电站进入紧急支援状态, 不平衡功率将根据调速系数<i>k</i><sub>sp, max</sub>和下垂系数<i>k</i><sub>ac</sub>进行分配, 以抑制可再生能源波动, 保证系统安全稳定运行。</p>
                </div>
                <div class="area_img" id="95">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908006_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 所提运行控制策略流程图" src="Detail/GetImg?filename=images/DLXT201908006_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 所提运行控制策略流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908006_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Flow chart of proposed operation control strategy</b></p>

                </div>
                <h3 id="96" name="96" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="97">为验证所提控制策略的有效性, 采用如图1所示的四端柔性直流输电系统进行算例验证。换流站以及其外接设施的参数见附录A表A1。其中, 抽水蓄能电站的运行效率为75%, 其最大和最低运行库容量分别为500 MW·h和100 MW·h。<i>k</i><sub>sp</sub>, <i>k</i><sub>sp, max</sub>和<i>k</i><sub>cp</sub>分别为3, 15和10, 连接抽水蓄能的换流站直流电压波动率为5%。本文在最大运行库容量和最低运行库容量的基础上, 设置了计划最大库容量和最小库容量, 分别为400 MW·h和200 MW·h, 以保证在任何运行模式下, 抽水蓄能电站均能参与到抑制可再生能源波动的协同运行策略。</p>
                </div>
                <div class="p1">
                    <p id="98">附录A图A1为某日计划日内抽水蓄能功率曲线。图中, 按照调度计划, 抽水蓄能电站于凌晨运行于抽水状态, 蓄水池计划库容量从200 MW·h增至400 MW·h;午后至晚间运行于发电状态, 蓄水池计划库容量从400 MW·h降低至200 MW·h。</p>
                </div>
                <div class="p1">
                    <p id="99">某日风力发电场和光伏发电站总预测出力曲线和实际出力曲线如附录A图A2所示。由于风光总实际出力与预测出力不一致, 抽水蓄能电站和可再生能源发电系统的协同运行策略将介入以抑制出力波动, 协同运行策略控制的抽水蓄能电站实际日内抽水蓄能功率曲线与计划日内抽水蓄能电站库容量变化曲线的对比图如附录A图A3所示。本文选取了2个时间段来描述不同可再生能源出力波动情况下的抽水蓄能电站运行控制工况。2个典型时间段内的考虑抽水蓄能参与调节与不考虑参与调节的抽水蓄能电站爬坡情况对比图见附录A图A4。图中, 抽水蓄能电站于01:00—02:00时段运行在抽水状态, 此时由于风光总实际出力比预测值小, 抽水蓄能电站运行于控制模式Ⅰ, 抽水蓄能电站调整调速下垂系数, 减少抽水速率, 并降低该时间段计划抽水总量。14:00—15:00时段, 抽水蓄能电站运行在发电状态, 此时由于风光总实际出力突然波动, 为了减少风光总实际出力与预测出力偏差, 协同运行策略介入, 抽水蓄能电站运行于控制模式Ⅱ, 抽水蓄能电站从发电模式切换到抽水模式, 并调整调速下垂系数至最大值, 以抑制风光总出力波动。</p>
                </div>
                <div class="p1">
                    <p id="100">为了对比采用协同控制策略和不采用协同控制策略对经柔性直流输电系统输出的风力发电场和光伏发电站的总出力波动的影响, 经过协同运行策略控制的风光总实际出力和预测出力偏差、分配到交流系统的功率偏差、分配到抽水蓄能系统的功率偏差与不经过协同运行策略控制的风光总实际出力和预测出力偏差对比图如附录A图A5所示。通过协同运行策略的控制, 多端直流输电系统的出力偏差, 即输入到交流系统的可再生能源出力波动, 相比不经过协同控制策略控制的多端直流输电系统的出力偏差显著减少。由对比图结果可知, 抽水蓄能电站和可再生能源发电系统的协同运行策略可以在可再生能源并网前, 有效抑制其出力波动, 提高系统的运行安全和经济性。</p>
                </div>
                <h3 id="101" name="101" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="102">本文提出了一种适用于多端柔性直流输电互联抽水蓄能电站和可再生能源发电系统的协同运行策略。该策略通过直流电压对抽水蓄能电站的运行进行控制, 根据直流电压的波动情况, 调整抽水蓄能机组的发电 (抽水) 速率以及计划发电 (抽水) 总量, 在可再生能源发电系统利用直流输电系统并网之前, 降低出力波动对交流系统带来的影响。通过建立的互联抽水蓄能电站、风力发电场、光伏发电站和交流电网的四端柔性直流输电系统, 验证了本文所提控制策略的有效性。本文的工作扩展了抽水蓄能电站的应用领域, 探索了抽水蓄能电站参与到可再生能源并网波动抑制控制的应用可能。未来伴随着电力市场的发展, 考虑市场因素利用柔性直流互联风光储系统进行协同控制具有更广阔的应用前景。</p>
                </div>
                <div class="p1">
                    <p id="103">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="125" name="125" class="anchor-tag">附录A</h3>
                <div class="area_img" id="126">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908006_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 某日计划日内抽水蓄能功率曲线" src="Detail/GetImg?filename=images/DLXT201908006_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 某日计划日内抽水蓄能功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908006_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Diagram of scheduled energy curve of pumped storage</p>

                </div>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908006_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 风光总预测出力和实际出力曲线" src="Detail/GetImg?filename=images/DLXT201908006_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 风光总预测出力和实际出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908006_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Actual and forecasted Wind-solar power outputs</p>

                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908006_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 计划日和实际日内抽水蓄能库容量变化曲线对比图" src="Detail/GetImg?filename=images/DLXT201908006_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 计划日和实际日内抽水蓄能库容量变化曲线对比图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908006_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Comparison of pumped storage energy curves under coordinated operation control and scheduled operation.</p>

                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908006_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 1时-2时和14-15时抽水蓄能电站爬坡情况对比图" src="Detail/GetImg?filename=images/DLXT201908006_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 1时-2时和14-15时抽水蓄能电站爬坡情况对比图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908006_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Comparison of gradeability of pumped storage station under coordinated operation control and scheduled operation at 01:00—02:00 and 14:00—15:00</p>

                </div>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908006_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 经过协同控制策略与未经过协同控制策略控制的风光总实际出力和预测出力偏差对比图以及出力偏差分配图" src="Detail/GetImg?filename=images/DLXT201908006_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 经过协同控制策略与未经过协同控制策略控制的风光总实际出力和预测出力偏差对比图以及出力偏差分配图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908006_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Distribution of output deviation and the comparison of power supply deviations of wind and solar total output under coordinated operation control and scheduled operation</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimized Power Redistribution of Offshore Wind Farms Integrated VSC-MTDC Transmissions After Onshore Converter Outage">

                                <b>[1]</b> DONG Huanfeng, XU Zheng, SONG Pengcheng, et al. Optimized power redistribution of offshore wind farms integrated VSC-MTDC transmissions after onshore converter outage[J]. IEEE Transactions on Industrial Electronics, 2017, 64 (11) : 8948-8958.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Global status of renewable energy: REN21&amp;#39;&amp;#39;s renewables 2017 global status report[R/OL]">

                                <b>[2]</b> REN21. Global status of renewable energy: REN21’s renewables 2017 global status report[R/OL]. http://www.ren21.net/status-of-renewables/global-status-report/.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Renewables 2018 global status report[R/OL]">

                                <b>[3]</b> REN21. Renewables 2018 global status report[R/OL]. http://www.ren21.net/wp-content/uploads/2018/06/17-8652_GSR 2018_FullReport_web_-1.pdf.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Operation modes and combination control for urban multi-voltage-level DC grid">

                                <b>[4]</b> SUN Kaiqi, LI Kejun, WANG Zhoudi, et al. Operation modes and combination control for urban multi-voltage-level DC grid[J]. IEEE Transactions on Power Delivery, 2018, 33 (1) : 360-370.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MjIxOTBackZ5SG5WTHJBSVNIVGVyRzRIOWJNcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS 20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al. Prospects of coordination and optimization for power systems with high proportion of renewable energy[J]. Automation of Electric Power Systems, 2017, 41 (9) : 36-43. DOI: 10.7500/AEPS 20170112013.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dispatch Scheduling for a Wind Farm With Hybrid Energy Storage Based on Wind and LMP Forecasting">

                                <b>[6]</b> LIU M, QUILUMBA F L, LEE W J. Dispatch scheduling for a wind farm with hybrid energy storage based on wind and LMP forecasting[J]. IEEE Transactions on Industry Applications, 2015, 51 (3) : 1970-1977.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710023&amp;v=MDE4NDJDVVI3cWZadVpyRnlIblZMckFJVHJCZmJHNEg5Yk5yNDlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 乔颖, 鲁宗相, 闵勇.提高风电功率预测精度的方法[J].电网技术, 2017, 41 (10) :3261-3268.QIAO Ying, LU Zongxiang, MIN Yong, et al. Research &amp; application of raising wind power prediction accuracy[J]. Power System Technology, 2017, 41 (10) : 3261-3268.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301005&amp;v=MDAyODhadVpyRnlIblZMckFJU0hUZXJHNEg5TE1ybzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 袁小明, 程时杰, 文劲宇.储能技术在解决大规模风电并网问题中的应用前景分析[J].电力系统自动化, 2013, 37 (1) :14-18.YUAN Xiaoming, CHENG Shijie, WEN Jinyu, et al. Prospects analysis of energy storage application in grid integration of large-scale wind power[J]. Automation of Electric Power Systems, 2013, 37 (1) : 14-18.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301013&amp;v=MzAxMDZxZlp1WnJGeUhuVkxyQUlTSFRlckc0SDlMTXJvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 高明杰, 惠东, 高宗和, 等.国家风光储输示范工程介绍及其典型运行模式分析[J].电力系统自动化, 2013, 37 (1) :59-64.GAO Mingjie, HUI Dong, GAO Zonghe, et al. Presentation of national wind/photovoltaic/energy storage and transmission demonstration project and analysis of typical operation modes[J]. Automation of Electric Power Systems, 2013, 37 (1) : 59-64.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal operation of wind farm in presence of pumped-storage station as smart infrastructure and load estimation using artificial neural networks">

                                <b>[10]</b> SHAYEGHI H, AHMADPOUR A, HOSSEINI M. Optimal operation of wind farm in presence of pumped-storage station as smart infrastructure and load estimation using artificial neural networks[C]// IEEE Smart Grids Conference, December 10-21, 2017, Tehran, Iran.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523003&amp;v=MDkwNDBGckNVUjdxZlp1WnJGeUhuVkxyQUlTSFRlckc0SDlUT3JJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李建林, 田立亭, 来小康.能源互联网背景下的电力储能技术展望[J].电力系统自动化, 2015, 39 (23) :15-25.LI Jianlin, TIAN Liting, LAI Xiaokang. Outlook of electrical energy storage technologies under Energy Internet background[J]. Automation of Electric Power Systems, 2015, 39 (23) : 15-25.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Provision of primary frequency control with variable-speed pumped-storage hydropower">

                                <b>[12]</b> MERCIER T, JOMAUX J, JAEGER E D, et al. Provision of primary frequency control with variable-speed pumped-storage hydropower[C]// IEEE Manchester PowerTech, June 18-22, 2017, Manchester, UK.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201510016&amp;v=MDg5NDJuU1pMRzRIOVROcjQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WTHJBSWk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 梁亮, 李普明, 刘嘉宁, 等.抽水蓄能电站自主调频控制策略研究[J].高电压技术, 2015, 41 (10) :3288-3295.LIANG Liang, LI Puming, LIU Jianing, et al. Study on the control strategy of pumped storage power station for frequency regulation[J]. High Voltage Engineering, 2015, 41 (10) : 3288-3295.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal joint energy and secondary regulation reserve hourly scheduling of variable speed pumped storage hydropower plants">

                                <b>[14]</b> CHAZARRA M, PÉREZ-DÁZ J I, GARCÁ-GONZÁLEZ J. Optimal joint energy and secondary regulation reserve hourly scheduling of variable speed pumped storage hydropower plants[J]. IEEE Transactions on Power Systems, 2018, 33 (1) : 103-115.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unit commitment with primary frequency regulation constraints">

                                <b>[15]</b> RESTREPO J F, GALIANA F D. Unit commitment with primary frequency regulation constraints[J]. IEEE Transactions on Power Systems, 2005, 20 (4) : 1836-1842.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301027&amp;v=MTkyNjRlckc0SDlMTXJvOUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVkxyQUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 徐飞, 陈磊, 金和平, 等.抽水蓄能电站与风电的联合优化运行建模及应用分析[J].电力系统自动化, 2013, 37 (1) :149-154.XU Fei, CHEN Lei, JIN Heping, et al. Modeling and application analysis of optimal joint operation of pumped storage power station and wind power[J]. Automation of Electric Power Systems, 2013, 37 (1) : 149-154.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315003&amp;v=MjI2NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVkxyQUlTSFRlckc0SDlMTnFvOUZaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 汤广福, 贺之渊, 庞辉.柔性直流输电工程技术研究、应用及发展[J].电力系统自动化, 2013, 37 (15) :3-14.TANG Guangfu, HE Zhiyuan, PANG Hui. Research application and development of VSC-HVDC engineering technology[J]. Automation of Electric Power Systems, 2013, 37 (15) : 3-14.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201703006&amp;v=Mjc0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WTHJBSVNIQmZiRzRIOWJNckk5RllvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 韩亮, 白小会, 陈波, 等.张北±500 kV柔性直流电网换流站控制保护系统设计[J].电力建设, 2017, 38 (3) :42-47.HAN Liang, BAI Xiaohui, CHEN Bo, et al. Control and protection system design of Zhangbei ±500 kV converter station in VSC-HVDC power grid[J]. Electric Power Construction, 2017, 38 (3) : 42-47.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A lifting wavelet-based protection strategy against DC line faults for Zhangbei HVDC Grid in China">

                                <b>[19]</b> KONG M, PEI X, PANG H, et al. A lifting wavelet-based protection strategy against DC line faults for Zhangbei HVDC grid in China[C]// 19th European Conference on Power Electronics and Applications, September 11-14, 2017, Warsaw, Poland.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201511001&amp;v=MjM4MDU3cWZadVpyRnlIblZMckFJU0hUZXJHNEg5VE5ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 李程昊, 詹鹏, 文劲宇, 等.适用于大规模风电并网的多端柔性直流输电系统控制策略[J].电力系统自动化, 2015, 39 (11) :1-7.LI Chenghao, ZHAN Peng, WEN Jinyu, et al. A multi-terminal VSC-HVDC system control strategy for large wind farms integration[J]. Automation of Electric Power Systems, 2015, 39 (11) : 1-7.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power balancing control of a multiterminal DC constructed by multiport front-to-front DC-DC converters">

                                <b>[21]</b> XIANG W, LIN M, WEN J, et al. Power balancing control of a multi-terminal DC constructed by multiport front-to-front DC-DC converters[J]. IET Generation, Transmission &amp; Distribution, 2017, 11 (2) : 363-371.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611012&amp;v=MTU4OTBackZ5SG5WTHJBSVNIVGVyRzRIOWZOcm85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 姚良忠, 鲁双杨, 文劲宇, 等.含DC-DC变换器的直流电网拓扑结构及其运行控制[J].电力系统自动化, 2016, 40 (11) :80-86.YAO Liangzhong, LU Shuangyang, WEN Jinyu, et al. Topology and control of DC grid with DC-DC converters[J]. Automation of Electric Power Systems, 2016, 40 (11) : 80-86.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710009&amp;v=MDY3Mjk5Yk5yNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZMckFJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 李辉, 刘海涛, 宋二兵, 等.双馈抽水蓄能机组参与电网调频的改进虚拟惯性控制策略[J].电力系统自动化, 2017, 41 (10) :58-65.DOI:10.7500/AEPS20160706008.LI Hui, LIU Haitao, SONG Erbing, et al. Improved virtual inertia control strategy of doubly fed pumped storage unit for power network frequency modulation[J]. Automation of Electric Power Systems, 2017, 41 (10) : 58-65. DOI: 10.7500/AEPS20160706008.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624018&amp;v=MjQzNzBmT3E0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVkxyQUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 邵宜祥, 纪历, 袁越, 等.可变速抽水蓄能机组在抽水工况下的自启动方案[J].电力系统自动化, 2016, 40 (24) :125-130.SHAO Yixiang, JI Li, YUAN Yue, et al. Self-starting strategy of variable speed pumped storage units in pumping mode[J]. Automation of Electric Power Systems, 2016, 40 (24) : 125-130.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MTUzNTBackZ5SG5WTHJBSVNIVGVyRzRIOWJNcG85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong. Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J]. Automation of Electric Power Systems, 2017, 41 (9) : 2-11. DOI: 10.7500/AEPS20170120004.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908006&amp;v=MDc3MTE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVkxyQklTSFRlckc0SDlqTXA0OUZZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

