

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137598422471250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908007%26RESULT%3d1%26SIGN%3d6OBXq%252bFPaB8ToJmhFVHfHQzL59U%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908007&amp;v=MTgwMzVxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYi9QSVNIVGVyRzRIOWpNcDQ5Rlk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#70" data-title="&lt;b&gt;1&lt;/b&gt; 系统价值 "><b>1</b> 系统价值</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#71" data-title="&lt;b&gt;1.1&lt;/b&gt; 系统价值评估方法"><b>1.1</b> 系统价值评估方法</a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;1.2&lt;/b&gt; 储能在电力系统中的系统价值"><b>1.2</b> 储能在电力系统中的系统价值</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#81" data-title="&lt;b&gt;2&lt;/b&gt; 储能的系统价值分析 "><b>2</b> 储能的系统价值分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#82" data-title="&lt;b&gt;2.1&lt;/b&gt; 储能的系统价值构成"><b>2.1</b> 储能的系统价值构成</a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;2.2&lt;/b&gt; 储能的系统价值特征"><b>2.2</b> 储能的系统价值特征</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#99" data-title="&lt;b&gt;3&lt;/b&gt; 储能的系统价值评估模型 "><b>3</b> 储能的系统价值评估模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#100" data-title="&lt;b&gt;3.1&lt;/b&gt; 目标函数"><b>3.1</b> 目标函数</a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;3.2&lt;/b&gt; 约束条件"><b>3.2</b> 约束条件</a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;3.3&lt;/b&gt; 评估指标"><b>3.3</b> 评估指标</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#180" data-title="&lt;b&gt;4 算例分析&lt;/b&gt; "><b>4 算例分析</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#198" data-title="&lt;b&gt;5 结语&lt;/b&gt; "><b>5 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#233" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;图1 系统价值评估原理图&lt;/b&gt;"><b>图1 系统价值评估原理图</b></a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;表1 储能的直接价值和间接价值&lt;/b&gt;"><b>表1 储能的直接价值和间接价值</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;图2 储能系统价值特征示意图&lt;/b&gt;"><b>图2 储能系统价值特征示意图</b></a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;图3 储能参与平滑可再生能源的价值&lt;/b&gt;"><b>图3 储能参与平滑可再生能源的价值</b></a></li>
                                                <li><a href="#191" data-title="&lt;b&gt;图4 储能参与多重应用的系统价值&lt;/b&gt;"><b>图4 储能参与多重应用的系统价值</b></a></li>
                                                <li><a href="#195" data-title="&lt;b&gt;图5 储能的盈利能力指数&lt;/b&gt;"><b>图5 储能的盈利能力指数</b></a></li>
                                                <li><a href="#196" data-title="&lt;b&gt;图6 储能的静态投资回收期&lt;/b&gt;"><b>图6 储能的静态投资回收期</b></a></li>
                                                <li><a href="#234" data-title="表A1 应用协同效应矩阵">表A1 应用协同效应矩阵</a></li>
                                                <li><a href="#235" data-title="图A1 多重价值示意图">图A1 多重价值示意图</a></li>
                                                <li><a href="#236" data-title="图A2 Garver6节点测试系统接线图">图A2 Garver6节点测试系统接线图</a></li>
                                                <li><a href="#238" data-title="表A2 发电机运行参数">表A2 发电机运行参数</a></li>
                                                <li><a href="#239" data-title="图A3 24 h负荷功率和电价">图A3 24 h负荷功率和电价</a></li>
                                                <li><a href="#240" data-title="图A4 风电24 h功率">图A4 风电24 h功率</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     国家发展改革委, 国家能源局.能源发展“十三五”规划[R].2016.National Development and Reform Commission, National Energy Administration. “13th Five-Year” energy development planning[R]. 2016.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" NREL. Renewable electricity futures study[EB/OL]. [2018-06-19]. http://www.nrel.gov." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Renewable electricity futures study">
                                        <b>[2]</b>
                                         NREL. Renewable electricity futures study[EB/OL]. [2018-06-19]. http://www.nrel.gov.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" NEB. Canada’s energy future 2013: energy supply and demand projections to 2035[EB/OL]. [2018-07-02]. http://www.neb-one.ga.ca." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Canada&amp;#39;&amp;#39;s energy future 2013:Energy supply and demand projections to 2035">
                                        <b>[3]</b>
                                         NEB. Canada’s energy future 2013: energy supply and demand projections to 2035[EB/OL]. [2018-07-02]. http://www.neb-one.ga.ca.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" >
                                        <b>[4]</b>
                                     新华网.日本公布可再生能源发展新战略[EB/OL].[2018-08-10].http://news.xinhuanet.com/world/2012-08/31/c_11291 9092.htm.Xinhuanet. Japan announced the new development strategy of the renewable energy [EB/OL]. [2018-08-10]. http://news.xinhuanet.com/world/2012-08/31/c_112919092.htm.</a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" European Commission. Energy for the future: renewable resources of energy white paper for a community strategy and action plan[EB/OL]. [2018-08-10]. http://www.economicsweb institute.org." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy for the future: renewable resources of energy white paper for a community strategy and action plan">
                                        <b>[5]</b>
                                         European Commission. Energy for the future: renewable resources of energy white paper for a community strategy and action plan[EB/OL]. [2018-08-10]. http://www.economicsweb institute.org.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" HOLTTINEN H, MEIBOM P, ORTHS A, et al. Impacts of large amounts of wind power on design and operation of power systems, results of IEA collaboration[J]. Wind Energy, 2011, 14 (2) : 179-192." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impacts of large amounts of wind power on design and operation of power systems, results of IEA collaboration">
                                        <b>[6]</b>
                                         HOLTTINEN H, MEIBOM P, ORTHS A, et al. Impacts of large amounts of wind power on design and operation of power systems, results of IEA collaboration[J]. Wind Energy, 2011, 14 (2) : 179-192.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" CARRASCO J, FRANQUELO L, BIALASIEWICZ J, et al. Power-electronic systems for the grid integration of renewable energy sources: a survey[J]. IEEE Transactions on Industrial Electronics, 2006, 53 (4) : 1002-1016." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power-Electronic systems for the grid integration of renewable energy sources: a survey">
                                        <b>[7]</b>
                                         CARRASCO J, FRANQUELO L, BIALASIEWICZ J, et al. Power-electronic systems for the grid integration of renewable energy sources: a survey[J]. IEEE Transactions on Industrial Electronics, 2006, 53 (4) : 1002-1016.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 鲁宗相, 李海波, 乔颖.高比例可再生能源并网的电力系统灵活性评价与平衡机理[J].中国电机工程学报, 2017, 37 (1) :9-20.LU Zongxiang, LI Haibo, QIAO Ying. Flexibility evaluation and supply/demand balance principle of power system with high-penetration renewable electricity[J]. Proceedings of the CSEE, 2017, 37 (1) : 9-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701002&amp;v=MTA3NDk5Yk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiL1BQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         鲁宗相, 李海波, 乔颖.高比例可再生能源并网的电力系统灵活性评价与平衡机理[J].中国电机工程学报, 2017, 37 (1) :9-20.LU Zongxiang, LI Haibo, QIAO Ying. Flexibility evaluation and supply/demand balance principle of power system with high-penetration renewable electricity[J]. Proceedings of the CSEE, 2017, 37 (1) : 9-20.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 孙伟卿, 王承民, 张焰, 等.采用柔性化方法表示刚性约束的电力系统优化模型[J].电网技术, 2012, 36 (3) :120-126. SUN Weiqing, WANG Chengmin, ZHANG Yan, et al. A power system optimization model adopting flexible expression of rigid constraints[J]. Power System Technology, 2012, 36 (3) : 120-126." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201203021&amp;v=MDM0OTJySTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiL1BJVHJCZmJHNEg5UE0=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         孙伟卿, 王承民, 张焰, 等.采用柔性化方法表示刚性约束的电力系统优化模型[J].电网技术, 2012, 36 (3) :120-126. SUN Weiqing, WANG Chengmin, ZHANG Yan, et al. A power system optimization model adopting flexible expression of rigid constraints[J]. Power System Technology, 2012, 36 (3) : 120-126.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" SAMADI P, WONG V W S, SCHOBER R. Load scheduling and power trading in systems with high penetration of renewable energy resources[J]. IEEE Transactions on Smart Grid, 2016, 7 (4) : 1802-1812." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Load scheduling and power trading in systems with high penetration of renewable energy resources">
                                        <b>[10]</b>
                                         SAMADI P, WONG V W S, SCHOBER R. Load scheduling and power trading in systems with high penetration of renewable energy resources[J]. IEEE Transactions on Smart Grid, 2016, 7 (4) : 1802-1812.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 马洲俊, 程浩忠, 丁昊, 等.含不确定性电源的电力系统柔性生产模拟[J].电力系统保护与控制, 2013, 41 (17) :63-70.MA Zhoujun, CHENG Haozhong, DING Hao, et al. Flexible production simulation for power system with uncertain energy[J]. Power System Protection and Control, 2013, 41 (17) : 63-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201317012&amp;v=MjA0MzA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiL1BMeW5hZWJHNEg5TE5xSTlFWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         马洲俊, 程浩忠, 丁昊, 等.含不确定性电源的电力系统柔性生产模拟[J].电力系统保护与控制, 2013, 41 (17) :63-70.MA Zhoujun, CHENG Haozhong, DING Hao, et al. Flexible production simulation for power system with uncertain energy[J]. Power System Protection and Control, 2013, 41 (17) : 63-70.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" LI X, YAO L, HUI D. Optimal control and management of a large-scale battery energy storage system to mitigate fluctuation and intermittence of renewable generations[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) : 593-603." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal control and management of large-scale battery energy storage system to mitigate the fluctuation and intermittence of renewable generations">
                                        <b>[12]</b>
                                         LI X, YAO L, HUI D. Optimal control and management of a large-scale battery energy storage system to mitigate fluctuation and intermittence of renewable generations[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) : 593-603.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李建林, 马会萌, 惠东.储能技术融合分布式可再生能源的现状及发展趋势[J].电工技术学报, 2016, 31 (14) :1-10.LI Jianlin, MA Huimeng, HUI Dong. Present development condition and trends of energy storage technology in the integration of distributed renewable energy[J]. Transactions of China Electrotechnical Society, 2016, 31 (14) : 1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201614001&amp;v=MTQ4NzgvUElTckJmYkc0SDlmTnE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李建林, 马会萌, 惠东.储能技术融合分布式可再生能源的现状及发展趋势[J].电工技术学报, 2016, 31 (14) :1-10.LI Jianlin, MA Huimeng, HUI Dong. Present development condition and trends of energy storage technology in the integration of distributed renewable energy[J]. Transactions of China Electrotechnical Society, 2016, 31 (14) : 1-10.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 白建华, 辛颂旭, 刘俊, 等.中国实现高比例可再生能源发展路径研究[J].中国电机工程学报, 2015, 35 (14) :3699-3705. BAI Jianhua, XIN Songxu, LIU Jun, et al. Roadmap of realizing the high penetration renewable energy in China[J]. Proceedings of the CSEE, 2015, 35 (14) : 3699-3705." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514027&amp;v=MTY0MzN5SG5WYi9QUHlyUGJiRzRIOVROcTQ5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         白建华, 辛颂旭, 刘俊, 等.中国实现高比例可再生能源发展路径研究[J].中国电机工程学报, 2015, 35 (14) :3699-3705. BAI Jianhua, XIN Songxu, LIU Jun, et al. Roadmap of realizing the high penetration renewable energy in China[J]. Proceedings of the CSEE, 2015, 35 (14) : 3699-3705.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 颜志敏, 王承民, 郑健, 等.配电网中蓄电池储能系统的价值评估模型[J].电力自动化设备, 2013, 33 (2) :57-61.YAN Zhimin, WANG Chengmin, ZHENG Jian, et al. Value assessment model of battery energy storage system in distribution network[J]. Electric Power Automation Equipment, 2013, 33 (2) : 57-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201302012&amp;v=MDYzMDZHNEg5TE1yWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiL1BJU0hSZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         颜志敏, 王承民, 郑健, 等.配电网中蓄电池储能系统的价值评估模型[J].电力自动化设备, 2013, 33 (2) :57-61.YAN Zhimin, WANG Chengmin, ZHENG Jian, et al. Value assessment model of battery energy storage system in distribution network[J]. Electric Power Automation Equipment, 2013, 33 (2) : 57-61.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 王成山, 于波, 肖峻, 等.平滑可再生能源发电系统输出波动的储能系统容量优化方法[J].中国电机工程学报, 2012, 32 (16) :1-8. WANG Chengshan, YU Bo, XIAO Jun, et al. Sizing of energy storage systems for output smoothing of renewable energy systems[J]. Proceedings of the CSEE, 2012, 32 (16) : 1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201216001&amp;v=MjUxNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiL1BQeXJQYmJHNEg5UE5xWTlGWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         王成山, 于波, 肖峻, 等.平滑可再生能源发电系统输出波动的储能系统容量优化方法[J].中国电机工程学报, 2012, 32 (16) :1-8. WANG Chengshan, YU Bo, XIAO Jun, et al. Sizing of energy storage systems for output smoothing of renewable energy systems[J]. Proceedings of the CSEE, 2012, 32 (16) : 1-8.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 丁明, 徐宁舟, 毕锐.用于平抑可再生能源功率波动的储能电站建模及评价[J].电力系统自动化, 2011, 35 (2) :66-72. DING Ming, XU Ningzhou, BI Rui. Model of BESS for smoothing renewable energy output fluctuations[J]. Automation of Electric Power Systems, 2011, 35 (2) : 66-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201102016&amp;v=MDUwMjZxZlp1WnJGeUhuVmIvUElTSFRlckc0SDlETXJZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         丁明, 徐宁舟, 毕锐.用于平抑可再生能源功率波动的储能电站建模及评价[J].电力系统自动化, 2011, 35 (2) :66-72. DING Ming, XU Ningzhou, BI Rui. Model of BESS for smoothing renewable energy output fluctuations[J]. Automation of Electric Power Systems, 2011, 35 (2) : 66-72.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 陈满, 陆志刚, 刘怡, 等.电池储能系统恒功率削峰填谷优化策略研究[J].电网技术, 2012, 36 (9) :232-237.CHEN Man, LU Zhigang, LIU Yi, et al. Research on optimal peak load shifting strategy of battery energy storage system operated in constant power mode[J]. Power System Technology, 2012, 36 (9) : 232-237." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201209038&amp;v=MzI1NTA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiL1BJVHJCZmJHNEg5UE1wbzlHYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         陈满, 陆志刚, 刘怡, 等.电池储能系统恒功率削峰填谷优化策略研究[J].电网技术, 2012, 36 (9) :232-237.CHEN Man, LU Zhigang, LIU Yi, et al. Research on optimal peak load shifting strategy of battery energy storage system operated in constant power mode[J]. Power System Technology, 2012, 36 (9) : 232-237.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 刘子铭.价值工程在风电项目生命周期管理中的应用[D].北京:华北电力大学, 2013.LIU Ziming. The application of value engineering in the wind power project life cycle management[D]. Beijing: North China Electric Power University, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013315163.nh&amp;v=MzIzODZxZlp1WnJGeUhuVmIvUFZGMjZIYkM1RzlES3JKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         刘子铭.价值工程在风电项目生命周期管理中的应用[D].北京:华北电力大学, 2013.LIU Ziming. The application of value engineering in the wind power project life cycle management[D]. Beijing: North China Electric Power University, 2013.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 张云霞, 崔越峰.内在价值, 工具价值, 系统价值辩证关系初探[J].河南师范大学学报:哲学社会科学版, 2011, 38 (2) :27-30.ZHANG Yunxia, CUI Yuefeng. A preliminary study of dialectical relations among intrinsic value, instrumental value and systematic value[J]. Journal of Henan Normal University: Philosophical and Social Sciences, 2011, 38 (2) : 27-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HNSK201102009&amp;v=MTQ1MDU3cWZadVpyRnlIblZiL1BMU1BZWmJHNEg5RE1yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         张云霞, 崔越峰.内在价值, 工具价值, 系统价值辩证关系初探[J].河南师范大学学报:哲学社会科学版, 2011, 38 (2) :27-30.ZHANG Yunxia, CUI Yuefeng. A preliminary study of dialectical relations among intrinsic value, instrumental value and systematic value[J]. Journal of Henan Normal University: Philosophical and Social Sciences, 2011, 38 (2) : 27-30.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 刘友红, 崔俊杰.价值重估:从狭义价值到系统价值——走出现代人类中心主义困境的探索[J].理论探索, 2010 (4) :29-34.LIU Youhong, CUI Junjie. Value revaluation: from narrow value to system value: exploring the dilemma of modern anthropocentrism[J]. Theoretical Exploration, 2010 (4) : 29-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=LLTS201004009&amp;v=MTAxNjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiL1BLU0hmZmJHNEg5SE1xNDlGYllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         刘友红, 崔俊杰.价值重估:从狭义价值到系统价值——走出现代人类中心主义困境的探索[J].理论探索, 2010 (4) :29-34.LIU Youhong, CUI Junjie. Value revaluation: from narrow value to system value: exploring the dilemma of modern anthropocentrism[J]. Theoretical Exploration, 2010 (4) : 29-34.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 修晓青, 唐巍, 李建林, 等.基于层次分析法的储能配置综合评估技术[J].电力系统自动化, 2018, 42 (11) :72-78.DOI:10.7500/AEPS20171227003.XIU Xiaoqing, TANG Wei, LI Jianlin, et al. Comprehensive evaluation technology of energy storage configuration based on analytic hierarchy process[J]. Automation of Electric Power Systems, 2018, 42 (11) : 72-78. DOI: 10.7500/AEPS 20171227003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811010&amp;v=Mjg1NjFTSFRlckc0SDluTnJvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIvUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         修晓青, 唐巍, 李建林, 等.基于层次分析法的储能配置综合评估技术[J].电力系统自动化, 2018, 42 (11) :72-78.DOI:10.7500/AEPS20171227003.XIU Xiaoqing, TANG Wei, LI Jianlin, et al. Comprehensive evaluation technology of energy storage configuration based on analytic hierarchy process[J]. Automation of Electric Power Systems, 2018, 42 (11) : 72-78. DOI: 10.7500/AEPS 20171227003.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 葛少云, 李吉峰, 刘洪, 等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化, 2018, 42 (4) :165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun, LI Jifeng, LIU Hong, et al. Reliability evaluation of microgrid containing energy storage system considering multi-energy coupling and grade difference[J]. Automation of Electric Power Systems, 2018, 42 (4) : 165-173. DOI: 10.7500/AEPS20170903002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804023&amp;v=MjA2NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIvUElTSFRlckc0SDluTXE0OUhaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         葛少云, 李吉峰, 刘洪, 等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化, 2018, 42 (4) :165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun, LI Jifeng, LIU Hong, et al. Reliability evaluation of microgrid containing energy storage system considering multi-energy coupling and grade difference[J]. Automation of Electric Power Systems, 2018, 42 (4) : 165-173. DOI: 10.7500/AEPS20170903002.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 徐海翔.风光储电站参与电力市场的交易机制研究[D].北京:华北电力大学, 2014.XU Haixiang. Research on trading mechanisms of wind/solar/storage power station in power market[D]. Beijing: North China Electric Power University, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014364892.nh&amp;v=MjM1NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIvUFZGMjZHckMrR3RuRnJaRWJQSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         徐海翔.风光储电站参与电力市场的交易机制研究[D].北京:华北电力大学, 2014.XU Haixiang. Research on trading mechanisms of wind/solar/storage power station in power market[D]. Beijing: North China Electric Power University, 2014.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" EYER J, COREY G. Energy storage for the electricity grid: benefits and market potential assessment guide[R/OL]. [2018-08-10]. http://www.doc88.com/p-6651998570331.html." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy storage for the electricity grid: benefits and market potential assessment guide[R/OL]">
                                        <b>[25]</b>
                                         EYER J, COREY G. Energy storage for the electricity grid: benefits and market potential assessment guide[R/OL]. [2018-08-10]. http://www.doc88.com/p-6651998570331.html.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" >
                                        <b>[26]</b>
                                     中国储能网新闻中心.中国储能定价机制的探讨[EB/OL].[2018-07-28].http://www.escn.com.cn/news/show-381075.html.China Energy Storage Network News Center. Discussion on pricing mechanism of energy storage in China[EB/OL]. [2018-07-28]. http://www.escn.com.cn/news/show-381075.html.</a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" TENG F, STRBAC G. Business cases for energy storage with multiple service provision[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) : 615-625." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Business cases for energy storage with multiple service provision">
                                        <b>[27]</b>
                                         TENG F, STRBAC G. Business cases for energy storage with multiple service provision[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) : 615-625.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" ABAPOUR S, NOJAVAN S, ABAPOYR M. Multi-objective short-term scheduling of active distribution networks for benefit maximization of DisCos and DG owners considering demand response programs and energy storage system[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) : 95-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801009&amp;v=MjU0MjhadVpyRnlIblZiL1BLRDNJYTdHNEg5bk1ybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         ABAPOUR S, NOJAVAN S, ABAPOYR M. Multi-objective short-term scheduling of active distribution networks for benefit maximization of DisCos and DG owners considering demand response programs and energy storage system[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) : 95-106.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" >
                                        <b>[29]</b>
                                     OUREILIDIS K O, BAKIRTZIS E A, DEMOULIAS C S. Frequency-based control of islanded microgrid with renewable energy sources and energy storage[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) : 54-62.</a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" >
                                        <b>[30]</b>
                                     国家电力监管委员会华北监管局.华北区域风电场并网运行管理实施细则 (试行) [EB/OL].[2018-08-10].https://wenku.baidu.com/view/04c03aeaa5e9856a571260c9.html.North China Regulatory Bureau of the State Electricity Regulatory Commission. Rules for implementation of grid-connected operation and management of wind farms in North China (trial) [EB/OL]. [2018-08-10]. https://wenku.baidu.com/view/04c03aeaa5e9856a571260c9.html.</a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 电力工业部.供电营业规则[J].中国电力, 1997, 30 (2) :2-16.Ministry of Electric Power Industry. Business rules for power supply[J]. Electric Power, 1997, 30 (2) : 2-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NODG199702002&amp;v=MjkyMjk5Yk1yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiL1BLeUxQYWJLeEY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         电力工业部.供电营业规则[J].中国电力, 1997, 30 (2) :2-16.Ministry of Electric Power Industry. Business rules for power supply[J]. Electric Power, 1997, 30 (2) : 2-16.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),47-58 DOI:10.7500/AEPS20180812009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电力系统中储能的系统价值评估方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E4%BC%9F%E5%8D%BF&amp;code=29845356&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙伟卿</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A3%B4%E4%BA%AE&amp;code=41527792&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">裴亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%91%E5%A8%81&amp;code=41527793&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">向威</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A1%91%E4%B8%99%E7%8E%89&amp;code=28361748&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">桑丙玉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%AE%98%E5%86%9B&amp;code=28292426&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李官军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A5%9A%E5%9F%B9%E9%94%8B&amp;code=22221843&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">奚培锋</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E6%9C%BA%E6%A2%B0%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0256814&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海理工大学机械工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%8D%97%E4%BA%AC)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司(南京)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B1%9F%E8%8B%8F%E7%9C%81%E5%82%A8%E8%83%BD%E5%8F%98%E6%B5%81%E5%8F%8A%E5%BA%94%E7%94%A8%E5%B7%A5%E7%A8%8B%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E4%B8%AD%E5%BF%83(%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0162269&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江苏省储能变流及应用工程技术研究中心(中国电力科学院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E5%B8%82%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E9%9C%80%E6%B1%82%E5%93%8D%E5%BA%94%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%8A%E6%B5%B7%E7%94%B5%E5%99%A8%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E6%89%80(%E9%9B%86%E5%9B%A2)%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海市智能电网需求响应重点实验室(上海电器科学研究所(集团)有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>储能是未来高比例可再生能源系统的关键支撑技术之一, 科学的评价方法是衡量其价值的重要依据。首先, 提出储能的系统价值评估方法, 全面分析其在电力系统中的价值构成, 包括直接价值和间接价值。并给出储能多重应用的协同效应矩阵, 分析储能系统价值的特征, 全面评估和衡量储能的多重应用价值。然后, 建立储能同时应用在削峰填谷、平滑可再生能源和提高供电可靠性的多重价值评估模型, 以设备使用率、静态投资回收期和盈利能力指数作为储能的系统价值评估指标。最后, 以Garver 6节点测试系统作为算例, 计算不同容量配置下储能的系统价值, 验证系统价值评估方法的正确性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E6%AF%94%E4%BE%8B%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高比例可再生能源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%B3%BB%E7%BB%9F%E4%BB%B7%E5%80%BC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">系统价值;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%AF%84%E4%BC%B0%E6%96%B9%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">评估方法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    孙伟卿 (1985—) , 男, 博士, 副教授, 博士生导师, 主要研究方向:智能电网、电力系统评估与优化。E-mail:sidswq@163.com;
                                </span>
                                <span>
                                    *裴亮 (1995—) , 男, 通信作者, 硕士研究生, 主要研究方向:电力系统储能、电力系统评估与优化。E-mail:peileon@163.com;
                                </span>
                                <span>
                                    向威 (1994—) , 男, 硕士研究生, 主要研究方向:电力系统储能、需求响应。E-mail:xw2013_usst@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-12</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51777126);</span>
                                <span>江苏省储能变流及应用工程技术研究中心实验室 (中国电力科学研究院有限公司) 开放基金资助项目 (NYN51201801326);</span>
                    </p>
            </div>
                    <h1><b>Evaluation Method of System Value for Energy Storage in Power System</b></h1>
                    <h2>
                    <span>SUN Weiqing</span>
                    <span>PEI Liang</span>
                    <span>XIANG Wei</span>
                    <span>SANG Bingyu</span>
                    <span>LI Guanjun</span>
                    <span>XI Peifeng</span>
            </h2>
                    <h2>
                    <span>School of Mechanical Engineering, University of Shanghai for Science and Technology</span>
                    <span>China Electric Power Research Institute (Nanjing)</span>
                    <span>Jiangsu Engineering Technology Research Center for Energy Storage Conversion and Application (China Electric Power Research Institute)</span>
                    <span>Shanghai Key Laboratory of Smart Grid Demand Response (Shanghai Electrical Apparatus Research Institute (Group) Co.Ltd.)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Energy storage technology is one of the key supporting technologies in future power systems with high penetration of renewable energy. Scientific evaluation method is an important basis for measuring the value of energy storage. Firstly, a system value evaluation method is proposed and the value composition of energy storage is analyzed comprehensively, which includes direct value and indirect value. Meanwhile, the synergistic matrix of energy storage applications is given, the characteristics of system value of energy storage are studied, and multiple values of energy storage in power system are evaluated. After that, a multiple value model of energy storage applied in power peak load shifting, smoothing renewable energy and improving the reliability of power supply are established. The usage rate of devices, the static payback period and the profitability index are used as the system value evaluation indices of energy storage. Finally, Garver 6-bus test system is taken as an example to calculate the system value of the energy storage under different capacity configurations, which verifies the validity and effectiveness of the system value evaluation method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high%20penetration%20of%20renewable%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high penetration of renewable energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=system%20value&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">system value;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=evaluation%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">evaluation method;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-12</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51777126);</span>
                                <span>Open Fund of Jiangsu Engineering Technology Research Center for Energy Storage Conversion and Application (China Electric Power Research Institute) (No.NYN51201801326);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="64" name="64" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="65">近年来, 世界各国把开发利用风、光等可再生能源作为实施可持续发展、低碳经济的重要战略举措。中国《电力发展“十三五”规划》<citation id="204" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>指出, 到2020年和2030年, 非化石能源占一次能源比例分别达到15%和20%。美国能源部制定了高比例绿色电力发展路径, 预计到2050年可再生能源发电量比例达到80%<citation id="205" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>;加拿大计划2035年可再生能源发电量占总发电量的68%<citation id="206" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>;日本政府目标是到2030年, 海上风力、地热、生物质、海洋等4个领域的发电能力提升到2010年度的6倍以上<citation id="207" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>;欧盟则制定了2050年可再生能源在欧盟能源构成中达到50%的目标<citation id="208" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="66">由于以风电、光伏为代表的可再生能源出力具有随机性、间歇性和波动性的特点<citation id="209" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 可再生能源的大规模并网运行给电网的安全稳定运行带来了巨大挑战<citation id="215" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。传统“刚性”电力系统<citation id="210" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>电能“源—荷”瞬时动态平衡的法则越来越难以为继<citation id="211" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 未来电力系统必须具备足够的“柔性”<citation id="212" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>以适应高比例可再生能源的新常态<citation id="213" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。在这一转变过程中, 储能因其具有将电能的生产和消费从时间和空间上分隔开来的能力, 成为未来高比例可再生能源电力系统的关键支撑技术之一<citation id="214" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="67">文献<citation id="216" type="reference">[<a class="sup">14</a>]</citation>的研究表明, 2050年中国电力系统中可再生能源最大出力可能达到1 900～2 500 GW, 而最小出力可能不足300 GW, 届时中国电力系统对储能的需求将达到400～600 GW。另一方面, 文献<citation id="217" type="reference">[<a class="sup">15</a>]</citation>分析表明, 储能的单位造价偏高, 其经济性不够好, 投资回收期较长, 难以实现商业化推广应用。</p>
                </div>
                <div class="p1">
                    <p id="68">但是, 受限于储能电池的成本, 对于储能价值的衡量, 不能停留在平抑可再生能源波动<citation id="222" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>或削峰填谷<citation id="218" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>等单一层面, 而是应该以价值工程<citation id="219" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>思维, 从系统价值<sup></sup><citation id="220" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>的角度, 全面评估和衡量储能在提高电力系统运行经济性、安全性, 以及减少污染物排放等方面的综合价值。即在本体提问方式上由“价值是什么”转换成“价值何以可能”<citation id="221" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 结合未来电力系统的实际场景, 以“系统价值”为更高的尺度, 对储能进行价值重估。</p>
                </div>
                <div class="p1">
                    <p id="69">在未来高比例可再生能源背景下, 本文首先基于系统价值评估方法, 全面分析储能在电力系统中的价值, 包括其直接价值和间接价值。同时, 根据储能参与的各应用之间的协同关系, 给出储能多重应用的协同效应矩阵, 并分析储能的系统价值特征, 全面评估和衡量储能的多重价值。然后, 以储能的系统价值最大为目标函数, 建立储能应用在削峰填谷<citation id="223" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>、平滑可再生能源和提高供电可靠性<citation id="224" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>的多重价值评估模型。最后, 以Garver 6节点测试系统作为算例, 计算储能在兼顾上述3个应用场景下的系统价值, 验证系统价值评估方法的科学性。</p>
                </div>
                <h3 id="70" name="70" class="anchor-tag"><b>1</b> 系统价值</h3>
                <h4 class="anchor-tag" id="71" name="71"><b>1.1</b> 系统价值评估方法</h4>
                <div class="p1">
                    <p id="72">目前, 就价值评估方法而言, 主要包含单一价值评估、多元价值评估和平准成本 (levelised cost) 评估, 并逐渐向系统价值评估发展。概括地讲, 单一价值评估仅仅考虑评估对象在某个特定领域的收益;多元价值评估在单一价值评估的基础上进一步考虑评估对象在多元领域的收益;平准成本评估则是综合考虑评估对象生命周期中的各种费用, 并将其分摊至其单位产出上。采用单一价值评估和多元价值评估时, 往往会引入平准成本评估作为其重要的评估指标。</p>
                </div>
                <div class="p1">
                    <p id="73">以上3种价值评估方法的主要缺点在于, 单一价值评估和多元价值评估方法虽然实现了从单一领域收益向多元领域收益的进步, 但是在计算成本时不够全面, 未能综合考虑评估对象所产生的各种费用。平准成本评估虽然对评估对象在整个寿命周期内所有可能产生的费用做了详尽的考虑, 但是其对评估对象的价值衡量仅停留在对象本身的产出上, 而忽略了因评估对象而产生的其他收益。</p>
                </div>
                <div class="p1">
                    <p id="74">在此背景下, 系统价值评估方法受到越来越多的重视。所谓系统价值, 指的是由于某种设备的应用导致的整个系统的净收益, 既考虑其对系统的正面作用, 也考虑其对系统的负面作用。如图1所示, 用一种更直观的形式, 描述设备的系统价值评估原理。</p>
                </div>
                <div class="area_img" id="75">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908007_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 系统价值评估原理图" src="Detail/GetImg?filename=images/DLXT201908007_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 系统价值评估原理图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908007_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Principle diagram of system value evaluation</b></p>

                </div>
                <div class="p1">
                    <p id="76">传统的设备价值评估方法只考虑设备的各种成本及其所能够产生的各种收益, 两者之差即为该设备的 (单一) 价值, 而不考虑其对原系统价值的影响, 或简单地认为该设备所导致的新系统的价值为该设备 (单一) 价值与原系统价值的线性叠加。系统价值评估理论认为, 新设备的加入除了其本身的 (单一) 价值以外, 还会引起原系统价值的变异, 既可能增加也可能减少, 两者综合影响新系统的价值, 而新系统价值与原系统价值之差, 为新设备的系统价值。</p>
                </div>
                <div class="p1">
                    <p id="77">图1中, 原系统价值的减少可由新设备的加入引起, 因此该设备的系统价值小于其单一价值;反之, 原系统价值的增加也可由新设备的加入引起, 因此该设备的系统价值大于其单一价值。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>1.2</b> 储能在电力系统中的系统价值</h4>
                <div class="p1">
                    <p id="79">综合一系列能源政策, 储能在提高电力系统调峰能力、促进可再生能源就地消纳、提升负荷响应水平、发展分布式能源系统、构建能源互联网等方面的应用价值已经得到认可。由于现有市场容量较小, 交易机制还不够健全, 储能的价值尚未充分体现<citation id="225" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 在未来高比例可再生能源场景下, 储能在发/输/变/配/用等各环节的系统价值将日益显现。</p>
                </div>
                <div class="p1">
                    <p id="80">美国桑迪亚国家实验室将储能的价值收益划分为五大领域17种类型<citation id="226" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 并且未来还将呈扩大趋势<citation id="227" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。但针对每一种类型的储能在不同应用类型中的价值分别开展评估, 是不具可行性的, 原因在于储能的价值评估受电力系统规划、运行、管理整个环节中的诸多因素影响, 无法将其从中单独剥离出来。因此, 分析并挖掘各种类型储能在电能生产、传输、分配、消费各个环节中的核心价值, 并从系统层面评价其价值就显得十分必要。</p>
                </div>
                <h3 id="81" name="81" class="anchor-tag"><b>2</b> 储能的系统价值分析</h3>
                <h4 class="anchor-tag" id="82" name="82"><b>2.1</b> 储能的系统价值构成</h4>
                <div class="p1">
                    <p id="83">在电力系统中加入储能, 一般不会引起原系统价值的减少, 因此可以用多重应用价值的叠加来评估其系统价值。换言之, 储能的系统价值是指储能在电力系统发/输/变/配/用等各环节中实现的价值之和, 即其在现行电价和电力辅助服务相关政策下, 安装的储能所能实现的可量化计算的直接价值和间接价值。其中, 储能的直接价值是指储能参与特定应用所实现的价值, 间接价值是指其在实现直接价值的基础上额外产生的价值。</p>
                </div>
                <div class="p1">
                    <p id="84">依据美国桑迪亚国家实验室划分的17种类型的储能收益, 对储能的直接价值和间接价值进行划分, 并分析实现直接价值的同时实现间接价值的可能性, 如表1所示。</p>
                </div>
                <div class="p1">
                    <p id="85">目前, 用户安装的储能大多依靠峰谷电价差套利, 利润来源单一, 未来期望通过参与电力辅助服务<citation id="228" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>、需求响应<citation id="229" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>等来增加储能收益。近期发布的相关政策中, 多次提到鼓励用户侧的储能参与辅助服务交易, 使储能在削峰填谷套利的同时参与其他服务, 从而使价值叠加具有了可行性。</p>
                </div>
                <div class="area_img" id="86">
                    <p class="img_tit"><b>表1 储能的直接价值和间接价值</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Direct value and indirect value of energy storage</b></p>
                    <p class="img_note"></p>
                    <table id="86" border="1"><tr><td rowspan="4">
直接价值</td><td colspan="4">
间接价值</td></tr><tr><td>　</td><td>供电</td><td>延缓输配</td><td>风力发电</td></tr><tr><td>缓解线路</td><td>可靠性</td><td>电网升级</td><td>并网</td></tr><tr><td>阻塞</td><td>　</td><td>　</td><td>　</td></tr><tr><td>削峰填谷</td><td>√</td><td>×</td><td>√</td><td>×</td></tr><tr><td>发电容量</td><td>×</td><td>√</td><td>×</td><td>×</td></tr><tr><td>负荷跟踪</td><td>√</td><td>√</td><td>√</td><td>×</td></tr><tr><td>区域调频</td><td>×</td><td>×</td><td>×</td><td>√</td></tr><tr><td>备用容量</td><td>×</td><td>√</td><td>×</td><td>√</td></tr><tr><td>电压支持</td><td>×</td><td>√</td><td>×</td><td>√</td></tr><tr><td>变电站电源</td><td>×</td><td>√</td><td>√</td><td>×</td></tr><tr><td>能源消费管理</td><td>√</td><td>×</td><td>√</td><td>×</td></tr><tr><td>充电需求管理</td><td>√</td><td>×</td><td>√</td><td>×</td></tr><tr><td>可再生能源移峰</td><td>√</td><td>√</td><td>√</td><td>√</td></tr><tr><td>可再生能源稳定输出</td><td>×</td><td>√</td><td>×</td><td>√</td></tr><tr><td>电能质量</td><td>×</td><td>√</td><td>×</td><td>√</td></tr><tr><td>输电支持</td><td>×</td><td>√</td><td>√</td><td>×</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note">注:“√”表示在实现直接价值时能够产生间接价值;“×”表示在实现直接价值时不能产生间接价值。</p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="87">在电力系统的规划与运行中, 不同类型的应用对储能的要求不同, 如频率调节<citation id="230" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>需要有功率足够大的储能, 对储能的充放电倍率性能及充放电功率要求较高。有些情况下, 同一储能可以在电力系统中担任2种或2种以上的角色, 不同角色之间可以同时、分时或交叉进行, 但是不同的应用之间必须兼容, 不能发生冲突, 如对储能额定功率和持续放电时间等要求不能冲突。附录A表A1列出的应用协同效应矩阵表征了各种应用之间的协同关系, 即各种应用之间可能的组合。其中, 输电支持和变电站电源与其他应用不具有协同应用的相关性, 故未在表中列出。</p>
                </div>
                <div class="p1">
                    <p id="88">同一储能, 通过合理的功率和容量配置, 发挥多种用途, 实现储能的多重价值, 降低储能投资回收期。储能参与多种应用实现多重价值时, 其系统价值并不能简单地认为是储能所参与应用效益的线性叠加, 还应考虑其产生的附加效益, 如减少电网损耗、减少尖峰电价的出现、改善现有电网设施在峰荷时段的利用效率、提高资金利用率避免高额投资、减少弃风弃光以及环境效益等。如附录A图A1所示, 储能在参与多种应用时, 通过将其所能实现的效益进行叠加并考虑其附加效益, 能合理公平地体现储能的系统价值。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>2.2</b> 储能的系统价值特征</h4>
                <div class="p1">
                    <p id="90">1.2节提到, 储能的系统价值虽在许多应用当中已经得到认可, 但是由于诸多因素制约尚未充分体现。随着储能技术成熟度不断提高、成本不断下降、电力市场化改革不断深入、与储能配套的相关政策发布并逐步落实以及未来储能配置容量的不断扩大, 储能将深度参与电力系统各个环节, 其系统价值将充分体现。概括地讲, 储能的系统价值具有以下特征。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91">1) 储能的系统价值具有累积效应</h4>
                <div class="p1">
                    <p id="92">储能的系统价值随配置容量的增加逐渐增加, 在某一特定场景下存在一个使得系统价值达到最大的容量。但伴随储能容量的进一步增加, 可能激发新的价值效益。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93">2) 储能的系统价值具有跃变特性</h4>
                <div class="p1">
                    <p id="94">随着储能配置容量的增加, 储能的价值领域得到激发, 而只有在新的价值领域得到有效激发的同时, 其对应的价值效益方能体现。因此, 储能的系统价值存在跃变。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95">3) 储能的系统价值具有多样性</h4>
                <div class="p1">
                    <p id="96">不同的场景对储能应用的侧重性不同, 导致不同应用场景下储能多重应用组合的多样性, 以及其系统价值的多样性。</p>
                </div>
                <div class="p1">
                    <p id="97">储能的系统价值随储能配置容量变化的示意图如图2所示。该图可视为一种储能多重应用场景下, 其系统价值随容量增加而变化的案例。</p>
                </div>
                <div class="area_img" id="98">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908007_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 储能系统价值特征示意图" src="Detail/GetImg?filename=images/DLXT201908007_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 储能系统价值特征示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908007_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of characteristics of system value in energy storage system</b></p>

                </div>
                <h3 id="99" name="99" class="anchor-tag"><b>3</b> 储能的系统价值评估模型</h3>
                <h4 class="anchor-tag" id="100" name="100"><b>3.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="101">本文考虑储能同时参与削峰填谷、平滑风电场功率输出和提高供电可靠性3种应用, 以储能的系统价值最大为控制目标的策略运行, 目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>max</mi><mspace width="0.25em" /><mi>V</mi><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>R</mtext><mtext>V</mtext></mrow></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>W</mtext></mrow></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>E</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>V</i>为储能的系统价值;<i>V</i><sub>ARV</sub>为储能参与削峰填谷的价值效益;<i>V</i><sub>SW</sub>为储能参与平滑风电场出力的价值效益;<i>V</i><sub>RE</sub>为储能提高供电可靠性的价值效益。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>3.1.1</b> 削峰填谷价值模型</h4>
                <div class="p1">
                    <p id="105">储能参与削峰填谷的价值效益为:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>R</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>R</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>+</mo></mrow></msubsup><mi>π</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>R</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>-</mo></mrow></msubsup><mi>π</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext><mtext>e</mtext><mtext>y</mtext></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>P</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>R</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>-</mo></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>R</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>+</mo></mrow></msubsup></mrow></math></mathml>分别为节点<i>i</i>上在第<i>t</i>个时间段储能参与削峰填谷的充电和放电功率;<i>π</i><sub>peak</sub>和<i>π</i><sub>valley</sub>分别为储能参与削峰填谷的峰时电价和谷时电价;Δ<i>t</i>为一个时间段的时长。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>3.1.2</b> 平滑风电场波动出力价值模型</h4>
                <div class="p1">
                    <p id="111">储能用于平滑风电场波动出力降低考核费用一般有2种计算方案。</p>
                </div>
                <div class="p1">
                    <p id="112">方案一是根据风电有功出力是否超过功率变化上限或者低于功率变化下限而制定的计算方案, 考核费用的降低按下式计算:</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>-</mo></mrow></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>lim</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>+</mo></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>+</mo></mrow></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>lim</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>-</mo></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>W</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>-</mo></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>+</mo></mrow></msubsup><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mi>π</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mtext>f</mtext><mtext>e</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub><mi>W</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>P</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup></mrow></math></mathml>为节点<i>i</i>上风电场第<i>t</i>个时间段的实际出力;<i>P</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>lim</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>+</mo></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>lim</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>-</mo></mrow></msubsup></mrow></math></mathml>分别为节点<i>i</i>上风电场第<i>t</i>个时间段出力相对于电网调度的偏差上限和下限;<i>P</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>-</mo></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>+</mo></mrow></msubsup></mrow></math></mathml>分别为节点<i>i</i>上在第<i>t</i>个时间段储能参与平滑风电场功率输出的充电和放电功率, 即第<i>t</i>个时间段超出上限和低于下限限值的功率变化值;<i>W</i><sub>PC</sub>为储能平滑风电场波动出力的总充放电电量;<i>V</i><sub>PC</sub>为通过储能平滑风电场波动出力后降低的考核费用;<i>π</i><sub>W, feed</sub>为风电上网电价。</p>
                </div>
                <div class="p1">
                    <p id="120">方案二是根据风电场日前预测准确率应大于等于80%而制定的计算方案, 当预测准确率小于80%时, 按以下公式考核<citation id="231" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>X</mi><mo>=</mo><mrow><mo>[</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mn>1</mn><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>Ν</mtext><mi>i</mi></msubsup></mrow></mfrac><msqrt><mrow><mfrac><mn>1</mn><mi>n</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow><mo>]</mo></mrow><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>W</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>e</mtext><mtext>c</mtext><mtext>k</mtext></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mn>0</mn><mo>.</mo><mn>8</mn><mo>-</mo><mi>X</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>Ν</mtext><mi>i</mi></msubsup><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>e</mtext><mtext>c</mtext><mtext>k</mtext></mrow></msub><mo>=</mo><mi>π</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mtext>f</mtext><mtext>e</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub><mi>W</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>e</mtext><mtext>c</mtext><mtext>k</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>X</i>为风电预测准确率;<i>P</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup></mrow></math></mathml>为节点<i>i</i>上风电场第<i>t</i>个时间段的日前风电功率预测值;<i>P</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Ν</mtext><mi>i</mi></msubsup></mrow></math></mathml>为节点<i>i</i>上风电场总装机容量;<i>n</i>为样本个数;<i>W</i><sub>check</sub>为日前准确率考核电量;<i>V</i><sub>check</sub>为降低的日前风电功率考核费用。</p>
                </div>
                <div class="p1">
                    <p id="125">综上, 储能平滑风电场波动出力价值效益为:</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>W</mtext></mrow></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>W</mtext></mrow></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>e</mtext><mtext>c</mtext><mtext>k</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>3.1.3</b> 提高供电可靠性价值模型</h4>
                <div class="p1">
                    <p id="128">储能用于提高供电可靠性, 是指发生停电故障时, 储能能够将储备的能量供给用户, 避免故障修复过程中的电能中断, 以保证安全、稳定的电力供应。储能在提高供电可靠性方面的应用效益主要取决于稳定电力供应对于用户的价值以及由于停电而获得的补偿费用, 本文主要考虑了由于停电而获得的补偿收益。因此, 储能在提高供电可靠性应用的价值为:</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>E</mtext></mrow></msub><mo>=</mo><mi>π</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>E</mtext></mrow></msub><mi>min</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>V</mtext></mrow></msub><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false">) </mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>E</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>π</i><sub>RE</sub>为用户停电补偿价格;<i>P</i><sub>AV</sub>为用户停电时间内可能的平均用电负荷;<i>P</i><sub>ES</sub>为储能的额定功率;<i>T</i><sub>RE</sub>为停电时间。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131"><b>3.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="132" name="132">1) 节点功率平衡约束</h4>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><mo>∑</mo><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>G</mtext><mi>i</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>W</mtext><mi>i</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow><mi>i</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><mo>∑</mo><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mtext>L</mtext><mi>i</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow><mi>i</mi></msubsup><mo>=</mo><mi>u</mi><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup><mo>-</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>u</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>R</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>-</mo></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>-</mo></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>R</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>+</mo></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>i</mi><mo>, </mo><mo>+</mo></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>P</i><sub><i>i</i></sub>为节点<i>i</i>上注入的有功功率;<i>P</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>G</mtext><mi>i</mi></msubsup></mrow></math></mathml>为节点<i>i</i>上发电机发出的有功功率;<i>P</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>W</mtext><mi>i</mi></msubsup></mrow></math></mathml>为节点<i>i</i>上风电场发出的有功功率;<i>P</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>为节点<i>i</i>储能的注入功率;<i>P</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mi>i</mi></msubsup></mrow></math></mathml>为节点<i>i</i>上的有功负荷功率;<i>P</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup></mrow></math></mathml>分别为节点<i>i</i>在第<i>t</i>个时间段的储能充电和放电功率;<i>u</i>为取0或1的常数。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141">2) 线路潮流约束</h4>
                <div class="p1">
                    <p id="142" class="code-formula">
                        <mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>≤</mo><mi>α</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="143">式中:<i>α</i><sub><i>ij</i></sub>为输电线路<i>ij</i>上负载率约束参数, 其取值范围为<i>α</i><sub><i>ij</i></sub>∈ (0, 1];<i>P</i><sub><i>ij</i></sub>为输电线路<i>ij</i>上的传输功率;<i>P</i><sub><i>ij</i>, max</sub>为输电线路<i>ij</i>上的传输功率最大值。</p>
                </div>
                <div class="p1">
                    <p id="144">若全网所有输电线路均采用同一约束值, 则<i>α</i><sub><i>ij</i></sub>=<i>α</i>。相应的, 不等式约束 (17) 简化为:</p>
                </div>
                <div class="p1">
                    <p id="145" class="code-formula">
                        <mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>≤</mo><mi>α</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="146" name="146">3) 机组出力约束</h4>
                <div class="p1">
                    <p id="147" class="code-formula">
                        <mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>min</mi></mrow><mi>i</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>G</mtext><mi>i</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>max</mi></mrow><mi>i</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>min</mi></mrow><mi>i</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>W</mtext><mi>i</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>max</mi></mrow><mi>i</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>P</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>min</mi></mrow><mi>i</mi></msubsup></mrow></math></mathml>为节点<i>i</i>上发电机的最小出力值;<i>P</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>max</mi></mrow><mi>i</mi></msubsup></mrow></math></mathml>为节点<i>i</i>上发电机的最大出力值;<i>P</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>min</mi></mrow><mi>i</mi></msubsup></mrow></math></mathml>为节点<i>i</i>上风电场的最小出力值;<i>P</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>max</mi></mrow><mi>i</mi></msubsup></mrow></math></mathml>为节点<i>i</i>上风电场的最大出力值。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153">4) 相角约束</h4>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="155">式中:<i>θ</i><sub><i>i</i></sub>为节点<i>i</i>的相角;<i>θ</i><sub>max</sub>和<i>θ</i><sub>min</sub>分别为节点相角允许的最大和最小值。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156">5) 储能充放电功率约束</h4>
                <div class="p1">
                    <p id="157" class="code-formula">
                        <mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>S</mtext><mo>, </mo><mi>max</mi></mrow><mi>i</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>S</mtext><mo>, </mo><mi>max</mi></mrow><mi>i</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="158">式中:<i>P</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>S</mtext><mo>, </mo><mi>max</mi></mrow><mi>i</mi></msubsup></mrow></math></mathml>为节点<i>i</i>上储能变流器额定值。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160">6) 储能荷电状态约束</h4>
                <div class="p1">
                    <p id="161" class="code-formula">
                        <mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mi>i</mi></msubsup><mo>+</mo><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mi>i</mi></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup><mtext>Δ</mtext><mi>t</mi><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>max</mi></mrow><mi>i</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mi>i</mi></msubsup><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext></mrow><mi>i</mi></msubsup></mrow></mfrac><mo>≥</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>min</mi></mrow><mi>i</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="162">式中:<i>E</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mi>i</mi></msubsup></mrow></math></mathml>为节点<i>i</i>上在第<i>t</i>-1个时间段储能的荷电状态;<i>E</i><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>min</mi></mrow><mi>i</mi></msubsup></mrow></math></mathml>和<i>E</i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>max</mi></mrow><mi>i</mi></msubsup></mrow></math></mathml>分别为节点<i>i</i>上储能的最小和最大荷电状态;<i>η</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>和<i>η</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>分别为节点<i>i</i>上储能的充电和放电效率。</p>
                </div>
                <h4 class="anchor-tag" id="168" name="168"><b>3.3</b> 评估指标</h4>
                <h4 class="anchor-tag" id="169" name="169">1) 设备使用率</h4>
                <div class="p1">
                    <p id="170">设备使用率 (use rate of device, URD) 定义为储能逆变器负载不为零的时间与总时间的比率, 即</p>
                </div>
                <div class="p1">
                    <p id="171" class="code-formula">
                        <mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>D</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mtext>R</mtext><mtext>D</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>8</mn><mspace width="0.25em" /><mn>7</mn><mn>6</mn><mn>0</mn></mrow></mfrac><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>8</mn><mspace width="0.25em" /><mn>7</mn><mn>6</mn><mn>0</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mstyle displaystyle="true"><mo>∪</mo><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≠</mo><mn>0</mn><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≠</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="172" name="172">2) 静态投资回收期</h4>
                <div class="p1">
                    <p id="173">静态投资回收期 (static payback period, SPBP) 表示恢复储能投资所需的时间段。对储能全寿命周期最大时间进行评估以确定投资回收期, 累积现金流 (cumulative cash flow, CCF) 等于零的年份<i>y</i>即为投资回收期, 即</p>
                </div>
                <div class="p1">
                    <p id="174" class="code-formula">
                        <mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mtext>B</mtext></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>S</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>F</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>y</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow></munderover><mi>V</mi></mstyle><msub><mrow></mrow><mi>y</mi></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ρ</mtext><mtext>B</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>y</mi><mo>, </mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>F</mtext></mrow></msub><mi>y</mi><mo>=</mo><mn>0</mn><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="175">式中:<i>C</i><sub>ES</sub>为储能的投资成本;<i>C</i><sub>B</sub>为单位容量储能造价;<i>E</i><sub>ES</sub>为储能的配置容量;<i>C</i><sub>P</sub>为储能变流器 (power conversion system, PCS) 的单位成本;<i>P</i><sub>PCS</sub>为储能变流器的额定功率;<i>C</i><sub>CCF</sub>为累积现金流;<i>V</i><sub><i>y</i></sub>为第<i>y</i>年储能的系统价值;<i>T</i><sub>SPBP</sub>为储能的静态投资回收期;<i>L</i><sub>C</sub>为储能的寿命周期。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176">3) 盈利能力指数</h4>
                <div class="p1">
                    <p id="177">盈利能力指数表征了储能投资的价值和风险。盈利能力指数被定义为单位投资的现值, 即初始投资后, 所有预期未来的储能的系统价值现值和初始投资额的比值。对于经济上有利的投资, 盈利能力指数应该高于1。盈利能力指数为:</p>
                </div>
                <div class="p1">
                    <p id="178" class="code-formula">
                        <mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Ι</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub></mrow></mfrac><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>y</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow></munderover><mi>V</mi></mstyle><msub><mrow></mrow><mi>y</mi></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>ρ</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mi>y</mi></mrow></msup><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="179">式中:<i>ρ</i>为银行年利率。</p>
                </div>
                <h3 id="180" name="180" class="anchor-tag"><b>4 算例分析</b></h3>
                <div class="p1">
                    <p id="181">以Garver 6节点测试系统为算例, 系统接线图如附录A图A2所示, 设备参数如附录A表A2所示, 在节点2和节点5位置配置储能。</p>
                </div>
                <div class="p1">
                    <p id="182">典型日24个时段负荷功率和电网电价如附录A图A3所示, 电网峰时、平段、谷时电价分别为1.307 9, 0.789 2, 0.295 5元/ (kW·h) ;风电上网电价为0.57元/ (kW·h) ;输电线路负载率为<i>α</i>=0.80;取银行年利率为5%;风电场的额定装机容量<i>P</i><sub>N</sub>=150 MW;本文选择磷酸铁锂电池储能系统为例进行分析计算, 储能变流器单位成本<i>C</i><sub>P</sub>=350元/kW, 储能的单位容量成本<i>C</i><sub>B</sub>=1 500元/ (kW·h) , 储能的寿命周期<i>L</i><sub>C</sub>=10 a, 一年以330 d计算, 储能的充放电深度为20%～80%, 充放电效率<i>η</i><sub>ch</sub>=<i>η</i><sub>disch</sub>=80%, 用户停电时间采用2017年全国城市平均停电时间<i>T</i><sub>RE</sub>=5.02 h/户, 用户停电补偿价格按用户电度电费的4倍进行补偿<citation id="232" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="183">算例采用北京市2014年风电夏季典型日出力曲线作为电网的调度曲线, 如附录A图A4所示, 调度曲线时间尺度为15 min, 24 h共96个时间段, 并对该曲线各时段的出力值随机波动±40%模拟10 000次, 作为风电的实际出力曲线。</p>
                </div>
                <div class="p1">
                    <p id="184">本算例在节点2和节点5配置功率和容量相同的储能, 配置的储能功率分别为5, 7.5, 10, 12.5, 15 MW, 容量按照满功率储能 (充电) 时长分别为0.5, 1, 1.5, 2, 2.5, 3, 3.5, 4 h进行配置。另外, 储能参与平滑可再生能源应用降低风电场考核费用采用第1种方案进行计算, 当风电实际出力曲线超出或低于调度曲线的±20%时将受到惩罚, 以此为基础计算储能的系统价值, 取10 000次计算的平均值作为典型日储能的系统价值。</p>
                </div>
                <div class="p1">
                    <p id="185">储能在多重应用、平滑可再生能源和削峰填谷中的设备使用率分别为80.47%, 41.87%和66.67%。储能在削峰填谷应用中的使用率为66.67%, 削峰填谷只发生在一天的特定时间段, 所以储能单独参与削峰填谷应用时的使用率较为确定, 不会高于特定时间段占一天时间段的比率。而平滑可再生能源应用比较特殊, 理论上使用率可以接近100%。这主要受2个因素影响, 首先, 取决于储能的配置功率和容量;其次, 取决于一天时间段中风电的实际出力与调度出力上下限之间的关系。储能在平滑可再生能源应用中的使用率为41.87%, 主要是因为风电实际出力在大部分时间都处于调度出力的上下限之间, 导致储能使用率较低。储能单独用于提高供电可靠性的使用率最低, 未在表中列出, 主要是因为全国平均供电可靠率的大幅提升, 2017年全国平均供电可靠率为99.814%, 储能在一年内需要动作的次数极少, 导致其在提高供电可靠性应用中使用率远远低于其他几种应用。储能参与多重应用中使用率最高为80.47%, 这是由于储能在参与削峰填谷的同时可以平滑可再生能源, 储能动作的时间段更多, 因此使用率最高。</p>
                </div>
                <div class="p1">
                    <p id="186">储能在单独应用于削峰填谷和提高供电可靠性方面, 由其价值量化模型可知, 其价值与储能容量呈线性相关。储能单独参与削峰填谷应用时, 因为储能的配置容量相对于负荷还不够大, 储能在谷时、峰时能够进行完全的充放电且峰谷电价确定, 导致储能的系统价值与储能的配置容量成正比。但当储能的配置容量持续增加到谷时不能充满或峰时不能完全放出时, 储能参与削峰填谷的系统价值曲线斜率将会变小, 最终趋向于零达到饱和。</p>
                </div>
                <div class="p1">
                    <p id="187">储能单独用于提高供电可靠性的系统价值极低, 出现这一情况的主要原因与储能单独用于提高供电可靠性的使用率最低类似, 其次, 用于提高供电可靠性的系统价值与储能的充放电功率、用户停电时间内可能的平均用电负荷和储能的配置容量有关。因此, 对于储能提高供电可靠性应用不具备单独投资的能力, 储能用于提高供电可靠性属于储能的间接价值。</p>
                </div>
                <div class="p1">
                    <p id="188">储能应用在平滑可再生能源和参与多重应用时其价值与储能容量为非线性关系, 图3和图4所示为储能参与平滑可再生能源和多重应用下的价值。</p>
                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908007_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 储能参与平滑可再生能源的价值" src="Detail/GetImg?filename=images/DLXT201908007_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 储能参与平滑可再生能源的价值</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908007_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Value of energy storage in smoothing renewable energy</b></p>

                </div>
                <div class="p1">
                    <p id="190">由图3可见, 储能参与平滑可再生能源的系统价值曲线在配置容量为充放电功率的2倍处就开始趋于一条水平的直线, 由此可以看出, 储能在参与平滑可再生能源应用时对储能的容量要求不高, 主要的价值收益是储能进行频繁地充放电, 这对于储能的充放电功率要求较高。</p>
                </div>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908007_191.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 储能参与多重应用的系统价值" src="Detail/GetImg?filename=images/DLXT201908007_191.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 储能参与多重应用的系统价值</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908007_191.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 System value of energy storage in multiple applications</b></p>

                </div>
                <div class="p1">
                    <p id="192">由图4可见, 储能参与多重应用的系统价值随着储能充放电功率和配置容量的增加不断增大, 在配置容量为充放电功率的1倍处前, 价值曲线斜率最大, 此为储能系统价值跃变特性的第一跃变阶段。在长时间尺度下, 随着储能配置容量的增加, 储能将在规划层面体现其系统价值, 同时与运行层面系统价值累积, 实现系统价值的再一次跃变。储能参与多重应用的系统价值比其单独参与各应用系统价值之和平均高出440.65万元, 说明储能在参与削峰填谷和平滑可再生能源应用时协同关系较强, 这与附录A表A1列出的应用协同效应矩阵是相符合的。</p>
                </div>
                <div class="p1">
                    <p id="193">当配置容量分别为5, 7.5, 10, 12.5, 15 MW时, 储能寿命周期内的盈利能力指数和静态投资回收期如图5和图6所示。</p>
                </div>
                <div class="p1">
                    <p id="194">对于储能经济上有利的投资, 盈利能力指数应该高于1, 并且越大越好。由图5可知, 储能参与多重应用时的盈利能力指数<i>I</i><sub>PI</sub>均在1以上, 并且投资回收期明显低于参与其他应用的投资回收期。储能参与削峰填谷应用时, 在寿命周期内, 其<i>I</i><sub>PI</sub>不存在高于1的情况, 但是其<i>I</i><sub>PI</sub>曲线随储能配置容量的增加而增大, 投资回收期不断降低, 由此可见削峰填谷应用需要较大的储能配置容量才能在寿命周期内实现成本回收甚至盈利。储能参与平滑可再生能源与参与削峰填谷相反, 其<i>I</i><sub>PI</sub>曲线随着储能配置容量的增加而减小, 投资回收年限不断增加, 在储能配置容量较高的情况下其<i>I</i><sub>PI</sub>出现低于1的情况, 所以储能参与平滑可再生能源对于储能的配置容量要求不高。综上所述, 储能参与多重应用时具备良好的投资条件, 参与削峰填谷应用需要较大的储能配置容量才能体现其经济性, 与参与削峰填谷应用的情况相反, 参与平滑可再生能源需要较少的配置容量就能达到良好的经济性并且盈利。</p>
                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908007_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 储能的盈利能力指数" src="Detail/GetImg?filename=images/DLXT201908007_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 储能的盈利能力指数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908007_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Profitability index of energy storage</b></p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908007_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 储能的静态投资回收期" src="Detail/GetImg?filename=images/DLXT201908007_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 储能的静态投资回收期</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908007_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Static payback period of energy storage</b></p>

                </div>
                <div class="p1">
                    <p id="197">综上, 储能参与各应用在一定条件下都具备投资和盈利能力, 需要根据具体的参与应用、负荷情况和可再生能源装机等合理的配置储能, 使其系统价值达到最大。</p>
                </div>
                <h3 id="198" name="198" class="anchor-tag"><b>5 结语</b></h3>
                <div class="p1">
                    <p id="199">本文提出电力系统储能的系统价值评估方法, 并以储能同时参与削峰填谷、平滑可再生能源和提高供电可靠性为例, 建立其系统价值评估模型。以Garver 6节点测试系统为算例, 分析计算储能在该应用场景下的系统价值。研究得出如下结论。</p>
                </div>
                <div class="p1">
                    <p id="200">1) 系统价值评估方法可以有效避免单一价值评估、多元价值评估和平准成本等现有评估方法的局限性, 可以更加客观全面地评估储能的价值。</p>
                </div>
                <div class="p1">
                    <p id="201">2) 多重应用可以有效提高储能的经济性, 通过合理的功率和容量配置, 储能设备投资的静态回收期可以缩短至3～6 a, 具备市场化投资价值。</p>
                </div>
                <div class="p1">
                    <p id="202">未来高比例可再生能源场景下, 通过合理地规划储能的功率和容量, 参与多重应用, 可以实现更高的经济性, 为储能在电力系统中的多场景应用提供依据。本文在算例中事先给出节点的储能装机容量, 进而计算得出储能的系统价值, 具有一定的局限性。如何在某一特定场景中, 运用系统价值评估理论建立全面的储能系统价值数学模型, 优化求解出储能的最佳配置容量还需进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="203">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="233" name="233" class="anchor-tag">附录A</h3>
                <div class="area_img" id="234">
                                            <p class="img_tit">
                                                表A1 应用协同效应矩阵
                                                    <br />
                                                Table A1 Applications synergies matrix
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908007_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908007_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908007_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 应用协同效应矩阵" src="Detail/GetImg?filename=images/DLXT201908007_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:表中符号表示储能参与对应应用的协同关系, ☆表示强相关, △表示弱相关, ╳表示不相关</p>

                </div>
                <div class="area_img" id="235">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908007_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 多重价值示意图" src="Detail/GetImg?filename=images/DLXT201908007_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 多重价值示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908007_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Diagram of multiple values</p>

                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908007_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 Garver6节点测试系统接线图" src="Detail/GetImg?filename=images/DLXT201908007_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 Garver6节点测试系统接线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908007_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Diagram of Garver 6-bus test system</p>

                </div>
                <div class="area_img" id="238">
                                            <p class="img_tit">
                                                表A2 发电机运行参数
                                                    <br />
                                                Table A2 Generator operation parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908007_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908007_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908007_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 发电机运行参数" src="Detail/GetImg?filename=images/DLXT201908007_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="239">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908007_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 24 h负荷功率和电价" src="Detail/GetImg?filename=images/DLXT201908007_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 24 h负荷功率和电价  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908007_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Load power and electricity price during 24 hours</p>

                </div>
                <div class="area_img" id="240">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908007_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 风电24 h功率" src="Detail/GetImg?filename=images/DLXT201908007_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 风电24 h功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908007_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Wind power during 24 hours</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 国家发展改革委, 国家能源局.能源发展“十三五”规划[R].2016.National Development and Reform Commission, National Energy Administration. “13th Five-Year” energy development planning[R]. 2016.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Renewable electricity futures study">

                                <b>[2]</b> NREL. Renewable electricity futures study[EB/OL]. [2018-06-19]. http://www.nrel.gov.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Canada&amp;#39;&amp;#39;s energy future 2013:Energy supply and demand projections to 2035">

                                <b>[3]</b> NEB. Canada’s energy future 2013: energy supply and demand projections to 2035[EB/OL]. [2018-07-02]. http://www.neb-one.ga.ca.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" >
                                    <b>[4]</b>
                                 新华网.日本公布可再生能源发展新战略[EB/OL].[2018-08-10].http://news.xinhuanet.com/world/2012-08/31/c_11291 9092.htm.Xinhuanet. Japan announced the new development strategy of the renewable energy [EB/OL]. [2018-08-10]. http://news.xinhuanet.com/world/2012-08/31/c_112919092.htm.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy for the future: renewable resources of energy white paper for a community strategy and action plan">

                                <b>[5]</b> European Commission. Energy for the future: renewable resources of energy white paper for a community strategy and action plan[EB/OL]. [2018-08-10]. http://www.economicsweb institute.org.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impacts of large amounts of wind power on design and operation of power systems, results of IEA collaboration">

                                <b>[6]</b> HOLTTINEN H, MEIBOM P, ORTHS A, et al. Impacts of large amounts of wind power on design and operation of power systems, results of IEA collaboration[J]. Wind Energy, 2011, 14 (2) : 179-192.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power-Electronic systems for the grid integration of renewable energy sources: a survey">

                                <b>[7]</b> CARRASCO J, FRANQUELO L, BIALASIEWICZ J, et al. Power-electronic systems for the grid integration of renewable energy sources: a survey[J]. IEEE Transactions on Industrial Electronics, 2006, 53 (4) : 1002-1016.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701002&amp;v=MTM3MjJDVVI3cWZadVpyRnlIblZiL1BQeXJQYmJHNEg5Yk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 鲁宗相, 李海波, 乔颖.高比例可再生能源并网的电力系统灵活性评价与平衡机理[J].中国电机工程学报, 2017, 37 (1) :9-20.LU Zongxiang, LI Haibo, QIAO Ying. Flexibility evaluation and supply/demand balance principle of power system with high-penetration renewable electricity[J]. Proceedings of the CSEE, 2017, 37 (1) : 9-20.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201203021&amp;v=MTYyMTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIvUElUckJmYkc0SDlQTXJJOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 孙伟卿, 王承民, 张焰, 等.采用柔性化方法表示刚性约束的电力系统优化模型[J].电网技术, 2012, 36 (3) :120-126. SUN Weiqing, WANG Chengmin, ZHANG Yan, et al. A power system optimization model adopting flexible expression of rigid constraints[J]. Power System Technology, 2012, 36 (3) : 120-126.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Load scheduling and power trading in systems with high penetration of renewable energy resources">

                                <b>[10]</b> SAMADI P, WONG V W S, SCHOBER R. Load scheduling and power trading in systems with high penetration of renewable energy resources[J]. IEEE Transactions on Smart Grid, 2016, 7 (4) : 1802-1812.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201317012&amp;v=MzEyODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYi9QTHluYWViRzRIOUxOcUk5RVpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 马洲俊, 程浩忠, 丁昊, 等.含不确定性电源的电力系统柔性生产模拟[J].电力系统保护与控制, 2013, 41 (17) :63-70.MA Zhoujun, CHENG Haozhong, DING Hao, et al. Flexible production simulation for power system with uncertain energy[J]. Power System Protection and Control, 2013, 41 (17) : 63-70.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal control and management of large-scale battery energy storage system to mitigate the fluctuation and intermittence of renewable generations">

                                <b>[12]</b> LI X, YAO L, HUI D. Optimal control and management of a large-scale battery energy storage system to mitigate fluctuation and intermittence of renewable generations[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) : 593-603.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201614001&amp;v=MDEyMDc0SDlmTnE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIvUElTckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李建林, 马会萌, 惠东.储能技术融合分布式可再生能源的现状及发展趋势[J].电工技术学报, 2016, 31 (14) :1-10.LI Jianlin, MA Huimeng, HUI Dong. Present development condition and trends of energy storage technology in the integration of distributed renewable energy[J]. Transactions of China Electrotechnical Society, 2016, 31 (14) : 1-10.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514027&amp;v=MTA2MzJxNDlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiL1BQeXJQYmJHNEg5VE4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 白建华, 辛颂旭, 刘俊, 等.中国实现高比例可再生能源发展路径研究[J].中国电机工程学报, 2015, 35 (14) :3699-3705. BAI Jianhua, XIN Songxu, LIU Jun, et al. Roadmap of realizing the high penetration renewable energy in China[J]. Proceedings of the CSEE, 2015, 35 (14) : 3699-3705.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201302012&amp;v=MTk3NTBMTXJZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIvUElTSFJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 颜志敏, 王承民, 郑健, 等.配电网中蓄电池储能系统的价值评估模型[J].电力自动化设备, 2013, 33 (2) :57-61.YAN Zhimin, WANG Chengmin, ZHENG Jian, et al. Value assessment model of battery energy storage system in distribution network[J]. Electric Power Automation Equipment, 2013, 33 (2) : 57-61.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201216001&amp;v=MjAzMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIvUFB5clBiYkc0SDlQTnFZOUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 王成山, 于波, 肖峻, 等.平滑可再生能源发电系统输出波动的储能系统容量优化方法[J].中国电机工程学报, 2012, 32 (16) :1-8. WANG Chengshan, YU Bo, XIAO Jun, et al. Sizing of energy storage systems for output smoothing of renewable energy systems[J]. Proceedings of the CSEE, 2012, 32 (16) : 1-8.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201102016&amp;v=MjI1ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYi9QSVNIVGVyRzRIOURNclk5RVlvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 丁明, 徐宁舟, 毕锐.用于平抑可再生能源功率波动的储能电站建模及评价[J].电力系统自动化, 2011, 35 (2) :66-72. DING Ming, XU Ningzhou, BI Rui. Model of BESS for smoothing renewable energy output fluctuations[J]. Automation of Electric Power Systems, 2011, 35 (2) : 66-72.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201209038&amp;v=MTk0MzN5SG5WYi9QSVRyQmZiRzRIOVBNcG85R2JJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 陈满, 陆志刚, 刘怡, 等.电池储能系统恒功率削峰填谷优化策略研究[J].电网技术, 2012, 36 (9) :232-237.CHEN Man, LU Zhigang, LIU Yi, et al. Research on optimal peak load shifting strategy of battery energy storage system operated in constant power mode[J]. Power System Technology, 2012, 36 (9) : 232-237.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013315163.nh&amp;v=MjAzMzBackZ5SG5WYi9QVkYyNkhiQzVHOURLckpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 刘子铭.价值工程在风电项目生命周期管理中的应用[D].北京:华北电力大学, 2013.LIU Ziming. The application of value engineering in the wind power project life cycle management[D]. Beijing: North China Electric Power University, 2013.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HNSK201102009&amp;v=MTkzNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYi9QTFNQWVpiRzRIOURNclk5RmJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 张云霞, 崔越峰.内在价值, 工具价值, 系统价值辩证关系初探[J].河南师范大学学报:哲学社会科学版, 2011, 38 (2) :27-30.ZHANG Yunxia, CUI Yuefeng. A preliminary study of dialectical relations among intrinsic value, instrumental value and systematic value[J]. Journal of Henan Normal University: Philosophical and Social Sciences, 2011, 38 (2) : 27-30.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=LLTS201004009&amp;v=MDczMjFTSGZmYkc0SDlITXE0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIvUEs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 刘友红, 崔俊杰.价值重估:从狭义价值到系统价值——走出现代人类中心主义困境的探索[J].理论探索, 2010 (4) :29-34.LIU Youhong, CUI Junjie. Value revaluation: from narrow value to system value: exploring the dilemma of modern anthropocentrism[J]. Theoretical Exploration, 2010 (4) : 29-34.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811010&amp;v=MDMyNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIvUElTSFRlckc0SDluTnJvOUVaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 修晓青, 唐巍, 李建林, 等.基于层次分析法的储能配置综合评估技术[J].电力系统自动化, 2018, 42 (11) :72-78.DOI:10.7500/AEPS20171227003.XIU Xiaoqing, TANG Wei, LI Jianlin, et al. Comprehensive evaluation technology of energy storage configuration based on analytic hierarchy process[J]. Automation of Electric Power Systems, 2018, 42 (11) : 72-78. DOI: 10.7500/AEPS 20171227003.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804023&amp;v=MTQxOTVxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYi9QSVNIVGVyRzRIOW5NcTQ5SFo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 葛少云, 李吉峰, 刘洪, 等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化, 2018, 42 (4) :165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun, LI Jifeng, LIU Hong, et al. Reliability evaluation of microgrid containing energy storage system considering multi-energy coupling and grade difference[J]. Automation of Electric Power Systems, 2018, 42 (4) : 165-173. DOI: 10.7500/AEPS20170903002.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014364892.nh&amp;v=MDU5MTVxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYi9QVkYyNkdyQytHdG5GclpFYlBJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 徐海翔.风光储电站参与电力市场的交易机制研究[D].北京:华北电力大学, 2014.XU Haixiang. Research on trading mechanisms of wind/solar/storage power station in power market[D]. Beijing: North China Electric Power University, 2014.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy storage for the electricity grid: benefits and market potential assessment guide[R/OL]">

                                <b>[25]</b> EYER J, COREY G. Energy storage for the electricity grid: benefits and market potential assessment guide[R/OL]. [2018-08-10]. http://www.doc88.com/p-6651998570331.html.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" >
                                    <b>[26]</b>
                                 中国储能网新闻中心.中国储能定价机制的探讨[EB/OL].[2018-07-28].http://www.escn.com.cn/news/show-381075.html.China Energy Storage Network News Center. Discussion on pricing mechanism of energy storage in China[EB/OL]. [2018-07-28]. http://www.escn.com.cn/news/show-381075.html.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Business cases for energy storage with multiple service provision">

                                <b>[27]</b> TENG F, STRBAC G. Business cases for energy storage with multiple service provision[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) : 615-625.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801009&amp;v=MDk1Mjl1WnJGeUhuVmIvUEtEM0lhN0c0SDluTXJvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> ABAPOUR S, NOJAVAN S, ABAPOYR M. Multi-objective short-term scheduling of active distribution networks for benefit maximization of DisCos and DG owners considering demand response programs and energy storage system[J]. Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) : 95-106.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" >
                                    <b>[29]</b>
                                 OUREILIDIS K O, BAKIRTZIS E A, DEMOULIAS C S. Frequency-based control of islanded microgrid with renewable energy sources and energy storage[J]. Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) : 54-62.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" >
                                    <b>[30]</b>
                                 国家电力监管委员会华北监管局.华北区域风电场并网运行管理实施细则 (试行) [EB/OL].[2018-08-10].https://wenku.baidu.com/view/04c03aeaa5e9856a571260c9.html.North China Regulatory Bureau of the State Electricity Regulatory Commission. Rules for implementation of grid-connected operation and management of wind farms in North China (trial) [EB/OL]. [2018-08-10]. https://wenku.baidu.com/view/04c03aeaa5e9856a571260c9.html.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NODG199702002&amp;v=MjAwNDViS3hGOWJNclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYi9QS3lMUGE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 电力工业部.供电营业规则[J].中国电力, 1997, 30 (2) :2-16.Ministry of Electric Power Industry. Business rules for power supply[J]. Electric Power, 1997, 30 (2) : 2-16.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908007" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908007&amp;v=MTgwMzVxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYi9QSVNIVGVyRzRIOWpNcDQ5Rlk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

