

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137598637471250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908008%26RESULT%3d1%26SIGN%3drcHo%252b2kn2WycTgPi5TLjNu3ZY9Q%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908008&amp;v=MDAwNjhIOWpNcDQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYjNPSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;1 VSG&lt;/b&gt;功率环参数研究 "><b>1 VSG</b>功率环参数研究</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#74" data-title="&lt;b&gt;2&lt;/b&gt; 功率环双模式控制及切换策略 "><b>2</b> 功率环双模式控制及切换策略</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#93" data-title="&lt;b&gt;3&lt;/b&gt; 仿真结果与实验验证 "><b>3</b> 仿真结果与实验验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#94" data-title="&lt;b&gt;3.1&lt;/b&gt; 仿真结果"><b>3.1</b> 仿真结果</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;3.2&lt;/b&gt; 实验验证"><b>3.2</b> 实验验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#104" data-title="&lt;b&gt;4 结语&lt;/b&gt; "><b>4 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#128" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="&lt;b&gt;图1 VSG并网等效电路&lt;/b&gt;"><b>图1 VSG并网等效电路</b></a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;图2 功率环双模式控制及切换原理图&lt;/b&gt;"><b>图2 功率环双模式控制及切换原理图</b></a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;图3 改进的切换策略下储能变换器输出功率&lt;/b&gt;"><b>图3 改进的切换策略下储能变换器输出功率</b></a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;图4 两种模式运行的性能测试对比&lt;/b&gt;"><b>图4 两种模式运行的性能测试对比</b></a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;图5 两种模式切换运行比较&lt;/b&gt;"><b>图5 两种模式切换运行比较</b></a></li>
                                                <li><a href="#130" data-title="图A1 J和D变化时的根轨迹">图A1 J和D变化时的根轨迹</a></li>
                                                <li><a href="#131" data-title="图A2 K&lt;sub&gt;Q&lt;/sub&gt;变化时的根轨迹">图A2 K<sub>Q</sub>变化时的根轨迹</a></li>
                                                <li><a href="#132" data-title="图A3 实验平台">图A3 实验平台</a></li>
                                                <li><a href="#133" data-title="表A1 仿真主要参数">表A1 仿真主要参数</a></li>
                                                <li><a href="#134" data-title="表A2 实验主要参数">表A2 实验主要参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="4">


                                    <a id="bibliography_1" title=" 葛俊, 刘辉, 江浩, 等.虚拟同步发电机并网运行适应性分析及探讨[J].电力系统自动化, 2018, 42 (9) :26-35.DOI:10.7500/AEPS20171031013.GE Jun, LIU Hui, JIANG Hao, et al. Analysis and investigation on grid-connected operation adaptability of virtual synchronous generators [J]. Automation of Electric Power Systems, 2018, 42 (9) : 26-35. DOI: 10.7500/AEPS 20171031013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809004&amp;v=MjM3MTNvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIzQklTSFRlckc0SDluTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         葛俊, 刘辉, 江浩, 等.虚拟同步发电机并网运行适应性分析及探讨[J].电力系统自动化, 2018, 42 (9) :26-35.DOI:10.7500/AEPS20171031013.GE Jun, LIU Hui, JIANG Hao, et al. Analysis and investigation on grid-connected operation adaptability of virtual synchronous generators [J]. Automation of Electric Power Systems, 2018, 42 (9) : 26-35. DOI: 10.7500/AEPS 20171031013.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_2" title=" 曾正, 邵伟华, 冉立, 等.虚拟同步发电机的模型及储能单元优化设置[J].电力系统自动化, 2015, 39 (13) :22-31. ZENG Zheng, SHAO Weihua, RAN Li, et al. Mathematical model and strategic energy storage selection of virtual synchronous generators[J]. Automation of Electric Power Systems, 2015, 39 (13) : 22-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201513004&amp;v=MjgzOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiM0JJU0hUZXJHNEg5VE5ySTlGWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         曾正, 邵伟华, 冉立, 等.虚拟同步发电机的模型及储能单元优化设置[J].电力系统自动化, 2015, 39 (13) :22-31. ZENG Zheng, SHAO Weihua, RAN Li, et al. Mathematical model and strategic energy storage selection of virtual synchronous generators[J]. Automation of Electric Power Systems, 2015, 39 (13) : 22-31.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_3" title=" 孟建辉.分布式电源的虛拟同步发电机控制技术研究[D].北京:华北电力大学, 2015.MENG Jianhui. Control strategy of virtual synchronous generator for distributed generation[D]. Beijing: North China Electric Power University, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015644376.nh&amp;v=Mjk2NDIyNkc3VzhHdExMcVpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYjNCVkY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         孟建辉.分布式电源的虛拟同步发电机控制技术研究[D].北京:华北电力大学, 2015.MENG Jianhui. Control strategy of virtual synchronous generator for distributed generation[D]. Beijing: North China Electric Power University, 2015.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_4" title=" 吕志鹏, 盛万兴, 钟庆昌, 等.虚拟同步发电机及其在微电网中的应用[J].中国电机工程学报, 2014, 34 (16) :2591-2603.L&#220; Zhipeng, SHENG Wanxing, ZHONG Qingchang, et al. Virtual synchronous generator and its applications in micro-grid[J]. Proceedings of the CSEE, 2014, 34 (16) : 2591-2603." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416010&amp;v=MjM1NzdiM0JQeXJQYmJHNEg5WE5xWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         吕志鹏, 盛万兴, 钟庆昌, 等.虚拟同步发电机及其在微电网中的应用[J].中国电机工程学报, 2014, 34 (16) :2591-2603.L&#220; Zhipeng, SHENG Wanxing, ZHONG Qingchang, et al. Virtual synchronous generator and its applications in micro-grid[J]. Proceedings of the CSEE, 2014, 34 (16) : 2591-2603.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_5" title=" 石荣亮, 张兴, 徐海珍, 等.基于虚拟同步发电机的多能互补孤立型微网运行控制策略[J].电力系统自动化, 2016, 40 (18) :32-40.SHI Rongliang, ZHANG Xing, XU Haizhen, et al. Operation control strategy for multi-energy complementary isolated microgrid based on virtual synchronous generator[J]. Automation of Electric Power Systems, 2016, 40 (18) : 32-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618005&amp;v=MzI3NjBJU0hUZXJHNEg5Zk5wNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiM0I=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         石荣亮, 张兴, 徐海珍, 等.基于虚拟同步发电机的多能互补孤立型微网运行控制策略[J].电力系统自动化, 2016, 40 (18) :32-40.SHI Rongliang, ZHANG Xing, XU Haizhen, et al. Operation control strategy for multi-energy complementary isolated microgrid based on virtual synchronous generator[J]. Automation of Electric Power Systems, 2016, 40 (18) : 32-40.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_6" title=" 朱蜀, 刘开培, 秦亮.虚拟同步发电机的暂态稳定性分析[J].电力系统自动化, 2018, 42 (9) :51-58.DOI:10.7500/AEPS20171115017.ZHU Shu, LIU Kaipei, QIN Liang. Transient stability analysis of virtual synchronous generator[J]. Automation of Electric Power Systems, 2018, 42 (9) : 51-58. DOI: 10.7500/AEPS 20171115017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809007&amp;v=MzExNDRlckc0SDluTXBvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIzQklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         朱蜀, 刘开培, 秦亮.虚拟同步发电机的暂态稳定性分析[J].电力系统自动化, 2018, 42 (9) :51-58.DOI:10.7500/AEPS20171115017.ZHU Shu, LIU Kaipei, QIN Liang. Transient stability analysis of virtual synchronous generator[J]. Automation of Electric Power Systems, 2018, 42 (9) : 51-58. DOI: 10.7500/AEPS 20171115017.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_7" title=" 孟建辉, 王毅, 石新春, 等.基于虚拟同步发电机的分布式逆变电源控制策略及参数分析[J].电工技术学报, 2014, 29 (12) :1-10.MENG Jianhui, WANG Yi, SHI Xinchun, et al. Control strategy and parameter analysis of distributed inverters based on VSG[J]. Transactions of China Electrotechnical Society, 2014, 29 (12) : 1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201412001&amp;v=MTA2NTR6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIzQklTckJmYkc0SDlYTnJZOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         孟建辉, 王毅, 石新春, 等.基于虚拟同步发电机的分布式逆变电源控制策略及参数分析[J].电工技术学报, 2014, 29 (12) :1-10.MENG Jianhui, WANG Yi, SHI Xinchun, et al. Control strategy and parameter analysis of distributed inverters based on VSG[J]. Transactions of China Electrotechnical Society, 2014, 29 (12) : 1-10.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_8" title=" 陶亮, 程军照, 王文玺, 等.虚拟同步发电机参数设计及优化方法[J].电力系统保护与控制, 2018, 46 (12) :128-135.TAO Liang, CHENG Junzhao, WANG Wenxi, et al. Methods of parameter design and optimization in virtual synchronous generator technology[J]. Power System Protection and Control, 2018, 46 (12) : 128-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201812018&amp;v=MDcxMzRIblZiM0JMeW5hZWJHNEg5bk5yWTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         陶亮, 程军照, 王文玺, 等.虚拟同步发电机参数设计及优化方法[J].电力系统保护与控制, 2018, 46 (12) :128-135.TAO Liang, CHENG Junzhao, WANG Wenxi, et al. Methods of parameter design and optimization in virtual synchronous generator technology[J]. Power System Protection and Control, 2018, 46 (12) : 128-135.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_9" title=" 邹培根, 孟建辉, 王毅, 等.灵活虚拟同步机主要控制参数对系统频率稳定性的影响分析[J].高电压技术, 2018, 44 (4) :1335-1342.ZOU Peigen, MENG Jianhui, WANG Yi, et al. Influence analysis of the main control parameters in FVSG on the frequency stability of the system [J]. High Voltage Engineering, 2018, 44 (4) : 1335-1342." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201804037&amp;v=Mjk0NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiM0JJaW5TWkxHNEg5bk1xNDlHWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         邹培根, 孟建辉, 王毅, 等.灵活虚拟同步机主要控制参数对系统频率稳定性的影响分析[J].高电压技术, 2018, 44 (4) :1335-1342.ZOU Peigen, MENG Jianhui, WANG Yi, et al. Influence analysis of the main control parameters in FVSG on the frequency stability of the system [J]. High Voltage Engineering, 2018, 44 (4) : 1335-1342.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_10" title=" 吴恒, 阮新波, 杨东升, 等.虚拟同步发电机功率环的建模与参数设计[J].中国电机工程学报, 2015, 35 (24) :6508-6518.WU Heng, RUAN Xinbo, YANG Dongsheng, et al. Modeling of the power loop and parameter design of virtual synchronous generators[J]. Proceedings of the CSEE, 2015, 35 (24) : 6508-6518." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201524029&amp;v=MDE1MDc0SDlUT3E0OUhiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIzQlB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         吴恒, 阮新波, 杨东升, 等.虚拟同步发电机功率环的建模与参数设计[J].中国电机工程学报, 2015, 35 (24) :6508-6518.WU Heng, RUAN Xinbo, YANG Dongsheng, et al. Modeling of the power loop and parameter design of virtual synchronous generators[J]. Proceedings of the CSEE, 2015, 35 (24) : 6508-6518.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_11" title=" 石荣亮, 张兴, 徐海珍, 等.基于虚拟同步发电机的微网运行模式无缝切换控制策略[J].电力系统自动化, 2016, 40 (10) :16-23.SHI Rongliang, ZHANG Xing, XU Haizhen, et al. Seamless switching control strategy for microgrid operation modes based on virtual synchronous generator[J]. Automation of Electric Power Systems, 2016, 40 (10) : 16-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610003&amp;v=MjM1MTgzQklTSFRlckc0SDlmTnI0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         石荣亮, 张兴, 徐海珍, 等.基于虚拟同步发电机的微网运行模式无缝切换控制策略[J].电力系统自动化, 2016, 40 (10) :16-23.SHI Rongliang, ZHANG Xing, XU Haizhen, et al. Seamless switching control strategy for microgrid operation modes based on virtual synchronous generator[J]. Automation of Electric Power Systems, 2016, 40 (10) : 16-23.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_12" title=" 石荣亮, 张兴, 徐海珍, 等.基于自适应模式切换的虚拟同步发电机功率控制策略[J].电工技术学报, 2017, 32 (12) :127-137.SHI Rongliang, ZHANG Xing, XU Haizhen, et al. The active and reactive power control of virtual synchronous generator based on adaptive mode switching[J]. Transactions of China Electrotechnical Society, 2017, 32 (12) : 127-137." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201712016&amp;v=MjY1MDdmWnVackZ5SG5WYjNCSVNyQmZiRzRIOWJOclk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         石荣亮, 张兴, 徐海珍, 等.基于自适应模式切换的虚拟同步发电机功率控制策略[J].电工技术学报, 2017, 32 (12) :127-137.SHI Rongliang, ZHANG Xing, XU Haizhen, et al. The active and reactive power control of virtual synchronous generator based on adaptive mode switching[J]. Transactions of China Electrotechnical Society, 2017, 32 (12) : 127-137.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_13" title=" 徐玉琴, 马焕均.基于改进下垂控制的逆变器并联运行技术[J].电力系统保护与控制, 2015, 43 (7) :103-107.XU Yuqin, MA Huanjun. Parallel operation technology of inverters based on improved droop control[J]. Power System Protection and Control, 2015, 43 (7) : 103-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201507016&amp;v=MTMwNzgzQkx5bmFlYkc0SDlUTXFJOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         徐玉琴, 马焕均.基于改进下垂控制的逆变器并联运行技术[J].电力系统保护与控制, 2015, 43 (7) :103-107.XU Yuqin, MA Huanjun. Parallel operation technology of inverters based on improved droop control[J]. Power System Protection and Control, 2015, 43 (7) : 103-107.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_14" title=" 姚玮, 陈敏, 牟善科, 等.基于改进下垂法的微电网逆变器并联控制技术[J].电力系统自动化, 2009, 33 (6) :77-80.YAO Wei, CHEN Min, MOU Shanke, et al. Paralleling control technique of microgrid inverters based on improved droop method[J]. Automation of Electric Power Systems, 2009, 33 (6) : 77-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200906021&amp;v=MzIzNjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYjNCSVNIVGVyRzRIdGpNcVk5SFpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         姚玮, 陈敏, 牟善科, 等.基于改进下垂法的微电网逆变器并联控制技术[J].电力系统自动化, 2009, 33 (6) :77-80.YAO Wei, CHEN Min, MOU Shanke, et al. Paralleling control technique of microgrid inverters based on improved droop method[J]. Automation of Electric Power Systems, 2009, 33 (6) : 77-80.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_15" title=" 李新, 刘国梁, 杨苒晨, 等.具有暂态阻尼特性的虚拟同步发电机控制策略及无缝切换方法[J].电网技术, 2018, 42 (7) :2081-2088.LI Xin, LIU Guoliang, YANG Ranchen, et al. VSG control strategy with transient damping term and seamless switching control method[J]. Power System Technology, 2018, 42 (7) : 2081-2088." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807008&amp;v=MjU5NjdmWnVackZ5SG5WYjNCSVRyQmZiRzRIOW5NcUk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李新, 刘国梁, 杨苒晨, 等.具有暂态阻尼特性的虚拟同步发电机控制策略及无缝切换方法[J].电网技术, 2018, 42 (7) :2081-2088.LI Xin, LIU Guoliang, YANG Ranchen, et al. VSG control strategy with transient damping term and seamless switching control method[J]. Power System Technology, 2018, 42 (7) : 2081-2088.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_16" title=" 颜湘武, 贾焦心, 王德胜, 等.虚拟同步发电机的并网功率控制及模式平滑切换[J].电力系统自动化, 2018, 42 (9) :91-99.DOI:10.7500/AEPS20171115021.YAN Xiangwu, JIA Jiaoxin, WANG Desheng, et al. Power control and smooth mode switchover for grid-connected virtual synchronous generators[J]. Automation of Electric Power Systems, 2018, 42 (9) : 91-99. DOI: 10.7500/AEPS 20171115021." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809012&amp;v=MDcyOTlHRnJDVVI3cWZadVpyRnlIblZiM0JJU0hUZXJHNEg5bk1wbzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         颜湘武, 贾焦心, 王德胜, 等.虚拟同步发电机的并网功率控制及模式平滑切换[J].电力系统自动化, 2018, 42 (9) :91-99.DOI:10.7500/AEPS20171115021.YAN Xiangwu, JIA Jiaoxin, WANG Desheng, et al. Power control and smooth mode switchover for grid-connected virtual synchronous generators[J]. Automation of Electric Power Systems, 2018, 42 (9) : 91-99. DOI: 10.7500/AEPS 20171115021.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_17" title=" 江浩, 刘辉, 王阳, 等.虚拟同步发电机单机并网小信号模型及其稳定性分析[J].华北电力技术, 2017 (4) :55-60.JIANG Hao, LIU Hui, WANG Yang, et al. Small-signal modelling and stability analysis of one virtual synchronous generator connected to the utility grid[J]. North China Electric Power, 2017 (4) : 55-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDJ201704010&amp;v=MDc1MzR6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIzQkxTL1BaTEc0SDliTXE0OUVaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         江浩, 刘辉, 王阳, 等.虚拟同步发电机单机并网小信号模型及其稳定性分析[J].华北电力技术, 2017 (4) :55-60.JIANG Hao, LIU Hui, WANG Yang, et al. Small-signal modelling and stability analysis of one virtual synchronous generator connected to the utility grid[J]. North China Electric Power, 2017 (4) : 55-60.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_18" title=" 陈丹.微网逆变器的VSG运行控制研究[D].北京:北方工业大学, 2018.CHEN Dan. Research on VSG operation control applied to micro grid inverter[D]. Beijing: North China University of Technology, 2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018192038.nh&amp;v=MTA0NzA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiM0JWRjI2RnJLeEhOSFBwNUViUElRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         陈丹.微网逆变器的VSG运行控制研究[D].北京:北方工业大学, 2018.CHEN Dan. Research on VSG operation control applied to micro grid inverter[D]. Beijing: North China University of Technology, 2018.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_19" title=" 颜湘武, 刘正男, 徐恒波, 等.虚拟同步发电机特性的三相逆变器小信号建模及分析[J].华北电力大学学报, 2016, 43 (3) :1-8.YAN Xiangwu, LIU Zhengnan, XU Hengbo, et al. Small-signal modeling and analysis of three-phase characteristics of virtual synchronous generator[J]. Journal of North China Electric Power University, 2016, 43 (3) : 1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201603001&amp;v=MDY2MDIvUFlyRzRIOWZNckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYjNCTFM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         颜湘武, 刘正男, 徐恒波, 等.虚拟同步发电机特性的三相逆变器小信号建模及分析[J].华北电力大学学报, 2016, 43 (3) :1-8.YAN Xiangwu, LIU Zhengnan, XU Hengbo, et al. Small-signal modeling and analysis of three-phase characteristics of virtual synchronous generator[J]. Journal of North China Electric Power University, 2016, 43 (3) : 1-8.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_20" title=" 李新, 杨苒晨, 邵雨亭, 等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化, 2018, 42 (9) :180-187.DOI:10.7500/AEPS 20171115001.LI Xin, YANG Ranchen, SHAO Yuting, et al. Strategy of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (9) : 180-187. DOI: 10.7500/AEPS20171115001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809024&amp;v=MDQ5NzBackZ5SG5WYjNCSVNIVGVyRzRIOW5NcG85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         李新, 杨苒晨, 邵雨亭, 等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化, 2018, 42 (9) :180-187.DOI:10.7500/AEPS 20171115001.LI Xin, YANG Ranchen, SHAO Yuting, et al. Strategy of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (9) : 180-187. DOI: 10.7500/AEPS20171115001.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_21" title=" 李吉祥, 赵晋斌, 屈克庆, 等.考虑SOC特性的微电网VSG运行参数边界分析[J].电网技术, 2018, 42 (5) :1451-1457.LI Jixiang, ZHAO Jinbin, QU Keqing, et al. Boundary analysis of operation parameters of microgrid VSG considering SOC characteristics[J]. Power System Technology, 2018, 42 (5) : 1451-1457." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805012&amp;v=Mjg0MzVuVmIzQklUckJmYkc0SDluTXFvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         李吉祥, 赵晋斌, 屈克庆, 等.考虑SOC特性的微电网VSG运行参数边界分析[J].电网技术, 2018, 42 (5) :1451-1457.LI Jixiang, ZHAO Jinbin, QU Keqing, et al. Boundary analysis of operation parameters of microgrid VSG considering SOC characteristics[J]. Power System Technology, 2018, 42 (5) : 1451-1457.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_22" title=" 魏亚龙, 张辉, 孙凯, 等.基于虚拟功率的虚拟同步发电机预同步方法[J].电力系统自动化, 2016, 40 (12) :124-129.WEI Yalong, ZHANG Hui, SUN Kai, et al. Pre- synchronization method of virtual synchronous generator using virtual power[J]. Automation of Electric Power Systems, 2016, 40 (12) : 124-129." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612018&amp;v=MTQ4OTBmTnJZOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIzQklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         魏亚龙, 张辉, 孙凯, 等.基于虚拟功率的虚拟同步发电机预同步方法[J].电力系统自动化, 2016, 40 (12) :124-129.WEI Yalong, ZHANG Hui, SUN Kai, et al. Pre- synchronization method of virtual synchronous generator using virtual power[J]. Automation of Electric Power Systems, 2016, 40 (12) : 124-129.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_23" title=" 曾正, 邵伟华, 刘清阳, 等.并网逆变器数字锁相环的数学物理本质分析[J].电工技术学报, 2018, 33 (4) :808-816.ZENG Zheng, SHAO Weihua, LIU Qingyang, et al. Mathematical and physical fundaments of digital phase-locked loop for grid-connected inverters[J]. Transactions of China Electrotechnical Society, 2018, 33 (4) : 808-816." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201804011&amp;v=MjI0MzRIblZiM0JJU3JCZmJHNEg5bk1xNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         曾正, 邵伟华, 刘清阳, 等.并网逆变器数字锁相环的数学物理本质分析[J].电工技术学报, 2018, 33 (4) :808-816.ZENG Zheng, SHAO Weihua, LIU Qingyang, et al. Mathematical and physical fundaments of digital phase-locked loop for grid-connected inverters[J]. Transactions of China Electrotechnical Society, 2018, 33 (4) : 808-816.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-14 11:52</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),56-64 DOI:10.7500/AEPS20180805002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">虚拟同步储能变换器的功率环双模式控制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B8%A9%E6%98%A5%E9%9B%AA&amp;code=25666044&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">温春雪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%98%A5%E6%9D%A5&amp;code=31206558&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨春来</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%B8%B9&amp;code=39651003&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈丹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E9%95%BF%E6%96%8C&amp;code=28009428&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡长斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B4%E6%94%BF%E5%9B%BD&amp;code=28009425&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朴政国</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E4%BA%AC%E5%8D%8E&amp;code=11293016&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周京华</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E5%B8%82%E7%94%B5%E5%8A%9B%E7%94%B5%E5%AD%90%E4%B8%8E%E7%94%B5%E6%B0%94%E4%BC%A0%E5%8A%A8%E5%B7%A5%E7%A8%8B%E7%A0%94%E7%A9%B6%E4%B8%AD%E5%BF%83%E5%8C%97%E6%96%B9%E5%B7%A5%E4%B8%9A%E5%A4%A7%E5%AD%A6&amp;code=0226398&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京市电力电子与电气传动工程研究中心北方工业大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%B3%E5%8C%97%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0292044&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网河北省电力有限公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>根据虚拟同步储能变换器功率环主要参数的相互影响进行了小信号建模分析, 为功率环参数设计和选取范围提供了参考。据此, 针对虚拟储能变换器并网运行时存在的稳态功率偏差和功率限额问题, 提出一种适用于并网工况的储能变换器虚拟同步机<i>PQ</i>模式控制策略, 并在必要时将<i>PQ</i>模式与VSG下垂模式进行切换。虚拟同步发电机 (VSG) 的<i>PQ</i>模式并网除了能实现稳态时恒功率运行外, 暂态过程中还具有一定的惯性和阻尼, 并网状态下能够自同步, 无需锁相环。仿真和实验结果表明, 所提双模式控制策略稳定可靠且切换平滑。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E5%90%8C%E6%AD%A5%E5%8F%91%E7%94%B5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟同步发电机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E5%8F%98%E6%8D%A2%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能变换器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E7%8E%87%E7%8E%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功率环;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%B6%E7%BD%91%E8%BF%90%E8%A1%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">并网运行;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E6%A8%A1%E5%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双模式;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *温春雪 (1980—) , 男, 通信作者, 博士, 副教授, 主要研究方向:微网运行及储能变换器控制。E-mail:wcx@ncut.edu.cn;
                                </span>
                                <span>
                                    杨春来 (1987—) , 男, 硕士, 高级工程师, 主要研究方向:综合能源网源协调和电力金融。E-mail:yangchunlai1987@126.com;
                                </span>
                                <span>
                                    陈丹 (1992—) , 女, 硕士, 主要研究方向:微网逆变器的VSG运行控制。E-mail:2443180296@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-05</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51777002);</span>
                                <span>北京市高水平创新团队建设计划资助项目 (IDHT20180502);</span>
                                <span>国家电网公司科技项目 (SGTYHT/16-JS-198);</span>
                    </p>
            </div>
                    <h1><b>Power Loop Based Dual Mode Control of Virtual Synchronous Energy Storage Converter</b></h1>
                    <h2>
                    <span>WEN Chunxue</span>
                    <span>YANG Chunlai</span>
                    <span>CHEN Dan</span>
                    <span>HU Changbin</span>
                    <span>PIAO Zhengguo</span>
                    <span>ZHOU Jinghua</span>
            </h2>
                    <h2>
                    <span>Power Electronics & Motor Drives Engineering Research Center of Beijing, North China University of Technology</span>
                    <span>Electric Power Research Institute of State Grid Hebei Electric Power Supply Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The mutual influence of the key parameters for the power loop of virtual synchronous storage converter is analyzed in small signal model, which provides a reference for the design and selection of the power loop parameters. According to the deficiency of power deviation and limit under grid-connected operation for virtual synchronous storage converter, a PQ mode control strategy of virtual synchronous machine which is suitable for grid-connected operation is presented, and the switching between PQ mode and the virtual synchronous generator (VSG) mode which is operated when it is necessary. The PQ mode control can not only realize constant power operation in steady state, but also have certain inertia and damping in transient process. It can realize self-synchronization in grid-connected state, and the phase-locked loop is not needed. Finally, the simulation and experimental results show that the proposed control strategy is stable, and smooth switch is also reliable.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20synchronous%20generator%20(VSG)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual synchronous generator (VSG) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=storage%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">storage converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20loop&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power loop;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grid-connected%20operation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grid-connected operation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dual%20mode&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dual mode;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-05</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51777002);</span>
                                <span>Beijing High Level Innovation Teams Development Plans (No.IDHT20180502);</span>
                                <span>State Grid Corporation of China (No.SGTYHT/16-JS-198);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">虚拟同步储能变换器除了实现储能变换的基本功能外, 还兼具调频调压以及模拟同步发电机运行的特性。虚拟同步发电机 (VSG) 技术就是为了解决电力电子设备更好地并离网运行问题而提出的。因此, 将其应用于储能变换器中进而实现储能单元友好接入微电网或主动配电网具有现实意义<citation id="108" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。近年来, VSG技术在风电、光伏、储能等不同场景下已经得到广泛应用<citation id="109" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="52">VSG技术本身是基于下垂控制的, 其惯性和阻尼特性主要通过在功率环模拟同步发电机的电气和机械方程体现<citation id="113" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。由于功率外环的惯性阻尼作用, 其稳态性能较好, 但是容易出现类似于同步发电机的低频振荡和功率偏差问题<citation id="110" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。因此, 在较多文献中对控制参数设计进行了大量研究工作, 如文献<citation id="111" type="reference">[<a class="sup">7</a>]</citation>针对分布式逆变电源的控制参数进行了分析, 文献<citation id="114" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>从参数设计优化和对频率的稳定性方面进行了研究, 文献<citation id="112" type="reference">[<a class="sup">10</a>]</citation>则设计了功率环参数。因此, 功率环的参数研究对于虚拟同步储能变换器的运行模式控制至关重要。</p>
                </div>
                <div class="p1">
                    <p id="53">文献<citation id="115" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>结合恒功率控制 (<i>PQ</i>) 能够保证并网模式下不受负载影响保持恒功率输出的特点, 提出将<i>PQ</i>模式和VSG模式结合, 在必要时进行两者的切换。但切换是在电流控制环进行的, 切换前的准备工作较长, 切换可能存在冲击和不稳定问题。文献<citation id="116" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>提出, 可以通过动态调节下垂系数的方式来调节输出功率, 但更改下垂系数的方式并不能完全消除输出功率与功率给定间的偏差, 而且更改下垂系数也会带来系统不稳定的问题。文献<citation id="117" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>]</citation>主要从并网运行以及预同步角度研究了VSG的并网功率控制及模式平滑切换, 对功率环参数对运行模式控制的影响分析不足。</p>
                </div>
                <div class="p1">
                    <p id="54">本文针对上述问题, 通过小信号建模分析, 对影响系统性能的VSG功率环的关键参数进行了研究。另外结合文献<citation id="118" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>的思路, 提出了一种在VSG功率环进行VSG与<i>PQ</i>模式切换的策略。该策略中的<i>PQ</i>模式与普通<i>PQ</i>模式不同, 除了具备VSG本身的惯性和阻尼外, 还能实现稳态时恒功率运行, 消除稳态功率偏差和功率限额, 并网状态下能够自同步, 无需锁相环。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>1 VSG</b>功率环参数研究</h3>
                <div class="p1">
                    <p id="56">VSG的等效电路模型<citation id="119" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>如图1所示, 其中<i>E</i>∠<i>δ</i>为VSG输出电压, <i>U</i><sub>g</sub>∠0°为电网电压, <i>L</i>为滤波电感, <i>C</i>为滤波电容, 其中<i>Z</i>=<i>R</i>+j<i>X</i>=<i>R</i>+j<i>ωL</i>。根据等效电路可以计算得到VSG的输出电流<mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></math></mathml>和视在功率<i>S</i>分别如式 (1) 和式 (2) 所示, <mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msup><mrow></mrow><mo>*</mo></msup></mrow></math></mathml>表示输出电流的共轭相量。</p>
                </div>
                <div class="area_img" id="59">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908008_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 VSG并网等效电路" src="Detail/GetImg?filename=images/DLXT201908008_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 VSG并网等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908008_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Equivalent circuit of grid-connected VSG</b></p>

                </div>
                <div class="p1">
                    <p id="60" class="code-formula">
                        <mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mfrac><mrow><mi>E</mi><mo>∠</mo><mi>δ</mi><mo>-</mo><mi>U</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>∠</mo><mn>0</mn><mo>°</mo></mrow><mrow><mi>R</mi><mo>+</mo><mtext>j</mtext><mi>X</mi></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>R</mi><mi>E</mi><mo>∠</mo><mi>δ</mi><mo>-</mo><mi>R</mi><mi>U</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>∠</mo><mn>0</mn><mo>°</mo></mrow><mrow><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>X</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>+</mo><mtext>j</mtext><mfrac><mrow><mi>X</mi><mi>U</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>∠</mo><mn>0</mn><mo>°</mo><mo>-</mo><mi>X</mi><mi>E</mi><mo>∠</mo><mi>δ</mi></mrow><mrow><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>X</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>S</mi><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msup><mrow></mrow><mo>*</mo></msup><mo>≈</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msup><mrow></mrow><mo>*</mo></msup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>R</mi><mi>E</mi><mi>U</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi><mo>+</mo><mi>X</mi><mi>E</mi><mi>U</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><mo>-</mo><mi>R</mi><mi>U</mi><msubsup><mrow></mrow><mtext>g</mtext><mn>2</mn></msubsup></mrow><mrow><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>X</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>j</mtext><mfrac><mrow><mi>X</mi><mi>U</mi><msubsup><mrow></mrow><mtext>g</mtext><mn>2</mn></msubsup><mo>-</mo><mi>X</mi><mi>E</mi><mi>U</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi><mo>+</mo><mi>R</mi><mi>E</mi><mi>U</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi></mrow><mrow><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>X</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>=</mo><mi>Ρ</mi><mo>+</mo><mtext>j</mtext><mi>Q</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>R</i>为电阻;<i>X</i>为电抗;<i>S</i>为相角。</p>
                </div>
                <div class="p1">
                    <p id="62">由上述等式可得到有功功率和无功功率的小信号表达式分别为附录A式 (A1) 和附录A式 (A2) 所示<citation id="120" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="63">结合VSG的转子机械方程和电压下垂方程<citation id="121" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 经过计算变形可得VSG的并网小信号模型<citation id="122" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>如附录A式 (A3) 所示, 其中各参数变量表达式见附录A式 (A4) 和式 (A5) 。</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>J</mi><mfrac><mrow><mtext>d</mtext><mi>ω</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>D</mi><mo stretchy="false"> (</mo><mi>ω</mi><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>-</mo><mfrac><mi>Ρ</mi><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>-</mo><mi>D</mi><mo stretchy="false"> (</mo><mi>ω</mi><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>E</mi><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mi>Q</mi></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>Q</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>J</i>为转动惯量;<i>D</i>为阻尼系数;<i>ω</i>和<i>ω</i><sub>0</sub>分别为实际和给定角频率;<i>T</i><sub>m</sub>和<i>T</i><sub>e</sub>分别为机械转矩和电磁转矩;<i>P</i><sub>ref</sub>和<i>P</i>分别为机械功率和电磁功率;<i>U</i><sub>n</sub>为额定电压;<i>K</i><sub><i>Q</i></sub>为无功下垂系数;<i>Q</i><sub>ref</sub>为无功功率给定值;<i>Q</i>为采集计算得到的瞬时输出无功功率。</p>
                </div>
                <div class="p1">
                    <p id="66">令附录A式 (A3) 的状态空间矩阵为<b><i>A</i></b>, 则有</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">A</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mfrac><mi>D</mi><mi>J</mi></mfrac></mtd><mtd><mfrac><mrow><mo>-</mo><mfrac><mrow><mo>∂</mo><mi>Ρ</mi></mrow><mrow><mo>∂</mo><mi>δ</mi></mrow></mfrac></mrow><mrow><mi>J</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mtd><mtd><mfrac><mrow><mo>-</mo><mfrac><mrow><mo>∂</mo><mi>Ρ</mi></mrow><mrow><mo>∂</mo><mi>E</mi></mrow></mfrac></mrow><mrow><mi>J</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mrow><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mi>Q</mi></msub><mfrac><mrow><mo>∂</mo><mi>Q</mi></mrow><mrow><mo>∂</mo><mi>δ</mi></mrow></mfrac></mrow><mrow><mn>1</mn><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mi>Q</mi></msub><mfrac><mrow><mo>∂</mo><mi>Q</mi></mrow><mrow><mo>∂</mo><mi>E</mi></mrow></mfrac></mrow></mfrac></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">由此可得其特征方程为|<i>s</i><b><i>I</i></b>-<b><i>A</i></b>|=0, 根据附录A表A1的参数可以得到具体的特征方程为:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false">|</mo><mi>s</mi><mi mathvariant="bold-italic">Ι</mi><mo>-</mo><mi mathvariant="bold-italic">A</mi><mo stretchy="false">|</mo><mo>=</mo><mrow><mo>|</mo><mrow><mtable><mtr><mtd><mi>s</mi><mo>+</mo><mfrac><mi>D</mi><mi>J</mi></mfrac></mtd><mtd><mfrac><mrow><mn>3</mn><mn>2</mn><mn>6</mn><mo>.</mo><mn>9</mn><mn>7</mn></mrow><mi>J</mi></mfrac></mtd><mtd><mfrac><mrow><mn>0</mn><mo>.</mo><mn>2</mn><mn>1</mn><mn>2</mn></mrow><mi>J</mi></mfrac></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mi>s</mi></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mrow><mn>2</mn><mn>1</mn><mspace width="0.25em" /><mn>1</mn><mn>1</mn><mn>0</mn><mi>Κ</mi><msub><mrow></mrow><mi>Q</mi></msub></mrow><mrow><mn>1</mn><mo>-</mo><mn>3</mn><mn>2</mn><mn>3</mn><mo>.</mo><mn>5</mn><mn>4</mn><mn>1</mn><mi>Κ</mi><msub><mrow></mrow><mi>Q</mi></msub></mrow></mfrac></mtd><mtd><mn>0</mn></mtd><mtd><mi>s</mi></mtd></mtr></mtable></mrow><mo>|</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>s</mi><msup><mrow></mrow><mn>3</mn></msup><mo>+</mo><mfrac><mi>D</mi><mi>J</mi></mfrac><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mfrac><mrow><mn>4</mn><mspace width="0.25em" /><mn>4</mn><mn>7</mn><mn>5</mn><mo>.</mo><mn>3</mn><mn>2</mn><mi>Κ</mi><msub><mrow></mrow><mi>Q</mi></msub><mi>s</mi></mrow><mrow><mi>J</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mn>3</mn><mn>2</mn><mn>3</mn><mo>.</mo><mn>5</mn><mn>4</mn><mn>1</mn><mi>Κ</mi><msub><mrow></mrow><mi>Q</mi></msub><mo stretchy="false">) </mo></mrow></mfrac><mo>+</mo><mfrac><mrow><mn>3</mn><mn>2</mn><mn>6</mn><mo>.</mo><mn>9</mn><mn>7</mn></mrow><mi>J</mi></mfrac><mi>s</mi><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">由上述VSG并网小信号分析模型和特征方程式可分别绘制出<i>J</i>, <i>D</i>, <i>K</i><sub><i>Q</i></sub>变化时的主导特征根的根轨迹族<citation id="123" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>, 如附录A图A1和图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="71">附录A图A1为不同<i>J</i>值情况下, <i>D</i>由0变化至无穷的根轨迹图。由图A1可知, 当<i>D</i>值极小时, 系统不稳定。当<i>D</i>值逐渐增大, 特征根到达左半平面, 系统逐渐趋于稳定, 调节时间渐长<citation id="124" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。当<i>D</i>极大时, 会使得系统的稳定裕度降低。另外, 从图A1可以看出, 不同<i>J</i>值下, 系统处于各状态的临界<i>D</i>值会有所不同。</p>
                </div>
                <div class="p1">
                    <p id="72">附录A图A2为<i>K</i><sub><i>Q</i></sub>增大变化时的根轨迹图。随着<i>K</i><sub><i>Q</i></sub>的增大, 特征根逐步趋向于实轴。特征根到达实轴后, 当<i>K</i><sub><i>Q</i></sub>继续增大, 例如超过了图A2中的<i>K</i><sub><i>Q</i>C</sub>时, 其中一个特征根<i>s</i><sub>2</sub>到达右半平面, 此时系统出现不稳定现象, 故<i>K</i><sub><i>Q</i></sub>的值不宜过大。</p>
                </div>
                <div class="p1">
                    <p id="73">上述参数值的分析和选取对虚拟同步储能变换器的功率环双模式控制及切换均有重要参考价值。</p>
                </div>
                <h3 id="74" name="74" class="anchor-tag"><b>2</b> 功率环双模式控制及切换策略</h3>
                <div class="p1">
                    <p id="75">基于上述对<i>VSG</i>功率环主要参数的分析, 本文提出如图2所示的改进<i>VSG</i>与PQ模式切换控制原理图。其中, 图2 (<i>b</i>) 所示的有功和频率调节控制结构为切换策略实现的关键。</p>
                </div>
                <div class="p1">
                    <p id="76">预同步环节采用了目前快速性和精确性较好的虚拟功率预同步<citation id="125" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 并在电压电流控制上采用电压开环比例—谐振 (<i>PR</i>) 调节器控制电流内环的结构, 提高了控制速度和简易度。D<sub>PQ</sub>和J<sub>PQ</sub>分别为PQ控制下功率调节中比例—积分 (<i>PI</i>) 环节的比例和积分系数;D<sub><i>VSG</i></sub>和J<sub><i>VSG</i></sub>分别为<i>VSG</i>模式下惯性环节的阻尼系数和转动惯量;k<sub><i>v</i></sub>为电压下垂系数;k<sub>q</sub>为无功功率积分系数;ω<sub><i>g</i></sub>为电网实际角频率;U<sub><i>N</i></sub>为<i>VSG</i>并网点额定电压有效值;P<sub><i>ref</i></sub>和Q<sub><i>ref</i></sub>为功率给定值;P和Q为<i>VSG</i>的瞬时输出功率;C为<i>VSG</i>的滤波参数;E和E<sub>0</sub>分别为<i>VSG</i>内电势有效值和空载电势值;<i>Δ</i>φ为<b><i>u</i></b><sub>abc</sub>与并网点电压<b><i>u</i></b><sub>gabc</sub>的相角差;<i>U</i>和<i>U</i><sub>g</sub>分别为VSG端电压和并网点电压;<b><i>i</i></b><sub>abc</sub>和<b><i>i</i></b><sub>refabc</sub>分别为VSG三相电流实际值和参考值;<i>L</i><sub>g</sub>为电网等效电感;<i>U</i><sub>dc</sub>为VSG直流母线电压;SVPWM表示空间矢量脉宽调制。</p>
                </div>
                <div class="area_img" id="77">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908008_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 功率环双模式控制及切换原理图" src="Detail/GetImg?filename=images/DLXT201908008_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 功率环双模式控制及切换原理图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908008_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Dual mode control and switching diagram of power loop</b></p>

                </div>
                <div class="p1">
                    <p id="78">离网工况下控制储能变换器为VSG模式, 此时通过图2各开关接入VSG控制环, 并网运行前进行预同步调节。图2预同步单元中, <i>R</i><sub>v</sub>为虚拟电阻, <i>P</i><sub>syn</sub>为由虚拟电阻产生的虚拟功率, Δ<i>ω</i><sub>syn</sub>为预同步角频率调节量, <i>k</i><sub>vi</sub>为电压幅值预同步调节积分系数<citation id="126" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。当储能变换器完成预同步后, 闭合并网开关, 断开预同步环节, 储能变换器进入VSG并网运行。当需要进行恒定有功功率控制时, 通过开关由VSG的并网模式切换为<i>PQ</i>并网模式, 实现恒功率输出。当储能变换器所在的微电网系统需要脱网运行时, 可通过上述反向切换随时将储能变换器由<i>PQ</i>模式再次切换为VSG模式。在储能变换器功率环双模式控制过程中, 为保证两种模式的平滑切换, 根据前述参数分析可知, 应该使得两种模式下的比例环节系数和阻尼系数相等。</p>
                </div>
                <div class="p1">
                    <p id="79">由图2 (b) 可知, 功率环双模式控制中的<i>PQ</i>模式与常规的<i>PQ</i>模式在有功环的控制结构上有所差异, 其具体表现为给定响应是二阶系统, 因此在外部扰动作用下, 趋稳动态过程有一定过渡性, 也就是说, 此时的储能变换器<i>PQ</i>模式具有一定的惯性和阻尼特性, 其效果与VSG相似, 这一特点和结构正是充分利用了虚拟同步储能变换器功率环的主要参数特性得到的。</p>
                </div>
                <div class="p1">
                    <p id="80">图2 (b) 中各参数分别与小信号模型各参数分析相对应, 其中</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>=</mo><mfrac><mrow><mi>E</mi><mi>U</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow><mi>Ζ</mi></mfrac><mo>=</mo><mfrac><mrow><mi>E</mi><mi>U</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow><mrow><msqrt><mrow><mi>L</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">S<sub>1</sub>闭合, S<sub>2</sub>断开, 为VSG的下垂控制模式, 反之为VSG的<i>PQ</i>控制模式。VSG的下垂控制模式时, 其开闭环传递函数分别见式 (7) 和式 (8) , 频率扰动下的有功功率闭环传递函数见式 (9) ;两种情况下的误差传递函数分别见式 (10) 和式 (11) <citation id="127" type="reference"><link href="34" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>G</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>J</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mi>s</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mi>Ρ</mi><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub></mrow><mrow><mi>J</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mi>Ρ</mi><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mi>J</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>J</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>J</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi></mrow><mrow><mi>J</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>n</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mi>J</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>J</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">VSG的<i>PQ</i>控制模式时, 其开闭环传递函数分别如式 (12) 和式 (13) 所示;频率扰动下的有功功率闭环传递函数如式 (14) 所示;两种情况下的误差传递函数分别如式 (15) 和式 (16) 所示。</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>Π</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>J</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>s</mi><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub></mrow><mrow><mi>J</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>D</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="86">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908008_08600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>Π</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>J</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mi>J</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mfrac><mrow><mi>J</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub></mrow><mrow><mi>D</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub></mrow></mfrac><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>n</mtext><mtext>Π</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>s</mi></mrow><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub></mrow><mrow><mi>D</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mi>s</mi><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub></mrow><mrow><mi>J</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">根据式 (7) 至式 (16) 可得到两种控制模式下, 不同输入信号对应的稳态误差对比分析。</p>
                </div>
                <div class="p1">
                    <p id="90">通过上述各传递函数可知, VSG的<i>PQ</i>模式控制由于闭环传递函数零点发生了变化, 所以其稳态性能要优于VSG的下垂模式, 所以在VSG的<i>PQ</i>模式稳态下, 储能变换器能够保持功率输出维持在功率给定值上恒定不变。</p>
                </div>
                <div class="p1">
                    <p id="91">另外, 由式 (13) 可知, VSG的<i>PQ</i>模式下有功闭环传递函数在零点作用下, 暂态性能会发生变化, 但是稳态性能基本不变。综上分析可知, 本文改进的VSG的<i>PQ</i>模式具有一定的惯性和阻尼, 但要弱于VSG的下垂模式, 其暂态性能次于VSG的下垂模式, 但VSG的<i>PQ</i>模式的稳态性能优于VSG的下垂模式。</p>
                </div>
                <div class="p1">
                    <p id="92">最后, 无论是VSG的下垂模式还是<i>PQ</i>模式运行, 由于储能变换器本质仍然是VSG运行, 只是改善了其动静态性能, 因此, 对于电网电压的影响非常有限, 储能变换器还可以根据无功电压环对电网电压波动做出补偿。</p>
                </div>
                <h3 id="93" name="93" class="anchor-tag"><b>3</b> 仿真结果与实验验证</h3>
                <h4 class="anchor-tag" id="94" name="94"><b>3.1</b> 仿真结果</h4>
                <div class="p1">
                    <p id="95">本文在MATLAB环境中搭建了20 kVA的虚拟同步储能变换器仿真模型, 其主要参数见附录A表A1。图3为微网储能变换器的输出功率仿真结果。2.8 s前为并网运行状态, 2.8 s后离网运行。</p>
                </div>
                <div class="area_img" id="96">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908008_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 改进的切换策略下储能变换器输出功率" src="Detail/GetImg?filename=images/DLXT201908008_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 改进的切换策略下储能变换器输出功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908008_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Output power of energy storage converter under improved switching strategy</b></p>

                </div>
                <div class="p1">
                    <p id="97">储能变换器在0.7 s前运行在VSG并网运行模式, 有功功率参考在0.3 s时由1 kW阶跃至5 kW, 但根据仿真参数给定, 储能变换器与电网频率不同, 所以最终稳态值不能达到给定值5 kW。0.7 s后储能变换器切换为并网<i>PQ</i>模式运行, 此时根据<i>PQ</i>模式特点, 储能变换器完全按照功率给定值输出。1.2 s时设定频率扰动, 即储能变换器额定频率由50 Hz阶跃至50.2 Hz, 由于此时仍然为<i>PQ</i>模式运行, 频率扰动不影响储能变换器功率给定值处的运行, 而且根据前述分析, 此时的动态调节过程具有一定的类似VSG特点的过渡, 体现了前文所述的双模式运行特点。此外, 从图3可以看出, 储能变换器的<i>PQ</i>模式稳态性能优于VSG模式, 而暂态性能稍差, 也符合前述分析结果。2.8 s后储能变换器转入离网运行时又以VSG模式运行。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>3.2</b> 实验验证</h4>
                <div class="p1">
                    <p id="99">本文在容量为10 kVA的VSG实验平台上对模式切换策略和两种模式的性能分析进行了实验验证, 实验平台见附录A图A3, 实验参数见附录A表A2。实验中通过直流源来模拟微网逆变器直流端的分布式电源和储能装置, 滤波器采用电感<i>L</i>, 数字信号处理器 (DSP) 通过检测逆变器输出端相应信号后, 通过算法控制储能变流器输出, 实现VSG控制功能。VSG输出端接有本地负载, 上位机与VSG间通过通信进行数据的上传和指令的下发。</p>
                </div>
                <div class="p1">
                    <p id="100">图4所示的实验结果为并网点电流波形。储能变换器并网运行后, 分别在两种模式下给定0.2 Hz的频率扰动。图4 (a) 为<i>PQ</i>模式下, 在频率扰动后, 储能变换器经过动态调节可以按照给定值恒定输出, 体现了<i>PQ</i>模式运行特点, 然而动态过程中超调较大。图4 (b) 为VSG的下垂模式下, 给定差值扰动后, 储能变换器经过动态调节后趋稳于和给定值不同的稳态值, 但是动态调节中超调较小。因此, 图4的实验结果验证了前述小节对两种模式控制性能的理论分析。</p>
                </div>
                <div class="area_img" id="101">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908008_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 两种模式运行的性能测试对比" src="Detail/GetImg?filename=images/DLXT201908008_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 两种模式运行的性能测试对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908008_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of performance test in two modes</b></p>

                </div>
                <div class="p1">
                    <p id="102">图5所示的实验结果为两种模式在并网条件下切换时的并网点电流波形。从图5的实验结果可以看出, 储能变换器功率环的两种模式控制可以实现平滑切换, 验证了本文所提切换控制的正确性和有效性。</p>
                </div>
                <div class="area_img" id="103">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908008_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 两种模式切换运行比较" src="Detail/GetImg?filename=images/DLXT201908008_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 两种模式切换运行比较</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908008_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Comparison of switching operation in two modes</b></p>

                </div>
                <h3 id="104" name="104" class="anchor-tag"><b>4 结语</b></h3>
                <div class="p1">
                    <p id="105">本文针对并网运行频率扰动下VSG储能变换器存在功率偏差和功率限额的问题, 在VSG功率环主要参数分析基础上, 结合<i>PQ</i>控制的特点, 提出将VSG和<i>PQ</i>两种模式相结合的适用于并网工况的虚拟同步储能变换器双模式控制, 并进行了双模式运行切换。仿真和实验结果表明, 两种模式可以平滑切换, 从而保证储能变换器既可以具备调频调压能力, 也可以恒功率输出。本文只是提出了一种适用于并网工况的改善储能变换器动静态特性的平滑切换方法, 如果参数和工况发生变化时可能会导致切换不能及时响应, 所以后续有必要对自适应参数变化的切换方法做进一步的研究。</p>
                </div>
                <div class="p1">
                    <p id="107">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="128" name="128" class="anchor-tag">附录A</h3>
                <div class="area_img" id="129">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201908008_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908008_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 J和D变化时的根轨迹" src="Detail/GetImg?filename=images/DLXT201908008_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 J和D变化时的根轨迹  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908008_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Root locus with J, D change</p>

                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908008_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 KQ变化时的根轨迹" src="Detail/GetImg?filename=images/DLXT201908008_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 K<sub>Q</sub>变化时的根轨迹  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908008_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Root locus with K<sub>Q</sub> change</p>

                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908008_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 实验平台" src="Detail/GetImg?filename=images/DLXT201908008_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 实验平台  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908008_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Experiment platform</p>

                </div>
                <div class="area_img" id="133">
                                            <p class="img_tit">
                                                表A1 仿真主要参数
                                                    <br />
                                                Table A1 The simulation main parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908008_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908008_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908008_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 仿真主要参数" src="Detail/GetImg?filename=images/DLXT201908008_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="134">
                                            <p class="img_tit">
                                                表A2 实验主要参数
                                                    <br />
                                                Table A2 The experiment main parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908008_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908008_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908008_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 实验主要参数" src="Detail/GetImg?filename=images/DLXT201908008_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="4">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809004&amp;v=MzA3NzVuVmIzQklTSFRlckc0SDluTXBvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 葛俊, 刘辉, 江浩, 等.虚拟同步发电机并网运行适应性分析及探讨[J].电力系统自动化, 2018, 42 (9) :26-35.DOI:10.7500/AEPS20171031013.GE Jun, LIU Hui, JIANG Hao, et al. Analysis and investigation on grid-connected operation adaptability of virtual synchronous generators [J]. Automation of Electric Power Systems, 2018, 42 (9) : 26-35. DOI: 10.7500/AEPS 20171031013.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201513004&amp;v=MDMwNTVuVmIzQklTSFRlckc0SDlUTnJJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 曾正, 邵伟华, 冉立, 等.虚拟同步发电机的模型及储能单元优化设置[J].电力系统自动化, 2015, 39 (13) :22-31. ZENG Zheng, SHAO Weihua, RAN Li, et al. Mathematical model and strategic energy storage selection of virtual synchronous generators[J]. Automation of Electric Power Systems, 2015, 39 (13) : 22-31.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015644376.nh&amp;v=MDM4NTViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiM0JWRjI2RzdXOEd0TExxWkU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 孟建辉.分布式电源的虛拟同步发电机控制技术研究[D].北京:华北电力大学, 2015.MENG Jianhui. Control strategy of virtual synchronous generator for distributed generation[D]. Beijing: North China Electric Power University, 2015.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416010&amp;v=MTE5NzVxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYjNCUHlyUGJiRzRIOVhOcVk5RVpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 吕志鹏, 盛万兴, 钟庆昌, 等.虚拟同步发电机及其在微电网中的应用[J].中国电机工程学报, 2014, 34 (16) :2591-2603.LÜ Zhipeng, SHENG Wanxing, ZHONG Qingchang, et al. Virtual synchronous generator and its applications in micro-grid[J]. Proceedings of the CSEE, 2014, 34 (16) : 2591-2603.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618005&amp;v=MjY3NjJIVGVyRzRIOWZOcDQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYjNCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 石荣亮, 张兴, 徐海珍, 等.基于虚拟同步发电机的多能互补孤立型微网运行控制策略[J].电力系统自动化, 2016, 40 (18) :32-40.SHI Rongliang, ZHANG Xing, XU Haizhen, et al. Operation control strategy for multi-energy complementary isolated microgrid based on virtual synchronous generator[J]. Automation of Electric Power Systems, 2016, 40 (18) : 32-40.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809007&amp;v=Mjk2ODJDVVI3cWZadVpyRnlIblZiM0JJU0hUZXJHNEg5bk1wbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 朱蜀, 刘开培, 秦亮.虚拟同步发电机的暂态稳定性分析[J].电力系统自动化, 2018, 42 (9) :51-58.DOI:10.7500/AEPS20171115017.ZHU Shu, LIU Kaipei, QIN Liang. Transient stability analysis of virtual synchronous generator[J]. Automation of Electric Power Systems, 2018, 42 (9) : 51-58. DOI: 10.7500/AEPS 20171115017.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201412001&amp;v=MjM4OTNZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIzQklTckJmYkc0SDlYTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 孟建辉, 王毅, 石新春, 等.基于虚拟同步发电机的分布式逆变电源控制策略及参数分析[J].电工技术学报, 2014, 29 (12) :1-10.MENG Jianhui, WANG Yi, SHI Xinchun, et al. Control strategy and parameter analysis of distributed inverters based on VSG[J]. Transactions of China Electrotechnical Society, 2014, 29 (12) : 1-10.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201812018&amp;v=MDc0OTgzQkx5bmFlYkc0SDluTnJZOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 陶亮, 程军照, 王文玺, 等.虚拟同步发电机参数设计及优化方法[J].电力系统保护与控制, 2018, 46 (12) :128-135.TAO Liang, CHENG Junzhao, WANG Wenxi, et al. Methods of parameter design and optimization in virtual synchronous generator technology[J]. Power System Protection and Control, 2018, 46 (12) : 128-135.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201804037&amp;v=MTk1MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIzQklpblNaTEc0SDluTXE0OUdZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 邹培根, 孟建辉, 王毅, 等.灵活虚拟同步机主要控制参数对系统频率稳定性的影响分析[J].高电压技术, 2018, 44 (4) :1335-1342.ZOU Peigen, MENG Jianhui, WANG Yi, et al. Influence analysis of the main control parameters in FVSG on the frequency stability of the system [J]. High Voltage Engineering, 2018, 44 (4) : 1335-1342.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201524029&amp;v=MDIzOTBackZ5SG5WYjNCUHlyUGJiRzRIOVRPcTQ5SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 吴恒, 阮新波, 杨东升, 等.虚拟同步发电机功率环的建模与参数设计[J].中国电机工程学报, 2015, 35 (24) :6508-6518.WU Heng, RUAN Xinbo, YANG Dongsheng, et al. Modeling of the power loop and parameter design of virtual synchronous generators[J]. Proceedings of the CSEE, 2015, 35 (24) : 6508-6518.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610003&amp;v=Mjg4OTA1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblZiM0JJU0hUZXJHNEg5Zk5yNDlGWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 石荣亮, 张兴, 徐海珍, 等.基于虚拟同步发电机的微网运行模式无缝切换控制策略[J].电力系统自动化, 2016, 40 (10) :16-23.SHI Rongliang, ZHANG Xing, XU Haizhen, et al. Seamless switching control strategy for microgrid operation modes based on virtual synchronous generator[J]. Automation of Electric Power Systems, 2016, 40 (10) : 16-23.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201712016&amp;v=MTAyMTBiTnJZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIzQklTckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 石荣亮, 张兴, 徐海珍, 等.基于自适应模式切换的虚拟同步发电机功率控制策略[J].电工技术学报, 2017, 32 (12) :127-137.SHI Rongliang, ZHANG Xing, XU Haizhen, et al. The active and reactive power control of virtual synchronous generator based on adaptive mode switching[J]. Transactions of China Electrotechnical Society, 2017, 32 (12) : 127-137.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201507016&amp;v=MDcyMzVxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYjNCTHluYWViRzRIOVRNcUk5RVlvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 徐玉琴, 马焕均.基于改进下垂控制的逆变器并联运行技术[J].电力系统保护与控制, 2015, 43 (7) :103-107.XU Yuqin, MA Huanjun. Parallel operation technology of inverters based on improved droop control[J]. Power System Protection and Control, 2015, 43 (7) : 103-107.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200906021&amp;v=MDMxMTJGeUhuVmIzQklTSFRlckc0SHRqTXFZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 姚玮, 陈敏, 牟善科, 等.基于改进下垂法的微电网逆变器并联控制技术[J].电力系统自动化, 2009, 33 (6) :77-80.YAO Wei, CHEN Min, MOU Shanke, et al. Paralleling control technique of microgrid inverters based on improved droop method[J]. Automation of Electric Power Systems, 2009, 33 (6) : 77-80.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807008&amp;v=MTg3MDJDVVI3cWZadVpyRnlIblZiM0JJVHJCZmJHNEg5bk1xSTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李新, 刘国梁, 杨苒晨, 等.具有暂态阻尼特性的虚拟同步发电机控制策略及无缝切换方法[J].电网技术, 2018, 42 (7) :2081-2088.LI Xin, LIU Guoliang, YANG Ranchen, et al. VSG control strategy with transient damping term and seamless switching control method[J]. Power System Technology, 2018, 42 (7) : 2081-2088.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809012&amp;v=MjA4NzgzQklTSFRlckc0SDluTXBvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 颜湘武, 贾焦心, 王德胜, 等.虚拟同步发电机的并网功率控制及模式平滑切换[J].电力系统自动化, 2018, 42 (9) :91-99.DOI:10.7500/AEPS20171115021.YAN Xiangwu, JIA Jiaoxin, WANG Desheng, et al. Power control and smooth mode switchover for grid-connected virtual synchronous generators[J]. Automation of Electric Power Systems, 2018, 42 (9) : 91-99. DOI: 10.7500/AEPS 20171115021.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDJ201704010&amp;v=MDI5ODJDVVI3cWZadVpyRnlIblZiM0JMUy9QWkxHNEg5Yk1xNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 江浩, 刘辉, 王阳, 等.虚拟同步发电机单机并网小信号模型及其稳定性分析[J].华北电力技术, 2017 (4) :55-60.JIANG Hao, LIU Hui, WANG Yang, et al. Small-signal modelling and stability analysis of one virtual synchronous generator connected to the utility grid[J]. North China Electric Power, 2017 (4) : 55-60.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018192038.nh&amp;v=Mjg0MjBGckNVUjdxZlp1WnJGeUhuVmIzQlZGMjZGckt4SE5IUHA1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 陈丹.微网逆变器的VSG运行控制研究[D].北京:北方工业大学, 2018.CHEN Dan. Research on VSG operation control applied to micro grid inverter[D]. Beijing: North China University of Technology, 2018.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201603001&amp;v=MTA5MTlCTFMvUFlyRzRIOWZNckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 颜湘武, 刘正男, 徐恒波, 等.虚拟同步发电机特性的三相逆变器小信号建模及分析[J].华北电力大学学报, 2016, 43 (3) :1-8.YAN Xiangwu, LIU Zhengnan, XU Hengbo, et al. Small-signal modeling and analysis of three-phase characteristics of virtual synchronous generator[J]. Journal of North China Electric Power University, 2016, 43 (3) : 1-8.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809024&amp;v=MTM5NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVmIzQklTSFRlckc0SDluTXBvOUhZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 李新, 杨苒晨, 邵雨亭, 等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化, 2018, 42 (9) :180-187.DOI:10.7500/AEPS 20171115001.LI Xin, YANG Ranchen, SHAO Yuting, et al. Strategy of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J]. Automation of Electric Power Systems, 2018, 42 (9) : 180-187. DOI: 10.7500/AEPS20171115001.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805012&amp;v=MTgxNjJDVVI3cWZadVpyRnlIblZiM0JJVHJCZmJHNEg5bk1xbzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 李吉祥, 赵晋斌, 屈克庆, 等.考虑SOC特性的微电网VSG运行参数边界分析[J].电网技术, 2018, 42 (5) :1451-1457.LI Jixiang, ZHAO Jinbin, QU Keqing, et al. Boundary analysis of operation parameters of microgrid VSG considering SOC characteristics[J]. Power System Technology, 2018, 42 (5) : 1451-1457.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612018&amp;v=MjY5MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYjNCSVNIVGVyRzRIOWZOclk5RWJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 魏亚龙, 张辉, 孙凯, 等.基于虚拟功率的虚拟同步发电机预同步方法[J].电力系统自动化, 2016, 40 (12) :124-129.WEI Yalong, ZHANG Hui, SUN Kai, et al. Pre- synchronization method of virtual synchronous generator using virtual power[J]. Automation of Electric Power Systems, 2016, 40 (12) : 124-129.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201804011&amp;v=MzExMjZxZlp1WnJGeUhuVmIzQklTckJmYkc0SDluTXE0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 曾正, 邵伟华, 刘清阳, 等.并网逆变器数字锁相环的数学物理本质分析[J].电工技术学报, 2018, 33 (4) :808-816.ZENG Zheng, SHAO Weihua, LIU Qingyang, et al. Mathematical and physical fundaments of digital phase-locked loop for grid-connected inverters[J]. Transactions of China Electrotechnical Society, 2018, 33 (4) : 808-816.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908008" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908008&amp;v=MDAwNjhIOWpNcDQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5WYjNPSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

