

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137598895283750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908009%26RESULT%3d1%26SIGN%3dz5lMueqht5WePgUHy0xp5xBxrGQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908009&amp;v=MDI5NzMzenFxQnRHRnJDVVI3cWZadVpyRnlIbldyN0tJU0hUZXJHNEg5ak1wNDlGYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;1&lt;/b&gt; 变压比&lt;b&gt;CAES&lt;/b&gt;系统及其运行方式 "><b>1</b> 变压比<b>CAES</b>系统及其运行方式</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;2 仿真模型&lt;/b&gt; "><b>2 仿真模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;2.1&lt;/b&gt; 压缩机数学模型"><b>2.1</b> 压缩机数学模型</a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;2.2&lt;/b&gt; 换热器数学模型"><b>2.2</b> 换热器数学模型</a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;2.3&lt;/b&gt; 储气装置数学模型"><b>2.3</b> 储气装置数学模型</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.4&lt;/b&gt; 系统仿真模型"><b>2.4</b> 系统仿真模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#87" data-title="&lt;b&gt;3 计算结果与分析&lt;/b&gt; "><b>3 计算结果与分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#90" data-title="&lt;b&gt;3.1&lt;/b&gt; 储气装置内气体"><b>3.1</b> 储气装置内气体</a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;3.2&lt;/b&gt; 压缩机功耗"><b>3.2</b> 压缩机功耗</a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;3.3&lt;/b&gt; 储气总量"><b>3.3</b> 储气总量</a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;3.4&lt;/b&gt; 系统充放电效率"><b>3.4</b> 系统充放电效率</a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;3.5&lt;/b&gt; 讨论"><b>3.5</b> 讨论</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#117" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#137" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#144" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#48" data-title="&lt;b&gt;图1 定压比CAES系统&lt;/b&gt;"><b>图1 定压比CAES系统</b></a></li>
                                                <li><a href="#51" data-title="&lt;b&gt;图2 变压比CAES系统&lt;/b&gt;"><b>图2 变压比CAES系统</b></a></li>
                                                <li><a href="#54" data-title="&lt;b&gt;表1 变压比压缩空气储能系统的运行方式&lt;/b&gt;"><b>表1 变压比压缩空气储能系统的运行方式</b></a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;图3 CAES系统仿真模型&lt;/b&gt;"><b>图3 CAES系统仿真模型</b></a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;图4 系统结构参数&lt;/b&gt;"><b>图4 系统结构参数</b></a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;图5 储气室内空气压力参数&lt;/b&gt;"><b>图5 储气室内空气压力参数</b></a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;图6 压缩机功耗&lt;/b&gt;"><b>图6 压缩机功耗</b></a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;图7 存储的气体总量&lt;/b&gt;"><b>图7 存储的气体总量</b></a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;表2 系统仿真结果&lt;/b&gt;"><b>表2 系统仿真结果</b></a></li>
                                                <li><a href="#139" data-title="图A1 变压比系统运行控制">图A1 变压比系统运行控制</a></li>
                                                <li><a href="#142" data-title="图B1 三级变压比系统模型">图B1 三级变压比系统模型</a></li>
                                                <li><a href="#143" data-title="图B2 四级变压比系统模型">图B2 四级变压比系统模型</a></li>
                                                <li><a href="#145" data-title="图C1 储气室内气体温度">图C1 储气室内气体温度</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 张建军, 周盛妮, 李帅旗, 等.压缩空气储能技术现状与发展趋势[J].新能源进展, 2018, 6 (2) :140-150.ZHANG Jianjun, ZHOU Shengni, LI Shuaiqi, et al. Overview and development tendency of compressed air energy storage[J]. Advances in New and Renewable Energy, 2018, 6 (2) : 140-150." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XNYJ201802008&amp;v=MjE4NzlHRnJDVVI3cWZadVpyRnlIbldyN0tQU1BTWkxHNEg5bk1yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         张建军, 周盛妮, 李帅旗, 等.压缩空气储能技术现状与发展趋势[J].新能源进展, 2018, 6 (2) :140-150.ZHANG Jianjun, ZHOU Shengni, LI Shuaiqi, et al. Overview and development tendency of compressed air energy storage[J]. Advances in New and Renewable Energy, 2018, 6 (2) : 140-150.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 梅生伟, 李瑞, 陈来军, 等.先进绝热压缩空气储能技术研究进展及展望[J].中国电机工程学报, 2018, 38 (10) :2893-2907.MEI Shengwei, LI Rui, CHEN Laijun, et al. An overview and outlook on advanced adiabatic compressed air energy storage technique[J]. Proceedings of the CSEE, 2018, 38 (10) : 2893-2907." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201810008&amp;v=MDY1NzE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3I3S1B5clBiYkc0SDluTnI0OUZiSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         梅生伟, 李瑞, 陈来军, 等.先进绝热压缩空气储能技术研究进展及展望[J].中国电机工程学报, 2018, 38 (10) :2893-2907.MEI Shengwei, LI Rui, CHEN Laijun, et al. An overview and outlook on advanced adiabatic compressed air energy storage technique[J]. Proceedings of the CSEE, 2018, 38 (10) : 2893-2907.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 张远.风电与先进绝热压缩空气储能技术的系统集成与仿真研究[D].北京:中国科学院, 2014. ZHANG Yuan. Study on system integration and simulation of wind power and advanced adaiabatic compressed air energy storage technology[D]. Beijing: Chinese Academy of Sciences, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015405458.nh&amp;v=MDA1NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcjdLVkYyNkc3ZTRHOVhKcDVFYlBJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         张远.风电与先进绝热压缩空气储能技术的系统集成与仿真研究[D].北京:中国科学院, 2014. ZHANG Yuan. Study on system integration and simulation of wind power and advanced adaiabatic compressed air energy storage technology[D]. Beijing: Chinese Academy of Sciences, 2014.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" CROTOGINO F, MOHMEYER K U, SCHARF R. Huntorf CAES: more than 20 years of successful operation[C]// The solution Mining Research Institute Spring 2001 Meeting, April 15-18, 2001, Orlando, USA: 6p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Huntorf CAES:More than 20 years of successful operation">
                                        <b>[4]</b>
                                         CROTOGINO F, MOHMEYER K U, SCHARF R. Huntorf CAES: more than 20 years of successful operation[C]// The solution Mining Research Institute Spring 2001 Meeting, April 15-18, 2001, Orlando, USA: 6p.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张雪辉.超临界压缩空气储能系统多级向心透平研究[D].北京:中国科学院, 2014. ZHANG Xuehui. Multistage radial turbine for supercritical compressed air energy storage system[D]. Beijing: Chinese Academy of Sciences, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014320135.nh&amp;v=MDY2MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcjdLVkYyNkdyQzZIdERQcXBFYlBJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张雪辉.超临界压缩空气储能系统多级向心透平研究[D].北京:中国科学院, 2014. ZHANG Xuehui. Multistage radial turbine for supercritical compressed air energy storage system[D]. Beijing: Chinese Academy of Sciences, 2014.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" VENKATARAMANI G, PARANKUSAM P, RAMALINGAM V, et al. A review on compressed air energy storage—a pathway for smart grid and polygeneration[J]. Renewable &amp;amp; Sustainable Energy Reviews, 2016, 62: 895-907." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A review on compressed air energy storage:apathway for smart grid and polygeneration">
                                        <b>[6]</b>
                                         VENKATARAMANI G, PARANKUSAM P, RAMALINGAM V, et al. A review on compressed air energy storage—a pathway for smart grid and polygeneration[J]. Renewable &amp;amp; Sustainable Energy Reviews, 2016, 62: 895-907.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" GRAZZINI G, MILAZZO A. Thermodynamic analysis of CAES/TES systems for renewable energy plants[J]. Renewable Energy, 2008, 33 (9) : 1998-2006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501564742&amp;v=MTk3MTVkYXhBPU5pZk9mYks3SHRETnFvOUVZZTBMQzNnN29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySUtWdw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         GRAZZINI G, MILAZZO A. Thermodynamic analysis of CAES/TES systems for renewable energy plants[J]. Renewable Energy, 2008, 33 (9) : 1998-2006.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 余耀, 孙华, 许俊斌, 等.压缩空气储能技术综述[J].装备机械, 2013 (1) :68-74.YU Yao, SUN Hua, XU Junbin, et al. Survey of compressed air energy storage technologies[J]. Equipment Machinery, 2013 (1) : 68-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZBJX201301014&amp;v=MTUxODRkckc0SDlMTXJvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3I3S1B5L0I=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         余耀, 孙华, 许俊斌, 等.压缩空气储能技术综述[J].装备机械, 2013 (1) :68-74.YU Yao, SUN Hua, XU Junbin, et al. Survey of compressed air energy storage technologies[J]. Equipment Machinery, 2013 (1) : 68-74.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 郭欢, 许剑, 陈海生, 等.一种定压运行AA-CAES的系统效率分析[J].热能动力工程, 2013, 28 (5) :540-546.GUO Huan, XU Jian, CHEN Haisheng, et al. Analysis of the efficiency of a AA-CAES system operating at a constant pressure[J]. Journal of Engineering for Thermal Energy &amp;amp; Power, 2013, 28 (5) : 540-546." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RNWS201305029&amp;v=MTQwMDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcjdLTnlQY2ZiRzRIOUxNcW85SGJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         郭欢, 许剑, 陈海生, 等.一种定压运行AA-CAES的系统效率分析[J].热能动力工程, 2013, 28 (5) :540-546.GUO Huan, XU Jian, CHEN Haisheng, et al. Analysis of the efficiency of a AA-CAES system operating at a constant pressure[J]. Journal of Engineering for Thermal Energy &amp;amp; Power, 2013, 28 (5) : 540-546.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 李雪梅, 杨科, 张远, 等.AA-CAES 压缩膨胀系统的运行级数优化[J].工程热物理学报, 2013, 34 (9) :1649-1653.LI Xuemei, YANG Ke, ZHANG Yuan, et al. Optimization design of compression and expansion storage in advanced adiabatic compressed air energy storage system[J]. Journal of Engineering Thermophysics, 2013, 34 (9) : 1649-1653." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GCRB201309011&amp;v=MDY1MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcjdLSWk3WmJMRzRIOUxNcG85RVpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         李雪梅, 杨科, 张远, 等.AA-CAES 压缩膨胀系统的运行级数优化[J].工程热物理学报, 2013, 34 (9) :1649-1653.LI Xuemei, YANG Ke, ZHANG Yuan, et al. Optimization design of compression and expansion storage in advanced adiabatic compressed air energy storage system[J]. Journal of Engineering Thermophysics, 2013, 34 (9) : 1649-1653.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 庞永超, 韩中合.基于变效率压气机的AA-CAES变工况性能分析[J].电力建设, 2016, 37 (8) :38-44.PANG Yongchao, HAN Zhonghe. Off-design performance analysis of AA-CAES based on variable efficiency compressor[J]. Electric Power Construction, 2016, 37 (8) : 38-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201608007&amp;v=MTUyNDZHNEg5Zk1wNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyN0tJU0hCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         庞永超, 韩中合.基于变效率压气机的AA-CAES变工况性能分析[J].电力建设, 2016, 37 (8) :38-44.PANG Yongchao, HAN Zhonghe. Off-design performance analysis of AA-CAES based on variable efficiency compressor[J]. Electric Power Construction, 2016, 37 (8) : 38-44.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 韩中合, 庞永超, 刘士名.基于变效率压气机的CAES系统性能分析[J].太阳能学报, 2017, 38 (5) :1291-1298.HAN Zhonghe, PANG Yongchao, LIU Shiming. Performance analysis of CAES system based on the efficiency of compressor[J]. Acta Energiae Solaris Sinica, 2017, 38 (5) : 1291-1298." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYLX201705019&amp;v=MjMzNzlHRnJDVVI3cWZadVpyRnlIbldyN0tNVFRIZHJHNEg5Yk1xbzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         韩中合, 庞永超, 刘士名.基于变效率压气机的CAES系统性能分析[J].太阳能学报, 2017, 38 (5) :1291-1298.HAN Zhonghe, PANG Yongchao, LIU Shiming. Performance analysis of CAES system based on the efficiency of compressor[J]. Acta Energiae Solaris Sinica, 2017, 38 (5) : 1291-1298.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 梅生伟, 薛小代, 陈来军.压缩空气储能技术及其应用探讨[J].南方电网技术, 2016, 10 (3) :11-15.MEI Shengwei, XUE Xiaodai, CHEN Laijun. Discussion on CAES technology and its application[J]. Southern Power System Technology, 2016, 10 (3) : 11-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201603002&amp;v=MzEyMjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcjdLS3l2UGViRzRIOWZNckk5RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         梅生伟, 薛小代, 陈来军.压缩空气储能技术及其应用探讨[J].南方电网技术, 2016, 10 (3) :11-15.MEI Shengwei, XUE Xiaodai, CHEN Laijun. Discussion on CAES technology and its application[J]. Southern Power System Technology, 2016, 10 (3) : 11-15.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 梁奇, 左志涛, 陈海生, 等.CAES系统离心压缩机设计及优化[J].热能动力工程, 2015, 30 (3) :364-371.LIANG Qi, ZUO Zhitao, CHEN Haisheng, et al. Design and optimization of a centrifugal compressor in a CAES system[J]. Journal of Engineering for Thermal Energy &amp;amp; Power, 2015, 30 (3) : 364-371." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RNWS201503015&amp;v=MTMwMjNjZmJHNEg5VE1ySTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyN0tOeVA=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         梁奇, 左志涛, 陈海生, 等.CAES系统离心压缩机设计及优化[J].热能动力工程, 2015, 30 (3) :364-371.LIANG Qi, ZUO Zhitao, CHEN Haisheng, et al. Design and optimization of a centrifugal compressor in a CAES system[J]. Journal of Engineering for Thermal Energy &amp;amp; Power, 2015, 30 (3) : 364-371.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 李连生, 杨启超, 赵远扬.微小型压缩空气储能系统研究[J].流体机械, 2014, 42 (3) :24-27.LI Liansheng, YANG Qichao, ZHAO Yuanyang. Research on micro-small scale of compressed air energy storage system[J]. Fluid Machinery, 2014, 42 (3) : 24-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=LTJX201403006&amp;v=MjM5NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyN0tLVG5CZHJHNEg5WE1ySTlGWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李连生, 杨启超, 赵远扬.微小型压缩空气储能系统研究[J].流体机械, 2014, 42 (3) :24-27.LI Liansheng, YANG Qichao, ZHAO Yuanyang. Research on micro-small scale of compressed air energy storage system[J]. Fluid Machinery, 2014, 42 (3) : 24-27.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 李雪梅.先进绝热压缩空气储能系统部件特性对系统性能影响的研究[D].北京:中国科学院, 2015.LI Xuemei. Study on influence of component characteristics for advanced adiabatic compressed air energy storage[D]. Beijing: Chinese Academy of Sciences, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015405470.nh&amp;v=MjQ4OTBackZ5SG5XcjdLVkYyNkc3ZTRHOVhMcjVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李雪梅.先进绝热压缩空气储能系统部件特性对系统性能影响的研究[D].北京:中国科学院, 2015.LI Xuemei. Study on influence of component characteristics for advanced adiabatic compressed air energy storage[D]. Beijing: Chinese Academy of Sciences, 2015.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" SARAVANAMUTTOO H, ROGERS G, COHEN H. Gas turbine theory[M]. Englewood, USA: Prentice Hall, 2001." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Gas turbine theory">
                                        <b>[17]</b>
                                         SARAVANAMUTTOO H, ROGERS G, COHEN H. Gas turbine theory[M]. Englewood, USA: Prentice Hall, 2001.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" SHAH R K, SEKULIC D P. Fundamentals of heat exchanger design[M]. Hoboken, USA: John Wiley &amp;amp; Sons, 2003." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fundamentals of heat exchanger design">
                                        <b>[18]</b>
                                         SHAH R K, SEKULIC D P. Fundamentals of heat exchanger design[M]. Hoboken, USA: John Wiley &amp;amp; Sons, 2003.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" BEJAN A. Advanced engineering thermodynamics[M]. New York, USA: John Wiley &amp;amp; Sons, 1997." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Advanced engineering thermodynamics">
                                        <b>[19]</b>
                                         BEJAN A. Advanced engineering thermodynamics[M]. New York, USA: John Wiley &amp;amp; Sons, 1997.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" MEI Shengwei, WANG Junjie, TIAN Fang, et al. Design and engineering implementation of non-supplementary fired compressed air energy storage system: TICC-500[J]. Science China (Technological Sciences) , 2015, 58 (4) : 600-611." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JEXG201504002&amp;v=MzIzMzRIbldyN0tMeWpUYWJHNEg5VE1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         MEI Shengwei, WANG Junjie, TIAN Fang, et al. Design and engineering implementation of non-supplementary fired compressed air energy storage system: TICC-500[J]. Science China (Technological Sciences) , 2015, 58 (4) : 600-611.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2018-10-17 14:59</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),62-71 DOI:10.7500/AEPS20180716006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">新型变压比压缩空气储能系统及其运行方式</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">李国庆</a>
                                <a href="javascript:;">何青</a>
                                <a href="javascript:;">杜冬梅</a>
                                <a href="javascript:;">刘文毅</a>
                </h2>
                    <h2>

                    <span>华北电力大学能源动力与机械工程学院</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为了提高压缩空气储能 (CAES) 系统的效率, 提出了新型变压比压缩空气储能系统。该系统基于定容储气装置及传统定压比压缩方式的特性, 通过阀门调节来改变储能过程中压缩级组的串并联运行方式实现。通过分析不同压缩级数下可行的变压比运行方式, 建立变压比压缩空气储能系统的仿真模型, 从仿真得出的变压比储能系统的储能时间、压缩功耗和系统的充放电效率等方面, 与传统的定压比压缩空气储能系统进行比较。结果表明, 变压比压缩空气储能系统不仅减少了储能过程中压缩机组的功耗、缩短了储能时间, 而且提高了整个系统的充放电效率。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8E%8B%E7%BC%A9%E7%A9%BA%E6%B0%94%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">压缩空气储能系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%B3%BB%E7%BB%9F%E6%95%88%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">系统效率;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%98%E5%8E%8B%E6%AF%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">变压比;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">运行控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李国庆 (1992—) , 男, 硕士研究生, 主要研究方向:压缩空气储能。E-mail:1377360377@qq.com;
                                </span>
                                <span>
                                    *何青 (1962—) , 男, 通信作者, 博士, 教授, 博士生导师, 主要研究方向:压缩空气储能。E-mail:hqng@163.com;
                                </span>
                                <span>
                                    杜冬梅 (1964—) , 女, 教授, 主要研究方向:动力机械优化与设计。E-mail:ddongm@ncepu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-16</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0903601);</span>
                    </p>
            </div>
                    <h1><b>A Novel Compressed Air Energy Storage System with Variable Pressure Ratio and Its Operation Mode</b></h1>
                    <h2>
                    <span>LI Guoqing</span>
                    <span>HE Qing</span>
                    <span>DU Dongmei</span>
                    <span>LIU Wenyi</span>
            </h2>
                    <h2>
                    <span>School of Energy Power and Mechanical Engineering, North China Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to improve the efficiency of the compressed air energy storage (CAES) system, a novel CAES system with variable pressure ratio is proposed. The system is realized by adjusting valves to change the series and parallel operation modes of compressor stages, which is based on the characteristics of constant volume gas storage devices and traditional compression with constant pressure ratio. The time for energy storage, the power consumption of compressor and the charging and discharging efficiency of system are calculated by analyzing the feasible operation modes of variable pressure ratio under different compression stages and establishing the simulation models of the variable pressure ratio CAES systems, which are compared with the parameters of conventional CAES system with constant pressure ratio. The results show that the new system can not only reduce the power consumption of the compressor group in the energy storage process and shorten the energy storage time, but also improve the charging and discharging efficiency of system compared with the conventional CAES system with constant pressure ratio.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=compressed%20air%20energy%20storage%20(CAES)%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">compressed air energy storage (CAES) system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=system%20efficiency&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">system efficiency;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=variable%20pressure%20ratio&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">variable pressure ratio;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=operational%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">operational control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-16</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0903601);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">压缩空气储能 (CAES) 电站在促进可再生能源发展的过程中扮演着越来越重要的角色, 但系统效率低成为制约CAES广泛应用的瓶颈<citation id="124" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。对于传统的CAES电站, 其效率一般为30%～43%, 而对于先进绝热压缩空气储能 (AA-CAES) 系统, 其效率一般为50%～75%<citation id="125" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。提高效率的方法主要有两种:一是提高储能和释能过程的能量转换效率;二是提高关键设备的效率<citation id="126" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="44">针对储能效率低的问题, 文献<citation id="127" type="reference">[<a class="sup">9</a>]</citation>提出一种定压运行的AA-CAES模型, 讨论了压缩机参数对系统热力特性的影响, 但该方法只局限于定压储气装置, 对于工程上使用较多的定容储气装置无法应用;文献<citation id="128" type="reference">[<a class="sup">10</a>]</citation>从系统的压缩、膨胀级数等方面优化储能系统, 但对机组结构参数的优化技术已十分成熟, 效率很难得到较大提升;文献<citation id="129" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>提出了一种变工况压缩机, 通过调节压缩机的转速等使其在偏离设计工况下运行, 使压缩机出口气体压力与储气装置内压力相匹配, 但该方法使压缩机偏离最佳工况, 降低了压缩机的效率, 使用该方法的系统效率反而不如压缩机额定工况下运行的系统效率高。</p>
                </div>
                <div class="p1">
                    <p id="45">本文基于设计工况下运行的压缩机的性能以及定容储气装置压力不断改变的特性, 通过改变压缩机组的拓扑结构, 提出了新型的变压比储能系统。给出了几个典型压缩级数下的变压比运行方式, 并建立相应的系统模型, 将其与传统定压比系统模型进行比较。最终从压缩机部件入手, 有效地提高了CAES电站效率。</p>
                </div>
                <h3 id="46" name="46" class="anchor-tag"><b>1</b> 变压比<b>CAES</b>系统及其运行方式</h3>
                <div class="p1">
                    <p id="47">传统的定压比储能系统是指压缩过程中压比不变的系统, 大型CAES系统多采用动力式压缩机, 在设计工况运行时, 气体依次经过串联的级, 只要入口气体的压力一定, 经过多级压缩后进入储气室的气体压力基本不变<citation id="130" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。传统的定压比系统如图1所示。</p>
                </div>
                <div class="area_img" id="48">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908009_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 定压比CAES系统" src="Detail/GetImg?filename=images/DLXT201908009_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 定压比CAES系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908009_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 CAES system with constant pressure ratio</b></p>

                </div>
                <div class="p1">
                    <p id="49">对于定容储气装置, 储气过程中压力是变化的, 为保证气体的顺利存储, 要使压缩机出口的气体压力大于储气装置内气体的压力。而对于传统的压缩方式, 压缩机的出口压力基本不变, 在储能的初始阶段, 储气装置内压力较低, 从压缩机出口排出的高压气体进入储气罐后会急剧扩散, 浪费了一定的压缩功耗。</p>
                </div>
                <div class="p1">
                    <p id="50">基于定容储气装置以及传统定压比压缩方式的特性, 提出了新型的变压比CAES系统, 新型变压比系统与传统定压比系统的主要区别在于压缩机组的拓扑结构和运行控制逻辑, 系统结构如图2所示。</p>
                </div>
                <div class="area_img" id="51">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908009_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 变压比CAES系统" src="Detail/GetImg?filename=images/DLXT201908009_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 变压比CAES系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908009_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 CAES system with variable pressure ratio</b></p>

                </div>
                <div class="p1">
                    <p id="52">运行控制系统根据储气装置内气体压力, 调节压缩级进出气阀门的开和闭, 在不同阶段达到不同的串并联结构, 实现变压比运行。即将压缩机各级等压比分配, 在储能初始阶段, 使用单级或多级并联工作, 随着储气室内压力的增加, 逐渐增加串联的压缩机级数, 使压缩机的排气压力逐步增大, 则压缩机出口压力在整个过程中呈上升阶梯状, 既满足了储气的要求, 又节约了不必要的压缩功耗。以四级压缩为例, 具体的运行控制如附录A图A1的4个阶段所示。由于该系统在储能过程中, 各阶段工作的压缩机压比是变化的, 因此称为变压比系统。</p>
                </div>
                <div class="p1">
                    <p id="53">同一压缩级数的储能系统有不同的变压比运行方式, 压缩级数等于变压比的阶段数, 且级数越多, 变压比方式越多。目前工程上CAES系统多为2～4级压缩, 现将2～4级压缩系统下的不同变压比方式列于表1, 为简洁示意, 将换热器省去。可以看出对于二级压缩储能系统, 变压比有2种运行方式;对于三级压缩储能系统, 变压比有3种运行方式;对于四级压缩储能系统, 有4×2=8种变压比运行方式。</p>
                </div>
                <div class="area_img" id="54">
                    <p class="img_tit"><b>表1 变压比压缩空气储能系统的运行方式</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Operation modes of CAES system with variable pressure ratio under different compression stages</b></p>
                    <p class="img_note"></p>
                    <table id="54" border="1"><tr><td><br />压缩级数</td><td>压缩第一阶段</td><td>压缩第二阶段</td><td>压缩第三阶段</td><td>压缩第四阶段</td></tr><tr><td>2</td><td><img src="images\DLXT201908009_146.jpg" /></td><td><img src="images\DLXT201908009_147.jpg" /></td><td></td><td></td></tr><tr><td><br />3</td><td><img src="images\DLXT201908009_148.jpg" /></td><td><img src="images\DLXT201908009_149.jpg" /></td><td><img src="images\DLXT201908009_150.jpg" /></td><td></td></tr><tr><td><br />4</td><td><img src="images\DLXT201908009_151.jpg" /></td><td><img src="images\DLXT201908009_152.jpg" /></td><td><img src="images\DLXT201908009_153.jpg" /></td><td><img src="images\DLXT201908009_154.jpg" /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>2 仿真模型</b></h3>
                <div class="p1">
                    <p id="56">本文主要为了验证与传统定压比系统相比, 变压比系统能够有效提高系统效率。而在不影响释能过程的情况下, 系统的效率与压缩功耗及储气时长有关<citation id="131" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。因此, 建模仿真的目标在于得出压缩机功耗和储气装置达到饱和压力的时长。而仿真模型的建立需要掌握各部件的原理及数学公式。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>2.1</b> 压缩机数学模型</h4>
                <div class="p1">
                    <p id="58">理想情况下压缩机内部工作可视为绝热过程, 给定进口空气温度后, 压缩出口气体温度为<citation id="132" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mrow><mo> (</mo><mrow><mn>1</mn><mo>+</mo><mfrac><mrow><mi>β</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mfrac><mrow><mi>κ</mi><mo>-</mo><mn>1</mn></mrow><mi>κ</mi></mfrac></mrow></msubsup><mo>-</mo><mn>1</mn></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">式中:<i>T</i><mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为压缩后气体温度;<i>T</i><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为压缩机入口气体温度;<i>β</i><sub>c, <i>i</i></sub>为该级压比;<i>κ</i>为定熵指数;<i>η</i><sub>c</sub>为压缩机的等熵效率。</p>
                </div>
                <div class="p1">
                    <p id="63">压缩机总功耗为:</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>w</mi></mstyle><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>G</mi></mstyle><msub><mrow></mrow><mtext>c</mtext></msub><mi>c</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mfrac><mrow><mi>β</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mfrac><mrow><mi>κ</mi><mo>-</mo><mn>1</mn></mrow><mi>κ</mi></mfrac></mrow></msubsup><mo>-</mo><mn>1</mn></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>N</i>为压缩机的总级数;<i>w</i><sub>c, <i>i</i></sub>为第<i>i</i>级压缩机功耗;<i>G</i><sub>c</sub>为流经压缩机的质量流量;<i>c</i><sub>p</sub>为定压热容比。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>2.2</b> 换热器数学模型</h4>
                <div class="p1">
                    <p id="67">多级压缩若不经过级间冷却, 从压缩机排出气体的温度很高, 在相同压力下, 会占据更大体积, 从而减少气体存储量;同时, 压缩热的回收利用是提高储能系统效率的关键, 所以换热环节尤为必要。</p>
                </div>
                <div class="p1">
                    <p id="68">储能系统中, 一般将第<i>i</i>级压缩机出口气体温度看作是第<i>i</i>级换热器进口介质温度, 则第<i>i</i>+1级压缩机的进口气体温度为第<i>i</i>级换热器的出口气体温度。因此, 若已知第<i>i</i>级换热器的进口介质温度<i>T</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>以及换热器效能<i>ε</i>, 则其出口气体温度为<citation id="133" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>=</mo><mi>ε</mi><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>ε</mi><mo stretchy="false">) </mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>2.3</b> 储气装置数学模型</h4>
                <div class="p1">
                    <p id="72">储气装置可分为两种:一是天然存在的, 如地下岩洞、岩层等;二是人造的, 如储气罐、储气管等。储气装置可以视为一个控制容积, 在储能和释能过程中都满足质量守恒方程, 所以有<citation id="134" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mi>m</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>G</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>G</mi><msub><mrow></mrow><mtext>e</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>m</i>为流入储气装置内的气体质量;<i>G</i><sub>e</sub>为流出储气装置的质量流量。</p>
                </div>
                <div class="p1">
                    <p id="75">由能量守恒定律可知:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mo stretchy="false"> (</mo><mi>m</mi><mi>u</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>G</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>h</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>G</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>h</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>Η</mi><mi>A</mi><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>u</i>为气体的动能;<i>h</i><sub>c</sub>和<i>h</i><sub>e</sub>分别为压缩过程和膨胀过程单位质量气体的焓;<i>H</i>为对流散热系数;<i>A</i>为储气装置与外界环境的接触面积;<i>T</i><sub>ac</sub>为储气装置内部温度;<i>T</i><sub>env</sub>为外界环境温度。</p>
                </div>
                <div class="p1">
                    <p id="78">将气体状态方程理想化则更容易计算上式:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mi>p</mi></mrow><mi>p</mi></mfrac><mo>+</mo><mfrac><mrow><mtext>d</mtext><mi>V</mi></mrow><mi>V</mi></mfrac><mo>=</mo><mfrac><mrow><mtext>d</mtext><mi>Τ</mi></mrow><mi>Τ</mi></mfrac><mo>+</mo><mfrac><mrow><mtext>d</mtext><mi>m</mi></mrow><mi>m</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>p</i>为理想气体压力;<i>V</i>为理想气体体积;<i>T</i>为理想气体温度。</p>
                </div>
                <div class="p1">
                    <p id="81">在此, 将储气装置视为定容绝热模型, 即储气装置的容积恒定, 且不与外界换热, 所以<i>H</i>为零。根据式 (5) 和式 (6) 得储气装置中温度和压力与时间的关系为:</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>d</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mi>m</mi></mfrac><mrow><mo>{</mo><mrow><mi>G</mi><msub><mrow></mrow><mtext>c</mtext></msub><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow></mfrac><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>+</mo><mrow><mo>[</mo><mrow><mrow><mo> (</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mi>G</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>G</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mo>]</mo></mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow><mo>}</mo></mrow></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>d</mtext><mi>p</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>c</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>c</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow></mfrac><mrow><mo> (</mo><mrow><mi>G</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mi>G</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>c</i><sub>v</sub>为气体的定容热容比;<i>p</i><sub>ac</sub>为储气装置内气体压力;<i>T</i><sub>in</sub>为储气装置入口气体温度;<i>R</i><sub>g</sub>为气体常数;<i>V</i><sub>ac</sub>为储气装置的容积。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.4</b> 系统仿真模型</h4>
                <div class="p1">
                    <p id="85">基于以上的数学模型建立传统定压比压缩以及二、三和四级变压比压缩系统模型, 不同级数下的各种变压比方式都包含在内。二级压缩定压比系统和变压比系统模型分别见图3 (a) 和 (b) , 三级和四级变压比系统模型见附录B图B1和图B2。</p>
                </div>
                <div class="area_img" id="86">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908009_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 CAES系统仿真模型" src="Detail/GetImg?filename=images/DLXT201908009_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 CAES系统仿真模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908009_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Simulation models of CAES system</b></p>

                </div>
                <h3 id="87" name="87" class="anchor-tag"><b>3 计算结果与分析</b></h3>
                <div class="p1">
                    <p id="88">以TICC-500储能系统的数据为仿真参数<citation id="135" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 系统参数如图4所示。从模型计算得出的储气时长、压缩机功耗, 以及系统充放电效率等对传统的定压比系统以及各种变压比运行系统进行比较。为方便表达, 将不同的变压比运行方式以数字表示, 中间以“-”连接, 压缩级数即为数字位数, 如系统为两级压缩, 该数字为两位;而每一阶段并联级数为该位的数值, 如对于变压比运行系统, 两级压缩的第一阶段是单级工作, 则该运行方式表示为1-1型, 若为两级并联, 则运行方式表示为2-1型。</p>
                </div>
                <div class="area_img" id="89">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908009_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 系统结构参数" src="Detail/GetImg?filename=images/DLXT201908009_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 系统结构参数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908009_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Parameters of system structure</b></p>

                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>3.1</b> 储气装置内气体</h4>
                <div class="p1">
                    <p id="91">图5 (a) ～ (c) 分别为两级压缩的传统定压比系统和两种变压比系统中储气装置内气体参数随储气过程的变化, 包括储气装置入口的进气压力和储气装置内气体压力变化。</p>
                </div>
                <div class="area_img" id="92">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908009_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 储气室内空气压力参数" src="Detail/GetImg?filename=images/DLXT201908009_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 储气室内空气压力参数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908009_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Gas pressure parameters in gas storage chamber</b></p>

                </div>
                <div class="p1">
                    <p id="93">传统的定压比运行方式中, 进入储气装置内的气体压力为一定值, 储气装置内的气体压力线性增加, 在16 074 s时刻达到10 MPa, 压缩过程结束;对于1-1型, 第一阶段压缩是单级压缩机工作, 排出的压力较低, 当储气装置内气体压力升至压缩机排气压力时, 切换到第二阶段两级串联, 直至储气完成。1-1型系统在储气过程中质量流量恒为0.46 kg/s, 与传统的定压比运行方式相同, 因此储能完成时间16 188 s与传统方式完成时间16 074 s相差不大, 稍长约100 s的原因由附录C图C1储气装置内气体温度变化可以看出, 传统定压比系统储气装置内气体温度为350.72 K, 1-1型为349.83 K, 1-1型系统中气体只经过一级压缩, 温度低于传统定压的两级压缩, 相同体积下, 温度越高, 压力越大, 因此传统定压比系统会先达到10 MPa。而2-1型由于第一阶段两级压缩机并联, 质量流量为传统压缩和1-1型的两倍, 所以初始阶段压力上升较快。转换为第二阶段后, 进气流量变为0.46 kg/s, 压力上升速度变缓。2-1型变压比运行系统的储气时间为15 234 s, 比传统压缩方式系统节约840 s, 比1-1型系统节约954 s左右。</p>
                </div>
                <div class="p1">
                    <p id="94">变压比运行方式下, 压缩机排气压力是“阶梯状”上升的, 对于二级压缩, 变压比系统分为两个阶段, 因此排气压力变化一次, 而对于三级和四级变压比压缩系统, 排气压力分别会变化两次和三次。储气初始阶段不需要太高的进气压力, 因此变压比运行方式省去了不必要的压缩。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>3.2</b> 压缩机功耗</h4>
                <div class="p1">
                    <p id="96">图6所示为两级压缩的传统压缩方式和变压比运行方式下的压缩机组功耗。传统压缩系统中恒为两级压缩机工作, 所以压缩功耗随时间线性增加, 而1-1型变压比运行系统第一阶段为压缩机单级工作, 功耗增加较缓, 当储气装置内气体压力至单级压缩机出口压力时, 转变为第二阶段两级串联工作, 机组功耗上升速率增加。2-1型变压比系统的第一阶段和第二阶段的两级压缩机都在运行, 所以两个阶段功耗基本相同, 功耗增加速率基本不变。</p>
                </div>
                <div class="area_img" id="97">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908009_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 压缩机功耗" src="Detail/GetImg?filename=images/DLXT201908009_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 压缩机功耗</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908009_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Power consumption of compressor</b></p>

                </div>
                <div class="p1">
                    <p id="98">传统的定压比系统中压缩机功耗为5.680 GJ, 而1-1型和2-1型变压比系统中压缩功耗分别为5.590 GJ和5.560 GJ, 均低于传统压缩方式系统。这是由于在压缩的初始阶段, 变压比运行系统中的气体只经过一级压缩便进入储气装置, 与传统定压比的两级串联压缩相比, 省去了二次压缩, 节约了部分压缩功耗。而1-1型和2-1型变压比压缩系统压缩机功耗差距较小, 1-1型变压比运行系统第一阶段结束时间为1 700 s, 而2-1型为864 s, 其第一阶段是两级并联, 所以可以看作单级工作的两倍时间, 即1 728 s, 与1 700 s相差不大。而2-1型的储气时长又比1-1型少954 s, 所以1-1型的压缩机组功耗要稍多于2-1型。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>3.3</b> 储气总量</h4>
                <div class="p1">
                    <p id="100">图7所示为二级压缩系统中3种运行方式下储存的气体总量。定压比的储能时长为16 074 s, 储存的气体总量为7 394 kg;1-1型变压比方式下存储气体为7 446 kg, 该方式下进气量与定压比方式下相同, 所以储气量二者上升曲线基本重合;2-1型变压比方式下储气时长为15 234 s, 由于第一阶段的864 s是两级压缩机并联, 流量是单级的两倍, 最终总储气量为7 405 kg。可以看出, 1-1型变压比方式下储气时长虽然增加, 但同时也增加了存储的气体量;而2-1型变压比方式在不降低储气总量的条件下还缩短了储气时间。</p>
                </div>
                <div class="area_img" id="101">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908009_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 存储的气体总量" src="Detail/GetImg?filename=images/DLXT201908009_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 存储的气体总量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908009_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Total mass of stored air</b></p>

                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>3.4</b> 系统充放电效率</h4>
                <div class="p1">
                    <p id="103">储能系统中消耗电力驱动压缩机做功, 经压缩后的气体在释能过程中又驱动透平产生电能。对于非补燃系统, 不存在外部能量的介入, 因此在能量存储及转换过程中, 系统的充放电效率能够有效衡量整个系统的效率, 其定义为:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>W</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow><mrow><mi>W</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi>t</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>t</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>W</i><sub>t</sub>为膨胀机功耗;<i>P</i><sub>t</sub>为膨胀机输出电功率;<i>P</i><sub>c</sub>为压缩机输入电功率;<i>t</i><sub>t</sub>为膨胀时间;<i>t</i><sub>c</sub>为压缩时间。</p>
                </div>
                <div class="p1">
                    <p id="106">对于补燃式CAES系统, 储能和释能过程之间的联系在于储存的气体用于释能, 而变压比不会减少气体的存储量, 所以变压方式完全适用于补燃式CAES系统;对于AA-CAES系统, 储能过程不但在储气量方面对释能过程有影响, 而且储能过程吸收的热量还需要满足释能的需求, 变压比方式在减少部分压缩机组、避免不必要功耗的同时, 也导致了蓄热装置吸收热量的降低, 但减少部分机组运行的时间相对于整个储能过程很短, 如1-1型, 第一阶段单级工作只有1 700 s, 相对于整个过程的16 188 s很少, 所以储能过程吸热量并不会降低很多, 对释能过程并无影响。已知文献<citation id="136" type="reference">[<a class="sup">20</a>]</citation>中TICC-500系统膨胀机功率0.551 7 MW, 释能时长1 h, 则传统定压比系统的充放电效率为:</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>0</mn><mo>.</mo><mn>5</mn><mn>5</mn><mn>1</mn><mspace width="0.25em" /><mn>7</mn><mspace width="0.25em" /><mtext>Μ</mtext><mtext>W</mtext><mo>×</mo><mn>3</mn><mspace width="0.25em" /><mn>6</mn><mn>0</mn><mn>0</mn><mspace width="0.25em" /><mtext>s</mtext></mrow><mrow><mn>5</mn><mo>.</mo><mn>6</mn><mn>8</mn><mn>0</mn><mspace width="0.25em" /><mtext>G</mtext><mtext>J</mtext></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo>=</mo><mn>3</mn><mn>4</mn><mo>.</mo><mn>9</mn><mn>7</mn><mi>%</mi></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">对于1-1型变压比储能系统:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>0</mn><mo>.</mo><mn>5</mn><mn>5</mn><mn>1</mn><mspace width="0.25em" /><mn>7</mn><mspace width="0.25em" /><mtext>Μ</mtext><mtext>W</mtext><mo>×</mo><mn>3</mn><mspace width="0.25em" /><mn>6</mn><mn>0</mn><mn>0</mn><mspace width="0.25em" /><mtext>s</mtext></mrow><mrow><mn>5</mn><mo>.</mo><mn>5</mn><mn>9</mn><mn>0</mn><mspace width="0.25em" /><mtext>G</mtext><mtext>J</mtext></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo>=</mo><mn>3</mn><mn>5</mn><mo>.</mo><mn>5</mn><mn>3</mn><mi>%</mi></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">同理, 对于2-1型变压比储能系统, 有</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>0</mn><mo>.</mo><mn>5</mn><mn>5</mn><mn>1</mn><mspace width="0.25em" /><mn>7</mn><mspace width="0.25em" /><mtext>Μ</mtext><mtext>W</mtext><mo>×</mo><mn>3</mn><mspace width="0.25em" /><mn>6</mn><mn>0</mn><mn>0</mn><mspace width="0.25em" /><mtext>s</mtext></mrow><mrow><mn>5</mn><mo>.</mo><mn>5</mn><mn>6</mn><mn>0</mn><mspace width="0.25em" /><mtext>G</mtext><mtext>J</mtext></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo>=</mo><mn>3</mn><mn>5</mn><mo>.</mo><mn>7</mn><mn>2</mn><mi>%</mi></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">现将二级、三级和四级压缩系统仿真结果汇总在表2中。</p>
                </div>
                <div class="area_img" id="113">
                    <p class="img_tit"><b>表2 系统仿真结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 System simulation results</b></p>
                    <p class="img_note"></p>
                    <table id="113" border="1"><tr><td><br />压缩级数</td><td colspan="2">运行方式</td><td>储能时长/s</td><td>功耗/GJ</td><td>系统效率/%</td></tr><tr><td rowspan="3"><br />2</td><td colspan="2"><br />定压比</td><td>16 074</td><td>5.680</td><td>34.97</td></tr><tr><td rowspan="2"><br />变压比</td><td><br />1-1</td><td>16 188</td><td>5.590</td><td>35.53</td></tr><tr><td><br />2-1</td><td>15 234</td><td>5.560</td><td>35.72</td></tr><tr><td rowspan="4"><br />3</td><td colspan="2"><br />定压比</td><td>16 800</td><td>5.200</td><td>38.19</td></tr><tr><td rowspan="3"><br />变压比</td><td><br />1-1-1</td><td>16 804</td><td>4.779</td><td>41.56</td></tr><tr><td><br />2-1-1</td><td>16 439</td><td>4.776</td><td>41.59</td></tr><tr><td><br />3-1-1</td><td>16 301</td><td>4.774</td><td>41.60</td></tr><tr><td rowspan="9"><br />4</td><td colspan="2"><br />定压比</td><td>17 122</td><td>4.964</td><td>40.01</td></tr><tr><td rowspan="8"><br />变压比</td><td><br />1-1-1-1</td><td>17 126</td><td>4.373</td><td>45.42</td></tr><tr><td><br />2-1-1-1</td><td>16 898</td><td>4.372</td><td>45.43</td></tr><tr><td><br />3-1-1-1</td><td>16 806</td><td>4.371</td><td>45.44</td></tr><tr><td><br />4-1-1-1</td><td>16 747</td><td>4.371</td><td>45.44</td></tr><tr><td><br />1-2-1-1</td><td>16 438</td><td>4.371</td><td>45.44</td></tr><tr><td><br />2-2-1-1</td><td>16 223</td><td>4.370</td><td>45.45</td></tr><tr><td><br />3-2-1-1</td><td>16 143</td><td>4.369</td><td>45.46</td></tr><tr><td><br />4-2-1-1</td><td>16 100</td><td>4.367</td><td>45.48</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>3.5</b> 讨论</h4>
                <div class="p1">
                    <p id="115">无论为几级压缩, 变压比运行系统的压缩功耗都要小于传统的定压比运行, 即其充放电效率都要高于传统的定压比系统, 且系统级数越多, 充放电效率提高越多;无论何种运行方式, 系统的压缩级数越多, 充放电效率越大, 因为压缩级数越多, 经过换热的次数越多, 降低了进入压缩机的气体温度, 因此压缩功耗也相应减小;相同压缩级数下, 不同变压比运行方式下系统的充放电效率基本相同;无级数并联的变压比运行系统 (1-1, 1-1-1和1-1-1-1) 的储气时长都要大于相同压缩级数下其他运行方式的系统;含有级数并联的变压比运行系统, 相对于传统压缩方式系统和无级数并联的变压比运行系统, 缩短了储气时长, 加快了储能的进程, 但变压比方式下储气的总量相对于定压比系统却不会减少。</p>
                </div>
                <div class="p1">
                    <p id="116">因此, 若驱动压缩机运行的新能源发电量充足, 可以选择充电时间较长的无级数并联的变压比运行系统, 能够充分利用新能源, 减少部分压缩级的损耗;如果新能源发电持续时间不长, 则可以选择多级并联的变压比系统, 既提高效率又节省时间。</p>
                </div>
                <h3 id="117" name="117" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="118">本文通过改变压缩机组的拓扑结构提出了新型变压比压缩系统, 讨论了不同压缩级数下的各种运行方式, 结论如下。</p>
                </div>
                <div class="p1">
                    <p id="119">1) 变压比压缩运行方式根据储气装置内气体的压力调节机组串并联方式, 使压缩机排气压力逐渐增加, 省去了初始阶段不必要的压缩过程, 节约了压缩功耗。</p>
                </div>
                <div class="p1">
                    <p id="120">2) 含有级数并联的变压比运行系统, 在级数并联时能够使进入储气装置的气体量成倍增加, 可以缩短储能阶段的时长, 加快储能过程, 节约了压缩空气消耗的电能。</p>
                </div>
                <div class="p1">
                    <p id="121">3) 变压比运行方式节约了输入功率, 因此能够有效地提高储能系统的充放电效率, 在不考虑阻力损失的情况下, 系统设计的级数越多, 变压比使充放电效率提高得越多, 但并不是级数越多越好, 还需从成本、损失及换热等方面考虑。</p>
                </div>
                <div class="p1">
                    <p id="122">4) 本文只针对压缩过程提出了变压比运行方式, 而对膨胀过程没有进行改变, 因此下一步工作将在本文基础上对膨胀过程进行变压比方式的研究, 以进一步提高CAES系统的效率。</p>
                </div>
                <div class="p1">
                    <p id="123">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="137" name="137" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="138">以四级压缩为例, 将四级等压比分配, 压比均为β, 具体的运行控制如图A1 (a) ～ (d) 的四个阶段所示:在储能的初始阶段, 储气装置内气体压力较低, 通过阀门控制, 让压缩机单级工作或者多级压缩机并联工作, 达到的效果如图 (a) ;当气体压力增加至第一级入口压力的β倍时, 改变压缩机级数的串并联方式, 使第一级和第二级或者第三和第四级压缩机串联运行, 再或者两者并联, 图 (b) 即第二阶段图;当储气室内压力接近第一级入口压力的β<sup>2</sup>倍时, 改变为三级串联, 第三阶段如图 (c) ;最后图 (d) 为四级压缩机串联运行, 使排气压力达到更高值。</p>
                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908009_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 变压比系统运行控制" src="Detail/GetImg?filename=images/DLXT201908009_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 变压比系统运行控制  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908009_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Operation and control of the CAES system of variable pressure ratio</p>

                </div>
                <h3 id="141" name="141" class="anchor-tag">附录B</h3>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908009_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 三级变压比系统模型" src="Detail/GetImg?filename=images/DLXT201908009_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 三级变压比系统模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908009_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 The model of three-stage compression system of trans-formable pressure ratio</p>

                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908009_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 四级变压比系统模型" src="Detail/GetImg?filename=images/DLXT201908009_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 四级变压比系统模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908009_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 The model of four-stage compression system of trans-formable pressure ratio</p>

                </div>
                <h3 id="144" name="144" class="anchor-tag">附录C</h3>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908009_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 储气室内气体温度" src="Detail/GetImg?filename=images/DLXT201908009_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 储气室内气体温度  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908009_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Gas temperature in gas storage chamber</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XNYJ201802008&amp;v=MjE3NTMzenFxQnRHRnJDVVI3cWZadVpyRnlIbldyN0tQU1BTWkxHNEg5bk1yWTlGYklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 张建军, 周盛妮, 李帅旗, 等.压缩空气储能技术现状与发展趋势[J].新能源进展, 2018, 6 (2) :140-150.ZHANG Jianjun, ZHOU Shengni, LI Shuaiqi, et al. Overview and development tendency of compressed air energy storage[J]. Advances in New and Renewable Energy, 2018, 6 (2) : 140-150.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201810008&amp;v=MDU2ODNVUjdxZlp1WnJGeUhuV3I3S1B5clBiYkc0SDluTnI0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 梅生伟, 李瑞, 陈来军, 等.先进绝热压缩空气储能技术研究进展及展望[J].中国电机工程学报, 2018, 38 (10) :2893-2907.MEI Shengwei, LI Rui, CHEN Laijun, et al. An overview and outlook on advanced adiabatic compressed air energy storage technique[J]. Proceedings of the CSEE, 2018, 38 (10) : 2893-2907.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015405458.nh&amp;v=MjIwMjFGMjZHN2U0RzlYSnA1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3I3S1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 张远.风电与先进绝热压缩空气储能技术的系统集成与仿真研究[D].北京:中国科学院, 2014. ZHANG Yuan. Study on system integration and simulation of wind power and advanced adaiabatic compressed air energy storage technology[D]. Beijing: Chinese Academy of Sciences, 2014.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Huntorf CAES:More than 20 years of successful operation">

                                <b>[4]</b> CROTOGINO F, MOHMEYER K U, SCHARF R. Huntorf CAES: more than 20 years of successful operation[C]// The solution Mining Research Institute Spring 2001 Meeting, April 15-18, 2001, Orlando, USA: 6p.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014320135.nh&amp;v=MjExMjM2R3JDNkh0RFBxcEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyN0tWRjI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张雪辉.超临界压缩空气储能系统多级向心透平研究[D].北京:中国科学院, 2014. ZHANG Xuehui. Multistage radial turbine for supercritical compressed air energy storage system[D]. Beijing: Chinese Academy of Sciences, 2014.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A review on compressed air energy storage:apathway for smart grid and polygeneration">

                                <b>[6]</b> VENKATARAMANI G, PARANKUSAM P, RAMALINGAM V, et al. A review on compressed air energy storage—a pathway for smart grid and polygeneration[J]. Renewable &amp; Sustainable Energy Reviews, 2016, 62: 895-907.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501564742&amp;v=MDU1OTczZzdvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVycklLVndkYXhBPU5pZk9mYks3SHRETnFvOUVZZTBMQw==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> GRAZZINI G, MILAZZO A. Thermodynamic analysis of CAES/TES systems for renewable energy plants[J]. Renewable Energy, 2008, 33 (9) : 1998-2006.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZBJX201301014&amp;v=MDY5NzNvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3I3S1B5L0Jkckc0SDlMTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 余耀, 孙华, 许俊斌, 等.压缩空气储能技术综述[J].装备机械, 2013 (1) :68-74.YU Yao, SUN Hua, XU Junbin, et al. Survey of compressed air energy storage technologies[J]. Equipment Machinery, 2013 (1) : 68-74.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RNWS201305029&amp;v=Mjg0MTlHRnJDVVI3cWZadVpyRnlIbldyN0tOeVBjZmJHNEg5TE1xbzlIYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 郭欢, 许剑, 陈海生, 等.一种定压运行AA-CAES的系统效率分析[J].热能动力工程, 2013, 28 (5) :540-546.GUO Huan, XU Jian, CHEN Haisheng, et al. Analysis of the efficiency of a AA-CAES system operating at a constant pressure[J]. Journal of Engineering for Thermal Energy &amp; Power, 2013, 28 (5) : 540-546.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GCRB201309011&amp;v=MDQ0NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcjdLSWk3WmJMRzRIOUxNcG85RVpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 李雪梅, 杨科, 张远, 等.AA-CAES 压缩膨胀系统的运行级数优化[J].工程热物理学报, 2013, 34 (9) :1649-1653.LI Xuemei, YANG Ke, ZHANG Yuan, et al. Optimization design of compression and expansion storage in advanced adiabatic compressed air energy storage system[J]. Journal of Engineering Thermophysics, 2013, 34 (9) : 1649-1653.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201608007&amp;v=MTM0NDBJU0hCZmJHNEg5Zk1wNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyN0s=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 庞永超, 韩中合.基于变效率压气机的AA-CAES变工况性能分析[J].电力建设, 2016, 37 (8) :38-44.PANG Yongchao, HAN Zhonghe. Off-design performance analysis of AA-CAES based on variable efficiency compressor[J]. Electric Power Construction, 2016, 37 (8) : 38-44.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYLX201705019&amp;v=MTY2ODVyRzRIOWJNcW85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcjdLTVRUSGQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 韩中合, 庞永超, 刘士名.基于变效率压气机的CAES系统性能分析[J].太阳能学报, 2017, 38 (5) :1291-1298.HAN Zhonghe, PANG Yongchao, LIU Shiming. Performance analysis of CAES system based on the efficiency of compressor[J]. Acta Energiae Solaris Sinica, 2017, 38 (5) : 1291-1298.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201603002&amp;v=MTUwODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3I3S0t5dlBlYkc0SDlmTXJJOUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 梅生伟, 薛小代, 陈来军.压缩空气储能技术及其应用探讨[J].南方电网技术, 2016, 10 (3) :11-15.MEI Shengwei, XUE Xiaodai, CHEN Laijun. Discussion on CAES technology and its application[J]. Southern Power System Technology, 2016, 10 (3) : 11-15.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RNWS201503015&amp;v=MTA5NjU3cWZadVpyRnlIbldyN0tOeVBjZmJHNEg5VE1ySTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 梁奇, 左志涛, 陈海生, 等.CAES系统离心压缩机设计及优化[J].热能动力工程, 2015, 30 (3) :364-371.LIANG Qi, ZUO Zhitao, CHEN Haisheng, et al. Design and optimization of a centrifugal compressor in a CAES system[J]. Journal of Engineering for Thermal Energy &amp; Power, 2015, 30 (3) : 364-371.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=LTJX201403006&amp;v=MjAwNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3I3S0tUbkJkckc0SDlYTXJJOUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李连生, 杨启超, 赵远扬.微小型压缩空气储能系统研究[J].流体机械, 2014, 42 (3) :24-27.LI Liansheng, YANG Qichao, ZHAO Yuanyang. Research on micro-small scale of compressed air energy storage system[J]. Fluid Machinery, 2014, 42 (3) : 24-27.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015405470.nh&amp;v=MTA3MjU3cWZadVpyRnlIbldyN0tWRjI2RzdlNEc5WExyNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李雪梅.先进绝热压缩空气储能系统部件特性对系统性能影响的研究[D].北京:中国科学院, 2015.LI Xuemei. Study on influence of component characteristics for advanced adiabatic compressed air energy storage[D]. Beijing: Chinese Academy of Sciences, 2015.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Gas turbine theory">

                                <b>[17]</b> SARAVANAMUTTOO H, ROGERS G, COHEN H. Gas turbine theory[M]. Englewood, USA: Prentice Hall, 2001.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fundamentals of heat exchanger design">

                                <b>[18]</b> SHAH R K, SEKULIC D P. Fundamentals of heat exchanger design[M]. Hoboken, USA: John Wiley &amp; Sons, 2003.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Advanced engineering thermodynamics">

                                <b>[19]</b> BEJAN A. Advanced engineering thermodynamics[M]. New York, USA: John Wiley &amp; Sons, 1997.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JEXG201504002&amp;v=MDk1MTE0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3I3S0x5alRhYkc0SDlUTXE0OUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> MEI Shengwei, WANG Junjie, TIAN Fang, et al. Design and engineering implementation of non-supplementary fired compressed air energy storage system: TICC-500[J]. Science China (Technological Sciences) , 2015, 58 (4) : 600-611.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908009" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908009&amp;v=MDI5NzMzenFxQnRHRnJDVVI3cWZadVpyRnlIbldyN0tJU0hUZXJHNEg5ak1wNDlGYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

