

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137599149815000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908010%26RESULT%3d1%26SIGN%3dBuwmvBjabqE6g2YVvh2chcrpvI8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908010&amp;v=MDMxOTVFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyekFJU0hUZXJHNEg5ak1wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;1&lt;/b&gt; 电池充放电策略 "><b>1</b> 电池充放电策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="1) 当运行状态满足下列情况之一时, 储能不动作。">1) 当运行状态满足下列情况之一时, 储能不动作。</a></li>
                                                <li><a href="#84" data-title="2) 当满足下列情况之一时, 储能放电。">2) 当满足下列情况之一时, 储能放电。</a></li>
                                                <li><a href="#88" data-title="3) 当满足下列情况之一时, 储能充电。">3) 当满足下列情况之一时, 储能充电。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;2&lt;/b&gt; 电池储能容量配置模型 "><b>2</b> 电池储能容量配置模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#100" data-title="&lt;b&gt;2.1&lt;/b&gt; 第一层:优化运行层"><b>2.1</b> 第一层:优化运行层</a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;2.2&lt;/b&gt; 第二层:经济优化层"><b>2.2</b> 第二层:经济优化层</a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;2.3&lt;/b&gt; 双层模型寻优"><b>2.3</b> 双层模型寻优</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#208" data-title="&lt;b&gt;3&lt;/b&gt; 仿真验证 "><b>3</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#212" data-title="&lt;b&gt;3.1&lt;/b&gt; 优化配置结果"><b>3.1</b> 优化配置结果</a></li>
                                                <li><a href="#221" data-title="&lt;b&gt;3.2&lt;/b&gt; 运行策略分析"><b>3.2</b> 运行策略分析</a></li>
                                                <li><a href="#226" data-title="&lt;b&gt;3.3&lt;/b&gt; 算法对比分析"><b>3.3</b> 算法对比分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#232" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#263" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#215" data-title="&lt;b&gt;表1 优化配置BESS前后调频性能及经济性对比&lt;/b&gt;"><b>表1 优化配置BESS前后调频性能及经济性对比</b></a></li>
                                                <li><a href="#217" data-title="&lt;b&gt;图1 日净收益与BESS功率和容量配置关系&lt;/b&gt;"><b>图1 日净收益与BESS功率和容量配置关系</b></a></li>
                                                <li><a href="#220" data-title="&lt;b&gt;图2 BESS最优配置下运行优化模型Pareto前沿&lt;/b&gt;"><b>图2 BESS最优配置下运行优化模型Pareto前沿</b></a></li>
                                                <li><a href="#223" data-title="&lt;b&gt;表2 不同运行策略下优化结果对比&lt;/b&gt;"><b>表2 不同运行策略下优化结果对比</b></a></li>
                                                <li><a href="#229" data-title="&lt;b&gt;表3 求解算法对比&lt;/b&gt;"><b>表3 求解算法对比</b></a></li>
                                                <li><a href="#264" data-title="表A1 模型及算法参数">表A1 模型及算法参数</a></li>
                                                <li><a href="#265" data-title="图A1 储能容量配置优化求解流程图">图A1 储能容量配置优化求解流程图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="5">


                                    <a id="bibliography_1" title=" MA H T, CHOWDHURY B H. Working towards frequency regulation with wind plants: combined control approaches[J]. IET Renewable Power Generation, 2010, 4 (4) : 308-316." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Working towards frequency regulation with wind plants Combined control approaches">
                                        <b>[1]</b>
                                         MA H T, CHOWDHURY B H. Working towards frequency regulation with wind plants: combined control approaches[J]. IET Renewable Power Generation, 2010, 4 (4) : 308-316.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_2" title=" 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J]. Power System Technology, 2016, 40 (4) : 985-991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MjA0ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J6QUlUckJmYkc0SDlmTXE0OUZab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J]. Power System Technology, 2016, 40 (4) : 985-991.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_3" title=" 马恒瑞, 王波, 高文忠, 等.考虑调频补偿效果的区域综合能源系统调频服务优化策略[J].电力系统自动化, 2018, 42 (13) :127-135.DOI:10.7500/AEPS20170912001.MA Hengrui, WANG Bo, GAO Wenzhong, et al. Optimization strategy for frequency regulation service of regional integrated energy systems considering compensation effect of frequency regulation[J]. Automation of Electric Power Systems, 2018, 42 (13) : 127-135. DOI: 10.7500/AEPS20170912001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813017&amp;v=MDMwOTMzenFxQnRHRnJDVVI3cWZadVpyRnlIbldyekFJU0hUZXJHNEg5bk5ySTlFWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         马恒瑞, 王波, 高文忠, 等.考虑调频补偿效果的区域综合能源系统调频服务优化策略[J].电力系统自动化, 2018, 42 (13) :127-135.DOI:10.7500/AEPS20170912001.MA Hengrui, WANG Bo, GAO Wenzhong, et al. Optimization strategy for frequency regulation service of regional integrated energy systems considering compensation effect of frequency regulation[J]. Automation of Electric Power Systems, 2018, 42 (13) : 127-135. DOI: 10.7500/AEPS20170912001.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_4" title=" 孙冰莹, 杨水丽, 刘宗歧, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al. Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J]. Automation of Electric Power Systems, 2017, 41 (11) : 8-16. DOI: 10.7500/AEPS20161225003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711002&amp;v=MTQzNDNUZXJHNEg5Yk5ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyekFJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         孙冰莹, 杨水丽, 刘宗歧, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al. Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J]. Automation of Electric Power Systems, 2017, 41 (11) : 8-16. DOI: 10.7500/AEPS20161225003.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_5" title=" 李欣然, 黄际元, 陈远扬, 等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制, 2016, 44 (7) :145-153.LI Xinran, HUANG Jiyuan, CHEN Yuanyang, et al. Review on large-scale involvement of energy storage in power grid fast frequency regulation[J]. Power System Protection and Control, 2016, 44 (7) : 145-153." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201607023&amp;v=MzA1MjNVUjdxZlp1WnJGeUhuV3J6QUx5bmFlYkc0SDlmTXFJOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李欣然, 黄际元, 陈远扬, 等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制, 2016, 44 (7) :145-153.LI Xinran, HUANG Jiyuan, CHEN Yuanyang, et al. Review on large-scale involvement of energy storage in power grid fast frequency regulation[J]. Power System Protection and Control, 2016, 44 (7) : 145-153.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_6" title=" CHAKRABORTY T, WATSON D, RODGERS M. Automatic generation control using an energy storage system in a wind park[J]. IEEE Transactions on Power Systems, 2018, 33 (1) : 198-205." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Automatic generation control using an energy storage system in a wind park">
                                        <b>[6]</b>
                                         CHAKRABORTY T, WATSON D, RODGERS M. Automatic generation control using an energy storage system in a wind park[J]. IEEE Transactions on Power Systems, 2018, 33 (1) : 198-205.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_7" title=" KEYHANI A, CHATTERJEE A. Automatic generation control structure for smart power grids[J]. IEEE Transactions on Smart Grid, 2012, 3 (3) : 1310-1316." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Automatic generation control structure for smart power grids">
                                        <b>[7]</b>
                                         KEYHANI A, CHATTERJEE A. Automatic generation control structure for smart power grids[J]. IEEE Transactions on Smart Grid, 2012, 3 (3) : 1310-1316.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_8" title=" VU K, MASIELLO R, FIORAVANTI R. Benefits of fast-response storage devices for system regulation in ISO markets[C]// IEEE Power and Energy Society General Meeting, July 26-30, 2009, Alberta, Canada: 1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Benefits of fast-response storage devices for system regulation in ISO markets">
                                        <b>[8]</b>
                                         VU K, MASIELLO R, FIORAVANTI R. Benefits of fast-response storage devices for system regulation in ISO markets[C]// IEEE Power and Energy Society General Meeting, July 26-30, 2009, Alberta, Canada: 1-8.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_9" title=" BISWAS S, BERA P. GA application to optimization of AGC in two-area power system using battery energy storage[C]// International Conference on Communications, Devices and Intelligent Systems, December 28-29, 2012, Kolkata, India: 341-344." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=GA application to optimization of AGC in two-area power system using battery energy storage">
                                        <b>[9]</b>
                                         BISWAS S, BERA P. GA application to optimization of AGC in two-area power system using battery energy storage[C]// International Conference on Communications, Devices and Intelligent Systems, December 28-29, 2012, Kolkata, India: 341-344.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_10" title=" 胡泽春, 夏睿, 吴林林, 等.考虑储能参与调频的风储联合运行优化策略[J].电网技术, 2016, 40 (8) :2251-2257.HU Zechun, XIA Rui, WU Linlin, et al. Joint operation optimization of wind-storage union with energy storage participating frequency regulation[J]. Power System Technology, 2016, 40 (8) : 2251-2257." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608001&amp;v=MDE1ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyekFJVHJCZmJHNEg5Zk1wNDlGWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         胡泽春, 夏睿, 吴林林, 等.考虑储能参与调频的风储联合运行优化策略[J].电网技术, 2016, 40 (8) :2251-2257.HU Zechun, XIA Rui, WU Linlin, et al. Joint operation optimization of wind-storage union with energy storage participating frequency regulation[J]. Power System Technology, 2016, 40 (8) : 2251-2257.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_11" title=" CHENG Y, TABRIZI M, SAHNI M, et al. Dynamic available AGC based approach for enhancing utility scale energy storage performance[J]. IEEE Transactions on Smart Grid, 2014, 5 (2) : 1070-1078." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic available AGC based approach for enhancing utility scale energy storage performance">
                                        <b>[11]</b>
                                         CHENG Y, TABRIZI M, SAHNI M, et al. Dynamic available AGC based approach for enhancing utility scale energy storage performance[J]. IEEE Transactions on Smart Grid, 2014, 5 (2) : 1070-1078.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_12" title=" 贾燕冰, 郑晋, 陈浩, 等.基于集合经验模态分解的火-储联合调度调频储能容量优化配置[J].电网技术, 2018, 42 (9) :2930-2937.JIA Yanbing, ZHENG Jin, CHEN Hao, et al. Capacity allocation optimization of energy storage in thermal-storage frequency regulation dispatch system based on EEMD[J]. Power System Technology, 2018, 42 (9) : 2930-2937." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201809024&amp;v=MjkzMTR6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J6QUlUckJmYkc0SDluTXBvOUhZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         贾燕冰, 郑晋, 陈浩, 等.基于集合经验模态分解的火-储联合调度调频储能容量优化配置[J].电网技术, 2018, 42 (9) :2930-2937.JIA Yanbing, ZHENG Jin, CHEN Hao, et al. Capacity allocation optimization of energy storage in thermal-storage frequency regulation dispatch system based on EEMD[J]. Power System Technology, 2018, 42 (9) : 2930-2937.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_13" title=" 黄际元, 李欣然, 曹一家, 等.考虑储能参与快速调频动作时机与深度的容量配置方法[J].电工技术学报, 2015, 30 (12) :454-464.HUANG Jiyuan, LI Xinran, CAO Yijia, et al. Capacity allocation of energy storage system considering its action moment and output depth in rapid frequency regulation[J]. Transactions of China Electrotechnical Society, 2015, 30 (12) : 454-464." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201512058&amp;v=MDk1MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcnpBSVNyQmZiRzRIOVROclk5QWJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         黄际元, 李欣然, 曹一家, 等.考虑储能参与快速调频动作时机与深度的容量配置方法[J].电工技术学报, 2015, 30 (12) :454-464.HUANG Jiyuan, LI Xinran, CAO Yijia, et al. Capacity allocation of energy storage system considering its action moment and output depth in rapid frequency regulation[J]. Transactions of China Electrotechnical Society, 2015, 30 (12) : 454-464.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_14" title=" 丁冬, 杨水丽, 李建林, 等.辅助火电机组参与电网调频的BESS容量配置[J].储能科学与技术, 2014, 3 (4) :302-307.DING Dong, YANG Shuili, LI Jianlin, et al. Capacity configuration of battery energy storage as an alternative to thermal power units for frequency regulation[J]. Energy Storage Science and Technology, 2014, 3 (4) : 302-307." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CNKX201404004&amp;v=MDc0NDhIOVhNcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcnpBSmlQQWRyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         丁冬, 杨水丽, 李建林, 等.辅助火电机组参与电网调频的BESS容量配置[J].储能科学与技术, 2014, 3 (4) :302-307.DING Dong, YANG Shuili, LI Jianlin, et al. Capacity configuration of battery energy storage as an alternative to thermal power units for frequency regulation[J]. Energy Storage Science and Technology, 2014, 3 (4) : 302-307.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_15" title=" 陈达鹏, 荆朝霞.美国调频辅助服务市场的调频补偿机制分析[J].电力系统自动化, 2017, 41 (18) :1-9.DOI:10.7500/AEPS20170406002.CHEN Dapeng, JING Zhaoxia. Analysis of frequency modulation compensation mechanism in frequency modulation ancillary service market of the United States[J]. Automation of Electric Power Systems, 2017, 41 (18) : 1-9. DOI: 10.7500/AEPS20170406002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718001&amp;v=MjUyMDBJU0hUZXJHNEg5Yk5wNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyekE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         陈达鹏, 荆朝霞.美国调频辅助服务市场的调频补偿机制分析[J].电力系统自动化, 2017, 41 (18) :1-9.DOI:10.7500/AEPS20170406002.CHEN Dapeng, JING Zhaoxia. Analysis of frequency modulation compensation mechanism in frequency modulation ancillary service market of the United States[J]. Automation of Electric Power Systems, 2017, 41 (18) : 1-9. DOI: 10.7500/AEPS20170406002.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_16" title=" 陈中飞, 荆朝霞, 陈达鹏, 等.美国调频辅助服务市场的定价机制分析[J].电力系统自动化, 2018, 42 (12) :1-10.DOI:10.7500/AEPS20170821004.CHEN Zhongfei, JING Zhaoxia, CHEN Dapeng, et al. Analysis on pricing mechanism in frequency regulation ancillary service market of United States[J]. Automation of Electric Power Systems, 2018, 42 (12) : 1-10. DOI: 10.7500/AEPS20170821004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812001&amp;v=MTM0NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyekFJU0hUZXJHNEg5bk5yWTlGWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         陈中飞, 荆朝霞, 陈达鹏, 等.美国调频辅助服务市场的定价机制分析[J].电力系统自动化, 2018, 42 (12) :1-10.DOI:10.7500/AEPS20170821004.CHEN Zhongfei, JING Zhaoxia, CHEN Dapeng, et al. Analysis on pricing mechanism in frequency regulation ancillary service market of United States[J]. Automation of Electric Power Systems, 2018, 42 (12) : 1-10. DOI: 10.7500/AEPS20170821004.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_17" title=" 牟春华, 兀鹏越, 孙钢虎, 等.火电机组与储能系统联合自动发电控制调频技术及应用[J].热力发电, 2018, 47 (5) :29-34.MOU Chunhua, WU Pengyue, SUN Ganghu, et al. AGC frequency modulation technology and application for combination of thermal power unit and energy storage system[J]. Thermal Power Generation, 2018, 47 (5) : 29-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RLFD201805006&amp;v=MDY2MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyekFOeUhOYXJHNEg5bk1xbzlGWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         牟春华, 兀鹏越, 孙钢虎, 等.火电机组与储能系统联合自动发电控制调频技术及应用[J].热力发电, 2018, 47 (5) :29-34.MOU Chunhua, WU Pengyue, SUN Ganghu, et al. AGC frequency modulation technology and application for combination of thermal power unit and energy storage system[J]. Thermal Power Generation, 2018, 47 (5) : 29-34.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_18" title=" 牛阳, 张峰, 张辉, 等.提升火电机组AGC性能的混合储能优化控制与容量规划[J].电力系统自动化, 2016, 40 (10) :38-45.NIU Yang, ZHANG Feng, ZHANG Hui, et al. Optimal control strategy and capacity planning of hybrid energy storage system for improving AGC performance of thermal power units[J]. Automation of Electric Power Systems, 2016, 40 (10) : 38-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610006&amp;v=MjA1ODBJU0hUZXJHNEg5Zk5yNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyekE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         牛阳, 张峰, 张辉, 等.提升火电机组AGC性能的混合储能优化控制与容量规划[J].电力系统自动化, 2016, 40 (10) :38-45.NIU Yang, ZHANG Feng, ZHANG Hui, et al. Optimal control strategy and capacity planning of hybrid energy storage system for improving AGC performance of thermal power units[J]. Automation of Electric Power Systems, 2016, 40 (10) : 38-45.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_19" title=" 陈丽娟, 姜宇轩, 汪春.改善电厂调频性能的储能策略研究和容量配置[J].电力自动化设备, 2017, 37 (8) :1-7. CHEN Lijuan, JIANG Yuxuan, WANG Chun. Strategy and capacity of energy storage for improving AGC performance of power plant[J]. Electric Power Automation Equipment, 2017, 37 (8) : 1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201708008&amp;v=MTk3OTZXcnpBSVNIUmZiRzRIOWJNcDQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         陈丽娟, 姜宇轩, 汪春.改善电厂调频性能的储能策略研究和容量配置[J].电力自动化设备, 2017, 37 (8) :1-7. CHEN Lijuan, JIANG Yuxuan, WANG Chun. Strategy and capacity of energy storage for improving AGC performance of power plant[J]. Electric Power Automation Equipment, 2017, 37 (8) : 1-7.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_20" title=" 李若, 李欣然, 谭庄熙, 等.考虑储能电池参与二次调频的综合控制策略[J].电力系统自动化, 2018, 42 (8) :74-82.DOI:10.7500/AEPS20171011007.LI Ruo, LI Xinran, TAN Zhuangxi, et al. Integrated control strategy considering energy storage battery participating in secondary frequency regulation[J]. Automation of Electric Power Systems, 2018, 42 (8) : 74-82. DOI: 10.7500/AEPS20171011007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808011&amp;v=MTQ3OTh0R0ZyQ1VSN3FmWnVackZ5SG5XcnpBSVNIVGVyRzRIOW5NcDQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         李若, 李欣然, 谭庄熙, 等.考虑储能电池参与二次调频的综合控制策略[J].电力系统自动化, 2018, 42 (8) :74-82.DOI:10.7500/AEPS20171011007.LI Ruo, LI Xinran, TAN Zhuangxi, et al. Integrated control strategy considering energy storage battery participating in secondary frequency regulation[J]. Automation of Electric Power Systems, 2018, 42 (8) : 74-82. DOI: 10.7500/AEPS20171011007.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_21" title=" XIE X, GUO Y, WANG B, et al. Improving AGC performance of coal-fueled thermal generators using multi-MW scale BESS: a practical application[J]. IEEE Transactions on Smart Grid, 2018, 9 (3) : 1769-1777." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improving AGCperformance of coal-fueled thermal generators using multi-MWscale BESS:apractical application">
                                        <b>[21]</b>
                                         XIE X, GUO Y, WANG B, et al. Improving AGC performance of coal-fueled thermal generators using multi-MW scale BESS: a practical application[J]. IEEE Transactions on Smart Grid, 2018, 9 (3) : 1769-1777.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_22" title=" 栗然, 党磊, 周鸿鹄, 等.基于费用效率法的风电场混合储能容量优化配置[J].电力系统保护与控制, 2015, 43 (24) :55-62.LI Ran, DANG Lei, ZHOU Honghu, et al. Capacity optimization disposition of hybrid energy storage in wind field based on cost efficiency model[J]. Power System Protection and Control, 2015, 43 (24) : 55-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201524009&amp;v=MTUyODFyQ1VSN3FmWnVackZ5SG5XcnpBTHluYWViRzRIOVRPcTQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         栗然, 党磊, 周鸿鹄, 等.基于费用效率法的风电场混合储能容量优化配置[J].电力系统保护与控制, 2015, 43 (24) :55-62.LI Ran, DANG Lei, ZHOU Honghu, et al. Capacity optimization disposition of hybrid energy storage in wind field based on cost efficiency model[J]. Power System Protection and Control, 2015, 43 (24) : 55-62.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_23" title=" 刘维烈.电力系统调频与自动发电控制[M].北京:中国电力出版社, 2006.LIU Weilie. Power system frequency regulation and automatic generation control[M]. Beijing: China Electric Power Press, 2006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508336305999&amp;v=MTk1ODliYTRGdExQcVl4RlllSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bmdVN2JLS1YwY1ZWMjdH&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         刘维烈.电力系统调频与自动发电控制[M].北京:中国电力出版社, 2006.LIU Weilie. Power system frequency regulation and automatic generation control[M]. Beijing: China Electric Power Press, 2006.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_24" >
                                        <b>[24]</b>
                                     原华北电监局.华北区域并网发电厂辅助服务管理实施细则 (修订版) [EB/OL].[2015-07-11].http://www.doc88.com/p-3995350972131.html.Former North China Electric Power Supervision Bureau. Regulations for the administration of auxiliary services for grid-connected power plants in North China (revised edition) [EB/OL]. [2015-07-11]. http://www.doc88.com/p-3995350972131.html.</a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_25" title=" Sandia National Laboratories. DOE global energy storage database projects [EB/OL]. [2017-07-16]. http://www.energystorageexchange.org/projects." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DOE global energy storage database projects">
                                        <b>[25]</b>
                                         Sandia National Laboratories. DOE global energy storage database projects [EB/OL]. [2017-07-16]. http://www.energystorageexchange.org/projects.
                                    </a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_26" title=" 钟守楠, 冯尚友.多目标决策中非劣解择优[J].武汉大学学报工学版, 1987 (3) :94-103.ZHONG Shounan, FENG Shangyou. Preference of noninferior solution in the multiobjective decision[J]. Engineering Journal of Wuhan University, 1987 (3) : 94-103." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WSDD198703010&amp;v=MjA3OTh0R0ZyQ1VSN3FmWnVackZ5SG5XcnpBTWo3UGFyS3hGdGJNckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         钟守楠, 冯尚友.多目标决策中非劣解择优[J].武汉大学学报工学版, 1987 (3) :94-103.ZHONG Shounan, FENG Shangyou. Preference of noninferior solution in the multiobjective decision[J]. Engineering Journal of Wuhan University, 1987 (3) : 94-103.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_27" title=" 高飞, 杨凯, 惠东, 等.储能用磷酸铁锂电池循环寿命的能量分析[J].中国电机工程学报, 2013, 33 (5) :41-45.GAO Fei, YANG Kai, HUI Dong, et al. Cycle-life energy analysis of LiFePO&lt;sub&gt;4&lt;/sub&gt; batteries for energy storage[J]. Proceedings of the CSEE, 2013, 33 (5) : 41-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201305007&amp;v=MjgwMDl1WnJGeUhuV3J6QVB5clBiYkc0SDlMTXFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         高飞, 杨凯, 惠东, 等.储能用磷酸铁锂电池循环寿命的能量分析[J].中国电机工程学报, 2013, 33 (5) :41-45.GAO Fei, YANG Kai, HUI Dong, et al. Cycle-life energy analysis of LiFePO&lt;sub&gt;4&lt;/sub&gt; batteries for energy storage[J]. Proceedings of the CSEE, 2013, 33 (5) : 41-45.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-01 16:55</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),69-77+157 DOI:10.7500/AEPS20180628008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">辅助单台火电机组<b>AGC</b>的电池储能系统双层优化配置方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%86%B0%E8%8E%B9&amp;code=41527323&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙冰莹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%B0%B4%E4%B8%BD&amp;code=24941322&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨水丽</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%AE%97%E6%AD%A7&amp;code=07505440&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘宗歧</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E9%87%91%E6%B5%A9&amp;code=08403550&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王金浩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B8%B8%E6%BD%87&amp;code=39594330&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">常潇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E7%87%95%E8%8A%B3&amp;code=22440775&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱燕芳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E4%B8%8E%E5%82%A8%E8%83%BD%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源与储能运行控制国家重点实验室(中国电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%B1%B1%E8%A5%BF%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0168691&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网山西省电力公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%B1%B1%E8%A5%BF%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=0565197&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网山西省电力公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着储能辅助火电机组自动发电控制 (AGC) 调频示范工程的开展, 储能容量优化配置逐渐受到业界关注。针对当前电池储能系统 (BESS) 容量配置存在的技术与经济性难以制衡的问题, 建立辅助单台机组AGC的BESS双层容量配置模型, 运行层基于所设计充放电策略以等效寿命损耗和偏差电量比最小为目标以满足运行技术性需求;经济层以<i>K</i><sub>p</sub>补偿收益及全寿命周期成本下年均净收益最大化得出BESS额定功率和容量配置。其次, 构建自适应全局和声搜索—多目标粒子群嵌套算法, 对辅助机组AGC调频的BESS配置双层模型求解寻优。最后, 基于1 000 MW机组某运行日数据, 通过仿真计算得出优化配置结果, 并分析其经济性和技术性指标, 验证该方法的可行性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E5%8A%A8%E5%8F%91%E7%94%B5%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自动发电控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B1%A0%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电池储能系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%B9%E9%87%8F%E9%85%8D%E7%BD%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">容量配置;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E9%80%82%E5%BA%94%E5%85%A8%E5%B1%80%E5%92%8C%E5%A3%B0%E6%90%9C%E7%B4%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自适应全局和声搜索;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%9B%AE%E6%A0%87%E7%B2%92%E5%AD%90%E7%BE%A4%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多目标粒子群优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *孙冰莹 (1993—) , 女, 通信作者, 硕士, 主要研究方向:大规模储能应用技术、电力系统稳定性分析。E-mail:sunby2015@163.com;
                                </span>
                                <span>
                                    杨水丽 (1979—) , 女, 硕士, 高级工程师, 主要研究方向:规模化储能技术及其在电网中的应用。E-mail:40303126@qq.com;
                                </span>
                                <span>
                                    刘宗歧 (1963—) , 男, 博士, 教授, 主要研究方向:新能源发电与智能电网技术。E-mail:lzq@ncepu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51507160);</span>
                                <span>国家电网公司科技项目“兆瓦级电池储能提供电网调频应用后评估技术” (DG71-17-005);</span>
                    </p>
            </div>
                    <h1><b>Optimal Bi-level Configuration Method for Battery Energy Storage System Assisting AGC of Single Thermal Power Unit</b></h1>
                    <h2>
                    <span>SUN Bingying</span>
                    <span>YANG Shuili</span>
                    <span>LIU Zongqi</span>
                    <span>WANG Jinhao</span>
                    <span>CHANG Xiao</span>
                    <span>ZHU Yanfang</span>
            </h2>
                    <h2>
                    <span>National Key Laboratory of Operation and Control of Renewable Energy and Energy Storage (China Electric Power Research Institute)</span>
                    <span>School of Electric and Electronic Engineering, North China Electric Power University</span>
                    <span>Electric Power Research Institute of State Grid Shanxi Electric Power Company</span>
                    <span>State Grid Shanxi Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With implementation of demonstrative projects on storage device assisting thermal power units with automatic generation control (AGC) in power grid, extensive attention is paid to the research on optimal configuration of storage capacity. However, it is difficult to reach a balance between technicality and economy for battery energy storage system (BESS) applied in such cases. Firstly, this paper builds a double-layer model. The first layer named as operation layer is set to minimize both equivalent life loss of BESS and bias electricity for optimal operation, while the second layer named as economy layer is built to maximize annual benefit under K<sub>p</sub> reimbursement. Secondly, a nested algorithm of self-adaptive global harmony search and multiple objects particle swarm optimization (SGHS-MOPSO) algorithm is constructed to solve this model. Finally, based on operation data of a 1 000 MW-rated unit, capacity configuration results of BESS are optimized by simulation calculation and the feasibility and validity of the proposed method are verified by comparing indicators both in technology and economy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=automatic%20generation%20control%20(AGC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">automatic generation control (AGC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=battery%20energy%20storage%20system%20(BESS)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">battery energy storage system (BESS) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=capacity%20configuration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">capacity configuration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=self-adaptive%20global%20harmony%20search%20(SGHS)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">self-adaptive global harmony search (SGHS) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multiple%20objects%20particle%20swarm%20optimization%20(MOPSO)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multiple objects particle swarm optimization (MOPSO) ;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51507160);</span>
                                <span>State Grid Corporation of China (No.DG71-17-005);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="59" name="59" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="60">电力系统频率特性因间歇性低碳电源大规模并网而趋于复杂, 互联系统区域控制偏差信号 (area control error, ACE) 的高频成分增加, 自动发电控制 (automatic generation control, AGC) 系统下发给各机组控制器的AGC指令对调频源响应时延及爬坡速率要求更为严格<citation id="240" type="reference"><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。而传统燃煤机组因机—炉—电系统控制时滞和运行特性曲线爬坡约束, 其对指令跟踪的性能劣势凸显<citation id="239" type="reference"><link href="9" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。近年来电储能设备因其功率吞吐快速且指令追踪精准, 在全球已有较广泛的兆瓦级调频应用<citation id="241" type="reference"><link href="11" rel="bibliography" /><link href="13" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="61">国内外学者从电池储能系统 (battery energy storage system, BESS) 独立参与电网AGC和辅助单机跟踪调度AGC指令两个角度, 对其容量配置方法进行广泛研究。</p>
                </div>
                <div class="p1">
                    <p id="62">电池储能独立参与电网调节, 前期主要基于系统频率稳定性指标评估其参与频率调节的可行性<citation id="245" type="reference"><link href="15" rel="bibliography" /><link href="17" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>, 并根据系统功率—频率特性分析容量需求及传统源/快速响应储能容量比<citation id="242" type="reference"><link href="19" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>;之后的研究采用滤波算法<citation id="246" type="reference"><link href="21" rel="bibliography" /><link href="23" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>, 由动态分配系数<citation id="243" type="reference"><link href="25" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>或滤波阶数<citation id="244" type="reference"><link href="27" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>将ACE分量对应调节功率分配给电池储能和传统调频源, 以此确定容量, 实现调节源爬坡优势和容量优势互补;近年来的研究则考虑控制策略, 综合区域调频效果以经济目标优化BESS容量配置<citation id="247" type="reference"><link href="29" rel="bibliography" /><link href="31" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。上述研究以电网AGC技术指标为主要需求, 并未考虑运行层面容量优化, 且忽略电池充放电策略对应的寿命损耗等成本, 工程应用经济性研究不尽充分。</p>
                </div>
                <div class="p1">
                    <p id="63">在电储能独立参与调频的计量与核算机制亟待补充完善的情况下<citation id="251" type="reference"><link href="33" rel="bibliography" /><link href="35" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>, BESS辅助火电单机AGC调频的商业化应用在中国迅速发展<citation id="248" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。但是, 当前已实现挂网运行的电池储能容量均基于工程经验数据配置, 难以在调节性能与经济性之间取得平衡。在辅助单台机组AGC调频的储能容量配置研究中, 文献<citation id="249" type="reference">[<a class="sup">18</a>]</citation>基于充放电策略设计, 考虑过度放电的储能寿命损耗, 以<i>K</i><sub>p</sub>指标算得的净收益为目标优化含BESS的混合储能系统容量, 未计及不同放电深度 (depth of discharge, DOD) 下的损耗和运行维护等成本。文献<citation id="250" type="reference">[<a class="sup">19</a>]</citation>基于<i>K</i><sub>p</sub>指标考核办法设计电池充放策略及容量配置, 其寿命损耗为荷电状态 (state of charge, SOC) 变化量之和, 未在相应的DOD进行折算, 因而不够精确。现有储能电池成本过高, 对储能功率与容量合理配置成为决定投资成本与机组调频性能提升程度的重要因素。</p>
                </div>
                <div class="p1">
                    <p id="64">针对BESS辅助单机调频的容量配置问题, 本文基于所设计的考虑电池SOC平均变化率及持续动作时长限制的充放电策略, 构建容量配置双层优化模型:运行层以等效寿命损耗和有/无配置BESS的偏差电量比最小为目标来优化运行参数, 经济层则以<i>K</i><sub>p</sub>收益及储能全寿命周期成本 (life cycle cost, LCC) 下年均净收益最大来优化储能功率和容量。基于某台1 000 MW机组实际数据, 通过自适应全局和声搜索 (self-adaptive global harmony search, SGHS) —多目标粒子群优化 (multiple objects particle swarm optimization, MOPSO) 算法, 对辅助机组AGC调频的储能容量进行优化。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>1</b> 电池充放电策略</h3>
                <div class="p1">
                    <p id="66">传统燃煤机组受机炉跟随时滞和蒸汽压力过程性变化等限制, 难以满足控制速度和精度要求<citation id="252" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。在储能辅助火电机组AGC调频时, 将指令信号按某种规则或算法分别分配给储能/火电, 实际并未弥补机组的AGC指令跟踪性能劣势;另一方面, 这种再分配涉及发电侧调度策略变更, 对发电侧而言, 灵活性不高。因此, 中国目前用于辅助火电机组AGC调频并实现挂网运行的BESS:山西9 MW/4.5 MW⋅h锂电、石景山2 MW/0.5 MW⋅h锂电, 其策略均为:BESS通过充放电, 实时补偿火电机组与AGC指令之间的功率偏差。</p>
                </div>
                <div class="p1">
                    <p id="67">上述实际工程采用的满功率充放电策略<citation id="253" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 即在SOC允许范围内, 设定BESS出力参考值<i>P</i><sup>ref</sup><sub>b</sub> (<i>t</i>) 为其补偿机组出力与AGC指令实时偏差的最大可能值:</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mo stretchy="false">{</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow></msub><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&gt;</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>max</mi><mo stretchy="false">{</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow></msub><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>P</i><sub>dmax</sub>和<i>P</i><sub>cmax</sub>分别为BESS最大放电和充电功率, 不考虑倍率特性, 取<i>P</i><sub>dmax</sub>=<i>P</i><sub>cmax</sub>=<i>P</i><sub>rate</sub>, <i>P</i><sub>rate</sub>为储能额定功率;<i>P</i><sub>G</sub> (<i>t</i>) 为<i>t</i>时刻机组出力;<i>P</i><sub>A</sub> (<i>t</i>) 为<i>t</i>时刻的AGC指令。<i>P</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml> (t) &gt;0, <i>BESS</i>发出功率;P<mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) &lt;0, BESS吸收功率。</p>
                </div>
                <div class="p1">
                    <p id="72">由于<i>P</i><sub>G</sub> (<i>t</i>) 和<i>P</i><sub>A</sub> (<i>t</i>) 之间偏差值的持续存在及实时波动, 该策略下BESS动作和充放电状态转换也极其频繁, 寿命损耗显著。同时, 机组电量溢出段和缺额段分布不均, 因而满功率补偿策略下储能SOC容易过低或饱和, 可用率并不可观。为减少其寿命损耗并提高可用率, 提出基于SOC变化率及持续动作时长受限的储能充放电策略, 定义BESS持续充/放电时段 (<i>t</i><sub>1</sub>, <i>t</i><sub>2</sub>]的SOC平均变化率比值<i>K</i><sub><i>S</i><sub>v</sub></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mrow><mi>S</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow></msub><mo>=</mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo>=</mo><mrow><mtext>a</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow><mrow><mo> (</mo><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow><mo>|</mo></mrow></mrow><mo>) </mo></mrow><mtext> </mtext><mi>t</mi><mo>∈</mo><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub></mrow><mrow><mn>3</mn><mspace width="0.25em" /><mn>6</mn><mn>0</mn><mn>0</mn><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>S</i> (<i>t</i>) 为<i>t</i>时刻 (以秒计) 的SOC值;<i>S</i><sub>v</sub>为 (<i>t</i><sub>1</sub>, <i>t</i><sub>2</sub>]时段的SOC平均变化率, 以Δ<i>t</i><sub>s</sub>为间隔计算数次<i>S</i> (<i>t</i>) 变化率后取均值即得;<i>S</i><sub>v, max</sub>为<i>S</i><sub>v</sub>所能取得的最大值;<i>E</i><sub>rate</sub>为储能额定容量。可知<i>K</i><sub><i>S</i><sub>v</sub></sub>的最大值为1。</p>
                </div>
                <div class="p1">
                    <p id="75">为提高BESS运行寿命和可用率, 基于<i>K</i><sub><i>S</i><sub>v</sub></sub>、动作死区及SOC限值, 设计充放电策略如下。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76">1) 当运行状态满足下列情况之一时, 储能不动作。</h4>
                <div class="p1">
                    <p id="77">情形A:{<i>K</i><sub><i>S</i><sub>v</sub></sub>&gt;<i>ε</i>|<i>t</i>-<i>t</i><sub>1</sub>&gt;<i>T</i>}, 即BESS持续充电或持续放电的 (<i>t</i><sub>1</sub>, <i>t</i>]时段, <i>K</i><sub><i>S</i><sub>v</sub></sub>超过阈值<i>ε</i>且持续时间超过<i>T</i>。</p>
                </div>
                <div class="p1">
                    <p id="78">情形B:{<i>S</i> (<i>t</i>) -<i>S</i><sub>min</sub>≤<i>S</i><sub><i>ε</i></sub>|<i>P</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml> (t-1) &gt;0}, 即t时刻<i>SOC</i>接近下限值S<sub><i>min</i></sub> (裕度取S<sub>ε</sub>) 且t-1时刻储能放电。</p>
                </div>
                <div class="p1">
                    <p id="80">情形<i>C</i>:{S<sub><i>max</i></sub>-S (t) ≥S<sub>ε</sub>|P<mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>-1) &lt;0}, 即<i>t</i>时刻SOC接近上限值<i>S</i><sub>max</sub>且<i>t</i>-1时刻储能充电。</p>
                </div>
                <div class="p1">
                    <p id="82">情形D:{|<i>P</i><sub>A</sub> (<i>t</i>) -<i>P</i><sub>G</sub> (<i>t</i>) |&lt;<i>P</i><sub><i>ε</i></sub>|<i>P</i><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml> (t-1) =0}, 即t时刻偏差值小于储能动作死区值P<sub>ε</sub>, 且t-1时刻储能不动作。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84">2) 当满足下列情况之一时, 储能放电。</h4>
                <div class="p1">
                    <p id="85">情形<i>E</i>:{P<sub><i>A</i></sub> (t) -P<sub><i>G</i></sub> (t) ≥P<sub>ε</sub>|S (t) -S<sub><i>min</i></sub>&gt;S<sub>ε</sub>}, 即偏差值为正且超过死区, 同时<i>SOC</i>未接近下限值。</p>
                </div>
                <div class="p1">
                    <p id="86">情形<i>F</i>:{S (t) &gt;S<sub><i>max</i></sub>}, 即<i>SOC</i>越上限, 此时取P<mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) =<i>P</i><sub>rate</sub>, 紧急放电。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88">3) 当满足下列情况之一时, 储能充电。</h4>
                <div class="p1">
                    <p id="89">情形G:{<i>P</i><sub>A</sub> (<i>t</i>) -<i>P</i><sub>G</sub> (<i>t</i>) ≤-<i>P</i><sub><i>ε</i></sub>|<i>S</i><sub>max</sub>-<i>S</i> (<i>t</i>) &gt;<i>S</i><sub><i>ε</i></sub>}, 即偏差值为负且超过死区, 同时SOC未接近上限值。</p>
                </div>
                <div class="p1">
                    <p id="90">情形H:{<i>S</i> (<i>t</i>) &lt;<i>S</i><sub>min</sub>}, 即SOC越下限, 此时取<i>P</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml> (t) =-P<sub><i>rate</i></sub>, 紧急充电。</p>
                </div>
                <div class="p1">
                    <p id="92">上述策略中除情形<i>F</i>和<i>H</i>, P<mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) 均按式 (1) 给定。其中, 设定BESS动作死区值<i>P</i><sub><i>ε</i></sub>, 可避免动作过于频繁, 减少寿命损耗, 此处取<i>P</i><sub><i>ε</i></sub>为石景山工程采用的0.1 MW。对<i>K</i><sub><i>S</i><sub>v</sub></sub>以及高变化率比值持续时间设限, 可降低机组偏差电量分布不均导致的电池电量饱和或耗尽。SOC限值的选取应当既能体现上述策略优势以充分利用配置容量, 同时尽量减少SOC极值及过度充放对电池容量的衰减影响。</p>
                </div>
                <div class="p1">
                    <p id="94">上述策略有两个待定运行参数:<i>K</i><sub><i>S</i><sub>v</sub></sub>的阈值<i>ε</i>、BESS在<i>K</i><sub><i>S</i><sub>v</sub></sub>超过阈值<i>ε</i>情况下持续充放电时长的阈值<i>T</i>, 这两个参数会影响电池寿命损耗和调节效果。</p>
                </div>
                <div class="p1">
                    <p id="95">在<i>t</i>时刻, BESS经过时长为Δ<i>t</i><sub>c</sub>的充电或时长为Δ<i>t</i><sub>d</sub>的放电后, SOC表示为式 (3) 或式 (4) 。</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mfrac><mn>1</mn><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mi>t</mi><mrow><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></msubsup><mi>Ρ</mi></mrow></mstyle><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mfrac><mn>1</mn><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mi>t</mi><mrow><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></msubsup><mi>Ρ</mi></mrow></mstyle><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>S</i> (<i>t</i>+Δ<i>t</i><sub>d</sub>) 为经时长Δ<i>t</i><sub>d</sub>放电后的SOC值;<i>η</i><sub>d</sub>为电池放电效率;<i>S</i> (<i>t</i>+Δ<i>t</i><sub>c</sub>) 为经时长Δ<i>t</i><sub>c</sub>充电后的SOC值;<i>η</i><sub>c</sub>为电池充电效率。</p>
                </div>
                <h3 id="98" name="98" class="anchor-tag"><b>2</b> 电池储能容量配置模型</h3>
                <div class="p1">
                    <p id="99">BESS的额定功率和容量配置不仅要考虑技术需求, 还要考虑经济性, 计算预期收益及投资回收周期等。基于此, 建立双层嵌套优化的容量配置模型, 第一层为运行优化层, 基于前述充放电策略, 以技术性指标最大和寿命损耗最小为目标, 优化辅助机组AGC调频的BESS运行策略;第二层为经济优化层, 基于华北区域电网实行的AGC性能<i>K</i><sub>p</sub>指标下的补偿收益、功率容量的固定投资和维护费用以及运行优化层所得策略对应寿命损耗等成本, 以净现值收益最大为目标优化电池储能配置。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.1</b> 第一层:优化运行层</h4>
                <h4 class="anchor-tag" id="101" name="101"><b>2.1.1</b> 等效寿命损耗<i>T</i><sub>c</sub></h4>
                <div class="p1">
                    <p id="102">雨流计数法<citation id="254" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>广泛应用于工程界疲劳寿命估算, 可将所有时间历程截出的小循环迭加于较大的循环周期, 提高折算精度, 故采用该方法估算电池等效寿命损耗。SOC运行曲线一经确定, 即可采用雨流计数法折算所有非周期性循环对应DOD, 并根据确定类型下电池储能的循环寿命—DOD曲线, 折算运行周期内的等效循环寿命<i>L</i>, 如式 (5) 所示。</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>L</mi></mstyle><mo stretchy="false"> (</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo stretchy="false">) </mo></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></mstyle><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>N</i>为运行周期内通过雨流计数法得到的循环周期个数;<i>D</i><sub><i>i</i></sub>为第<i>i</i>个循环周期所对应的DOD;<i>L</i> (<i>D</i><sub><i>i</i></sub>) 为<i>D</i><sub><i>i</i></sub>对应的等效循环寿命;<i>N</i><sub>cl</sub> (100%) 表示DOD为100%时对应的电池循环次数;<i>N</i><sub>cl</sub> (<i>D</i><sub><i>i</i></sub>) 表示DOD为<i>D</i><sub><i>i</i></sub>时对应的电池循环次数。</p>
                </div>
                <div class="p1">
                    <p id="105">由此可知运行周期内电池寿命损耗<i>T</i><sub>c</sub>等效为:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mfrac><mi>L</mi><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107"><i>T</i><sub>c</sub>越小, 运行周期内的电池寿命损耗越小。当<i>T</i><sub>c</sub>=1时, 则本批次电池组寿命耗尽, 需更换电池组。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>2.1.2</b> 有/无储能的偏差电量比<i>r</i><sub>eb</sub></h4>
                <div class="p1">
                    <p id="109">由机组实时出力和AGC指令的偏差功率对时间积分, 可得运行周期内的偏差电量。基于BESS实时出力可计算BESS辅助机组后的偏差电量。有/无BESS的偏差电量之比<i>r</i><sub>eb</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></msubsup><mo stretchy="false">|</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mtext>d</mtext><mi>t</mi></mrow><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></msubsup><mo stretchy="false">|</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mtext>d</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>t</i><sub>s</sub>和<i>t</i><sub>e</sub>分别为运行周期起始和结束时刻。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>2.1.3</b> 运行优化模型</h4>
                <div class="p1">
                    <p id="113">BESS的SOC运行曲线及实时出力与第1节所设计运行策略情形A的关键参数<i>ε</i>和<i>T</i>选取密切相关:<i>ε</i>和<i>T</i>取值过小, 电池终止动作的触发条件过于宽松, 难以满足偏差量调节需求;<i>ε</i>和<i>T</i>取值过大, 电池调节功率范围大且持续时间长, 易导致较深充放下的寿命损耗。因此, 以<i>ε</i>和<i>T</i>为决策变量, 以等效寿命损耗<i>T</i><sub>c</sub>和有/无BESS的偏差电量比<i>r</i><sub>eb</sub>最小为目标, 建立运行层优化模型, 以确定较优的运行状态。</p>
                </div>
                <div class="p1">
                    <p id="114">因此, 构建的运行层多目标优化函数为:</p>
                </div>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>, </mo><mi>r</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>ε</mi><mo>, </mo><mi>Τ</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo stretchy="false">) </mo></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo stretchy="false">) </mo></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></mstyle></mtd></mtr><mtr><mtd><mi>r</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>ε</mi><mo>, </mo><mi>Τ</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></msubsup><mo stretchy="false">|</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mtext>d</mtext><mi>t</mi></mrow><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></msubsup><mo stretchy="false">|</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="116">由式 (2) 可知, 0&lt;<i>K</i><sub><i>S</i><sub>v</sub></sub>≤1, 0&lt;<i>ε</i>≤1。为避免电池持续较大功率动作导致其可用率较低, 同时防止动作时长过短导致较差的偏差补偿效果, 设置电池在<i>K</i><sub><i>S</i><sub>v</sub></sub>大于<i>ε</i>时, 持续时长<i>T</i>处于一个经济调度周期内, 即5～15 min<citation id="255" type="reference"><link href="49" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 因此有300 s≤<i>T</i>≤900 s。此外, 还需考虑电池运行过程的最大充放电功率约束和电量约束。</p>
                </div>
                <div class="p1">
                    <p id="117">因此, 约束条件为:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>&lt;</mo><mi>ε</mi><mo>≤</mo><mn>1</mn></mtd></mtr><mtr><mtd><mn>3</mn><mn>0</mn><mn>0</mn><mspace width="0.25em" /><mtext>s</mtext><mo>≤</mo><mi>Τ</mi><mo>≤</mo><mn>9</mn><mn>0</mn><mn>0</mn><mspace width="0.25em" /><mtext>s</mtext></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub><mo>&lt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>&lt;</mo><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>2.2</b> 第二层:经济优化层</h4>
                <h4 class="anchor-tag" id="120" name="120"><b>2.2.1</b> LCC</h4>
                <div class="p1">
                    <p id="121">LCC分析考虑包括设计建设、运行维护、报废处置的整个工程生命周期内的成本。采用LCC对辅助单台机组AGC调频的BESS进行成本分析。</p>
                </div>
                <div class="p1">
                    <p id="122">设计建设阶段储能设备的固定投资<i>C</i><sub>d</sub>为一次性投入成本, 包括容量成本和功率成本:</p>
                </div>
                <div class="p1">
                    <p id="123" class="code-formula">
                        <mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mi>p</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>p</i><sub>p</sub>和<i>p</i><sub>e</sub>分别为功率单价和容量单价。</p>
                </div>
                <div class="p1">
                    <p id="125">运行维护阶段包括BESS的维护成本<i>C</i><sub>m</sub>和更换成本<i>C</i><sub>c</sub>。<i>C</i><sub>m</sub>按年度产生而<i>C</i><sub>c</sub>不定期产生, 二者均属于年值, 需折算为现值:</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mi>m</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub><mfrac><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></msup><mo>-</mo><mn>1</mn></mrow><mrow><mi>r</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></msup></mrow></mfrac></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mi>n</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>d</mtext></msub><mfrac><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></msup><mo>-</mo><mn>1</mn></mrow><mrow><mi>r</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></msup></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="127">式中:<i>m</i><sub>e</sub>为容量维护单价;<i>n</i><sub>c</sub>为电池更换次数;[ (1+<i>r</i>) <sup><i>N</i><sub>u</sub></sup>-1]/[<i>r</i> (1+<i>r</i>) <sup><i>N</i><sub>u</sub></sup>]为年值到现值的折算因子, 其中<i>r</i>为折现率, <i>N</i><sub>u</sub>为电池平均使用寿命。</p>
                </div>
                <div class="p1">
                    <p id="128">运行维护阶段总成本为<i>C</i><sub>OM</sub>=<i>C</i><sub>c</sub>+<i>C</i><sub>m</sub>。</p>
                </div>
                <div class="p1">
                    <p id="129">报废处置阶段电池寿命耗尽后的拆迁和销毁等将产生处置成本<i>C</i><sub>s</sub>, 属于终值, 也需折算为现值:</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">) </mo><mfrac><mn>1</mn><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>p</i><sub>sp</sub>和<i>p</i><sub>se</sub>分别为电池功率和容量处理单价;1/ (1+<i>r</i>) <sup><i>N</i><sub>u</sub></sup>为终值到现值的折算因子。</p>
                </div>
                <div class="p1">
                    <p id="132">此外, 还需考虑电池充放损失的电量成本为:</p>
                </div>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>p</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>f</mtext></mrow></msub><mrow><mo> (</mo><mrow><mstyle displaystyle="true"><mrow><msub><mo>∫</mo><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>&gt;</mo><mn>0</mn></mrow></msub><mi>Ρ</mi></mrow></mstyle><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mo>+</mo><mstyle displaystyle="true"><mrow><msub><mo>∫</mo><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>&lt;</mo><mn>0</mn></mrow></msub><mrow><mfrac><mrow><mo stretchy="false">|</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>b</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo></mrow><mrow><mfrac><mn>1</mn><mrow><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></mrow></mstyle><mtext>d</mtext><mi>t</mi></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>p</i><sub>ef</sub>为损失电量单价。</p>
                </div>
                <div class="p1">
                    <p id="135">以一日为运行周期, 由式 (6) 计算等效电池寿命损耗<i>T</i><sub>c</sub>, 则电池平均使用寿命<i>N</i><sub>u</sub>=1/ (365<i>T</i><sub>c</sub>) , 年均电池更换次数<i>n</i><sub>c</sub>=1/<i>N</i><sub>u</sub>。根据式 (10) 至式 (13) , LCC的年均成本表示为:</p>
                </div>
                <div class="p1">
                    <p id="136" class="code-formula">
                        <mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>Μ</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>2.2.2</b><i>K</i><sub>p</sub>指标补偿收益</h4>
                <div class="p1">
                    <p id="138">华北区域电网对提供AGC服务的火电机组, 采用综合调频性能指标<i>K</i><sub>p</sub>进行评估及补偿<citation id="256" type="reference"><link href="51" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139">1) <i>K</i><sub>p</sub>指标</h4>
                <div class="p1">
                    <p id="140"><i>K</i><sub>p</sub>性能指标包含调节速率指标<i>K</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>j</mi></msubsup></mrow></math></mathml>、调节精度指标<i>K</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mi>j</mi></msubsup></mrow></math></mathml>及响应时间指标<i>K</i><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mi>j</mi></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="144">调节速率是机组响应<i>AGC</i>指令的速率, 未跨启停磨点时, 第j次平均调节速率为v<sub>j</sub>=<i>Δ</i>P<sub>j</sub>/<i>Δ</i>t;机组跨启停磨点时, v<sub>j</sub>=<i>Δ</i>P<sub>j</sub>/ (<i>Δ</i>t-t<sub><i>d</i></sub>) , 单位为<i>MW</i>/<i>min</i>。其中<i>Δ</i>P<sub>j</sub>为第j次<i>AGC</i>调节的调节量, <i>Δ</i>t对应该时段时长, t<sub><i>d</i></sub>为启停磨时间。则调节速率指标K<mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>j</mi></msubsup></mrow></math></mathml>为:</p>
                </div>
                <div class="p1">
                    <p id="146" class="code-formula">
                        <mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msubsup><mrow></mrow><mn>1</mn><mi>j</mi></msubsup><mo>=</mo><mi>max</mi><mrow><mo> (</mo><mrow><mn>0</mn><mo>.</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>-</mo><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="147">式中:v<sub><i>N</i></sub>为机组标准调节速率, 对于直吹式制粉系统的汽包炉的火电机组, v<sub><i>N</i></sub>取机组额定有功功率P<sub><i>GN</i></sub>的1.5%。调节速率越大, 则K<mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>j</mi></msubsup></mrow></math></mathml>越大。</p>
                </div>
                <div class="p1">
                    <p id="149">调节精度由机组稳定后出力与指令差的积分均值描述, 调节精度指标K<mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mi>j</mi></msubsup></mrow></math></mathml>为:</p>
                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Κ</mi><msubsup><mrow></mrow><mn>2</mn><mi>j</mi></msubsup><mo>=</mo><mi>max</mi><mrow><mo> (</mo><mrow><mn>0</mn><mo>.</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mtext>b</mtext><mtext>i</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mo>, </mo><mtext>b</mtext><mtext>i</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mtext>b</mtext><mtext>i</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mstyle displaystyle="true"><mrow><mo>∫</mo><mo stretchy="false">|</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mtext>d</mtext><mi>t</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="152">式中:P<sub>j, <i>bias</i></sub>为第j次调节偏差量;P<sub>j</sub> (t) 为第j次调节的机组平稳运行功率;P<sub><i>N</i>, <i>bias</i></sub>为允许调节偏差量, 取P<sub><i>GN</i></sub>的1%。偏差量越小, 则K<mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mi>j</mi></msubsup></mrow></math></mathml>越大。</p>
                </div>
                <div class="p1">
                    <p id="154"><i>AGC</i>指令发出后, 机组跨出与调节方向一致的死区需要一段响应时间。响应时间指标K<mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mi>j</mi></msubsup></mrow></math></mathml>为:</p>
                </div>
                <div class="p1">
                    <p id="156" class="code-formula">
                        <mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msubsup><mrow></mrow><mn>3</mn><mi>j</mi></msubsup><mo>=</mo><mi>max</mi><mrow><mo> (</mo><mrow><mn>0</mn><mo>.</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>-</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="157">式中:t<sub>j</sub>为机组第j次调节的响应时间;t<sub><i>N</i></sub>为机组标准响应时间, 一般取t<sub><i>N</i></sub>=60 <i>s</i>。跨死区时间越短, 则K<mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mi>j</mi></msubsup></mrow></math></mathml>越大。</p>
                </div>
                <div class="p1">
                    <p id="159">由上述, 机组第j次调节的调节性能综合指标为:K<sup>j</sup><sub><i>p</i></sub>=K<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>j</mi></msubsup></mrow></math></mathml>K<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mi>j</mi></msubsup></mrow></math></mathml>K<mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mi>j</mi></msubsup></mrow></math></mathml>。可以求得:</p>
                </div>
                <div class="p1">
                    <p id="163" class="code-formula">
                        <mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mi>n</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Κ</mi></mstyle><msubsup><mrow></mrow><mtext>p</mtext><mi>j</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="164">式中:n为机组在一天内的调节次数;K<sub><i>pd</i></sub>为机组调节性能日平均值。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165">2) 补偿费用</h4>
                <div class="p1">
                    <p id="166">先计算日调节深度即每日调节量总和D:</p>
                </div>
                <div class="p1">
                    <p id="167" class="code-formula">
                        <mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>D</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="168">机组折返调节时, 增加机组额定容量2%到D<sub>j</sub>中。</p>
                </div>
                <div class="p1">
                    <p id="169">可以计算服务日调频收益为:</p>
                </div>
                <div class="p1">
                    <p id="170" class="code-formula">
                        <mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><mo>=</mo><mi>D</mi><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>d</mtext></mrow></msub><mi>Y</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>G</mtext><mtext>C</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="171">式中:R为<i>AGC</i>服务贡献日补偿收益;Y<sub><i>AGC</i></sub>为<i>AGC</i>补偿标准, 火电机组取15元/<i>MW</i>。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>2.2.3</b> 经济优化模型</h4>
                <div class="p1">
                    <p id="173">由式 (14) 所得运行成本和式 (20) 所得补偿收益, 可得日净收益N<sub><i>p</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="174" class="code-formula">
                        <mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>=</mo><mi>R</mi><mo>-</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow><mrow><mn>3</mn><mn>6</mn><mn>5</mn></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="175">研究的运行周期内, <i>BESS</i>功率容量配置一经确定, 即可由运行优化层得出<i>SOC</i>曲线及电池实时出力, 从而计算全寿命运行成本及补偿收益下的净收益。因此, 以<i>BESS</i>额定功率P<sub><i>rate</i></sub>和额定容量E<sub><i>rate</i></sub>为决策变量, 基于运行层优化所得电池运行状态, 以净收益最优为目标建立经济优化模型。</p>
                </div>
                <div class="p1">
                    <p id="176">因此, 经济层目标函数如下:</p>
                </div>
                <div class="p1">
                    <p id="177" class="code-formula">
                        <mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>max</mi><mo stretchy="false"> (</mo><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub><mo>, </mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>R</mi><mo>-</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow><mrow><mn>3</mn><mn>6</mn><mn>5</mn></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="178">截至2017年12月, 美国能源局记录在案的全球<i>BESS</i>辅助火电机组<i>AGC</i>调频项目共计13项<citation id="257" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。对13项实际工程中<i>BESS</i>功率及容量配置数据进行统计分析得出:实际工程中电池功率配比均未超过机组额定有功功率的4%, 且额定工况下持续时长均不超过1.5 <i>h</i>。因此设置<i>BESS</i>功率和容量配置约束条件为:</p>
                </div>
                <div class="p1">
                    <p id="179" class="code-formula">
                        <mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub><mo>≤</mo><mn>4</mn><mi>%</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Ν</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>&lt;</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub><mo>≤</mo><mn>1</mn><mo>.</mo><mn>5</mn><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="180">式 (23) 即为经济层优化约束条件。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181"><b>2.3</b> 双层模型寻优</h4>
                <div class="p1">
                    <p id="182">运行层和经济层分别为多目标和单目标优化问题, 且二者的寻优过程相互嵌套, 经济层位于模型外层。运行层由基于密切度的MOPSO算法在非劣解中选择最优解<citation id="258" type="reference"><link href="55" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 所得优化运行策略用于经济层目标函数计算;经济层即外层优化, 采用SGHS算法对<i>P</i><sub>rate</sub>和<i>E</i><sub>rate</sub>进行决策。MOPSO-SGHS算法求解储能功率容量配置步骤如下, 流程图见附录A图A1。</p>
                </div>
                <div class="p1">
                    <p id="183">步骤1:经济优化。乐队<i>X</i>={<i>x</i><sub>1</sub>=<i>P</i><sub>rate</sub>, <i>x</i><sub>2</sub>=<i>E</i><sub>rate</sub>}, 初始化和声记忆库 (harmony memory, HM) 大小<i>s</i><sub>hm</sub>、创作次数<i>I</i>、和声记忆库取值概率<i>r</i><sub>hmc</sub>、音调微调概率<i>r</i><sub>pa</sub>最小值<i>r</i><sub>pa, min</sub>和最大值<i>r</i><sub>pa, max</sub>、音调微调带宽<i>b</i><sub>w</sub>最小值<i>b</i><sub>w, min</sub>和最大值<i>b</i><sub>w, max</sub>。初始化和声记忆库[<i>X</i><sup>1</sup>, <i>X</i><sup>2</sup>, …, <i>X</i><sup>hms</sup>]<sup>T</sup>及各参数。</p>
                </div>
                <div class="p1">
                    <p id="184">步骤2:运行优化。其结果用于计算HM对应和声评价<i>N</i><sub>p</sub> (<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="185">1) 粒子群初始化。</p>
                </div>
                <div class="p1">
                    <p id="186">2) 运行层参数设置:设定充放电效率<i>η</i><sub>c</sub>和<i>η</i><sub>d</sub>, SOC初值<i>S</i><sub>0</sub>和上下限值<i>S</i><sub>max</sub>和<i>S</i><sub>min</sub>等。</p>
                </div>
                <div class="p1">
                    <p id="187">3) 生成非劣解集:按式 (8) 计算各粒子适应度<i>T</i><sub>c</sub> (<i>y</i><sub>1</sub>, <i>y</i><sub>2</sub>) 和<i>r</i><sub>eb</sub> (<i>y</i><sub>1</sub>, <i>y</i><sub>2</sub>) , 由支配关系筛选并记录, 可得非劣解集并按密切度排序选取全局最佳位置。</p>
                </div>
                <div class="p1">
                    <p id="188">4) 更新粒子位置与速度及对应适应度。超出边界则垂直反弹使粒子向相反方向搜索。</p>
                </div>
                <div class="p1">
                    <p id="189">5) 更新个体极值:若二者无支配关系, 则以50%的概率保留历史最优位置。</p>
                </div>
                <div class="p1">
                    <p id="190">6) 更新非劣解集, 按密切度选取并更新全局最佳位置。</p>
                </div>
                <div class="p1">
                    <p id="191">7) 迭代终止则执行8) , 否则转至4) 。</p>
                </div>
                <div class="p1">
                    <p id="192">8) 合并非劣解集与外部集, 按密切度选取最优粒子位置<i>y</i><sup>*</sup>, 即<i>P</i><sub>rate</sub>=<i>x</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>i</mi></msubsup></mrow></math></mathml>和<i>E</i><sub>rate</sub>=<i>x</i><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mi>i</mi></msubsup></mrow></math></mathml>下的最优参数 (<i>ε</i><sup>*</sup>, <i>T</i><sup>*</sup>) 。输出BESS出力过程和等效寿命损耗<i>T</i><sub>c</sub>。</p>
                </div>
                <div class="p1">
                    <p id="195">步骤3:根据8) 中的结果按式 (21) 计算<i>N</i><sub>p</sub> (<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="196">步骤4:更新<i>b</i><sub>w</sub>。</p>
                </div>
                <div class="p1">
                    <p id="197" class="code-formula">
                        <mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>b</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>b</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mfrac><mrow><mi>Ι</mi><mo stretchy="false"> (</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>Ι</mi><mo>≤</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow><mn>2</mn></mfrac></mtd></mtr><mtr><mtd><mi>b</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>min</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>Ι</mi><mo>&gt;</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow><mn>2</mn></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="198">式中:<i>I</i><sub>max</sub>为最大创作次数。</p>
                </div>
                <div class="p1">
                    <p id="199">步骤5:随机产生新的<i>r</i><sub>hmc</sub>和<i>r</i><sub>pa</sub>。</p>
                </div>
                <div class="p1">
                    <p id="200">步骤6:根据随机数微调, 生成新和声<i>X</i><sup>new</sup>。</p>
                </div>
                <div class="p1">
                    <p id="201">步骤7:更新HM。按步骤2, 3计算<i>f</i> (<i>X</i><sup>new</sup>) , 若<i>f</i> (<i>X</i><sup>new</sup>) &gt;<i>f</i> (<i>X</i><sup>worst</sup>) , 则用<i>X</i><sup>new</sup>替换HM中最差和声<i>X</i><sup>worst</sup>。</p>
                </div>
                <div class="p1">
                    <p id="202">步骤8:若<i>l</i><sub>p</sub>=<i>L</i><sub>p</sub>, 则根据步骤7中<i>X</i><sup>new</sup>替换<i>X</i><sup>min</sup>时记录的所有<i>r</i><sub>hmc</sub>和<i>r</i><sub>pa</sub>值, 分别求其均值, 更新<i>r</i><sub>hmc</sub>和<i>r</i><sub>pa</sub>。参数<i>σ</i><sub>hmc</sub>和<i>σ</i><sub>pa</sub>不变, 并<i>l</i><sub>p</sub>将重置为1。若<i>l</i><sub>p</sub>&lt;<i>L</i><sub>p</sub>, 则<i>l</i><sub>p</sub>=<i>l</i><sub>p</sub>+1。</p>
                </div>
                <div class="p1">
                    <p id="203">步骤9:若<i>I</i>&lt;<i>I</i><sub>max</sub>, 转2) , 否则输出HM中最好的和声<i>X</i><sup>best</sup>及对应和声评价<i>N</i><sub>p</sub> (<i>x</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>, <i>x</i><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>) 。</p>
                </div>
                <div class="p1">
                    <p id="206">对石景山策略<citation id="259" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>的容量配置, 没有待优化的运行参数, 因此只需进行经济层优化, 以BESS额定功率和额定容量为决策变量, 目标函数同上, 同样采用SGHS算法, 其求解流程仅将步骤2改为:根据运行策略确定当日BESS出力及SOC曲线, 按雨流计数法来计算电池等效寿命损耗。</p>
                </div>
                <div class="p1">
                    <p id="207">其余步骤与上述无异。</p>
                </div>
                <h3 id="208" name="208" class="anchor-tag"><b>3</b> 仿真验证</h3>
                <div class="p1">
                    <p id="209">基于中国某省PH电厂单台1 000 MW机组1月份某天24 h运行数据, 对上述容量配置方法进行仿真验证, 所选用磷酸铁锂电池的循环次数—DOD曲线<citation id="260" type="reference"><link href="57" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="210" class="code-formula">
                        <mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mn>4</mn><mspace width="0.25em" /><mn>4</mn><mn>8</mn><mn>0</mn><mi>D</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>0</mn><mo>.</mo><mn>2</mn><mn>7</mn><mn>3</mn><mspace width="0.25em" /><mn>3</mn></mrow></msup><mo>-</mo><mn>5</mn><mn>2</mn><mn>0</mn><mo>.</mo><mn>5</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="211">篇幅所限, 模型及算法参数见附录A表A1。</p>
                </div>
                <h4 class="anchor-tag" id="212" name="212"><b>3.1</b> 优化配置结果</h4>
                <div class="p1">
                    <p id="213">由MOPSO-SGHS算法求解模型, 所寻得的最优解 (<i>P</i><sup>*</sup><sub>rate</sub>, <i>E</i><sup>*</sup><sub>rate</sub>) = (22.3 MW, 18.4 MW·h) , 对应运行层参数最优解 (<i>ε</i><sup>*</sup>, <i>T</i><sup>*</sup>) = (0.73, 460 s) 。</p>
                </div>
                <div class="p1">
                    <p id="214">表1为优化配置BESS前后调频性能及经济性对比。配置BESS后, 该机组<i>K</i><sub>pd</sub>由1.219 2提高到3.334 1, 当日AGC补偿收益增加20.301万元。在运行优化层所求得的策略下, 电池储能年均成本<i>C</i><sub>total</sub>=6 498.9万元, 当期使用年限<i>N</i><sub>u</sub>=1.58 a。</p>
                </div>
                <div class="area_img" id="215">
                    <p class="img_tit"><b>表1 优化配置BESS前后调频性能及经济性对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of performance and economy index before and after optimal configuration of BESS</b></p>
                    <p class="img_note"></p>
                    <table id="215" border="1"><tr><td><br />时间</td><td><i>K</i><sub>pd</sub></td><td><i>R</i>/万元</td><td><i>N</i><sub>p</sub>/万元</td></tr><tr><td><br />优化配置前</td><td>1.219 2</td><td>10.445</td><td>10.445</td></tr><tr><td><br />优化配置后</td><td>3.334 1</td><td>30.746</td><td>12.941</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="216">根据SGHS优化结果, 经济层中日净收益<i>N</i><sub>p</sub>随BESS配置的额定功率和容量变化趋势见图1。</p>
                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908010_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 日净收益与BESS功率和容量配置关系" src="Detail/GetImg?filename=images/DLXT201908010_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 日净收益与BESS功率和容量配置关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908010_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Relationship between daily net profit and rated power and capacity of BESS</b></p>

                </div>
                <div class="p1">
                    <p id="218">由图1可以看出, 对应较高收益的容量配置集中在区域<i>S</i>={<i>D</i><sub>PE</sub>|<i>P</i><sub>rate</sub>∈[20, 25]MW, <i>E</i><sub>rate</sub>∈[15, 25]MW·h}, 反映该台机组在当前AGC性能下的辅助调节需求。随着<i>P</i><sub>rate</sub>和<i>E</i><sub>rate</sub>进一步增加, 因为BESS成本增加幅度较之于补偿收益更大, 日净收益反而减少。<i>P</i><sub>rate</sub>取22.3 MW且<i>E</i><sub>rate</sub>取18.4 MW·h时, 日净收益最大为12.941万元, 比无BESS时增加2.496万元。</p>
                </div>
                <div class="p1">
                    <p id="219">图2所示为最优配置下, 运行层中等效寿命损耗和有/无BESS电量偏差为目标函数的Pareto前沿。根据TOPSIS (technique for order perference by similarity to ideal solution) 原理进行密切度择优, 图2中目标平面上与理想点 (0, 0) 及负理想点 (1, 1) 密切度最小的点为 (0.001 7, 0.326) (图中用箭头标示) , 对应运行参数最优解为 (0.73, 460) 。该参数对应运行策略下, 电池以较小的寿命损耗尽可能减少了机组跟踪AGC指令时的电量偏差。</p>
                </div>
                <div class="area_img" id="220">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908010_220.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 BESS最优配置下运行优化模型Pareto前沿" src="Detail/GetImg?filename=images/DLXT201908010_220.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 BESS最优配置下运行优化模型Pareto前沿</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908010_220.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Pareto frontier of operation optimization model under optimal BESS configuration</b></p>

                </div>
                <h4 class="anchor-tag" id="221" name="221"><b>3.2</b> 运行策略分析</h4>
                <div class="p1">
                    <p id="222">为讨论所设计运行策略对电池储能寿命和机组AGC性能的影响, 计算石景山策略仅由经济层优化所得BESS配置及其寿命损耗、机组<i>K</i><sub>pd</sub>指标等, 与本文策略进行对比, 如表2所示。</p>
                </div>
                <div class="area_img" id="223">
                    <p class="img_tit"><b>表2 不同运行策略下优化结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of optimal results with different operation strategies</b></p>
                    <p class="img_note"></p>
                    <table id="223" border="1"><tr><td>策略</td><td><i>P</i><sup>*</sup><sub>rate</sub>/<br />MW</td><td><i>E</i><sup>*</sup><sub>rate</sub>/<br /> (MW·h) </td><td><i>C</i><sub>total</sub>/<br />万元</td><td><i>K</i><sub>pd</sub></td><td>年净收<br />益增量/<br />万元</td><td><i>N</i><sub>u</sub>/<br />a</td></tr><tr><td><br />本文<br />策略</td><td>22.3</td><td>18.4</td><td>6 498.9</td><td>3.334 1</td><td>911.0</td><td>1.58</td></tr><tr><td><br />石景山<br />策略</td><td>22.7</td><td>21.3</td><td>7 928.4</td><td>3.855 4</td><td>668.3</td><td>1.23</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="224">从表2可以看出, 两种策略由MOPSO经济优化的电池功率/容量配置差异不大。石景山策略在最优配置下跟踪效果较佳, 归因于其采用满功率充放, 也因此对额定容量的配置需求较高, 导致成本较高;此外, 石景山策略没有针对性电量管理, 在机组电量溢出段持续较长情况下响应频繁, 寿命周期短。高成本和低使用年限拉低了年净收益增量。</p>
                </div>
                <div class="p1">
                    <p id="225">本文策略的<i>K</i><sub>pd</sub>改善较小, 因为注重限制SOC变化率, 采用有/无BESS时的偏差电量比粗略地衡量调节效果, 在机组性能很差的时段, 其调节效果改善有限;但额定容量配置值小, 使用年限长, 也是限制SOC平均变化率的结果。</p>
                </div>
                <h4 class="anchor-tag" id="226" name="226"><b>3.3</b> 算法对比分析</h4>
                <div class="p1">
                    <p id="227">所建立的电池储能配置模型求解, 涉及经济外层和运行内层的嵌套优化, 对于外层的每个配置粒子位置, 均需进行一次内层的运行参数优化, 输出的运行策略影响外层该配置粒子的经济性。</p>
                </div>
                <div class="p1">
                    <p id="228">为分析算法性能, 引入粒子群优化 (PSO) 算法-MOPSO算法与前述SGHS-MOPSO算法进行比较。在处理器为双核2.93 GHz、内存为1.96 GB的硬件系统上求解双层模型, 两种算法对比见表3。</p>
                </div>
                <div class="area_img" id="229">
                    <p class="img_tit"><b>表3 求解算法对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparison of algorithms</b></p>
                    <p class="img_note"></p>
                    <table id="229" border="1"><tr><td><br />算法</td><td><i>P</i><sup>*</sup><sub>rate</sub>/<br />MW</td><td><i>E</i><sup>*</sup><sub>rate</sub>/<br /> (MW·h) </td><td>运行层<br />优化次数</td><td>经济层平均<br />优化时长/s</td></tr><tr><td><br />PSO-MOPSO</td><td>22.3</td><td>18.4</td><td>16 573</td><td>0.725 3</td></tr><tr><td><br />SGHS-MOPSO</td><td>22.3</td><td>18.4</td><td>14 976</td><td>0.680 2</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="230">根据表3可以看出, 两种算法所求得的最优解相同, SGHS-MOPSO算法的迭代次数比PSO-MOPSO算法少, 收敛更快。运行层为基于效果的多目标优化, 而MOPSO算法在寻优过程中具有很好的收敛性及全局搜索能力, 密切度最优的即时决策则可较快地输出含参运行策略。经济层为基于经济评价的单目标优化, SGHS算法根据随机数自适应调节各参数, 待调参数较少, 嵌套优化次数较PSO算法而言更少。</p>
                </div>
                <div class="p1">
                    <p id="231">综上所述, 所设计的SOC变化率受限的充放电策略在一定运行周期内, 双层优化容量配置下的电池寿命损耗较石景山策略有所减小, 使用年限<i>N</i><sub>u</sub>及年净收益增量具有优势, 在寿命损耗和AGC调频收益之间取得较好的平衡。</p>
                </div>
                <h3 id="232" name="232" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="233">针对辅助单台火电机组调频的储能容量优化问题, 建立了基于SOC平均变化率比值受限的充放电策略的BESS运行—经济双层配置模型, 主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="234">1) 运行层通过控制偏差电量和等效寿命损耗最小优化运行参数, 以满足调频性能需求;经济层基于LCC和华北区域指标补偿收益的日净收益, 优化BESS额定功率与容量。</p>
                </div>
                <div class="p1">
                    <p id="235">2) 仿真分析双层优化策略与石景山策略下的BESS配置结果, 前者通过减少寿命损耗, 在寿命年限和年净收益之间取得制衡, 提高了年净收益增量, 减小了项目投资回收期。</p>
                </div>
                <div class="p1">
                    <p id="236">3) 对比分析SGHS-MOPSO算法和PSO-MOPSO算法在求解双层模型的性能, 所得最优解相同, 但前者收敛速度更快。</p>
                </div>
                <div class="p1">
                    <p id="237">所设计的双层优化方法适用于辅助火电机组AGC应用场景下的BESS容量配置, 但未对该方法受机组原有性能的影响进行具体分析。此外, 针对以电厂或控制区域为单位的辅助AGC机组群调频运行的BESS, 如何基于所设计方法对其进行集中或分布式优化配置, 值得深入研究。</p>
                </div>
                <div class="p1">
                    <p id="238">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="263" name="263" class="anchor-tag">附录A</h3>
                <div class="area_img" id="264">
                                            <p class="img_tit">
                                                表A1 模型及算法参数
                                                    <br />
                                                Table A1 Model and Algorithm Parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908010_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908010_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908010_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 模型及算法参数" src="Detail/GetImg?filename=images/DLXT201908010_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908010_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 储能容量配置优化求解流程图" src="Detail/GetImg?filename=images/DLXT201908010_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 储能容量配置优化求解流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908010_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Flow chart of solution to BESS configuration</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="5">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Working towards frequency regulation with wind plants Combined control approaches">

                                <b>[1]</b> MA H T, CHOWDHURY B H. Working towards frequency regulation with wind plants: combined control approaches[J]. IET Renewable Power Generation, 2010, 4 (4) : 308-316.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MjcxNTdCdEdGckNVUjdxZlp1WnJGeUhuV3J6QUlUckJmYkc0SDlmTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J]. Power System Technology, 2016, 40 (4) : 985-991.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813017&amp;v=MjA0NzJySTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyekFJU0hUZXJHNEg5bk4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 马恒瑞, 王波, 高文忠, 等.考虑调频补偿效果的区域综合能源系统调频服务优化策略[J].电力系统自动化, 2018, 42 (13) :127-135.DOI:10.7500/AEPS20170912001.MA Hengrui, WANG Bo, GAO Wenzhong, et al. Optimization strategy for frequency regulation service of regional integrated energy systems considering compensation effect of frequency regulation[J]. Automation of Electric Power Systems, 2018, 42 (13) : 127-135. DOI: 10.7500/AEPS20170912001.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711002&amp;v=MjM2MjJDVVI3cWZadVpyRnlIbldyekFJU0hUZXJHNEg5Yk5ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 孙冰莹, 杨水丽, 刘宗歧, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al. Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J]. Automation of Electric Power Systems, 2017, 41 (11) : 8-16. DOI: 10.7500/AEPS20161225003.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201607023&amp;v=MTg1Mzh6QUx5bmFlYkc0SDlmTXFJOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李欣然, 黄际元, 陈远扬, 等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制, 2016, 44 (7) :145-153.LI Xinran, HUANG Jiyuan, CHEN Yuanyang, et al. Review on large-scale involvement of energy storage in power grid fast frequency regulation[J]. Power System Protection and Control, 2016, 44 (7) : 145-153.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Automatic generation control using an energy storage system in a wind park">

                                <b>[6]</b> CHAKRABORTY T, WATSON D, RODGERS M. Automatic generation control using an energy storage system in a wind park[J]. IEEE Transactions on Power Systems, 2018, 33 (1) : 198-205.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Automatic generation control structure for smart power grids">

                                <b>[7]</b> KEYHANI A, CHATTERJEE A. Automatic generation control structure for smart power grids[J]. IEEE Transactions on Smart Grid, 2012, 3 (3) : 1310-1316.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Benefits of fast-response storage devices for system regulation in ISO markets">

                                <b>[8]</b> VU K, MASIELLO R, FIORAVANTI R. Benefits of fast-response storage devices for system regulation in ISO markets[C]// IEEE Power and Energy Society General Meeting, July 26-30, 2009, Alberta, Canada: 1-8.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=GA application to optimization of AGC in two-area power system using battery energy storage">

                                <b>[9]</b> BISWAS S, BERA P. GA application to optimization of AGC in two-area power system using battery energy storage[C]// International Conference on Communications, Devices and Intelligent Systems, December 28-29, 2012, Kolkata, India: 341-344.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608001&amp;v=MTIyOTJGeUhuV3J6QUlUckJmYkc0SDlmTXA0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 胡泽春, 夏睿, 吴林林, 等.考虑储能参与调频的风储联合运行优化策略[J].电网技术, 2016, 40 (8) :2251-2257.HU Zechun, XIA Rui, WU Linlin, et al. Joint operation optimization of wind-storage union with energy storage participating frequency regulation[J]. Power System Technology, 2016, 40 (8) : 2251-2257.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic available AGC based approach for enhancing utility scale energy storage performance">

                                <b>[11]</b> CHENG Y, TABRIZI M, SAHNI M, et al. Dynamic available AGC based approach for enhancing utility scale energy storage performance[J]. IEEE Transactions on Smart Grid, 2014, 5 (2) : 1070-1078.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201809024&amp;v=MDYwMzh0R0ZyQ1VSN3FmWnVackZ5SG5XcnpBSVRyQmZiRzRIOW5NcG85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 贾燕冰, 郑晋, 陈浩, 等.基于集合经验模态分解的火-储联合调度调频储能容量优化配置[J].电网技术, 2018, 42 (9) :2930-2937.JIA Yanbing, ZHENG Jin, CHEN Hao, et al. Capacity allocation optimization of energy storage in thermal-storage frequency regulation dispatch system based on EEMD[J]. Power System Technology, 2018, 42 (9) : 2930-2937.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201512058&amp;v=MjQxNzlBSVNyQmZiRzRIOVROclk5QWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5Xcno=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 黄际元, 李欣然, 曹一家, 等.考虑储能参与快速调频动作时机与深度的容量配置方法[J].电工技术学报, 2015, 30 (12) :454-464.HUANG Jiyuan, LI Xinran, CAO Yijia, et al. Capacity allocation of energy storage system considering its action moment and output depth in rapid frequency regulation[J]. Transactions of China Electrotechnical Society, 2015, 30 (12) : 454-464.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CNKX201404004&amp;v=MTgxOTBYTXE0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J6QUppUEFkckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 丁冬, 杨水丽, 李建林, 等.辅助火电机组参与电网调频的BESS容量配置[J].储能科学与技术, 2014, 3 (4) :302-307.DING Dong, YANG Shuili, LI Jianlin, et al. Capacity configuration of battery energy storage as an alternative to thermal power units for frequency regulation[J]. Energy Storage Science and Technology, 2014, 3 (4) : 302-307.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718001&amp;v=Mjk2NTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcnpBSVNIVGVyRzRIOWJOcDQ5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 陈达鹏, 荆朝霞.美国调频辅助服务市场的调频补偿机制分析[J].电力系统自动化, 2017, 41 (18) :1-9.DOI:10.7500/AEPS20170406002.CHEN Dapeng, JING Zhaoxia. Analysis of frequency modulation compensation mechanism in frequency modulation ancillary service market of the United States[J]. Automation of Electric Power Systems, 2017, 41 (18) : 1-9. DOI: 10.7500/AEPS20170406002.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812001&amp;v=MDc5NTh0R0ZyQ1VSN3FmWnVackZ5SG5XcnpBSVNIVGVyRzRIOW5Oclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 陈中飞, 荆朝霞, 陈达鹏, 等.美国调频辅助服务市场的定价机制分析[J].电力系统自动化, 2018, 42 (12) :1-10.DOI:10.7500/AEPS20170821004.CHEN Zhongfei, JING Zhaoxia, CHEN Dapeng, et al. Analysis on pricing mechanism in frequency regulation ancillary service market of United States[J]. Automation of Electric Power Systems, 2018, 42 (12) : 1-10. DOI: 10.7500/AEPS20170821004.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RLFD201805006&amp;v=MDYxOTFNcW85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcnpBTnlITmFyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 牟春华, 兀鹏越, 孙钢虎, 等.火电机组与储能系统联合自动发电控制调频技术及应用[J].热力发电, 2018, 47 (5) :29-34.MOU Chunhua, WU Pengyue, SUN Ganghu, et al. AGC frequency modulation technology and application for combination of thermal power unit and energy storage system[J]. Thermal Power Generation, 2018, 47 (5) : 29-34.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610006&amp;v=MTk4MTVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyekFJU0hUZXJHNEg5Zk5yNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 牛阳, 张峰, 张辉, 等.提升火电机组AGC性能的混合储能优化控制与容量规划[J].电力系统自动化, 2016, 40 (10) :38-45.NIU Yang, ZHANG Feng, ZHANG Hui, et al. Optimal control strategy and capacity planning of hybrid energy storage system for improving AGC performance of thermal power units[J]. Automation of Electric Power Systems, 2016, 40 (10) : 38-45.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201708008&amp;v=MjI4ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J6QUlTSFJmYkc0SDliTXA0OUZiSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 陈丽娟, 姜宇轩, 汪春.改善电厂调频性能的储能策略研究和容量配置[J].电力自动化设备, 2017, 37 (8) :1-7. CHEN Lijuan, JIANG Yuxuan, WANG Chun. Strategy and capacity of energy storage for improving AGC performance of power plant[J]. Electric Power Automation Equipment, 2017, 37 (8) : 1-7.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808011&amp;v=MTkxNTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuV3J6QUlTSFRlckc0SDluTXA0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 李若, 李欣然, 谭庄熙, 等.考虑储能电池参与二次调频的综合控制策略[J].电力系统自动化, 2018, 42 (8) :74-82.DOI:10.7500/AEPS20171011007.LI Ruo, LI Xinran, TAN Zhuangxi, et al. Integrated control strategy considering energy storage battery participating in secondary frequency regulation[J]. Automation of Electric Power Systems, 2018, 42 (8) : 74-82. DOI: 10.7500/AEPS20171011007.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improving AGCperformance of coal-fueled thermal generators using multi-MWscale BESS:apractical application">

                                <b>[21]</b> XIE X, GUO Y, WANG B, et al. Improving AGC performance of coal-fueled thermal generators using multi-MW scale BESS: a practical application[J]. IEEE Transactions on Smart Grid, 2018, 9 (3) : 1769-1777.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201524009&amp;v=MTE1MTFyRnlIbldyekFMeW5hZWJHNEg5VE9xNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 栗然, 党磊, 周鸿鹄, 等.基于费用效率法的风电场混合储能容量优化配置[J].电力系统保护与控制, 2015, 43 (24) :55-62.LI Ran, DANG Lei, ZHOU Honghu, et al. Capacity optimization disposition of hybrid energy storage in wind field based on cost efficiency model[J]. Power System Protection and Control, 2015, 43 (24) : 55-62.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508336305999&amp;v=MTYyMDJMUHFZeEZZZUlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5nVTdiS0tWMGNWVjI3R2JhNEZ0&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 刘维烈.电力系统调频与自动发电控制[M].北京:中国电力出版社, 2006.LIU Weilie. Power system frequency regulation and automatic generation control[M]. Beijing: China Electric Power Press, 2006.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_24" >
                                    <b>[24]</b>
                                 原华北电监局.华北区域并网发电厂辅助服务管理实施细则 (修订版) [EB/OL].[2015-07-11].http://www.doc88.com/p-3995350972131.html.Former North China Electric Power Supervision Bureau. Regulations for the administration of auxiliary services for grid-connected power plants in North China (revised edition) [EB/OL]. [2015-07-11]. http://www.doc88.com/p-3995350972131.html.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DOE global energy storage database projects">

                                <b>[25]</b> Sandia National Laboratories. DOE global energy storage database projects [EB/OL]. [2017-07-16]. http://www.energystorageexchange.org/projects.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WSDD198703010&amp;v=MDI2MzRIbldyekFNajdQYXJLeEZ0Yk1ySTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 钟守楠, 冯尚友.多目标决策中非劣解择优[J].武汉大学学报工学版, 1987 (3) :94-103.ZHONG Shounan, FENG Shangyou. Preference of noninferior solution in the multiobjective decision[J]. Engineering Journal of Wuhan University, 1987 (3) : 94-103.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201305007&amp;v=MjQyNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XcnpBUHlyUGJiRzRIOUxNcW85Rlk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 高飞, 杨凯, 惠东, 等.储能用磷酸铁锂电池循环寿命的能量分析[J].中国电机工程学报, 2013, 33 (5) :41-45.GAO Fei, YANG Kai, HUI Dong, et al. Cycle-life energy analysis of LiFePO<sub>4</sub> batteries for energy storage[J]. Proceedings of the CSEE, 2013, 33 (5) : 41-45.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908010" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908010&amp;v=MDMxOTVFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIbldyekFJU0hUZXJHNEg5ak1wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

