

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137599647940000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908012%26RESULT%3d1%26SIGN%3dDKL1BXobTkcirgFbrGSMQU6ENAc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908012&amp;v=MDg5NDJIVGVyRzRIOWpNcDQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XNy9CSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#41" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;1&lt;/b&gt; 储能投入南澳电网原因分析 "><b>1</b> 储能投入南澳电网原因分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#47" data-title="&lt;b&gt;1.1&lt;/b&gt; 储能投入南澳电网的物理原因"><b>1.1</b> 储能投入南澳电网的物理原因</a></li>
                                                <li><a href="#49" data-title="&lt;b&gt;1.2&lt;/b&gt; 储能投入南澳电网的经济原因"><b>1.2</b> 储能投入南澳电网的经济原因</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;2 PowerPack&lt;/b&gt;储能单元结构及控制策略 "><b>2 PowerPack</b>储能单元结构及控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;2.1&lt;/b&gt; 蓄电池堆结构"><b>2.1</b> 蓄电池堆结构</a></li>
                                                <li><a href="#60" data-title="&lt;b&gt;2.2&lt;/b&gt; 储能变流器控制策略"><b>2.2</b> 储能变流器控制策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;3&lt;/b&gt; 储能投运后的物理表现及经济作用 "><b>3</b> 储能投运后的物理表现及经济作用</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;3.1&lt;/b&gt; 两次机组跳闸事故中发电侧的物理反应"><b>3.1</b> 两次机组跳闸事故中发电侧的物理反应</a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;3.2 Tesla&lt;/b&gt;储能在电网运行中的经济作用"><b>3.2 Tesla</b>储能在电网运行中的经济作用</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;4 Tesla储能项目运行对中国的启示&lt;/b&gt; "><b>4 Tesla储能项目运行对中国的启示</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;4.1&lt;/b&gt; 制定储能参与电网运行技术标准和评价体系"><b>4.1</b> 制定储能参与电网运行技术标准和评价体系</a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;4.2&lt;/b&gt; 发挥储能部分替代火电机组一次调频的能力"><b>4.2</b> 发挥储能部分替代火电机组一次调频的能力</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;4.3&lt;/b&gt; 借鉴国外快速调频辅助服务模式"><b>4.3</b> 借鉴国外快速调频辅助服务模式</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;4.4&lt;/b&gt; 探索储能自盈利商业运行模式"><b>4.4</b> 探索储能自盈利商业运行模式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#101" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#123" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;图1 传统火电机组和储能的调频特性对比&lt;/b&gt;"><b>图1 传统火电机组和储能的调频特性对比</b></a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;图2 2017年12月14日Tesla储能的频率响应&lt;/b&gt;"><b>图2 2017年12月14日Tesla储能的频率响应</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;图3 2018年1月18日和19日Tesla出力与现货价格对比&lt;/b&gt;"><b>图3 2018年1月18日和19日Tesla出力与现货价格对比</b></a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;图4 澳大利亚电网2 s紧急调频辅助服务和6 s, 60 s, 300 s常规调频辅助服务技术框架&lt;/b&gt;"><b>图4 澳大利亚电网2 s紧急调频辅助服务和6 s, 60 s, 300 s常规调频辅助服务技术框架</b></a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;图5 澳大利亚电网考虑时间权重的价格斜率新型调频辅助服务费用核算方法&lt;/b&gt;"><b>图5 澳大利亚电网考虑时间权重的价格斜率新型调频辅助服务费用核算方法</b></a></li>
                                                <li><a href="#124" data-title="图A1 Hornsdale电力储备库照片">图A1 Hornsdale电力储备库照片</a></li>
                                                <li><a href="#125" data-title="图A2 2017年12月9日Tesla储能出力">图A2 2017年12月9日Tesla储能出力</a></li>
                                                <li><a href="#126" data-title="图A3 12月14日Tesla储能和GLADSTONE电厂出力对比">图A3 12月14日Tesla储能和GLADSTONE电厂出力对比</a></li>
                                                <li><a href="#127" data-title="图A4 南澳大利亚传统大型火电机组的AGC跟踪能力曲线">图A4 南澳大利亚传统大型火电机组的AGC跟踪能力曲线</a></li>
                                                <li><a href="#128" data-title="图A5 南澳大利亚Tesla储能的AGC跟踪能力曲线">图A5 南澳大利亚Tesla储能的AGC跟踪能力曲线</a></li>
                                                <li><a href="#129" data-title="图A6典型汽轮机一次调频阶跃响应曲线和典型储能调频响应曲线对比">图A6典型汽轮机一次调频阶跃响应曲线和典型储能调频响应曲线对比</a></li>
                                                <li><a href="#130" data-title="图A7 澳电网6 s常规调频辅助服务简介">图A7 澳电网6 s常规调频辅助服务简介</a></li>
                                                <li><a href="#131" data-title="图A8 澳电网6 s, 60 s和300 s常规调频辅助服务技术框架">图A8 澳电网6 s, 60 s和300 s常规调频辅助服务技术框架</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     中国储能网新闻中心.Tesla南澳100 MW/129 MW&#183;h电池储能系统解析[EB/OL].[2017-10-10].http://www.escn.com.cn/news/show-465550.html.China Energy Storage Network News Center. Analysis of South Australia’s Tesla 100 MW/129 MW&#183;h battery energy storage system[EB/OL]. [2017-10-10]. http://www.escn.com.cn/news/show-465550.html.</a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 孙冰莹, 杨水丽, 刘宗岐, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al. Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J]. Automation of Electric Power Systems, 2017, 41 (11) : 8-16. DOI: 10.7500/AEPS20161225003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711002&amp;v=MTkyNjRlckc0SDliTnJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVzcvQUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         孙冰莹, 杨水丽, 刘宗岐, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al. Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J]. Automation of Electric Power Systems, 2017, 41 (11) : 8-16. DOI: 10.7500/AEPS20161225003.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 曾辉, 孙峰, 李铁, 等.澳大利亚“9&#183;28”大停电事故分析及对中国启示[J].电力系统自动化, 2017, 41 (13) :1-6.DOI:10.7500/AEPS20170120002.ZENG Hui, SUN Feng, LI Tie, et al. Analysis of “9&#183;28” blackout in south Australia and its enlightenment to China[J]. Automation of Electric Power Systems, 2017, 41 (13) : 1-6. DOI: 10.7500/AEPS20170120002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713001&amp;v=MjI2NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVzcvQUlTSFRlckc0SDliTnJJOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         曾辉, 孙峰, 李铁, 等.澳大利亚“9&#183;28”大停电事故分析及对中国启示[J].电力系统自动化, 2017, 41 (13) :1-6.DOI:10.7500/AEPS20170120002.ZENG Hui, SUN Feng, LI Tie, et al. Analysis of “9&#183;28” blackout in south Australia and its enlightenment to China[J]. Automation of Electric Power Systems, 2017, 41 (13) : 1-6. DOI: 10.7500/AEPS20170120002.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" PARKINSON G. How Tesla’s big battery can smash Australia’s energy cartel[EB/OL]. [2017-09-04]. http://reneweconomy.com.au/how-teslas-big-battery-can-smash-australias-energy-cartel-64548/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=How Tesla&amp;#39;&amp;#39;s big battery can smash Australia&amp;#39;&amp;#39;s energy cartel">
                                        <b>[4]</b>
                                         PARKINSON G. How Tesla’s big battery can smash Australia’s energy cartel[EB/OL]. [2017-09-04]. http://reneweconomy.com.au/how-teslas-big-battery-can-smash-australias-energy-cartel-64548/.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" PARKINSON G. When generators jack up prices 100 fold, and regulators do nothing[EB/OL]. [2018-01-22]. http://reneweconomy.com.au/when-generators-jack-up-prices-100-fold-and-regulators-do-nothing-61231/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=When generators jack up prices 100 fold, and regulators do nothing">
                                        <b>[5]</b>
                                         PARKINSON G. When generators jack up prices 100 fold, and regulators do nothing[EB/OL]. [2018-01-22]. http://reneweconomy.com.au/when-generators-jack-up-prices-100-fold-and-regulators-do-nothing-61231/.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 王锡凡.我国电力市场竞价模型框架探讨[J].中国电力, 2000, 33 (11) :37-40.WANG Xifan. Study on framework of bidding system model for power market in China[J]. Electric Power, 2000, 33 (11) : 37-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL200011011&amp;v=Mjc0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XNy9BUHlyUFlyRzRIdEhOcm85RVpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王锡凡.我国电力市场竞价模型框架探讨[J].中国电力, 2000, 33 (11) :37-40.WANG Xifan. Study on framework of bidding system model for power market in China[J]. Electric Power, 2000, 33 (11) : 37-40.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" DUNN M. Musk to solve SA power woes with world’s biggest battery[EB/OL].[2017-07-10]. https://www.frasercoastchronicle.com.au/news/musk-solve-sa-power-woes-worlds-biggest-battery/3198754/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Musk to solve SA power woes with world&amp;#39;&amp;#39;s biggest battery">
                                        <b>[7]</b>
                                         DUNN M. Musk to solve SA power woes with world’s biggest battery[EB/OL].[2017-07-10]. https://www.frasercoastchronicle.com.au/news/musk-solve-sa-power-woes-worlds-biggest-battery/3198754/.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" >
                                        <b>[8]</b>
                                     Tesla.Tesla展开全球最大Powerpack储能计划, 停电时供应100 MW后备电源[EB/OL].[2017-10-01].http://www.sohu.com/a/195842877_115161.Tesla. Tesla launches the world’s largest Power Park energy storage program, supplying 100 MW backup power in the event of a power outage[EB/OL]. [2017-10-01]. http://www.sohu.com/a/195842877_115161.</a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" Tesla Motors Australia Pty Ltd. Market Review-Submission-EPR0053[EB/OL]. [2017-10-01]. http//doc88.com/p-47041935720883.html." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Market Review-Submission-EPR0053">
                                        <b>[9]</b>
                                         Tesla Motors Australia Pty Ltd. Market Review-Submission-EPR0053[EB/OL]. [2017-10-01]. http//doc88.com/p-47041935720883.html.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" PARKINSON G. What is the Tesla big battery actually selling? It’s not just energy[EB/OL].[2017-12-13]. http://reneweconomy.com.au/what-is-the-tesla-big-battery-actually-selling-its-not-just-energy-70252/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=What is the Tesla big battery actually selling? It&amp;#39;&amp;#39;s not just energy">
                                        <b>[10]</b>
                                         PARKINSON G. What is the Tesla big battery actually selling? It’s not just energy[EB/OL].[2017-12-13]. http://reneweconomy.com.au/what-is-the-tesla-big-battery-actually-selling-its-not-just-energy-70252/.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" PARKINSON G. Tesla big battery outsmarts lumbering coal units after Loy Yang trips[EB/OL].[2017-11-19]. http://reneweconomy.com.au/tesla-big-battery-outsmarts-lumbering-coal-units-after-loy-yang-trips-70003/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Tesla big battery outsmarts lumbering coal units after Loy Yang trips">
                                        <b>[11]</b>
                                         PARKINSON G. Tesla big battery outsmarts lumbering coal units after Loy Yang trips[EB/OL].[2017-11-19]. http://reneweconomy.com.au/tesla-big-battery-outsmarts-lumbering-coal-units-after-loy-yang-trips-70003/.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" PARKINSON G. Tesla big battery moves from show-boating to money-making[EB/OL]. [2018-01-23]. http://reneweconomy.com.au/tesla-big-battery-moves-from-show-boating-to-money-making-93955/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Tesla big battery moves from show-boating to money-making">
                                        <b>[12]</b>
                                         PARKINSON G. Tesla big battery moves from show-boating to money-making[EB/OL]. [2018-01-23]. http://reneweconomy.com.au/tesla-big-battery-moves-from-show-boating-to-money-making-93955/.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" SADDLER H. Explainer: power station ‘trips’ are normal, but blackouts are not[EB/OL]. [2018-01-30]. http://reneweconomy.com.au/explainer-power-station-trips-are-normal-but-blackouts-are-not-62053/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Explainer: power station &amp;#39;&amp;#39;trips&amp;#39;&amp;#39; are normal, but blackouts are not">
                                        <b>[13]</b>
                                         SADDLER H. Explainer: power station ‘trips’ are normal, but blackouts are not[EB/OL]. [2018-01-30]. http://reneweconomy.com.au/explainer-power-station-trips-are-normal-but-blackouts-are-not-62053/.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" VORRATH S. Coal unit trips in heatwave as Tesla big battery cashes in[EB/OL]. [2018-01-19]. http://reneweconomy.com.au/coal-unit-trips-in-heatwave-as-tesla-big-battery-cashes-in-85623/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coal unit trips in heatwave as Tesla big battery cashes in">
                                        <b>[14]</b>
                                         VORRATH S. Coal unit trips in heatwave as Tesla big battery cashes in[EB/OL]. [2018-01-19]. http://reneweconomy.com.au/coal-unit-trips-in-heatwave-as-tesla-big-battery-cashes-in-85623/.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" HANNAM P. All happening very quickly: Tesla battery sends a jolt through energy markets[EB/OL]. [2018-01-06]. http://www.smh.com.au/environment/all-happening-very-quickly-tesla-battery-sends-a-jolt-through-energy-markets-2018 0103-h0cxr7.html." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=All happening very quickly: Tesla battery sends a jolt through energy markets">
                                        <b>[15]</b>
                                         HANNAM P. All happening very quickly: Tesla battery sends a jolt through energy markets[EB/OL]. [2018-01-06]. http://www.smh.com.au/environment/all-happening-very-quickly-tesla-battery-sends-a-jolt-through-energy-markets-2018 0103-h0cxr7.html.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 李欣然, 黄际元, 陈远扬, 等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制, 2016, 44 (7) :145-153.LI Xinran, HUANG Jiyuan, CHEN Yuanyang, et al. Review on large-scale involvement of energy storage in power grid fast frequency regulation[J]. Power System Protection and Control, 2016, 44 (7) : 145-153." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201607023&amp;v=MjM4MDU3cWZadVpyRnlIblc3L0FMeW5hZWJHNEg5Zk1xSTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李欣然, 黄际元, 陈远扬, 等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制, 2016, 44 (7) :145-153.LI Xinran, HUANG Jiyuan, CHEN Yuanyang, et al. Review on large-scale involvement of energy storage in power grid fast frequency regulation[J]. Power System Protection and Control, 2016, 44 (7) : 145-153.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 杨水丽, 李建林, 李蓓, 等.电池储能系统参与电网调频的优势分析[J].电网与清洁能源, 2013, 29 (2) :43-47.YANG Shuili, LI Jianlin, LI Bei, et al. Advantages of battery energy storage system for frequency regulation[J].Power System and Clean Energy, 2013, 29 (2) : 43-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201302008&amp;v=MTU4OTBackZ5SG5XNy9BTmpYTmFyRzRIOUxNclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         杨水丽, 李建林, 李蓓, 等.电池储能系统参与电网调频的优势分析[J].电网与清洁能源, 2013, 29 (2) :43-47.YANG Shuili, LI Jianlin, LI Bei, et al. Advantages of battery energy storage system for frequency regulation[J].Power System and Clean Energy, 2013, 29 (2) : 43-47.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 李欣然, 黄际元, 李培强, 等.考虑电池储能仿真模型的一次调频特性评估[J].高电压技术, 2015, 41 (7) :2135-2141.LI Xinran, HUANG Jiyuan, LI Peiqiang, et al. Performance evaluation of primary frequency regulation considering battery energy storage model[J]. High Voltage Engineering, 2015, 41 (7) : 2135-2141." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201507004&amp;v=MDY3Mjk5VE1xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblc3L0FJaW5TWkxHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李欣然, 黄际元, 李培强, 等.考虑电池储能仿真模型的一次调频特性评估[J].高电压技术, 2015, 41 (7) :2135-2141.LI Xinran, HUANG Jiyuan, LI Peiqiang, et al. Performance evaluation of primary frequency regulation considering battery energy storage model[J]. High Voltage Engineering, 2015, 41 (7) : 2135-2141.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 陈大宇, 张粒子, 王澍, 等.储能在美国调频市场中的发展及启示[J].电力系统自动化, 2013, 37 (1) :9-13.CHEN Dayu, ZHANG Lizi, WANG Shu, et al. Development of energy storage in frequency regulation market of United States and its enlightenment[J]. Automation of Electric Power Systems, 2013, 37 (1) : 9-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301004&amp;v=MjQzNzBMTXJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVzcvQUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         陈大宇, 张粒子, 王澍, 等.储能在美国调频市场中的发展及启示[J].电力系统自动化, 2013, 37 (1) :9-13.CHEN Dayu, ZHANG Lizi, WANG Shu, et al. Development of energy storage in frequency regulation market of United States and its enlightenment[J]. Automation of Electric Power Systems, 2013, 37 (1) : 9-13.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),86-95 DOI:10.7500/AEPS20180527001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">澳大利亚<b>100 MW</b>储能运行分析及对中国的启示</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9B%BE%E8%BE%89&amp;code=28803102&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">曾辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%B3%B0&amp;code=28049645&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%B5%E5%AE%9D%E7%8F%A0&amp;code=31316313&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邵宝珠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%9B%E7%BB%B4%E6%98%A5&amp;code=20051858&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">葛维春</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%9B%E5%BB%B6%E5%B3%B0&amp;code=24627359&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">葛延峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E5%A4%A9%E5%AE%81&amp;code=28321056&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许天宁</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E8%BE%BD%E5%AE%81%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0264752&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网辽宁省电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E8%BE%BD%E5%AE%81%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0120688&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网辽宁省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>2017年12月1日, 100 MW/129 MW·h特斯拉 (Tesla) 锂电池储能电站在澳大利亚南澳州投运, 并于2017年12月14日和2018年1月18日维多利亚州的Loy Yang发电站机组跳闸事故中跨区参与电网调频。首先, 分析了Tesla储能电池投入澳大利亚电网运行的物理和经济原因, 介绍了电池的结构及控制策略, Tesla储能投运后的运行状况;然后, 从制定中国储能参与电网运行技术标准和评价体系、发挥储能部分替代火电机组一次调频的能力、借鉴国外快速调频辅助服务模式、探索储能自盈利商业模式等角度深入探讨了Tesla储能运行对中国储能及储—网技术的启示和借鉴。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%94%82%E7%94%B5%E6%B1%A0%E5%82%A8%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">锂电池储能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8A%80%E6%9C%AF%E6%A0%87%E5%87%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">技术标准;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E6%AC%A1%E8%B0%83%E9%A2%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一次调频;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%85%E5%8A%A9%E6%9C%8D%E5%8A%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">辅助服务;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%95%86%E4%B8%9A%E6%A8%A1%E5%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">商业模式;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *曾辉 (1984—) , 男, 通信作者, 硕士, 高级工程师, 主要研究方向:电力系统仿真、新能源并网、电力市场。E-mail:740695129@qq.com;
                                </span>
                                <span>
                                    孙峰 (1980—) , 男, 硕士, 高级工程师, 主要研究方向:电力系统分析、智能电网。E-mail:darkmars_2000@126.com;
                                </span>
                                <span>
                                    邵宝珠 (1980—) , 男, 硕士, 高级工程师, 主要研究方向:电力系统分析、电力系统保护。E-mail:122823525@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-05-27</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“超大容量电池储能电站并网运行关键技术及应用”;</span>
                    </p>
            </div>
                    <h1><b>Analysis of Australian 100 MW Energy Storage Operation and Its Enlightenment to China</b></h1>
                    <h2>
                    <span>ZENG Hui</span>
                    <span>SUN Feng</span>
                    <span>SHAO Baozhu</span>
                    <span>GE Weichun</span>
                    <span>GE Yanfeng</span>
                    <span>XU Tianning</span>
            </h2>
                    <h2>
                    <span>Electric Power Research Institute of State Grid Liaoning Electric Power Supply Co.Ltd.</span>
                    <span>State Grid Liaoning Electric Power Supply Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>On 1<sup>st</sup> December 2017, Tesla's 100 MW/129 MW·h lithium battery storage power station was put into operation in South Australia. And on 14<sup>th</sup> December 2017 and 18<sup>th</sup> January 2018, Tesla storage battery participated in grid frequency regulation automatically after unit tripping accident in the Victorian Loy Yang power station. This paper firstly analyzes the physical and economic reasons that Tesla storage battery was integrated into Australian power grid. Then the structure and control strategy of battery is introduced. Furthermore, operational status of power grid is introduced after the commission and operation of Tesla energy storage. Also, grid related energy storage technical standards and evaluation hierarchy are suggested. Storage's leverage effect which is applied to partially replace coal-fired generator's primary frequency regulation ability is proposed. New type of ancillary service is developed and profitable making business mode of storage is explored. All the above proposals are lessons which enlighten energy storage and storage-grid integration technologies in China.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=lithium%20battery%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">lithium battery storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=technical%20standards&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">technical standards;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=primary%20frequency%20regulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">primary frequency regulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ancillary%20service&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ancillary service;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=business%20mode&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">business mode;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-05-27</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="41" name="41" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="42">近年来, 着眼于储能在电网中的广泛应用前景, 国内外均开展了储能的理论和实践研究, 一大批储能项目投入实际运行并不断刷新容量纪录。2016年, 世界最大规模的电池储能系统在中国张北风光储示范工程投运, 一期工程包括了16 MW/63 MW·h的锂电池储能及2 MW/8 MW·h的钒液流电池储能<citation id="105" type="reference"><link href="3" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。2017年, 特斯拉 (Tesla) 在美国Mira Roma的变电站安装了20 MW/80 MW·h锂电池储能系统, 成为世界上容量最大的储能系统。2017年12月1日投运的澳大利亚南澳100 MW/129 MW·h Tesla锂电池储能项目再次刷新了已投运最大规模电池储能系统世界纪录, 截至目前, 其容量世界最大<citation id="106" type="reference"><link href="3" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="43">进入2017年的南半球自夏季以来, 由于高温、负荷增长和设备故障等原因, 位于澳大利亚维多利亚州的Loy Yang火电机组于2017年12月14日和2018年1月18日分别多次发生机组跳闸事故, 分别造成560 MW和530 MW机组脱网事故。位于南澳州的Tesla储能电站在频率跌至49.8 Hz后的140 ms时向电网输出有功功率参与调频, 在反应时间和放电能效上均优于同步发电机机组的调频性能。</p>
                </div>
                <div class="p1">
                    <p id="44">文献<citation id="107" type="reference">[<a class="sup">2</a>]</citation>的研究囊括了全球20个国家在建或投运的共164项兆瓦级储能调频应用项目, 但目前国内没有100 MW级储能项目并网实践经验。中国虽然储能设备研制及技术研发已取得突破 (2016年6月国家能源局发布了《关于促进电储能参与“三北”地区电力辅助服务补偿 (市场) 机制试点工作的通知》;2017年五部门发布了《关于促进储能技术与产业发展的指导意见》等政策支持文件) , 但由于储能设备成本高昂、盈利模式不足、市场机制及运行技术标准不完善等因素限制了中国大规模储能应用实践。因此, 研究澳大利亚已投运的Tesla储能项目实际运行, 研究其对电网深层次影响, 将为目前中国快速增长的储能—电网交互技术发展提供宝贵的参考价值。</p>
                </div>
                <div class="p1">
                    <p id="45">除此之外, 研究Tesla储能在澳大利亚电力市场环境下的盈利模式, 对未来中国电力现货交易场景下的辅助服务市场发展也具有重要意义。</p>
                </div>
                <h3 id="46" name="46" class="anchor-tag"><b>1</b> 储能投入南澳电网原因分析</h3>
                <h4 class="anchor-tag" id="47" name="47"><b>1.1</b> 储能投入南澳电网的物理原因</h4>
                <div class="p1">
                    <p id="48">2016年9月28日, 台风和暴雨等极端天气袭击了新能源发电占比高达48.36%的澳大利亚南部地区电网, 最终导致50 h后恢复供电的全南澳大利亚州大停电<citation id="108" type="reference"><link href="7" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。此次事件后, 澳政府为解决南澳电网日益增长的新能源占比和逐年减少的系统转动惯量之间的矛盾, 向全球公开招标大规模储能电池项目, 企图通过储能技术解决系统稳定问题。</p>
                </div>
                <h4 class="anchor-tag" id="49" name="49"><b>1.2</b> 储能投入南澳电网的经济原因</h4>
                <div class="p1">
                    <p id="50">经济层面上解决发电商市场力过强造成的辅助服务价格过高问题是储能投运的更重要目的。例如, 经计算2016年某月南澳电网至少需要35 MW的调频有功功率。由于南澳地区负荷较少, 常年保持在2 000 MW左右, 较小的发电市场被AGL, Origin, Engie等3～5家发电厂商垄断。发电商合谋在辅助服务市场报价5 000澳元/MW以下时只出力34 MW, 满足35 MW的最后1 MW电力价格往往被市场力抬高至15 000澳元/MW以上成交。根据最后报价 (即为成交价) 的现货市场交易规则, 南澳电网只能被动购买巨额调频辅助服务<citation id="109" type="reference"><link href="9" rel="bibliography" /><link href="11" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="51">造成这种看似不合理但合法抬价行为的原因是澳大利亚的全电量强制电力库市场运行模式。市场规则允许下的延期交易和重复报价行为广泛存在, 减少发电出力或有电不发的行为造成了供需关系紧张并抬高了辅助服务价格<citation id="110" type="reference"><link href="13" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 导致现货市场价格急剧动荡。因此, 当地政府希望利用储能的快速、精准、可控的调频能力在辅助服务市场与传统机组形成充分的市场竞争, 通过竞争形成合理的竞价方式, 降低辅助服务价格。</p>
                </div>
                <div class="p1">
                    <p id="52">图1为传统火电机组和储能的调频特性对比。从图中可以看出, 传统火电机组的调频能力在<i>A</i>点开始随输出增加而增加, 在<i>b</i><sub>1</sub>或<i>b</i><sub>2</sub>点达到调频能力峰值<i>F</i>, 峰值持续至<i>c</i>点并下落, 在<i>D</i>点降至0。不同机组的调频特性不同造成斜率不同, 实线<i>Ab</i><sub>1</sub>和<i>Ab</i><sub>2</sub>表示同样调频能力<i>F</i>情况下A机组和B机组的能量输出分别为<i>B</i><sub>1</sub>和<i>B</i><sub>2</sub>。而储能以其放电特性可在输出初始极短时间内 (通常为1 s内) 从<i>A</i>点达到<i>a</i>点获得调频峰值<i>F</i>并持续。发电商“延期交易”的做法是在不改变总体输出有功功率的情况下将A机组的输出 (<i>Ab</i><sub>1</sub>) 转移至B机组 (<i>Ab</i><sub>2</sub>) , 即使A机组出力减少, B机组出力增加A机组减少的值, 从而在<i>E</i>点处减少多台机组的调频能力之和 (从<i>F</i><sub>1</sub>到<i>F</i><sub>2</sub>) 。发电商此时不交易, 等待辅助服务供给短缺造成了辅助服务价格上涨之后再“重复报价”, 按已上涨的价格结算获取巨额利润。</p>
                </div>
                <div class="p1">
                    <p id="53">对比传统调频机组, 储能输出的调频能力较为稳定且能保持很久, 几乎不会受到外界条件限制。因此, 大规模储能具备替代火电机组进行调频的能力, 可削弱传统机组垄断的市场力。</p>
                </div>
                <div class="p1">
                    <p id="54">物理上为解决新能源接入后转动惯量减少带来的系统稳定问题, 经济上促进电力辅助服务市场的合理竞争是Tesla储能投入运行的双重原因。</p>
                </div>
                <div class="area_img" id="55">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908012_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 传统火电机组和储能的调频特性对比" src="Detail/GetImg?filename=images/DLXT201908012_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 传统火电机组和储能的调频特性对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908012_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Comparison between frequency regulation capacities of conventional coal fired generators and energy storage</b></p>

                </div>
                <h3 id="56" name="56" class="anchor-tag"><b>2 PowerPack</b>储能单元结构及控制策略</h3>
                <div class="p1">
                    <p id="57">Tesla在位于南澳Hornsdale风电场 (包含105台风力发电机组, 总装机容量达315 MW) 旁建设100 MW/129 MW·h锂电池储能系统, 核心部件为PowerPack储能单元。联合成立“Hornsdale电力储备库 (Hornsdale power reserve, HPR) ”<citation id="111" type="reference"><link href="15" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。附录A图A1为HPR现场照片。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>2.1</b> 蓄电池堆结构</h4>
                <div class="p1">
                    <p id="59">HPR项目中Tesla锂电池储能核心部件PowerPack模块源自电动汽车Model S使用的电池组结构:包含两个电池模块, 集成了电池管理系统、热管理系统和独立的板载DC/DC。每个电池组容量为13.5 kW·h, 标称电压为48 V, 经DC/DC变换到350～550 V, 每个电池单元均可进行独立的充放电, 实现2～4 h持续充放电<citation id="112" type="reference"><link href="3" rel="bibliography" /><link href="17" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>2.2</b> 储能变流器控制策略</h4>
                <div class="p1">
                    <p id="61">Tesla的储能变流器控制模块可提供3种控制模式:可控电流源模式、虚拟同步机模式、混合模式。电流源模式下逆变器可在4 ms内提供0%～100%可控电流变化;虚拟同步机模式下逆变器提供转动惯量、电压/频率稳定、谐波控制;混合模式下将以同步调相机/同步发电机特性并网, 3种模式可平滑切换<citation id="113" type="reference"><link href="19" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">根据文献<citation id="115" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>的描述, 附录A图A2为2017年12月9日Tesla储能投运后的出力情况。由图A2可知, Tesla实际提供3种有偿辅助服务:常规调节输出、紧急输出、能量输出。常规调节最大输出30 MW/90 MW·h, 其余70 MW/39 MW·h由紧急输出和能量输出构成<citation id="114" type="reference"><link href="21" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。在PowerPack储能单元中常规调节、紧急输出和能量输出拥有各自独立的控制策略:①常规调节输出以有功和无功功率为控制目标, 通过内外双环控制调节HPR输出功率;②紧急输出以电压和频率为控制目标, 并在内环控制前端设置了频率变化感知算法, 当外环故障导致系统频率出现大幅波动后自动触发内环, 输出有功功率以维持系统频率稳定;③能量输出控制是基于电力市场价格信号变化的有功和无功功率双环控制, 外环由Tesla对现货市场的电力价格进行预判触发, 内环为有功和无功功率输出。</p>
                </div>
                <div class="p1">
                    <p id="63">凭借PowerPack储能单元可靠的充放电性能及针对不同控制对象的电压频率、有功和无功功率电池控制策略形成的运行模式, 可为项目投产后运行提供技术和经济保证。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>3</b> 储能投运后的物理表现及经济作用</h3>
                <h4 class="anchor-tag" id="65" name="65"><b>3.1</b> 两次机组跳闸事故中发电侧的物理反应</h4>
                <div class="p1">
                    <p id="66">2017年12月14日凌晨01:58:59, 维多利亚州电网Loy Yang A3机组跳闸, 直至01:59:19造成560 MW功率缺失, 同时维多利亚州电网频率跌至49.8 Hz。频率跌至49.8 Hz的140 ms后, 距离Loy Yang机组1 000 km远的南澳Tesla电池储能系统快速反应, 01:59:23向电网注入7.3 MW有功功率。在Tesla储能动作4 s后, 位于昆士兰州已签署调频辅助服务合约的Gladstone电厂1号机组才开始向电网注入有功功率。02:05:00系统频率恢复至50 Hz。图2为12月14日系统频率和储能出力情况, 可见储能出力在频率下跌后立即做出反应并输出有功功率持续至02:03:00<citation id="116" type="reference"><link href="23" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 证明了Tesla优秀的快速调节能力。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908012_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 2017年12月14日Tesla储能的频率响应" src="Detail/GetImg?filename=images/DLXT201908012_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 2017年12月14日Tesla储能的频率响应</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908012_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Frequency response of Tesla energy storage on December 14, 2017</b></p>

                </div>
                <div class="p1">
                    <p id="68">附录A图A3为12月14日Tesla储能和用于调频辅助服务的Gladstone电厂在Loy Yang A3机组跳闸前后的出力曲线对比。可见01:59:00—02:05:00的6 min内Gladstone的6台机组均有130～155 MW的有功输出, 为系统有效补充了大量有功功率。虽然容量较小的Tesla储能反应极快且输出迅速, 但容量更大的Gladstone发电机组是将系统频率拉回至正常值的主力。</p>
                </div>
                <div class="p1">
                    <p id="69">2018年1月18日下午16:35:00, 维多利亚州电网Loy Yang再次发生故障, B1机组跳闸造成528 MW功率缺失, 电网频率跌至49.7 Hz。几百毫秒后, 距离Loy Yang机组1 000 km远的南澳Tesla电池储能再次向电网注入16 MW有功功率参与调频<citation id="117" type="reference"><link href="25" rel="bibliography" /><link href="27" rel="bibliography" /><link href="29" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>3.2 Tesla</b>储能在电网运行中的经济作用</h4>
                <div class="p1">
                    <p id="71">由于2018年1月18日B1机组跳闸后造成了供小于求的供电紧张。维多利亚州和南澳州的电力现货价格猛涨至12 900澳元/ (MW·h) 和14 200澳元/ (MW·h) 。Tesla储能选择在价格尖峰时刻的出力获得了巨大的经济收入。图3为2018年1月18日和19日Tesla出力与现货市场价格波动对比。图3中Tesla在1月18日17:00:00—18:00:00和1月19日14:00:00—17:00:00价格上升期集中放电, 在其余价格较低时段充电, 在时间轴上利用自身快速的充放电性能曲线跟随现货价格波动曲线, 低买高卖盈利。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908012_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 2018年1月18日和19日Tesla出力与现货价格对比" src="Detail/GetImg?filename=images/DLXT201908012_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 2018年1月18日和19日Tesla出力与现货价格对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908012_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Comparisons between output of Tesla and spot price variations on January 18 and 19 in 2018</b></p>

                </div>
                <div class="p1">
                    <p id="73">除满足自身盈利需求, 储能的投运也促进了发电侧市场竞争。投运后Tesla储能参与频率辅助服务的有功功率占南澳地区调频辅助服务市场份额的30%, 打破了原有发电商对辅助服务的垄断局面。对比可知:2016年12月的南澳升降调频辅助服务价格为502 320澳元;2017年12月Tesla投运后该辅助服务价格已降至39 661澳元<citation id="118" type="reference"><link href="31" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 调频辅助服务价格跌幅达92%。</p>
                </div>
                <div class="p1">
                    <p id="74">综上所述, 虽然储能容量较小, 与火电相比参与调频的有功功率绝对值微乎其微, 但其快速、精准、可控的调频能力是储能相比传统火电机组的优势所在。储能投运后在现货市场上商业运营模式取得成功, 辅助服务市场上通过打破发电商的价格垄断倒逼辅助服务进行降价。通过降低电网运行成本间接提升了电网安全。</p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>4 Tesla储能项目运行对中国的启示</b></h3>
                <h4 class="anchor-tag" id="76" name="76"><b>4.1</b> 制定储能参与电网运行技术标准和评价体系</h4>
                <div class="p1">
                    <p id="77">2017年12月14日Tesla储能因其在频率跌落后140 ms～3 min内一直提供调频服务, 时间上涵盖了惯性响应、一次调频和二次调频, 开辟了世界上最大规模储能电池实际参与电网调频辅助服务的先河, 证明了大规模储能参与电网运行的可行性和经济性。</p>
                </div>
                <div class="p1">
                    <p id="78">中国电网一次调频的主力是大型火电机组, 缺乏响应速度和调节能力俱佳的优质调频电源。而根据澳大利亚的实际运行经验, 储能对比传统火电机组的自动发电控制 (AGC) 跟踪效果更好。附录A图A4和图A5分别为2018年1月某日南澳大利亚州传统大型火电机组和Tesla储能的AGC跟踪能力对比。明显可见Tesla储能的响应能力比燃气机组响应能力的拟合度更高, 其有功功率输出更精确且反应速度更快。</p>
                </div>
                <div class="p1">
                    <p id="79">基于储能独特的运行特性, 中国的电网公司需提前开展100 MW及以上超大容量电池储能系统仿真模型研究, 提出应对电力系统调峰、调频、调压需求的大规模储能系统优化控制策略。建议中国制定区别于传统火电机组的超大容量储能电池参与电网调峰、调频、调压的并网测试实验导则和相关运行技术国家标准, 以满足AGC、自动电压控制 (AVC) 、一次调频、二次调频等电网对储能的运行要求。形成一整套评价大容量电池储能电站运行控制效果的评价体系, 通过开展并网仿真和策略验证修正储能运行参数。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80"><b>4.2</b> 发挥储能部分替代火电机组一次调频的能力</h4>
                <div class="p1">
                    <p id="81">由3.1节可知, 储能因其优异的快速功率输出和精准跟踪能力, 与传统火电或水电机组相比具有“以小博大”的杠杆效应。针对储能的调频能力的杠杆效应, 已有多位学者进行了研究。文献<citation id="119" type="reference">[<a class="sup">16</a>]</citation>提出假设火电机组爬坡速率为每分钟4%, 20 MW电池储能调频能力与187.5 MW火电机组等效, 前者比后者效率高出约9倍;文献<citation id="120" type="reference">[<a class="sup">17</a>]</citation>中假设燃煤机组调频时爬坡率为每分钟3%额定功率, 25 MW的电池储能等同于83.3 MW燃煤机组的调频能力, 两者相差3.3倍;文献<citation id="121" type="reference">[<a class="sup">18</a>]</citation>指出在同样调频容量及单位调节功率相同条件下, 电池储能无调频死区时比传统电源效率高出25倍以上;文献<citation id="122" type="reference">[<a class="sup">19</a>]</citation>阐述在美国电力市场储能调频效果是水电机组的1.7倍、燃气机组的2.5倍、燃煤机组的20倍以上。</p>
                </div>
                <div class="p1">
                    <p id="82">以上文献虽然量化并对比了储能与传统调频机组的调频效果, 但没有考虑储能实际响应时间对一次调频效果的影响。具体来说, 电网实际运行中由于汽轮机在一次调频过程中阶跃响应曲线的非线性变化, 此时无法以单一爬坡率进行线性描述, 若笼统地将储能的调频能力与传统机组等效是不准确、不切实际的。因此有必要根据行业标准对一次调频标准曲线进行拆解, 在不同的时间段内形成不同的储能出力与传统机组出力效率比。附录A图A6为行业标准DL/T 1235—2013中典型汽轮机一次调频阶跃响应曲线 (黑色) 和典型全钒液流储能响应曲线 (红色) 的对比。</p>
                </div>
                <div class="p1">
                    <p id="83">相对于传统发电机组, 储能技术最突出的优点是快速精准的功率响应能力。以辽宁卧牛石全钒液流储能单元电池实测结果为例, 电池输出有功功率从初始状态热备用285 kW跃变为4 373 kW的时间为571 ms。假设电网频率下降后卧牛石全钒液流储能单元的控制策略反应时间为300 ms左右, 如加上放电时间571 ms, 可基本保证储能在频率波动1 s内放电至理想值并持续放电无衰减。因此, 在附录A图A6中, 红色的储能出力曲线可在1～30 s达到恒定功率放电并持续。假设全钒液流储能电池和火电机组在3 s时刻均出力1 MW, 则1 MW的储能调频出力相当于1 MW的火电机组的调频出力<i>P</i><sub>3</sub>, 可得3 s时刻1 MW储能调频出力所等效的火电机组容量<i>P</i><sub>e3</sub> (Q/GDW 669—2011中规定:<i>P</i><sub>0</sub>&lt;250 MW的火电机组, 限制幅度大于等于10%<i>P</i><sub>0</sub>;250 MW≤<i>P</i><sub>0</sub>&lt;350 MW的火电机组, 限制幅度大于等于8%<i>P</i><sub>0</sub>;350 MW≤<i>P</i><sub>0</sub>≤500 MW的火电机组, 限制幅度大于等于7%<i>P</i><sub>0</sub>;<i>P</i><sub>0</sub>&gt;500 MW的火电机组, 限制幅度大于等于6%<i>P</i><sub>0</sub>) 。因此, 本文中选取的300 MW火电机组对应最小限制幅度为8%) :<i>P</i><sub>e3</sub>=1 MW/0.048≈20.833 MW。</p>
                </div>
                <div class="p1">
                    <p id="84">同理可得, 在15 s和30 s时刻的等效容量<i>P</i><sub>e15</sub>和<i>P</i><sub>e30</sub>分别为:<i>P</i><sub>e15</sub>=1 MW/0.06≈16.67 MW;<i>P</i><sub>e30</sub>=1 MW/0.072≈13.89 MW。</p>
                </div>
                <div class="p1">
                    <p id="85">因此, 在持续30 s的一次调频过程中, 1 MW全钒液流储能电池出力等同于容量为13.89～20.833 MW的火电机组的一次调频出力。</p>
                </div>
                <div class="p1">
                    <p id="86">理想情况下, 若将200 MW大连全钒液流电池储能电站国家示范项目投入运行并全部用来调频, 将使总容量2 778～4 166.7 MW火电机组不再参与一次调频, 提高不参与一次调频的火电机组运行稳定性和经济性, 也可一定程度延长机组及其辅机的使用寿命。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>4.3</b> 借鉴国外快速调频辅助服务模式</h4>
                <div class="p1">
                    <p id="88">中国目前缺乏一次调频辅助服务市场。电厂一次调频仍作为基本服务被电网考评。储能作为惯性响应和一次调频的新型电源目前还缺乏在辅助服务市场获取价值的机会。因此可借鉴国外调频辅助服务市场规则, 将快速调频能力列入辅助服务项目中。</p>
                </div>
                <div class="p1">
                    <p id="89">目前, 澳大利亚常规调频辅助服务市场里最快的调频服务基准时间为6 s, 按不同调频速度和持续时间进行辅助服务金额核算。如附录A图A7所示, 典型机组A从系统频率开始跌落0 s开始出力至6 s达到调频峰值10 MW, 之后由于锅炉性能限制, 出力至60 s降为0。机组A由于反应快、持续时间长, 在市场上获得的收益为20 MW调频奖励。若机组B延迟出力, 在频率开始跌落3 s后开始出力至6 s达到调频峰值10 MW, 60 s后降为0, 机组B在市场上获得的收益仅为5 MW调频奖励。机组A和B经济收益相差4倍。</p>
                </div>
                <div class="p1">
                    <p id="90">除6 s调频辅助服务 (R6机组提供) , 澳大利亚电网还有60 s (R60机组提供) 和300 s (R300机组提供) 常规调频辅助服务, 保持300 s区间内调频有功出力总和不变, 如附录A图A8所示。0 s时R6启动, 6 s到达峰值并下降;6 s时R60启动, 60 s到达峰值并下降;60 s时R300启动, 5 min到达峰值。</p>
                </div>
                <div class="p1">
                    <p id="91">随着电力系统转动惯量逐年减少, 系统频率波动幅度愈加增大, 传统调频机组的调频响应能力仍未提高。因此澳电网引入并开展了新型快速调频辅助服务 (fast frequency regulation, FFR) 。并将新型2 s FFR与传统的6 s, 60 s, 300 s常规调频辅助服务联合使用, 保持系统频率下降300 s内调频机组有功出力总和不变, 如图4所示。未来澳大利亚电网将制定0.5 s甚至毫秒级FFR辅助服务标准。</p>
                </div>
                <div class="area_img" id="92">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908012_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 澳大利亚电网2 s紧急调频辅助服务和6 s, 60 s, 300 s常规调频辅助服务技术框架" src="Detail/GetImg?filename=images/DLXT201908012_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 澳大利亚电网2 s紧急调频辅助服务和6 s, 60 s, 300 s常规调频辅助服务技术框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908012_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Technical framework of 2 s FFR and 6 s, 60 s, 300 s regular frequency control ancillary service technical flamework in Australian power grid</b></p>

                </div>
                <div class="p1">
                    <p id="93">在中国, 区域发电厂并网运行管理实施细则中对发电机组一次调频的响应滞后时间规定一般不超过3 s。而如果考虑储能参与一次调频的响应时间, 3 s显然是过慢的。为提升电力系统调频反应速度, 中国可借鉴澳大利亚的FFR模式, 未来将针对储能等新型调频电源的响应滞后时间标准缩短至2 s甚至1 s内。国内目前已有省份鼓励多元化的辅助服务电源参与市场竞争。2017年山东省电力中长期交易规则 (试行) 中已经鼓励独立辅助服务提供者和电力用户通过竞价方式参与提供辅助服务, 而随着未来中国市场化辅助服务的深入发展, 可将FFR作为辅助服务细分项目的一种进行竞价。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>4.4</b> 探索储能自盈利商业运行模式</h4>
                <div class="p1">
                    <p id="95">储能的本质是给能量加入时间变量, 这种特质决定了储能在电网中的根本作用是在正确的时间提供正确的能量。中国可借鉴澳大利亚电网目前已经开展的考虑时间权重的价格斜率新型调频辅助服务费用核算方法, 如图5所示。可见, 若频率下跌后1 s时调频电源出力, 则调频电源可得到10澳元/MW奖励, 是旧规则5澳元/MW的2倍;若频率下跌后6 s时调频电源出力, 则调频电源仅得到5澳元/MW奖励, 与旧规中效益一样。</p>
                </div>
                <div class="area_img" id="96">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908012_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 澳大利亚电网考虑时间权重的价格斜率新型调频辅助服务费用核算方法" src="Detail/GetImg?filename=images/DLXT201908012_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 澳大利亚电网考虑时间权重的价格斜率新型调频辅助服务费用核算方法</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908012_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Cost accounting method of frequency control ancillary service with price slope type in Australian power grid by considering time weight</b></p>

                </div>
                <div class="p1">
                    <p id="97">因此, 中国可借鉴并引入此类调频辅助服务的技术标准, 制定具有中国特色的响应时间与电力价格成反比的调频辅助服务规则, 鼓励调频电源在电网发生故障后快速响应, 取代部分火电进行调频。</p>
                </div>
                <div class="p1">
                    <p id="98">在电网侧, 2020年中国全面开展电力现货交易后, 储能可通过分钟级甚至秒级的变化现货交易价格实现低价充电高价放电, 参与有偿的事故备用和电网调峰;在二次调频阶段利用小时级的充放电时间继续参与调频。</p>
                </div>
                <div class="p1">
                    <p id="99">在电力用户侧, 政府应给予安装小型分布式储能装置的用户资金补贴, 用户既可将满足自身用电, 也可将储能中多余的电力买给电网和其他用户。而当遭遇极端电网事故时, 如2008年南方冰灾时, 可由当地分布式储能发挥电源支撑作用, 在电网转为孤网时保证负荷供电, 电网需为孤网后维持负荷用电的分布式储能给予经济奖励。</p>
                </div>
                <div class="p1">
                    <p id="100">虽然储能在国外电力市场已经应用多年, 但目前中国储能商业化进程中仍存在细分领域政策不明、电力市场环境下示范应用较少、储能安全稳定性不高等困难和挑战。应从进一步细化政策机制建设、市场化价格发现价值、加大研发力度等方面拓展储能应用空间。中国电力调度机构不光要搭建涉及储能状态监控的AGC控制平台, 还要升级现有能量管理系统 (EMS) 和辅助服务系统的计量核算功能, 还原电力的商品属性。</p>
                </div>
                <h3 id="101" name="101" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="102">2017年12月投入南澳大利亚州电网运行的100 MW/129 MW·h Tesla锂电池储能在随后的Loy Yang发电站机组两次跳闸事故中快速反应、快速出力, 不仅参与了电网一次调频, 也有效缩短了系统频率跌落后的恢复时间。证明了储能参与电网运行的实效性及其在电力现货市场中获利的商业模式的可行性, 广泛应用后可从物理和经济两方面提升电网安全。</p>
                </div>
                <div class="p1">
                    <p id="103">储能能否在中国电网中应用, 能否获得经济回报, 除技术和成本内在因素, 还与中国电网运行方式、电力市场环境、政策法规等外部因素密切相关。不同于澳大利亚的全电量现货交易市场, 中国电力系统存在准入机制和结算模式匮乏、补贴金额不明、定价机制尚存争议等诸多问题, 一定程度上阻碍了储能在中国开展示范应用。此外, 储能电池在高寒地区的可靠性问题、储能获利后的资金分配问题、储能电池梯次利用问题等都是制约储能在中国大规模发展的因素, 是未来一段时间急需研究和解决的问题。</p>
                </div>
                <div class="p1">
                    <p id="104">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="123" name="123" class="anchor-tag">附录A</h3>
                <div class="area_img" id="124">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908012_12400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 Hornsdale电力储备库照片" src="Detail/GetImg?filename=images/DLXT201908012_12400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 Hornsdale电力储备库照片  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908012_12400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The photo of Horsdale power reserve</p>

                </div>
                <div class="area_img" id="125">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908012_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 2017年12月9日Tesla储能出力" src="Detail/GetImg?filename=images/DLXT201908012_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 2017年12月9日Tesla储能出力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908012_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The output of Tesla storage in December 9, 2017</p>

                </div>
                <div class="area_img" id="126">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908012_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 12月14日Tesla储能和GLADSTONE电厂出力对比" src="Detail/GetImg?filename=images/DLXT201908012_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 12月14日Tesla储能和GLADSTONE电厂出力对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908012_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Comparisons between outputs of Tesla storage and Gladstone power generator on December 14</p>

                </div>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908012_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 南澳大利亚传统大型火电机组的AGC跟踪能力曲线" src="Detail/GetImg?filename=images/DLXT201908012_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 南澳大利亚传统大型火电机组的AGC跟踪能力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908012_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 AGC tracking ability of South Australian large conventional steam turbine</p>

                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908012_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 南澳大利亚Tesla储能的AGC跟踪能力曲线" src="Detail/GetImg?filename=images/DLXT201908012_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 南澳大利亚Tesla储能的AGC跟踪能力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908012_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 AGC tracking ability of South Australian Tesla storage</p>

                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908012_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6典型汽轮机一次调频阶跃响应曲线和典型储能调频响应曲线对比" src="Detail/GetImg?filename=images/DLXT201908012_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6典型汽轮机一次调频阶跃响应曲线和典型储能调频响应曲线对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908012_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Comparisons between typical power increment of steam turbine and storage response during primary frequency regulation</p>

                </div>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908012_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 澳电网6 s常规调频辅助服务简介" src="Detail/GetImg?filename=images/DLXT201908012_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 澳电网6 s常规调频辅助服务简介  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908012_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 6-seconds regular frequency control ancillary service profile in Australian electric grid</p>

                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908012_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 澳电网6 s, 60 s和300 s常规调频辅助服务技术框架" src="Detail/GetImg?filename=images/DLXT201908012_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 澳电网6 s, 60 s和300 s常规调频辅助服务技术框架  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908012_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 6-seconds, 60-seconds and 300 seconds regular frequency control ancillary service profile in Australian electric grid</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 中国储能网新闻中心.Tesla南澳100 MW/129 MW·h电池储能系统解析[EB/OL].[2017-10-10].http://www.escn.com.cn/news/show-465550.html.China Energy Storage Network News Center. Analysis of South Australia’s Tesla 100 MW/129 MW·h battery energy storage system[EB/OL]. [2017-10-10]. http://www.escn.com.cn/news/show-465550.html.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711002&amp;v=MTUzNTBackZ5SG5XNy9BSVNIVGVyRzRIOWJOcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 孙冰莹, 杨水丽, 刘宗岐, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al. Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J]. Automation of Electric Power Systems, 2017, 41 (11) : 8-16. DOI: 10.7500/AEPS20161225003.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713001&amp;v=MTUwMDZHNEg5Yk5ySTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblc3L0FJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 曾辉, 孙峰, 李铁, 等.澳大利亚“9·28”大停电事故分析及对中国启示[J].电力系统自动化, 2017, 41 (13) :1-6.DOI:10.7500/AEPS20170120002.ZENG Hui, SUN Feng, LI Tie, et al. Analysis of “9·28” blackout in south Australia and its enlightenment to China[J]. Automation of Electric Power Systems, 2017, 41 (13) : 1-6. DOI: 10.7500/AEPS20170120002.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=How Tesla&amp;#39;&amp;#39;s big battery can smash Australia&amp;#39;&amp;#39;s energy cartel">

                                <b>[4]</b> PARKINSON G. How Tesla’s big battery can smash Australia’s energy cartel[EB/OL]. [2017-09-04]. http://reneweconomy.com.au/how-teslas-big-battery-can-smash-australias-energy-cartel-64548/.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=When generators jack up prices 100 fold, and regulators do nothing">

                                <b>[5]</b> PARKINSON G. When generators jack up prices 100 fold, and regulators do nothing[EB/OL]. [2018-01-22]. http://reneweconomy.com.au/when-generators-jack-up-prices-100-fold-and-regulators-do-nothing-61231/.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL200011011&amp;v=MzExMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblc3L0FQeXJQWXJHNEh0SE5ybzlFWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王锡凡.我国电力市场竞价模型框架探讨[J].中国电力, 2000, 33 (11) :37-40.WANG Xifan. Study on framework of bidding system model for power market in China[J]. Electric Power, 2000, 33 (11) : 37-40.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Musk to solve SA power woes with world&amp;#39;&amp;#39;s biggest battery">

                                <b>[7]</b> DUNN M. Musk to solve SA power woes with world’s biggest battery[EB/OL].[2017-07-10]. https://www.frasercoastchronicle.com.au/news/musk-solve-sa-power-woes-worlds-biggest-battery/3198754/.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" >
                                    <b>[8]</b>
                                 Tesla.Tesla展开全球最大Powerpack储能计划, 停电时供应100 MW后备电源[EB/OL].[2017-10-01].http://www.sohu.com/a/195842877_115161.Tesla. Tesla launches the world’s largest Power Park energy storage program, supplying 100 MW backup power in the event of a power outage[EB/OL]. [2017-10-01]. http://www.sohu.com/a/195842877_115161.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Market Review-Submission-EPR0053">

                                <b>[9]</b> Tesla Motors Australia Pty Ltd. Market Review-Submission-EPR0053[EB/OL]. [2017-10-01]. http//doc88.com/p-47041935720883.html.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=What is the Tesla big battery actually selling? It&amp;#39;&amp;#39;s not just energy">

                                <b>[10]</b> PARKINSON G. What is the Tesla big battery actually selling? It’s not just energy[EB/OL].[2017-12-13]. http://reneweconomy.com.au/what-is-the-tesla-big-battery-actually-selling-its-not-just-energy-70252/.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Tesla big battery outsmarts lumbering coal units after Loy Yang trips">

                                <b>[11]</b> PARKINSON G. Tesla big battery outsmarts lumbering coal units after Loy Yang trips[EB/OL].[2017-11-19]. http://reneweconomy.com.au/tesla-big-battery-outsmarts-lumbering-coal-units-after-loy-yang-trips-70003/.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Tesla big battery moves from show-boating to money-making">

                                <b>[12]</b> PARKINSON G. Tesla big battery moves from show-boating to money-making[EB/OL]. [2018-01-23]. http://reneweconomy.com.au/tesla-big-battery-moves-from-show-boating-to-money-making-93955/.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Explainer: power station &amp;#39;&amp;#39;trips&amp;#39;&amp;#39; are normal, but blackouts are not">

                                <b>[13]</b> SADDLER H. Explainer: power station ‘trips’ are normal, but blackouts are not[EB/OL]. [2018-01-30]. http://reneweconomy.com.au/explainer-power-station-trips-are-normal-but-blackouts-are-not-62053/.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coal unit trips in heatwave as Tesla big battery cashes in">

                                <b>[14]</b> VORRATH S. Coal unit trips in heatwave as Tesla big battery cashes in[EB/OL]. [2018-01-19]. http://reneweconomy.com.au/coal-unit-trips-in-heatwave-as-tesla-big-battery-cashes-in-85623/.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=All happening very quickly: Tesla battery sends a jolt through energy markets">

                                <b>[15]</b> HANNAM P. All happening very quickly: Tesla battery sends a jolt through energy markets[EB/OL]. [2018-01-06]. http://www.smh.com.au/environment/all-happening-very-quickly-tesla-battery-sends-a-jolt-through-energy-markets-2018 0103-h0cxr7.html.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201607023&amp;v=MjQzOTMzenFxQnRHRnJDVVI3cWZadVpyRnlIblc3L0FMeW5hZWJHNEg5Zk1xSTlIWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李欣然, 黄际元, 陈远扬, 等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制, 2016, 44 (7) :145-153.LI Xinran, HUANG Jiyuan, CHEN Yuanyang, et al. Review on large-scale involvement of energy storage in power grid fast frequency regulation[J]. Power System Protection and Control, 2016, 44 (7) : 145-153.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201302008&amp;v=MDM1NDhIOUxNclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XNy9BTmpYTmFyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 杨水丽, 李建林, 李蓓, 等.电池储能系统参与电网调频的优势分析[J].电网与清洁能源, 2013, 29 (2) :43-47.YANG Shuili, LI Jianlin, LI Bei, et al. Advantages of battery energy storage system for frequency regulation[J].Power System and Clean Energy, 2013, 29 (2) : 43-47.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201507004&amp;v=MTk2Mjk5VE1xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblc3L0FJaW5TWkxHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李欣然, 黄际元, 李培强, 等.考虑电池储能仿真模型的一次调频特性评估[J].高电压技术, 2015, 41 (7) :2135-2141.LI Xinran, HUANG Jiyuan, LI Peiqiang, et al. Performance evaluation of primary frequency regulation considering battery energy storage model[J]. High Voltage Engineering, 2015, 41 (7) : 2135-2141.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301004&amp;v=MTI2MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XNy9BSVNIVGVyRzRIOUxNcm85RllJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 陈大宇, 张粒子, 王澍, 等.储能在美国调频市场中的发展及启示[J].电力系统自动化, 2013, 37 (1) :9-13.CHEN Dayu, ZHANG Lizi, WANG Shu, et al. Development of energy storage in frequency regulation market of United States and its enlightenment[J]. Automation of Electric Power Systems, 2013, 37 (1) : 9-13.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908012" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908012&amp;v=MDg5NDJIVGVyRzRIOWpNcDQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XNy9CSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="4" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

