

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637137599837940000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201908013%26RESULT%3d1%26SIGN%3dAnEeo4EBGxR3b2YzVN7TZoWrAXQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201908013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908013&amp;v=MzE1MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVzczT0lTSFRlckc0SDlqTXA0OUVaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;1&lt;/b&gt; 电池寿命模型及其应用 "><b>1</b> 电池寿命模型及其应用</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;1.1&lt;/b&gt; 电池寿命的影响机理与半经验模型"><b>1.1</b> 电池寿命的影响机理与半经验模型</a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;1.2&lt;/b&gt; 基于交换功率的寿命模型 (&lt;b&gt;COE&lt;/b&gt;) "><b>1.2</b> 基于交换功率的寿命模型 (<b>COE</b>) </a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;1.3&lt;/b&gt; 基于放电深度的寿命模型"><b>1.3</b> 基于放电深度的寿命模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#105" data-title="&lt;b&gt;2&lt;/b&gt; 考虑电池寿命模型的电力系统运行优化 "><b>2</b> 考虑电池寿命模型的电力系统运行优化</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#108" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;2.2&lt;/b&gt; 约束条件"><b>2.2</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#249" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#250" data-title="&lt;b&gt;3.1&lt;/b&gt; 数据说明"><b>3.1</b> 数据说明</a></li>
                                                <li><a href="#254" data-title="&lt;b&gt;3.2&lt;/b&gt; 不考虑电池寿命模型的优化分析"><b>3.2</b> 不考虑电池寿命模型的优化分析</a></li>
                                                <li><a href="#260" data-title="&lt;b&gt;3.3&lt;/b&gt; 考虑电池寿命模型的优化分析"><b>3.3</b> 考虑电池寿命模型的优化分析</a></li>
                                                <li><a href="#265" data-title="&lt;b&gt;3.4&lt;/b&gt; 电池寿命模型的对比分析"><b>3.4</b> 电池寿命模型的对比分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#271" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#304" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#252" data-title="&lt;b&gt;图1 典型日负荷曲线&lt;/b&gt;"><b>图1 典型日负荷曲线</b></a></li>
                                                <li><a href="#258" data-title="&lt;b&gt;图2 机组组合结果&lt;/b&gt;"><b>图2 机组组合结果</b></a></li>
                                                <li><a href="#262" data-title="&lt;b&gt;图3 采用不同寿命模型时的电池SOC曲线&lt;/b&gt;"><b>图3 采用不同寿命模型时的电池SOC曲线</b></a></li>
                                                <li><a href="#263" data-title="&lt;b&gt;表1 考虑电池寿命模型的优化结果&lt;/b&gt;"><b>表1 考虑电池寿命模型的优化结果</b></a></li>
                                                <li><a href="#269" data-title="&lt;b&gt;表2 不同电池寿命模型建模效果的对比&lt;/b&gt;"><b>表2 不同电池寿命模型建模效果的对比</b></a></li>
                                                <li><a href="#305" data-title="表A1 峰荷机组功率分段成本">表A1 峰荷机组功率分段成本</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 熊雄, 叶林, 杨仁刚.电力需求侧规模储能容量优化和经济性分析[J].电力系统自动化, 2015, 39 (17) :42-48.XIONG Xiong, YE Lin, YANG Rengang. Optimal allocation and economic benefits analysis of energy storage system on power demand side[J]. Automation of Electric Power Systems, 2015, 39 (17) : 42-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517007&amp;v=MjYyMDZxZlp1WnJGeUhuVzczQklTSFRlckc0SDlUTnFJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         熊雄, 叶林, 杨仁刚.电力需求侧规模储能容量优化和经济性分析[J].电力系统自动化, 2015, 39 (17) :42-48.XIONG Xiong, YE Lin, YANG Rengang. Optimal allocation and economic benefits analysis of energy storage system on power demand side[J]. Automation of Electric Power Systems, 2015, 39 (17) : 42-48.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" HE G, CHEN Q, KANG C, et al. Optimal bidding strategy of battery storage in power markets considering performance-based regulation and battery cycle life[J]. IEEE Transactions on Smart Grid, 2016, 7 (5) : 2359-2367." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal bidding strategy of batte ry storage in power marke ts conside ring performance-based regulation and battery cycle life">
                                        <b>[2]</b>
                                         HE G, CHEN Q, KANG C, et al. Optimal bidding strategy of battery storage in power markets considering performance-based regulation and battery cycle life[J]. IEEE Transactions on Smart Grid, 2016, 7 (5) : 2359-2367.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 谢东亮, 薛峰, 宋晓芳.基于最优价值网络的储能系统调度优化及仿真[J].电力系统自动化, 2016, 40 (24) :42-48.XIE Dongliang, XUE Feng, SONG Xiaofang. Optimization and simulation for dispatch of energy storage systems based on optimal value networks[J]. Automation of Electric Power Systems, 2016, 40 (24) : 42-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624006&amp;v=MTc3NDFyQ1VSN3FmWnVackZ5SG5XNzNCSVNIVGVyRzRIOWZPcTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         谢东亮, 薛峰, 宋晓芳.基于最优价值网络的储能系统调度优化及仿真[J].电力系统自动化, 2016, 40 (24) :42-48.XIE Dongliang, XUE Feng, SONG Xiaofang. Optimization and simulation for dispatch of energy storage systems based on optimal value networks[J]. Automation of Electric Power Systems, 2016, 40 (24) : 42-48.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" LU B, SHAHIDEHPOUR M. Short-term scheduling of battery in a grid-connected PV/battery system[J]. IEEE Transactions on Power Systems, 2005, 20 (2) : 1053-1061." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-term scheduling of battery in a grid-connected PV/battery system">
                                        <b>[4]</b>
                                         LU B, SHAHIDEHPOUR M. Short-term scheduling of battery in a grid-connected PV/battery system[J]. IEEE Transactions on Power Systems, 2005, 20 (2) : 1053-1061.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" POZO D, CONTRERAS J, SAUMA E E. Unit commitment with ideal and generic energy storage units[J]. IEEE Transactions on Power Systems, 2014, 29 (6) : 2974-2984." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unit commitment with ideal and generic energy storage units">
                                        <b>[5]</b>
                                         POZO D, CONTRERAS J, SAUMA E E. Unit commitment with ideal and generic energy storage units[J]. IEEE Transactions on Power Systems, 2014, 29 (6) : 2974-2984.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" DUGGAL I, VENKATESH B. Short-term scheduling of thermal generators and battery storage with depth of discharge-based cost model[J]. IEEE Transactions on Power Systems, 2015, 30 (4) : 2110-2118." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-term scheduling of thermal generators and battery storage with depth of discharge-based cost model">
                                        <b>[6]</b>
                                         DUGGAL I, VENKATESH B. Short-term scheduling of thermal generators and battery storage with depth of discharge-based cost model[J]. IEEE Transactions on Power Systems, 2015, 30 (4) : 2110-2118.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 孙浩, 张磊, 许海林, 等. 微电网日内调度计划的混合整数规划模型[J]. 电力系统自动化, 2015, 39 (19) : 21-27.SUN Hao, ZHANG Lei, XU Hailin, et al. Mixed integer programming model for microgrid intra-day scheduling[J]. Automation of Electric Power Systems, 2015, 39 (19) : 21-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519004&amp;v=MjgxNjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVzczQklTSFRlckc0SDlUTnBvOUZZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         孙浩, 张磊, 许海林, 等. 微电网日内调度计划的混合整数规划模型[J]. 电力系统自动化, 2015, 39 (19) : 21-27.SUN Hao, ZHANG Lei, XU Hailin, et al. Mixed integer programming model for microgrid intra-day scheduling[J]. Automation of Electric Power Systems, 2015, 39 (19) : 21-27.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 杨艳红, 裴玮, 邓卫, 等.计及蓄电池储能寿命影响的微电网日前调度优化[J].电工技术学报, 2015, 30 (22) :172-180.YANG Yanhong, PEI Wei, DENG Wei, et al. Day-ahead scheduling optimization for microgrid with battery life model[J]. Transactions of China Electrotechnical Society, 2015, 30 (22) : 172-180." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201522022&amp;v=Mjc4OTBackZ5SG5XNzNCSVNyQmZiRzRIOVRPclk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         杨艳红, 裴玮, 邓卫, 等.计及蓄电池储能寿命影响的微电网日前调度优化[J].电工技术学报, 2015, 30 (22) :172-180.YANG Yanhong, PEI Wei, DENG Wei, et al. Day-ahead scheduling optimization for microgrid with battery life model[J]. Transactions of China Electrotechnical Society, 2015, 30 (22) : 172-180.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 邱海峰, 赵波, 林达, 等.计及储能损耗和换流成本的交直流混合微网区域协调调度[J].电力系统自动化, 2017, 41 (23) :29-37.DOI:10.7500/AEPS20161213012.QIU Haifeng, ZHAO Bo, LIN Da, et al. Regional coordinated dispatch in AC/DC hybrid microgrids considering energy storage loss and converter cost[J]. Automation of Electric Power Systems, 2017, 41 (23) : 29-37. DOI: 10.7500/AEPS20161213012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723005&amp;v=MjY1NzZXNzNCSVNIVGVyRzRIOWJPckk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG4=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         邱海峰, 赵波, 林达, 等.计及储能损耗和换流成本的交直流混合微网区域协调调度[J].电力系统自动化, 2017, 41 (23) :29-37.DOI:10.7500/AEPS20161213012.QIU Haifeng, ZHAO Bo, LIN Da, et al. Regional coordinated dispatch in AC/DC hybrid microgrids considering energy storage loss and converter cost[J]. Automation of Electric Power Systems, 2017, 41 (23) : 29-37. DOI: 10.7500/AEPS20161213012.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" XU B, OUDALOV A, ULBIG A, et al. Modeling of lithium-ion battery degradation for cell life assessment[J]. IEEE Transactions on Smart Grid, 2018, 9 (2) : 1131-1140." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of lithium-ion battery degradation for cell life assessment">
                                        <b>[10]</b>
                                         XU B, OUDALOV A, ULBIG A, et al. Modeling of lithium-ion battery degradation for cell life assessment[J]. IEEE Transactions on Smart Grid, 2018, 9 (2) : 1131-1140.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" WANG J, PUREWAL J, LIU P, et al. Degradation of lithium ion batteries employing graphite negatives and nickel-cobalt-manganese oxide+spinel manganese oxide positives: Part 1 aging mechanisms and life estimation[J]. Journal of Power Sources, 2014, 269 (12) : 937-948." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600709576&amp;v=MTAxMzJOaWZPZmJLOUg5UE9xWTlGWStzR0NYcy9vQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVycklLVndjYUJzPQ==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         WANG J, PUREWAL J, LIU P, et al. Degradation of lithium ion batteries employing graphite negatives and nickel-cobalt-manganese oxide+spinel manganese oxide positives: Part 1 aging mechanisms and life estimation[J]. Journal of Power Sources, 2014, 269 (12) : 937-948.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 李逢兵, 谢开贵, 张雪松, 等.基于寿命量化的混合储能系统协调控制参数优化[J].电力系统自动化, 2014, 38 (1) :1-5. LI Fengbing, XIE Kaigui, ZHANG Xuesong, et al. Optimization of coordinated control parameters for hybrid energy storage system based on life quantization[J]. Automation of Electric Power Systems, 2014, 38 (1) : 1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401001&amp;v=MjA5MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XNzNCSVNIVGVyRzRIOVhNcm85RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         李逢兵, 谢开贵, 张雪松, 等.基于寿命量化的混合储能系统协调控制参数优化[J].电力系统自动化, 2014, 38 (1) :1-5. LI Fengbing, XIE Kaigui, ZHANG Xuesong, et al. Optimization of coordinated control parameters for hybrid energy storage system based on life quantization[J]. Automation of Electric Power Systems, 2014, 38 (1) : 1-5.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 肖浩, 裴玮, 孔力.基于模型预测控制的微电网多时间尺度协调优化调度[J].电力系统自动化, 2016, 40 (18) :7-14.XIAO Hao, PEI Wei, KONG Li. Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J]. Automation of Electric Power Systems, 2016, 40 (18) : 7-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618002&amp;v=MjY2Mzc3M0JJU0hUZXJHNEg5Zk5wNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         肖浩, 裴玮, 孔力.基于模型预测控制的微电网多时间尺度协调优化调度[J].电力系统自动化, 2016, 40 (18) :7-14.XIAO Hao, PEI Wei, KONG Li. Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J]. Automation of Electric Power Systems, 2016, 40 (18) : 7-14.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" SHI Y, XU B, WANG D, et al. Using battery storage for peak shaving and frequency regulation: joint optimization for superlinear gains[J]. IEEE Transactions on Power Systems, 2018, 33 (3) : 2882-2894." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Using Battery Storage for Peak Shaving and Frequency Regulation:Joint Optimization for Superlinear Gains">
                                        <b>[14]</b>
                                         SHI Y, XU B, WANG D, et al. Using battery storage for peak shaving and frequency regulation: joint optimization for superlinear gains[J]. IEEE Transactions on Power Systems, 2018, 33 (3) : 2882-2894.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" SU W, WANG J, ROH J. Stochastic energy scheduling in microgrids with intermittent renewable energy resources[J]. IEEE Transactions on Smart Grid, 2014, 5 (4) : 1876-1883." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic energy scheduling in micro-grids with intermittent renewable energy resources">
                                        <b>[15]</b>
                                         SU W, WANG J, ROH J. Stochastic energy scheduling in microgrids with intermittent renewable energy resources[J]. IEEE Transactions on Smart Grid, 2014, 5 (4) : 1876-1883.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" AL-SAADI M K, LUK P C K, FEI W. Impact of unit commitment on the optimal operation of hybrid microgrids[C]//2016 UKACC 11th International Conference on Control, August 31-September 2, 2016, Belfast, UK: 1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of unit commitment on the optimal operation of hybrid microgrids">
                                        <b>[16]</b>
                                         AL-SAADI M K, LUK P C K, FEI W. Impact of unit commitment on the optimal operation of hybrid microgrids[C]//2016 UKACC 11th International Conference on Control, August 31-September 2, 2016, Belfast, UK: 1-6.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 陈健, 王成山, 赵波, 等.考虑储能系统特性的独立微电网系统经济运行优化[J].电力系统自动化, 2012, 36 (20) :25-31.CHEN Jian, WANG Chengshan, ZHAO Bo, et al. Economic operation optimization of a stand-alone microgrid system considering characteristics of energy storage system[J]. Automation of Electric Power Systems, 2012, 36 (20) : 25-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201220006&amp;v=MTM1NTRIblc3M0JJU0hUZXJHNEg5UE9yNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         陈健, 王成山, 赵波, 等.考虑储能系统特性的独立微电网系统经济运行优化[J].电力系统自动化, 2012, 36 (20) :25-31.CHEN Jian, WANG Chengshan, ZHAO Bo, et al. Economic operation optimization of a stand-alone microgrid system considering characteristics of energy storage system[J]. Automation of Electric Power Systems, 2012, 36 (20) : 25-31.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" TRAN D, KHAMBADKONE A M. Energy management for lifetime extension of energy storage system in micro-grid applications[J]. IEEE Transactions on Smart Grid, 2013, 4 (3) : 1289-1296." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy management for lifetime extension of energy storage system in micro-grid applications">
                                        <b>[18]</b>
                                         TRAN D, KHAMBADKONE A M. Energy management for lifetime extension of energy storage system in micro-grid applications[J]. IEEE Transactions on Smart Grid, 2013, 4 (3) : 1289-1296.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" VETTER J, NOV&#193;K P, WAGNER M R, et al. Ageing mechanisms in lithium-ion batteries[J]. Journal of Power Sources, 2005, 147 (1/2) : 269-281." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100500841&amp;v=Mjk3MTdpZk9mYks3SHRET3JvOUZZZXNQQkhnNG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySUtWd2NhQnM9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         VETTER J, NOV&#193;K P, WAGNER M R, et al. Ageing mechanisms in lithium-ion batteries[J]. Journal of Power Sources, 2005, 147 (1/2) : 269-281.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" KOLLER M, BORSCHE T, ULBIG A, et al. Defining a degradation cost function for optimal control of a battery energy storage system[C]// 2013 IEEE Grenoble Conference, June 16-20, 2013, Grenoble, France: 1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Defining a degradation cost function for optimal control of a battery energy storage system">
                                        <b>[20]</b>
                                         KOLLER M, BORSCHE T, ULBIG A, et al. Defining a degradation cost function for optimal control of a battery energy storage system[C]// 2013 IEEE Grenoble Conference, June 16-20, 2013, Grenoble, France: 1-6.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" GOEBEL C, HESSE H, SCHIMPE M, et al. Model-based dispatch strategies for lithium-ion battery energy storage applied to pay-as-bid markets for secondary reserve[J]. IEEE Transactions on Power Systems, 2017, 32 (4) : 2724-2734." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Model-based dispatch strategies for lithium-ion battery energy storage applied to pay-as-bid markets for secondary reserve">
                                        <b>[21]</b>
                                         GOEBEL C, HESSE H, SCHIMPE M, et al. Model-based dispatch strategies for lithium-ion battery energy storage applied to pay-as-bid markets for secondary reserve[J]. IEEE Transactions on Power Systems, 2017, 32 (4) : 2724-2734.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" PJM. PJM metered load data[EB/OL]. [2018-01-01]. http://www.pjm.com/markets-and-operations/ops-analysis/historical-load-data.aspx." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=PJM metered load data">
                                        <b>[22]</b>
                                         PJM. PJM metered load data[EB/OL]. [2018-01-01]. http://www.pjm.com/markets-and-operations/ops-analysis/historical-load-data.aspx.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(08),93-101 DOI:10.7500/AEPS20180329002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑电池储能寿命模型的发电计划优化</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%8D%94%E5%A6%8D&amp;code=41527893&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王荔妍</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%90%AF%E9%91%AB&amp;code=21885057&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈启鑫</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E5%86%A0%E6%A5%A0&amp;code=41527894&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何冠楠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%92%9F%E5%9B%BD%E5%BD%AC&amp;code=31898362&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">钟国彬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BA%B7%E9%87%8D%E5%BA%86&amp;code=08228243&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">康重庆</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6)&amp;code=0186809&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室(清华大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%A1%E8%80%90%E5%9F%BA%E6%A2%85%E9%9A%86%E5%A4%A7%E5%AD%A6%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%85%AC%E5%85%B1%E6%94%BF%E7%AD%96%E7%B3%BB&amp;code=0792639&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">卡耐基梅隆大学工程与公共政策系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东电网有限责任公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电池储能的寿命将受到其运行方式的影响。对规模化电池储能接入电力系统的发电计划优化问题进行了研究, 重点考虑了电池储能的寿命模型及其在不同运行方式下的折损与经济性。文中依据电池寿命的影响机理和半经验模型, 针对全系统优化的简化建模的要求, 归纳出了基于交换功率和基于放电深度两类电池寿命模型, 其中基于放电深度的模型可进一步区分为考虑日循环次数和等效循环次数两种计算方式。接着, 将电池寿命模型分别内嵌到电力系统的机组组合问题中进行一体化的优化求解, 构建了一个混合整数线性规划的数学模型。最后, 通过算例分析比较了不同模型的适用性与建模效果。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%91%E7%94%B5%E8%AE%A1%E5%88%92%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">发电计划优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%BA%E7%BB%84%E7%BB%84%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">机组组合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B1%A0%E5%82%A8%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电池储能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B1%A0%E5%AF%BF%E5%91%BD%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电池寿命模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%94%BE%E7%94%B5%E6%B7%B1%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">放电深度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    王荔妍 (1996—) , 女, 硕士研究生, 主要研究方向:储能优化运行、电力市场等。E-mail:wlythu@hotmail.com;
                                </span>
                                <span>
                                    *陈启鑫 (1982—) , 男, 通信作者, 博士, 副教授, 博士生导师, 主要研究方向:电力市场、低碳电力、电力系统规划。E-mail:qxchen@tsinghua.edu.cn;
                                </span>
                                <span>
                                    何冠楠 (1991—) , 男, 硕士研究生, 主要研究方向:储能控制与规划、电力市场、能源政策等。E-mail:guannan.he@hotmail.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-03-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金重点国际 (地区) 合作研究项目 (51620105007);</span>
                                <span>中国南方电网科学研究院有限责任公司科技项目 (GDKJXM00000039);</span>
                    </p>
            </div>
                    <h1><b>Optimization of Generation Scheduling Considering Battery Energy Storage Life Model</b></h1>
                    <h2>
                    <span>WANG Liyan</span>
                    <span>CHEN Qixin</span>
                    <span>HE Guannan</span>
                    <span>ZHONG Guobin</span>
                    <span>KANG Chongqing</span>
            </h2>
                    <h2>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments (Tsinghua University)</span>
                    <span>Department of Engineering and Public Policy, Carnegie Mellon University</span>
                    <span>Electric Power Research Institute of Guangdong Power Grid Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The service life of battery storage is influenced by its short-term operation. With special concern about battery degradation and economic values in different operation manners, optimal generation scheduling of power system with large-scale battery storage is studied considering battery life model. Based on battery degradation mechanism and the semi-empirical model and requirement of simplified modelling on system optimization, two types of battery life models based on power exchange and depth of discharge (DOD) are built, respectively. The DOD-based model can be further simplified by the number of cycles per day or the equivalent full cycle in a day. Battery life models are integrated into the unit commitment problem of the power system, then a mixed integer linear programming model is constructed to solve the optimization. Finally, the feasibility and modelling effect of different models are compared by case studies.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=generation%20scheduling%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">generation scheduling optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unit%20commitment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unit commitment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=battery%20energy%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">battery energy storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=battery%20life%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">battery life model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=depth%20of%20discharge%20(DOD)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">depth of discharge (DOD) ;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-03-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Major International (Regional) Joint Research Project of National Natural Science Foundation of China (No.51620105007);</span>
                                <span>Electric Power Research Institute of China Southern Power Grid Co.Ltd. (No.GDKJXM00000039);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">电池储能可以用于能量平衡、调峰调频、备用等多种场景。相比传统储能, 电池储能具有响应速度快的优点, 是未来含高比例可再生能源电力系统中不可或缺的组成部分。近年来, 为了发展智能电网、促进可再生能源消纳, 美国、日本、韩国等多个国家均已建设了并网运行的大规模电池储能。</p>
                </div>
                <div class="p1">
                    <p id="48">相对较高的成本是电池储能进一步发展的障碍, 而优化电池储能的运行方式, 则有利于挖掘其全方位的价值, 提高其投资与运行的经济性。现有的文献已经从不同侧面对储能系统的经济性进行了评估。文献<citation id="275" type="reference">[<a class="sup">1</a>]</citation>分析了储能系统基于需求侧管理的最优容量配置及其经济性。文献<citation id="276" type="reference">[<a class="sup">2</a>]</citation>研究了独立储能运营商通过优化其在电力市场中的投标策略所能获得的经济收益。文献<citation id="277" type="reference">[<a class="sup">3</a>]</citation>则研究了储能平抑电力市场价格尖峰的作用。然而, 这些文献大多仅从一个特定的角度对储能系统的经济性进行评估。事实上, 储能的经济性除了体现在其自身的运营上, 还体现在其作为一个可调控资源对象参与电力系统全局优化之中。因此, 为了更加全面、客观地评估储能系统的经济性, 需要将其纳入电力系统整体发电计划优化的范畴之中。文献<citation id="278" type="reference">[<a class="sup">4</a>]</citation>建立了电池储能的调度模型, 并将其纳入传统的安全约束机组组合问题中进行求解分析。文献<citation id="279" type="reference">[<a class="sup">5</a>]</citation>则试图建立一个理想的、通用的电池储能模型, 并构建确定性和随机性的机组组合模型进行分析。考虑到电池储能参与电力系统发电计划, 将在每日的运行中产生比较频繁的充放电操作, 这种运行方式上的变化, 可能对电池的运行寿命产生折损, 乃至缩短电池的服役年限。如果不考虑这个要素, 将可能导致对于电池储能经济性的“过高评估”, 而现有文献对此考虑并不充分。文献<citation id="280" type="reference">[<a class="sup">6</a>]</citation>做了一些初步的尝试, 在机组组合中考虑了放电深度对于储能寿命成本的影响, 但是忽略了寿命折损对于电池本体资产价值的影响。文献<citation id="281" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</citation>以考虑储能寿命折损的日运行费用最低为目标研究了微网优化调度, 但也没有能够讨论电池寿命模型对于储能寿命折损以及全系统优化效果的影响。</p>
                </div>
                <div class="p1">
                    <p id="49">不同于具有固定日历寿命的抽水蓄能电站, 电池寿命将受到运行过程中多种因素的影响。文献<citation id="283" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>在电池试验数据的基础上提出了电池容量折损关于温度、荷电状态 (SOC) 、充放电率、放电深度、能量吞吐量等因素的半经验模型, 文献<citation id="282" type="reference">[<a class="sup">12</a>]</citation>将其改进用于混合储能协调控制。在实际应用中, 雨流计数法则是最常用的电池寿命评估方法<citation id="284" type="reference"><link href="22" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">13</a>]</sup></citation>, 但这些模型大多难以进行简单形式的解析化表述, 非线性程度很高。部分文献从电池寿命衰减机理出发, 提出了基于交换功率<citation id="285" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>和基于放电深度<citation id="286" type="reference"><link href="4" rel="bibliography" /><link href="12" rel="bibliography" /><link href="16" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">6</a>,<a class="sup">8</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>两类简化的电池寿命模型。然而, 还没有相应的研究将以上不同的寿命模型内嵌应用于电力系统优化运行之中, 没有分析其在电力系统优化运行问题中的适用性, 也没有分析不同建模思路对于经济性评估精准性的影响。</p>
                </div>
                <div class="p1">
                    <p id="50">综上所述, 本文首先讨论了电池寿命的影响机理与模型, 对基于交换功率和基于放电深度两类模型进行了建模与比较, 并将两类电池寿命模型内嵌到电力系统的机组组合问题中进行一体化的优化求解, 构建了一个混合整数线性规划模型。模型重点考虑了由于电池寿命折损所引起的电池价值的变化, 从而可以更加客观、全面地评估电池储能的经济性。本文还通过算例分析比较了不同电池寿命模型的适用性与建模效果, 分析了不同模型对于寿命计算的准确性。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>1</b> 电池寿命模型及其应用</h3>
                <h4 class="anchor-tag" id="52" name="52"><b>1.1</b> 电池寿命的影响机理与半经验模型</h4>
                <div class="p1">
                    <p id="53">电池储能的日历寿命<i>T</i><sub>calendar</sub>由电池的浮充寿命<i>T</i><sub>float</sub>和循环寿命<i>T</i><sub>cycle</sub>中的较小值确定, 即</p>
                </div>
                <div class="p1">
                    <p id="54"><i>T</i><sub>calendar</sub>=min{<i>T</i><sub>float</sub>, <i>T</i><sub>cycle</sub>}      (1) </p>
                </div>
                <div class="p1">
                    <p id="55">其中浮充寿命是固定的服务年限, 循环寿命则反映了电池在达到寿命终点之前的充放电次数, 是电池储能达到失效循环次数时的工作年限。</p>
                </div>
                <div class="p1">
                    <p id="56">电池的寿命终点通常被认为是电池容量衰减到额定值80%的时间点。文献<citation id="287" type="reference">[<a class="sup">19</a>]</citation>从微观的层面详细描述了锂离子电池容量折损的机理, 包括固体电解质界面 (SEI) 膜的形成、电极材料结构破坏、金属沉积等化学反应, 相应的机理模型很难用解析化形式表达。电池寿命的半经验模型是从机理模型出发, 选取影响寿命折损的因素和相应的拟合函数, 再基于实际电池数据建立模型。实际应用中, 往往从工程材料的疲劳分析出发讨论电池的折损, 电池的每一次充放电被认为是一次独立导致电池折损的事件<citation id="288" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。在一次充放电中, 温度的影响可用关于化学反应速率的阿伦尼乌斯方程描述, SOC的影响可以由关于电位引起的电极折损的Tafel方程描述, 充放电率的影响可以由指数函数建模<citation id="290" type="reference"><link href="22" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">20</a>]</sup></citation>。每次充放电的循环放电深度是影响电池循环寿命的最关键的因素, 需要按照雨流计数法来确定。雨流计数法是用于工程材料疲劳分析的方法, 文献<citation id="289" type="reference">[<a class="sup">13</a>]</citation>给出了雨流计数法的流程并用于计算电池寿命折损费用。</p>
                </div>
                <div class="p1">
                    <p id="57">不同的半经验模型可能选取不同的建模变量, 但都会选取多个变量, 并且非线性程度很高, 适合用于事后评估电池储能的运行寿命或对电池的运行状况进行模拟仿真。半经验模型已被用于分析电池储能本体在备用市场<citation id="291" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>、调频市场<citation id="292" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>中的经济性, 但对于全系统优化而言过于复杂。因此可以假设温度等因素能够被电池管理系统控制在一定范围内, 而提取模型最关键的因素进行简化, 即采用循环放电深度的雨流计数法。</p>
                </div>
                <div class="p1">
                    <p id="58">在按照雨流计数法确定了循环放电深度之后, 电池的循环寿命可以由幂函数拟合得到<citation id="293" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 即</p>
                </div>
                <div class="p1">
                    <p id="59"><i>N</i><sub>life</sub>=<i>N</i><sub>0</sub> (<i>d</i><sub>cycle</sub>) <sup>-<i>k</i><sub>P</sub></sup>      (2) </p>
                </div>
                <div class="p1">
                    <p id="60">式中:<i>N</i><sub>life</sub>为电池储能达到寿命终点时的循环次数;<i>N</i><sub>0</sub>为电池储能以100%放电深度充放电时的循环次数;<i>d</i><sub>cycle</sub>为电池储能充放电循环的放电深度;<i>k</i><sub>P</sub>为拟合得到的常数。对于不同种类的电池, <i>N</i><sub>0</sub>和<i>k</i><sub>P</sub>的值各不相同, 通常电池厂家会提供相关参数。</p>
                </div>
                <div class="p1">
                    <p id="61">然而, 雨流计数法本身包括了选取极值点等复杂的计算, 通常是非凸的, 难以进行简单形式的解析化表述, 非线性程度很高。为了简化其计算方法, 现有研究采用了两种简化思路, 具体分析如下。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>1.2</b> 基于交换功率的寿命模型 (<b>COE</b>) </h4>
                <div class="p1">
                    <p id="63">基于交换功率的建模其实是根据电池在单位时间内的充放电量建模, 通过给电池充放电量分摊一定的成本, 降低电池充放电频率或深度, 可防止电池折损过快。电池的寿命成本<i>C</i><sub>bat</sub>为<citation id="294" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="64"><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mi>deg</mi></mrow><mi>E</mi></msubsup><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>C</i><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>deg</mi></mrow><mtext>E</mtext></msubsup></mrow></math></mathml>为单位充放电量对应的折损成本;<i>P</i><sup><i>t</i></sup><sub>ch</sub> 和<i>P</i><sup><i>t</i></sup><sub>dis</sub> 分别为电池充电和放电功率;Δ<i>t</i>=1 h为单位时间间隔;<i>T</i>为时间间隔总数。</p>
                </div>
                <div class="p1">
                    <p id="68">电池折损的度电成本为<citation id="295" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="69"><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mi>deg</mi></mrow><mtext>E</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>l</mtext><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext><mtext>a</mtext><mtext>r</mtext></mrow></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>L</i><sub>E</sub>为储能全寿命周期的总充放电量;<i>C</i><sub>APV</sub> 为电池投资和运维成本的年值。</p>
                </div>
                <div class="p1">
                    <p id="72">因为电池有一定的运行年限, 所以不能直接将初始投资成本除以<i>L</i><sub>E</sub>, 需要采用资本回报系数进行修正, 计算电池投资和运维成本的年值<citation id="296" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mfrac><mrow><mi>r</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>l</mtext><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext><mtext>a</mtext><mtext>r</mtext></mrow></msub></mrow></msup></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>l</mtext><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext><mtext>a</mtext><mtext>r</mtext></mrow></msub></mrow></msup><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>C</i><sub>PV</sub> 为由单位投资成本乘以容量得到的储能投资成本;<i>C</i><sub>op</sub>为年运维成本;<i>r</i>为贴现率。</p>
                </div>
                <div class="p1">
                    <p id="76">关于储能全寿命周期内的总充放电量<i>L</i><sub>E</sub>, 文献<citation id="297" type="reference">[<a class="sup">15</a>]</citation>考虑了多种因素对电池循环寿命的影响, 基于储能的运行场景计算出特定地点、特定应用场景下的<i>L</i><sub>E</sub>, 尽管这种方式计算更为精确, 但电池的运行状态是系统优化的决策对象, 因此难以用这种方法计算<i>L</i><sub>E</sub>, 只能进行估算。文献<citation id="298" type="reference">[<a class="sup">14</a>,<a class="sup">16</a>]</citation>简化认为<i>L</i><sub>E</sub>是固定不变的值。</p>
                </div>
                <div class="p1">
                    <p id="77">为了使线性化的电池成本更有效地反映实际运行的成本, 首先将电池寿命标准化为电池在达到寿命终点之前的充放电总能量<i>L</i><sub>E</sub>。这里需要做出一定的假设进行估算。假设电池等可能地以中等放电深度放电, 根据式 (2) 对于20%～80%放电深度放电下能够放出的总电量取平均值, 得到<i>L</i><sub>E</sub>。由此可得到电池单位充放电量的电池寿命成本。此外, 文献<citation id="299" type="reference">[<a class="sup">14</a>]</citation>还将电池的SOC限定在一定范围内, 例如SOC大于20%, 这是为了防止电池放电深度过深导致电池折损过快。</p>
                </div>
                <div class="p1">
                    <p id="78">基于电池功率的模型将电池寿命成本直接线性化, 最为简单、常用。但是, 因为影响电池寿命的因素基本上是非线性的, 并且模型所用到的度电成本的参数需要依据电池的运行情况来计算, 所以用于优化电池运行时误差往往较大。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>1.3</b> 基于放电深度的寿命模型</h4>
                <div class="p1">
                    <p id="80">基于放电深度的寿命模型则是将放电深度当作影响电池寿命折损的最关键因素, 而将其他因素固化、线性化。主要有两种循环的计算方法。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81">1) 考虑日循环次数的寿命模型 (NCY) </h4>
                <div class="p1">
                    <p id="82">电池达到寿命终点的循环次数和电池运行过程中每日循环次数直接决定了电池储能的循环寿命年限, 由此选择放电深度和日循环次数作为决策变量, 电池寿命成本为<citation id="300" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="83"><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mrow><mi>max</mi></mrow><mrow><mo>{</mo><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mi>D</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false"> (</mo><mi>Κ</mi><msubsup><mrow></mrow><mtext>Ν</mtext><mi>d</mi></msubsup><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub><mo>+</mo><mi>B</mi><msubsup><mrow></mrow><mtext>Ν</mtext><mi>d</mi></msubsup><mo stretchy="false">) </mo><mi>g</mi><msubsup><mrow></mrow><mi>d</mi><mi>t</mi></msubsup><mo stretchy="false">]</mo></mrow><mo>}</mo></mrow></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>N</i><sub>day</sub>为储能的日循环次数;0-1变量<i>g</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mi>t</mi></msubsup></mrow></math></mathml>值为1表示储能在<i>t</i>时刻的放电深度处于第<i>d</i>个分段区间, 其中放电深度主要考虑其SOC直接计算;放电深度的影响反映在了参数<i>K</i><sup><i>d</i></sup><sub>N</sub> 和<i>B</i><sup><i>d</i></sup><sub>N</sub> 中, 即表示在放电深度的第<i>d</i>个区间的线性化成本系数;<i>D</i>为分段区间数目。</p>
                </div>
                <div class="p1">
                    <p id="87">相关参数需要根据运行状态对于电池寿命的影响来计算。不同的放电深度和日循环次数<i>N</i><sub>day</sub>对应不同的电池储能的循环寿命年限, 其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>y</mtext><mtext>c</mtext><mtext>l</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>f</mtext><mtext>e</mtext></mrow></msub></mrow><mrow><mn>3</mn><mn>6</mn><mn>5</mn><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="90">其中<i>N</i><sub>life</sub>按照式 (2) 计算, 而实际的服务年限<i>T</i><sub>calendar</sub>按照式 (1) 取为浮充寿命和循环寿命之间的较小值。将<i>T</i><sub>calendar</sub>代入年值的计算公式 (式 (5) ) , 可以得到在不同放电深度和<i>N</i><sub>day</sub>下储能的年化运行成本, 进而将其在不同放电深度分段下对<i>N</i><sub>day</sub>线性化, 最终计算得到参数<i>K</i><sup><i>d</i></sup><sub>N</sub> 和<i>B</i><sup><i>d</i></sup><sub>N</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91">2) 考虑等效全循环次数的寿命模型 (EQU) </h4>
                <div class="p1">
                    <p id="92">对于一个典型日内的浅放电循环, 基于日循环次数的模型按照当日内放电深度最大的一次放电深度进行计算, 从而高估了储能成本。基于放电深度与等效全循环模型的核心思路是, 对于不同深度的充放电循环, 均折算为等效的100%放电深度循环, 在此基础上限制每日的等效全循环, 使电池储能的循环寿命不短于浮充寿命年限。该模型可以保证电池在一定的寿命年限之内能够正常工作, 电池的实际日历寿命就等于电池的浮充寿命, 于是每日的储能折损成本是按照电池浮充寿命计算得到的固定值, 即</p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mrow><mrow><mn>3</mn><mn>6</mn><mn>5</mn></mrow></mfrac></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="95">其中<i>C</i><sub>APV</sub> 将电池的浮充寿命<i>T</i><sub>float</sub>作为储能的实际寿命<i>T</i><sub>calendar</sub>代入年值的计算公式 (式 (5) ) 计算。为了确保电池的实际寿命能够达到<i>T</i><sub>float</sub>, 需要限制电池每日的等效全循环次数。</p>
                </div>
                <div class="p1">
                    <p id="96">依据式 (2) 折算电池的等效全循环次数<citation id="301" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">18</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="97"><i>N</i><sub>eq, <i>i</i></sub>=<i>d</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>k</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub></mrow></msubsup></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>d</i><sub><i>i</i></sub>为第<i>i</i>次单次充放电循环的放电深度。</p>
                </div>
                <div class="p1">
                    <p id="100">电池储能的等效全循环次数应被限制在一定范围内, 即</p>
                </div>
                <div class="p1">
                    <p id="101"><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ι</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Κ</mi><msubsup><mrow></mrow><mtext>D</mtext><mi>d</mi></msubsup><mi>d</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>B</mi><msubsup><mrow></mrow><mtext>D</mtext><mi>d</mi></msubsup><mo stretchy="false">) </mo><mo>≤</mo><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>a</mtext><mtext>y</mtext></mrow><mrow><mi>lim</mi></mrow></msubsup></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>I</i>为日充放电次数。不等式左侧计算典型日内等效全循环次数, 式中<i>K</i><sup><i>d</i></sup><sub>D</sub> 和<i>B</i><sup><i>d</i></sup><sub>D</sub>是依据式 (9) 的指数函数公式针对不同的放电深度区间进行线性化得到的参数。不等式右侧的<i>N</i><sup>lim</sup><sub>day</sub>表示确保电池能够正常工作直到达到浮充寿命所对应的最大每日等效循环次数。</p>
                </div>
                <div class="p1">
                    <p id="104">相比较而言, 以上两种模型都是根据SOC直接计算放电深度, 以电池开始放电时的放电深度来对循环放电深度做出近似。NCY假设了当日内的每次充放电循环都是当日最大放电深度;EQU则是在固定电池总运行寿命的基础上, 对电池的成本进行了一定意义上的控制与分配。</p>
                </div>
                <h3 id="105" name="105" class="anchor-tag"><b>2</b> 考虑电池寿命模型的电力系统运行优化</h3>
                <div class="p1">
                    <p id="106">本文所研究的问题, 本质上是一个混合整数规划的机组组合模型, 模型复杂度高。为聚焦研究主题并简化问题描述, 本文所搭建的模型只考虑电池储能和传统火电机组的联合运行。需要说明的是, 额外引入水电、风电等多类型电源, 本质上并不会对机组组合问题的优化框架与复杂度带来太大影响。</p>
                </div>
                <div class="p1">
                    <p id="107">模型的目标函数为总运行成本最小, 包括了火电发电成本、启停成本、储能运行成本、寿命折损等。约束条件包括火电机组灵活性约束、储能运行约束、电池寿命约束、全网有功功率平衡和备用约束等。模型中忽略了网络传输约束的影响。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="109">模型的目标函数<i>f</i>是系统总运行成本最低, 即</p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mtext>G</mtext><mrow><mi>t</mi><mo>, </mo><mi>n</mi></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mtext>U</mtext><mrow><mi>t</mi><mo>, </mo><mi>n</mi></mrow></msubsup><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>N</i>为总的火电机组数目;火电机组的成本包括两部分, 即运行成本<i>C</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub> 和启停成本<i>C</i><sup><i>t</i>, <i>n</i></sup><sub>U</sub>。</p>
                </div>
                <div class="p1">
                    <p id="113">通常可以用机组出力的二次函数来表示火电机组运行成本, 为便于求解, 将其分段线性化。</p>
                </div>
                <div class="p1">
                    <p id="114"><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mtext>G</mtext><mrow><mi>t</mi><mo>, </mo><mi>n</mi></mrow></msubsup><mo>=</mo><mi>Κ</mi><msubsup><mrow></mrow><mtext>G</mtext><mi>n</mi></msubsup><mi>U</mi><msubsup><mrow></mrow><mtext>G</mtext><mrow><mi>t</mi><mo>, </mo><mi>n</mi></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></munderover><mi>B</mi></mstyle><msubsup><mrow></mrow><mtext>G</mtext><mrow><mi>n</mi><mo>, </mo><mi>m</mi></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Μ</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>n</mi><mo>, </mo><mi>m</mi></mrow></msubsup></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>M</i><sub><i>n</i></sub> 为第<i>n</i>个机组出力的分段数目;<i>K</i><sup><i>n</i></sup><sub>G</sub> 和<i>B</i><sup><i>n</i>, <i>m</i></sup><sub>G</sub> 为机组<i>n</i>对应第<i>m</i>个分段的线性化系数;<i>U</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub>为<i>t</i>时刻机组<i>n</i>开停机状态的0-1变量;<i>P</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Μ</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>n</mi><mo>, </mo><mi>m</mi></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻机组<i>n</i>的出力在第<i>m</i>个分段的值。</p>
                </div>
                <div class="p1">
                    <p id="118">火电的启停成本为:</p>
                </div>
                <div class="p1">
                    <p id="119"><i>C</i><sup><i>t</i>, <i>n</i></sup><sub>U</sub>=max{<i>C</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow><mi>n</mi></msubsup></mrow></math></mathml> (<i>U</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub>-<i>U</i><sup><i>t</i>-1, <i>n</i></sup><sub>G</sub>) , 0}      (13) </p>
                </div>
                <div class="p1">
                    <p id="121">式中:<i>C</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow><mi>n</mi></msubsup></mrow></math></mathml>为机组<i>n</i>的平均单次启停成本。</p>
                </div>
                <div class="p1">
                    <p id="123">采用不同的模型时, 电池储能的运行成本有不同的计算方式, 见式 (3) 、式 (6) 和式 (8) 。如果不考虑电池的寿命成本, 则去除电池折损的成本<i>C</i><sub>bat</sub>这一项。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>2.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="125" name="125"><b>2.2.1</b> 火电机组运行约束</h4>
                <div class="p1">
                    <p id="126">火电机组的灵活性较差, 启停一次将会带来额外的燃料成本, 并且连续出力、爬坡均有一定的限制, 需要满足出力上下限约束、爬坡速率约束和最小连续开停机时间约束。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127">1) 机组出力上下限</h4>
                <div class="p1">
                    <p id="128"><i>P</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml><i>U</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub>≤<i>P</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub>≤<i>P</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>U</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub>       (14) </p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>P</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub>为<i>t</i>时刻机组<i>n</i>的出力;<i>P</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为火电机组运行时的最小功率和最大功率。</p>
                </div>
                <div class="p1">
                    <p id="134">为便于计算机组运行成本, 可以增加两个约束条件:</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>G</mtext><mrow><mi>t</mi><mo>, </mo><mi>n</mi></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Μ</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>n</mi><mo>, </mo><mi>m</mi></mrow></msubsup></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="137">0≤<i>P</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Μ</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>n</mi><mo>, </mo><mi>m</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Μ</mtext><mo>, </mo><mi>n</mi><mo>.</mo><mi>m</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="140">式中:<i>P</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Μ</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mi>m</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为火电机组<i>n</i>在第<i>m</i>段的功率上限, <i>P</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub>通过<i>P</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Μ</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>n</mi><mo>, </mo><mi>m</mi></mrow></msubsup></mrow></math></mathml>将总出力转化为每一分段出力的和, 从而实现分段线性化。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143">2) 爬坡速率约束</h4>
                <div class="p1">
                    <p id="144"><i>P</i><sup><i>t</i>-1, <i>n</i></sup><sub>G</sub>-<i>P</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub>≤<i>R</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow><mi>n</mi></msubsup></mrow></math></mathml><i>U</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub>+<i>S</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow><mi>n</mi></msubsup></mrow></math></mathml> (<i>U</i><sup><i>t</i>-1, <i>n</i></sup><sub>G</sub>-<i>U</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub>)      (17) </p>
                </div>
                <div class="p1">
                    <p id="147"><i>P</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub>-<i>P</i><sup><i>t</i>-1, <i>n</i></sup><sub>G</sub>≤<i>R</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow><mi>n</mi></msubsup></mrow></math></mathml><i>U</i><sup><i>t</i>-1, <i>n</i></sup><sub>G</sub>+<i>S</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow><mi>n</mi></msubsup></mrow></math></mathml> (<i>U</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub>-<i>U</i><sup><i>t</i>-1, <i>n</i></sup><sub>G</sub>)      (18) </p>
                </div>
                <div class="p1">
                    <p id="150">式中:<i>R</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow><mi>n</mi></msubsup></mrow></math></mathml>和<i>S</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow><mi>n</mi></msubsup></mrow></math></mathml>分别为机组在运行状态和预备关停时的向下爬坡最大速率;<i>R</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow><mi>n</mi></msubsup></mrow></math></mathml>和<i>S</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow><mi>n</mi></msubsup></mrow></math></mathml>分别为机组运行过程中和预备开机时的向上爬坡最大速率。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155">3) 最小连续开停机约束</h4>
                <div class="p1">
                    <p id="156"><i>U</i><sup><i>t</i>+<i>k</i>, <i>n</i></sup><sub>G</sub>≥<i>U</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub>-<i>U</i><sup><i>t</i>-1, <i>n</i></sup><sub>G</sub><i>k</i>=1, 2, …, <i>O</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>-1      (19) </p>
                </div>
                <div class="p1">
                    <p id="158">1-<i>U</i><sup><i>t</i>+<i>k</i>, <i>n</i></sup><sub>G</sub>≥<i>U</i><sup><i>t</i>-1, <i>n</i></sup><sub>G</sub>-<i>U</i><sup><i>t</i>, <i>n</i></sup><sub>G</sub><i>k</i>=1, 2, …, <i>D</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>-1      (20) </p>
                </div>
                <div class="p1">
                    <p id="160">多数火电机组的灵活性不足, <i>O</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>D</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为火电机组的最小连续开机和停机时间限制。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>2.2.2</b> 电池储能运行约束</h4>
                <div class="p1">
                    <p id="164">电池储能可以在任意时刻充电或者放电, 充放电功率有一定限制。电池储能不是完全理想的, 在充放电过程中存在能量损耗, 电池长时间闲置也可能产生自放电效应。对于主流的电池而言, 在一天之内的自放电可忽略不计。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165">1) 充放电功率上下限约束</h4>
                <div class="p1">
                    <p id="166">0≤<i>P</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>U</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="170">0≤<i>P</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml> (1-<i>U</i><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>)      (22) </p>
                </div>
                <div class="p1">
                    <p id="174">式中:<i>P</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为充电功率<i>P</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和放电功率<i>P</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>的上限;<i>U</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为储能充放电状态的0-1变量, 值为1表示充电状态。由于储能充放电中存在一定的能量损耗, 如果某个小时内同时充电、放电, 必然是不经济的, 所以可以用一个0-1变量来表示。如果既不充电也不放电, 则<i>U</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>的值不会影响结果。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181">2) 储能的能量连续性约束</h4>
                <div class="p1">
                    <p id="182"><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>+</mo><mi>η</mi><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup></mrow><mi>η</mi></mfrac></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="184">式中:<i>E</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时刻储能能量;<i>η</i>为充放电能量效率。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186">3) 储能储存的能量约束</h4>
                <div class="p1">
                    <p id="187">0≤<i>E</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>≤<i>E</i><sub>rated</sub>      (24) </p>
                </div>
                <div class="p1">
                    <p id="189">式中:<i>E</i><sub>rated</sub>为电池储能的额定能量。</p>
                </div>
                <h4 class="anchor-tag" id="190" name="190"><b>2.2.3</b> 电池寿命模型约束</h4>
                <div class="p1">
                    <p id="191">在优化计算中内嵌考虑不同的电池寿命模型, 需要引入相应的约束条件, 分析如下。</p>
                </div>
                <h4 class="anchor-tag" id="192" name="192">1) 基于电池功率的模型</h4>
                <div class="p1">
                    <p id="193">基于电池功率的模型用到的决策变量是电池充放电功率, 另外引入电池储能最小SOC约束。</p>
                </div>
                <div class="p1">
                    <p id="194"><i>x</i><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>≥<i>x</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow><mrow><mi>lim</mi></mrow></msubsup></mrow></math></mathml>      (25) </p>
                </div>
                <div class="p1">
                    <p id="197">式中:<i>x</i><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时刻电池的SOC;<i>x</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow><mrow><mi>lim</mi></mrow></msubsup></mrow></math></mathml>为电池储能最低SOC的限制。</p>
                </div>
                <h4 class="anchor-tag" id="200" name="200">2) 基于放电深度的模型</h4>
                <div class="p1">
                    <p id="201">基于放电深度的模型首先要确定任意时刻电池的放电深度及其所处的分段, 电池<i>t</i>时刻放电深度为:</p>
                </div>
                <div class="p1">
                    <p id="202"><i>x</i><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>=1-<i>x</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>      (26) </p>
                </div>
                <div class="p1">
                    <p id="205">由于参数对放电深度分段线性化, 因此由下面三个约束条件 (式 (27) 至式 (29) ) 可以得出电池储能放电深度所处的分段, 当<i>g</i><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mi>t</mi></msubsup></mrow></math></mathml>=1时, 表示<i>t</i>时刻储能的放电深度<i>x</i><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>处于第<i>d</i>个分段, 且<i>d</i><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>d</mi></mrow></msubsup></mrow></math></mathml>等于<i>x</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>;当<i>g</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mi>t</mi></msubsup></mrow></math></mathml>=0时, 则<i>d</i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>d</mi></mrow></msubsup></mrow></math></mathml>等于0。</p>
                </div>
                <div class="p1">
                    <p id="212"><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>d</mi><mo stretchy="true">¯</mo></munder><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>d</mi></mrow></msubsup><mi>g</mi><msubsup><mrow></mrow><mi>d</mi><mi>t</mi></msubsup><mo>≤</mo><mi>d</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>d</mi></mrow></msubsup><mo>≤</mo><mover accent="true"><mi>d</mi><mo stretchy="true">¯</mo></mover><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>d</mi></mrow></msubsup><mi>g</mi><msubsup><mrow></mrow><mi>d</mi><mi>t</mi></msubsup></mrow></math></mathml>      (27) </p>
                </div>
                <div class="p1">
                    <p id="214"><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mi>D</mi></munderover><mi>d</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>d</mi></mrow></msubsup></mrow></math></mathml>      (28) </p>
                </div>
                <div class="p1">
                    <p id="216"><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mi>D</mi></munderover><mi>g</mi></mstyle><msubsup><mrow></mrow><mi>d</mi><mi>t</mi></msubsup><mo>=</mo><mn>1</mn><mtext> </mtext><mo>∀</mo><mi>t</mi></mrow></math></mathml>      (29) </p>
                </div>
                <div class="p1">
                    <p id="218">式中:<mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>d</mi><mo stretchy="true">¯</mo></mover><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>d</mi></mrow></msubsup></mrow></math></mathml>和<mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>d</mi><mo stretchy="true">¯</mo></munder><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>d</mi></mrow></msubsup></mrow></math></mathml>分别为第<i>d</i>个分段的放电深度的上、下限。</p>
                </div>
                <div class="p1">
                    <p id="221">其次需要找出电池充放电循环。由于雨流计数法计算循环放电深度是非凸的, 不适合用于混合整数线性规划, 因此直接按照每个充放电循环开始时的放电深度作为该循环的最大可能放电深度进行近似计算。找出储能充放电状态变换的时刻, 即如果储能在<i>t</i>时刻开始充电, 0-1变量<i>S</i><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>的值为1。</p>
                </div>
                <div class="p1">
                    <p id="223"><i>S</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>=max{<i>U</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>-<i>U</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>, 0}      (30) </p>
                </div>
                <div class="p1">
                    <p id="227">此外, 基于放电深度和日循环次数的模型需要额外确定日放电次数:</p>
                </div>
                <div class="p1">
                    <p id="228"><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>S</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>      (31) </p>
                </div>
                <div class="p1">
                    <p id="230">基于放电深度和等效全循环次数的模型则需要限制一天之内的总等效循环次数:</p>
                </div>
                <div class="p1">
                    <p id="231"><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Κ</mi><msubsup><mrow></mrow><mtext>D</mtext><mi>d</mi></msubsup><mi>d</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mi>B</mi><msubsup><mrow></mrow><mtext>D</mtext><mi>d</mi></msubsup><mo stretchy="false">) </mo><mi>g</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mn>3</mn><mn>6</mn><mn>5</mn><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (32) </p>
                </div>
                <div class="p1">
                    <p id="233">如果储能在<i>t</i>时刻开始充电, 则按照<i>t</i>-1时刻的放电深度计算等效全循环次数, 不等式左侧计算典型日内总等效循环次数, 不等式右侧表示确保电池能够正常工作直到达到浮充寿命所对应的最大每日等效循环次数。</p>
                </div>
                <h4 class="anchor-tag" id="234" name="234"><b>2.2.4</b> 电力系统运行约束</h4>
                <h4 class="anchor-tag" id="235" name="235">1) 有功功率平衡约束</h4>
                <div class="p1">
                    <p id="236"><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mtext>G</mtext><mrow><mi>t</mi><mo>, </mo><mi>n</mi></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>D</mtext><mi>t</mi></msubsup></mrow></math></mathml>      (33) </p>
                </div>
                <div class="p1">
                    <p id="238">式中:<i>P</i><sup><i>t</i></sup><sub>D</sub> 为典型日的<i>t</i>时刻负荷数据。</p>
                </div>
                <h4 class="anchor-tag" id="239" name="239">2) 系统正负备用约束</h4>
                <div class="p1">
                    <p id="240"><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>U</mi></mstyle><msubsup><mrow></mrow><mtext>G</mtext><mrow><mi>t</mi><mo>, </mo><mi>n</mi></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>+</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup><mo>≥</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>U</mtext></msub><mo stretchy="false">) </mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>D</mtext><mi>t</mi></msubsup></mrow></math></mathml>      (34) </p>
                </div>
                <div class="p1">
                    <p id="242"><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>U</mi></mstyle><msubsup><mrow></mrow><mtext>G</mtext><mrow><mi>t</mi><mo>, </mo><mi>n</mi></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mo>≥</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>U</mtext></msub><mo stretchy="false">) </mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>D</mtext><mi>t</mi></msubsup></mrow></math></mathml>      (35) </p>
                </div>
                <div class="p1">
                    <p id="244" class="code-formula">
                        <mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>U</mi></mstyle><msubsup><mrow></mrow><mtext>G</mtext><mrow><mi>t</mi><mo>, </mo><mi>n</mi></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub><mo>-</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo>≤</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>R</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false">) </mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>D</mtext><mi>t</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="245"><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>U</mi></mstyle><msubsup><mrow></mrow><mtext>G</mtext><mrow><mi>t</mi><mo>, </mo><mi>n</mi></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mo>≤</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>R</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false">) </mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>D</mtext><mi>t</mi></msubsup></mrow></math></mathml>      (37) </p>
                </div>
                <div class="p1">
                    <p id="247">式中:<i>R</i><sub>U</sub>和<i>R</i><sub>D</sub>分别为正、负备用率。</p>
                </div>
                <div class="p1">
                    <p id="248">电池储能中储存的能量可以提供正备用, 电池储能可充的能量提供负备用, 同时电池储能提供的正负备用容量不能超过充放电功率最大值。</p>
                </div>
                <h3 id="249" name="249" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="250" name="250"><b>3.1</b> 数据说明</h4>
                <div class="p1">
                    <p id="251">火电机组数据采用了文献<citation id="302" type="reference">[<a class="sup">6</a>]</citation>中加拿大安大略电网的数据, 其中包括了11个基荷火电机组和G1至G5的5个峰荷火电机组, 后者运行更灵活, 发电成本也较高 (见附录A表A1) 。在美国PJM公司公开的日负荷数据<citation id="303" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>中选取了典型日负荷曲线, 如图1所示。机组的平均单次启动成本按照机组容量对应估算。</p>
                </div>
                <div class="area_img" id="252">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908013_252.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 典型日负荷曲线" src="Detail/GetImg?filename=images/DLXT201908013_252.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 典型日负荷曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908013_252.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Typical daily load curve</b></p>

                </div>
                <div class="p1">
                    <p id="253">锂离子电池的自放电率大约为每天0.1%, 因此自放电可近似忽略不计。电池的功率能量比取为0.5, <i>N</i><sub>0</sub>取1 591, <i>k</i><sub>P</sub>取2.09, <i>T</i><sub>float</sub>取10 a, <i>C</i><sub>inv</sub>取273美元/ (kW·h) , <i>C</i><sub>op</sub>取0.46美元/kW, <i>η</i>取为0.95。系统正、负备用率取为5%, 投资贴现率取5%。选取典型日24 h的负荷曲线进行优化, 利用MATLAB的YALMIP工具箱结合CPLEX求解器求解。</p>
                </div>
                <h4 class="anchor-tag" id="254" name="254"><b>3.2</b> 不考虑电池寿命模型的优化分析</h4>
                <div class="p1">
                    <p id="255">针对图1的负荷曲线, 以系统不配置储能的场景作为基准场景, 考察配置储能但不考虑电池寿命模型的优化结果, 作为比较场景。</p>
                </div>
                <div class="p1">
                    <p id="256">基准场景下, G1, G2, G3机组均需要启停一次, 系统单日运行总成本为63.92万美元。</p>
                </div>
                <div class="p1">
                    <p id="257">比较场景下, 系统配置75 MW/150 MW·h储能, 但不考虑电池寿命模型, 只限制电池SOC最低不低于20%。储能将提供爬坡支持, 只需要G1和G2两个峰荷机组各启停一次, 如图2所示。火电机组单日运行与启停成本总和为61.63万美元, 比加装储能前降低了3.6%。</p>
                </div>
                <div class="area_img" id="258">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908013_258.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 机组组合结果" src="Detail/GetImg?filename=images/DLXT201908013_258.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 机组组合结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908013_258.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Unit commitment results</b></p>

                </div>
                <div class="p1">
                    <p id="259">在比较场景中, 电池的充放电深度较大, 一日充放电两次, 两次的放电深度都达到80%。利用雨流计数法评估, 电池储能实际能够运行的寿命仅有4.13 a, 远短于电池储能10 a的浮充寿命。折算得到储能单日运行成本为3.09万美元, 使全系统的总运行成本上升到64.72万美元, 实际全系统总成本反而比基准情形增加了1.2%。因此, 在运行优化中考虑电池寿命模型的内嵌优化是非常有必要的。</p>
                </div>
                <h4 class="anchor-tag" id="260" name="260"><b>3.3</b> 考虑电池寿命模型的优化分析</h4>
                <div class="p1">
                    <p id="261">在比较场景的基础上考虑内嵌电池的寿命模型, 在安排电池运行方式时会顾忌其寿命折损成本, 从而也延长了电池的循环寿命。图3给出了采用不同模型优化求解后得到的电池SOC曲线, 表1则给出了相应的火电运行成本、电池循环寿命和总运行成本。可以看到, 较好的运行方式是协调电池寿命成本与火电运行成本的增量, 这个均衡需要在考虑实际技术参数的基础上进行优化求解。</p>
                </div>
                <div class="area_img" id="262">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908013_262.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 采用不同寿命模型时的电池SOC曲线" src="Detail/GetImg?filename=images/DLXT201908013_262.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 采用不同寿命模型时的电池SOC曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908013_262.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 SOC curves of battery with different battery life models</b></p>

                </div>
                <div class="area_img" id="263">
                    <p class="img_tit"><b>表1 考虑电池寿命模型的优化结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Optimization results with battery life models</b></p>
                    <p class="img_note"></p>
                    <table id="263" border="1"><tr><td><br />模型类型</td><td>火电机组总成<br />本/万美元</td><td>循环寿命<br /> (日历寿命) /a</td><td>全系统总成<br />本/万美元</td></tr><tr><td><br />BASE</td><td>63.92</td><td></td><td>63.92</td></tr><tr><td><br />CMP</td><td>61.63</td><td>4.13 (4.1) </td><td>64.72</td></tr><tr><td><br />EQU</td><td>61.64</td><td>10.06 (10.0) </td><td>63.12</td></tr><tr><td><br />NCY</td><td>61.64</td><td>10.72 (10.0) </td><td>63.11</td></tr><tr><td><br />COE</td><td>61.64</td><td>8.57 (8.6) </td><td>63.29</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="264">分析表1的结果可知, 与基准场景 (BASE) 相比, 考虑电池寿命模型有利于降低系统的总运行成本, 下降幅度为1.0%～1.3%;相比于不考虑电池寿命模型的比较场景 (CMP) , 采用三种方法中的任意一种都能够更合理地调用储能资源。</p>
                </div>
                <h4 class="anchor-tag" id="265" name="265"><b>3.4</b> 电池寿命模型的对比分析</h4>
                <div class="p1">
                    <p id="266">以上三种寿命模型得到了不同的优化结果, 但是由于在内嵌化建模时均作了简化处理, 所得到的寿命估计与实际情况会有偏差, 而偏差越大, 则说明其简化的效果越差, 采用该模型计算出来的结果的准确性也会越差。为此, 其他参数不变, 针对配置75 MW/150 MW·h和25 MW/50 MW·h储能的两种情况, 给出了模型内嵌计算所得到的电池寿命成本, 以及基于其运行SOC采用雨流计数法后评估所算得的电池寿命成本, 两者的差异可表明模型简化的精准度, 如表2所示。</p>
                </div>
                <div class="p1">
                    <p id="267">分析可得, EQU的精准度最高, 建模误差均为0%, 符合预期。NCY的精准度稍低, 在配置50 MW·h储能的场景下低估了电池寿命成本, 从而导致实际系统总成本高于模型计算的系统总成本。这是线性化带来的误差, 增加线性化分段能减小而不能消除误差。COE的建模误差达到29%, 这是因为COE计算得到的结果受到度电成本参数取值和计算方式的影响, 这又将反过来影响电池折损所折算的实际度电成本。因此, 基于交换功率的模型不能够准确地反映电池寿命成本, 不能有效地优化系统运行方式。</p>
                </div>
                <div class="p1">
                    <p id="268">然而, 尽管EQU精准度最高, 其应用也有一定的局限, 该模型实际上只增加约束条件而不改变目标函数, 理论上不一定能够计算得到成本最低的优化结果。但算例结果中EQU优化的结果并不弱于NCY, 这是因为目前电池储能价格比较贵, 储能成本相对于峰荷机组发电成本不具有显著的竞争优势, 因而一定程度内减少储能的使用是目前较优的策略, 这也反映在模型优化计算的储能成本均为每日储能折损成本的限值。在目前储能价格不太低的情况下, EQU的优化效果在三种模型中是最好的。</p>
                </div>
                <div class="area_img" id="269">
                    <p class="img_tit"><b>表2 不同电池寿命模型建模效果的对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of modelling effects with different battery models</b></p>
                    <p class="img_note"></p>
                    <table id="269" border="1"><tr><td><br />场景</td><td>模型类型</td><td>循环寿命<br /> (日历寿命) /a</td><td>模型计算全系统<br />总成本/万美元</td><td>雨流评估全系统<br />总成本/万美元</td><td>模型计算电池<br />成本/万美元</td><td>雨流评估电池<br />成本/万美元</td><td>电池成本<br />误差/%</td></tr><tr><td rowspan="3"><br />150 MW·h<br />储能</td><td><br />EQU</td><td>10.06 (10.0) </td><td>63.12</td><td>63.12</td><td>1.47</td><td>1.47</td><td>0</td></tr><tr><td><br />NCY</td><td>10.72 (10.0) </td><td>63.11</td><td>63.11</td><td>1.47</td><td>1.47</td><td>0</td></tr><tr><td><br />COE</td><td>8.57 (8.6) </td><td>63.11</td><td>63.29</td><td>1.47</td><td>1.66</td><td>-11</td></tr><tr><td rowspan="3"><br />50 MW·h<br />储能</td><td><br />EQU</td><td>10.06 (10.0) </td><td>64.35</td><td>64.35</td><td>0.49</td><td>0.49</td><td>0</td></tr><tr><td><br />NCY</td><td>9.18 (9.2) </td><td>64.35</td><td>64.38</td><td>0.49</td><td>0.52</td><td>-6</td></tr><tr><td><br />COE</td><td>6.50 (6.5) </td><td>64.33</td><td>64.54</td><td>0.49</td><td>0.69</td><td>-29</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="270">进一步分析表2中的两个场景可以发现, 配置50 MW·h储能的场景下系统单日运行总成本比不配置储能场景下63.92万美元的系统单日运行总成本更高, 而配置150 MW·h储能并合理地调用, 则可以降低系统单日运行总成本。这是因为只配置50 MW·h电池储能不足以减少峰荷机组的启停次数, 无法降低火电机组启停成本, 而只降低火电机组运行成本。如果配置50 MW·h储能但在运行中不考虑电池寿命模型, 系统的单日运行总成本将上升到64.95万美元。因此, 尽管本文没有研究储能的最优容量配置问题, 但是, 无论配置储能是否具有经济性, 在优化运行中均需要考虑电池寿命模型。</p>
                </div>
                <h3 id="271" name="271" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="272">本文基于电池寿命的影响机理, 归纳了两类电池寿命模型的简化建模方法, 构建了内嵌电池寿命模型的电力系统机组组合的混合整数线性规划模型。本文通过算例说明了将电池储能纳入电力系统全局优化之中可以更加全面地考虑电池的经济效益, 在电力系统发电计划优化中考虑电池储能的寿命模型, 则能够更合理地调配电池储能, 并准确地反映电池的寿命成本。</p>
                </div>
                <div class="p1">
                    <p id="273">本文后续工作将探讨文中方法对于不同类型电池的混合储能系统的适用性以及如何提高计算速度, 而储能缓解输电拥塞的价值、分布式储能参与电网统调的方式也有待进一步深入研究。</p>
                </div>
                <div class="p1">
                    <p id="274">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="304" name="304" class="anchor-tag">附录A</h3>
                <div class="area_img" id="305">
                                            <p class="img_tit">
                                                表A1 峰荷机组功率分段成本
                                                    <br />
                                                Table A1 Peak generator power and cost segments
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201908013_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201908013_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201908013_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 峰荷机组功率分段成本" src="Detail/GetImg?filename=images/DLXT201908013_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517007&amp;v=MDA2ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVackZ5SG5XNzNCSVNIVGVyRzRIOVROcUk5Rlk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 熊雄, 叶林, 杨仁刚.电力需求侧规模储能容量优化和经济性分析[J].电力系统自动化, 2015, 39 (17) :42-48.XIONG Xiong, YE Lin, YANG Rengang. Optimal allocation and economic benefits analysis of energy storage system on power demand side[J]. Automation of Electric Power Systems, 2015, 39 (17) : 42-48.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal bidding strategy of batte ry storage in power marke ts conside ring performance-based regulation and battery cycle life">

                                <b>[2]</b> HE G, CHEN Q, KANG C, et al. Optimal bidding strategy of battery storage in power markets considering performance-based regulation and battery cycle life[J]. IEEE Transactions on Smart Grid, 2016, 7 (5) : 2359-2367.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624006&amp;v=MzEzOTBmT3E0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVzczQklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 谢东亮, 薛峰, 宋晓芳.基于最优价值网络的储能系统调度优化及仿真[J].电力系统自动化, 2016, 40 (24) :42-48.XIE Dongliang, XUE Feng, SONG Xiaofang. Optimization and simulation for dispatch of energy storage systems based on optimal value networks[J]. Automation of Electric Power Systems, 2016, 40 (24) : 42-48.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-term scheduling of battery in a grid-connected PV/battery system">

                                <b>[4]</b> LU B, SHAHIDEHPOUR M. Short-term scheduling of battery in a grid-connected PV/battery system[J]. IEEE Transactions on Power Systems, 2005, 20 (2) : 1053-1061.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unit commitment with ideal and generic energy storage units">

                                <b>[5]</b> POZO D, CONTRERAS J, SAUMA E E. Unit commitment with ideal and generic energy storage units[J]. IEEE Transactions on Power Systems, 2014, 29 (6) : 2974-2984.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-term scheduling of thermal generators and battery storage with depth of discharge-based cost model">

                                <b>[6]</b> DUGGAL I, VENKATESH B. Short-term scheduling of thermal generators and battery storage with depth of discharge-based cost model[J]. IEEE Transactions on Power Systems, 2015, 30 (4) : 2110-2118.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519004&amp;v=MjA2MjhadVpyRnlIblc3M0JJU0hUZXJHNEg5VE5wbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 孙浩, 张磊, 许海林, 等. 微电网日内调度计划的混合整数规划模型[J]. 电力系统自动化, 2015, 39 (19) : 21-27.SUN Hao, ZHANG Lei, XU Hailin, et al. Mixed integer programming model for microgrid intra-day scheduling[J]. Automation of Electric Power Systems, 2015, 39 (19) : 21-27.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201522022&amp;v=MjMxNTVuVzczQklTckJmYkc0SDlUT3JZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 杨艳红, 裴玮, 邓卫, 等.计及蓄电池储能寿命影响的微电网日前调度优化[J].电工技术学报, 2015, 30 (22) :172-180.YANG Yanhong, PEI Wei, DENG Wei, et al. Day-ahead scheduling optimization for microgrid with battery life model[J]. Transactions of China Electrotechnical Society, 2015, 30 (22) : 172-180.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723005&amp;v=MDI1NjBGckNVUjdxZlp1WnJGeUhuVzczQklTSFRlckc0SDliT3JJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 邱海峰, 赵波, 林达, 等.计及储能损耗和换流成本的交直流混合微网区域协调调度[J].电力系统自动化, 2017, 41 (23) :29-37.DOI:10.7500/AEPS20161213012.QIU Haifeng, ZHAO Bo, LIN Da, et al. Regional coordinated dispatch in AC/DC hybrid microgrids considering energy storage loss and converter cost[J]. Automation of Electric Power Systems, 2017, 41 (23) : 29-37. DOI: 10.7500/AEPS20161213012.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of lithium-ion battery degradation for cell life assessment">

                                <b>[10]</b> XU B, OUDALOV A, ULBIG A, et al. Modeling of lithium-ion battery degradation for cell life assessment[J]. IEEE Transactions on Smart Grid, 2018, 9 (2) : 1131-1140.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600709576&amp;v=MDA2NDYvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJySUtWd2NhQnM9TmlmT2ZiSzlIOVBPcVk5Rlkrc0dDWHMvb0JNVDZUNFBRSA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> WANG J, PUREWAL J, LIU P, et al. Degradation of lithium ion batteries employing graphite negatives and nickel-cobalt-manganese oxide+spinel manganese oxide positives: Part 1 aging mechanisms and life estimation[J]. Journal of Power Sources, 2014, 269 (12) : 937-948.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401001&amp;v=MzA1NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblc3M0JJU0hUZXJHNEg5WE1ybzlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 李逢兵, 谢开贵, 张雪松, 等.基于寿命量化的混合储能系统协调控制参数优化[J].电力系统自动化, 2014, 38 (1) :1-5. LI Fengbing, XIE Kaigui, ZHANG Xuesong, et al. Optimization of coordinated control parameters for hybrid energy storage system based on life quantization[J]. Automation of Electric Power Systems, 2014, 38 (1) : 1-5.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618002&amp;v=MjUwMjBJU0hUZXJHNEg5Zk5wNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpyRnlIblc3M0I=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 肖浩, 裴玮, 孔力.基于模型预测控制的微电网多时间尺度协调优化调度[J].电力系统自动化, 2016, 40 (18) :7-14.XIAO Hao, PEI Wei, KONG Li. Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J]. Automation of Electric Power Systems, 2016, 40 (18) : 7-14.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Using Battery Storage for Peak Shaving and Frequency Regulation:Joint Optimization for Superlinear Gains">

                                <b>[14]</b> SHI Y, XU B, WANG D, et al. Using battery storage for peak shaving and frequency regulation: joint optimization for superlinear gains[J]. IEEE Transactions on Power Systems, 2018, 33 (3) : 2882-2894.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic energy scheduling in micro-grids with intermittent renewable energy resources">

                                <b>[15]</b> SU W, WANG J, ROH J. Stochastic energy scheduling in microgrids with intermittent renewable energy resources[J]. IEEE Transactions on Smart Grid, 2014, 5 (4) : 1876-1883.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of unit commitment on the optimal operation of hybrid microgrids">

                                <b>[16]</b> AL-SAADI M K, LUK P C K, FEI W. Impact of unit commitment on the optimal operation of hybrid microgrids[C]//2016 UKACC 11th International Conference on Control, August 31-September 2, 2016, Belfast, UK: 1-6.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201220006&amp;v=MjMzNzh0R0ZyQ1VSN3FmWnVackZ5SG5XNzNCSVNIVGVyRzRIOVBPcjQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 陈健, 王成山, 赵波, 等.考虑储能系统特性的独立微电网系统经济运行优化[J].电力系统自动化, 2012, 36 (20) :25-31.CHEN Jian, WANG Chengshan, ZHAO Bo, et al. Economic operation optimization of a stand-alone microgrid system considering characteristics of energy storage system[J]. Automation of Electric Power Systems, 2012, 36 (20) : 25-31.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy management for lifetime extension of energy storage system in micro-grid applications">

                                <b>[18]</b> TRAN D, KHAMBADKONE A M. Energy management for lifetime extension of energy storage system in micro-grid applications[J]. IEEE Transactions on Smart Grid, 2013, 4 (3) : 1289-1296.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100500841&amp;v=MTkwMjRGaW5sVXJySUtWd2NhQnM9TmlmT2ZiSzdIdERPcm85Rlllc1BCSGc0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadA==&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> VETTER J, NOVÁK P, WAGNER M R, et al. Ageing mechanisms in lithium-ion batteries[J]. Journal of Power Sources, 2005, 147 (1/2) : 269-281.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Defining a degradation cost function for optimal control of a battery energy storage system">

                                <b>[20]</b> KOLLER M, BORSCHE T, ULBIG A, et al. Defining a degradation cost function for optimal control of a battery energy storage system[C]// 2013 IEEE Grenoble Conference, June 16-20, 2013, Grenoble, France: 1-6.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Model-based dispatch strategies for lithium-ion battery energy storage applied to pay-as-bid markets for secondary reserve">

                                <b>[21]</b> GOEBEL C, HESSE H, SCHIMPE M, et al. Model-based dispatch strategies for lithium-ion battery energy storage applied to pay-as-bid markets for secondary reserve[J]. IEEE Transactions on Power Systems, 2017, 32 (4) : 2724-2734.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=PJM metered load data">

                                <b>[22]</b> PJM. PJM metered load data[EB/OL]. [2018-01-01]. http://www.pjm.com/markets-and-operations/ops-analysis/historical-load-data.aspx.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201908013" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908013&amp;v=MzE1MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnJGeUhuVzczT0lTSFRlckc0SDlqTXA0OUVaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcTdnTnhXM3ZQemRMQmtWVWpROU0vK2NjdGhyST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

