

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136670911662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909001%26RESULT%3d1%26SIGN%3dvjK3p6YxxspgVNj%252f2vxB7kHSIrs%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909001&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909001&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909001&amp;v=MDg4NjU3cWZadVpzRnkvaFU3M01JU0hUZXJHNEg5ak1wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#173" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#179" data-title="&lt;b&gt;1&lt;/b&gt; 故障位置、直流保护及其处理策略 "><b>1</b> 故障位置、直流保护及其处理策略</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#185" data-title="&lt;b&gt;2&lt;/b&gt; 直流线路保护的分区定义 "><b>2</b> 直流线路保护的分区定义</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#195" data-title="&lt;b&gt;3&lt;/b&gt; 直流线路保护的前加速 "><b>3</b> 直流线路保护的前加速</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#197" data-title="&lt;b&gt;3.1&lt;/b&gt; 前加速段的实现"><b>3.1</b> 前加速段的实现</a></li>
                                                <li><a href="#202" data-title="&lt;b&gt;3.2&lt;/b&gt; 保护间时间配合"><b>3.2</b> 保护间时间配合</a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;3.3&lt;/b&gt; 换流站站间通信异常"><b>3.3</b> 换流站站间通信异常</a></li>
                                                <li><a href="#217" data-title="&lt;b&gt;3.4&lt;/b&gt; 前加速段耐过渡电阻能力估算"><b>3.4</b> 前加速段耐过渡电阻能力估算</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#227" data-title="&lt;b&gt;4 仿真验证&lt;/b&gt; "><b>4 仿真验证</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#229" data-title="&lt;b&gt;4.1&lt;/b&gt; 区外与模糊区接地故障"><b>4.1</b> 区外与模糊区接地故障</a></li>
                                                <li><a href="#232" data-title="&lt;b&gt;4.2&lt;/b&gt; 模糊区接地故障闭锁波形"><b>4.2</b> 模糊区接地故障闭锁波形</a></li>
                                                <li><a href="#237" data-title="&lt;b&gt;4.3&lt;/b&gt; 换流站站间通信故障模糊区故障"><b>4.3</b> 换流站站间通信故障模糊区故障</a></li>
                                                <li><a href="#249" data-title="&lt;b&gt;4.4&lt;/b&gt; 线路高阻接地与区外故障"><b>4.4</b> 线路高阻接地与区外故障</a></li>
                                                <li><a href="#251" data-title="&lt;b&gt;4.5&lt;/b&gt; 另一极故障"><b>4.5</b> 另一极故障</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#254" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#271" data-title="附录A ">附录A</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#272" data-title="一、前加速段耐过渡电阻能力估算仿真">一、前加速段耐过渡电阻能力估算仿真</a></li>
                                                <li><a href="#279" data-title="二、线路高阻接地与区外故障">二、线路高阻接地与区外故障</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#181" data-title="&lt;b&gt;图1 出厂试验故障位置图&lt;/b&gt;"><b>图1 出厂试验故障位置图</b></a></li>
                                                <li><a href="#219" data-title="&lt;b&gt;图2 前加速段的耐过渡电阻能力&lt;/b&gt;"><b>图2 前加速段的耐过渡电阻能力</b></a></li>
                                                <li><a href="#234" data-title="&lt;b&gt;图3 区外与模糊区接地故障特征对比&lt;/b&gt;"><b>图3 区外与模糊区接地故障特征对比</b></a></li>
                                                <li><a href="#235" data-title="&lt;b&gt;图4 常规保护配置与本文方法闭锁特性对比&lt;/b&gt;"><b>图4 常规保护配置与本文方法闭锁特性对比</b></a></li>
                                                <li><a href="#246" data-title="&lt;b&gt;图5 站间通信故障时模糊区故障下动作和闭锁情况1&lt;/b&gt;"><b>图5 站间通信故障时模糊区故障下动作和闭锁情况1</b></a></li>
                                                <li><a href="#247" data-title="&lt;b&gt;图6 站间通信故障时模糊区故障下动作和闭锁情况2&lt;/b&gt;"><b>图6 站间通信故障时模糊区故障下动作和闭锁情况2</b></a></li>
                                                <li><a href="#275" data-title="图A1 过渡电阻估值仿真试验">图A1 过渡电阻估值仿真试验</a></li>
                                                <li><a href="#277" data-title="图A2 过渡电阻估值仿真试验">图A2 过渡电阻估值仿真试验</a></li>
                                                <li><a href="#281" data-title="图A3 线路高阻接地与区外动作特性对比">图A3 线路高阻接地与区外动作特性对比</a></li>
                                                <li><a href="#281" data-title="图A3 线路高阻接地与区外动作特性对比">图A3 线路高阻接地与区外动作特性对比</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="137">


                                    <a id="bibliography_1" title=" 宋国兵, 高淑萍, 蔡新雷, 等.高压直流输电线路继电保护技术综述[J].电力系统自动化, 2012, 36 (22) :123-129.SONG Guobing, GAO Shuping, CAI Xinlei, et al.Survey of relay protection technology for HVDC transmission lines[J].Automation of Electric Power Systems, 2012, 36 (22) :123-129." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201222024&amp;v=MjE0NzVoVTczTUlTSFRlckc0SDlQT3JZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         宋国兵, 高淑萍, 蔡新雷, 等.高压直流输电线路继电保护技术综述[J].电力系统自动化, 2012, 36 (22) :123-129.SONG Guobing, GAO Shuping, CAI Xinlei, et al.Survey of relay protection technology for HVDC transmission lines[J].Automation of Electric Power Systems, 2012, 36 (22) :123-129.
                                    </a>
                                </li>
                                <li id="139">


                                    <a id="bibliography_2" title=" 彭涛, 江亚群, 黄纯.基于熵值的特高压直流输电线路双端电压保护[J].电力系统及其自动化学报, 2018, 30 (5) :75-79.PENG Tao, JIANG Yaqun, HUANG Chun.Two-terminal voltage protection based on entropy analysis for UHVDC transmission lines[J].Proceedings of the CSU-EPSA, 2018, 30 (5) :75-79." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201805015&amp;v=MjgwNTdCdEdGckNVUjdxZlp1WnNGeS9oVTczTUlTSFJhckc0SDluTXFvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         彭涛, 江亚群, 黄纯.基于熵值的特高压直流输电线路双端电压保护[J].电力系统及其自动化学报, 2018, 30 (5) :75-79.PENG Tao, JIANG Yaqun, HUANG Chun.Two-terminal voltage protection based on entropy analysis for UHVDC transmission lines[J].Proceedings of the CSU-EPSA, 2018, 30 (5) :75-79.
                                    </a>
                                </li>
                                <li id="141">


                                    <a id="bibliography_3" title=" 李爱民, 蔡泽祥, 任达勇, 等.高压直流输电控制与保护对线路故障的动态响应特性分析[J].电力系统自动化, 2009, 33 (11) :72-75.LI Aimin, CAI Zexiang, REN Dayong, et al.Analysis on the dynamic performance characteristics of HVDC control and protections for the HVDC line faults[J].Automation of Electric Power Systems, 2009, 33 (11) :72-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200911016&amp;v=MTk0NDRlckc0SHRqTnJvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVTczTUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李爱民, 蔡泽祥, 任达勇, 等.高压直流输电控制与保护对线路故障的动态响应特性分析[J].电力系统自动化, 2009, 33 (11) :72-75.LI Aimin, CAI Zexiang, REN Dayong, et al.Analysis on the dynamic performance characteristics of HVDC control and protections for the HVDC line faults[J].Automation of Electric Power Systems, 2009, 33 (11) :72-75.
                                    </a>
                                </li>
                                <li id="143">


                                    <a id="bibliography_4" title=" 戴志辉, 苏怀波, 刘宁宁, 等.基于电流相关性的直流线路单极故障保护方案[J].电力建设, 2018, 39 (7) :74-80.DAI Zhihui, SU Huaibo, LIU Ningning, et al.Protection scheme based on current correlation for DC lines against single-pole ground faults[J].Electric Power Construction, 2018, 39 (7) :74-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201807011&amp;v=MjExNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVTczTUlTSEJmYkc0SDluTXFJOUVaWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         戴志辉, 苏怀波, 刘宁宁, 等.基于电流相关性的直流线路单极故障保护方案[J].电力建设, 2018, 39 (7) :74-80.DAI Zhihui, SU Huaibo, LIU Ningning, et al.Protection scheme based on current correlation for DC lines against single-pole ground faults[J].Electric Power Construction, 2018, 39 (7) :74-80.
                                    </a>
                                </li>
                                <li id="145">


                                    <a id="bibliography_5" title=" 郑伟, 武霁阳, 李海锋, 等.特高压直流线路自适应行波保护[J].电网技术, 2015, 39 (7) :1995-2001.ZHENG Wei, WU Jiyang, LI Haifeng, et al.Research on adaptive travelling wave based protection for UHVDC transmission line[J].Power System Technology, 2015, 39 (7) :1995-2001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507039&amp;v=MTE0NzZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVTczTUlUckJmYkc0SDlUTXFJOUc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         郑伟, 武霁阳, 李海锋, 等.特高压直流线路自适应行波保护[J].电网技术, 2015, 39 (7) :1995-2001.ZHENG Wei, WU Jiyang, LI Haifeng, et al.Research on adaptive travelling wave based protection for UHVDC transmission line[J].Power System Technology, 2015, 39 (7) :1995-2001.
                                    </a>
                                </li>
                                <li id="147">


                                    <a id="bibliography_6" title=" 刘剑, 邰能灵, 范春菊.基于电流波形匹配的高压直流输电线路纵联保护[J].电网技术, 2015, 39 (6) :1736-1743.LIU Jian, TAI Nengling, FAN Chunju.A novel pilot protection scheme for HVDC transmission line based on current waveform matching[J].Power System Technology, 2015, 39 (6) :1736-1743." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506046&amp;v=MDY0NjhadVpzRnkvaFU3M01JVHJCZmJHNEg5VE1xWTlCWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         刘剑, 邰能灵, 范春菊.基于电流波形匹配的高压直流输电线路纵联保护[J].电网技术, 2015, 39 (6) :1736-1743.LIU Jian, TAI Nengling, FAN Chunju.A novel pilot protection scheme for HVDC transmission line based on current waveform matching[J].Power System Technology, 2015, 39 (6) :1736-1743.
                                    </a>
                                </li>
                                <li id="149">


                                    <a id="bibliography_7" title=" 周家培, 赵成勇, 李承昱, 等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化, 2018, 42 (14) :165-171.DOI:10.7500/AEPS20171026019.ZHOU Jiapei, ZHAO Chengyong, LI Chengyu, et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power Systems, 2018, 42 (14) :165-171.DOI:10.7500/AEPS20171026019." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814023&amp;v=MjA5MjBGckNVUjdxZlp1WnNGeS9oVTczTUlTSFRlckc0SDluTnE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         周家培, 赵成勇, 李承昱, 等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化, 2018, 42 (14) :165-171.DOI:10.7500/AEPS20171026019.ZHOU Jiapei, ZHAO Chengyong, LI Chengyu, et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power Systems, 2018, 42 (14) :165-171.DOI:10.7500/AEPS20171026019.
                                    </a>
                                </li>
                                <li id="151">


                                    <a id="bibliography_8" title=" 王钢, 罗健斌, 李海锋, 等.特高压直流输电线路暂态能量保护[J].电力系统自动化, 2010, 34 (1) :28-31.WANG Gang, LUO Jianbin, LI Haifeng, et al.Transient energy protection for &#177;800 kV UHVDC transmission lines[J].Automation of Electric Power Systems, 2010, 34 (1) :28-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201001007&amp;v=MDg3NzBITXJvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVTczTUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王钢, 罗健斌, 李海锋, 等.特高压直流输电线路暂态能量保护[J].电力系统自动化, 2010, 34 (1) :28-31.WANG Gang, LUO Jianbin, LI Haifeng, et al.Transient energy protection for &#177;800 kV UHVDC transmission lines[J].Automation of Electric Power Systems, 2010, 34 (1) :28-31.
                                    </a>
                                </li>
                                <li id="153">


                                    <a id="bibliography_9" title=" 李育强, 王志文, 王维庆, 等.具备LVRT能力的光伏接入配网对重合闸的影响及对策[J].电力系统保护与控制, 2016, 44 (15) :61-67.LI Yuqiang, WANG Zhiwen, WANG Weiqing, et al.Influence of PV with LVRT capability access to distribution network on automatic reclosing and its countermeasures[J].Power System Protection and Control, 2016, 44 (15) :61-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201615009&amp;v=MTA1OTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVTczTUx5bmFlYkc0SDlmTnFvOUZiWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李育强, 王志文, 王维庆, 等.具备LVRT能力的光伏接入配网对重合闸的影响及对策[J].电力系统保护与控制, 2016, 44 (15) :61-67.LI Yuqiang, WANG Zhiwen, WANG Weiqing, et al.Influence of PV with LVRT capability access to distribution network on automatic reclosing and its countermeasures[J].Power System Protection and Control, 2016, 44 (15) :61-67.
                                    </a>
                                </li>
                                <li id="155">


                                    <a id="bibliography_10" title=" 李育强, 宋国兵, 王维庆, 等.基于参数识别光伏接入配网永久性故障判别方法[J].电力系统保护与控制, 2017, 45 (16) :1-7.LI Yuqiang, SONG Guobing, WANG Weiqing, et al.Permanent fault identification method based on parameter identification for photovoltaic access to distribution network[J].Power System Protection and Control, 2017, 45 (16) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201716001&amp;v=MTM5NTlHRnJDVVI3cWZadVpzRnkvaFU3M01MeW5hZWJHNEg5Yk5xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         李育强, 宋国兵, 王维庆, 等.基于参数识别光伏接入配网永久性故障判别方法[J].电力系统保护与控制, 2017, 45 (16) :1-7.LI Yuqiang, SONG Guobing, WANG Weiqing, et al.Permanent fault identification method based on parameter identification for photovoltaic access to distribution network[J].Power System Protection and Control, 2017, 45 (16) :1-7.
                                    </a>
                                </li>
                                <li id="157">


                                    <a id="bibliography_11" title=" 胡延龄.双侧电源线路的前后加速式重合闸[J].继电器, 1992 (3) :9-13.HU Yanling.Pre-acceleration and post-acceleration reclosing for line with double-side power[J].Relay, 1992 (3) :9-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW199203001&amp;v=MTY3NzR6cXFCdEdGckNVUjdxZlp1WnNGeS9oVTczTUx5bmFlYkt4RjlQTXJJOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         胡延龄.双侧电源线路的前后加速式重合闸[J].继电器, 1992 (3) :9-13.HU Yanling.Pre-acceleration and post-acceleration reclosing for line with double-side power[J].Relay, 1992 (3) :9-13.
                                    </a>
                                </li>
                                <li id="159">


                                    <a id="bibliography_12" title=" 张健康, 粟小华, 胡勇, 等.一起纵联后加速保护误动事故分析及对策[J].电力系统自动化, 2011, 35 (7) :97-101.ZHANG Jiankang, SU Xiaohua, HU Yong, et al.Analysis and countermeasures for mal-operation of pilot post-acceleration protection[J].Automation of Electric Power Systems, 2011, 35 (7) :97-101." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201107021&amp;v=MzE1NzFNcUk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVNzNNSVNIVGVyRzRIOUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         张健康, 粟小华, 胡勇, 等.一起纵联后加速保护误动事故分析及对策[J].电力系统自动化, 2011, 35 (7) :97-101.ZHANG Jiankang, SU Xiaohua, HU Yong, et al.Analysis and countermeasures for mal-operation of pilot post-acceleration protection[J].Automation of Electric Power Systems, 2011, 35 (7) :97-101.
                                    </a>
                                </li>
                                <li id="161">


                                    <a id="bibliography_13" >
                                        <b>[13]</b>
                                     于洋, 毛建波.高压直流输电线路暂态量保护元件的频率特性分析[C]//中国电机工程学会直流输电与电力电子专委会学术年会论文集, 2012年, 北京:315-322.YU Yang, MAO Jianbo.Analysis on frequency characteristics of transient protection components of HVDC transmission lines [C]// Proceedings of the Academic Annual Conference of the HVDC and Power Electronics Committee of CSEE, 2012, Beijing, China:315-322.</a>
                                </li>
                                <li id="163">


                                    <a id="bibliography_14" title=" 于洋, 孙平, 王强.高压直流输电线路暂态量保护元件的频率特性分析[J].电力科学与工程, 2013, 29 (6) :35-40.YU Yang, SUN Ping, WANG Qiang.Frequency characteristics analysis on transient-based protection components for HVDC transmission line[J].Electric Power Science and Engineering, 2013, 29 (6) :35-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLQB201306008&amp;v=MDk5NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFU3M01JU0hhYkxHNEg5TE1xWTlGYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         于洋, 孙平, 王强.高压直流输电线路暂态量保护元件的频率特性分析[J].电力科学与工程, 2013, 29 (6) :35-40.YU Yang, SUN Ping, WANG Qiang.Frequency characteristics analysis on transient-based protection components for HVDC transmission line[J].Electric Power Science and Engineering, 2013, 29 (6) :35-40.
                                    </a>
                                </li>
                                <li id="165">


                                    <a id="bibliography_15" title=" 陈仕龙, 束洪春, 谢静, 等.特高压直流输电线路和边界频率特性研究[J].电力自动化设备, 2013, 33 (11) :134-139.CHEN Shilong, SHU Hongchun, XIE Jing, et al.Frequency characteristics of UHVDC transmission line and its boundary[J].Electric Power Automation Equipment, 2013, 33 (11) :134-139." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201311025&amp;v=MDczMDl1WnNGeS9oVTczTUlTSFJmYkc0SDlMTnJvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         陈仕龙, 束洪春, 谢静, 等.特高压直流输电线路和边界频率特性研究[J].电力自动化设备, 2013, 33 (11) :134-139.CHEN Shilong, SHU Hongchun, XIE Jing, et al.Frequency characteristics of UHVDC transmission line and its boundary[J].Electric Power Automation Equipment, 2013, 33 (11) :134-139.
                                    </a>
                                </li>
                                <li id="167">


                                    <a id="bibliography_16" title=" 李海英, 王俊生, 卢宇.超高压直流线路故障的行波识别方法:200610085750.9[P].2006-06-29.LI Haiying, WANG Junsheng, LU Yu.Traveling wave identification method for fault of UHVDC line:200610085750.9[P].2006-06-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN1870378&amp;v=MDE4MzVWUmJtZVllTnVGU3c9SmlPNkZyUzRIZGJFd0lwRlorcDlCSHc1emhOZzZUZDVRUXlOcmhJM2ViSw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李海英, 王俊生, 卢宇.超高压直流线路故障的行波识别方法:200610085750.9[P].2006-06-29.LI Haiying, WANG Junsheng, LU Yu.Traveling wave identification method for fault of UHVDC line:200610085750.9[P].2006-06-29.
                                    </a>
                                </li>
                                <li id="169">


                                    <a id="bibliography_17" title=" 于洋, 刘建, 哈恒旭, 等.双极高压直流输电线路行波差动保护原理及方案[J].南方电网技术, 2011, 5 (2) :40-44.YU Yang, LIU Jian, HA Hengxu, et al.Traveling wave theory and differential protection scheme for bipolar-operating HVDC transmission lines[J].Southern Power System Technology, 2011, 5 (2) :40-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201102011&amp;v=MDE2NjJDVVI3cWZadVpzRnkvaFU3M01LeXZQZWJHNEg5RE1yWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         于洋, 刘建, 哈恒旭, 等.双极高压直流输电线路行波差动保护原理及方案[J].南方电网技术, 2011, 5 (2) :40-44.YU Yang, LIU Jian, HA Hengxu, et al.Traveling wave theory and differential protection scheme for bipolar-operating HVDC transmission lines[J].Southern Power System Technology, 2011, 5 (2) :40-44.
                                    </a>
                                </li>
                                <li id="171">


                                    <a id="bibliography_18" title=" 束洪春, 田鑫萃, 张广斌, 等.&#177;800 kV直流输电线路的极波暂态量保护[J].中国电机工程学报, 2011, 31 (22) :96-104.SHU Hongchun, TIAN Xincui, ZHANG Guangbin, et al.Protection for &#177;800 kV HVDC transmission lines using pole wave transients[J].Proceedings of the CSEE, 2011, 31 (22) :96-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201122012&amp;v=MTAwOTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVTczTVB5clBiYkc0SDlET3JZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         束洪春, 田鑫萃, 张广斌, 等.&#177;800 kV直流输电线路的极波暂态量保护[J].中国电机工程学报, 2011, 31 (22) :96-104.SHU Hongchun, TIAN Xincui, ZHANG Guangbin, et al.Protection for &#177;800 kV HVDC transmission lines using pole wave transients[J].Proceedings of the CSEE, 2011, 31 (22) :96-104.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),1-8+30+9-11 DOI:10.7500/AEPS20190102001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">高压直流输电线路保护的前加速</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%BF%8A%E7%94%9F&amp;code=11570131&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王俊生</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9F%B3%E7%84%95%E7%AB%A0&amp;code=35919784&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柳焕章</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E5%8D%97%E7%91%9E%E7%BB%A7%E4%BF%9D%E7%94%B5%E6%B0%94%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0143639&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京南瑞继保电气有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E5%85%AC%E5%8F%B8%E5%8D%8E%E4%B8%AD%E5%88%86%E9%83%A8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网公司华中分部</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>目前高压/特高压直流输电工程中基于行波等原理的直流线路快速保护的耐高阻能力不强, 而针对高阻接地故障的基于差动等原理的慢速保护的动作速度又很慢。交流线路保护中靠近电源侧的前加速先无选择性地快速动作, 而后再通过重合闸来纠正这种非选择性动作。文中将前加速概念引入直流输电线路快速保护中, 达到直流线路故障下保护既快速又能适应高阻接地的目的;先动作移相而后通过闭锁等措施来纠正这种非选择性动作。分析了增加前加速段后需要考虑的问题, 对故障过渡电阻阻值进行了估算。仿真验证显示线路末端500Ω接地故障约2 ms动作时区分区外故障仍然存在较大的裕度。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高压直流输电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E7%BA%BF%E8%B7%AF%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流线路保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%89%8D%E5%8A%A0%E9%80%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">前加速;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%A1%8C%E6%B3%A2%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">行波保护;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *王俊生 (1966—) , 男, 通信作者, 博士, 研究员级高级工程师, IEEE高级会员, 主要研究方向:高压直流输电保护系统。E-mail:wangjs@nrec.com;
                                </span>
                                <span>
                                    柳焕章 (1954—) , 男, 高级工程师, 主要研究方向:电力系统继电保护。E-mail:liuhuanzhang@sina.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-02</p>

            </div>
                    <h1><b>Pre-acceleration of Protection for HVDC Transmission Lines</b></h1>
                    <h2>
                    <span>WANG Junsheng</span>
                    <span>LIU Huanzhang</span>
            </h2>
                    <h2>
                    <span>NR Electric Co.Ltd.</span>
                    <span>Central China Branch of State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>At present, the travelling wave principle based DC line fast protection used in high voltage direct current (HVDC) /ultra-high voltage direct current (UHVDC) projects has the shortcoming of low ability of enduring transition resistance. And the differential principle based slow-speed protection for DC line grounding fault with high transition resistance usually trips slowly. In the AC line protection, a pre-acceleration used in near power side can trip fast without any selection. Then this non-selective trip can be rectified by reclosing breaker. This paper introduces the concept of pre-acceleration into DC line fast protection and aims to fast protect DC line under grounding fault with high transition resistance. The DC line pre-acceleration can trip fast without any selection, and then this non-selective trip can be rectified by several measures such as blocking converter. This paper analyzes several problems after introducing pre-acceleration into DC line protection, and estimates the value of transition resistance under the fault. The simulation verification shows that the DC line protection with pre-acceleration level can trip and have a margin to distinguish the fault in outside zone within 2 ms under line-end grounding fault with 500 Ω transition resistance.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high%20voltage%20direct%20current%20(HVDC)%20transmission&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high voltage direct current (HVDC) transmission;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20line%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC line protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=pre-acceleration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">pre-acceleration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=travelling%20wave%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">travelling wave protection;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-02</p>
                            </div>


        <!--brief start-->
                        <h3 id="173" name="173" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="174">目前, 国内众多高压、特高压直流输电在运工程用的直流线路快速保护采用行波原理或电压突变量原理, 动作速度可达2 ms;直流线路慢速保护采用直流线路低电压原理 (动作时间约120 ms) 或直流线路差动原理 (动作时间约500～5 000 ms) 。采用这些原理的保护的分工和针对的故障类型十分明确, 快速保护针对金属性接地故障, 慢速保护针对高阻接地故障<citation id="261" type="reference"><link href="137" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。常规高压直流线路保护以直流高压极母线上的平波电抗器为天然边界, 保护的区内区外区域清晰。耐高阻接地故障能力差是目前直流线路行波等快速保护的一个缺点, 众多文献提出了很多方法解决直流线路高阻接地故障的快速保护<citation id="262" type="reference"><link href="139" rel="bibliography" /><link href="141" rel="bibliography" /><link href="143" rel="bibliography" /><link href="145" rel="bibliography" /><link href="147" rel="bibliography" /><link href="149" rel="bibliography" /><link href="151" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。但这些解决方法形成的保护动作速度均无法与行波原理等快速保护的约2 ms动作速度相比拟。</p>
                </div>
                <div class="p1">
                    <p id="175">前加速是交流线路保护的一个传统概念。当线路上发生故障时, 靠近电源侧的保护先无选择性地瞬时动作于跳闸, 而后再靠重合闸来纠正这种非选择性动作<citation id="263" type="reference"><link href="153" rel="bibliography" /><link href="155" rel="bibliography" /><link href="157" rel="bibliography" /><link href="159" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。其中能够得到纠正是前加速概念成功应用的关键所在。不同电压等级的交流线路保护有不同的配置, 220 kV及以上线路配置主后一体的双重化保护, 按近后备原则整定。110 kV及以下线路配置单重化保护, 按远后备原则整定, 甚至不配置纵联保护。为了加速故障切除, 采取前加速非选择性动作加重合闸纠正的策略。</p>
                </div>
                <div class="p1">
                    <p id="176">直流输电是典型的串联型结构:换流变压器—换流阀—平波电抗器—直流线路—…。这种串联型结构决定了直流输电“一停俱停”的结果, 不同的是直流线路故障存在再启动的机会。直流输电线路保护可以结合交流线路保护的前加速概念, 以提高高压直流线路行波等快速保护的耐高阻接地故障能力;前加速造成的非选择性动作, 通过移相期间其他保护动作闭锁等措施予以纠正。</p>
                </div>
                <div class="p1">
                    <p id="177">虽然交流保护前加速阐述时没有提及模糊区, 但为了叙述清晰本文提出的模糊区概念。从本文各区定义出发, 引入模糊区后, 区外的定义十分明确, 有利于前加速段的阐述。</p>
                </div>
                <div class="p1">
                    <p id="178">本文首先简要介绍了目前直流输电工程出厂通常需要进行的试验故障位置和区域保护及其处理策略;然后描述了直流线路保护的区内、模糊区和区外的定义, 以及上述故障位置的归属;之后, 给出了结合前加速概念的高压直流线路行波等快速保护方法, 以及相关因素的考虑及高阻能力的估算;最后, 给出了仿真验证数据波形。</p>
                </div>
                <h3 id="179" name="179" class="anchor-tag"><b>1</b> 故障位置、直流保护及其处理策略</h3>
                <div class="p1">
                    <p id="180">直流输电工程出厂前均需做直流输电系统保护相关的故障试验。典型的故障位置设置如图1所示, 其中NBS表示中性母线开关, HSGS表示快速接地开关, <i>U</i><sub>dL</sub>和<i>I</i><sub>dL</sub>分别为直流线路电压和电流。</p>
                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909001_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 出厂试验故障位置图" src="Detail/GetImg?filename=images/DLXT201909001_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 出厂试验故障位置图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909001_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Fault position for performance test before it is sent out from factory</b></p>

                </div>
                <div class="p1">
                    <p id="182">图1中, 故障点16为直流线路接地故障;故障点1为交流电网接地故障;故障点2至13为换流器内故障;故障点14, 15, 17, 20分别为高压极母线、中性母线、双极区和接地极引线接地故障。</p>
                </div>
                <div class="p1">
                    <p id="183">换流站站间通信正常情况下, 高压直流输电保护动作后一般会将处理策略送往另一换流站, 两换流站协调操作完成故障清除。但保护动作后处理策略的执行不依赖于换流站站间通信是否正常。在站间通信故障的情况下, 无故障换流站通过诸如低电压判据, 无流特征等判断另一换流站存在故障停运, 从而闭锁本站;但一般不允许通过过电压判据来闭锁本站, 或者说不允许从原理上需要过电压判据来闭锁本站。</p>
                </div>
                <div class="p1">
                    <p id="184">目前, 直流线路接地故障动作后处理策略通常是触发再启动逻辑。永久性直流线路接地故障从故障发生到直流闭锁时间约500～1 200 ms不等。</p>
                </div>
                <h3 id="185" name="185" class="anchor-tag"><b>2</b> 直流线路保护的分区定义</h3>
                <div class="p1">
                    <p id="186">常规直流线路保护的分区是根据保护设备的范围而定的, 区内是直流输电线路, 常规以直流线路侧电流测量点为边界;区外是除直流输电线路之外的任何电网区域。</p>
                </div>
                <div class="p1">
                    <p id="187">本文引入前加速概念后, 对直流线路保护的分区领域给出如下定义。</p>
                </div>
                <div class="p1">
                    <p id="188">直流线路保护区内的定义:两换流站高压极母线线路侧直流电流测量点之间的直流输电线路区域, 简称区内。</p>
                </div>
                <div class="p1">
                    <p id="189">直流线路保护区外的定义:全电网可判断并隔离的、不造成直流线路所在极停运的区域, 简称区外。</p>
                </div>
                <div class="p1">
                    <p id="190">直流线路保护模糊区的定义:直流线路快速保护前加速段能够动作, 而常规直流线路快速保护不动作 (即不属于区内) ;本身属于直流线路所在极的故障区, 能够区分区外故障 (即不属于区外) , 简称模糊区。</p>
                </div>
                <div class="p1">
                    <p id="191">举例:图1所示直流线路对端换流站的故障点13和14属于模糊区。分析可见, 采用本文定义的直流线路保护分区后, 直流线路保护的区内、区外和模糊区的总和 (并集) 并不能覆盖全部电网故障区域, 但能够覆盖直流线路区域。</p>
                </div>
                <div class="p1">
                    <p id="192">逆变站站外交流电网接地故障一般会造成换相失败, 整流站站外交流电网接地故障会造成直流谐波保护满足定值门槛。换流站外交流电网接地故障被隔离后, 直流输电系统 (或称直流线路所在极) 仍然可以运行。根据定义, 这种故障属于直流线路保护区外故障。虽然换流站母线接地故障给直流输电造成的现象与换流站外交流电网接地故障类似, 但是母线故障被隔离后 (指常规双母线均被隔离) 直流输电系统并不能继续运行。所以换流站单母线接地故障属于直流线路保护区外故障, 而引起换流站双母线被隔离的接地故障不属于区外故障。换流变压器故障被隔离后直流输电系统并不能继续运行。所以换流变压器故障也不属于区外故障。</p>
                </div>
                <div class="p1">
                    <p id="193">中性母线、双极区和接地极引线接地故障会造成直流系统停运, 但一般不会造成直流线路快速保护 (含前加速段) 动作, 这些区域接地故障不属于区外故障, 也不属于模糊区故障, 更不属于区内故障。</p>
                </div>
                <div class="p1">
                    <p id="194">另一极故障 (不仅限于另一极线路故障) 属于区外, 因为另一极故障下另一极可以自行处理和隔离, 符合直流线路保护区外的定义。</p>
                </div>
                <h3 id="195" name="195" class="anchor-tag"><b>3</b> 直流线路保护的前加速</h3>
                <div class="p1">
                    <p id="196">保留现有直流线路快速保护, 增加设置直流线路保护前加速段。直流线路保护的前加速段需达到的目的:一是快速, 二是适应高阻接地, 三是伸展到模糊区有其他保护的闭锁等措施来纠正。考虑到直流线路再启动逻辑仅在整流站起作用, 建议直流线路保护前加速段仅配置在整流站。</p>
                </div>
                <h4 class="anchor-tag" id="197" name="197"><b>3.1</b> 前加速段的实现</h4>
                <div class="p1">
                    <p id="198">直流线路行波保护、电压突变量保护在原理上可以做到快速响应;通过降低保护的定值门槛水平可以保护高阻接地故障。直流线路保护前加速段的实现可以采用低门槛定值的直流线路行波保护、电压突变量保护, 不排除增加一些辅助判据。</p>
                </div>
                <div class="p1">
                    <p id="199">具体而言, 仿真试验中行波保护前加速段降低零模、线模突变定值;电压突变量保护前加速段提升电压突变定值 (绝对值降低) ;辅助判据提升直流电压低定值。</p>
                </div>
                <div class="p1">
                    <p id="200">这样设计的结果是, 在直流线路保护模糊区的接地故障 (可以含一定的接地过渡电阻) 直流线路保护的前加速段会动作, 且有纠正措施。直流线路保护的前加速段动作后处理策略——触发再启动逻辑, 其实际第一个动作后果采用移相去游离而不是闭锁, 这是能够实施纠正的有利条件, 且期望这个纠正措施能够起作用。</p>
                </div>
                <div class="p1">
                    <p id="201">直流线路保护的前加速段允许超越区内界线, 进入模糊区。而根据定义, 模糊区属于直流的故障区, 同时有配置的换流器保护、极区保护动作产生闭锁停运直流信号。在换流站间通信正常的情况下, 直流线路保护模糊区 (逆变站) 的接地故障整流站直流线路保护前加速段动作, 执行再启动逻辑的移相去游离;移相过程中收到逆变站换流器保护或极区保护动作产生的闭锁停运信号, 中断移相重启逻辑而改为执行闭锁逻辑。而目前常规直流输电对同样故障的处理过程, 整流站由于没有配置前加速段而没有任何保护动作, 直至收到逆变站换流器保护或极区保护动作产生的闭锁停运信号, 执行闭锁逻辑。对比可见, 增加直流线路保护前加速段在整个故障期间及故障后处理过程中提前进行了移相, 对直流输电并没有造成额外的效果, 更没有造成危害, 甚至还有益。</p>
                </div>
                <h4 class="anchor-tag" id="202" name="202"><b>3.2</b> 保护间时间配合</h4>
                <div class="p1">
                    <p id="203">由于直流线路保护前加速段动作的移相去游离会快速降低直流电流至0, 直流电流的快速降低可能会使逆变站换流器保护或极区保护不能够满足动作延时。因此, 有必要考察直流线路保护前加速段与换流器保护或极区保护动作在时间配合方面的情况。</p>
                </div>
                <div class="p1">
                    <p id="204">1) 换流器区接地故障 (如故障点13, 4, 5, 7等) 换流器保护的换流器差动保护能够快速动作, 动作时间约2～5 ms, 与直流线路保护前加速段动作时间2 ms差不多, 小于前加速段动作加上移相将直流电流降到0的时间。也就是说, 逆变站直流线路保护模糊区如故障点13的故障, 整流站直流线路保护前加速段和逆变站换流器保护均动作, 纠正措施能够起作用。</p>
                </div>
                <div class="p1">
                    <p id="205">2) 极区接地故障 (如故障点14和15) 极区差动保护能够动作, 如故障点14极母线差动保护动作, 动作时间约7～15 ms, 各工程不相同。从以上分析可见, 15 ms时间可能大于前加速段动作加上移相将直流电流降到0的时间, 从而造成逆变站极母线差动保护不动作, 失去纠正措施。如果存在这种情况, 可以在逆变站增设一个快速段极母线差动保护, 动作时间设为5 ms;这个快速段并不产生闭锁等干预直流输电运行的处理效果, 仅送往整流站供直流线路保护前加速段纠正措施使用。</p>
                </div>
                <div class="p1">
                    <p id="206">假设模糊区故障时逆变站因故没有保护动作 (非正常情况) , 失去纠正措施, 那么增加的前加速段是有益的。无前加速段配置, 故障始终存在直至扩大到其他区域;有前加速段配置, 则会尝试移相熄弧, 暂时故障再启动会成功, 永久故障整流站线路低电压保护动作直至再启动逻辑闭锁极。</p>
                </div>
                <h4 class="anchor-tag" id="207" name="207"><b>3.3</b> 换流站站间通信异常</h4>
                <div class="p1">
                    <p id="208">显然, 在换流站站间通信故障情况下逆变站的纠正措施无法送到整流站, 直流线路保护前加速段的处理结果如下。</p>
                </div>
                <div class="p1">
                    <p id="209">逆变站故障采取的闭锁方式一般与换流站站间通信是否正常没有关系, 且通常伴随投旁通对策略。投旁通对的持续时间一般在1 s以上, 约1.5 s。</p>
                </div>
                <div class="p1">
                    <p id="210">逆变站模糊区接地故障后, 整流站和逆变站保护动作分两种情况。情况1:整流站直流线路保护前加速段动作, 同时逆变站保护动作, 如逆变站换流器区接地故障。情况2:整流站直流线路保护前加速段动作, 同时逆变站没保护动作, 如极区接地故障;或者实际没有任何动作行为, 如3.2节增加的5 ms快速极母线差动保护在站间通信异常的情况。</p>
                </div>
                <h4 class="anchor-tag" id="211" name="211">1) 逆变站故障保护动作投旁通对:</h4>
                <div class="p1">
                    <p id="212">整流站前加速段动作后移相去游离, 然后直流重启动。重启动时逆变站仍然处于投旁通对 (即继续发送旁通脉冲) ;虽然重启动前逆变站旁通阀可能因无流而关断, 但重启动后一旦建立正向电压, 旁通阀又将重新导通。此时, 期望整流站直流线路保护前加速段不再动作;整流站由常规的保护 (如直流线路低电压、直流低电压等) 动作而最终闭锁;这是目前工程已具备的处理这类情况的功能。</p>
                </div>
                <h4 class="anchor-tag" id="213" name="213">2) 逆变站故障但没有动作后果:</h4>
                <div class="p1">
                    <p id="214">整流站前加速段动作后移相去游离, 然后直流重启动。①如果移相去游离期间故障点熄弧消失, 那么直流重启动成功, 继续运行。②如果故障仍然存在, 重启动后整流站一般由直流线路低电压保护动作, 而直流线路保护前加速段不动作;而重启后逆变站保护由于有充足的时间 (约120 ms) 会动作而投旁通对, 从而回到情况1。③如果移相去游离期间故障点熄弧, 但直流重启动建立电压后故障点再次故障 (故障点4逆变站换相到该相 (C相) 上阀 (6号阀) 导通时, 可以归为这类情况) , 这种情况整流站允许直流线路保护前加速段再次动作, 而逆变站由于整流站前加速段动作可能仍然没有动作后果;或者整流站前加速段不动作, 直流线路低电压保护会动作, 回到情况②。</p>
                </div>
                <div class="p1">
                    <p id="215">情况2中讨论的最后遗留的这种整流站直流线路保护前加速段再次动作, 而逆变站可能仍然没有动作后果的情况, 最终整流站再启动逻辑导致闭锁, 逆变站等待一段时间后闭锁。这个是最不利的情形, 故障位置分析和寻找可能需要两个换流站的录波信息, 稍微复杂一些。</p>
                </div>
                <div class="p1">
                    <p id="216">总之, 换流站站间通信故障情况下故障点熄弧消失, 直流输电系统会重新运行;永久故障两个换流站就会相继闭锁, 故障期间和处理策略没有过电压等危害设备的情况出现。</p>
                </div>
                <h4 class="anchor-tag" id="217" name="217"><b>3.4</b> 前加速段耐过渡电阻能力估算</h4>
                <div class="p1">
                    <p id="218">直流线路保护前加速段的目的是快速且有一定的耐高阻能力。本节对前加速段耐过渡电阻能力进行估算。估算等效电路如图2所示。图中, <i>U</i><sub>R</sub>, <i>L</i><sub>L</sub>, <i>R</i><sub>L</sub>, <i>L</i><sub>S</sub>, <i>R</i><sub>LF</sub>, <i>R</i><sub>PF</sub>, <i>R</i><sub>E</sub>, <i>L</i><sub>E</sub>, <i>U</i><sub>I1</sub>分别为整流站直流电压、直流线路等效电感、直流线路电阻、平波电抗器电感、线路末端接地故障过渡电阻、模糊区接地故障过渡电阻、接地极引线电阻、接地极引线等效电感、逆变站正常换相时一个桥臂产生的直流电压。下面分析中, 矩形虚框A, B, C分不同情形接入电路。</p>
                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909001_219.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 前加速段的耐过渡电阻能力" src="Detail/GetImg?filename=images/DLXT201909001_219.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 前加速段的耐过渡电阻能力</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909001_219.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Ability of pre-acceleration level to endure transition resistance</b></p>

                </div>
                <div class="p1">
                    <p id="220">直流线路保护区外故障 (指网侧交流故障) 造成逆变站双桥换相失败。双桥换相失败一般Y桥、D桥分别依次发生换相失败, 也就是Y桥、D桥分别旁通, 一般不会形成Y桥、D桥同时旁通。等效电路图如图2矩形虚框C接入电路所示。故障换相失败瞬间近似相当于逆变站有剩余电压源<i>U</i><sub>I1</sub> (数值约为正常运行时一半电压) 。可用一个变化的电阻 (即图2矩形虚框B接入电路) 近似等效故障换相失败情况, 这里不计入<i>R</i><sub>E</sub>和<i>L</i><sub>E</sub>的影响。虚框B近似等效虚框C, 即<i>R</i><sub>PF</sub>= <i>U</i><sub>I1</sub>/<i>I</i>, 其中<i>I</i>为故障前直流电流。直流线路保护前加速段算法与故障瞬间电气特性密切相关;按±500 kV额定3 000 A计算, <i>R</i><sub>PF</sub>最小值约83 Ω。计入<i>R</i><sub>E</sub>和<i>L</i><sub>E</sub>及换流变压器漏抗等影响, <i>R</i><sub>PF</sub>数值将更大。逆变站双桥换相失败时直流线路保护前加速段不能动作, 这是必须要达到的结果。</p>
                </div>
                <div class="p1">
                    <p id="221">按区内线路末端高阻接地故障前加速段动作来估算耐受高阻接地能力 (即图2矩形虚框A接入电路) ;其与模糊区接地故障 (金属或小电阻接地) 相比多了平波电抗器阻抗。模糊区接地故障 (金属或小电阻接地) 允许前加速段动作, 这是直流线路保护前加速段可耐受高阻接地故障的理论依据。</p>
                </div>
                <div class="p1">
                    <p id="222">要估算过渡电阻数值, 必需计算平波电抗器的阻抗<i>X</i><sub>LS</sub>。阻抗数值与频率相关, 而故障信息量所含频率范围很广;这里采用主频数值估算。区内、模糊区和区外故障信号到达整流站测量点需要途经直流线路;直流线路特性也需考虑。</p>
                </div>
                <div class="p1">
                    <p id="223">频率相关参数输电线路模型比较真实, 其传播函数具有低通滤波器属性, 其幅频特性曲线的截止频率与直流输电线路长度有关。1 500 km长度的直流输电线路截止频率约为135 Hz<citation id="266" type="reference"><link href="161" rel="bibliography" /><link href="163" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>;直流输电线路幅频特性幅值在高频段仍能维持0.4 (归一化值) 以上<citation id="264" type="reference"><link href="165" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。平波电抗器和直流滤波器组成的线路边界具有低通滤波器属性, 频率大于2 kHz的信号将被线路边界阻隔在线路之外<citation id="267" type="reference"><link href="161" rel="bibliography" /><link href="163" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>;频率大于1 kHz时, 幅频特性幅值远小于1 (归一化值) <citation id="265" type="reference"><link href="165" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="224">直流线路保护前加速段采用常规的行波和电压突变量算法;算法没有采取任何滤波处理, 利用了故障信号的全部频率。根据奈奎斯特采样定理可以确定信号最高频率。目前工程用行波和电压突变量算法的采样率为10 kHz, 可分辨信号的最高频率为5 kHz。</p>
                </div>
                <div class="p1">
                    <p id="225">平波电抗器电感参数约300 mH。按线路边界衰减很大而直流线路衰减相对较小的低段频率1 kHz计算阻抗, 约为1 350 Ω;按模糊区接地故障信号能够通过平波电抗器和直流线路到达整流站测量点, 主频应该更低一些, 即使按直流线路截止频率135 Hz计算, 阻抗也约为248 Ω;平波电抗器的“天然边界”效果明显。</p>
                </div>
                <div class="p1">
                    <p id="226">使用PSCAD工具, 以金中直流输电工程为例, 考察直流线路保护前加速段保护的主要判据数值, 比较故障的仿真数据后, <i>R</i><sub>LF</sub>可达500 Ω, 仿真图见附录A图A1和图A2。金中工程仿真参数为:直流线路长度1 103 km, 平波电抗器300 mH。</p>
                </div>
                <h3 id="227" name="227" class="anchor-tag"><b>4 仿真验证</b></h3>
                <div class="p1">
                    <p id="228">仿真验证试验使用金中工程仿真参数:额定电压±500 kV, 额定功率3 200 MW。</p>
                </div>
                <h4 class="anchor-tag" id="229" name="229"><b>4.1</b> 区外与模糊区接地故障</h4>
                <div class="p1">
                    <p id="230">模拟逆变站换流变压器网侧C相金属性接地故障, 和逆变站平波电抗器阀侧金属性接地故障。对比直流线路保护前加速段算法采用的特征量数值, 如图3所示, 均为整流站波形数据。故障时刻均为0, 故障持续时间均为100 ms。</p>
                </div>
                <div class="p1">
                    <p id="231">图3 (a) 显示区外与模糊区的直流电压变化幅度相差1倍, 有超过100 kV/ms的裕度;行波零模变化量 (见图3 (b) ) 和行波零模积分量 (见图3 (c) ) 区外与模糊区特征区别明显 (交流故障直流侧没有零模通路, 故零模量数值几乎为0) , 而行波线模相关量则出现倒挂 (见图3 (d) 和 (e) ) , 可以通过行波零模量加以区分。而工程用的行波算法已经综合考虑行波零模和行波线模特征量<citation id="268" type="reference"><link href="167" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="232" name="232"><b>4.2</b> 模糊区接地故障闭锁波形</h4>
                <div class="p1">
                    <p id="233">模拟逆变站平波电抗器阀侧金属性接地故障, 对比常规工程保护配置与本文整流站增加直流线路保护前加速段配置后同一故障均造成极闭锁的电气量情况。图4为整流站的信号量。逆变站故障时刻为50 ms, 故障持续时间为100 ms。</p>
                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909001_234.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 区外与模糊区接地故障特征对比" src="Detail/GetImg?filename=images/DLXT201909001_234.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 区外与模糊区接地故障特征对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909001_234.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Comparison of grounding fault characteristic in outside zone and fuzzy zone</b></p>

                </div>
                <div class="area_img" id="235">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909001_235.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 常规保护配置与本文方法闭锁特性对比" src="Detail/GetImg?filename=images/DLXT201909001_235.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 常规保护配置与本文方法闭锁特性对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909001_235.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of blocking characteristic between conventional protection configuration and the proposed method</b></p>

                </div>
                <div class="p1">
                    <p id="236">整流站前加速段动作时刻约56 ms, 扣除故障电气量的传送到整流站的时间 (约3 ms) , 前加速段动作时间不超过3 ms。逆变站极母线差动保护快速段动作时刻约65 ms, 金中仿真极母线差动保护快速段时间定值为7 ms。整流站前加速段动作并未造成逆变站极母线差动保护快速段不动作。从闭锁过程的直流电压和直流电流 (见图4 (a) 和 (b) ) 可以看出, 整流站前加速段动作的效果更好。紧急停运信号时刻完全重合 (见图4 (c) 和 (d) ) , 收到逆变站闭锁信号移相60 ms后紧急停运, 前加速段仅执行移相。</p>
                </div>
                <h4 class="anchor-tag" id="237" name="237"><b>4.3</b> 换流站站间通信故障模糊区故障</h4>
                <div class="p1">
                    <p id="238">模拟换流站站间通信故障情况下发生逆变站平波电抗器阀侧金属性接地故障, 对比逆变站是否投旁通对的影响, 如图5所示。逆变站故障时刻为100 ms。</p>
                </div>
                <h4 class="anchor-tag" id="239" name="239">1) 逆变站保护能够动作, 故障持续时间100 ms</h4>
                <div class="p1">
                    <p id="240">如图5 (c) 和 (d) 所示, 换流站站间通信故障情况下逆变站模糊区接地故障整流站首先有直流线路保护前加速段动作, 去游离后再启动, 直流线路低电压保护动作, 而前加速段不动作, 与前文分析完全相同;逆变站极母线差动保护动作, 紧急停运, 1.2 s后逆变站闭锁。</p>
                </div>
                <div class="p1">
                    <p id="241">仿真试验设置站间通信故障时直流线路低电压保护动作策略是直接闭锁。如果站间通信故障时直流线路低电压保护动作策略是触发再启动逻辑, 那么再次线路低电压保护动作后, 再启动逻辑会闭锁直流。整个时间约700～1 000 ms, 小于逆变站闭锁的1.2 s。这个是有利条件。</p>
                </div>
                <div class="p1">
                    <p id="242">逆变站闭锁前通常有两种策略:保持正常触发脉冲 (不投旁通对情况) , 触发旁通对。再启动时期 (约360～500 ms) 逆变站换流变压器网侧交流开关已分断, 正常触发脉冲空带换流变压器绕组, 触发旁通对则旁通换流变压器绕组, 两者差别不太大;前一种情况带绕组会稍微有些振荡, 见图5 (a) 和 (b) 。</p>
                </div>
                <h4 class="anchor-tag" id="243" name="243">2) 逆变站保护不能动作</h4>
                <div class="p1">
                    <p id="244">仿真3.2节讨论的情况2, 更改逆变站极母线差动保护动作时间定值为58 ms。故障持续时间为500 ms。</p>
                </div>
                <div class="p1">
                    <p id="245">故障时刻100 ms刚过, 前加速段动作, 见图6 (a) 第1个图;去游离移相期间 (250 ms) 逆变站极母线差动延时条件不满足而没有动作;撤除移相再启动后 (约450 ms时刻) , 逆变站极母线差动和整流站线路低电压保护 (120 ms延时) 相继动作。两换流站均闭锁。</p>
                </div>
                <div class="area_img" id="246">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909001_246.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 站间通信故障时模糊区故障下动作和闭锁情况1" src="Detail/GetImg?filename=images/DLXT201909001_246.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 站间通信故障时模糊区故障下动作和闭锁情况1</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909001_246.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Action and blocking situation 1 with grounding fault in fuzzy zone when communication between stations is faulty</b></p>

                </div>
                <div class="area_img" id="247">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909001_247.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 站间通信故障时模糊区故障下动作和闭锁情况2" src="Detail/GetImg?filename=images/DLXT201909001_247.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 站间通信故障时模糊区故障下动作和闭锁情况2</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909001_247.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Action and blocking situation 2 with grounding fault in fuzzy zone when communication between stations is faulty</b></p>

                </div>
                <div class="p1">
                    <p id="248">由图6 (b) 可见, 前加速段动作后移相直流电流约50 ms后降为0, 远大于常规极母线差动的延时15 ms, 因此, 3.2节讨论的情况2不容易出现。这是有利的。即使出现逆变站故障没有保护动作, 待整流站闭锁后, 逆变站能够无流闭锁。</p>
                </div>
                <h4 class="anchor-tag" id="249" name="249"><b>4.4</b> 线路高阻接地与区外故障</h4>
                <div class="p1">
                    <p id="250">模拟逆变站换流变压器网侧C相金属性接地故障, 和直流线路末端500 Ω接地故障。对比直流线路保护前加速段动作情况及其电气量变化特征, 仿真图见附录A图A3。直流线路末端500 Ω接地故障前加速段动作, 而逆变站换流变压器网侧C相金属性接地故障前加速段没有动作, 符合预期。</p>
                </div>
                <h4 class="anchor-tag" id="251" name="251"><b>4.5</b> 另一极故障</h4>
                <div class="p1">
                    <p id="252">另一极故障的区外判据从某些特征量可能很难区分, 如电压突变量、行波差模突变量、行波差模或零模积分量。但可以从行波零模突变量<citation id="269" type="reference"><link href="169" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>、正负极的极波与零轴构成的面积之比<citation id="270" type="reference"><link href="171" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>、直流电压回荡等特征加以区分。和常规工程用直流线路快速保护的另一极故障防误动判别一致, 增加的前加速段并没有特别需要考虑的。如果另一极故障区分存在困难, 可以稍微降低前加速段的动作速度, 比如从2 ms降至5 ms。动作速度放慢能够为防误动的辅助判据特征出现创造条件。</p>
                </div>
                <div class="p1">
                    <p id="253">仿真试验还包括各种功率水平, 一极全压一极降压, 整流站、逆变站各位置故障, 结果显示特征基本相同。</p>
                </div>
                <h3 id="254" name="254" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="255">本文将交流线路保护的前加速概念引入直流输电线路快速保护中, 达到直流线路故障既快速又能适应高阻接地的目的;前加速段先动作而后通过闭锁等措施来纠正这种非选择性动作。通过分析和仿真试验等, 本文得出以下结论:</p>
                </div>
                <div class="p1">
                    <p id="256">1) 整流站增加直流输电线路保护前加速段可行, 能够耐高阻线路故障, 动作快速。</p>
                </div>
                <div class="p1">
                    <p id="257">2) 整流站增加直流输电线路保护前加速段后, 故障期间及故障后处理策略过程中没有出现危害直流输电运行的现象。</p>
                </div>
                <div class="p1">
                    <p id="258">3) 逆变站闭锁等措施可以纠正直流输电线路保护前加速段的非选择性动作。</p>
                </div>
                <div class="p1">
                    <p id="259">直流输电线路保护中引入前加速概念将解开直流输电线路保护的众多束缚, 出现一批新算法。今后高压直流输电工程应用中存在直流线路故障高阻+快速的需求, 本文思路是一种选择。本文耐过渡电阻能力估算较粗略, 后续研究中估算可以进一步精细。</p>
                </div>
                <div class="p1">
                    <p id="260">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="271" name="271" class="anchor-tag">附录A</h3>
                <h4 class="anchor-tag" id="272" name="272">一、前加速段耐过渡电阻能力估算仿真</h4>
                <div class="p1">
                    <p id="273">金中仿真参数:直流线路长度1103km, 平波电抗器300mH, 接地极引线长度28km (整流站) 、59km (逆变站) 。故障时刻12s, 故障持续时间100ms。</p>
                </div>
                <div class="p1">
                    <p id="274">图A1 (a) - (c) 显示直流线路末端500Ω接地故障与逆变站平波电抗器阀侧金属性接地对比试验的直流电压突变量、行波零模变化量、行波线模变化量, 均为整流站的波形。</p>
                </div>
                <div class="area_img" id="275">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909001_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 过渡电阻估值仿真试验" src="Detail/GetImg?filename=images/DLXT201909001_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 过渡电阻估值仿真试验  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909001_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Estimation of transition resistance under simulated experiments</p>

                </div>
                <div class="p1">
                    <p id="276">图A2显示平波电抗器阀侧金属性接地、30Ω接地与双换流器金属性短路 (即图1故障点12) 对比试验的行波零模变化量。</p>
                </div>
                <div class="area_img" id="277">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909001_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 过渡电阻估值仿真试验" src="Detail/GetImg?filename=images/DLXT201909001_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 过渡电阻估值仿真试验  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909001_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Estimation of transition resistance under simulated experiments</p>

                </div>
                <div class="p1">
                    <p id="278">各工程接地极引线长度不一, 逆变站旁通对短路情况下, 直流线路保护前加速段可以动作也可以不动作;但必须保证有较大裕度逆变站双桥换相失败不动作。</p>
                </div>
                <h4 class="anchor-tag" id="279" name="279">二、线路高阻接地与区外故障</h4>
                <div class="p1">
                    <p id="280">模拟逆变站换流变压器网侧C相金属性接地故障, 和直流线路末端500Ω接地故障。对比直流线路保护前加速段动作情况及其电气量变化特征, 仿真图A3。故障时刻均为12s, 故障持续时间均100ms。</p>
                </div>
                <div class="area_img" id="281">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909001_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 线路高阻接地与区外动作特性对比" src="Detail/GetImg?filename=images/DLXT201909001_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 线路高阻接地与区外动作特性对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909001_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Comparison of action between line fault with high transition resistance and outside zone fault</p>

                </div>
                <div class="area_img" id="281">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909001_28101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 线路高阻接地与区外动作特性对比" src="Detail/GetImg?filename=images/DLXT201909001_28101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 线路高阻接地与区外动作特性对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909001_28101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Comparison of action between line fault with high transition resistance and outside zone fault</p>

                </div>
                <div class="p1">
                    <p id="282">常规逆变站直流线路保护动作信号会送往整流站进行后续的策略处理。为了避免逆变站直流线路保护动作干扰后续处理, 仿真没有投入逆变站直流线路保护。图A3 (c) 、 (d) 中第3个为逆变站直流线路保护动作信号;第1个为整流站前加速段动作信号, 可见直流线路末端500Ω接地故障前加速段动作, 而逆变站换流变压器网侧C相金属性接地故障前加速段没有动作, 符合预期;第2个为逆变站换相失败被检测到信号, 显示C相接地故障引起了换相失败。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="137">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201222024&amp;v=MDQ3NDZHNEg5UE9yWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFU3M01JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 宋国兵, 高淑萍, 蔡新雷, 等.高压直流输电线路继电保护技术综述[J].电力系统自动化, 2012, 36 (22) :123-129.SONG Guobing, GAO Shuping, CAI Xinlei, et al.Survey of relay protection technology for HVDC transmission lines[J].Automation of Electric Power Systems, 2012, 36 (22) :123-129.
                            </a>
                        </p>
                        <p id="139">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201805015&amp;v=MTAwNzlNSVNIUmFyRzRIOW5NcW85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVNzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 彭涛, 江亚群, 黄纯.基于熵值的特高压直流输电线路双端电压保护[J].电力系统及其自动化学报, 2018, 30 (5) :75-79.PENG Tao, JIANG Yaqun, HUANG Chun.Two-terminal voltage protection based on entropy analysis for UHVDC transmission lines[J].Proceedings of the CSU-EPSA, 2018, 30 (5) :75-79.
                            </a>
                        </p>
                        <p id="141">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200911016&amp;v=MjYyODBJU0hUZXJHNEh0ak5ybzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFU3M00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李爱民, 蔡泽祥, 任达勇, 等.高压直流输电控制与保护对线路故障的动态响应特性分析[J].电力系统自动化, 2009, 33 (11) :72-75.LI Aimin, CAI Zexiang, REN Dayong, et al.Analysis on the dynamic performance characteristics of HVDC control and protections for the HVDC line faults[J].Automation of Electric Power Systems, 2009, 33 (11) :72-75.
                            </a>
                        </p>
                        <p id="143">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201807011&amp;v=MjgzODViRzRIOW5NcUk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVNzNNSVNIQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 戴志辉, 苏怀波, 刘宁宁, 等.基于电流相关性的直流线路单极故障保护方案[J].电力建设, 2018, 39 (7) :74-80.DAI Zhihui, SU Huaibo, LIU Ningning, et al.Protection scheme based on current correlation for DC lines against single-pole ground faults[J].Electric Power Construction, 2018, 39 (7) :74-80.
                            </a>
                        </p>
                        <p id="145">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507039&amp;v=MDE0NDhIOVRNcUk5R2JZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVNzNNSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 郑伟, 武霁阳, 李海锋, 等.特高压直流线路自适应行波保护[J].电网技术, 2015, 39 (7) :1995-2001.ZHENG Wei, WU Jiyang, LI Haifeng, et al.Research on adaptive travelling wave based protection for UHVDC transmission line[J].Power System Technology, 2015, 39 (7) :1995-2001.
                            </a>
                        </p>
                        <p id="147">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506046&amp;v=MjgxNDBJVHJCZmJHNEg5VE1xWTlCWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFU3M00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 刘剑, 邰能灵, 范春菊.基于电流波形匹配的高压直流输电线路纵联保护[J].电网技术, 2015, 39 (6) :1736-1743.LIU Jian, TAI Nengling, FAN Chunju.A novel pilot protection scheme for HVDC transmission line based on current waveform matching[J].Power System Technology, 2015, 39 (6) :1736-1743.
                            </a>
                        </p>
                        <p id="149">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814023&amp;v=MTYwMDNVUjdxZlp1WnNGeS9oVTczTUlTSFRlckc0SDluTnE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 周家培, 赵成勇, 李承昱, 等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化, 2018, 42 (14) :165-171.DOI:10.7500/AEPS20171026019.ZHOU Jiapei, ZHAO Chengyong, LI Chengyu, et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power Systems, 2018, 42 (14) :165-171.DOI:10.7500/AEPS20171026019.
                            </a>
                        </p>
                        <p id="151">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201001007&amp;v=MTcxNjJIVGVyRzRIOUhNcm85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVNzNNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王钢, 罗健斌, 李海锋, 等.特高压直流输电线路暂态能量保护[J].电力系统自动化, 2010, 34 (1) :28-31.WANG Gang, LUO Jianbin, LI Haifeng, et al.Transient energy protection for ±800 kV UHVDC transmission lines[J].Automation of Electric Power Systems, 2010, 34 (1) :28-31.
                            </a>
                        </p>
                        <p id="153">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201615009&amp;v=MjMzNjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVTczTUx5bmFlYkc0SDlmTnFvOUZiWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李育强, 王志文, 王维庆, 等.具备LVRT能力的光伏接入配网对重合闸的影响及对策[J].电力系统保护与控制, 2016, 44 (15) :61-67.LI Yuqiang, WANG Zhiwen, WANG Weiqing, et al.Influence of PV with LVRT capability access to distribution network on automatic reclosing and its countermeasures[J].Power System Protection and Control, 2016, 44 (15) :61-67.
                            </a>
                        </p>
                        <p id="155">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201716001&amp;v=MTgxOTVGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFU3M01MeW5hZWJHNEg5Yk5xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 李育强, 宋国兵, 王维庆, 等.基于参数识别光伏接入配网永久性故障判别方法[J].电力系统保护与控制, 2017, 45 (16) :1-7.LI Yuqiang, SONG Guobing, WANG Weiqing, et al.Permanent fault identification method based on parameter identification for photovoltaic access to distribution network[J].Power System Protection and Control, 2017, 45 (16) :1-7.
                            </a>
                        </p>
                        <p id="157">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW199203001&amp;v=MTM0MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFU3M01MeW5hZWJLeEY5UE1ySTlGWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 胡延龄.双侧电源线路的前后加速式重合闸[J].继电器, 1992 (3) :9-13.HU Yanling.Pre-acceleration and post-acceleration reclosing for line with double-side power[J].Relay, 1992 (3) :9-13.
                            </a>
                        </p>
                        <p id="159">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201107021&amp;v=MTIyMzBac0Z5L2hVNzNNSVNIVGVyRzRIOURNcUk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 张健康, 粟小华, 胡勇, 等.一起纵联后加速保护误动事故分析及对策[J].电力系统自动化, 2011, 35 (7) :97-101.ZHANG Jiankang, SU Xiaohua, HU Yong, et al.Analysis and countermeasures for mal-operation of pilot post-acceleration protection[J].Automation of Electric Power Systems, 2011, 35 (7) :97-101.
                            </a>
                        </p>
                        <p id="161">
                            <a id="bibliography_13" >
                                    <b>[13]</b>
                                 于洋, 毛建波.高压直流输电线路暂态量保护元件的频率特性分析[C]//中国电机工程学会直流输电与电力电子专委会学术年会论文集, 2012年, 北京:315-322.YU Yang, MAO Jianbo.Analysis on frequency characteristics of transient protection components of HVDC transmission lines [C]// Proceedings of the Academic Annual Conference of the HVDC and Power Electronics Committee of CSEE, 2012, Beijing, China:315-322.
                            </a>
                        </p>
                        <p id="163">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLQB201306008&amp;v=MTMxNDc0SDlMTXFZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVTczTUlTSGFiTEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 于洋, 孙平, 王强.高压直流输电线路暂态量保护元件的频率特性分析[J].电力科学与工程, 2013, 29 (6) :35-40.YU Yang, SUN Ping, WANG Qiang.Frequency characteristics analysis on transient-based protection components for HVDC transmission line[J].Electric Power Science and Engineering, 2013, 29 (6) :35-40.
                            </a>
                        </p>
                        <p id="165">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201311025&amp;v=MTg0NzVoVTczTUlTSFJmYkc0SDlMTnJvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 陈仕龙, 束洪春, 谢静, 等.特高压直流输电线路和边界频率特性研究[J].电力自动化设备, 2013, 33 (11) :134-139.CHEN Shilong, SHU Hongchun, XIE Jing, et al.Frequency characteristics of UHVDC transmission line and its boundary[J].Electric Power Automation Equipment, 2013, 33 (11) :134-139.
                            </a>
                        </p>
                        <p id="167">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN1870378&amp;v=MjY2OTFOcmhJM2ViS1ZSYm1lWWVOdUZTdz1KaU82RnJTNEhkYkV3SXBGWitwOUJIdzV6aE5nNlRkNVFReQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李海英, 王俊生, 卢宇.超高压直流线路故障的行波识别方法:200610085750.9[P].2006-06-29.LI Haiying, WANG Junsheng, LU Yu.Traveling wave identification method for fault of UHVDC line:200610085750.9[P].2006-06-29.
                            </a>
                        </p>
                        <p id="169">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201102011&amp;v=Mjk5MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVNzNNS3l2UGViRzRIOURNclk5RVpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 于洋, 刘建, 哈恒旭, 等.双极高压直流输电线路行波差动保护原理及方案[J].南方电网技术, 2011, 5 (2) :40-44.YU Yang, LIU Jian, HA Hengxu, et al.Traveling wave theory and differential protection scheme for bipolar-operating HVDC transmission lines[J].Southern Power System Technology, 2011, 5 (2) :40-44.
                            </a>
                        </p>
                        <p id="171">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201122012&amp;v=MTIwOTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVNzNNUHlyUGJiRzRIOURPclk5RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 束洪春, 田鑫萃, 张广斌, 等.±800 kV直流输电线路的极波暂态量保护[J].中国电机工程学报, 2011, 31 (22) :96-104.SHU Hongchun, TIAN Xincui, ZHANG Guangbin, et al.Protection for ±800 kV HVDC transmission lines using pole wave transients[J].Proceedings of the CSEE, 2011, 31 (22) :96-104.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909001" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909001&amp;v=MDg4NjU3cWZadVpzRnkvaFU3M01JU0hUZXJHNEg5ak1wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

