

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136674156975000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909013%26RESULT%3d1%26SIGN%3ddgcLmvzeqAvu3zN%252bW8JDtdQhy6M%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909013&amp;v=Mjg0NDZHNEg5ak1wbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZiN0pJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#275" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#282" data-title="&lt;b&gt;1&lt;/b&gt; 延时反馈负荷快速辨识算法原理 "><b>1</b> 延时反馈负荷快速辨识算法原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#283" data-title="&lt;b&gt;1.1&lt;/b&gt; 用电负荷的工作电流叠加特性"><b>1.1</b> 用电负荷的工作电流叠加特性</a></li>
                                                <li><a href="#293" data-title="&lt;b&gt;1.2&lt;/b&gt; 用电负荷电流信号在线延时分离"><b>1.2</b> 用电负荷电流信号在线延时分离</a></li>
                                                <li><a href="#302" data-title="&lt;b&gt;1.3&lt;/b&gt; 用电设备投切信号捕获与稳态电流信号提取"><b>1.3</b> 用电设备投切信号捕获与稳态电流信号提取</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#337" data-title="&lt;b&gt;2&lt;/b&gt; 延时反馈负荷快速辨识算法的优化求解 "><b>2</b> 延时反馈负荷快速辨识算法的优化求解</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#366" data-title="&lt;b&gt;3 实验与分析&lt;/b&gt; "><b>3 实验与分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#368" data-title="&lt;b&gt;3.1&lt;/b&gt; 电流模板识别效果检测"><b>3.1</b> 电流模板识别效果检测</a></li>
                                                <li><a href="#372" data-title="&lt;b&gt;3.2&lt;/b&gt; 未参与训练的负荷数据识别检测"><b>3.2</b> 未参与训练的负荷数据识别检测</a></li>
                                                <li><a href="#379" data-title="&lt;b&gt;3.3&lt;/b&gt; 算法性能研究"><b>3.3</b> 算法性能研究</a></li>
                                                <li><a href="#383" data-title="&lt;b&gt;3.4&lt;/b&gt; 相似负荷识别"><b>3.4</b> 相似负荷识别</a></li>
                                                <li><a href="#389" data-title="&lt;b&gt;3.5&lt;/b&gt; 算法性能对比"><b>3.5</b> 算法性能对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#394" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#445" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#458" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#335" data-title="&lt;b&gt;图1 本文算法的实现框图&lt;/b&gt;"><b>图1 本文算法的实现框图</b></a></li>
                                                <li><a href="#361" data-title="&lt;b&gt;图2 基于高频数据&lt;i&gt;V&lt;/i&gt;-&lt;i&gt;I&lt;/i&gt;特性的延时反馈负荷在线快速辨识算法流程图&lt;/b&gt;"><b>图2 基于高频数据<i>V</i>-<i>I</i>特性的延时反馈负荷在线快速辨识算法流程图</b></a></li>
                                                <li><a href="#376" data-title="&lt;b&gt;图3 BLUED中的负荷识别过程&lt;/b&gt;"><b>图3 BLUED中的负荷识别过程</b></a></li>
                                                <li><a href="#381" data-title="&lt;b&gt;表1 运算复杂度分析&lt;/b&gt;"><b>表1 运算复杂度分析</b></a></li>
                                                <li><a href="#391" data-title="&lt;b&gt;图4 对比算法对不同功耗用电设备的识别准确度&lt;/b&gt;"><b>图4 对比算法对不同功耗用电设备的识别准确度</b></a></li>
                                                <li><a href="#446" data-title="表A1 相同电压背景下的负荷周期电流">表A1 相同电压背景下的负荷周期电流</a></li>
                                                <li><a href="#447" data-title="图B1 BLUED中用电负荷的稳态周期电流模板">图B1 BLUED中用电负荷的稳态周期电流模板</a></li>
                                                <li><a href="#448" data-title="图B2 其他数据集中用电负荷的稳态周期电流模板">图B2 其他数据集中用电负荷的稳态周期电流模板</a></li>
                                                <li><a href="#449" data-title="表B1 用电负荷种类与运行状态数量">表B1 用电负荷种类与运行状态数量</a></li>
                                                <li><a href="#450" data-title="图B3 各个负荷稳态周期电流模板事件测试分布图">图B3 各个负荷稳态周期电流模板事件测试分布图</a></li>
                                                <li><a href="#451" data-title="图B4 混合信号">图B4 混合信号</a></li>
                                                <li><a href="#452" data-title="图B5 采集数据的负荷分解与识别">图B5 采集数据的负荷分解与识别</a></li>
                                                <li><a href="#453" data-title="图B6 UK-DALE中的负荷分解与识别">图B6 UK-DALE中的负荷分解与识别</a></li>
                                                <li><a href="#454" data-title="图B7 运算效率">图B7 运算效率</a></li>
                                                <li><a href="#455" data-title="图B8 吹风机开启">图B8 吹风机开启</a></li>
                                                <li><a href="#456" data-title="图B9 吹风机开启过程识别">图B9 吹风机开启过程识别</a></li>
                                                <li><a href="#457" data-title="图B10 分离波形与负荷电流模板拟合细节放大图">图B10 分离波形与负荷电流模板拟合细节放大图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="227">


                                    <a id="bibliography_1" title=" 程耀华, 张宁, 康重庆, 等.考虑需求侧管理的低碳电网规划[J].电力系统自动化, 2016, 40 (23) :61-69.CHENG Yaohua, ZHANG Ning, KANG Chongqing, et al.Low carbon transmission expansion planning considering demand side management[J].Automation of Electric Power Systems, 2016, 40 (23) :61-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623010&amp;v=MjE4MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVmI3SklTSFRlckc0SDlmT3JJOUVaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         程耀华, 张宁, 康重庆, 等.考虑需求侧管理的低碳电网规划[J].电力系统自动化, 2016, 40 (23) :61-69.CHENG Yaohua, ZHANG Ning, KANG Chongqing, et al.Low carbon transmission expansion planning considering demand side management[J].Automation of Electric Power Systems, 2016, 40 (23) :61-69.
                                    </a>
                                </li>
                                <li id="229">


                                    <a id="bibliography_2" title=" 刘博, 栾文鹏.基于负荷分解的用电数据云架构方案及应用场景[J].电网技术, 2016, 40 (3) :791-796.LIU Bo, LUAN Wenpeng.Conceptual cloud solution architecture and application scenarios of power consumption data based on load disaggregation[J].Power System Technology, 2016, 40 (3) :791-796." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603024&amp;v=MjQ0NjBGckNVUjdxZlp1WnNGeS9oVmI3SklUckJmYkc0SDlmTXJJOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘博, 栾文鹏.基于负荷分解的用电数据云架构方案及应用场景[J].电网技术, 2016, 40 (3) :791-796.LIU Bo, LUAN Wenpeng.Conceptual cloud solution architecture and application scenarios of power consumption data based on load disaggregation[J].Power System Technology, 2016, 40 (3) :791-796.
                                    </a>
                                </li>
                                <li id="231">


                                    <a id="bibliography_3" title=" HART G W.Nonintrusive appliance load monitoring[J].Proceedings of the IEEE, 1992, 80 (12) :1870-1891." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Nonintrusive appliance load monitoring">
                                        <b>[3]</b>
                                         HART G W.Nonintrusive appliance load monitoring[J].Proceedings of the IEEE, 1992, 80 (12) :1870-1891.
                                    </a>
                                </li>
                                <li id="233">


                                    <a id="bibliography_4" title=" DINESH C, NETTASINGHE B W, GODALIYADDA R I, et al.Residential appliance identification based on spectral information of low frequency smart meter measurements[J].IEEE Transactions on Smart Grid, 2016, 7 (6) :2781-2792." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Residential appliance identification based on spectral information of low frequency smart meter measurements">
                                        <b>[4]</b>
                                         DINESH C, NETTASINGHE B W, GODALIYADDA R I, et al.Residential appliance identification based on spectral information of low frequency smart meter measurements[J].IEEE Transactions on Smart Grid, 2016, 7 (6) :2781-2792.
                                    </a>
                                </li>
                                <li id="235">


                                    <a id="bibliography_5" title=" 李如意, 黄明山, 周东国, 等.基于粒子群算法搜索的非侵入式电力负荷分解方法[J].电力系统保护与控制, 2016, 44 (8) :30-36.LI Ruyi, HUANG Mingshan, ZHOU Dongguo, et al.Optimized nonintrusive load disaggregation method using particle swarm optimization algorithm[J].Power System Protection and Control, 2016, 44 (8) :30-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201608005&amp;v=MjE5OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZiN0pMeW5hZWJHNEg5Zk1wNDlGWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李如意, 黄明山, 周东国, 等.基于粒子群算法搜索的非侵入式电力负荷分解方法[J].电力系统保护与控制, 2016, 44 (8) :30-36.LI Ruyi, HUANG Mingshan, ZHOU Dongguo, et al.Optimized nonintrusive load disaggregation method using particle swarm optimization algorithm[J].Power System Protection and Control, 2016, 44 (8) :30-36.
                                    </a>
                                </li>
                                <li id="237">


                                    <a id="bibliography_6" title=" 宋旭帆, 周明, 涂京, 等.基于k-NN结合核Fisher判别的非侵入式负荷监测方法[J].电力系统自动化, 2018, 42 (6) :73-80.DOI:10.7500/AEPS20170627011.SONG Xufan, ZHOU Ming, TU Jing, et al.Non-intrusive load monitoring method based on k-NN and kernel fisher discriminant[J].Automation of Electric Power Systems, 2018, 42 (6) :73-80.DOI:10.7500/AEPS20170627011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806011&amp;v=MDQzNzdiN0pJU0hUZXJHNEg5bk1xWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         宋旭帆, 周明, 涂京, 等.基于k-NN结合核Fisher判别的非侵入式负荷监测方法[J].电力系统自动化, 2018, 42 (6) :73-80.DOI:10.7500/AEPS20170627011.SONG Xufan, ZHOU Ming, TU Jing, et al.Non-intrusive load monitoring method based on k-NN and kernel fisher discriminant[J].Automation of Electric Power Systems, 2018, 42 (6) :73-80.DOI:10.7500/AEPS20170627011.
                                    </a>
                                </li>
                                <li id="239">


                                    <a id="bibliography_7" title=" 李雨轩.非侵入式负荷分解算法的综合研究[D].北京:北京交通大学, 2016.LI Yuxuan.Research on algorithms of non-intrusive load decomposition[D].Beijing:Beijing Jiaotong University, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016058624.nh&amp;v=MTA2MDJDVVI3cWZadVpzRnkvaFZiN0pWRjI2R0xPOUZ0Zk9xNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李雨轩.非侵入式负荷分解算法的综合研究[D].北京:北京交通大学, 2016.LI Yuxuan.Research on algorithms of non-intrusive load decomposition[D].Beijing:Beijing Jiaotong University, 2016.
                                    </a>
                                </li>
                                <li id="241">


                                    <a id="bibliography_8" title=" 祁兵, 刘利亚, 王丽丽.基于LMD和模型匹配的家电负荷识别算法[J].电力系统自动化, 2017, 41 (22) :74-80.DOI:10.7500/AEPS20170212001.QI Bing, LIU Liya, WANG Lili.Identification algorithm for appliance load based on LMD and model matching[J].Automation of Electric Power Systems, 2017, 41 (22) :74-80.DOI:10.7500/AEPS20170212001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722010&amp;v=MjE2Njk5Yk9yWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZiN0pJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         祁兵, 刘利亚, 王丽丽.基于LMD和模型匹配的家电负荷识别算法[J].电力系统自动化, 2017, 41 (22) :74-80.DOI:10.7500/AEPS20170212001.QI Bing, LIU Liya, WANG Lili.Identification algorithm for appliance load based on LMD and model matching[J].Automation of Electric Power Systems, 2017, 41 (22) :74-80.DOI:10.7500/AEPS20170212001.
                                    </a>
                                </li>
                                <li id="243">


                                    <a id="bibliography_9" title=" 祁兵, 董超, 武昕, 等.基于DTW算法与稳态电流波形的非侵入式负荷辨识方法[J].电力系统自动化, 2018, 42 (3) :70-76.DOI:10.7500/AEPS20170103001.QI Bing, DONG Chao, WU Xin, et al.Non-intrusive load identification method based on DTW algorithm and steady-state current waveform[J].Automation of Electric Power Systems, 2018, 42 (3) :70-76.DOI:10.7500/AEPS20170103001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803010&amp;v=MTY1NDJDVVI3cWZadVpzRnkvaFZiN0pJU0hUZXJHNEg5bk1ySTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         祁兵, 董超, 武昕, 等.基于DTW算法与稳态电流波形的非侵入式负荷辨识方法[J].电力系统自动化, 2018, 42 (3) :70-76.DOI:10.7500/AEPS20170103001.QI Bing, DONG Chao, WU Xin, et al.Non-intrusive load identification method based on DTW algorithm and steady-state current waveform[J].Automation of Electric Power Systems, 2018, 42 (3) :70-76.DOI:10.7500/AEPS20170103001.
                                    </a>
                                </li>
                                <li id="245">


                                    <a id="bibliography_10" title=" TESHOME D F, HUANG T D, LIAN K L.Distinctive load feature extraction based on Fryze’s time-domain power theory[J].IEEE Power &amp;amp; Energy Technology Systems Journal, 2016, 3 (2) :60-70." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distinctive Load Feature Extraction Based on Fryze&amp;#39;&amp;#39;s Time-Domain Power Theory">
                                        <b>[10]</b>
                                         TESHOME D F, HUANG T D, LIAN K L.Distinctive load feature extraction based on Fryze’s time-domain power theory[J].IEEE Power &amp;amp; Energy Technology Systems Journal, 2016, 3 (2) :60-70.
                                    </a>
                                </li>
                                <li id="247">


                                    <a id="bibliography_11" title=" LIANG J, NG S K K, KENDALL G, et al.Load signature study:Part Ⅰ basic concept, structure, and methodology[J].IEEE Transactions on Power Delivery, 2010, 25 (2) :551-560." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Load Signature Study—Part I: Basic Concept, Structure, and Methodology">
                                        <b>[11]</b>
                                         LIANG J, NG S K K, KENDALL G, et al.Load signature study:Part Ⅰ basic concept, structure, and methodology[J].IEEE Transactions on Power Delivery, 2010, 25 (2) :551-560.
                                    </a>
                                </li>
                                <li id="249">


                                    <a id="bibliography_12" title=" KONG S, KIM Y, KO R, et al.Home appliance load disaggregation using cepstrum-smoothing-based method[J].IEEE Transactions on Consumer Electronics, 2015, 61 (1) :24-30." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Home appliance load disaggregation using cepstrum-smoothing-based method">
                                        <b>[12]</b>
                                         KONG S, KIM Y, KO R, et al.Home appliance load disaggregation using cepstrum-smoothing-based method[J].IEEE Transactions on Consumer Electronics, 2015, 61 (1) :24-30.
                                    </a>
                                </li>
                                <li id="251">


                                    <a id="bibliography_13" title=" LIN Y H, TSAI M S.Development of an improved time-frequency analysis-based nonintrusive load monitor for load demand identification[J].IEEE Transactions on Instrumentation and Measurement, 2014, 63 (6) :1470-1483." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Development of an improved time-frequency analysis-based nonintrusive load monitor for load demand identification">
                                        <b>[13]</b>
                                         LIN Y H, TSAI M S.Development of an improved time-frequency analysis-based nonintrusive load monitor for load demand identification[J].IEEE Transactions on Instrumentation and Measurement, 2014, 63 (6) :1470-1483.
                                    </a>
                                </li>
                                <li id="253">


                                    <a id="bibliography_14" title=" 高云, 杨洪耕.基于暂态特征贴近度匹配的家用负荷识别[J].电力系统自动化, 2013, 37 (9) :54-59.GAO Yun, YANG Honggeng.Household load identification based on closeness matching of transient characteristics[J].Automation of Electric Power Systems, 2013, 37 (9) :54-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309010&amp;v=MDU0MTQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWYjdKSVNIVGVyRzRIOUxNcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         高云, 杨洪耕.基于暂态特征贴近度匹配的家用负荷识别[J].电力系统自动化, 2013, 37 (9) :54-59.GAO Yun, YANG Honggeng.Household load identification based on closeness matching of transient characteristics[J].Automation of Electric Power Systems, 2013, 37 (9) :54-59.
                                    </a>
                                </li>
                                <li id="255">


                                    <a id="bibliography_15" title=" 刘然.结合改进最近邻法与支持向量机的住宅用电负荷识别研究[D].重庆:重庆大学, 2014.LIU Ran.Research on household load identification combining improved nearest neighbour method and support vector machine[D].Chongqing:Chongqing University, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014043917.nh&amp;v=MjcxMTBac0Z5L2hWYjdKVkYyNkdyTzhIZGpOcUpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         刘然.结合改进最近邻法与支持向量机的住宅用电负荷识别研究[D].重庆:重庆大学, 2014.LIU Ran.Research on household load identification combining improved nearest neighbour method and support vector machine[D].Chongqing:Chongqing University, 2014.
                                    </a>
                                </li>
                                <li id="257">


                                    <a id="bibliography_16" title=" HENAO N, AGBOSSOU K, KELOUWANI S, et al.Approach in nonintrusive type I load monitoring using subtractive clustering[J].IEEE Transactions on Smart Grid, 2017, 8 (22) :812-821." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Approach in Nonintrusive Type I Load Monitoring Using Subtractive Clustering">
                                        <b>[16]</b>
                                         HENAO N, AGBOSSOU K, KELOUWANI S, et al.Approach in nonintrusive type I load monitoring using subtractive clustering[J].IEEE Transactions on Smart Grid, 2017, 8 (22) :812-821.
                                    </a>
                                </li>
                                <li id="259">


                                    <a id="bibliography_17" title=" 曲朝阳, 于华涛, 郭晓利.基于开启瞬时负荷特征的家电负荷识别[J].电工技术学报, 2015, 30 (增刊1) :358-364.QU Zhaoyang, YU Huatao, GUO Xiaoli.The recognition of appliances instantaneous load[J].Transactions of Ransactions of China Electrotechnical Society, 2015, 30 (Supplement 1) :358-364." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS2015S1062&amp;v=MjQ5NzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWYjdKSVNyQmZiRzRIOVN2cm85RFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         曲朝阳, 于华涛, 郭晓利.基于开启瞬时负荷特征的家电负荷识别[J].电工技术学报, 2015, 30 (增刊1) :358-364.QU Zhaoyang, YU Huatao, GUO Xiaoli.The recognition of appliances instantaneous load[J].Transactions of Ransactions of China Electrotechnical Society, 2015, 30 (Supplement 1) :358-364.
                                    </a>
                                </li>
                                <li id="261">


                                    <a id="bibliography_18" title=" 李如意, 王晓换, 胡美璇, 等.RPROP神经网络在非侵入式负荷分解中的应用[J].电力系统保护与控制, 2016, 44 (7) :55-61.LI Ruyi, WANG Xiaohuan, HU Meixuan, et al.Application of RPROP neural network in nonintrusive load decomposition[J].Power System Protection and Control, 2016, 44 (7) :55-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201607009&amp;v=MDQ2MDNVUjdxZlp1WnNGeS9oVmI3Skx5bmFlYkc0SDlmTXFJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李如意, 王晓换, 胡美璇, 等.RPROP神经网络在非侵入式负荷分解中的应用[J].电力系统保护与控制, 2016, 44 (7) :55-61.LI Ruyi, WANG Xiaohuan, HU Meixuan, et al.Application of RPROP neural network in nonintrusive load decomposition[J].Power System Protection and Control, 2016, 44 (7) :55-61.
                                    </a>
                                </li>
                                <li id="263">


                                    <a id="bibliography_19" title=" 杨东升, 孔亮, 胡博, 等.基于多特征序列融合的负荷辨识方法[J].电力系统自动化, 2017, 41 (22) :66-73.DOI:10.7500/AEPS20170516002.YANG Dongsheng, KONG Liang, HU Bo, et al.Load identification method based on multi-feature sequence fusion[J].Automation of Electric Power Systems, 2017, 41 (22) :66-73.DOI:10.7500/AEPS20170516002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722009&amp;v=MDM4MjJDVVI3cWZadVpzRnkvaFZiN0pJU0hUZXJHNEg5Yk9yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         杨东升, 孔亮, 胡博, 等.基于多特征序列融合的负荷辨识方法[J].电力系统自动化, 2017, 41 (22) :66-73.DOI:10.7500/AEPS20170516002.YANG Dongsheng, KONG Liang, HU Bo, et al.Load identification method based on multi-feature sequence fusion[J].Automation of Electric Power Systems, 2017, 41 (22) :66-73.DOI:10.7500/AEPS20170516002.
                                    </a>
                                </li>
                                <li id="265">


                                    <a id="bibliography_20" title=" 陈思运, 高峰, 刘烃, 等.基于因子隐马尔可夫模型的负荷分解方法及灵敏度分析[J].电力系统自动化, 2016, 40 (21) :128-136.CHEN Siyuan, GAO Feng, LIU Ting, et al.Load disaggregation method based on factorial hidden Markov model and its sensitivity analysis[J].Automation of Electric Power Systems, 2016, 40 (21) :128-136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621021&amp;v=MTIzMzlHRnJDVVI3cWZadVpzRnkvaFZiN0pJU0hUZXJHNEg5Zk9ybzlIWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         陈思运, 高峰, 刘烃, 等.基于因子隐马尔可夫模型的负荷分解方法及灵敏度分析[J].电力系统自动化, 2016, 40 (21) :128-136.CHEN Siyuan, GAO Feng, LIU Ting, et al.Load disaggregation method based on factorial hidden Markov model and its sensitivity analysis[J].Automation of Electric Power Systems, 2016, 40 (21) :128-136.
                                    </a>
                                </li>
                                <li id="267">


                                    <a id="bibliography_21" title=" KONG W, DONG Z Y, MA J, et al.An extensible approach for non-intrusive load disaggregation with smart meter data[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :3362-3372." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An extensible approach for non-intrusive load disaggregation with smart meter data">
                                        <b>[21]</b>
                                         KONG W, DONG Z Y, MA J, et al.An extensible approach for non-intrusive load disaggregation with smart meter data[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :3362-3372.
                                    </a>
                                </li>
                                <li id="269">


                                    <a id="bibliography_22" title=" 武昕, 王震.基于负熵估计的居民用电负荷非侵入式分解算法[J].电网技术, 2017, 41 (3) :931-937.WU Xin, WANG Zhen.A non-intrusive decomposition algorithm for resident power load based on negative entropy estimation[J].Power System Technology, 2017, 41 (3) :931-937." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201703033&amp;v=MzE3MzlKSVRyQmZiRzRIOWJNckk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWYjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         武昕, 王震.基于负熵估计的居民用电负荷非侵入式分解算法[J].电网技术, 2017, 41 (3) :931-937.WU Xin, WANG Zhen.A non-intrusive decomposition algorithm for resident power load based on negative entropy estimation[J].Power System Technology, 2017, 41 (3) :931-937.
                                    </a>
                                </li>
                                <li id="271">


                                    <a id="bibliography_23" title=" ANDERSON K, OCNEANU A, BENITEZ D, et al.BLUED:a fully labeled public dataset for event-based non-intrusive load monitoring research[C]// Proceedings of the 2nd KDD Workshop on Data Mining Applications in Sustainability, August 12, 2012, Beijing, China:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Blued: a fully labeled public dataset forevent-based non-intrusive load monitoring research">
                                        <b>[23]</b>
                                         ANDERSON K, OCNEANU A, BENITEZ D, et al.BLUED:a fully labeled public dataset for event-based non-intrusive load monitoring research[C]// Proceedings of the 2nd KDD Workshop on Data Mining Applications in Sustainability, August 12, 2012, Beijing, China:1-5.
                                    </a>
                                </li>
                                <li id="273">


                                    <a id="bibliography_24" title=" KELLY J, KNOTTENBELT W.The UK-DALE dataset, domestic appliance-level electricity demand and whole-house demand from five UK homes[EB/OL].[2015-03-31].https://www.nature.com/articles/sdata20157." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The UK-DALE dataset,domestic appliance-level electricity demand and whole-house demand from five UK homes">
                                        <b>[24]</b>
                                         KELLY J, KNOTTENBELT W.The UK-DALE dataset, domestic appliance-level electricity demand and whole-house demand from five UK homes[EB/OL].[2015-03-31].https://www.nature.com/articles/sdata20157.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),108-116+170+117-121 DOI:10.7500/AEPS20180415003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于高频数据<b><i>V</i>-<i>I</i></b>特性的延时反馈负荷在线快速辨识算法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E7%AC%91&amp;code=26220275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩笑</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%93%E6%98%A5%E5%AE%87&amp;code=33149311&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邓春宇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%8E%89%E5%A4%A9&amp;code=39418229&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张玉天</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%91%9C&amp;code=26009002&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张瑜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AD%A6%E6%98%95&amp;code=31024179&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">武昕</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>研究了一种基于<i>V</i>-<i>I</i>特性的延时反馈非侵入负荷在线快速辨识算法, 该算法根据用电设备负荷容感性不变原理, 在相同电压背景下, 提取每次暂态发生前电路中的稳态周期电流, 利用信号一维加减得到上一次投切的用电设备稳定运行时的周期电流, 结合居民用户的用电设备操作习惯对目标函数施加约束, 缩小可能进行投切的用电设备的组合范围, 优化求解确定用电网络中的负荷状态。此外, 引入延时反馈识别投切负荷, 避免负荷暂态过程对稳态特征提取的影响。利用公开数据集对该方法的有效性进行验证, 通过延迟负荷识别可在短时间内准确高效地判断各用电设备的启停时刻。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%9E%E4%BE%B5%E5%85%A5%E8%B4%9F%E8%8D%B7%E7%9B%91%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">非侵入负荷监测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9C%A8%E7%BA%BF%E8%AF%86%E5%88%AB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">在线识别;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B4%9F%E8%8D%B7%E5%AE%B9%E6%84%9F%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">负荷容感性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A8%B3%E6%80%81%E7%94%B5%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">稳态电流;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    韩笑 (1994—) , 女, 硕士研究生, 主要研究方向:智能用电与电力系统信息处理技术。E-mail:hxyu33@sina.com;
                                </span>
                                <span>
                                    邓春宇 (1982—) , 男, 高级工程师, 主要研究方向:电力信息化、大数据、人工智能。E-mail:dengchunyu@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    张玉天 (1987—) , 男, 博士, 主要研究方向:随机微分动力系统、电力大数据分析和电力人工智能应用。E-mail:zhangyutian@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    *武昕 (1986—) , 女, 通信作者, 讲师, 主要研究方向:智能用电信息处理、电力系统通信与信号处理技术。E-mail:wuxin07@ncepu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>中央高校基本科研业务费专项资金资助项目 (2018MS001);</span>
                    </p>
            </div>
                    <h1><b>Fast Online Identification Algorithm for Delayed Feedback Load Based on <i>V</i>-<i>I</i> Characteristics of High Frequency Data</b></h1>
                    <h2>
                    <span>HAN Xiao</span>
                    <span>DENG Chunyu</span>
                    <span>ZHANG Yutian</span>
                    <span>ZHANG Yu</span>
                    <span>WU Xin</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
                    <span>China Electric Power Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A fast online identification algorithm for delayed feedback load based on V-I characteristics is studied. According to the principle of constant load capacitance and electricity sensibility of the electrical equipment, the steady periodic current before every transient is extracted with the same voltage. And the periodic current of the last electrical equipment is obtained by the one-dimension addition and subtraction of the signal. Then, combining the operation habits of the residential users to impose constraints on the target function, the combination range of the electrical devices that may be switched can be reduced. Finally, the load status in the power network is determined by optimization. The impact of the load transient process on the steady state feature extraction can be avoided by the delay identification of the switching load. The public datasets are used to verify the effectiveness of this method, and the start/stop time can be judged accurately and efficiently in a short time by load delay identification.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=non-intrusive%20load%20monitoring&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">non-intrusive load monitoring;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=online%20identification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">online identification;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=load%20capacitance%20and%20electricity%20sensibility&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">load capacitance and electricity sensibility;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=steady-state%20current&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">steady-state current;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by the Fundamental Research Funds for the Central Universities (No.2018MS001);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="275" name="275" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="276">需求侧管理 (demand side management, DSM) 通过采取有效措施, 可引导电力用户优化用电方式, 提高终端用电效率, 优化资源配置, 实现最小成本电力服务<citation id="399" type="reference"><link href="227" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。负荷监测是DSM的重要内容, 只有明确电能是如何被利用与消耗的, 才能找到有效的节电调控措施和高效的用电方式<citation id="400" type="reference"><link href="229" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="277">传统的侵入式负荷监测需要为每个用电设备配备一个信息采集设备, 大量的硬件设备与安装维护过程中的停电处理会妨碍用户正常的生活与工业生产, 具有较高成本, 且实际可操作性差。针对此问题, Hart创新地提出了非侵入负荷监测 (non-intrusive load monitoring, NILM) 技术<citation id="401" type="reference"><link href="231" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。NILM通过在住宅的电力服务入口处安装一组电流和电压传感器, 并基于信号分析与处理理论分析测得的综合电信号, 从而识别各个电器的电能消耗。因此, 负荷识别是非侵入式监测的重要支撑技术。</p>
                </div>
                <div class="p1">
                    <p id="278">早期的负荷辨识方法旨在通过识别各种电器的不同电气特征来标注状态变化事件。这些特征通常被称为“负荷签名”。常见的负荷签名包括有功功率、无功功率<citation id="402" type="reference"><link href="233" rel="bibliography" /><link href="235" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>、稳态电流谐波<citation id="403" type="reference"><link href="237" rel="bibliography" /><link href="239" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>、电压/电流波形<citation id="404" type="reference"><link href="241" rel="bibliography" /><link href="243" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>以及<i>V</i>-<i>I</i>轨迹<citation id="405" type="reference"><link href="245" rel="bibliography" /><link href="247" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>等。除此之外, 投切时功率/电压/电流瞬态波形的形状也是独特而有效的负荷签名<citation id="406" type="reference"><link href="249" rel="bibliography" /><link href="251" rel="bibliography" /><link href="253" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。这类方法可统称为基于负荷投切事件的方法, 主要依赖于高频率测量的负荷功率样本。但由于目前传输负荷用电数据时通信能力的限制, 高频采集数据不能直接全部实时传输, 需要在线完成负荷识别后, 将辨识结果进行传输, 因此对算法的运行效率与辨识准确率有较高要求。</p>
                </div>
                <div class="p1">
                    <p id="279">近期, 基于低频采样数据的负荷识别方法引起了研究人员的关注。文献<citation id="410" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>从采集的聚合功率中提取了新的负荷特征, 并使用这些特征训练经典的多标签分类器, 如支持向量机<citation id="407" type="reference"><link href="255" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>、聚类算法<citation id="411" type="reference"><link href="257" rel="bibliography" /><link href="259" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>与神经网络<citation id="408" type="reference"><link href="261" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>等。已经证明, 高精度电器的操作可以准确识别, 但这种方法容易出现过度训练和过度拟合的问题。文献<citation id="412" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>]</citation>利用隐马尔可夫模型及其变形, 完成了低频采样下的负荷辨识。实验证明高精度电器的操作可以被准确地识别, 然而, 这类方法对家电数量的低容忍度和对非重复设备的低效率限制了其在一般家庭中的适应性<citation id="409" type="reference"><link href="267" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="280">综上所述, 非侵入负荷辨识按照数据采集频率分为高频与低频两类, 数据量决定了这两种方式的实际实现结构存在明显差异。高频采集数据包含的信息量丰富, 负荷设备的特征保留相对完整, 因此辨识准确率高。而低频采集数据包含的信息量较少, 可以将采集数据先行上传, 从而将辨识过程转移到后台, 但目前已有的研究成果反映出可辨识的负荷种类较少, 对多状态连续变化的负荷识别效果较差。此外, 智能电表的数据量过于稀疏, 无法满足基本的辨识条件, 虽然低频采集可以降低通信压力, 但仍然不能共用智能电表的采集系统。</p>
                </div>
                <div class="p1">
                    <p id="281">考虑高频与低频两种采集模式的优缺点, 为了保证辨识准确率与实用性, 高频采集模式仍然是较优的选择, 但由于电网通信能力的制约和硬件设备的局限, 需要辨识过程在线完成<citation id="413" type="reference"><link href="237" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。因此, 本文研究了一种高效准确且便于硬件封装的在线监测方法。</p>
                </div>
                <h3 id="282" name="282" class="anchor-tag"><b>1</b> 延时反馈负荷快速辨识算法原理</h3>
                <h4 class="anchor-tag" id="283" name="283"><b>1.1</b> 用电负荷的工作电流叠加特性</h4>
                <div class="p1">
                    <p id="284">在居民用户电力入口处所采集的总电流为各独立负荷支路上电流总和<citation id="414" type="reference"><link href="269" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 记作<i>I</i> (<i>t</i>) 。若一个用户的用电网络中有<i>M</i>种负荷, 由叠加定理可得非侵入采集模式下的总负荷电流为:</p>
                </div>
                <div class="p1">
                    <p id="285"><mathml id="286"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>a</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mi>Ι</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>n</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="287">式中:<i>I</i><sub><i>k</i></sub> (<i>t</i>) (<i>k</i>=1, 2, …, <i>M</i>) 为每种负荷单独作用时所产生的电流;<i>a</i><sub><i>k</i></sub>为负荷的开启系数, 当<i>a</i><sub><i>k</i></sub>=0时, 表示对应电器未开启, 当<i>a</i><sub><i>k</i></sub>=<i>m</i>时, 对应<i>m</i>个<i>k</i>类电器开启;<i>n</i> (<i>t</i>) 为噪声。</p>
                </div>
                <div class="p1">
                    <p id="288">中国采用50 Hz的工频周期电压, 因此各负荷的工作电流波形也为50 Hz的周期量<citation id="415" type="reference"><link href="239" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>, 根据傅里叶分析理论, 周期信号<i>I</i><sub><i>k</i></sub> (<i>t</i>) 可表示为三角形式的傅里叶级数, 如式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="289"><i>I</i><sub><i>k</i></sub> (<i>t</i>) =<i>a</i><sub><i>k</i>1</sub>sin (<i>ωt</i>+<i>θ</i><sub><i>k</i>1</sub>) +<i>a</i><sub><i>k</i>2</sub>sin (2<i>ωt</i>+<i>θ</i><sub><i>k</i>2</sub>) +…+<i>a</i><sub><i>ki</i></sub>sin (<i>iωt</i>+<i>θ</i><sub><i>ki</i></sub>)      (2) </p>
                </div>
                <div class="p1">
                    <p id="291">式中:<i>a</i><sub><i>ki</i></sub>为基波及各次谐波的幅值;<i>ω</i>为基波角频率;<i>θ</i><sub><i>ki</i></sub>为基波及各次谐波在此测量中的相位。等号右侧第1项为基波, 其余项为各次谐波。</p>
                </div>
                <div class="p1">
                    <p id="292">由式 (1) 和式 (2) 可知, 混合电流<i>I</i> (<i>t</i>) 的波形由各个用电负荷单独运行的电流<i>I</i><sub><i>k</i></sub> (<i>t</i>) 的三要素, 即幅值、频率、相位角决定<citation id="416" type="reference"><link href="243" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。在实际数据量测过程中发现, 对于任一负荷, 无论其何时投切, 即使测量时间不同, 待系统稳定后其每周期的电流波形 (包括混合波形和单独运行负荷波形) 都是固定的, 即在相同的背景电压下, 不同负荷运行的稳态电流波形基波相位角与电压的初相角的差值为定值<citation id="417" type="reference"><link href="243" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>, 如附录A表A1所示。</p>
                </div>
                <h4 class="anchor-tag" id="293" name="293"><b>1.2</b> 用电负荷电流信号在线延时分离</h4>
                <div class="p1">
                    <p id="294">考虑居民用户在实际用电环境中的特点, 用电设备的操作习惯与用户的生活习惯决定了两个以上的用电设备完全同步启动或关闭的可能性非常小, 即不同负荷设备投切时会存在大小不一的时间差<citation id="418" type="reference"><link href="265" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 通过分析公开数据集BLUED<citation id="419" type="reference"><link href="271" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>可知, 该时间差大到小时级, 小到秒级。公开数据集BLUED是由美国单户住宅一周之内A, B相上以12 kHz高频采集得到的真实家用等级电压/电流测量值所构成, 其中共包括2 482个负荷状态变换事件 (A相904个, B相为1 578个, 由于国内居民家中电器连接方式普遍为单相, 所以将A, B相统一作为一相看待) 。通过统计分析该数据集中的用电设备投切事件时间, 发现两个以上的电器其状态在2 s内同时改变的事件次数仅为3次, 其中两次是不同相上的电器状态同时发生改变, 即两个以上的电器在2 s内同时发生状态改变的概率仅为0.1%, 从而本文认为负荷投切事件可看做顺序执行。</p>
                </div>
                <div class="p1">
                    <p id="295">设当前电路中的负荷电流信号记为<mathml id="296"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>。当用电设备<i>k</i>状态发生变化时, 将变化后电路中的混合信号记为<i>I</i> (<i>t</i>) 。总电流<i>I</i> (<i>t</i>) 是<mathml id="297"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>与用电设备<i>k</i>单独运行时的电流<i>I</i><sub><i>k</i></sub> (<i>t</i>) 叠加而成的。此时, 可看作电路中仅包含两路信号, 一路是状态发生变化前电路中的信号<i>I</i> (<i>t</i>) , 另一路为投切电器的电流信号, 如式 (3) 所示。</p>
                </div>
                <div class="p1">
                    <p id="298"><mathml id="299"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>η</mi></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="300">式中:<i>η</i>为噪声信号。</p>
                </div>
                <div class="p1">
                    <p id="301">本文利用居民用户的用电负荷操作习惯施加约束, 根据不同用电负荷容感性基本固定的性质<citation id="420" type="reference"><link href="243" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>, 得到一种适用于在线监测的非侵入式负荷延迟识别方法。在相同电压背景下, 提取每次暂态发生前电路中的稳态周期电流信号, 然后利用简单的一维加减得到新投切的用电设备的稳态周期电流, 再基于居民用户用电设备的操作习惯建立约束, 缩小可能发生状态改变的用电设备组合范围, 最后进行优化求解确定用电网络中的负荷状态。</p>
                </div>
                <h4 class="anchor-tag" id="302" name="302"><b>1.3</b> 用电设备投切信号捕获与稳态电流信号提取</h4>
                <div class="p1">
                    <p id="303">本文算法属于非侵入式负荷在线识别算法, 所以需要对电路进行实时监测。当检测到存在用电设备开启或关闭时, 转入负荷识别程序。而当电路中有负荷投切时, 最明显的变化量就是电流强度<citation id="421" type="reference"><link href="239" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。因此本文中捕捉用电设备投切脉冲信号的方法是:按一定频率对电流波形与电压波形进行采样, 并在缓冲区记录最近两秒的电压、电流波形;实时计算每周电流信号的电流强度, 当一个周期的电流强度对比上一周期电流强度发生突变, 便可认为发生了负荷投切事件, 然后进行稳态周期电流提取。</p>
                </div>
                <div class="p1">
                    <p id="304">设暂态发生前电流信号<i>i</i>中含连续<i>r</i>个周期的电流值, 定义每个周期的电流强度为其有效值<citation id="422" type="reference"><link href="239" rel="bibliography" /><link href="247" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">11</a>]</sup></citation>, 如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="305"><mathml id="306"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>Μ</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><msqrt><mrow><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>i</mi></mstyle><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow><mi>Ν</mi></mfrac></mrow></msqrt></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="307">式中:<i>N</i>为一个周期内的采样点数;<i>i</i> (<i>n</i>) 为每个采样点的电流值。</p>
                </div>
                <div class="p1">
                    <p id="308">则相邻两个周期的电流强度变化量为:</p>
                </div>
                <div class="p1">
                    <p id="309">Δ<i>i</i><sub>RMS</sub>=<i>i</i><sub>RMS</sub> (<i>j</i>+1) -<i>i</i><sub>RMS</sub> (<i>j</i>)      (5) </p>
                </div>
                <div class="p1">
                    <p id="310">式中:<i>j</i>为指监测电流的第<i>j</i>个周期, <i>j</i>=1, 2, …, <i>r</i>。</p>
                </div>
                <div class="p1">
                    <p id="311">因此可根据式 (6) 判断是否存在用电负荷进行投切:</p>
                </div>
                <div class="p1">
                    <p id="312">Δ<i>i</i><sub>RMS</sub>&gt;<i>ε</i>      (6) </p>
                </div>
                <div class="p1">
                    <p id="313">式中:<i>ε</i>为暂态开始判定阈值。<i>ε</i>值决定了算法的敏感度, <i>ε</i>值过大会导致某些负荷投切不能被检测到;<i>ε</i>值过小会造成算法将电路中的噪声误判为暂态过程。</p>
                </div>
                <div class="p1">
                    <p id="314">根据对负荷投切波形的研究, 发现功率较小的电器在25 W左右, 其电流强度值一般不超过0.5。通过实验得到当<i>ε</i>为上一周期电流强度的1/20时, 既可检测到功率在25 W之上的负荷的投切事件, 又可以避免误判。而对于其他电流强度小于0.5的电器, 由于其过小的功耗对整个的用电网络影响不大, 所以一般NILM中不会对此类电器进行监测, 如文献<citation id="423" type="reference">[<a class="sup">7</a>]</citation>与文献<citation id="424" type="reference">[<a class="sup">11</a>]</citation>中所示, 本文中<i>ε</i>取值为上一周期电流强度的1/20。在检测到负荷投切事件发生之后, 便开始稳态电流检测算法, 仍将Δ<i>i</i><sub>RMS</sub>电流强度差作为判定参量。如式 (7) 所示, 若连续<i>λ</i>个周期电流强度不再发生变化, 即可认为电流信号在这<i>λ</i>个周期内为稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="315">Δ<i>i</i>&lt;<i>γ</i>&amp;<i>T</i>≥<i>λ</i>      (7) </p>
                </div>
                <div class="p1">
                    <p id="316">式中:<i>γ</i>为稳态电流判定阈值, <i>γ</i>与<i>ε</i>取值相同;<i>T</i>为Δ<i>i</i>&lt;<i>γ</i>连续成立的周期数;<i>λ</i>为<i>T</i>的阈值, 根据文中算法的前提条件 (用电负荷投切时存在时间差, 即前文所述的2 s内负荷同时投切的事件基本为0) , <i>λN</i>应小于2<i>f</i><sub>s</sub>, <i>f</i><sub>s</sub>为采样频率。</p>
                </div>
                <div class="p1">
                    <p id="317">当用电设备进入稳定运行状态的时候, 电流强度变化不会再明显变化, 即式 (7) 的意义为当电流强度变化量Δ<i>i</i>连续小于<i>γ</i>时, 判定此<i>λ</i>个周期的电流为稳态电流。</p>
                </div>
                <div class="p1">
                    <p id="318">在确定暂态过程发生前电路中<i>λ</i>个周期的稳态电流后, 根据式 (8) 检测其对应的<i>λ</i>个周期中端电压波形<i>U</i>的电压过零点 (呈上升趋势的电压过零点) <citation id="425" type="reference"><link href="237" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="319"><i>U</i> (<i>X</i><sub><i>m</i></sub>) &gt;0 &amp; <i>U</i> (<i>X</i><sub><i>m</i></sub>-1) &lt;0      (8) </p>
                </div>
                <div class="p1">
                    <p id="320">式中:<i>X</i><sub><i>m</i></sub>为<b><i>X</i></b>中第<i>m</i>个元素, 其中<b><i>X</i></b>=[<i>x</i> (1) , <i>x</i> (2) , …, <i>x</i> (<i>l</i>) ]<sup>T</sup>;<i>x</i> (<i>l</i>) 为第<i>x</i> (<i>l</i>) 个采样点, 其中<i>l</i>代表第<i>l</i>个电压过零点。</p>
                </div>
                <div class="p1">
                    <p id="321">设检测得到<i>λ</i>-1个电压过零点, 则<i>l</i>=1, 2, …, <i>λ</i>-1。<i>i</i><sub><i>l</i></sub>={<i>x</i> (<i>l</i>) , <i>x</i> (<i>l</i>) +1, …, <i>x</i> (<i>l</i>) +<i>N</i>-1}, 最后通过式 (9) 可提取此次暂态发生前的稳态周期电流波形<mathml id="322"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></math></mathml>:</p>
                </div>
                <div class="p1">
                    <p id="323"><mathml id="324"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>λ</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>i</mi></mstyle><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mi>λ</mi><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="325">提取此次暂态发生前电路中的稳态周期电流波形<mathml id="326"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></math></mathml>后, 先对其进行存储, 不对此次发生状态变化的用电设备进行识别, 而是在检测到第<i>k</i>+1个设备状态变化后, 同样利用上述方法提取暂态发生前的稳态周期电流波形<i>I</i>, 然后通过式 (10) 分离得到上一次发生状态变换时对应的用电负荷<i>k</i>运行的稳态周期电流<mathml id="327"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="328"><mathml id="329"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ι</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="330">本文不对当前发生投切变换的用电负荷进行电流分离, 而是将其延迟到下一次暂态发生时再对其进行电流分离。原因如前文所述, 大部分用电负荷之间状态变化会存在时间差, 通过延迟识别可保证大部分负荷进入稳定运行状态, 很大程度上避免了由于负荷运行的暂态过程对稳态电流模板提取造成的影响<citation id="426" type="reference"><link href="251" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 提高辨识准确率。</p>
                </div>
                <div class="p1">
                    <p id="331">综上所述, 本文提出了一种基于高频数据<i>V</i>-<i>I</i>特性的延时反馈负荷在线快速辨识算法。首先单独运行各个用电负荷, 采集并存储其先验稳态电流模板。然后, 如图1所示, 实时监测是否有电器状态发生变换, 如果有负荷投切事件发生则转入负荷识别程序。通过检测电压的固定相位<citation id="428" type="reference"><link href="243" rel="bibliography" /><link href="251" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">13</a>]</sup></citation>, 提取上一次暂态发生前的稳态周期电流信号<mathml id="332"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></math></mathml>与此刻暂态发生前的稳态周期电流值<i>I</i>, 利用<i>I</i>减去<mathml id="333"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></math></mathml>得到上一时刻进行投切的用电负荷的电流信号<mathml id="334"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>, 最后与先验存取的各个用电负荷的稳态周期电流模板对比, 对负荷类型进行识别。图1中D代表延迟器, 表示电器的延时识别。通过图1所示的正迭代过程, 不仅可以分离电路中的负荷信号<citation id="427" type="reference"><link href="269" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 而且由于每次识别仅需识别一个或两个源信号, 从而缩小了识别范围, 提高了识别准确度, 并减少了识别所需的时间。</p>
                </div>
                <div class="area_img" id="335">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_335.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 本文算法的实现框图" src="Detail/GetImg?filename=images/DLXT201909013_335.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 本文算法的实现框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_335.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Realization block diagram of the proposed algorithm</b></p>

                </div>
                <div class="p1">
                    <p id="336">本文算法的处理流程与负荷暂态识别的处理流程有相似之处, 同样在检测到用电设备投切后, 用此刻的电流减去暂态发生前的电流, 即得到该用电设备的运行电流, 最后对分离电流进行识别。但是用电负荷运行过程中暂态特征易受噪声影响, 识别精度不够稳定;而且, 不同负荷的暂态时间不定, 所以在建立负荷先验特征模板时需考虑暂态时间较长的电器来确定存储空间, 对存储空间要求较高;此外, 负荷暂态的提取需要较高的采集频率才能保证暂态特征的完整性<citation id="429" type="reference"><link href="249" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 而对于稳态电流来讲, 仅需大于1 kHz的采样频率, 即可高质量地提取到完整的稳态特征。最重要的是, 本文算法根据对齐电压和电流相位来提取新投切用电负荷的运行电流, 而暂态提取难以确定暂态过程对应的电压位置, 只能通过减去上一周期的电流获得<citation id="430" type="reference"><link href="259" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 所以本文算法提取得到的稳态电流波形比暂态波形更加准确。</p>
                </div>
                <h3 id="337" name="337" class="anchor-tag"><b>2</b> 延时反馈负荷快速辨识算法的优化求解</h3>
                <div class="p1">
                    <p id="338">检测到第<i>k</i>+1个用电设备的投切信号, 并提取负荷投切前的稳态周期电流波形后, 可通过<mathml id="339"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow><mo>=</mo><mi>Ι</mi><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></math></mathml>得到第<i>k</i>个发生投切事件变化的用电负荷的稳态电流波形<mathml id="340"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="341">设数据库中存储的<i>M</i>种负荷的稳态电流模板分别表示为:</p>
                </div>
                <div class="area_img" id="342">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909013_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="344">基于用电设备正常工作时的稳态周期电流具有一定统计规律这一事实<citation id="431" type="reference"><link href="259" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 即当采集混合信号内包含 <i>q</i> 类主要用电设备时, 其电流可近似用这<i>q</i> 类用电设备电流的线性叠加来估计。于是对分离电流<mathml id="345"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></math></mathml>的负荷识别就是应用最优方法求取一组合理的权重系数使得负荷估计电流与负荷真实电流最为接近, 从而确定<mathml id="346"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></math></mathml>中的负荷类型, 实现负荷识别。最优化方法主要通过电流信号的叠加性, 利用优化方法进行分割, 其目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="347" class="code-formula">
                        <mathml id="347"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mtext> </mtext><mi>d</mi><mo>=</mo><mrow><mo>|</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>q</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>a</mi></mstyle><msub><mrow></mrow><mi>q</mi></msub><mi>Ι</mi><msub><mrow></mrow><mi>q</mi></msub></mrow><mo>|</mo></mrow></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mn>0</mn><mo>≤</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>a</mi><msub><mrow></mrow><mi>Μ</mi></msub><mo>≤</mo><mn>2</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>r</mi><mo>=</mo><mfrac><mrow><mi>cov</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>S</mi><mo stretchy="false">) </mo></mrow><mrow><mi>μ</mi><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mi>μ</mi><msub><mrow></mrow><mi>S</mi></msub></mrow></mfrac><mo>&gt;</mo><mn>0</mn><mo>.</mo><mn>9</mn><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="348">式中:<i>a</i><sub><i>i</i></sub>为电器开启系数 (<i>a</i><sub><i>q</i></sub>=0时, 表示对应电器状态未变化;<i>a</i><sub><i>q</i></sub>=1时, 表示对应电器状态发生变化) ;‖·‖ 表示<i>L</i><sub>2</sub>范数;<i>S</i>=<i>a</i><sub>1</sub><i>I</i><sub>1</sub>+<i>a</i><sub>2</sub><i>I</i><sub>2</sub>+…+<i>a</i><sub><i>M</i></sub><i>I</i><sub><i>M</i></sub>为分离信号<mathml id="349"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></math></mathml>的近似信号;<i>r</i>为分离信号与信号<i>S</i>间的相似系数;<mathml id="350"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>cov</mi></mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>S</mi><mo stretchy="false">) </mo></mrow></math></mathml>为分离信号<mathml id="351"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mtext>和</mtext></mrow></math></mathml>信号S的协方差;<mathml id="352"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>μ</mi><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></msub></mrow></math></mathml>和μ<sub>S</sub>分别为两个信号的标准差;q表示第q种电器。</p>
                </div>
                <div class="p1">
                    <p id="353">式 (12) 中约束条件1是基于2 s内同时开启的电器几乎不可能超过3个这一现实情境建立的<citation id="432" type="reference"><link href="247" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 约束条件2则是根据分离得到的电流波形与对应电器在模板库中的电流波形相似建立的, 此约束是为了使最优解更加准确。对于只有开/关两状态的电器来说, 先验负荷电流模板库中仅需要存储一个其稳态运行时的电流模板;对于连续多状态电器, 则需要提取其状态间转换的电流差值作为电流模板, 由于大部分多状态负荷状态变换是固定的, 所以不需要存储所有状态间的电流差值, 而是根据其运行情况, 仅存储部分固定状态间的差值即可。此时的目标函数如式 (13) 所示:</p>
                </div>
                <div class="area_img" id="354">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909013_35400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="356">式中:<i>y</i>表示电器<i>q</i>的第<i>y</i>个状态;<i>u</i>为每种电器状态个数。</p>
                </div>
                <div class="p1">
                    <p id="357">因此, 本文中非侵入负荷识别过程其本质就是求解一组最优的<i>a</i><sub>1</sub>, <i>a</i><sub>2</sub>, …, <i>a</i><sub><i>M</i></sub>, 以此来确定用电网络中投切负荷类型。由于待求解系数<i>a</i><sub><i>q</i></sub>只有0和1两种情况, 本文选取了遗传算法进行求解。</p>
                </div>
                <div class="p1">
                    <p id="358">基于高频数据<i>V</i>-<i>I</i>特性的延时反馈负荷在线快速辨识算法流程如图2所示, 由于本文算法的前提条件是考虑到用户操作习惯, 大部分负荷状态变换之间存在时间差, 所以提取的电流<mathml id="359"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>很大概率是某一用电设备单独运行的电流波形<citation id="433" type="reference"><link href="247" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。因此, 首次利用遗传算法对提取波识别时, 将种群规模设置为<i>M</i>×<i>M</i> (<i>M</i>为用电网络中负荷种类数量) 的单位阵, 首先对单个设备的电流模板进行拟合, 保证对大部分时间分离得到的单独电器的稳态周期电流进行准确识别。</p>
                </div>
                <div class="p1">
                    <p id="360">同时, 需要考虑的是虽然超过两个负荷同时状态变化的概率较低, 仍不能完全排除其可能。当得到的最优解大于阈值<i>δ</i>时, 本文将约束条件修改如式 (14) 所示。同时令寻优次数<i>T</i>=2, 并随机初始化遗传算法中的原始种群, 在对分离波形重新进行寻优。若最优解小于阈值, 则确定此时用电网络中的负荷状态。</p>
                </div>
                <div class="area_img" id="361">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_361.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 基于高频数据V-I特性的延时反馈负荷在线快速辨识算法流程图" src="Detail/GetImg?filename=images/DLXT201909013_361.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 基于高频数据<i>V</i>-<i>I</i>特性的延时反馈负荷在线快速辨识算法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_361.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of fast online identification algorithm for delayed feedback load based on <i>V</i>-<i>I</i> characteristics of high frequency data</b></p>

                </div>
                <div class="p1">
                    <p id="362" class="code-formula">
                        <mathml id="362"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>≤</mo><mi>a</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo>+</mo><mi>a</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>a</mi><msub><mrow></mrow><mrow><mi>Μ</mi><mo stretchy="false"> (</mo><mi>y</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msub><mo>+</mo><mi>a</mi><msub><mrow></mrow><mrow><mi>Μ</mi><mi>y</mi></mrow></msub><mo>&lt;</mo><mi>∞</mi></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>a</mi><msub><mrow></mrow><mrow><mi>q</mi><mn>1</mn></mrow></msub><mo>+</mo><mi>a</mi><msub><mrow></mrow><mrow><mi>q</mi><mn>2</mn></mrow></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>a</mi><msub><mrow></mrow><mrow><mi>q</mi><mo stretchy="false"> (</mo><mi>y</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msub><mo>+</mo><mi>a</mi><msub><mrow></mrow><mrow><mi>q</mi><mi>y</mi></mrow></msub><mo>&lt;</mo><mn>2</mn></mtd></mtr><mtr><mtd><mi>r</mi><mo>=</mo><mfrac><mrow><mi>cov</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>S</mi><mo stretchy="false">) </mo></mrow><mrow><mi>μ</mi><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mi>μ</mi><msub><mrow></mrow><mi>S</mi></msub></mrow></mfrac><mo>&gt;</mo><mn>0</mn><mo>.</mo><mn>9</mn><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="363">然后将此时的稳态电流<i>I</i>记录为<mathml id="364"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></math></mathml>。但是由于对于某些非线性负荷运行时, 电路中会发生较为显著的低频振荡现象<citation id="434" type="reference"><link href="253" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 会导致检测过程中误认为存在电器状态变化, 所以若再一次寻优得到的最优解仍然大于阈值, 认为此次暂态过程为误判, 用电网络中负荷状态未发生改变, 系统存储的<mathml id="365"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></math></mathml>不变。考虑到本文中需要检测的负荷中功耗最小的电器为25 W, 目标函数值约为6。在实验测试发现当分离电流与电流模板拟合良好时, 目标函数值不超过5。而当电路中噪声或低频振荡造成暂态检测算法误判时, 分离得到的电流幅值很小 (大部分情况下其电流峰值在1以下) , 相位不固定, 所以即使寻优后得到最优解, 其目标函数值接近寻优得到的电器的范数值。所以文中设<i>δ</i>=5.5, 可有效避免误判同时准确检测到2个以上的电器同时开启。</p>
                </div>
                <h3 id="366" name="366" class="anchor-tag"><b>3 实验与分析</b></h3>
                <div class="p1">
                    <p id="367">为了验证本文算法的有效性, 本文利用公开数据集BLUED<citation id="435" type="reference"><link href="271" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>和UK-DALE<citation id="436" type="reference"><link href="273" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>与实验室内搭建的小型用电网络进行算法仿真。公开数据集BLUED的采样频率为12 kHz。UK-DALE数据集则包含了5户位于伦敦的用电家庭, 本文中选取了其中第2个用电用户对算法进行测试, 采集频率为16 kHz。实验室内拥有具有多个电器, 利用简易的高频数据采集装置, 可以采集单个电器运行时的工作电流与不同电器共同运行时的混合电流, 采样频率为10 kHz。由于BLUED数据集涉及的用电设备种类较多, 使用情况多变, 且电器设备投切事件标签较完整, 所以该小节实验验证主要基于BLUED数据集, UK-DALE数据与实验室采集数据作为辅助验证数据。</p>
                </div>
                <h4 class="anchor-tag" id="368" name="368"><b>3.1</b> 电流模板识别效果检测</h4>
                <div class="p1">
                    <p id="369">实验室采集数据中, 通过单个运行各个用电设备得到了每个负荷的先验电流模板。而由于<i>BLUED</i>数据集和<i>UK</i>-<i>DALE</i>数据集中没有各个用电负荷单独运行的数据, 所以根据数据集中的事件标签, 利用本文算法从前4天的训练数据中提取了各个电器每次开启后的稳态周期电流, 然后取各类稳态周期电流的均值得到的电流模板分别如附录<i>B</i>图<i>B</i>1与图<i>B</i>2所示。由于<i>BLUED</i>和<i>UK</i>-<i>DALE</i>中的电流模板均根据同种负荷分离算法得到, 所以仅利用数量丰富的<i>BLUED</i>数据集中的电流模板对参与训练的部分负荷投切事件进行识别 (具体测试次数根据数据集中记录的负荷投切次数所决定) , 便可以验证本文算法提取的各个用电负荷的稳态周期电流模板的准确性与普适性。附录<i>B</i>表<i>B</i>1所示为提取的<i>BLUED</i>中的电器的运行状态总数与负荷编号。由于<i>A</i>相电器总数量较小, 波形之间相差较大, 所以利用所提取模板和本文算法可对<i>BLUED</i>中的全部<i>A</i>相电器进行正确识别如附录<i>B</i>图<i>B</i>3所示。</p>
                </div>
                <div class="p1">
                    <p id="370">在对<i>B</i>相电器的识别测试过程中, 功率较大的电器 (如负荷12, 13, 14, 15等) , 由于其波形分离较易, 分离过程受噪声影响较小, 所以对<i>B</i>相中功率大于900 <i>W</i>的电器, 利用提取模板和本文方法仍能达到100%的识别正确率, 具有良好的识别效果。而对于负荷16至负荷22等电器, 它们运行状态比较不稳定, 功率较小, 分离得到的单独负荷波形易受噪声影响, 所以其分离波形与周期电流模板之间的相似系数相对较小, 大部分在0.9～0.95之间, 但由于它们与其他电器波形差别明显, 所以其识别准确率仍在95%以上。</p>
                </div>
                <div class="p1">
                    <p id="371">本节实验验证了提取得到的数据库中的各个电器的先验电流模板准确有效。</p>
                </div>
                <h4 class="anchor-tag" id="372" name="372"><b>3.2</b> 未参与训练的负荷数据识别检测</h4>
                <div class="p1">
                    <p id="373">附录<i>B</i>图<i>B</i>1中电流模板是从<i>BLUED</i>数据集中前4天的数据中提取得到的。所以本节根据第5天、第6天与第7天采集的混合数据验证本文算法的有效性, 以第5天18:48:26—18:50:25这2 <i>min</i>内的采集数据为例。</p>
                </div>
                <div class="p1">
                    <p id="374">如附录<i>B</i>图<i>B</i>4所示, 在这2 <i>min</i>内, 事件发生顺序分别为车库门开启→车库门关闭→楼梯灯关闭→台灯、高台灯、走廊灯同时开启→电路低频振荡→顶灯开启。图3为投切事件识别过程, 图3 (<i>a</i>) 至 (<i>e</i>) 中蓝色曲线代表各个暂态发生前后的稳态周期电流波形, 红色曲线代表各个暂态发生前的稳态周期电流波形, 粉色曲线代表分离得到的稳态周期电流波形, 绿色曲线代表存储的各电器的稳态周期电流波形模板。由暂态2开始前的稳态周期电流波形减去暂态1开始前的波形后得到的分离波形 (即图3 (<i>a</i>) 中的粉色波形) 与模板库中车库门电流模板 (即图3 (<i>a</i>) 中的绿色波形) 拟合结果如图3 (<i>a</i>) 所示。通过遗传算法寻优后得到了车库门运行的正确结果, 识别完成后, 将图3 (<i>a</i>) 中蓝色波形存储为<mathml id="375"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></math></mathml>。图3 (b) 与图3 (c) 中对车库门和楼梯灯关闭的识别过程与图3 (a) 相似。而图3 (d) 是由于电路的低频振荡引起的暂态事件, 这其中没有电器投切事件发生。在识别过程中, 对图3 (d) 中的第一次识别得到的结果是显示器开启, 但由于其目标函数值9.374大于<i>δ</i>=3.733, 所以记次数<i>T</i>=2, 同时修改约束条件并随机初始化遗传算法中的初始种群。再一次进行寻优后得到结果仍然为显示器开启, 其目标函数值小于阈值, 所以判断此暂态过程没有电器投切事件, 暂态发生的稳态周期电流模板仍为上一个暂态发生前的电流模板, 继续进行暂态检测。图3 (e) 中显示本文算法同样正确识别了台灯、高台灯与走廊灯同时开始的情况。</p>
                </div>
                <div class="area_img" id="376">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_376.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 BLUED中的负荷识别过程" src="Detail/GetImg?filename=images/DLXT201909013_376.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 BLUED中的负荷识别过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_376.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Load identification process in BLUED</b></p>

                </div>
                <div class="p1">
                    <p id="377">本文还通过搭建小型的用电网络 (采样频率为10 kHz) , 对提出算法在不同用电环境下的有效性进行了验证。在空调单独运行时依次开启热水壶和微波炉, 然后利用提出算法对采集的混合电流进行负荷分解和负荷识别。附录B图B5展示了负荷分解波形和识别结果, 由附录B图B5可知, 本文算法可以对不同用电环境中的不同电器进行有效快速的负荷分解与识别。</p>
                </div>
                <div class="p1">
                    <p id="378">除此之外, 统计了UK-DALE数据集中 (采样频率为16 kHz) 的第2个用电用户 (位于伦敦的一个用电家庭) 的用电规律, 发现在一周内超过2个电器在2 s内同时投切的事件为0。然后对UK-DALE数据集中的洗碗机和跑步机投切时的信号进行了分解和识别如附录B图B6所示, 分离波形和模板电流拟合良好。综上可知, 在不同地域, 本文算法可对不同家电构成的用电用户进行负荷识别。</p>
                </div>
                <h4 class="anchor-tag" id="379" name="379"><b>3.3</b> 算法性能研究</h4>
                <div class="p1">
                    <p id="380">通过分析本文算法的复杂度, 充分验证本文算法的有效性。若一个用电网络<i>M</i>个电器正在运行, 一个周期的信号采样点数为<i>N</i>, 缓存区内每次存储的数据长度为<i>νN</i>, 需提取的稳态电流周期数为<i>λ</i>。则按照算法处理过程得到的运算量如表1所示。</p>
                </div>
                <div class="area_img" id="381">
                    <p class="img_tit"><b>表1 运算复杂度分析</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Computational complexity analysis</b></p>
                    <p class="img_note"></p>
                    <table id="381" border="1"><tr><td><br />步骤</td><td>运算复杂度</td></tr><tr><td><br />暂态检测</td><td><i>νN</i>次乘法, <i>νN</i>-1次加法<br /><i>νN</i>-1次加法, <i>ν</i>-1次比较</td></tr><tr><td><br />稳态电流提取</td><td><i>λ</i>次比较, <i>λ</i>+1次加法</td></tr><tr><td><br />优化求解</td><td>&lt;O (<i>M</i><sup>2</sup>) </td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="382">由表1可得到文中的算法主要由基本的加法、乘法和遗传优化算法构成。其中除了优化算法之外, 均为简单运算, 运算复杂度较低, 运行效率高。遗传算法的求解平均时间不超过问题规模的O (<i>M</i><sup>2</sup>) 次方。附录B图B7所示为图3中电器投切事件检测识别的运算时间。附录B图B7反映出, 虽然对电路低频振荡的误判导致识别时间增加, 但每次识别时间均在两秒以内, 平均识别时间为0.910 2 s。满足前文中提到的大部分家用电器在2 s内同时发生状态改变的概率较低的前提, 而每次负荷识别过程中仅需对一个分离信号进行识别, 所以求解时间基本相同, 证明本文提到的方法是准确有效的。</p>
                </div>
                <h4 class="anchor-tag" id="383" name="383"><b>3.4</b> 相似负荷识别</h4>
                <div class="p1">
                    <p id="384">由提取得到的负荷电流模板可知, 吹风机稳定运行的周期电流模板与搅拌机以状态2运行时的稳态周期电流模板十分相似, 所以本文利用BLUED数据集中第6天发生的吹风机开启事件判断本文算法对相似负荷的识别效果。</p>
                </div>
                <div class="p1">
                    <p id="385">附录B图B8为吹风机开始过程, 提取其暂态发生前的稳态周期电流波形记作<mathml id="386"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false"> (</mo></mrow></math></mathml>即附录B图B9 (b) 中红色波形) , 提取下一次暂态发生前的稳态周期电流波形 (即附录B图B9 (a) 中蓝色波形) 记作<i>I</i>。附录B图B9 (c) 为由<mathml id="387"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></math></mathml>得到的分离波形, 反映出分离波形与吹风机模板波形和搅拌机状态2的模板波形均拟合良好, 但与吹风机的电流模板相似系数为0.999 4, 目标函数为3.921, 而其与搅拌机状态2的电流模板相似系数为0.998 7, 目标函数值为5.015。利用本文算法得到了吹风机开启的正确结果。</p>
                </div>
                <div class="p1">
                    <p id="388">附录B图B10为吹风机识别的细节放大图, 虽然分离波形与两个电器的模板波形拟合程度均较高, 但是放大细节可明显反映出分离波形与吹风机的电流模板拟合程度更高。对于相似负荷来讲, 任何从电流、电压中提取得到的特征 (如<i>V</i>-<i>I</i>轨迹、均值、峰值等) 表征负荷细节能力均比电流、电压本身差, 所以本文算法利用周期电流波形对相似负荷识别具有良好的识别效果。</p>
                </div>
                <h4 class="anchor-tag" id="389" name="389"><b>3.5</b> 算法性能对比</h4>
                <div class="p1">
                    <p id="390">图4为在同等实验条件下, 本文与文献<citation id="437" type="reference">[<a class="sup">13</a>]</citation>、文献<citation id="438" type="reference">[<a class="sup">7</a>]</citation>在负荷识别性能上的比较。</p>
                </div>
                <div class="area_img" id="391">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_391.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 对比算法对不同功耗用电设备的识别准确度" src="Detail/GetImg?filename=images/DLXT201909013_391.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 对比算法对不同功耗用电设备的识别准确度</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_391.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Recongnition accuracy of contrast algorithms for electric equipment with different power consumption</b></p>

                </div>
                <div class="p1">
                    <p id="392">文献<citation id="439" type="reference">[<a class="sup">13</a>]</citation>属于非侵入式负荷暂态识别方法, 它通过S变换幅值矩阵提取暂态信号前8次谐波的幅值均值和方差对投切负荷进行识别, 但仅仅通过人工选择的前8次谐波特征所含有的负荷特征信息不足以区分不同负荷之间的差异, 所以对负荷识别精度造成了影响。文献<citation id="440" type="reference">[<a class="sup">7</a>]</citation>仅通过负荷稳态谐波作为特征进行非侵入式负荷监测识别。由于本文中大功率负荷的特性较为相似, 所以可以从图4中看出, 该方法对于电气特性相似的负荷识别能力有限。同时, 对于小于50 W的小功率电器, 由于其功率较小, 负荷特征易受电路中噪声影响, 所以对于小功率电器, 文献<citation id="441" type="reference">[<a class="sup">13</a>]</citation>与文献<citation id="442" type="reference">[<a class="sup">7</a>]</citation>的识别正确率下降幅度较大。与以上两种方法相比, 本文算法利用负荷容感性原理, 结合用电负荷的操作习惯, 所提出的负荷延迟识别算法是通过负荷的稳态周期电流进行识别, 不需要破坏原始数据结构信息, 可以完整保留不同负荷的特征周期电流具备较好的负荷电流细节表征能力, 提高了负荷识别的正确率, 且本文算法的运算复杂度很小, 有较高的运算效率。</p>
                </div>
                <div class="p1">
                    <p id="393">通过文献<citation id="443" type="reference">[<a class="sup">16</a>]</citation>和文献<citation id="444" type="reference">[<a class="sup">17</a>]</citation>可知, 其非侵入负荷辨识算法利用采样频率为1 Hz与20 Hz的低频数据进行负荷辨识, 所以每1 s、每0.05 s便需与电力系统主站进行通信。而对于本文算法来讲, 每次得到负荷辨识结果再与主站进行通信。对BLUED数据集中负荷投切事件最频繁的第3天06: 47—17: 00时间段内的负荷投切时间进行了统计研究, 该段时间共包括311次负荷投切事件, 将2 s内两种负荷同时投切的情况视为一次投切后, 发现负荷投切时间相隔最短时间为10 s, 而在时间内相隔10 s的负荷投切事件为17次, 所以通信密度最大时是每10 s传一次识别结果。综上所述, 应用本文算法进行非侵入负荷识别与电网的通信流量更小。</p>
                </div>
                <h3 id="394" name="394" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="395">针对基于高频采集数据的负荷识别方法存在的问题, 本文研究了一种基于<i>V</i>-<i>I</i>特性的延时反馈负荷在线快速辨识算法, 可以高效、准确地实现负荷电流的分解及负荷状态识别。在实际数据集上的实验结果表明, 本文方法优于现有的能量分解方法, 由于引入提取相同电压背景下的稳态电流波形, 突破了以往负荷识别方法中混合电流与单个负荷叠加拟合过程中相位特征的限制, 利用延迟识别可有效分解源负荷电流波形。将分解的电流进行优化求解可以高效快速地实现负荷辨识。与传统负荷分解方法相比, 计算效率和识别精度明显提高, 较好地解决了利用高频数据在线负荷识别存在的瓶颈, 为DSM的负荷管理提供了可行的基础技术支持。</p>
                </div>
                <div class="p1">
                    <p id="396">由于利用负荷特征进行负荷识别的NILM算法 (包括本文算法) 对先验知识的依赖严重, 影响了算法的推广应用。而仿真部分本文提取的特征电流证明我们提出的算法具有从混合数据里分离单个负荷稳定运行的电流信号的能力, 所以下一步的工作是利用本文算法结合负荷聚类、机器学习等理论, 研究在以家庭为单位的背景下在实际运行过程中智能地、自主地学习各负荷的独立数据, 建立属于不同家庭的独有的特征数据库, 实现非侵入负荷在线识别的完全自主化、独立化。</p>
                </div>
                <div class="p1">
                    <p id="398">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="445" name="445" class="anchor-tag">附录A</h3>
                <div class="area_img" id="446">
                                            <p class="img_tit">
                                                表A1 相同电压背景下的负荷周期电流
                                                    <br />
                                                Table A1 Load periodic currents under the same voltage background
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_44600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909013_44600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_44600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 相同电压背景下的负荷周期电流" src="Detail/GetImg?filename=images/DLXT201909013_44600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="458" name="458" class="anchor-tag">附录B</h3>
                <div class="area_img" id="447">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_44700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 BLUED中用电负荷的稳态周期电流模板" src="Detail/GetImg?filename=images/DLXT201909013_44700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 BLUED中用电负荷的稳态周期电流模板  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_44700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Steady state periodic current template with electric load in BLUED dataset</p>

                </div>
                <div class="area_img" id="448">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_44800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 其他数据集中用电负荷的稳态周期电流模板" src="Detail/GetImg?filename=images/DLXT201909013_44800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 其他数据集中用电负荷的稳态周期电流模板  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_44800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Steady state periodic current template with electric load in other data sets</p>

                </div>
                <div class="area_img" id="449">
                                            <p class="img_tit">
                                                表B1 用电负荷种类与运行状态数量
                                                    <br />
                                                Table B1 Type of electrical load and the number of operating states
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_44900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909013_44900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_44900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 用电负荷种类与运行状态数量" src="Detail/GetImg?filename=images/DLXT201909013_44900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="450">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_45000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 各个负荷稳态周期电流模板事件测试分布图" src="Detail/GetImg?filename=images/DLXT201909013_45000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 各个负荷稳态周期电流模板事件测试分布图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_45000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Test of steady state periodic current template for each load</p>

                </div>
                <div class="area_img" id="451">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_45100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4 混合信号" src="Detail/GetImg?filename=images/DLXT201909013_45100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4 混合信号  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_45100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Mixed signal</p>

                </div>
                <div class="area_img" id="452">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_45200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5 采集数据的负荷分解与识别" src="Detail/GetImg?filename=images/DLXT201909013_45200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5 采集数据的负荷分解与识别  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_45200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Load decomposition and identification based on collected data</p>

                </div>
                <div class="area_img" id="453">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_45300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6 UK-DALE中的负荷分解与识别" src="Detail/GetImg?filename=images/DLXT201909013_45300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6 UK-DALE中的负荷分解与识别  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_45300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Load decomposition and identification in UK-DALE</p>

                </div>
                <div class="area_img" id="454">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_45400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7 运算效率" src="Detail/GetImg?filename=images/DLXT201909013_45400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7 运算效率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_45400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 Operational efficiency</p>

                </div>
                <div class="area_img" id="455">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_45500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B8 吹风机开启" src="Detail/GetImg?filename=images/DLXT201909013_45500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B8 吹风机开启  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_45500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B8 Opening process of the hair dryer</p>

                </div>
                <div class="area_img" id="456">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_45600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B9 吹风机开启过程识别" src="Detail/GetImg?filename=images/DLXT201909013_45600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B9 吹风机开启过程识别  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_45600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B9 Hair dryer open process identification</p>

                </div>
                <div class="area_img" id="457">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909013_45700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B10 分离波形与负荷电流模板拟合细节放大图" src="Detail/GetImg?filename=images/DLXT201909013_45700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B10 分离波形与负荷电流模板拟合细节放大图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909013_45700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B10 Enlargement of the details of the separation waveform and the load current template fitting</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="227">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623010&amp;v=MjUwOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVmI3SklTSFRlckc0SDlmT3JJOUVaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 程耀华, 张宁, 康重庆, 等.考虑需求侧管理的低碳电网规划[J].电力系统自动化, 2016, 40 (23) :61-69.CHENG Yaohua, ZHANG Ning, KANG Chongqing, et al.Low carbon transmission expansion planning considering demand side management[J].Automation of Electric Power Systems, 2016, 40 (23) :61-69.
                            </a>
                        </p>
                        <p id="229">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603024&amp;v=MDI4MzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWYjdKSVRyQmZiRzRIOWZNckk5SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘博, 栾文鹏.基于负荷分解的用电数据云架构方案及应用场景[J].电网技术, 2016, 40 (3) :791-796.LIU Bo, LUAN Wenpeng.Conceptual cloud solution architecture and application scenarios of power consumption data based on load disaggregation[J].Power System Technology, 2016, 40 (3) :791-796.
                            </a>
                        </p>
                        <p id="231">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Nonintrusive appliance load monitoring">

                                <b>[3]</b> HART G W.Nonintrusive appliance load monitoring[J].Proceedings of the IEEE, 1992, 80 (12) :1870-1891.
                            </a>
                        </p>
                        <p id="233">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Residential appliance identification based on spectral information of low frequency smart meter measurements">

                                <b>[4]</b> DINESH C, NETTASINGHE B W, GODALIYADDA R I, et al.Residential appliance identification based on spectral information of low frequency smart meter measurements[J].IEEE Transactions on Smart Grid, 2016, 7 (6) :2781-2792.
                            </a>
                        </p>
                        <p id="235">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201608005&amp;v=MDYxMzZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVmI3Skx5bmFlYkc0SDlmTXA0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李如意, 黄明山, 周东国, 等.基于粒子群算法搜索的非侵入式电力负荷分解方法[J].电力系统保护与控制, 2016, 44 (8) :30-36.LI Ruyi, HUANG Mingshan, ZHOU Dongguo, et al.Optimized nonintrusive load disaggregation method using particle swarm optimization algorithm[J].Power System Protection and Control, 2016, 44 (8) :30-36.
                            </a>
                        </p>
                        <p id="237">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806011&amp;v=MTk1MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVmI3SklTSFRlckc0SDluTXFZOUVaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 宋旭帆, 周明, 涂京, 等.基于k-NN结合核Fisher判别的非侵入式负荷监测方法[J].电力系统自动化, 2018, 42 (6) :73-80.DOI:10.7500/AEPS20170627011.SONG Xufan, ZHOU Ming, TU Jing, et al.Non-intrusive load monitoring method based on k-NN and kernel fisher discriminant[J].Automation of Electric Power Systems, 2018, 42 (6) :73-80.DOI:10.7500/AEPS20170627011.
                            </a>
                        </p>
                        <p id="239">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016058624.nh&amp;v=MDE0ODJDVVI3cWZadVpzRnkvaFZiN0pWRjI2R0xPOUZ0Zk9xNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李雨轩.非侵入式负荷分解算法的综合研究[D].北京:北京交通大学, 2016.LI Yuxuan.Research on algorithms of non-intrusive load decomposition[D].Beijing:Beijing Jiaotong University, 2016.
                            </a>
                        </p>
                        <p id="241">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722010&amp;v=MjQ2OTdCdEdGckNVUjdxZlp1WnNGeS9oVmI3SklTSFRlckc0SDliT3JZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 祁兵, 刘利亚, 王丽丽.基于LMD和模型匹配的家电负荷识别算法[J].电力系统自动化, 2017, 41 (22) :74-80.DOI:10.7500/AEPS20170212001.QI Bing, LIU Liya, WANG Lili.Identification algorithm for appliance load based on LMD and model matching[J].Automation of Electric Power Systems, 2017, 41 (22) :74-80.DOI:10.7500/AEPS20170212001.
                            </a>
                        </p>
                        <p id="243">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803010&amp;v=MjMzMzdiN0pJU0hUZXJHNEg5bk1ySTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 祁兵, 董超, 武昕, 等.基于DTW算法与稳态电流波形的非侵入式负荷辨识方法[J].电力系统自动化, 2018, 42 (3) :70-76.DOI:10.7500/AEPS20170103001.QI Bing, DONG Chao, WU Xin, et al.Non-intrusive load identification method based on DTW algorithm and steady-state current waveform[J].Automation of Electric Power Systems, 2018, 42 (3) :70-76.DOI:10.7500/AEPS20170103001.
                            </a>
                        </p>
                        <p id="245">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distinctive Load Feature Extraction Based on Fryze&amp;#39;&amp;#39;s Time-Domain Power Theory">

                                <b>[10]</b> TESHOME D F, HUANG T D, LIAN K L.Distinctive load feature extraction based on Fryze’s time-domain power theory[J].IEEE Power &amp; Energy Technology Systems Journal, 2016, 3 (2) :60-70.
                            </a>
                        </p>
                        <p id="247">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Load Signature Study—Part I: Basic Concept, Structure, and Methodology">

                                <b>[11]</b> LIANG J, NG S K K, KENDALL G, et al.Load signature study:Part Ⅰ basic concept, structure, and methodology[J].IEEE Transactions on Power Delivery, 2010, 25 (2) :551-560.
                            </a>
                        </p>
                        <p id="249">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Home appliance load disaggregation using cepstrum-smoothing-based method">

                                <b>[12]</b> KONG S, KIM Y, KO R, et al.Home appliance load disaggregation using cepstrum-smoothing-based method[J].IEEE Transactions on Consumer Electronics, 2015, 61 (1) :24-30.
                            </a>
                        </p>
                        <p id="251">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Development of an improved time-frequency analysis-based nonintrusive load monitor for load demand identification">

                                <b>[13]</b> LIN Y H, TSAI M S.Development of an improved time-frequency analysis-based nonintrusive load monitor for load demand identification[J].IEEE Transactions on Instrumentation and Measurement, 2014, 63 (6) :1470-1483.
                            </a>
                        </p>
                        <p id="253">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309010&amp;v=MTA0NDZHNEg5TE1wbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZiN0pJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 高云, 杨洪耕.基于暂态特征贴近度匹配的家用负荷识别[J].电力系统自动化, 2013, 37 (9) :54-59.GAO Yun, YANG Honggeng.Household load identification based on closeness matching of transient characteristics[J].Automation of Electric Power Systems, 2013, 37 (9) :54-59.
                            </a>
                        </p>
                        <p id="255">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014043917.nh&amp;v=MTE1MDZxZlp1WnNGeS9oVmI3SlZGMjZHck84SGRqTnFKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 刘然.结合改进最近邻法与支持向量机的住宅用电负荷识别研究[D].重庆:重庆大学, 2014.LIU Ran.Research on household load identification combining improved nearest neighbour method and support vector machine[D].Chongqing:Chongqing University, 2014.
                            </a>
                        </p>
                        <p id="257">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Approach in Nonintrusive Type I Load Monitoring Using Subtractive Clustering">

                                <b>[16]</b> HENAO N, AGBOSSOU K, KELOUWANI S, et al.Approach in nonintrusive type I load monitoring using subtractive clustering[J].IEEE Transactions on Smart Grid, 2017, 8 (22) :812-821.
                            </a>
                        </p>
                        <p id="259">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS2015S1062&amp;v=MDk5MTNvOURab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVmI3SklTckJmYkc0SDlTdnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 曲朝阳, 于华涛, 郭晓利.基于开启瞬时负荷特征的家电负荷识别[J].电工技术学报, 2015, 30 (增刊1) :358-364.QU Zhaoyang, YU Huatao, GUO Xiaoli.The recognition of appliances instantaneous load[J].Transactions of Ransactions of China Electrotechnical Society, 2015, 30 (Supplement 1) :358-364.
                            </a>
                        </p>
                        <p id="261">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201607009&amp;v=MzIzODFyQ1VSN3FmWnVac0Z5L2hWYjdKTHluYWViRzRIOWZNcUk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李如意, 王晓换, 胡美璇, 等.RPROP神经网络在非侵入式负荷分解中的应用[J].电力系统保护与控制, 2016, 44 (7) :55-61.LI Ruyi, WANG Xiaohuan, HU Meixuan, et al.Application of RPROP neural network in nonintrusive load decomposition[J].Power System Protection and Control, 2016, 44 (7) :55-61.
                            </a>
                        </p>
                        <p id="263">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722009&amp;v=MjQ3ODk5Yk9yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZiN0pJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 杨东升, 孔亮, 胡博, 等.基于多特征序列融合的负荷辨识方法[J].电力系统自动化, 2017, 41 (22) :66-73.DOI:10.7500/AEPS20170516002.YANG Dongsheng, KONG Liang, HU Bo, et al.Load identification method based on multi-feature sequence fusion[J].Automation of Electric Power Systems, 2017, 41 (22) :66-73.DOI:10.7500/AEPS20170516002.
                            </a>
                        </p>
                        <p id="265">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621021&amp;v=MDQ2MjhIOWZPcm85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWYjdKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 陈思运, 高峰, 刘烃, 等.基于因子隐马尔可夫模型的负荷分解方法及灵敏度分析[J].电力系统自动化, 2016, 40 (21) :128-136.CHEN Siyuan, GAO Feng, LIU Ting, et al.Load disaggregation method based on factorial hidden Markov model and its sensitivity analysis[J].Automation of Electric Power Systems, 2016, 40 (21) :128-136.
                            </a>
                        </p>
                        <p id="267">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An extensible approach for non-intrusive load disaggregation with smart meter data">

                                <b>[21]</b> KONG W, DONG Z Y, MA J, et al.An extensible approach for non-intrusive load disaggregation with smart meter data[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :3362-3372.
                            </a>
                        </p>
                        <p id="269">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201703033&amp;v=MzAxOTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWYjdKSVRyQmZiRzRIOWJNckk5R1o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 武昕, 王震.基于负熵估计的居民用电负荷非侵入式分解算法[J].电网技术, 2017, 41 (3) :931-937.WU Xin, WANG Zhen.A non-intrusive decomposition algorithm for resident power load based on negative entropy estimation[J].Power System Technology, 2017, 41 (3) :931-937.
                            </a>
                        </p>
                        <p id="271">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Blued: a fully labeled public dataset forevent-based non-intrusive load monitoring research">

                                <b>[23]</b> ANDERSON K, OCNEANU A, BENITEZ D, et al.BLUED:a fully labeled public dataset for event-based non-intrusive load monitoring research[C]// Proceedings of the 2nd KDD Workshop on Data Mining Applications in Sustainability, August 12, 2012, Beijing, China:1-5.
                            </a>
                        </p>
                        <p id="273">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The UK-DALE dataset,domestic appliance-level electricity demand and whole-house demand from five UK homes">

                                <b>[24]</b> KELLY J, KNOTTENBELT W.The UK-DALE dataset, domestic appliance-level electricity demand and whole-house demand from five UK homes[EB/OL].[2015-03-31].https://www.nature.com/articles/sdata20157.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909013" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909013&amp;v=Mjg0NDZHNEg5ak1wbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZiN0pJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

