

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136674382756250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909014%26RESULT%3d1%26SIGN%3dDTnPzGd4zJ4flGWUEzJkKURJL4Q%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909014&amp;v=MDAwNDFyQ1VSN3FmWnVac0Z5L2hWYnpMSVNIVGVyRzRIOWpNcG85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#228" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#233" data-title="&lt;b&gt;1&lt;/b&gt; 地块多维度指标体系 "><b>1</b> 地块多维度指标体系</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#246" data-title="&lt;b&gt;2&lt;/b&gt; 地块负荷基础数据挖掘方法 "><b>2</b> 地块负荷基础数据挖掘方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#248" data-title="&lt;b&gt;2.1&lt;/b&gt; 空间负荷密度的非参数核密度估计"><b>2.1</b> 空间负荷密度的非参数核密度估计</a></li>
                                                <li><a href="#259" data-title="&lt;b&gt;2.2&lt;/b&gt; 典型负荷曲线的自适应聚类提取"><b>2.2</b> 典型负荷曲线的自适应聚类提取</a></li>
                                                <li><a href="#267" data-title="&lt;b&gt;2.3 Softmax&lt;/b&gt;多元概率分类器模型"><b>2.3 Softmax</b>多元概率分类器模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#286" data-title="&lt;b&gt;3&lt;/b&gt; 地块负荷基础数据挖掘方法 "><b>3</b> 地块负荷基础数据挖掘方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#288" data-title="1) 地块—网格划分:">1) 地块—网格划分:</a></li>
                                                <li><a href="#290" data-title="2) 多维数据获取:">2) 多维数据获取:</a></li>
                                                <li><a href="#292" data-title="3) 负荷密度标签化:">3) 负荷密度标签化:</a></li>
                                                <li><a href="#294" data-title="4) 负荷曲线聚类:">4) 负荷曲线聚类:</a></li>
                                                <li><a href="#296" data-title="5) 分类器训练:">5) 分类器训练:</a></li>
                                                <li><a href="#298" data-title="6) 地块预测计算:">6) 地块预测计算:</a></li>
                                                <li><a href="#300" data-title="7) 自下而上叠加:">7) 自下而上叠加:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#304" data-title="&lt;b&gt;4 算例分析&lt;/b&gt; "><b>4 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#306" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例描述"><b>4.1</b> 算例描述</a></li>
                                                <li><a href="#308" data-title="&lt;b&gt;4.2&lt;/b&gt; 用电信息挖掘效果"><b>4.2</b> 用电信息挖掘效果</a></li>
                                                <li><a href="#312" data-title="&lt;b&gt;4.3&lt;/b&gt; 负荷精度"><b>4.3</b> 负荷精度</a></li>
                                                <li><a href="#323" data-title="&lt;b&gt;4.4&lt;/b&gt; 基于曲线的预测结果在规划中的应用"><b>4.4</b> 基于曲线的预测结果在规划中的应用</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#327" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#359" data-title="附录A 配电网物理结构与城市规划的关系 ">附录A 配电网物理结构与城市规划的关系</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#362" data-title="附录B Softmax多元概率分类器模型 ">附录B Softmax多元概率分类器模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#364" data-title="附录C 数据驱动空间负荷预测的主要步骤 ">附录C 数据驱动空间负荷预测的主要步骤</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#366" data-title="附录D 算例基础数据 ">附录D 算例基础数据</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#371" data-title="附录E 算例空间负荷预测结果 ">附录E 算例空间负荷预测结果</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#238" data-title="&lt;b&gt;图1 地块多属性指标体系&lt;/b&gt;"><b>图1 地块多属性指标体系</b></a></li>
                                                <li><a href="#241" data-title="&lt;b&gt;表1 地块多属性描述具体指标&lt;/b&gt;"><b>表1 地块多属性描述具体指标</b></a></li>
                                                <li><a href="#256" data-title="&lt;b&gt;图2 负荷密度的概率密度曲线的非参数核密度估计&lt;/b&gt;"><b>图2 负荷密度的概率密度曲线的非参数核密度估计</b></a></li>
                                                <li><a href="#265" data-title="&lt;b&gt;图3 基于DB指标的某地块类型日负荷曲线自适应聚类&lt;/b&gt;"><b>图3 基于DB指标的某地块类型日负荷曲线自适应聚类</b></a></li>
                                                <li><a href="#303" data-title="&lt;b&gt;图4 基于负荷曲线的自下而上负荷叠加&lt;/b&gt;"><b>图4 基于负荷曲线的自下而上负荷叠加</b></a></li>
                                                <li><a href="#310" data-title="&lt;b&gt;表2 地块典型负荷密度指标&lt;/b&gt;"><b>表2 地块典型负荷密度指标</b></a></li>
                                                <li><a href="#315" data-title="&lt;b&gt;图5 预测和实际区域负荷曲线&lt;/b&gt;"><b>图5 预测和实际区域负荷曲线</b></a></li>
                                                <li><a href="#321" data-title="&lt;b&gt;表3 不同方法预测结果&lt;/b&gt;"><b>表3 不同方法预测结果</b></a></li>
                                                <li><a href="#325" data-title="&lt;b&gt;图6 考虑光伏接入的网供负荷平衡结果&lt;/b&gt;"><b>图6 考虑光伏接入的网供负荷平衡结果</b></a></li>
                                                <li><a href="#360" data-title="图A1 网格化体系的基本单位与城市规划对应关系">图A1 网格化体系的基本单位与城市规划对应关系</a></li>
                                                <li><a href="#363" data-title="图B1 Softmax多元概率分类器拓扑连接模型">图B1 Softmax多元概率分类器拓扑连接模型</a></li>
                                                <li><a href="#365" data-title="图C1 数据驱动的空间负荷预测流程图">图C1 数据驱动的空间负荷预测流程图</a></li>
                                                <li><a href="#367" data-title="图D1 算例用地规划和网格划分图">图D1 算例用地规划和网格划分图</a></li>
                                                <li><a href="#369" data-title="图D2 负荷曲线聚类效果">图D2 负荷曲线聚类效果</a></li>
                                                <li><a href="#372" data-title="图E1 算例区域地块负荷密度预测结果">图E1 算例区域地块负荷密度预测结果</a></li>
                                                <li><a href="#374" data-title="图E2 区域峰荷预测误差和地块负荷密度典型值个数关系">图E2 区域峰荷预测误差和地块负荷密度典型值个数关系</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="182">


                                    <a id="bibliography_1" title=" 肖白, 周潮, 穆钢.空间电力负荷预测方法综述与展望[J].中国电机工程学报, 2013, 33 (25) :78-92.XIAO Bai, ZHOU Chao, MU Gang.Review and prospect of the spatial load forecasting methods[J].Proceedings of the CSEE, 2013, 33 (25) :78-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325012&amp;v=MTg0NjdmWnVac0Z5L2hWYnpMUHlyUGJiRzRIOUxPcW85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         肖白, 周潮, 穆钢.空间电力负荷预测方法综述与展望[J].中国电机工程学报, 2013, 33 (25) :78-92.XIAO Bai, ZHOU Chao, MU Gang.Review and prospect of the spatial load forecasting methods[J].Proceedings of the CSEE, 2013, 33 (25) :78-92.
                                    </a>
                                </li>
                                <li id="184">


                                    <a id="bibliography_2" title=" 刘思, 傅旭华, 叶承晋, 等.考虑地域差异的配电网空间负荷聚类及一体化预测方法[J].电力系统自动化, 2017, 41 (3) :70-75.DOI:10.7500/AEPS20160507003.LIU Si, FU Xuhua, YE Chengjin, et al.Spatial load clustering and integrated forecasting method of distribution network considering regional difference[J].Automation of Electric Power Systems, 2017, 41 (3) :70-75.DOI:10.7500/AEPS20160507003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703011&amp;v=MDYzMzR6cXFCdEdGckNVUjdxZlp1WnNGeS9oVmJ6TElTSFRlckc0SDliTXJJOUVaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘思, 傅旭华, 叶承晋, 等.考虑地域差异的配电网空间负荷聚类及一体化预测方法[J].电力系统自动化, 2017, 41 (3) :70-75.DOI:10.7500/AEPS20160507003.LIU Si, FU Xuhua, YE Chengjin, et al.Spatial load clustering and integrated forecasting method of distribution network considering regional difference[J].Automation of Electric Power Systems, 2017, 41 (3) :70-75.DOI:10.7500/AEPS20160507003.
                                    </a>
                                </li>
                                <li id="186">


                                    <a id="bibliography_3" title=" 孙旭, 任震.空间负荷预测在城市电网规划中的应用[J].电力系统保护与控制, 2005, 33 (14) :79-81.SUN Xu, REN Zhen.Application of spatial load forecasting in urban power network planning[J].Power System Protection and Control, 2005, 33 (14) :79-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200514018&amp;v=MjY1MDBGckNVUjdxZlp1WnNGeS9oVmJ6TEx5bmFlYkc0SHRUTnE0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         孙旭, 任震.空间负荷预测在城市电网规划中的应用[J].电力系统保护与控制, 2005, 33 (14) :79-81.SUN Xu, REN Zhen.Application of spatial load forecasting in urban power network planning[J].Power System Protection and Control, 2005, 33 (14) :79-81.
                                    </a>
                                </li>
                                <li id="188">


                                    <a id="bibliography_4" title=" LEONARDO M O, JOHN F.Assessing the overall performance of Brazilian electric distribution companies[R/OL].[2018-05-20].http://citeseerx.ist.psu.edu/viewdoc/summary?doi=10.1.1.453.3503." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessing the overall performance of Brazilian electric distribution companies[R/OL]">
                                        <b>[4]</b>
                                         LEONARDO M O, JOHN F.Assessing the overall performance of Brazilian electric distribution companies[R/OL].[2018-05-20].http://citeseerx.ist.psu.edu/viewdoc/summary?doi=10.1.1.453.3503.
                                    </a>
                                </li>
                                <li id="190">


                                    <a id="bibliography_5" title=" HONG T, SHAHIDEHPOUR M.Load forecasting case study[R/OL].[2018-05-20].https://coefs.uncc.edu/hong/files/2015/03/WTP-2015-NARUC-HONG-Shahidehpour.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Load forecasting case study[R/OL]">
                                        <b>[5]</b>
                                         HONG T, SHAHIDEHPOUR M.Load forecasting case study[R/OL].[2018-05-20].https://coefs.uncc.edu/hong/files/2015/03/WTP-2015-NARUC-HONG-Shahidehpour.pdf.
                                    </a>
                                </li>
                                <li id="192">


                                    <a id="bibliography_6" title=" WILLIS H L.Spatial electric load forecasting [M].2rd ed.New York:Marcel Dekker, 2002." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Spatial electric load forecasting">
                                        <b>[6]</b>
                                         WILLIS H L.Spatial electric load forecasting [M].2rd ed.New York:Marcel Dekker, 2002.
                                    </a>
                                </li>
                                <li id="194">


                                    <a id="bibliography_7" title=" CHOW M Y, TRAM H.Methodology of urban re-development considerations in spatial load forecasting[J].IEEE Transactions on Power Systems, 1997, 12 (2) :996-1001." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Methodology of urban re-development considerations in spatial load forecasting">
                                        <b>[7]</b>
                                         CHOW M Y, TRAM H.Methodology of urban re-development considerations in spatial load forecasting[J].IEEE Transactions on Power Systems, 1997, 12 (2) :996-1001.
                                    </a>
                                </li>
                                <li id="196">


                                    <a id="bibliography_8" title=" JOEL D M, EDGAR M C, ANTONIO P F.A cellular automaton approach to spatial electric load forecasting[J].IEEE Transactions on Power Systems, 2011, 26 (2) :532-540." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Cellular Automaton Approach to Spatial Electric Load Forecasting">
                                        <b>[8]</b>
                                         JOEL D M, EDGAR M C, ANTONIO P F.A cellular automaton approach to spatial electric load forecasting[J].IEEE Transactions on Power Systems, 2011, 26 (2) :532-540.
                                    </a>
                                </li>
                                <li id="198">


                                    <a id="bibliography_9" title=" JOEL D M, EDGAR M C, ANTONIO P F.Multi-agent simulation of urban social dynamics for spatial load forecasting[J].IEEE Transactions on Power Systems, 2012, 27 (4) :1870-1878." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-Agent Simulation of Urban Social Dynamics for Spatial Load Forecasting">
                                        <b>[9]</b>
                                         JOEL D M, EDGAR M C, ANTONIO P F.Multi-agent simulation of urban social dynamics for spatial load forecasting[J].IEEE Transactions on Power Systems, 2012, 27 (4) :1870-1878.
                                    </a>
                                </li>
                                <li id="200">


                                    <a id="bibliography_10" title=" 赵强, 景罗, 赵光俊, 等.顾及空间异质性的多尺度空间负荷预测[J].电力自动化设备, 2014, 34 (2) :91-96.ZHAO Qiang, JING Luo, ZHAO Guangjun, et al.Multi-scale spatial load forecasting considering spatial heterogeneity[J].Electric Power Automation Equipment, 2014, 34 (2) :91-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201402016&amp;v=MTkxNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWYnpMSVNIUmZiRzRIOVhNclk5RVlvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         赵强, 景罗, 赵光俊, 等.顾及空间异质性的多尺度空间负荷预测[J].电力自动化设备, 2014, 34 (2) :91-96.ZHAO Qiang, JING Luo, ZHAO Guangjun, et al.Multi-scale spatial load forecasting considering spatial heterogeneity[J].Electric Power Automation Equipment, 2014, 34 (2) :91-96.
                                    </a>
                                </li>
                                <li id="202">


                                    <a id="bibliography_11" title=" 肖白, 杨欣桐, 田莉, 等.计及元胞发展程度的空间负荷预测方法[J].电力系统自动化, 2018, 42 (1) :61-67.DOI:10.7500/AEPS20170328001.XIAO Bai, YANG Xintong, TIAN Li, et al.Spatial load forecasting method based on development degree of cell[J].Automation of Electric Power Systems, 2018, 42 (1) :61-67.DOI:10.7500/AEPS20170328001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801009&amp;v=MTU3MjRlckc0SDluTXJvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVmJ6TElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         肖白, 杨欣桐, 田莉, 等.计及元胞发展程度的空间负荷预测方法[J].电力系统自动化, 2018, 42 (1) :61-67.DOI:10.7500/AEPS20170328001.XIAO Bai, YANG Xintong, TIAN Li, et al.Spatial load forecasting method based on development degree of cell[J].Automation of Electric Power Systems, 2018, 42 (1) :61-67.DOI:10.7500/AEPS20170328001.
                                    </a>
                                </li>
                                <li id="204">


                                    <a id="bibliography_12" title=" 肖白, 聂鹏, 穆钢, 等.基于多级聚类分析和支持向量机的空间负荷预测方法[J].电力系统自动化, 2015, 39 (12) :56-61.XIAO Bai, NIE Peng, MU Gang, et al.A spatial load forecasting method based on multilevel clustering analysis and support vector machine[J].Automation of Electric Power Systems, 2015, 39 (12) :56-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201512010&amp;v=MTE0NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZiekxJU0hUZXJHNEg5VE5yWTlFWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         肖白, 聂鹏, 穆钢, 等.基于多级聚类分析和支持向量机的空间负荷预测方法[J].电力系统自动化, 2015, 39 (12) :56-61.XIAO Bai, NIE Peng, MU Gang, et al.A spatial load forecasting method based on multilevel clustering analysis and support vector machine[J].Automation of Electric Power Systems, 2015, 39 (12) :56-61.
                                    </a>
                                </li>
                                <li id="206">


                                    <a id="bibliography_13" title=" 肖白, 蒲睿, 穆钢.基于多尺度空间分辨率的空间负荷预测误差评价方法[J].中国电机工程学报, 2015, 35 (22) :5731-5739.XIAO Bai, PU Rui, MU Gang.Method of spatial load forecasting error evaluation based on the multi-scale spatial resolution[J].Proceedings of the CSEE, 2015, 35 (22) :5731-5739." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522008&amp;v=MjkzNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZiekxQeXJQYmJHNEg5VE9yWTlGYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         肖白, 蒲睿, 穆钢.基于多尺度空间分辨率的空间负荷预测误差评价方法[J].中国电机工程学报, 2015, 35 (22) :5731-5739.XIAO Bai, PU Rui, MU Gang.Method of spatial load forecasting error evaluation based on the multi-scale spatial resolution[J].Proceedings of the CSEE, 2015, 35 (22) :5731-5739.
                                    </a>
                                </li>
                                <li id="208">


                                    <a id="bibliography_14" title=" YE Chengjin, DING Yi, SONG Yonghua, et al.A data driven multi-state model for distribution system flexible planning utilizing hierarchical parallel computing[J].Applied Energy, 2018, 232:9-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES54CB606D5BD1A3E74D7474B9DB6B136D&amp;v=MjY5NjJhOGJhUEtyNGt4WVpsN0RRMDZ1aEVYbmpoNVQzdVFwV1pIZjhDVlJyenJDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N3k1dzZzPU5pZk9mYg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         YE Chengjin, DING Yi, SONG Yonghua, et al.A data driven multi-state model for distribution system flexible planning utilizing hierarchical parallel computing[J].Applied Energy, 2018, 232:9-25.
                                    </a>
                                </li>
                                <li id="210">


                                    <a id="bibliography_15" title=" QUILUMBA F L, LEE W J, HUANG Heng, et al.Using smart meter data to improve the accuracy of intraday load forecasting considering customer behavior similarities[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :911-918." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Using smart meter data to improve the accuracy of intraday load forecasting considering customer behavior similarities">
                                        <b>[15]</b>
                                         QUILUMBA F L, LEE W J, HUANG Heng, et al.Using smart meter data to improve the accuracy of intraday load forecasting considering customer behavior similarities[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :911-918.
                                    </a>
                                </li>
                                <li id="212">


                                    <a id="bibliography_16" title=" NUTKIEWICZ A, YANG Zheng, JAIN R K.Data-driven urban energy simulation (DUE-S) :a framework for integrating engineering simulation and machine learning methods in a multi-scale urban energy modeling workflow[J].Applied Energy, 2018, 225:1176-1189." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES05C5AD50A66E019D180793EDDF6D679F&amp;v=MjQ0NjR3N3k1dzZzPU5pZk9mYk85YmRTOTI0cEZGZTBKZVh3NHhtSVM0ajk2UVh5WDJHWkRmOGFTUXJQcENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         NUTKIEWICZ A, YANG Zheng, JAIN R K.Data-driven urban energy simulation (DUE-S) :a framework for integrating engineering simulation and machine learning methods in a multi-scale urban energy modeling workflow[J].Applied Energy, 2018, 225:1176-1189.
                                    </a>
                                </li>
                                <li id="214">


                                    <a id="bibliography_17" title=" 刘思, 傅旭华, 叶承晋, 等.应用聚类分析与非参数核密度估计的空间负荷分布规律[J].电网技术, 2017, 41 (2) :604-610.LIU Si, FU Xuhua, YE Chengjin, et al.Spatial load distribution based on clustering analysis and non-parametric kernel density estimation[J].Power System Technology, 2017, 41 (2) :604-610." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702036&amp;v=MDU3MDViRzRIOWJNclk5R1lvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWYnpMSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         刘思, 傅旭华, 叶承晋, 等.应用聚类分析与非参数核密度估计的空间负荷分布规律[J].电网技术, 2017, 41 (2) :604-610.LIU Si, FU Xuhua, YE Chengjin, et al.Spatial load distribution based on clustering analysis and non-parametric kernel density estimation[J].Power System Technology, 2017, 41 (2) :604-610.
                                    </a>
                                </li>
                                <li id="216">


                                    <a id="bibliography_18" title=" 方斯顿, 程浩忠, 徐国栋, 等.基于非参数核密度估计的扩展准蒙特卡洛随机潮流方法[J].电力系统自动化, 2015, 39 (7) :21-27.FANG Sidun, CHENG Haozhong, XU Guodong, et al.An extended quasi Monte Carlo probabilistic load flow method based on non-parametric kernel density estimation[J].Automation of Electric Power Systems, 2015, 39 (7) :21-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507004&amp;v=MjgxNDVyRzRIOVRNcUk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWYnpMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         方斯顿, 程浩忠, 徐国栋, 等.基于非参数核密度估计的扩展准蒙特卡洛随机潮流方法[J].电力系统自动化, 2015, 39 (7) :21-27.FANG Sidun, CHENG Haozhong, XU Guodong, et al.An extended quasi Monte Carlo probabilistic load flow method based on non-parametric kernel density estimation[J].Automation of Electric Power Systems, 2015, 39 (7) :21-27.
                                    </a>
                                </li>
                                <li id="218">


                                    <a id="bibliography_19" title=" XIAO Junwei, LU Jianfeng, LI Xiangyu.Davies Bouldin index based hierarchical initialization &lt;i&gt;k&lt;/i&gt;-means[J].Intelligent Data Analysis, 2017, 21 (6) :1327-1338." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Davies Bouldin index based hierarchical initialization k-means">
                                        <b>[19]</b>
                                         XIAO Junwei, LU Jianfeng, LI Xiangyu.Davies Bouldin index based hierarchical initialization &lt;i&gt;k&lt;/i&gt;-means[J].Intelligent Data Analysis, 2017, 21 (6) :1327-1338.
                                    </a>
                                </li>
                                <li id="220">


                                    <a id="bibliography_20" >
                                        <b>[20]</b>
                                     LECUN Y, BENGIO Y, HINTON G.Deep learning[J].Nature, 2015, 521:436-444.</a>
                                </li>
                                <li id="222">


                                    <a id="bibliography_21" title=" LI Yiyan, HAN Dong, YAN Zheng.Long-term system load forecasting based on data-driven linear clustering method[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) :306-316." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802012&amp;v=MjMyODFEM0lhN0c0SDluTXJZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVmJ6TEs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         LI Yiyan, HAN Dong, YAN Zheng.Long-term system load forecasting based on data-driven linear clustering method[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) :306-316.
                                    </a>
                                </li>
                                <li id="224">


                                    <a id="bibliography_22" >
                                        <b>[22]</b>
                                     城市电力规划规范:GB/T 50293—1999[S].北京:中国建筑工业出版社, 1999.Specification for urban power planning:GB/T 50293—1999[S].Beijing:China Architecture &amp;amp; Building Press, 1999.</a>
                                </li>
                                <li id="226">


                                    <a id="bibliography_23" title=" SCHOPFER S, TIEFENBECK V, STAAKE T.Economic assessment of photovoltaic battery systems based on household load profiles[J].Applied Energy, 2018, 223:229-248." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES0B8C76DFD985A659556523DAF7C0BF35&amp;v=MTY4Mjdodzd5NXc2cz1OaWZPZmJQS0ZxTExxZnN6RU9JSENRMC95aDhXN3psNFNueVczV1F5Q3JMbU03bWFDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         SCHOPFER S, TIEFENBECK V, STAAKE T.Economic assessment of photovoltaic battery systems based on household load profiles[J].Applied Energy, 2018, 223:229-248.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-01 16:55</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),117-127 DOI:10.7500/AEPS20181220008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于<b>Softmax</b>概率分类器的数据驱动空间负荷预测</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%91%E4%BC%9F%E6%B0%91&amp;code=38131127&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郑伟民</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8F%B6%E6%89%BF%E6%99%8B&amp;code=28114484&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">叶承晋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%9B%BC%E9%A2%96&amp;code=40687449&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张曼颖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%95%BE&amp;code=29746700&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王蕾</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%8F%AF&amp;code=25400920&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙可</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%81%E4%B8%80&amp;code=11427294&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">丁一</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>提出了一种数据驱动空间负荷预测方法。将网格化体系下的功能地块作为空间负荷预测的基本单元, 并且通过多维指标体系进行属性描述。基于大量调研数据, 通过数据挖掘方法对不同类型地块的空间负荷密度分布规律和负荷曲线典型形态进行提取。建立Softmax多元概率分类模型对未知地块的负荷水平类型进行匹配。自下而上对相邻地块负荷预测结果进行时域叠加, 得到更大区域的预测信息, 包括其负荷量和预测负荷曲线。算例仿真结果表明提出的空间负荷预测方法在预测精度上有一定提升。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A9%BA%E9%97%B4%E8%B4%9F%E8%8D%B7%E9%A2%84%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">空间负荷预测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%B0%E6%8D%AE%E6%8C%96%E6%8E%98&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">数据挖掘;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9C%B0%E5%9D%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">地块;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Softmax%E6%A6%82%E7%8E%87%E5%88%86%E7%B1%BB%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Softmax概率分类器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B4%9F%E8%8D%B7%E6%9B%B2%E7%BA%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">负荷曲线;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    郑伟民 (1971—) , 男, 硕士, 高级工程师, 主要研究方向:电网发展规划、电网工程可行性。E-mail:zheng_weimin@zj.sgcc.com.cn;
                                </span>
                                <span>
                                    *叶承晋 (1987—) , 男, 通信作者, 博士, 主要研究方向:电力系统规划运行、配电网数据挖掘。E-mail:yechenjing@zju.edu.cn;
                                </span>
                                <span>
                                    张曼颖 (1992—) , 女, 硕士, 工程师, 主要研究方向:电网规划、电力系统中长期负荷预测。E-mail:zhangmanying@zj.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51807173);</span>
                                <span>中国博士后科学基金资助项目 (2018M640558);</span>
                                <span>国家电网有限公司科技项目 (5211JY170015);</span>
                    </p>
            </div>
                    <h1><b>Data-driven Spatial Load Forecasting Method Based on Softmax Probabilistic Classifier</b></h1>
                    <h2>
                    <span>ZHENG Weimin</span>
                    <span>YE Chengjin</span>
                    <span>ZHANG Manying</span>
                    <span>WANG Lei</span>
                    <span>SUN Ke</span>
                    <span>DING Yi</span>
            </h2>
                    <h2>
                    <span>State Grid Zhejiang Electric Power Co.Ltd.</span>
                    <span>College of Electrical Engineering, Zhejiang University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A data-driven spatial load forecasting (SLF) method based on Softmax probabilistic classifier is proposed. The functional land plots in the grid system are used as SLF units of spatial load forecasting and the attribute is described through the multi-dimensional indicator system. Based on a large amount of research data, the law of spatial load density distribution and typical shape of load curve of different land plot types are extracted by data mining method. The Softmax probabilistic classifier is introduced to forecast load levels of unknown land plots. Bottom-up superposition for load forecasting results of adjacent land plots in time domain is conducted, which obtains forecasting information of larger area including load levels and forecasted load curve. The simulation results of the example show that the proposed spatial load forecasting method has a certain improvement in forecasting accuracy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=spatial%20load%20forecasting&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">spatial load forecasting;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=data%20mining&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">data mining;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=land%20plot&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">land plot;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Softmax%20probabilistic%20classifier&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Softmax probabilistic classifier;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=load%20curve&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">load curve;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51807173);</span>
                                <span>Post-doctoral Science Foundation of China (No.2018M640558);</span>
                                <span>State Grid Corporation of China (No.5211JY170015);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="228" name="228" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="229">空间负荷预测是配电网规划的基础<citation id="330" type="reference"><link href="182" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。大规模城市建设和人口迁移导致了负荷空间分布发生快速和剧烈的变化<citation id="331" type="reference"><link href="184" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。因此, 空间负荷预测得到了前所未有的重视。在中国, 空间负荷预测已被视为配电网规划的重要组成部分<citation id="332" type="reference"><link href="186" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。巴西能源部门出台法令, 强制性要求开展空间负荷预测<citation id="333" type="reference"><link href="188" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。2015年, 美国国家公用事业管制委员会组织编写了典型案例集, 指导各州开展空间负荷预测工作<citation id="334" type="reference"><link href="190" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="230">空间负荷预测方法可分趋势法和仿真法<citation id="335" type="reference"><link href="192" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。趋势法采用函数匹配过去一段时期内的负荷增长模式, 并外推预测未来负荷增长情况, 其原理简单, 适用于较大区域的短期预测。仿真法自上而下地将大范围预测负荷分配至各小区域<citation id="336" type="reference"><link href="194" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>, 适用于较小区域的长期预测。由于城市发展存在巨大的随机性, 负荷分配的依据是仿真法的难点。近年来, 有多种仿真法被提出, 文献<citation id="337" type="reference">[<a class="sup">8</a>]</citation>采用元胞作为单位, 将负荷分配描述为离散时间过程;文献<citation id="338" type="reference">[<a class="sup">9</a>]</citation>采用多主体 (Agent) 系统对相邻单元的负荷增长相互影响进行动态建模;文献<citation id="339" type="reference">[<a class="sup">10</a>]</citation>在仿真过程中考虑了空间异质性;文献<citation id="340" type="reference">[<a class="sup">11</a>]</citation>考虑了元胞发展程度差异;文献<citation id="341" type="reference">[<a class="sup">12</a>]</citation>对相关元胞进行聚类以改善预测效果。基础数据的缺乏是仿真法开展的主要障碍<citation id="342" type="reference"><link href="196" rel="bibliography" /><link href="198" rel="bibliography" /><link href="200" rel="bibliography" /><link href="202" rel="bibliography" /><link href="204" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>, 目前, 规划工程师最常用的是负荷密度指标法, 即通过预先归纳的负荷密度指标, 结合面积计算地块负荷, 然后叠加得到区域负荷<citation id="343" type="reference"><link href="182" rel="bibliography" /><link href="192" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">6</a>]</sup></citation>, 该方法的难点是负荷叠加的同时率选取。</p>
                </div>
                <div class="p1">
                    <p id="231">随着智能电网和城市规划的发展, 对空间负荷预测提出了如下一些新的要求和挑战:①电网精准投资对预测精度提出了更高的要求, 要求负荷密度指标和同时率选取更为科学<citation id="344" type="reference"><link href="182" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>;②用户接入、负荷控制等要求预测分辨率细化至低压层面<citation id="345" type="reference"><link href="206" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 为分析分布式电源和电动汽车等对不同时段网供负荷的影响, 要求规划阶段的空间负荷预测结果需拓展至时域<citation id="346" type="reference"><link href="208" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>;③用电信息采集、地理信息系统 (GIS) 等系统广泛应用, 要求空间负荷预测与电网和现代城市中积累的大量价值数据相结合<citation id="347" type="reference"><link href="210" rel="bibliography" /><link href="212" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="232">因此, 本文提出了一种数据驱动的空间负荷预测方法。通过地块多属性指标体系将空间负荷预测从用地性质单一维度拓展到了气候、位置、发展水平、开发强度等多维度, 采用神经网络分类器对地块多维属性与负荷密度的非线性关系进行描述, 通过典型地块的负荷密度和负荷曲线特征提取提升预测的准确性。本文通过基于负荷曲线的自下而上负荷叠加避免同时率选取, 并且能同时给出远景负荷及其日曲线预测结果, 极大提升了预测结果对规划的指导意义。</p>
                </div>
                <h3 id="233" name="233" class="anchor-tag"><b>1</b> 地块多维度指标体系</h3>
                <div class="p1">
                    <p id="234">为适应配电网规划、建设、运行和管理的要求, 便于规划标准的统一和规划方案的落地, 将规划区域划分为若干个供电区, 供电区由若干个用电网格组成, 用电网格的基本单位是功能地块。</p>
                </div>
                <div class="p1">
                    <p id="235">功能地块是规划强度赋值的基本单位, 范围与土地利用规划、控制性详细规划中所指的地块相对应。地块在负荷量级上对应配电变压器级别, 进行地块负荷预测, 有助于确定配变容量和台数, 确定开关站布点、制定用户接入方案。用电网格在城市规划上对应功能区, 在负荷量级上对应中压线路级, 进行网格负荷预测, 有助于指导线路电力平衡, 确定片区中压馈线数量和供电方案, 明确线路廊道、路径, 开闭所位置。供电区在城市规划上对应功能组团, 一般在负荷量上达到高压配电网主供电源级别, 进行供电区负荷预测有助于确定变电需求, 包括变电站容量、数量, 确定供区范围, 优化变电站站址。配电网物理结构、空间网格、城市规划之间的对应关系如附录A所示。</p>
                </div>
                <div class="p1">
                    <p id="236">通过建立地块多维度指标体系, 从而充分利用配电网和现代城市中大量的量测数据, 为数据驱动的空间负荷预测奠定基础。</p>
                </div>
                <div class="p1">
                    <p id="237">用地类型是地块的最典型属性, 一般工业用地的负荷密度要显著高于居住和商务办公用地。如图1所示, 除了用地类型之外, 本文也考虑了地块的4个其他维度属性对空间负荷密度指标的影响, 分别为开发强度、发展水平、气候和位置。</p>
                </div>
                <div class="area_img" id="238">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909014_238.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 地块多属性指标体系" src="Detail/GetImg?filename=images/DLXT201909014_238.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 地块多属性指标体系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909014_238.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Multi-attribute indicator system of land plot</b></p>

                </div>
                <div class="p1">
                    <p id="239">基于历史数据相关性分析, 4个维度选用的典型指标如表1所示, 指标具体说明如下。</p>
                </div>
                <div class="p1">
                    <p id="240">开发强度直接影响地块的负荷密度。例如对居住用地而言, 高层住宅的负荷密度显著高于别墅和排屋住区;对商务办公用地而言, 高层/超高层办公楼的负荷密度也高于园区办公区。如表1所示, 本文采用人口密度和容积率作为地块开发强度的衡量指标。负荷密度也与所在区域的整体经济社会发展水平有关。人均国内生产总值 (GDP) 和城镇化率是衡量区域发展水平最直观的指标, 另外考虑到产业结构的调整变化也表征了经济水平, 因此将第三产业在GDP中的占比也作为衡量发展水平的指标之一。随着空调和电采暖的普及推广, 气候条件对负荷密度的影响体现得尤为显著。将年平均温度、最高和最低月平均温度也作为地块描述的重要指标。地块所处区位条件与负荷密度之间也存在一定的关联。例如, 工业倾向于选址靠近交通枢纽, 居民一般集聚于行政或商业中心。本文采用距离高速公路、商业体和行政中心的距离来综合衡量地块的区位优越程度<citation id="348" type="reference"><link href="194" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="241">
                    <p class="img_tit"><b>表1 地块多属性描述具体指标</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Indices for multi-attribute description of land plot</b></p>
                    <p class="img_note"></p>
                    <table id="241" border="1"><tr><td><br />属性</td><td>指标</td><td>定义/备注</td></tr><tr><td rowspan="2"><br />开发<br />强度</td><td><br />容积率 <i>X</i><sub>1</sub></td><td>建筑面积/占地面积</td></tr><tr><td><br />人口密度 <i>X</i><sub>2</sub></td><td>人口数量/区域面积</td></tr><tr><td rowspan="3"><br />发展<br />水平</td><td><br />人均GDP <i>X</i><sub>3</sub></td><td>GDP/现状人口数</td></tr><tr><td><br />城镇化率 <i>X</i><sub>4</sub></td><td>城镇常住人口数/总人口数</td></tr><tr><td><br />第三产业占比 <i>X</i><sub>5</sub></td><td>第三产业产值/GDP</td></tr><tr><td rowspan="3"><br />气候</td><td><br />平均温度 <i>X</i><sub>6</sub></td><td>年平均温度</td></tr><tr><td><br />夏季平均温度 <i>X</i><sub>7</sub></td><td>夏季日平均温度</td></tr><tr><td><br />冬季平均温度 <i>X</i><sub>8</sub></td><td>冬季日平均温度</td></tr><tr><td rowspan="3"><br />位置</td><td><br />交通条件<i>X</i><sub>9</sub></td><td>与最近高速公路或主干道距离</td></tr><tr><td><br />商业条件<i>X</i><sub>10</sub></td><td>与最近的综合体或市场距离</td></tr><tr><td><br />行政条件<i>X</i><sub>11</sub></td><td>与当地行政部门所在位置距离</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="243">有些属性的空间分辨率并不与地块相对应, 例如对于发展水平和气候属性, 要识别和获取地块尺度的指标是不现实的。因此, 对于这2个属性, 选择地块所在区域的整体指标 (所在街区、镇区、县市等) 进行替代。但是对于开发强度和位置属性, 各指标需精确到地块分辨率。</p>
                </div>
                <div class="p1">
                    <p id="244">本文数据驱动空间负荷预测的基本原理是利用大量样本建立地块属性与负荷密度之间的映射关系。因此, 对于样本地块而言, 属性指标应取当前实际值;对待预测地块而言, 属性指标应取规划值或远景值。</p>
                </div>
                <div class="p1">
                    <p id="245">样本和待预测地块的温度数据皆可通过气象发布信息获取。样本的发展水平属性指标可通过地区统计年鉴得到, 待预测地块的发展水平属性预测值可参考地区国民经济和社会发展相关规划。对于位置属性, 可在GIS地图或远景控规图上通过测量得到。样本地块的开发强度指标可通过用户调研得到;待预测地块的远景开发强度需结合控规、详规或其他规划参数计算得到, 例如规划床位数 (医院) 、规划吞吐量 (交通物流设施) 、规划班级数 (学校) 等。</p>
                </div>
                <h3 id="246" name="246" class="anchor-tag"><b>2</b> 地块负荷基础数据挖掘方法</h3>
                <div class="p1">
                    <p id="247">对于大量样本地块, 本章通过核密度估计从中提取不同类型地块的空间负荷密度分布规律, 通过聚类算法获得负荷曲线典型形态, 引入Softmax多元概率分类器表示地块多维度属性参数与负荷密度之间的映射关系。</p>
                </div>
                <h4 class="anchor-tag" id="248" name="248"><b>2.1</b> 空间负荷密度的非参数核密度估计</h4>
                <div class="p1">
                    <p id="249">样本地块的负荷密度挖掘包括如下主要步骤。</p>
                </div>
                <div class="p1">
                    <p id="250">1) 需获取大量样本地块的负荷密度信息。具体地, 对于单用户地块, 通过用采系统提取其近一年来的用电数据, 分析获取其年最大负荷, 结合GIS或通过调研得到其地块面积, 进而计算得到该地块负荷密度值。对于多用户地块, 需综合所有用户的负荷数据得到地块的年最大负荷, 进而计算地块负荷密度。</p>
                </div>
                <div class="p1">
                    <p id="251">2) 采用文献<citation id="349" type="reference">[<a class="sup">17</a>]</citation>提出的方法, 通过非参数核密度估计, 建立空间负荷密度概率模型, 以充分挖掘样本负荷密度分布规律。设<i>ρ</i><sub>1</sub>, <i>ρ</i><sub>2</sub>, …, <i>ρ</i><sub><i>b</i></sub>是某用地类型的<i>b</i>个样本地块的负荷密度值, 负荷密度的概率密度函数为<i>f</i> (<i>b</i>) , 则该概率密度函数的核估计如式 (1) 所示<citation id="350" type="reference"><link href="216" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="252" class="code-formula">
                        <mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mi>h</mi></msub><mo stretchy="false"> (</mo><mi>ρ</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>b</mi><mi>h</mi></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>a</mi><mo>=</mo><mn>1</mn></mrow><mi>b</mi></munderover><mi>Κ</mi></mstyle><mrow><mo> (</mo><mrow><mfrac><mrow><mi>ρ</mi><mo>-</mo><mi>ρ</mi><msub><mrow></mrow><mi>a</mi></msub></mrow><mi>h</mi></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="253">式中:<i>b</i>为样本容量;<i>h</i>为带宽;<i>K</i> (·) 为核函数。经统计发现, 负荷密度有在若干典型区域集中分布的特点。通过柯尔莫诺夫—斯米尔诺夫检验 (Kolmogorov-Smirnov test, K-S检验) 可发现基本满足高斯分布, 因此本文选取标准高斯函数为核函数, 设带宽为0.5, 则负荷密度的核密度估计如式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="254" class="code-formula">
                        <mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mn>0</mn><mo>.</mo><mn>5</mn></mrow></msub><mo stretchy="false"> (</mo><mi>ρ</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>2</mn><mi>b</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>a</mi><mo>=</mo><mn>1</mn></mrow><mi>b</mi></munderover><mrow><mfrac><mn>1</mn><mrow><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt></mrow></mfrac></mrow></mstyle><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mn>2</mn><mo stretchy="false"> (</mo><mi>ρ</mi><mo>-</mo><mi>ρ</mi><msub><mrow></mrow><mi>a</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="255">假设图2为根据上述方法绘制的某用地类型所有样本负荷密度的概率密度曲线。</p>
                </div>
                <div class="area_img" id="256">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909014_256.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 负荷密度的概率密度曲线的非参数核密度估计" src="Detail/GetImg?filename=images/DLXT201909014_256.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 负荷密度的概率密度曲线的非参数核密度估计</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909014_256.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Nonparametric kernel density estimation of probability density curve of load density</b></p>

                </div>
                <div class="p1">
                    <p id="257">为去除样本中某些异常数据对分析结果的影响, 需首先剔除极端负荷密度。本文选择在极大和极小负荷密度中各剔除5% (图2阴影部分) , 然后将剩余范围等分处理, 再从各段区间中选取极点作为该段负荷密度的典型值。极点表示该段负荷密度在该值邻域分布最集中, 因而该负荷密度最具有代表性。通过多个典型值相配合可相对全面地刻画该用地类型的空间负荷密度分布规律。</p>
                </div>
                <div class="p1">
                    <p id="258">图2给出了3个典型负荷密度典型值的提取过程, 展示了低段、中段、高段3个对应区间。值得注意的是, 分段数和典型值数目越多越有利于提升描述和预测的精度, 但更多的典型值会造成模型训练复杂度上升, 也要求训练中采用更大的规模的样本库。因此, 实际选择分段数和典型负荷密度数目时, 需要在预测精度和计算开销之间进行权衡。</p>
                </div>
                <h4 class="anchor-tag" id="259" name="259"><b>2.2</b> 典型负荷曲线的自适应聚类提取</h4>
                <div class="p1">
                    <p id="260">由于不同类型负荷具有不同的峰谷时间, 因此在进行自下而上的负荷叠加时需获得各类型地块的典型负荷曲线。随着用采系统的发展, 一个很自然的想法就是通过用户的用电信息, 获取大量样本地块的日负荷曲线, 然后对其进行聚类, 将各类型的中心线作为该地块类型的典型负荷曲线。但是由于负荷曲线的形态种类与用地类型并不完全一致, 因此在聚类之前很难确定合适的类型数。为此, 本文引入戴维森堡丁 (Davies Bouldin, DB) 距离指标。</p>
                </div>
                <div class="p1">
                    <p id="261">DB指标值<i>I</i><sub>DB</sub>可表示为<citation id="351" type="reference"><link href="218" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="262" class="code-formula">
                        <mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mo stretchy="false">|</mo><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo></mrow></mfrac><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>z</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mo stretchy="false">∥</mo></mstyle><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>-</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">∥</mo><msub><mrow></mrow><mi>p</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>B</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mi>k</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>k</mi></munderover><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>j</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>k</mi><mo>;</mo><mi>j</mi><mo>≠</mo><mi>i</mi></mrow></munder></mrow></mstyle><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>S</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">∥</mo><msub><mrow></mrow><mi>p</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="263">式中:<i>C</i><sub><i>i</i></sub> 表示第<i>i</i>个类型;<i>k</i>为类型总数;<b><i>z</i></b><sub><i>j</i></sub> 为<i>C</i><sub><i>i</i></sub>中的向量;<b><i>A</i></b><sub><i>i</i></sub>为<i>C</i><sub><i>i</i></sub>的聚类中心;<i>S</i><sub><i>i</i></sub>量度了<i>C</i><sub><i>i</i></sub>类型内的一致程度; ‖<b><i>A</i></b><sub><i>i</i></sub>-<b><i>A</i></b><sub><i>j</i></sub>‖<sub><i>p</i></sub>量度了类型<i>C</i><sub><i>i</i></sub>和<i>C</i><sub><i>j</i></sub>的差异程度。可见, DB指标同时考虑了同类的一致性和异类的差异性, 是聚类有效性的综合量度。通过搜索最小的DB值, 可实现聚类效果最佳, 这种搜索可通过迭代算法进行。</p>
                </div>
                <div class="p1">
                    <p id="264">图3给出了结合DB指标迭代后的<i>k</i>-means算法流程, 该算法避免了传统<i>k</i>-means类型数<i>k</i>需预先设定的问题<citation id="352" type="reference"><link href="214" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 可实现负荷曲线的类型自适应。</p>
                </div>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909014_265.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 基于DB指标的某地块类型日负荷曲线自适应聚类" src="Detail/GetImg?filename=images/DLXT201909014_265.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 基于DB指标的某地块类型日负荷曲线自适应聚类</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909014_265.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Self-adaptive clustering of daily load curve for a certain land plot based on DB index</b></p>

                </div>
                <div class="p1">
                    <p id="266">负荷曲线形态与用户的类型及运行模式有关。例如, 受空调负荷影响, 大部分地区在年最大负荷时负荷曲线会呈现一定的特殊形态。本文通过聚类负荷曲线为地块峰值负荷的叠加提供参考信息, 因此样本库中的负荷曲线应在区域最大负荷月中选取。另外, 应考虑到休息日和工作日负荷曲线的差异性。因此本文选择夏季七月或八月的工作日负荷曲线作为样本曲线。值得一提的是, 数据归一化会过滤大部分的负荷曲线微小差异。并且考虑到当样本曲线足够多时, 大数据自身会有很好的容错性。因此, 没有必要指定负荷曲线选取的具体日期, 但为了叠加的合理性, 需保证所选日期的一致性。</p>
                </div>
                <h4 class="anchor-tag" id="267" name="267"><b>2.3 Softmax</b>多元概率分类器模型</h4>
                <div class="p1">
                    <p id="268">本文引入Softmax 分类器用于地块属性与负荷密度之间的量化关系建模。附录B给出了Softmax分类器的神经网络拓扑结构, 其分类运算的基础是Softmax回归。</p>
                </div>
                <div class="p1">
                    <p id="269">假设分类问题有<i>k</i>个可能类别, 即类型标签<i>y</i>可以取<i>k</i>个不同的值。对于本文的空间负荷问题, 也就是某个地块可能对应多个负荷密度标签中的一个。假设有<i>m</i>个样本, 对输入样本<i>i</i>, 有负荷向量<b><i>x</i></b><sub><i>i</i></sub>=[<i>x</i><sub>1<i>i</i></sub>, <i>x</i><sub>2<i>i</i></sub>, …, <i>x</i><sub><i>ni</i></sub>]<sup>T</sup>, 希望分类器一次性计算出该样本属于所有类型的概率值, 记为<i>P</i> (<i>y</i><sub><i>i</i></sub>=<i>j</i>|<b><i>x</i></b><sub><i>i</i></sub>) , ∀<i>j</i>=1, 2, …, <i>k</i>, 其中概率最大的类显然就是该样本被最终判定从属的类别, 即该地块的负荷标签。因此, Softmax的输出是一个<i>k</i>维向量, 向量的每一个元素都表示一个对应的概率值, 基于基本的概率原理, 所有概率值相加须等于1。综上, 适用于空间负荷预测问题的Softmax回归对应的输出函数形式为<citation id="353" type="reference"><link href="220" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="270" class="code-formula">
                        <mathml id="270"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><msub><mrow></mrow><mi mathvariant="bold-italic">θ</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>1</mn><mo stretchy="false">|</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi mathvariant="bold-italic">i</mi></msub><mo>, </mo><mi mathvariant="bold-italic">θ</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>2</mn><mo stretchy="false">|</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi mathvariant="bold-italic">i</mi></msub><mo>, </mo><mi mathvariant="bold-italic">θ</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>k</mi><mo stretchy="false">|</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi mathvariant="bold-italic">i</mi></msub><mo>, </mo><mi mathvariant="bold-italic">θ</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mfrac><mn>1</mn><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>k</mi></munderover><mtext>e</mtext></mstyle><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">θ</mi><msubsup><mrow></mrow><mi>j</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msup></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>e</mtext><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">θ</mi><msubsup><mrow></mrow><mn>1</mn><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msup></mtd></mtr><mtr><mtd><mtext>e</mtext><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">θ</mi><msubsup><mrow></mrow><mn>2</mn><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msup></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mtext>e</mtext><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">θ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="271">式中:<i>θ</i><sub>1</sub>, <i>θ</i><sub>2</sub>, …, <i>θ</i><sub><i>k</i></sub>∈<b>R</b><sup>n×1</sup>是分类器的权重参数向量, <i>θ</i>=[<i>θ</i><sub>1</sub>, <i>θ</i><sub>2</sub>, …, <i>θ</i><sub><i>k</i></sub>]是模型训练对象为<i>n</i>×<i>k</i>型矩阵;样本地块<b><i>x</i></b><sub><i>i</i></sub>属于负荷标签类型<i>j</i>的概率为式 (6) 。</p>
                </div>
                <div class="p1">
                    <p id="272" class="code-formula">
                        <mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>j</mi><mo stretchy="false">|</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi mathvariant="bold-italic">θ</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">θ</mi><msubsup><mrow></mrow><mi>j</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>k</mi></munderover><mtext>e</mtext></mstyle><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">θ</mi><msubsup><mrow></mrow><mi>j</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="273">基于以上定义, Softmax回归可以实现对输入样本的最大似然分类。</p>
                </div>
                <div class="p1">
                    <p id="274">为了定义Softmax回归的代价函数, 引入示性函数ind (·) , 定义为:</p>
                </div>
                <div class="p1">
                    <p id="275" class="code-formula">
                        <mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>j</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>j</mi></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>≠</mo><mi>j</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="276">为惩罚过大的参数值, 考虑加入权重衰减项<mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mi>λ</mi><mo>/</mo><mn>2</mn><mo stretchy="false">) </mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>0</mn></mrow><mi>k</mi></munderover><mi>θ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>l</mi><mi>j</mi></mrow></msub></mrow></math></mathml>为<i>θ</i>第<i>l</i>行第<i>j</i>列元素。<i>λ</i>&gt;0, 可得Softmax回归计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="278" class="code-formula">
                        <mathml id="278"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>θ</mi><msup><mrow></mrow><mo>*</mo></msup><mo>=</mo><mrow><mi>arg</mi></mrow><mspace width="0.25em" /><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">θ</mi></munder><mspace width="0.25em" /><mi>J</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">θ</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mi>arg</mi></mrow><mspace width="0.25em" /><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">θ</mi></munder><mo stretchy="false"> (</mo><mo>-</mo><mfrac><mn>1</mn><mi>m</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>k</mi></munderover><mtext>i</mtext></mstyle></mrow></mstyle><mtext>n</mtext><mtext>d</mtext><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>j</mi><mo stretchy="false">) </mo><mrow><mi>lg</mi></mrow><mfrac><mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">θ</mi><msubsup><mrow></mrow><mi>j</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>k</mi></munderover><mtext>e</mtext></mstyle><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">θ</mi><msubsup><mrow></mrow><mi>j</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msup></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mi>λ</mi><mn>2</mn></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>0</mn></mrow><mi>k</mi></munderover><mi>θ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="279">由于本文Softmax 分类器不含隐层, 因此可通过经典的反向传播 (back propagation, BP) 算法结合梯度下降法进行训练。且由于代价函数是严格的凸函数, 可保证梯度下降法收敛到全局最优。梯度下降过程中, <i>J</i> (<i>θ</i>) 的导数为:</p>
                </div>
                <div class="p1">
                    <p id="280" class="code-formula">
                        <mathml id="280"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mtext> </mtext><mo>∇</mo><msub><mrow></mrow><mi mathvariant="bold-italic">θ</mi></msub><msub><mrow></mrow><mi>j</mi></msub><mi>J</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">θ</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mfrac><mn>1</mn><mi>m</mi></mfrac><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi mathvariant="bold-italic">x</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>j</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>j</mi><mo stretchy="false">|</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi mathvariant="bold-italic">θ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mo>+</mo><mi>λ</mi><mi mathvariant="bold-italic">θ</mi><msub><mrow></mrow><mi>j</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="281">梯度下降法每一次迭代需要进行如下所示权值更新:</p>
                </div>
                <div class="p1">
                    <p id="282"><i>θ</i><mathml id="283"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>=<i>θ</i><mathml id="284"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>-<i>α</i>∇<sub><i>θ</i><sub><i>j</i></sub></sub><i>J</i> (<i>θ</i>) <i>j</i>=1, 2, …, <i>k</i>      (10) </p>
                </div>
                <div class="p1">
                    <p id="285">式中:<i>t</i>为迭代次数;<i>α</i>为学习速率。</p>
                </div>
                <h3 id="286" name="286" class="anchor-tag"><b>3</b> 地块负荷基础数据挖掘方法</h3>
                <div class="p1">
                    <p id="287">附录<i>C</i>给出了综合上文主要算法及模型的数据驱动空间负荷预测主要流程, 其主要步骤如下。</p>
                </div>
                <h4 class="anchor-tag" id="288" name="288">1) 地块—网格划分:</h4>
                <div class="p1">
                    <p id="289">基于待预测区域的控制性详细规划, 获取用地划分图。参考如下因素对区域进行网格划分:地理分布 (一般以山体、河流以及道路等为网格地理边界, 便于区分和集中管理) ;负荷性质 (将相同或相近负荷属性且地理相邻的地块划分到同一网格) ;电网规模 (在远景负荷分布和目标网架基础上, 按照负荷均等、规模相当的思路确定网格规模) 。</p>
                </div>
                <h4 class="anchor-tag" id="290" name="290">2) 多维数据获取:</h4>
                <div class="p1">
                    <p id="291">基于用采、营销、<i>GIS</i>等系统, 并依据统计年鉴、互联网、调查问卷等, 搜集大量成熟地块指标, 包括表1所示的11项多属性描述参数和空间负荷密度数据。选择成熟地块是因为空间负荷预测考虑的一般是远景饱和负荷, 因此成熟地块的负荷指标才具有参考价值。</p>
                </div>
                <h4 class="anchor-tag" id="292" name="292">3) 负荷密度标签化:</h4>
                <div class="p1">
                    <p id="293">基于大量成熟地块负荷密度数据, 通过非参数核密度估计, 得到工业、商业、居民、行政办公或更细致用地类型的上、中、下等典型负荷密度标签。</p>
                </div>
                <h4 class="anchor-tag" id="294" name="294">4) 负荷曲线聚类:</h4>
                <div class="p1">
                    <p id="295">基于用采系统, 抽取各类型样本地块相关用户的典型日负荷曲线, 叠加得到各类型样本地块的日负荷曲线集, 归一化之后, 通过2.2节介绍的自适应k-<i>means</i>聚类算法, 得到各类型地块的典型负荷曲线。</p>
                </div>
                <h4 class="anchor-tag" id="296" name="296">5) 分类器训练:</h4>
                <div class="p1">
                    <p id="297">采用某用地类型大量样本地块的11个多属性指标作为输入, 该类型样本地块的负荷密度标签作为输出, 对该用地类型的<i>Softmax</i>回归参数进行训练, 据此完成其他所有用地类型的对应分类器训练。</p>
                </div>
                <h4 class="anchor-tag" id="298" name="298">6) 地块预测计算:</h4>
                <div class="p1">
                    <p id="299">对未知地块, 选择其用地类型对应的<i>Softmax</i>分类器, 输入待预测地块的多属性指标参数, 由训练完成的分类器自动匹配其最可能的负荷密度标签。</p>
                </div>
                <h4 class="anchor-tag" id="300" name="300">7) 自下而上叠加:</h4>
                <div class="p1">
                    <p id="301">基于各待预测地块典型负荷曲线, 自下而上叠加所有相邻地块的负荷预测结果, 得到整个区域的预测负荷曲线。</p>
                </div>
                <div class="p1">
                    <p id="302">图4给出了负荷自下而上叠加的具体原理。<i>Softmax</i>模型预测给出的是地块未来最大负荷值, 代表负荷时间分布信息的负荷曲线已由聚类算法得到。基于负荷曲线进行的负荷叠加, 考虑了不同类型负荷的峰荷时段差异, 能提升预测精度。</p>
                </div>
                <div class="area_img" id="303">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909014_303.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 基于负荷曲线的自下而上负荷叠加" src="Detail/GetImg?filename=images/DLXT201909014_303.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 基于负荷曲线的自下而上负荷叠加</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909014_303.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Bottom-up load superposition based on load curve</b></p>

                </div>
                <h3 id="304" name="304" class="anchor-tag"><b>4 算例分析</b></h3>
                <div class="p1">
                    <p id="305">本章通过算例仿真, 验证提出的地块数据挖掘算法和数据驱动的空间负荷预测方法的有效性。</p>
                </div>
                <h4 class="anchor-tag" id="306" name="306"><b>4.1</b> 算例描述</h4>
                <div class="p1">
                    <p id="307">选择浙江宁波某开发区作为测试算例。附录D图D1给出了该区域土地控制性规划, 基于规划的快速路、综合体和行政中心位置, 结合比例尺可测量得到各地块的位置属性指标。地块发展水平和气候属性指标采用宁波市域数据代替, 前者取自统计年鉴, 后者取自气象信息系统。地块的开发强度指标由宁波市规划局提供。</p>
                </div>
                <h4 class="anchor-tag" id="308" name="308"><b>4.2</b> 用电信息挖掘效果</h4>
                <div class="p1">
                    <p id="309">对每一种用地类型, 在浙江省域范围内收集4 000个成熟样本地块。基于本文2.1节所述非参数核密度估计方法, 采用5个负荷密度典型值, 得到表2所示的典型负荷密度标签。</p>
                </div>
                <div class="area_img" id="310">
                    <p class="img_tit"><b>表2 地块典型负荷密度指标</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Typical load density index of land plot</b></p>
                    <p class="img_note"></p>
                    <table id="310" border="1"><tr><td rowspan="2"><br />类型</td><td rowspan="2">细分类型</td><td colspan="5"><br />负荷密度典型值/ (W·m<sup>-2</sup>) </td></tr><tr><td><br />低段</td><td>次低段</td><td>中段</td><td>次高段</td><td>高段</td></tr><tr><td rowspan="3"><br />工业<br />用地</td><td>一类工业<i>M</i><sub>1</sub></td><td>28</td><td>38</td><td>54</td><td>71</td><td>88</td></tr><tr><td><br />二类工业<i>M</i><sub>2</sub></td><td>26</td><td>35</td><td>42</td><td>64</td><td>83</td></tr><tr><td><br />三类工业<i>M</i><sub>3</sub></td><td>25</td><td>30</td><td>37</td><td>50</td><td>60</td></tr><tr><td rowspan="3"><br />商业<br />用地</td><td>商业设施<i>B</i><sub>1</sub></td><td>37</td><td>46</td><td>50</td><td>64</td><td>76</td></tr><tr><td><br />商务设施<i>B</i><sub>2</sub></td><td>40</td><td>44</td><td>51</td><td>62</td><td>75</td></tr><tr><td><br />商业综合体<i>B</i><sub>3</sub></td><td>48</td><td>74</td><td>98</td><td>119</td><td>135</td></tr><tr><td rowspan="3"><br />居住<br />用地</td><td>一类居住<i>R</i><sub>1</sub></td><td>3</td><td>4</td><td>6</td><td>10</td><td>16</td></tr><tr><td><br />二类居住<i>R</i><sub>2</sub></td><td>11</td><td>13</td><td>15</td><td>20</td><td>26</td></tr><tr><td><br />三类居住<i>R</i><sub>3</sub></td><td>10</td><td>13</td><td>17</td><td>21</td><td>26</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="311">从用电信息采集系统中抽取当地10 000个用户的日负荷曲线。附录D图D2给出了采用2.2节算法聚类得到的各用地类型典型日负荷曲线。</p>
                </div>
                <h4 class="anchor-tag" id="312" name="312"><b>4.3</b> 负荷精度</h4>
                <div class="p1">
                    <p id="313">采用以上样本库训练的Softmax分类器对算例区域地块进行负荷密度分类, 与负荷密度实际类别进行比较, 分类准确率高达95.5%, 具体地块预测分类情况如附录E图E1所示。</p>
                </div>
                <div class="p1">
                    <p id="314">基于典型负荷曲线叠加得到图5所示的区域预测负荷曲线。图5也给出了通过高压计量得到的区域实际最大负荷日曲线。可见, 本文方法预测得到的三峰形态曲线与区域实际情况基本一致, 且预测最大负荷720.4 MW接近实际负荷值694 MW。</p>
                </div>
                <div class="area_img" id="315">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909014_315.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 预测和实际区域负荷曲线" src="Detail/GetImg?filename=images/DLXT201909014_315.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 预测和实际区域负荷曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909014_315.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Forecasted and actual load curves of the case area</b></p>

                </div>
                <div class="p1">
                    <p id="316">附录E图E2给出了采用不同数目负荷密度典型值时的预测误差。随着负荷密度划分变得精细, 预测误差先减小后上升。这是由于越精细的分类标签对训练样本的规模要求越高。对于本算例样本库, 采用5个典型负荷密度标签是合理的, 过多的标签会导致预测精度下降。</p>
                </div>
                <div class="p1">
                    <p id="317">采用均方根误差 (root mean squared error, RMSE) 对综合预测误差进行量化<citation id="354" type="reference"><link href="222" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 如式 (11) 所示。</p>
                </div>
                <div class="p1">
                    <p id="318" class="code-formula">
                        <mathml id="318"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>Μ</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mn>4</mn></mrow></mfrac><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>E</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mi>A</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="319">式中: <i>E</i><sub><i>t</i></sub>和<i>A</i><sub><i>t</i></sub>分别表示预测和实际负荷日曲线在<i>t</i>时刻的取值。计算可得, 本文方法的RMSE仅为25.5 MW。</p>
                </div>
                <div class="p1">
                    <p id="320">为进一步评估本文预测方法在不同空间尺度上的准确性。表3给出了采用不同方法预测得到的地块、网格及区域三个空间尺度上峰荷预测误差。其中, 方法1为本文提出的自下而上数据驱动方法。方法2为文献<citation id="356" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>中介绍的自上而下仿真法。该方法基于多Agent模型将区域负荷进行自上而下分配 (输入设为区域负荷实际值) 。方法3为目前规划人员常用的负荷密度指标法<citation id="357" type="reference"><link href="182" rel="bibliography" /><link href="192" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">6</a>]</sup></citation>, 地块负荷密度和同时率指标参考文献<citation id="355" type="reference">[<a class="sup">22</a>]</citation>。</p>
                </div>
                <div class="area_img" id="321">
                    <p class="img_tit"><b>表3 不同方法预测结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Forecasting results by different methods</b></p>
                    <p class="img_note"></p>
                    <table id="321" border="1"><tr><td rowspan="2"><br />预测方法</td><td colspan="3"><br />误差率/%</td></tr><tr><td><br />地块平均</td><td>网格平均</td><td>区域</td></tr><tr><td><br />方法1</td><td>3.50</td><td>9.50</td><td>3.75</td></tr><tr><td><br />方法2</td><td>9.20</td><td>12.20</td><td></td></tr><tr><td><br />方法3</td><td>6.59</td><td>22.59</td><td>33.08</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="322">由表3可见, 在地块、网格和区域尺度上, 本文自下而上数据驱动方法相对于传统负荷密度指标法和自上而下仿真法都有明显优势。其中, 本文方法相对于负荷密度指标法在大范围预测结果 (网格、区域) 更为精确, 相对于自上而下仿真法在小范围预测精度更高 (地块) 。本文方法的区域预测误差小于网格是由于部分预测结果偏大的网格和偏小的网格在叠加过程中误差的相互抵消所致。</p>
                </div>
                <h4 class="anchor-tag" id="323" name="323"><b>4.4</b> 基于曲线的预测结果在规划中的应用</h4>
                <div class="p1">
                    <p id="324">传统的空间负荷预测只给出预测负荷峰值, 因此在进行规划阶段的电力平衡时, 一般直接对峰荷进行代数加减。这种网供负荷传统平衡方法有较大误差。为说明本文基于曲线的预测方法相对于传统方法的优势, 现考虑光伏接入的典型情境。通过调研测算, 算例区域远期光伏装机规模为210 MW。受光照条件影响, 光伏具有稳定的日出力特性, 其尖峰出现在中午12:00左右<citation id="358" type="reference"><link href="226" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。 图6给出了考虑光伏接入后的区域网供负荷平衡结果。</p>
                </div>
                <div class="area_img" id="325">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909014_325.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 考虑光伏接入的网供负荷平衡结果" src="Detail/GetImg?filename=images/DLXT201909014_325.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 考虑光伏接入的网供负荷平衡结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909014_325.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Load balance result of network load with photovoltaic integration</b></p>

                </div>
                <div class="p1">
                    <p id="326">由图6可见, 由于尖峰时间的差异, 光伏削峰之后, 实际网供负荷峰值为555.4 MW, 明显大于区域负荷与光伏峰荷的差值510.4 MW。因此, 若采用传统空间负荷预测方法并进行峰荷直接平衡, 会导致网供负荷预测值偏小。而本文方法能给出预测的远期最大负荷日曲线, 可与光伏出力曲线进行不同时段叠加, 得到精确的网供负荷大小。</p>
                </div>
                <h3 id="327" name="327" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="328">本文建立了地块的多属性描述体系并提出了一种数据驱动的空间负荷预测方法。具体地, 引入数据挖掘方法得到不同类型地块的空间负荷密度指标和典型负荷曲线, 提出对未知地块进行预测和匹配的概率分类模型, 建立基于负荷曲线的自下而上负荷叠加方法。本文方法的突出优势是可以同时预测得到目标区域的远景最大负荷值和典型日负荷曲线, 有效避免同时率选取, 相对于传统空间负荷预测方法在预测精度上都实现了较大提升, 有助于指导光伏等分布式电源渗透下的配电网网供负荷平衡, 对配电网精益化规划具有现实意义。除日峰荷时段差异外, 不同负荷在季节等其他时间尺度上也有分布的差异性, 如何在预测中考虑此因素是下一步研究的重点和方向。</p>
                </div>
                <div class="p1">
                    <p id="329">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="359" name="359" class="anchor-tag">附录A 配电网物理结构与城市规划的关系</h3>
                <div class="area_img" id="360">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909014_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 网格化体系的基本单位与城市规划对应关系" src="Detail/GetImg?filename=images/DLXT201909014_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 网格化体系的基本单位与城市规划对应关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909014_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Corresponding between units of grid system and urban planning</p>

                </div>
                <div class="p1">
                    <p id="361">如图A1所示, 地块在负荷量级上对应配电变压器级别, 地块负荷预测用于确定配变容量和台数。网格在城市规划上对应功能区, 在负荷量级上对应中压线路级, 网格负荷预测有助于确定中压馈线数量和供电方案。供电区在城市规划上对应功能组团, 在负荷量上达到高压配电网主供电源级别, 供电区负荷预测用于确定变电需求。</p>
                </div>
                <h3 id="362" name="362" class="anchor-tag">附录B Softmax多元概率分类器模型</h3>
                <div class="area_img" id="363">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909014_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 Softmax多元概率分类器拓扑连接模型" src="Detail/GetImg?filename=images/DLXT201909014_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 Softmax多元概率分类器拓扑连接模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909014_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Topology of a softmax classifier</p>

                </div>
                <h3 id="364" name="364" class="anchor-tag">附录C 数据驱动空间负荷预测的主要步骤</h3>
                <div class="area_img" id="365">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909014_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 数据驱动的空间负荷预测流程图" src="Detail/GetImg?filename=images/DLXT201909014_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 数据驱动的空间负荷预测流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909014_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Procedure of the data-driven spatial load forecasting</p>

                </div>
                <h3 id="366" name="366" class="anchor-tag">附录D 算例基础数据</h3>
                <div class="area_img" id="367">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909014_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1 算例用地规划和网格划分图" src="Detail/GetImg?filename=images/DLXT201909014_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1 算例用地规划和网格划分图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909014_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Land use and Grid-based partition of the case area</p>

                </div>
                <div class="p1">
                    <p id="368">图d1给出了该区域10年前制定的该区域控规, 目前该区域已严格按照用地规划开发完成, 这为空间负荷预测的准确性验证提供了条件。如图所示, 该区域包括264个居住、商业和工业地块。各地块的具体类型以及规划的快速路、综合体和行政中心已在图中标注。算例区域按照城市功能规划定位可划分为五个网格。其中, 网格1为工业区, 网格2、网格3和网格5主要为聚居区, 网格4主要为市政和商业服务区。</p>
                </div>
                <div class="area_img" id="369">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909014_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2 负荷曲线聚类效果" src="Detail/GetImg?filename=images/DLXT201909014_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2 负荷曲线聚类效果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909014_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Clustering results of load profiles</p>

                </div>
                <div class="p1">
                    <p id="370">从宁波电力公司用电信息采集系统中抽取了10000个用户的日负荷曲线。图d2给出了采用2.2节算法聚类得到的部分归一化中心曲线。类型1对应两班制工业, 类型5对应三班制工业, 类型2对应行政办公, 类型3表示普通商业用户, 类型4表示居民用户。</p>
                </div>
                <h3 id="371" name="371" class="anchor-tag">附录E 算例空间负荷预测结果</h3>
                <div class="area_img" id="372">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909014_37200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E1 算例区域地块负荷密度预测结果" src="Detail/GetImg?filename=images/DLXT201909014_37200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E1 算例区域地块负荷密度预测结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909014_37200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"></p>

                </div>
                <div class="p1">
                    <p id="373">参考文献[8, 9], 将预测和实际负荷分布情况进行地理展示。结果如图e1所示。可见, 大多数地块的负荷密度预测等级与实际量测等级一致, 仅有12个地块分类错误, 地块分类准确率高达95.5%。</p>
                </div>
                <div class="area_img" id="374">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909014_37400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E2 区域峰荷预测误差和地块负荷密度典型值个数关系" src="Detail/GetImg?filename=images/DLXT201909014_37400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E2 区域峰荷预测误差和地块负荷密度典型值个数关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909014_37400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E2 Relation between peak load prediction error and number of typical load density labels</p>

                </div>
                <div class="p1">
                    <p id="375">如图e2所示, 随着负荷密度指标划分变得精细, 预测误差先减小, 当典型值个数超过5后, 误差转而上升。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="182">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325012&amp;v=MDk5NjF5clBiYkc0SDlMT3FvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVmJ6TFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 肖白, 周潮, 穆钢.空间电力负荷预测方法综述与展望[J].中国电机工程学报, 2013, 33 (25) :78-92.XIAO Bai, ZHOU Chao, MU Gang.Review and prospect of the spatial load forecasting methods[J].Proceedings of the CSEE, 2013, 33 (25) :78-92.
                            </a>
                        </p>
                        <p id="184">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703011&amp;v=MDA0OTFNckk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWYnpMSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘思, 傅旭华, 叶承晋, 等.考虑地域差异的配电网空间负荷聚类及一体化预测方法[J].电力系统自动化, 2017, 41 (3) :70-75.DOI:10.7500/AEPS20160507003.LIU Si, FU Xuhua, YE Chengjin, et al.Spatial load clustering and integrated forecasting method of distribution network considering regional difference[J].Automation of Electric Power Systems, 2017, 41 (3) :70-75.DOI:10.7500/AEPS20160507003.
                            </a>
                        </p>
                        <p id="186">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200514018&amp;v=MDI5OTVoVmJ6TEx5bmFlYkc0SHRUTnE0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 孙旭, 任震.空间负荷预测在城市电网规划中的应用[J].电力系统保护与控制, 2005, 33 (14) :79-81.SUN Xu, REN Zhen.Application of spatial load forecasting in urban power network planning[J].Power System Protection and Control, 2005, 33 (14) :79-81.
                            </a>
                        </p>
                        <p id="188">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessing the overall performance of Brazilian electric distribution companies[R/OL]">

                                <b>[4]</b> LEONARDO M O, JOHN F.Assessing the overall performance of Brazilian electric distribution companies[R/OL].[2018-05-20].http://citeseerx.ist.psu.edu/viewdoc/summary?doi=10.1.1.453.3503.
                            </a>
                        </p>
                        <p id="190">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Load forecasting case study[R/OL]">

                                <b>[5]</b> HONG T, SHAHIDEHPOUR M.Load forecasting case study[R/OL].[2018-05-20].https://coefs.uncc.edu/hong/files/2015/03/WTP-2015-NARUC-HONG-Shahidehpour.pdf.
                            </a>
                        </p>
                        <p id="192">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Spatial electric load forecasting">

                                <b>[6]</b> WILLIS H L.Spatial electric load forecasting [M].2rd ed.New York:Marcel Dekker, 2002.
                            </a>
                        </p>
                        <p id="194">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Methodology of urban re-development considerations in spatial load forecasting">

                                <b>[7]</b> CHOW M Y, TRAM H.Methodology of urban re-development considerations in spatial load forecasting[J].IEEE Transactions on Power Systems, 1997, 12 (2) :996-1001.
                            </a>
                        </p>
                        <p id="196">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Cellular Automaton Approach to Spatial Electric Load Forecasting">

                                <b>[8]</b> JOEL D M, EDGAR M C, ANTONIO P F.A cellular automaton approach to spatial electric load forecasting[J].IEEE Transactions on Power Systems, 2011, 26 (2) :532-540.
                            </a>
                        </p>
                        <p id="198">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-Agent Simulation of Urban Social Dynamics for Spatial Load Forecasting">

                                <b>[9]</b> JOEL D M, EDGAR M C, ANTONIO P F.Multi-agent simulation of urban social dynamics for spatial load forecasting[J].IEEE Transactions on Power Systems, 2012, 27 (4) :1870-1878.
                            </a>
                        </p>
                        <p id="200">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201402016&amp;v=MTE5NDJIUmZiRzRIOVhNclk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWYnpMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 赵强, 景罗, 赵光俊, 等.顾及空间异质性的多尺度空间负荷预测[J].电力自动化设备, 2014, 34 (2) :91-96.ZHAO Qiang, JING Luo, ZHAO Guangjun, et al.Multi-scale spatial load forecasting considering spatial heterogeneity[J].Electric Power Automation Equipment, 2014, 34 (2) :91-96.
                            </a>
                        </p>
                        <p id="202">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801009&amp;v=MDQ4MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZiekxJU0hUZXJHNEg5bk1ybzlGYllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 肖白, 杨欣桐, 田莉, 等.计及元胞发展程度的空间负荷预测方法[J].电力系统自动化, 2018, 42 (1) :61-67.DOI:10.7500/AEPS20170328001.XIAO Bai, YANG Xintong, TIAN Li, et al.Spatial load forecasting method based on development degree of cell[J].Automation of Electric Power Systems, 2018, 42 (1) :61-67.DOI:10.7500/AEPS20170328001.
                            </a>
                        </p>
                        <p id="204">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201512010&amp;v=MDU0MzZxQnRHRnJDVVI3cWZadVpzRnkvaFZiekxJU0hUZXJHNEg5VE5yWTlFWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 肖白, 聂鹏, 穆钢, 等.基于多级聚类分析和支持向量机的空间负荷预测方法[J].电力系统自动化, 2015, 39 (12) :56-61.XIAO Bai, NIE Peng, MU Gang, et al.A spatial load forecasting method based on multilevel clustering analysis and support vector machine[J].Automation of Electric Power Systems, 2015, 39 (12) :56-61.
                            </a>
                        </p>
                        <p id="206">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522008&amp;v=MzIzOTFzRnkvaFZiekxQeXJQYmJHNEg5VE9yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 肖白, 蒲睿, 穆钢.基于多尺度空间分辨率的空间负荷预测误差评价方法[J].中国电机工程学报, 2015, 35 (22) :5731-5739.XIAO Bai, PU Rui, MU Gang.Method of spatial load forecasting error evaluation based on the multi-scale spatial resolution[J].Proceedings of the CSEE, 2015, 35 (22) :5731-5739.
                            </a>
                        </p>
                        <p id="208">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES54CB606D5BD1A3E74D7474B9DB6B136D&amp;v=MTQ2MDRZZk9HUWxmQnJMVTA1dHBodzd5NXc2cz1OaWZPZmJhOGJhUEtyNGt4WVpsN0RRMDZ1aEVYbmpoNVQzdVFwV1pIZjhDVlJyenJDT052RlNpV1dyN0pJRnBtYUJ1SA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> YE Chengjin, DING Yi, SONG Yonghua, et al.A data driven multi-state model for distribution system flexible planning utilizing hierarchical parallel computing[J].Applied Energy, 2018, 232:9-25.
                            </a>
                        </p>
                        <p id="210">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Using smart meter data to improve the accuracy of intraday load forecasting considering customer behavior similarities">

                                <b>[15]</b> QUILUMBA F L, LEE W J, HUANG Heng, et al.Using smart meter data to improve the accuracy of intraday load forecasting considering customer behavior similarities[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :911-918.
                            </a>
                        </p>
                        <p id="212">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES05C5AD50A66E019D180793EDDF6D679F&amp;v=MDM5MDJaRGY4YVNRclBwQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzd5NXc2cz1OaWZPZmJPOWJkUzkyNHBGRmUwSmVYdzR4bUlTNGo5NlFYeVgyRw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> NUTKIEWICZ A, YANG Zheng, JAIN R K.Data-driven urban energy simulation (DUE-S) :a framework for integrating engineering simulation and machine learning methods in a multi-scale urban energy modeling workflow[J].Applied Energy, 2018, 225:1176-1189.
                            </a>
                        </p>
                        <p id="214">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702036&amp;v=MDAxNTMzenFxQnRHRnJDVVI3cWZadVpzRnkvaFZiekxJVHJCZmJHNEg5Yk1yWTlHWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 刘思, 傅旭华, 叶承晋, 等.应用聚类分析与非参数核密度估计的空间负荷分布规律[J].电网技术, 2017, 41 (2) :604-610.LIU Si, FU Xuhua, YE Chengjin, et al.Spatial load distribution based on clustering analysis and non-parametric kernel density estimation[J].Power System Technology, 2017, 41 (2) :604-610.
                            </a>
                        </p>
                        <p id="216">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507004&amp;v=MDAyOTJGeS9oVmJ6TElTSFRlckc0SDlUTXFJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 方斯顿, 程浩忠, 徐国栋, 等.基于非参数核密度估计的扩展准蒙特卡洛随机潮流方法[J].电力系统自动化, 2015, 39 (7) :21-27.FANG Sidun, CHENG Haozhong, XU Guodong, et al.An extended quasi Monte Carlo probabilistic load flow method based on non-parametric kernel density estimation[J].Automation of Electric Power Systems, 2015, 39 (7) :21-27.
                            </a>
                        </p>
                        <p id="218">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Davies Bouldin index based hierarchical initialization k-means">

                                <b>[19]</b> XIAO Junwei, LU Jianfeng, LI Xiangyu.Davies Bouldin index based hierarchical initialization <i>k</i>-means[J].Intelligent Data Analysis, 2017, 21 (6) :1327-1338.
                            </a>
                        </p>
                        <p id="220">
                            <a id="bibliography_20" >
                                    <b>[20]</b>
                                 LECUN Y, BENGIO Y, HINTON G.Deep learning[J].Nature, 2015, 521:436-444.
                            </a>
                        </p>
                        <p id="222">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802012&amp;v=MTIzODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVmJ6TEtEM0lhN0c0SDluTXJZOUVab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> LI Yiyan, HAN Dong, YAN Zheng.Long-term system load forecasting based on data-driven linear clustering method[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) :306-316.
                            </a>
                        </p>
                        <p id="224">
                            <a id="bibliography_22" >
                                    <b>[22]</b>
                                 城市电力规划规范:GB/T 50293—1999[S].北京:中国建筑工业出版社, 1999.Specification for urban power planning:GB/T 50293—1999[S].Beijing:China Architecture &amp; Building Press, 1999.
                            </a>
                        </p>
                        <p id="226">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES0B8C76DFD985A659556523DAF7C0BF35&amp;v=MTc0MjFueVczV1F5Q3JMbU03bWFDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N3k1dzZzPU5pZk9mYlBLRnFMTHFmc3pFT0lIQ1EwL3loOFc3emw0Uw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> SCHOPFER S, TIEFENBECK V, STAAKE T.Economic assessment of photovoltaic battery systems based on household load profiles[J].Applied Energy, 2018, 223:229-248.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909014" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909014&amp;v=MDAwNDFyQ1VSN3FmWnVac0Z5L2hWYnpMSVNIVGVyRzRIOWpNcG85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

