

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136674989943750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909017%26RESULT%3d1%26SIGN%3d9qIgToLJqF80nlStP92Unm2e7go%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909017&amp;v=MjExNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnpLSVNIVGVyRzRIOWpNcG85RVk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#196" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#200" data-title="&lt;b&gt;1&lt;/b&gt; 基于&lt;b&gt;STU&lt;/b&gt;的网络拓扑信息获取 "><b>1</b> 基于<b>STU</b>的网络拓扑信息获取</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#201" data-title="&lt;b&gt;1.1 STU&lt;/b&gt;"><b>1.1 STU</b></a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;1.2&lt;/b&gt; 网络拓扑信息获取"><b>1.2</b> 网络拓扑信息获取</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#217" data-title="&lt;b&gt;2&lt;/b&gt; 基于&lt;b&gt;STU&lt;/b&gt;的分布式馈线自愈控制方案 "><b>2</b> 基于<b>STU</b>的分布式馈线自愈控制方案</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#218" data-title="&lt;b&gt;2.1&lt;/b&gt; 故障区段定位原理"><b>2.1</b> 故障区段定位原理</a></li>
                                                <li><a href="#260" data-title="&lt;b&gt;2.2&lt;/b&gt; 故障区段定位与隔离方案"><b>2.2</b> 故障区段定位与隔离方案</a></li>
                                                <li><a href="#263" data-title="&lt;b&gt;2.3&lt;/b&gt; 重合闸与非故障区段供电恢复方案"><b>2.3</b> 重合闸与非故障区段供电恢复方案</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#266" data-title="&lt;b&gt;3&lt;/b&gt; 基于&lt;b&gt;STU&lt;/b&gt;的&lt;b&gt;PCC&lt;/b&gt;处保护控制方案 "><b>3</b> 基于<b>STU</b>的<b>PCC</b>处保护控制方案</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#267" data-title="&lt;b&gt;3.1&lt;/b&gt; 整体方案"><b>3.1</b> 整体方案</a></li>
                                                <li><a href="#269" data-title="&lt;b&gt;3.2&lt;/b&gt; 孤岛检测方案"><b>3.2</b> 孤岛检测方案</a></li>
                                                <li><a href="#272" data-title="&lt;b&gt;3.3 PCC&lt;/b&gt;处&lt;b&gt;STU&lt;/b&gt;的保护控制流程"><b>3.3 PCC</b>处<b>STU</b>的保护控制流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#275" data-title="&lt;b&gt;4&lt;/b&gt; 基于&lt;b&gt;RTDS&lt;/b&gt;平台的方案实现与验证 "><b>4</b> 基于<b>RTDS</b>平台的方案实现与验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#278" data-title="&lt;b&gt;4.1&lt;/b&gt; 故障点下游存在电机类&lt;b&gt;DG&lt;/b&gt;"><b>4.1</b> 故障点下游存在电机类<b>DG</b></a></li>
                                                <li><a href="#280" data-title="&lt;b&gt;4.2&lt;/b&gt; 故障点下游仅存在逆变类&lt;b&gt;DG&lt;/b&gt;"><b>4.2</b> 故障点下游仅存在逆变类<b>DG</b></a></li>
                                                <li><a href="#283" data-title="&lt;b&gt;4.3&lt;/b&gt; 负荷转供后再次发生故障"><b>4.3</b> 负荷转供后再次发生故障</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#286" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#313" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#326" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#204" data-title="&lt;b&gt;图1 含STU的有源配电网&lt;/b&gt;"><b>图1 含STU的有源配电网</b></a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;表1 STU的静态网络拓扑信息&lt;/b&gt;"><b>表1 STU的静态网络拓扑信息</b></a></li>
                                                <li><a href="#214" data-title="&lt;b&gt;表2 STU的动态网络拓扑信息&lt;/b&gt;"><b>表2 STU的动态网络拓扑信息</b></a></li>
                                                <li><a href="#227" data-title="&lt;b&gt;图2 有源配电网示意图&lt;/b&gt;"><b>图2 有源配电网示意图</b></a></li>
                                                <li><a href="#277" data-title="&lt;b&gt;图3 仿真模型&lt;/b&gt;"><b>图3 仿真模型</b></a></li>
                                                <li><a href="#314" data-title="图A1 网络拓扑信息获取过程示意图">图A1 网络拓扑信息获取过程示意图</a></li>
                                                <li><a href="#315" data-title="图A2 分布式故障区段定位与隔离方案流程图">图A2 分布式故障区段定位与隔离方案流程图</a></li>
                                                <li><a href="#316" data-title="图A3 光伏电站的低电压穿越能力要求">图A3 光伏电站的低电压穿越能力要求</a></li>
                                                <li><a href="#317" data-title="图A4 PCC处STU的保护与控制方案流程图">图A4 PCC处STU的保护与控制方案流程图</a></li>
                                                <li><a href="#318" data-title="图A5 测试现场">图A5 测试现场</a></li>
                                                <li><a href="#319" data-title="图A6 f&lt;sub&gt;1&lt;/sub&gt;处永久性故障情况下录波图">图A6 f<sub>1</sub>处永久性故障情况下录波图</a></li>
                                                <li><a href="#320" data-title="图A7 低电压穿越过程中的DG2处并网点电压">图A7 低电压穿越过程中的DG2处并网点电压</a></li>
                                                <li><a href="#321" data-title="图A8 f&lt;sub&gt;2&lt;/sub&gt;处瞬时性故障情况下录波图">图A8 f<sub>2</sub>处瞬时性故障情况下录波图</a></li>
                                                <li><a href="#322" data-title="图A9 转供后f&lt;sub&gt;2&lt;/sub&gt;处永久性故障情况下录波图">图A9 转供后f<sub>2</sub>处永久性故障情况下录波图</a></li>
                                                <li><a href="#323" data-title="表A1 系统参数">表A1 系统参数</a></li>
                                                <li><a href="#324" data-title="表A2 线路参数">表A2 线路参数</a></li>
                                                <li><a href="#325" data-title="表A3 故障区段隔离与供电恢复的平均完成时间">表A3 故障区段隔离与供电恢复的平均完成时间</a></li>
                                                <li><a href="#333" data-title="图B1 A相故障电流计算模型">图B1 A相故障电流计算模型</a></li>
                                                <li><a href="#387" data-title="图B2 K&lt;sub&gt;1&lt;/sub&gt;为2时的保护启动延时">图B2 K<sub>1</sub>为2时的保护启动延时</a></li>
                                                <li><a href="#389" data-title="图B3不同K&lt;sub&gt;1&lt;/sub&gt;情况下的最大保护启动延时">图B3不同K<sub>1</sub>情况下的最大保护启动延时</a></li>
                                                <li><a href="#401" data-title="图B4 不同&lt;image id=&quot;402&quot; type=&quot;formula&quot; href=&quot;images/DLXT201909017_40200.jpg&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;情况下&lt;image id=&quot;403&quot; type=&quot;formula&quot; href=&quot;images/DLXT201909017_40300.jpg&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;K的临界取值情况">图B4 不同<image id="402" type="formula" href="images/DLXT201909017_40200.jpg" display="inline" placement="inline"><alt></alt></image>情况下<image id="403" type="formula" href="images/DLXT201909017_40300.jpg" display="inline" placement="inline"><alt></alt></image>K的临界取值情况</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="158">


                                    <a id="bibliography_1" title=" 周卫, 张尧, 夏成军, 等.分布式发电对配电网继电保护的影响[J].电力系统保护与控制, 2010, 38 (3) :1-5.ZHOU Wei, ZHANG Yao, XIA Chengjun, et al.Effect of distributed generation on relay protection of distributed system[J].Power System Protection and Control, 2010, 38 (3) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201003003&amp;v=MTcxMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnpLTHluYWViRzRIOUhNckk5Rlo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         周卫, 张尧, 夏成军, 等.分布式发电对配电网继电保护的影响[J].电力系统保护与控制, 2010, 38 (3) :1-5.ZHOU Wei, ZHANG Yao, XIA Chengjun, et al.Effect of distributed generation on relay protection of distributed system[J].Power System Protection and Control, 2010, 38 (3) :1-5.
                                    </a>
                                </li>
                                <li id="160">


                                    <a id="bibliography_2" title=" 陶顺, 郭静, 肖湘宁.基于电流保护原理的DG准入容量与并网位置分析[J].电网技术, 2012, 36 (1) :265-270.TAO Shun, GUO Jing, XIAO Xiangning.Analysis on allowed penetration level of distributed generation and its grid-connected position based on principles of current protection[J].Power System Technology, 2012, 36 (1) :265-270." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201201046&amp;v=MzE1NTlLSVRyQmZiRzRIOVBNcm85QllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcno=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         陶顺, 郭静, 肖湘宁.基于电流保护原理的DG准入容量与并网位置分析[J].电网技术, 2012, 36 (1) :265-270.TAO Shun, GUO Jing, XIAO Xiangning.Analysis on allowed penetration level of distributed generation and its grid-connected position based on principles of current protection[J].Power System Technology, 2012, 36 (1) :265-270.
                                    </a>
                                </li>
                                <li id="162">


                                    <a id="bibliography_3" title=" 付文秀, 范春菊, 杨炼, 等.配电网中分布式电源的选址定容和电流保护策略[J].电力系统自动化, 2014, 38 (10) :78-84.FU Wenxiu, FAN Chunju, YANG Lian, et al.Locating and sizing of distributed generators and current protection strategy in distribution networks[J].Automation of Electric Power Systems, 2014, 38 (10) :78-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201410013&amp;v=MTk0NTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oV3J6S0lTSFRlckc0SDlYTnI0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         付文秀, 范春菊, 杨炼, 等.配电网中分布式电源的选址定容和电流保护策略[J].电力系统自动化, 2014, 38 (10) :78-84.FU Wenxiu, FAN Chunju, YANG Lian, et al.Locating and sizing of distributed generators and current protection strategy in distribution networks[J].Automation of Electric Power Systems, 2014, 38 (10) :78-84.
                                    </a>
                                </li>
                                <li id="164">


                                    <a id="bibliography_4" title=" 唐志军, 邹贵彬, 高厚磊, 等.含分布式电源的智能配电网保护控制方案[J].电力系统保护与控制, 2014, 42 (8) :9-14.TANG Zhijun, ZOU Guibin, GAO Houlei, et al.Protection and control scheme for smart distribution grid with distributed resource[J].Power System Protection and Control, 2014, 42 (8) :9-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201408002&amp;v=Mjc0NjhadVpzRnkvaFdyektMeW5hZWJHNEg5WE1wNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         唐志军, 邹贵彬, 高厚磊, 等.含分布式电源的智能配电网保护控制方案[J].电力系统保护与控制, 2014, 42 (8) :9-14.TANG Zhijun, ZOU Guibin, GAO Houlei, et al.Protection and control scheme for smart distribution grid with distributed resource[J].Power System Protection and Control, 2014, 42 (8) :9-14.
                                    </a>
                                </li>
                                <li id="166">


                                    <a id="bibliography_5" title=" 陈晓龙, 李永丽, 谭会征, 等.含逆变型分布式电源的配电网自适应正序电流速断保护[J].电力系统自动化, 2015, 39 (9) :107-112.CHEN Xiaolong, LI Yongli, TAN Huizheng, et al.An adaptive instantaneous trip protection based on positive-sequence current for distribution network with IBDG[J].Automation of Electric Power Systems, 2015, 39 (9) :107-112." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509018&amp;v=MDcyMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFdyektJU0hUZXJHNEg5VE1wbzlFYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         陈晓龙, 李永丽, 谭会征, 等.含逆变型分布式电源的配电网自适应正序电流速断保护[J].电力系统自动化, 2015, 39 (9) :107-112.CHEN Xiaolong, LI Yongli, TAN Huizheng, et al.An adaptive instantaneous trip protection based on positive-sequence current for distribution network with IBDG[J].Automation of Electric Power Systems, 2015, 39 (9) :107-112.
                                    </a>
                                </li>
                                <li id="168">


                                    <a id="bibliography_6" title=" 曾德辉, 王钢, 郭敬梅, 等.含逆变型分布式电源配电网自适应电流速断保护方案[J].电力系统自动化, 2017, 41 (12) :86-92.DOI:10.7500/AEPS20160811002.ZENG Dehui, WANG Gang, GUO Jingmei, et al.Adaptive current protection scheme for distribution network with inverter-interfaced distributed generators[J].Automation of Electric Power Systems, 2017, 41 (12) :86-92.DOI:10.7500/AEPS20160811002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712014&amp;v=MjEzOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFdyektJU0hUZXJHNEg5Yk5yWTlFWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         曾德辉, 王钢, 郭敬梅, 等.含逆变型分布式电源配电网自适应电流速断保护方案[J].电力系统自动化, 2017, 41 (12) :86-92.DOI:10.7500/AEPS20160811002.ZENG Dehui, WANG Gang, GUO Jingmei, et al.Adaptive current protection scheme for distribution network with inverter-interfaced distributed generators[J].Automation of Electric Power Systems, 2017, 41 (12) :86-92.DOI:10.7500/AEPS20160811002.
                                    </a>
                                </li>
                                <li id="170">


                                    <a id="bibliography_7" title=" 李娟.有源配电网电流差动保护原理与实现技术研究[D].济南:山东大学, 2016.LI Juan.Studies on current differential protection and implementation technologies in active distribution networks[D].Jinan:Shandong University, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016159123.nh&amp;v=MTEyNjBGckNVUjdxZlp1WnNGeS9oV3J6S1ZGMjZHTEs5RjlET3JKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李娟.有源配电网电流差动保护原理与实现技术研究[D].济南:山东大学, 2016.LI Juan.Studies on current differential protection and implementation technologies in active distribution networks[D].Jinan:Shandong University, 2016.
                                    </a>
                                </li>
                                <li id="172">


                                    <a id="bibliography_8" title=" 邹俊雄.20 kV配电网闭环运行特性优化与保护控制策略研究[D].广州:华南理工大学, 2016.ZOU Junxiong.Research on operation characteristic optimization and protection control strategy for 20 kV closed-loop distribution network[D].Guangzhou:South China University of Technology, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017805761.nh&amp;v=MjA3NjVidTRHOWJLcnBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnpLVkYyNkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         邹俊雄.20 kV配电网闭环运行特性优化与保护控制策略研究[D].广州:华南理工大学, 2016.ZOU Junxiong.Research on operation characteristic optimization and protection control strategy for 20 kV closed-loop distribution network[D].Guangzhou:South China University of Technology, 2016.
                                    </a>
                                </li>
                                <li id="174">


                                    <a id="bibliography_9" title=" 徐萌, 邹贵彬, 高磊, 等.含逆变型分布式电源的配电网正序阻抗纵联保护[J].电力系统自动化, 2017, 41 (12) :93-99.DOI:10.7500/AEPS20161229015.XU Meng, ZOU Guibin, GAO Lei, et al.Pilot protection of positive sequence impedance for distribution network with inverter-based distributed generator[J].Automation of Electric Power Systems, 2017, 41 (12) :93-99.DOI:10.7500/AEPS20161229015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712015&amp;v=MDYzMTVFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFdyektJU0hUZXJHNEg5Yk5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         徐萌, 邹贵彬, 高磊, 等.含逆变型分布式电源的配电网正序阻抗纵联保护[J].电力系统自动化, 2017, 41 (12) :93-99.DOI:10.7500/AEPS20161229015.XU Meng, ZOU Guibin, GAO Lei, et al.Pilot protection of positive sequence impedance for distribution network with inverter-based distributed generator[J].Automation of Electric Power Systems, 2017, 41 (12) :93-99.DOI:10.7500/AEPS20161229015.
                                    </a>
                                </li>
                                <li id="176">


                                    <a id="bibliography_10" title=" 高厚磊, 李娟, 朱国防, 等.有源配电网电流差动保护应用技术探讨[J].电力系统保护与控制, 2014, 42 (5) :40-44.GAO Houlei, LI Juan, ZHU Guofang, et al.Study on application technology of current differential protection in active distribution network[J].Power System Protection and Control, 2014, 42 (5) :40-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201405007&amp;v=MDU3OTMzenFxQnRHRnJDVVI3cWZadVpzRnkvaFdyektMeW5hZWJHNEg5WE1xbzlGWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         高厚磊, 李娟, 朱国防, 等.有源配电网电流差动保护应用技术探讨[J].电力系统保护与控制, 2014, 42 (5) :40-44.GAO Houlei, LI Juan, ZHU Guofang, et al.Study on application technology of current differential protection in active distribution network[J].Power System Protection and Control, 2014, 42 (5) :40-44.
                                    </a>
                                </li>
                                <li id="178">


                                    <a id="bibliography_11" title=" 李娟, 高厚磊, 武志刚, 等.有源配电网差动保护自同步原理及误差分析[J].电力系统自动化, 2016, 40 (9) :78-85.LI Juan, GAO Houlei, WU Zhigang, et al.Data self-synchronization method and error analysis of differential protection in active distribution network[J].Automation of Electric Power Systems, 2016, 40 (9) :78-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609012&amp;v=MjkzMjRSN3FmWnVac0Z5L2hXcnpLSVNIVGVyRzRIOWZNcG85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李娟, 高厚磊, 武志刚, 等.有源配电网差动保护自同步原理及误差分析[J].电力系统自动化, 2016, 40 (9) :78-85.LI Juan, GAO Houlei, WU Zhigang, et al.Data self-synchronization method and error analysis of differential protection in active distribution network[J].Automation of Electric Power Systems, 2016, 40 (9) :78-85.
                                    </a>
                                </li>
                                <li id="180">


                                    <a id="bibliography_12" title=" 高孟友, 徐丙垠, 张新慧, 等.基于故障电流幅值比较的有源配电网故障定位方法[J].电力自动化设备, 2015, 35 (7) :21-25.GAO Mengyou, XU Bingyin, ZHANG Xinhui, et al.Fault location based on fault current amplitude comparison for active distribution network[J].Electric Power Automation Equipment, 2015, 35 (7) :21-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201507004&amp;v=MDg3ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnpLSVNIUmZiRzRIOVRNcUk5RllJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         高孟友, 徐丙垠, 张新慧, 等.基于故障电流幅值比较的有源配电网故障定位方法[J].电力自动化设备, 2015, 35 (7) :21-25.GAO Mengyou, XU Bingyin, ZHANG Xinhui, et al.Fault location based on fault current amplitude comparison for active distribution network[J].Electric Power Automation Equipment, 2015, 35 (7) :21-25.
                                    </a>
                                </li>
                                <li id="182">


                                    <a id="bibliography_13" title=" 董旭柱, 黄邵远, 陈柔伊, 等.智能配电网自愈控制技术[J].电力系统自动化, 2012, 36 (18) :17-21.DONG Xuzhu, HUANG Shaoyuan, CHEN Rouyi, et al.Self-healing control technology for smart distribution system[J].Automation of Electric Power Systems, 2012, 36 (18) :17-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201218005&amp;v=MTQ3MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnpLSVNIVGVyRzRIOVBOcDQ5RllZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         董旭柱, 黄邵远, 陈柔伊, 等.智能配电网自愈控制技术[J].电力系统自动化, 2012, 36 (18) :17-21.DONG Xuzhu, HUANG Shaoyuan, CHEN Rouyi, et al.Self-healing control technology for smart distribution system[J].Automation of Electric Power Systems, 2012, 36 (18) :17-21.
                                    </a>
                                </li>
                                <li id="184">


                                    <a id="bibliography_14" title=" 张青杰, 陆于平.基于故障相关区域自适应划分的分布式保护新原理[J].电力系统自动化, 2008, 32 (7) :39-43.ZHANG Qingjie, LU Yuping.A new distributed protection principle based on adaptive division for relevant fault area[J].Automation of Electric Power Systems, 2008, 32 (7) :39-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200807011&amp;v=Mjc4MTMzenFxQnRHRnJDVVI3cWZadVpzRnkvaFdyektJU0hUZXJHNEh0bk1xSTlFWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         张青杰, 陆于平.基于故障相关区域自适应划分的分布式保护新原理[J].电力系统自动化, 2008, 32 (7) :39-43.ZHANG Qingjie, LU Yuping.A new distributed protection principle based on adaptive division for relevant fault area[J].Automation of Electric Power Systems, 2008, 32 (7) :39-43.
                                    </a>
                                </li>
                                <li id="186">


                                    <a id="bibliography_15" title=" 李育强, 王志文, 王维庆, 等.具备LVRT能力的光伏接入配网对重合闸的影响及对策[J].电力系统保护与控制, 2016, 44 (15) :61-67.LI Yuqiang, WANG Zhiwen, WANG Weiqing, et al.Influence of PV with LVRT capability access to distribution network on automatic reclosing and its countermeasures[J].Power System Protection and Control, 2016, 44 (15) :61-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201615009&amp;v=MjU1NTBac0Z5L2hXcnpLTHluYWViRzRIOWZOcW85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李育强, 王志文, 王维庆, 等.具备LVRT能力的光伏接入配网对重合闸的影响及对策[J].电力系统保护与控制, 2016, 44 (15) :61-67.LI Yuqiang, WANG Zhiwen, WANG Weiqing, et al.Influence of PV with LVRT capability access to distribution network on automatic reclosing and its countermeasures[J].Power System Protection and Control, 2016, 44 (15) :61-67.
                                    </a>
                                </li>
                                <li id="188">


                                    <a id="bibliography_16" >
                                        <b>[16]</b>
                                     分布式电源接入电网技术规定:Q/GDW 1480—2015[S].北京:中国电力出版社, 2016.Technical rule for distributed resources connected to power grid:Q/GDW 1480—2015[S].Beijing:China Electric Power Press, 2016.</a>
                                </li>
                                <li id="190">


                                    <a id="bibliography_17" >
                                        <b>[17]</b>
                                     光伏发电站接入电力系统技术规定:GB/T 19964—2012[S].北京:中国标准出版社, 2013.Technical requirements for connecting photovoltaic power station to power system:GB/T 19964—2012[S].Beijing:Standards Press of China, 2013.</a>
                                </li>
                                <li id="192">


                                    <a id="bibliography_18" title=" 侯梅毅, 高厚磊, 刘炳旭, 等.基于相位偏移的孤岛检测新方法[J].电力自动化设备, 2009, 29 (11) :22-26.HOU Meiyi, GAO Houlei, LIU Bingxu, et al.Islanding detection method based on phase shift[J].Electric Power Automation Equipment, 2009, 29 (11) :22-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200911009&amp;v=MDc0MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFdyektJU0hSZmJHNEh0ak5ybzlGYllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         侯梅毅, 高厚磊, 刘炳旭, 等.基于相位偏移的孤岛检测新方法[J].电力自动化设备, 2009, 29 (11) :22-26.HOU Meiyi, GAO Houlei, LIU Bingxu, et al.Islanding detection method based on phase shift[J].Electric Power Automation Equipment, 2009, 29 (11) :22-26.
                                    </a>
                                </li>
                                <li id="194">


                                    <a id="bibliography_19" title=" 高孟友.智能配电网分布式馈线自动化技术[D].济南:山东大学, 2016.GAO Mengyou.Distributed feeder automation technology for smart distribution network[D].Jinan:Shandong University, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016164263.nh&amp;v=MjYxMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFdyektWRjI2R0xLK0d0UEtySkViUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         高孟友.智能配电网分布式馈线自动化技术[D].济南:山东大学, 2016.GAO Mengyou.Distributed feeder automation technology for smart distribution network[D].Jinan:Shandong University, 2016.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-07 07:21</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),140-155 DOI:10.7500/AEPS20180711005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">有源配电网分布式故障自愈方案与实现</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E6%82%A6%E5%8D%8E&amp;code=32417285&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴悦华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AB%98%E5%8E%9A%E7%A3%8A&amp;code=08255377&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高厚磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E5%BD%AC&amp;code=08856520&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐彬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BA%B7%E8%80%95%E5%BC%BA&amp;code=37633762&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">康耕强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AD%A6%E5%BF%97%E5%88%9A&amp;code=39688970&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">武志刚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%AE%81&amp;code=34027830&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王宁</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E6%99%BA%E8%83%BD%E5%8C%96%E8%B0%83%E5%BA%A6%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B1%B1%E4%B8%9C%E5%A4%A7%E5%AD%A6)&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网智能化调度与控制教育部重点实验室(山东大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%B1%B1%E4%B8%9C%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E8%8E%B1%E8%8A%9C%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0258742&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网山东省电力公司莱芜供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>大量分布式电源 (DG) 接入配电网, 使传统的配电网保护与控制面临较大的困难。为解决有源配电网所面临的诸多问题, 提出了一种基于智能终端单元 (STU) 的分布式故障自愈方案。该方案采用分相电流差动与故障电流幅值比较作为故障区段定位原理, 能够适应于含有多种DG类型与不同DG渗透率的有源配电网。在负荷开关均为断路器的条件下, 该方案能够实现快速故障区段定位、隔离和非故障区段的供电恢复。该方案充分考虑了与DG防孤岛保护及低电压穿越的配合与协调, 各STU具备网络拓扑自动识别功能, 能够根据网络拓扑的实时变化改变相关控制策略。最后利用所开发的STU装置, 在实时数字仿真系统 (RTDS) 平台上对一个含DG的10 kV配电系统进行闭环测试。测试结果表明, 该方案能够适应网络结构的变化, 故障自愈时间在1 s以内。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%89%E6%BA%90%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">有源配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E7%94%B5%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式电源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E7%BB%88%E7%AB%AF%E5%8D%95%E5%85%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能终端单元;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E8%87%AA%E6%84%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障自愈;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    吴悦华 (1993—) , 男, 硕士研究生, 主要研究方向:电力系统继电保护。E-mail:wyhsduee@163.com;
                                </span>
                                <span>
                                    *高厚磊 (1963—) , 男, 通信作者, 教授, 博士生导师, 主要研究方向:电力系统保护与控制。E-mail:houleig@sdu.edu.cn;
                                </span>
                                <span>
                                    徐彬 (1993—) , 男, 博士研究生, 主要研究方向:电力系统继电保护。E-mail:18769773656@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-11</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51377100);</span>
                                <span>国网山东省电力公司科技项目 (52061216000M);</span>
                    </p>
            </div>
                    <h1><b>Distributed Fault Self-healing Scheme and Its Implementation for Active Distribution Network</b></h1>
                    <h2>
                    <span>WU Yuehua</span>
                    <span>GAO Houlei</span>
                    <span>XU Bin</span>
                    <span>KANG Gengqiang</span>
                    <span>WU Zhigang</span>
                    <span>WANG Ning</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Power System Intelligent Dispatch and Control of Ministry of Education (Shandong University)</span>
                    <span>Laiwu Power Supply Company of State Grid Shandong Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The traditional protection and control of distribution network face a considerable challenge due to the integration of a large number of distributed generators (DGs) . In order to solve problems of active distribution network, a distributed fault self-healing scheme based on smart terminal unit (STU) is proposed. The scheme uses current differential protection and fault current amplitude comparison as the fault location principle, which is adaptive to the active distribution network with different DG types and penetration rates. Under the condition that all load switches are circuit breakers, the scheme can realize the fast location, isolation of faulted sections and the power restoration of non-faulted sections. The scheme fully considers the coordination with anti-islanding protection and low voltage ride-through of DGs. Each STU has the function of automatic network topology recognition, therefore can change the related control strategy based on real-time network topology. Finally, using the developed STUs, a closed loop test of a 10 kV active distribution network is carried out on RTDS platform. The test result shows that the scheme can adapt to the change of network structure, and the self-healing time is within one second.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=smart%20terminal%20unit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">smart terminal unit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20self-healing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault self-healing;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-11</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51377100);</span>
                                <span>Science and Technology Project of State Grid Shandong Electric Power Company (No.52061216000M);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="196" name="196" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="197">配电网故障自愈的基本目的是实现故障区段定位、隔离以及非故障区段的供电恢复。传统配电网一般为单电源、辐射型结构, 其潮流方向恒定, 保护、重合闸配置简单, 易于实现故障自愈。当配电网中接入高渗透率的分布式电源 (distributed generator, DG) 后, 配电网的结构与潮流方向均会发生改变, 从而影响原有的保护与重合闸功能, 导致保护误动、拒动或是重合闸失败<citation id="294" type="reference"><link href="158" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。在有源配电网出现早期, 为了使保护装置能够正确切除故障, 要求在故障后将DG退出运行。随着研究的深入, 一些学者提出了限制DG接入容量、限制DG接入点故障电流等措施<citation id="298" type="reference"><link href="160" rel="bibliography" /><link href="162" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。然而, 这些方法并未改变传统的配电网保护方式, 无法适应高渗透率条件下的DG接入, 在这个背景下, 出现了许多新的有源配电网保护方法。文献<citation id="295" type="reference">[<a class="sup">4</a>]</citation>预先将含DG的配电网划分为若干能孤岛运行的区域, 在预定位置装设断路器和具备通信功能的高级馈线终端, 各终端可快速定位故障区段, 实现故障的隔离及孤岛运行。文献<citation id="299" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>]</citation>分析了逆变型分布式电源 (inverter-based distributed generator, IBDG) 的故障特性, 提出了适用于有源配电网的自适应电流速断保护。在国内外闭环运行的配电网中, 已有将纵联保护应用在配电网中的先例, 由于配电网中不具备数据同步条件, 因此多采用的是闭锁式方向纵联保护或闭锁式距离纵联保护, 而较少采用纵联差动保护<citation id="300" type="reference"><link href="170" rel="bibliography" /><link href="172" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。文献<citation id="296" type="reference">[<a class="sup">9</a>]</citation>借鉴电流差动保护原理思想, 提出了一种适用于有源配电网的正序阻抗差动保护原理。文献<citation id="301" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>将正序故障分量电流差动保护引入有源配电网中, 探讨其应用原理与实现技术。文献<citation id="297" type="reference">[<a class="sup">12</a>]</citation>通过分析有源配电网非故障区段与故障区段两侧短路电流的幅值关系, 提出利用短路电流幅值比较结果进行故障定位。</p>
                </div>
                <div class="p1">
                    <p id="198">在有源配电网的供电恢复过程中, 必须考虑DG的“感受”<citation id="302" type="reference"><link href="182" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。已有文献中对这一部分涉及不多, 往往将DG作为“负的”负荷来看待。但是各个DG大多配备防孤岛保护与低电压穿越 (low voltage ride-through, LVRT) 功能, 如何使故障自愈方案与DG的控制方案相协调, 仍是一个需要解决的问题。</p>
                </div>
                <div class="p1">
                    <p id="199">为实现故障自愈, 目前配电网普遍采用主站集中控制方式和就地控制方式, 无论是“集中型”还是“就地型”控制方式都存在停电时间长、保护与控制方式不够灵活等问题。随着配电网中光纤通信技术及智能终端技术的发展, 不依赖主站的分布式控制模式将成为未来智能配电网发展的趋势<citation id="303" type="reference"><link href="184" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。这种方案运行方式灵活, 每台保护装置仅需利用整个网络的局部信息即可实现自身功能。具备对等通信能力的智能终端单元 (smart terminal unit, STU) 还可以对局部或全局网络拓扑进行识别, 根据不同的网络状态实时改变运行方式与故障自愈策略。因此, 分布式故障自愈方案符合未来配电网的实际需要, 有利于智能配电网的长远发展。</p>
                </div>
                <h3 id="200" name="200" class="anchor-tag"><b>1</b> 基于<b>STU</b>的网络拓扑信息获取</h3>
                <h4 class="anchor-tag" id="201" name="201"><b>1.1 STU</b></h4>
                <div class="p1">
                    <p id="202">STU是具备独立数据处理能力且能够自主控制开关动作的保护单元, 相互之间能够进行基于多种通信网络的对等通信。</p>
                </div>
                <div class="p1">
                    <p id="203">如图1所示, STU安装在配电网的各个环网柜中, 可以控制本地开关的开合。图中所有开关均为断路器, 以断路器的颜色代表其开合状态, 黑色代表闭合, 白色代表断开。</p>
                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 含STU的有源配电网" src="Detail/GetImg?filename=images/DLXT201909017_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 含STU的有源配电网</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Active distribution network with STU</b></p>

                </div>
                <h4 class="anchor-tag" id="205" name="205"><b>1.2</b> 网络拓扑信息获取</h4>
                <div class="p1">
                    <p id="206">掌握完备的拓扑信息是STU实现自愈功能的基础, 由于STU的数据存储能力较弱, 一般无法为各STU配置全局网络拓扑信息, 即使能够配置, 一旦配电网的网架结构发生变化, 要对所有STU中的预置信息进行修改, 维护工作量也较大。此外, 配电网的不同运行方式也对应着不同的网络拓扑结构。因此, STU需要具备网络拓扑信息获取的能力。在介绍自愈方案之前, 本文首先对如何利用STU获取网络拓扑信息进行介绍。</p>
                </div>
                <h4 class="anchor-tag" id="207" name="207">1) STU中配置的静态网络拓扑信息。</h4>
                <div class="p1">
                    <p id="208">静态网络拓扑信息包括本STU与相邻STU的有关信息。这些信息需要人工配置, 一般不做更改, 在网架结构发生变化后, 需要由工作人员手动修改。由于STU中配置的拓扑信息仅为局部信息, 所以维护工作量很小。初次配置时, 每个STU中存储的静态网络拓扑信息如表1所示。</p>
                </div>
                <div class="area_img" id="209">
                    <p class="img_tit"><b>表1 STU的静态网络拓扑信息</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Topology information of static network in STU</b></p>
                    <p class="img_note"></p>
                    <table id="209" border="1"><tr><td><br />信息分类</td><td>名称</td></tr><tr><td rowspan="4"><br /> 本STU<br />信息</td><td><br />本STU编号、通信地址</td></tr><tr><td><br /> 是否为电源侧STU</td></tr><tr><td><br /> 是否为公共连接点 (PCC) 处STU</td></tr><tr><td><br /> 所控开关编号 (该开关所在区段的相邻STU编号) </td></tr><tr><td rowspan="4"><br /> 相邻STU<br />信息</td><td><br />相邻STU1编号、通信地址</td></tr><tr><td><br /> 相邻STU2编号、通信地址</td></tr><tr><td><br /> ︙</td></tr><tr><td><br /> 相邻STU<i>n</i>编号、通信地址</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="210" name="210">2) 动态网络拓扑信息的获取。</h4>
                <div class="p1">
                    <p id="211">在网架结构固定的情况下, 不同网络运行方式也对应着不同的拓扑结构, 对应的拓扑信息应随拓扑结构的变化而更新。本文主要针对拓扑结构较为简单的“手拉手”型配电网进行介绍, 其动态网络拓扑信息可在STU第一次上电运行后获取, 在之后的运行中, 应定时更新或在有开关发生变位后更新, 以自动适应网络运行状态变化。其获取过程如下。</p>
                </div>
                <div class="p1">
                    <p id="212">电源侧STU首先向其相邻STU发送开关状态查询指令, 相邻STU收到指令后, 标记向自身发送指令的STU为上游STU, 其余相邻STU为下游STU;相应的, 对于该STU的所控开关, 若某开关所在区段的相邻STU是上游STU, 则该开关是上游开关, 其余开关为下游开关。若STU自身所控制的所有开关均为闭合状态, 则将开关状态查询指令向下游STU继续转发。在转发过程中, 若某STU监控到自身有处于断开状态的开关或不再有相邻STU, 则停止转发消息, 如该STU收到来自不同相邻STU的查询指令, 则确认自身为联络开关处STU。联络开关处STU确认自身属性后, 向其所有相邻STU转发自身通信地址, 各STU收到联络开关处STU的通信地址后进行接力转发, 直至电源侧STU。</p>
                </div>
                <div class="p1">
                    <p id="213">经上述信息查询与转发过程, 各STU中可形成如表2所示的动态网络拓扑信息表。</p>
                </div>
                <div class="area_img" id="214">
                    <p class="img_tit"><b>表2 STU的动态网络拓扑信息</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Topology information of dynamic network in STU</b></p>
                    <p class="img_note"></p>
                    <table id="214" border="1"><tr><td rowspan="2"><br />信息分类</td><td colspan="2"><br />名称</td></tr><tr><td><br /> 相邻STU列表</td><td>上下游关系</td></tr><tr><td rowspan="4"><br /> 当前STU上下游关系</td><td><br />STU1</td><td>上/下</td></tr><tr><td><br /> STU2</td><td>上/下</td></tr><tr><td><br /> ︙</td><td>上/下</td></tr><tr><td><br /> STU<i>n</i></td><td>上/下</td></tr><tr><td><br /> 所控开关上下游关系</td><td>上游开关</td><td>下游开关</td></tr><tr><td><br /> 联络开关信息</td><td colspan="2">联络开关处STU通信地址</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="215">以图1为例说明上述拓扑信息获取过程。STU1是系统电源侧STU, 由它向STU2发送开关状态查询指令, STU2收到查询指令后标记STU1为自身上游STU, 标记STU3为下游STU。由于开关K21所在区段的相邻STU为STU1, 因此K21为上游开关, K22为下游开关。因K21和K22均为闭合状态, STU2将查询指令向STU3转发。由于K32为断开状态, STU3停止转发消息。类似的, STU4也逐级向下游转发开关状态查询指令, 当STU3收到STU2和STU6转发的查询指令后, 可根据K32的开关状态确认自身为联络开关处STU。随后STU3向相邻的STU2和STU6转发自身通信地址, 各STU接到该信息后接力转发, 直至STU1和STU4。完整的拓扑信息获取过程如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="216">从表1与表2中可以看出, 每个STU的相邻STU数目并不固定。因此, 本文所提的网络拓扑信息获取方法同样适用于存在分支线的配电网结构。对于存在分支线的环网柜中的STU, 在接收到开关状态查询指令且符合转发条件后, 将依据前述规则向其所有相邻STU转发查询指令, 保证了分支线路也能被纳入拓扑信息的查询范围。</p>
                </div>
                <h3 id="217" name="217" class="anchor-tag"><b>2</b> 基于<b>STU</b>的分布式馈线自愈控制方案</h3>
                <h4 class="anchor-tag" id="218" name="218"><b>2.1</b> 故障区段定位原理</h4>
                <div class="p1">
                    <p id="219">为应对有源配电网中故障电流双向流动的特点, 本文在已有研究的基础上提出基于智能终端对等通信的分布式故障区段定位方法, 该方法采用电流差动原理与故障电流幅值比较式原理相结合的方式进行区段定位。</p>
                </div>
                <div class="p1">
                    <p id="220">电流差动保护原理简单、性能可靠, 若将其引入配电网, 需要解决数据同步与通信通道两大问题。由于各STU之间已建立起对等通信网络, 通信通道问题得以解决。然而, 配电网中节点数目庞大, 无法为每个STU都配置专门的同步设备。因此, 本文采用基于故障起始信息的电流数据自同步方法解决数据同步问题<citation id="304" type="reference"><link href="176" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。配电网线路长度较短, 在线路某点发生故障, 可认为线路两端的STU装置检测到电流突变的时刻相同, 若STU各自以该时刻为计算的起始时刻, 则可实现数据的近似同步。</p>
                </div>
                <div class="p1">
                    <p id="221">由于配电网中广泛采用A和C相电流互感器, 因此本文采用更实用的分相电流差动保护。以图2中的有源配电网示意图为例, 其动作判据为:</p>
                </div>
                <div class="area_img" id="222">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909017_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="224">式中:<i>φ</i>为电流相别, 此处为A和C相;<mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>m</mi><mi>φ</mi></mrow></msub></mrow></math></mathml>和<mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>n</mi><mi>φ</mi></mrow></msub></mrow></math></mathml>分别为<i>M</i>和<i>N</i>两侧的电流;<i>I</i><sub>set1</sub>为正常情况下不发生误动的门槛值;<i>K</i><sub>rel</sub>为制动比例系数, 取0到1之间, 其整定方法在附录B中介绍。</p>
                </div>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_227.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 有源配电网示意图" src="Detail/GetImg?filename=images/DLXT201909017_227.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 有源配电网示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_227.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of active distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="228">根据文献<citation id="305" type="reference">[<a class="sup">11</a>]</citation>, 保护装置的启动延时与故障电流的幅值大小有关, 在故障区段某侧流经的故障电流幅值较小的情况下, 该侧STU的启动延时较大, 可能出现两侧数据不同步而造成故障区段无法判别。为应对这种情况, 本文引入故障电流幅值比较作为辅助故障定位手段。</p>
                </div>
                <div class="p1">
                    <p id="229">若在图2所示的<i>f</i>点发生故障, 当DG为IBDG时, <mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>m</mi><mi>φ</mi></mrow></msub></mrow></math></mathml>由主电源提供, 其数值很大, 而IBDG提供的故障电流<mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>n</mi><mi>φ</mi></mrow></msub></mrow></math></mathml>的值往往较小, 一般认为远小于主电源提供的电流, 因此区内故障时<mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>m</mi><mi>φ</mi></mrow></msub></mrow></math></mathml>与<mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>n</mi><mi>φ</mi></mrow></msub></mrow></math></mathml>的电流幅值差异明显。区外故障时, 若不考虑区内有电流流出的情况下, <mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>m</mi><mi>φ</mi></mrow></msub></mrow></math></mathml>与<mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>n</mi><mi>φ</mi></mrow></msub></mrow></math></mathml>的大小相等。因此, 可采用式 (2) 或式 (3) 方法定位故障区段:</p>
                </div>
                <div class="area_img" id="236">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909017_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="238">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909017_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="240">式中:<i>K</i>为大于1的系数, 按照区外故障两侧最大不平衡电流整定, 可取1.2;<i>I</i><sub>set2</sub>为正常情况下不发生误动的门槛值。</p>
                </div>
                <div class="p1">
                    <p id="241">当DG为电机类DG时, DG输出的短路电流较大, 不能简单认为该故障电流一定小于主电源提供的电流。在分析该故障电流时, 一般可以将电机类DG视为内阻较大的主电源<citation id="306" type="reference"><link href="170" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。在如图2所示的配电网中, 假设主电源的相电势为<mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>m</mi></msub></mrow></math></mathml>, 电源阻抗为<i>Z</i><sub><i>m</i></sub>;<i>N</i>侧DG为电机类DG, 其相电势为<mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>n</mi></msub></mrow></math></mathml>, 内阻抗为<i>Z</i><sub><i>n</i></sub>;<i>M</i>侧到故障点的线路长度为<i>l</i><sub><i>mf</i></sub>;<i>N</i>侧到故障点的线路长度为<i>l</i><sub><i>nf</i></sub>;单位长度线路阻抗大小为<i>Z</i><sub><i>l</i></sub>。根据文献<citation id="307" type="reference">[<a class="sup">7</a>]</citation>, <i>Z</i><sub><i>n</i></sub>为<i>Z</i><sub><i>m</i></sub>的4～5倍, 可取<i>Z</i><sub><i>n</i></sub>=4<i>Z</i><sub><i>m</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="244">若<i>f</i>点发生三相短路故障, 则有</p>
                </div>
                <div class="p1">
                    <p id="245"><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>m</mi><mi>φ</mi></mrow></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mi>l</mi></msub><mi>l</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>f</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="247"><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>n</mi><mi>φ</mi></mrow></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>n</mi></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mi>l</mi></msub><mi>l</mi><msub><mrow></mrow><mrow><mi>n</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mn>4</mn><mi>Ζ</mi><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mi>l</mi></msub><mi>l</mi><msub><mrow></mrow><mrow><mi>n</mi><mi>f</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="249">考虑到<mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>m</mi></msub></mrow></math></mathml>与<mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>n</mi></msub></mrow></math></mathml>的幅值差异不明显, 对于一般的区内故障, <mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>m</mi><mi>φ</mi></mrow></msub></mrow></math></mathml>的幅值仍远大于<mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>n</mi><mi>φ</mi></mrow></msub></mrow></math></mathml>的幅值, 式 (2) 或式 (3) 中的判据仍是成立的。当<i>l</i><sub><i>nf</i></sub>远小于<i>l</i><sub><i>mf</i></sub>时, <mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>n</mi><mi>φ</mi></mrow></msub></mrow></math></mathml>的幅值也可能大于<mathml id="256"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>m</mi><mi>φ</mi></mrow></msub></mrow></math></mathml>的幅值, 所以, 式 (2) 或式 (3) 中的判据考虑了这种情况。同时, 在<i>l</i><sub><i>nf</i></sub>小于<i>l</i><sub><i>mf</i></sub>的情况下, 也可能出现<mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>n</mi><mi>φ</mi></mrow></msub></mrow></math></mathml>与<mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>m</mi><mi>φ</mi></mrow></msub></mrow></math></mathml>的电流幅值差异不大的情况。因此, 在含有电机类DG的配电网中, 式 (2) 或式 (3) 中的判据可能无法正确判断故障区段。在该情况下, 需通过差动原理进行故障区段判断。附录B中分析了故障区段两侧保护装置的启动延时并计算出了式 (1) 中合理的<i>K</i><sub>rel</sub>以尽可能躲过数据不同步带来的不利影响。根据分析, 式 (1) 中<i>K</i><sub>rel</sub>值应设置为0.3～0.5之间, 从而使差动保护在幅值比较式保护可能拒动时准确判别故障区段。</p>
                </div>
                <div class="p1">
                    <p id="259">根据附录B, 故障电流幅值越大, 数据同步误差越小。当DG提供的短路电流较小时, 可不考虑同步误差的影响, 因为幅值比较式原理总能准确定位故障区段。当DG提供的短路电流与主电源相当时, 即使幅值比较式保护不动作, 差动保护仍将可靠动作。考虑到两种保护方法的互补性, 在本文中, 任意一种保护动作, 均可视为故障发生在区段内部。</p>
                </div>
                <h4 class="anchor-tag" id="260" name="260"><b>2.2</b> 故障区段定位与隔离方案</h4>
                <div class="p1">
                    <p id="261">在各区段两端的开关均为断路器的前提下, 故障定位与隔离方案的具体流程如下:某STU检测到电流突变而启动后, 向所有相邻STU索要故障电流数据, 并计算故障后一周期时间内各所控开关流过的故障电流。收到故障电流数据索要命令的STU根据索要方STU编号发送表1中对应开关的故障电流数据。收到相邻STU发送的故障电流数据后, STU根据数据发送方STU编号决定该电流数据与自身哪个开关的电流数据进行比较, 并利用上一节中介绍的故障区段定位原理判断故障是否发生在该区段内, 若是, 则控制对应断路器跳开。若存在弱馈情况, 某个STU并未启动, 但收到了上游STU的数据请求, 那么该STU将发送全为零的数据给对端, 对端STU在判定故障位于区内后, 向该STU发送遥控跳闸指令以隔离故障。</p>
                </div>
                <div class="p1">
                    <p id="262">以图1所示的<i>f</i><sub>1</sub>处发生故障为例说明上述过程, 由于故障点上、下游均有电源存在, STU4和STU5分别启动并向相邻STU索要故障电流数据。STU4和STU5收到对方的数据索要命令后, 根据对方编号分别发送流经开关K42和K51的故障电流数据。在收到故障电流数据后, STU4和STU5根据数据发送方的编号分别选择流经K42与K51的故障电流数据与对方数据进入差动判断与幅值比较, 并成功判断故障在区内, 跳开断路器K42与K51以隔离故障。基于STU的分布式故障区段定位与隔离方案流程如附录A图A2所示。</p>
                </div>
                <h4 class="anchor-tag" id="263" name="263"><b>2.3</b> 重合闸与非故障区段供电恢复方案</h4>
                <div class="p1">
                    <p id="264">目前国内35 kV及以下的配电网所采用的重合闸策略为:前加速, 不检重合<citation id="308" type="reference"><link href="186" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。在本文所提方案中, 故障区段可准确判别, 且能够做到无延时切除故障, 所以现有的配电网重合闸策略已不适用, 需要为该方案设计新的重合闸策略, 如下所述。</p>
                </div>
                <div class="p1">
                    <p id="265">在故障区段切除后, 区段上游STU经延时开始重合闸操作, 首先进行检无压, 确保下游断路器分闸, 若线路上没有电压, 则发出重合闸指令。若重合至永久性故障, 上游STU检测到二次过流, 跳开本侧断路器;若为瞬时性故障, 上游STU向下游STU发送重合成功的消息。下游STU接到消息后, 首先进行检无压, 若下游DG已退出运行, 则STU可以直接发出合闸指令, 完成整个重合闸过程;若下游馈线仍有电压, 说明下游DG处于联网状态, 为了防止并网时产生较大的冲击电流, 下游STU还要进行检同期操作, 在符合并网条件后合闸。在上游STU重合至永久性故障后, 除发出跳闸指令外, 还将向联络开关处的STU发送合闸指令。联络开关处STU将在符合合闸条件后合闸, 实现非故障区段供电恢复。</p>
                </div>
                <h3 id="266" name="266" class="anchor-tag"><b>3</b> 基于<b>STU</b>的<b>PCC</b>处保护控制方案</h3>
                <h4 class="anchor-tag" id="267" name="267"><b>3.1</b> 整体方案</h4>
                <div class="p1">
                    <p id="268">非计划孤岛的供电状态未知, 可能危及电网工作人员安全;孤岛中的电压和频率不定, 容易造成配电设备的损坏<citation id="309" type="reference"><link href="188" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。因此, 一些运行规程要求DG具有防孤岛保护功能。随着DG渗透率的提高, 为了使DG尽可能地不脱网运行, 要求DG具有LVRT能力。以光伏电站为例, 文献<citation id="310" type="reference">[<a class="sup">17</a>]</citation>要求并网点电压如能在系统故障后维持在附录A图A3中的曲线1以上, 应保持DG并网运行。为使DG的防孤岛保护与LVRT相配合, 设定DG的PCC处的STU在完成LVRT后再进行孤岛检测。若在LVRT过程中, PCC处电压在曲线1以下, 则跳开PCC处断路器;若LVRT成功, 则检测DG是否为孤岛运行状态, 如果是, 则退出DG运行。</p>
                </div>
                <h4 class="anchor-tag" id="269" name="269"><b>3.2</b> 孤岛检测方案</h4>
                <div class="p1">
                    <p id="270">目前判断DG是否处于孤岛运行状态采用的方法有过/欠压法和过/欠频法等<citation id="311" type="reference"><link href="192" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。这些方法的共同特点是仅利用了DG处的有关信息。当网络中的STU都具备了对等通信能力时, 孤岛检测可借助网络拓扑信息完成。本文采用以下方案进行孤岛检测。</p>
                </div>
                <div class="p1">
                    <p id="271">当某区段因故障而被隔离, 位于故障区段下游的STU向其下游STU转发开关断开的信息, 各STU收到信息后, 继续向下游转发, 直到联络开关处STU。在此过程中, 如果DG的PCC处STU收到故障区段下游某开关断开的消息或PCC处STU就是故障区段下游的STU, 则可判定自身处于孤岛运行状态。在重合闸阶段, 若故障区段下游STU收到上游STU的合闸指令, 则将自身可以合闸的消息通过上述过程转发给DG的PCC处的STU。接到故障区段重合成功信息的PCC处STU可判定DG重新处于联网运行状态。若重合闸失败而通过联络开关对失电区段供电, 则收到合闸指令的联络开关处STU将合闸消息按照1.2节中的信息转发方式发送给其他STU。如果某PCC处的STU首先收到了上游STU发送的故障区段断开的消息, 随后又收到了下游STU发送来的联络开关合闸消息, 即可判断自身重新处于联网状态。</p>
                </div>
                <h4 class="anchor-tag" id="272" name="272"><b>3.3 PCC</b>处<b>STU</b>的保护控制流程</h4>
                <div class="p1">
                    <p id="273">PCC处的STU承担着网络拓扑识别、DG防孤岛保护以及LVRT的重要任务, 其保护与控制的流程如附录A图A4所示。</p>
                </div>
                <div class="p1">
                    <p id="274">以图1中<i>f</i><sub>1</sub>处发生故障为例介绍STU5的保护控制流程。<i>f</i><sub>1</sub>处故障后, STU5检测到电压突变而进入LVRT并开始计时。STU4和STU5控制K42和K51断开, STU5可判断DG1处于孤岛运行状态。若在LVRT最大时间 (如1.8 s) 内, DG1的PCC处电压不满足穿越条件, 则STU5断开K53, 退出DG1的运行。在此过程中, STU5可实时接收来自STU3和STU4转发的消息, 以判断自身是否处于联网运行状态。在1.8 s以后, 如果STU5判断自身仍处于孤岛状态, 则退出DG1的运行。</p>
                </div>
                <h3 id="275" name="275" class="anchor-tag"><b>4</b> 基于<b>RTDS</b>平台的方案实现与验证</h3>
                <div class="p1">
                    <p id="276">为验证本文方案的正确性与可靠性, 在实时数字仿真系统 (RTDS) 中搭建了如图3所示的有源配电网仿真模型, 并对所开发出的5台STU进行了闭环测试, 各STU所控开关如虚线框中所示。附录A图A5为测试现场, 在本测试中, RTDS中产生的模拟信号经过放大器放大后接入对应STU, 各开关的开关量信号从RTDS输出后经继电器接入对应STU的遥信接口, 模拟实际的配电系统运行;STU所发出的控制信号接回至RTDS, 以控制对应断路器的开合;各STU之间通过EPON通信网络实现互联互通。系统及线路的相关参数见附录A表A1和表A2。</p>
                </div>
                <div class="area_img" id="277">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_277.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 仿真模型" src="Detail/GetImg?filename=images/DLXT201909017_277.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 仿真模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_277.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Simulation model</b></p>

                </div>
                <h4 class="anchor-tag" id="278" name="278"><b>4.1</b> 故障点下游存在电机类<b>DG</b></h4>
                <div class="p1">
                    <p id="279">当图3中<i>f</i><sub>1</sub>处发生永久性三相短路, 故障点下游存在电机类DG1, 故障录波图如附录A图A6所示。从图A6可以看出, 故障后约67 ms, STU3与STU4几乎同时发出跳开K32与K41的信号, 经过一段时间的延时后 (设置为600 ms) , STU3首先控制断路器K32合闸, 由于故障未消失, K32合闸失败, STU3随即通知STU2将联络开关K22合闸, 恢复非故障区段供电。DG1与DG2在故障后处于短暂的孤岛状态, 由于LVRT成功且联络开关合闸, 因此开关K43与K53保持闭合状态。DG2处并网点电压在LVRT过程中的变化情况如附录A图A7所示。从图A7可以看出, 由于故障恢复速度较快, DG2能够LVRT成功并保持并网运行。</p>
                </div>
                <h4 class="anchor-tag" id="280" name="280"><b>4.2</b> 故障点下游仅存在逆变类<b>DG</b></h4>
                <div class="p1">
                    <p id="281">在故障点下游仅有逆变类DG存在时, 由于逆变类DG所能提供的短路电流较小, 故障点下游STU往往不能启动。图3中<i>f</i><sub>2</sub>处发生瞬时性三相短路故障时的故障录波图如附录A图A8所示。从图中可以看出, 故障发生后约65 ms, STU4发出跳开K42的信号, 约20 ms后, STU4遥控STU5跳开K51。经过延时后, K42合闸成功, STU4随即通知STU5使K51合闸, 恢复原系统供电。DG2在以上过程中保持并网状态。从图A8可以看出, DG2所能提供的短路电流较小。将STU5接入终端控制台, 根据控制台输出可知STU5并未启动, 但是STU4和STU5仍然正确动作, 切除了故障。</p>
                </div>
                <div class="p1">
                    <p id="282">对<i>f</i><sub>1</sub>与<i>f</i><sub>2</sub>处发生瞬时性故障及永久性故障的情况进行10次仿真测试, 所得故障区段隔离与供电恢复的平均完成时间如附录A表A3所示。</p>
                </div>
                <h4 class="anchor-tag" id="283" name="283"><b>4.3</b> 负荷转供后再次发生故障</h4>
                <div class="p1">
                    <p id="284">在4.1节中, <i>f</i><sub>1</sub>处发生永久性故障后, K22将闭合, 网络拓扑结构发生改变, STU4和STU5的上下游关系与正常运行时相反。由于<i>f</i><sub>1</sub>处发生故障后有开关发生变位, 各STU将更新网络拓扑信息。若<i>f</i><sub>1</sub>处发生故障且负荷转供完成, 而<i>f</i><sub>2</sub>处又发生了永久性三相短路, 故障录波图如附录A图A9所示。从图中可以看出, K51和K42准确动作, K51在重合失败后不再闭合。虽然DG1的LVRT成功, 但在最大孤岛允许运行时间过后, DG1仍处于孤岛运行状态, STU4断开K43, 退出DG1运行。</p>
                </div>
                <div class="p1">
                    <p id="285">根据以上测试结果可以看出, 本文所提方案具有非常快的故障自愈速度, 故障区段定位与隔离时间在3个周期左右, 故障恢复时间在1 s以内, 相较于主站集中控制模式下的配电网故障恢复时间 (几十秒到几分钟) <citation id="312" type="reference"><link href="194" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>有较大的提高。此外, 该方案具有网络拓扑识别功能, 各STU依靠拓扑信息获取过程可适应网络运行方式的变化。由于故障自愈速度快, 在与DG的LVRT相配合时, DG在故障后不必立刻退出运行, 最大限度地保证了DG的并网运行。</p>
                </div>
                <h3 id="286" name="286" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="287">本文利用STU, 为有源配电网设计了一种新的分布式故障自愈方案, 该方案具有如下特点。</p>
                </div>
                <div class="p1">
                    <p id="288">1) 利用分相电流差动与故障电流幅值比较作为故障区段定位方法, 故障区段定位与隔离的速度快, 能适应不同类型及不同渗透率DG的接入。</p>
                </div>
                <div class="p1">
                    <p id="289">2) 非故障区段供电恢复迅速, 能够在1 s内为失电区域恢复供电, 该方案具有较高的供电可靠性。</p>
                </div>
                <div class="p1">
                    <p id="290">3) 充分考虑与DG防孤岛保护与LVRT的配合与协调, 能够最大限度地保持DG并网运行。</p>
                </div>
                <div class="p1">
                    <p id="291">4) 通过网络拓扑信息来判断DG是否处于孤岛状态, 判别方法简单可靠;系统中STU均能根据当前拓扑结构调节自身功能, 方案对不同网架结构的适应性较强。</p>
                </div>
                <div class="p1">
                    <p id="292">本文方案建立在STU之间互联互通且能够正确通信的基础之上, 对网络通信条件要求较高。在后续研究中, 应研究网络通信故障、通信延时与通信出错对所提方案的影响以及相应的应对措施。</p>
                </div>
                <div class="p1">
                    <p id="293">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="313" name="313" class="anchor-tag">附录A</h3>
                <div class="area_img" id="314">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 网络拓扑信息获取过程示意图" src="Detail/GetImg?filename=images/DLXT201909017_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 网络拓扑信息获取过程示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Schematic diagram of the process of network topology information acquisition</p>

                </div>
                <div class="area_img" id="315">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 分布式故障区段定位与隔离方案流程图" src="Detail/GetImg?filename=images/DLXT201909017_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 分布式故障区段定位与隔离方案流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Flow chart of distributed fault section location and isolation scheme</p>

                </div>
                <div class="area_img" id="316">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 光伏电站的低电压穿越能力要求" src="Detail/GetImg?filename=images/DLXT201909017_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 光伏电站的低电压穿越能力要求  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 LVRT requirements of photovoltaic power station</p>

                </div>
                <div class="area_img" id="317">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_31700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 PCC处STU的保护与控制方案流程图" src="Detail/GetImg?filename=images/DLXT201909017_31700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 PCC处STU的保护与控制方案流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_31700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Flow chart of STU’s protection and control scheme at PCC</p>

                </div>
                <div class="area_img" id="318">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_31800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 测试现场" src="Detail/GetImg?filename=images/DLXT201909017_31800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 测试现场  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_31800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Test site</p>

                </div>
                <div class="area_img" id="319">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_31900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 f1处永久性故障情况下录波图" src="Detail/GetImg?filename=images/DLXT201909017_31900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 f<sub>1</sub>处永久性故障情况下录波图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_31900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Waveform record under permanent fault at f<sub>1</sub></p>
                                <p class="img_note">I32和I41分别代表开关K32与K41处流过的电流;FSig代表故障起始信号K32和K41代表对应断路器的开合状态 (0代表分闸, 1代表合闸) K22代表联络开关状态、K43和K53分别代表DG1和DG2的PCC处开关状态</p>

                </div>
                <div class="area_img" id="320">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_32000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 低电压穿越过程中的DG2处并网点电压" src="Detail/GetImg?filename=images/DLXT201909017_32000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 低电压穿越过程中的DG2处并网点电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_32000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Voltage at DG2’s PCC in LVRT process</p>

                </div>
                <div class="area_img" id="321">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_32100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 f2处瞬时性故障情况下录波图" src="Detail/GetImg?filename=images/DLXT201909017_32100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 f<sub>2</sub>处瞬时性故障情况下录波图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_32100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Waveform record under temporary fault at f<sub>2</sub></p>

                </div>
                <div class="area_img" id="322">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_32200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 转供后f2处永久性故障情况下录波图" src="Detail/GetImg?filename=images/DLXT201909017_32200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 转供后f<sub>2</sub>处永久性故障情况下录波图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_32200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Waveform record under permanent fault at f<sub>2</sub> after fault recovery</p>

                </div>
                <div class="area_img" id="323">
                                            <p class="img_tit">
                                                表A1 系统参数
                                                    <br />
                                                Table A1 System parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909017_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 系统参数" src="Detail/GetImg?filename=images/DLXT201909017_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_32301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909017_32301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_32301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 系统参数" src="Detail/GetImg?filename=images/DLXT201909017_32301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="324">
                                            <p class="img_tit">
                                                表A2 线路参数
                                                    <br />
                                                Table A2 Line parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909017_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 线路参数" src="Detail/GetImg?filename=images/DLXT201909017_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="325">
                                            <p class="img_tit">
                                                表A3 故障区段隔离与供电恢复的平均完成时间
                                                    <br />
                                                Table A3 Average completion time of fault section isolation and power supply restoration
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909017_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 故障区段隔离与供电恢复的平均完成时间" src="Detail/GetImg?filename=images/DLXT201909017_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="326" name="326" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="327">对于差动保护判据:</p>
                </div>
                <div class="area_img" id="328">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909017_32800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="329">为了保证区外故障时保护可靠不动作, K<sub>rel</sub>一般不小于0.3。假设数据本身的不同步角度最大为θ<sub>max</sub>, 故障区段两端电流相角差最大不超过20°, 电流互感器检测误差最大不超过7°, 保护装置本身检测误差不大于15°, 则理想情况下两侧数据的不同步程度最大可达:</p>
                </div>
                <div class="area_img" id="330">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909017_33000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="331">设置合理的K<sub>rel</sub>值, 就是为了保证在区内故障而且数据不同步程度最大的情况下, 保护不能拒动。因此, 需要找到数据本身的不同步角度最大值θ<sub>max</sub>。现对数据本身的最大不同步角度θ<sub>max</sub>做以下分析。</p>
                </div>
                <div class="p1">
                    <p id="332">假设系统中某点处发生三相短路, 可以仅拿出A相对其进行分析, 系统模型图如图B1所示。</p>
                </div>
                <div class="area_img" id="333">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 A相故障电流计算模型" src="Detail/GetImg?filename=images/DLXT201909017_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 A相故障电流计算模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Fault current calculating model of phase A</p>

                </div>
                <div class="p1">
                    <p id="334">图B1中, <image id="340" type="formula" href="images/DLXT201909017_34000.jpg" display="inline" placement="inline"><alt></alt></image>是A相电源电压, <image id="338" type="formula" href="images/DLXT201909017_33800.jpg" display="inline" placement="inline"><alt></alt></image>是故障后的A相电流, R, L分别为包含变压器与故障点上游线路的等值电阻和电感。假设A相电压为<image id="335" type="formula" href="images/DLXT201909017_33500.jpg" display="inline" placement="inline"><alt></alt></image>其中<image id="339" type="formula" href="images/DLXT201909017_33900.jpg" display="inline" placement="inline"><alt></alt></image>为A相电压幅值, w为角频率, a为电压初相角。则短路故障发生前A相电流的幅值<image id="336" type="formula" href="images/DLXT201909017_33600.jpg" display="inline" placement="inline"><alt></alt></image>与相角<image id="337" type="formula" href="images/DLXT201909017_33700.jpg" display="inline" placement="inline"><alt></alt></image>分别为:</p>
                </div>
                <div class="area_img" id="341">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909017_34100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="343">式中:<image id="344" type="formula" href="images/DLXT201909017_34400.jpg" display="inline" placement="inline"><alt></alt></image>为故障前A相电流幅值;<image id="345" type="formula" href="images/DLXT201909017_34500.jpg" display="inline" placement="inline"><alt></alt></image>为正常时系统等值阻抗角;<image id="346" type="formula" href="images/DLXT201909017_34600.jpg" display="inline" placement="inline"><alt></alt></image>分别为故障点下游的等值电阻和电感。</p>
                </div>
                <div class="p1">
                    <p id="347">根据图B1可得微分方程:</p>
                </div>
                <div class="area_img" id="348">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909017_34800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="349">解此微分方程可得i<sub>a</sub>为</p>
                </div>
                <div class="area_img" id="350">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909017_35000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="351">式中:<image id="352" type="formula" href="images/DLXT201909017_35200.jpg" display="inline" placement="inline"><alt></alt></image>为故障后A相稳态电流幅值, <image id="353" type="formula" href="images/DLXT201909017_35300.jpg" display="inline" placement="inline"><alt></alt></image>为时间常数, <image id="354" type="formula" href="images/DLXT201909017_35400.jpg" display="inline" placement="inline"><alt></alt></image>为短路电压与电流间的相位角, <image id="355" type="formula" href="images/DLXT201909017_35500.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="356">A相电流突变量可表示为:</p>
                </div>
                <div class="area_img" id="357">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909017_35700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="358">式中:<image id="359" type="formula" href="images/DLXT201909017_35900.jpg" display="inline" placement="inline"><alt></alt></image>可以视其为相电流突变量幅值, θ为相电流突变量中工频分量故障时刻相角。</p>
                </div>
                <div class="p1">
                    <p id="360">假设相电流突变量保护启动判据为:<image id="361" type="formula" href="images/DLXT201909017_36100.jpg" display="inline" placement="inline"><alt></alt></image>其中<image id="367" type="formula" href="images/DLXT201909017_36700.jpg" display="inline" placement="inline"><alt></alt></image>是启动门槛值, 一般可取0.2。可将该不等式化简为:</p>
                </div>
                <div class="area_img" id="362">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909017_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="363">式中:M为I'与<image id="365" type="formula" href="images/DLXT201909017_36500.jpg" display="inline" placement="inline"><alt></alt></image>的比值。M可以表示为:</p>
                </div>
                <div class="area_img" id="364">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909017_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="368">其中<image id="369" type="formula" href="images/DLXT201909017_36900.jpg" display="inline" placement="inline"><alt></alt></image>是故障后工频电流<image id="370" type="formula" href="images/DLXT201909017_37000.jpg" display="inline" placement="inline"><alt></alt></image>与故障前负荷电流<image id="371" type="formula" href="images/DLXT201909017_37100.jpg" display="inline" placement="inline"><alt></alt></image>的比值。</p>
                </div>
                <div class="p1">
                    <p id="372">从式 (B7) 可以看出, 不等式的右端是一常数, 与<image id="373" type="formula" href="images/DLXT201909017_37300.jpg" display="inline" placement="inline"><alt></alt></image>以及系统参数有关。故障电流幅值越小, M就越小, 启动门槛越大, 相应的延时也就越大。在配电网中, <image id="374" type="formula" href="images/DLXT201909017_37400.jpg" display="inline" placement="inline"><alt></alt></image>的范围一般在<image id="375" type="formula" href="images/DLXT201909017_37500.jpg" display="inline" placement="inline"><alt></alt></image>, 而<image id="376" type="formula" href="images/DLXT201909017_37600.jpg" display="inline" placement="inline"><alt></alt></image>根据电缆线路与架空线路的不同, 其范围一般在<image id="377" type="formula" href="images/DLXT201909017_37700.jpg" display="inline" placement="inline"><alt></alt></image>。考虑M值最小的情况, 即启动门槛最大的情况, <image id="378" type="formula" href="images/DLXT201909017_37800.jpg" display="inline" placement="inline"><alt></alt></image>最大可取到1, 即M的最小值为<image id="379" type="formula" href="images/DLXT201909017_37900.jpg" display="inline" placement="inline"><alt></alt></image>。</p>
                </div>
                <div class="p1">
                    <p id="380">为求解式 (B7) 这一超越方程, 可以对其进一步简化。假设保护装置的检测速度足够快, 可以认为短路后的非周期分量暂不衰减。那么式 (B7) 可以表示为:</p>
                </div>
                <div class="area_img" id="381">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909017_38100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="382">式 (B9) 的左端是一过零点的正弦波形, 随相电流突变量中工频分量故障时刻相角θ的变化而变化。假设<image id="385" type="formula" href="images/DLXT201909017_38500.jpg" display="inline" placement="inline"><alt></alt></image>在最极端的情况下为2 (即故障电流幅值仅为负荷电流的2倍) , 图B2中是<image id="384" type="formula" href="images/DLXT201909017_38400.jpg" display="inline" placement="inline"><alt></alt></image>在不同初始相角θ下的变化曲线, 图中虚线为此时的门槛值0.2。如果认为<image id="383" type="formula" href="images/DLXT201909017_38300.jpg" display="inline" placement="inline"><alt></alt></image>的曲线在大于门槛值时保护才能够启动, 则当θ为53°时, 保护启动延时达到了最大, 经计算约为0.005s, 即90°左右。也就是说, 故障区段两侧数据的不同步程度可以达到90°。</p>
                </div>
                <div class="area_img" id="387">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_38700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 K1为2时的保护启动延时" src="Detail/GetImg?filename=images/DLXT201909017_38700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 K<sub>1</sub>为2时的保护启动延时  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_38700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Delay time of protection starting when K<sub>1</sub> equals 2</p>

                </div>
                <div class="p1">
                    <p id="388">对不同K<sub>1</sub>值下保护的最大启动延时进行计算, 计算结果绘制在了图B3中。</p>
                </div>
                <div class="area_img" id="389">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_38900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3不同K1情况下的最大保护启动延时" src="Detail/GetImg?filename=images/DLXT201909017_38900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3不同K<sub>1</sub>情况下的最大保护启动延时  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_38900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Maximum delay time of protection starting with different K<sub>1</sub> value</p>

                </div>
                <div class="p1">
                    <p id="390">可以看出, 随着<image id="391" type="formula" href="images/DLXT201909017_39100.jpg" display="inline" placement="inline"><alt></alt></image>值的增大, 保护装置的最大启动延时逐步减小。因此, 可认为自同步算法所产生的最大不同步误差为90°。结合式 (B2) , 两侧数据的最大不同步程度为<image id="392" type="formula" href="images/DLXT201909017_39200.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="393">根据以上分析, 区内故障情况下<image id="394" type="formula" href="images/DLXT201909017_39400.jpg" display="inline" placement="inline"><alt></alt></image>的最大相角差为132°。现分析幅值比较式保护无法正确动作时式 (B1) 中<image id="395" type="formula" href="images/DLXT201909017_39500.jpg" display="inline" placement="inline"><alt></alt></image>的取值问题。若幅值比较式保护无法正确动作, 即<image id="396" type="formula" href="images/DLXT201909017_39600.jpg" display="inline" placement="inline"><alt></alt></image>小于1.2。图B4是<image id="397" type="formula" href="images/DLXT201909017_39700.jpg" display="inline" placement="inline"><alt></alt></image>的取值范围在 () 1, 1.2之间, 且<image id="398" type="formula" href="images/DLXT201909017_39800.jpg" display="inline" placement="inline"><alt></alt></image>的最大相角差为132°的情况下, <image id="399" type="formula" href="images/DLXT201909017_39900.jpg" display="inline" placement="inline"><alt></alt></image>时的<image id="400" type="formula" href="images/DLXT201909017_40000.jpg" display="inline" placement="inline"><alt></alt></image>K取值情况。</p>
                </div>
                <div class="area_img" id="401">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909017_40100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4 不同情况下K的临界取值情况" src="Detail/GetImg?filename=images/DLXT201909017_40100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4 不同<image id="402" type="formula" href="images/DLXT201909017_40200.jpg" display="inline" placement="inline"><alt></alt></image>情况下<image id="403" type="formula" href="images/DLXT201909017_40300.jpg" display="inline" placement="inline"><alt></alt></image>K的临界取值情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909017_40100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Critical values of K<sub>rel</sub> under different <image id="404" type="formula" href="images/DLXT201909017_40400.jpg" display="inline" placement="inline"><alt></alt></image>values</p>

                </div>
                <div class="p1">
                    <p id="405">由图B4中可以看出, 随着<image id="407" type="formula" href="images/DLXT201909017_40700.jpg" display="inline" placement="inline"><alt></alt></image>的比值从1增大到1.2, <image id="408" type="formula" href="images/DLXT201909017_40800.jpg" display="inline" placement="inline"><alt></alt></image>的临界值从0.554增大到0.561。那么, 考虑一定的裕度, 应将<image id="409" type="formula" href="images/DLXT201909017_40900.jpg" display="inline" placement="inline"><alt></alt></image>的比值定为0.3到0.5, 可保证差动原理对区内故障的可靠判别。</p>
                </div>
                <div class="p1">
                    <p id="406">通过以上分析, 在故障区段两侧数据同步误差最大, 即故障电流幅值最小 (故障电流仅为2倍负荷电流) 的情况下, 当幅值比较式原理无法正确判断故障区段时, 将K<sub>rel</sub>的幅值整定为0.3到0.5之间, 可以保证在这种情况下电流差动保护的可靠动作。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="158">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201003003&amp;v=MzE5NTlHRnJDVVI3cWZadVpzRnkvaFdyektMeW5hZWJHNEg5SE1ySTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 周卫, 张尧, 夏成军, 等.分布式发电对配电网继电保护的影响[J].电力系统保护与控制, 2010, 38 (3) :1-5.ZHOU Wei, ZHANG Yao, XIA Chengjun, et al.Effect of distributed generation on relay protection of distributed system[J].Power System Protection and Control, 2010, 38 (3) :1-5.
                            </a>
                        </p>
                        <p id="160">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201201046&amp;v=MTMyMTBQTXJvOUJZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oV3J6S0lUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 陶顺, 郭静, 肖湘宁.基于电流保护原理的DG准入容量与并网位置分析[J].电网技术, 2012, 36 (1) :265-270.TAO Shun, GUO Jing, XIAO Xiangning.Analysis on allowed penetration level of distributed generation and its grid-connected position based on principles of current protection[J].Power System Technology, 2012, 36 (1) :265-270.
                            </a>
                        </p>
                        <p id="162">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201410013&amp;v=MjY3ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnpLSVNIVGVyRzRIOVhOcjQ5RVo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 付文秀, 范春菊, 杨炼, 等.配电网中分布式电源的选址定容和电流保护策略[J].电力系统自动化, 2014, 38 (10) :78-84.FU Wenxiu, FAN Chunju, YANG Lian, et al.Locating and sizing of distributed generators and current protection strategy in distribution networks[J].Automation of Electric Power Systems, 2014, 38 (10) :78-84.
                            </a>
                        </p>
                        <p id="164">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201408002&amp;v=MDczODJuYWViRzRIOVhNcDQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnpLTHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 唐志军, 邹贵彬, 高厚磊, 等.含分布式电源的智能配电网保护控制方案[J].电力系统保护与控制, 2014, 42 (8) :9-14.TANG Zhijun, ZOU Guibin, GAO Houlei, et al.Protection and control scheme for smart distribution grid with distributed resource[J].Power System Protection and Control, 2014, 42 (8) :9-14.
                            </a>
                        </p>
                        <p id="166">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509018&amp;v=MTA0NDhIOVRNcG85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnpLSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 陈晓龙, 李永丽, 谭会征, 等.含逆变型分布式电源的配电网自适应正序电流速断保护[J].电力系统自动化, 2015, 39 (9) :107-112.CHEN Xiaolong, LI Yongli, TAN Huizheng, et al.An adaptive instantaneous trip protection based on positive-sequence current for distribution network with IBDG[J].Automation of Electric Power Systems, 2015, 39 (9) :107-112.
                            </a>
                        </p>
                        <p id="168">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712014&amp;v=MjU1MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFdyektJU0hUZXJHNEg5Yk5yWTlFWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 曾德辉, 王钢, 郭敬梅, 等.含逆变型分布式电源配电网自适应电流速断保护方案[J].电力系统自动化, 2017, 41 (12) :86-92.DOI:10.7500/AEPS20160811002.ZENG Dehui, WANG Gang, GUO Jingmei, et al.Adaptive current protection scheme for distribution network with inverter-interfaced distributed generators[J].Automation of Electric Power Systems, 2017, 41 (12) :86-92.DOI:10.7500/AEPS20160811002.
                            </a>
                        </p>
                        <p id="170">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016159123.nh&amp;v=MTk1NzFPckpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnpLVkYyNkdMSzlGOUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李娟.有源配电网电流差动保护原理与实现技术研究[D].济南:山东大学, 2016.LI Juan.Studies on current differential protection and implementation technologies in active distribution networks[D].Jinan:Shandong University, 2016.
                            </a>
                        </p>
                        <p id="172">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017805761.nh&amp;v=MjU2MjVidTRHOWJLcnBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnpLVkYyNkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 邹俊雄.20 kV配电网闭环运行特性优化与保护控制策略研究[D].广州:华南理工大学, 2016.ZOU Junxiong.Research on operation characteristic optimization and protection control strategy for 20 kV closed-loop distribution network[D].Guangzhou:South China University of Technology, 2016.
                            </a>
                        </p>
                        <p id="174">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712015&amp;v=MDMzMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnpLSVNIVGVyRzRIOWJOclk5RVlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 徐萌, 邹贵彬, 高磊, 等.含逆变型分布式电源的配电网正序阻抗纵联保护[J].电力系统自动化, 2017, 41 (12) :93-99.DOI:10.7500/AEPS20161229015.XU Meng, ZOU Guibin, GAO Lei, et al.Pilot protection of positive sequence impedance for distribution network with inverter-based distributed generator[J].Automation of Electric Power Systems, 2017, 41 (12) :93-99.DOI:10.7500/AEPS20161229015.
                            </a>
                        </p>
                        <p id="176">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201405007&amp;v=MjEwNzBYTXFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oV3J6S0x5bmFlYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 高厚磊, 李娟, 朱国防, 等.有源配电网电流差动保护应用技术探讨[J].电力系统保护与控制, 2014, 42 (5) :40-44.GAO Houlei, LI Juan, ZHU Guofang, et al.Study on application technology of current differential protection in active distribution network[J].Power System Protection and Control, 2014, 42 (5) :40-44.
                            </a>
                        </p>
                        <p id="178">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609012&amp;v=MjEzMDVyRzRIOWZNcG85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnpLSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李娟, 高厚磊, 武志刚, 等.有源配电网差动保护自同步原理及误差分析[J].电力系统自动化, 2016, 40 (9) :78-85.LI Juan, GAO Houlei, WU Zhigang, et al.Data self-synchronization method and error analysis of differential protection in active distribution network[J].Automation of Electric Power Systems, 2016, 40 (9) :78-85.
                            </a>
                        </p>
                        <p id="180">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201507004&amp;v=Mjc0OTBUTXFJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oV3J6S0lTSFJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 高孟友, 徐丙垠, 张新慧, 等.基于故障电流幅值比较的有源配电网故障定位方法[J].电力自动化设备, 2015, 35 (7) :21-25.GAO Mengyou, XU Bingyin, ZHANG Xinhui, et al.Fault location based on fault current amplitude comparison for active distribution network[J].Electric Power Automation Equipment, 2015, 35 (7) :21-25.
                            </a>
                        </p>
                        <p id="182">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201218005&amp;v=MjcyODdmWnVac0Z5L2hXcnpLSVNIVGVyRzRIOVBOcDQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 董旭柱, 黄邵远, 陈柔伊, 等.智能配电网自愈控制技术[J].电力系统自动化, 2012, 36 (18) :17-21.DONG Xuzhu, HUANG Shaoyuan, CHEN Rouyi, et al.Self-healing control technology for smart distribution system[J].Automation of Electric Power Systems, 2012, 36 (18) :17-21.
                            </a>
                        </p>
                        <p id="184">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200807011&amp;v=MDMyMzBac0Z5L2hXcnpLSVNIVGVyRzRIdG5NcUk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 张青杰, 陆于平.基于故障相关区域自适应划分的分布式保护新原理[J].电力系统自动化, 2008, 32 (7) :39-43.ZHANG Qingjie, LU Yuping.A new distributed protection principle based on adaptive division for relevant fault area[J].Automation of Electric Power Systems, 2008, 32 (7) :39-43.
                            </a>
                        </p>
                        <p id="186">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201615009&amp;v=MDkwOTMzenFxQnRHRnJDVVI3cWZadVpzRnkvaFdyektMeW5hZWJHNEg5Zk5xbzlGYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李育强, 王志文, 王维庆, 等.具备LVRT能力的光伏接入配网对重合闸的影响及对策[J].电力系统保护与控制, 2016, 44 (15) :61-67.LI Yuqiang, WANG Zhiwen, WANG Weiqing, et al.Influence of PV with LVRT capability access to distribution network on automatic reclosing and its countermeasures[J].Power System Protection and Control, 2016, 44 (15) :61-67.
                            </a>
                        </p>
                        <p id="188">
                            <a id="bibliography_16" >
                                    <b>[16]</b>
                                 分布式电源接入电网技术规定:Q/GDW 1480—2015[S].北京:中国电力出版社, 2016.Technical rule for distributed resources connected to power grid:Q/GDW 1480—2015[S].Beijing:China Electric Power Press, 2016.
                            </a>
                        </p>
                        <p id="190">
                            <a id="bibliography_17" >
                                    <b>[17]</b>
                                 光伏发电站接入电力系统技术规定:GB/T 19964—2012[S].北京:中国标准出版社, 2013.Technical requirements for connecting photovoltaic power station to power system:GB/T 19964—2012[S].Beijing:Standards Press of China, 2013.
                            </a>
                        </p>
                        <p id="192">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200911009&amp;v=MDUxMzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFdyektJU0hSZmJHNEh0ak5ybzlGYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 侯梅毅, 高厚磊, 刘炳旭, 等.基于相位偏移的孤岛检测新方法[J].电力自动化设备, 2009, 29 (11) :22-26.HOU Meiyi, GAO Houlei, LIU Bingxu, et al.Islanding detection method based on phase shift[J].Electric Power Automation Equipment, 2009, 29 (11) :22-26.
                            </a>
                        </p>
                        <p id="194">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016164263.nh&amp;v=MjQxMzBQS3JKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oV3J6S1ZGMjZHTEsrR3Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 高孟友.智能配电网分布式馈线自动化技术[D].济南:山东大学, 2016.GAO Mengyou.Distributed feeder automation technology for smart distribution network[D].Jinan:Shandong University, 2016.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909017" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909017&amp;v=MjExNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnpLSVNIVGVyRzRIOWpNcG85RVk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

