

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136675328381250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909018%26RESULT%3d1%26SIGN%3dyCNpEwrZQwp2J2fiMtMVzbzhCTI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909018&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909018&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909018&amp;v=MDEzMjhIOWpNcG85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnZPSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#190" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#195" data-title="&lt;b&gt;1 双馈风电机组电磁暂态仿真简化环节分析&lt;/b&gt; "><b>1 双馈风电机组电磁暂态仿真简化环节分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#197" data-title="1) 仿真速度分析">1) 仿真速度分析</a></li>
                                                <li><a href="#199" data-title="2) 转子侧变换器控制简化模型特性分析">2) 转子侧变换器控制简化模型特性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#202" data-title="&lt;b&gt;2&lt;/b&gt; 变换器及其调制环节简化模型 "><b>2</b> 变换器及其调制环节简化模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#203" data-title="&lt;b&gt;2.1&lt;/b&gt; 变换器开关函数等效模型"><b>2.1</b> 变换器开关函数等效模型</a></li>
                                                <li><a href="#214" data-title="&lt;b&gt;2.2&lt;/b&gt; 基于开关函数平均值的简化模型"><b>2.2</b> 基于开关函数平均值的简化模型</a></li>
                                                <li><a href="#265" data-title="&lt;b&gt;2.3&lt;/b&gt; 考虑闭锁的变换器统一简化等效模型"><b>2.3</b> 考虑闭锁的变换器统一简化等效模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#283" data-title="&lt;b&gt;3 模型验证&lt;/b&gt; "><b>3 模型验证</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#286" data-title="&lt;b&gt;3.1&lt;/b&gt; 快速模型正确性验证"><b>3.1</b> 快速模型正确性验证</a></li>
                                                <li><a href="#292" data-title="&lt;b&gt;3.2&lt;/b&gt; 仿真步长适应性验证"><b>3.2</b> 仿真步长适应性验证</a></li>
                                                <li><a href="#298" data-title="&lt;b&gt;3.3&lt;/b&gt; 仿真速度验证"><b>3.3</b> 仿真速度验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#302" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#217" data-title="&lt;b&gt;图1 载波与调制波关系&lt;/b&gt;"><b>图1 载波与调制波关系</b></a></li>
                                                <li><a href="#277" data-title="&lt;b&gt;图2 变换器统一简化等效模型&lt;/b&gt;"><b>图2 变换器统一简化等效模型</b></a></li>
                                                <li><a href="#294" data-title="&lt;b&gt;图3 详细模型在不同仿真步长下的仿真结果&lt;/b&gt;"><b>图3 详细模型在不同仿真步长下的仿真结果</b></a></li>
                                                <li><a href="#295" data-title="&lt;b&gt;图4 快速模型在不同仿真步长下的仿真结果&lt;/b&gt;"><b>图4 快速模型在不同仿真步长下的仿真结果</b></a></li>
                                                <li><a href="#300" data-title="&lt;b&gt;表1 仿真时间比较&lt;/b&gt;"><b>表1 仿真时间比较</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="160">


                                    <a id="bibliography_1" title=" 顾卓远, 汤涌, 刘文焯, 等.双馈风力发电机组的电磁暂态-机电暂态混合仿真研究[J].电网技术, 2015, 39 (3) :615-620.GU Zhuoyuan, TANG Yong, LIU Wenzhuo, et al.Electromechanical transient-electromagnetic transient hybrid simulation of doubly-fed induction generator[J].Power System Technology, 2015, 39 (3) :615-620." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201503006&amp;v=MDI5OTJGeS9oV3J2T0lUckJmYkc0SDlUTXJJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         顾卓远, 汤涌, 刘文焯, 等.双馈风力发电机组的电磁暂态-机电暂态混合仿真研究[J].电网技术, 2015, 39 (3) :615-620.GU Zhuoyuan, TANG Yong, LIU Wenzhuo, et al.Electromechanical transient-electromagnetic transient hybrid simulation of doubly-fed induction generator[J].Power System Technology, 2015, 39 (3) :615-620.
                                    </a>
                                </li>
                                <li id="162">


                                    <a id="bibliography_2" title=" 陈武晖, 王龙, 谭伦农, 等.WECC风力发电机组/场通用动态模型研究进展[J].中国电机工程学报, 2017, 37 (3) :738-750.CHEN Wuhui, WANG Long, TAN Lunnong, et al.Recent progress of developing WECC generic models of wind turbine generators/plants for dynamic simulation[J].Proceedings of the CSEE, 2017, 37 (3) :738-750." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201703009&amp;v=MTkzODc0SDliTXJJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oV3J2T1B5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         陈武晖, 王龙, 谭伦农, 等.WECC风力发电机组/场通用动态模型研究进展[J].中国电机工程学报, 2017, 37 (3) :738-750.CHEN Wuhui, WANG Long, TAN Lunnong, et al.Recent progress of developing WECC generic models of wind turbine generators/plants for dynamic simulation[J].Proceedings of the CSEE, 2017, 37 (3) :738-750.
                                    </a>
                                </li>
                                <li id="164">


                                    <a id="bibliography_3" title=" 栗然, 唐凡, 刘英培, 等.基于自适应变异粒子群算法的双馈风电机组等值建模[J].电力系统自动化, 2012, 36 (4) :22-27.LI Ran, TANG Fan, LIU Yingpei, et al.Equivalent model of doubly-fed wind turbine generator system based on auto-mutation particle swarm optimization algorithm[J].Automation of Electric Power Systems, 2012, 36 (4) :22-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201204006&amp;v=Mjk5OTFzRnkvaFdydk9JU0hUZXJHNEg5UE1xNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         栗然, 唐凡, 刘英培, 等.基于自适应变异粒子群算法的双馈风电机组等值建模[J].电力系统自动化, 2012, 36 (4) :22-27.LI Ran, TANG Fan, LIU Yingpei, et al.Equivalent model of doubly-fed wind turbine generator system based on auto-mutation particle swarm optimization algorithm[J].Automation of Electric Power Systems, 2012, 36 (4) :22-27.
                                    </a>
                                </li>
                                <li id="166">


                                    <a id="bibliography_4" title=" 张慧玲, 郝思鹏, 袁越, 等.基于实测数据的双馈风电机组外特性研究及简化建模[J].电力系统保护与控制, 2013, 41 (17) :82-87.ZHANG Huiling, HAO Sipeng, YUAN Yue, et al.Research on external characteristics of DFIG and simplified modeling based on testing data[J].Power System Protection and Control, 2013, 41 (17) :82-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201317015&amp;v=MjAzOTN5L2hXcnZPTHluYWViRzRIOUxOcUk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         张慧玲, 郝思鹏, 袁越, 等.基于实测数据的双馈风电机组外特性研究及简化建模[J].电力系统保护与控制, 2013, 41 (17) :82-87.ZHANG Huiling, HAO Sipeng, YUAN Yue, et al.Research on external characteristics of DFIG and simplified modeling based on testing data[J].Power System Protection and Control, 2013, 41 (17) :82-87.
                                    </a>
                                </li>
                                <li id="168">


                                    <a id="bibliography_5" title=" 夏安俊, 鲁宗相, 闵勇, 等.双馈异步发电机风电场聚合模型研究[J].电网技术, 2015, 39 (7) :1879-1885.XIA Anjun, LU Zongxiang, MIN Yong, et al.An aggregated model of wind farm composed of doubly fed induction generators[J].Power system Technology, 2015, 39 (7) :1879-1885." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507022&amp;v=MTY3NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnZPSVRyQmZiRzRIOVRNcUk5SFpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         夏安俊, 鲁宗相, 闵勇, 等.双馈异步发电机风电场聚合模型研究[J].电网技术, 2015, 39 (7) :1879-1885.XIA Anjun, LU Zongxiang, MIN Yong, et al.An aggregated model of wind farm composed of doubly fed induction generators[J].Power system Technology, 2015, 39 (7) :1879-1885.
                                    </a>
                                </li>
                                <li id="170">


                                    <a id="bibliography_6" title=" 张琛, 李征, 蔡旭, 等.面向电力系统暂态稳定分析的双馈风电机组动态模型[J].中国电机工程学报, 2016, 36 (20) :5449-5460.ZHANG Chen, LI Zheng, CAI Xu, et al.Dynamic model of DFIG wind turbines for power system transient stability analysis[J].Proceedings of the CSEE, 2016, 36 (20) :5449-5460." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201620007&amp;v=MDU4Mzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnZPUHlyUGJiRzRIOWZPcjQ5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         张琛, 李征, 蔡旭, 等.面向电力系统暂态稳定分析的双馈风电机组动态模型[J].中国电机工程学报, 2016, 36 (20) :5449-5460.ZHANG Chen, LI Zheng, CAI Xu, et al.Dynamic model of DFIG wind turbines for power system transient stability analysis[J].Proceedings of the CSEE, 2016, 36 (20) :5449-5460.
                                    </a>
                                </li>
                                <li id="172">


                                    <a id="bibliography_7" title=" 刘其辉, 韩贤岁.双馈风电机组模型简化的主要步骤和关键技术分析[J].华东电力, 2014, 42 (5) :839-845.LIU Qihui, HAN Xiansui.Main steps and key technology of the simplified model for doubly-fed induction generator[J].East China Electric Power, 2014, 42 (5) :839-845." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201405008&amp;v=MTg4NDhIOVhNcW85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnZPTFNuUFlyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         刘其辉, 韩贤岁.双馈风电机组模型简化的主要步骤和关键技术分析[J].华东电力, 2014, 42 (5) :839-845.LIU Qihui, HAN Xiansui.Main steps and key technology of the simplified model for doubly-fed induction generator[J].East China Electric Power, 2014, 42 (5) :839-845.
                                    </a>
                                </li>
                                <li id="174">


                                    <a id="bibliography_8" title=" 韩贤岁, 刘其辉.双馈风力发电机组变流器模型简化研究[J].电测与仪表, 2015, 52 (23) :23-28.HAN Xiansui, LIU Qihui.The simplification and analysis of DFIG converter model[J].Electrical Measurement and Instrumentation, 2015, 52 (23) :23-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201523006&amp;v=MTYyNDRSN3FmWnVac0Z5L2hXcnZPSVM3U2Y3RzRIOVRPckk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         韩贤岁, 刘其辉.双馈风力发电机组变流器模型简化研究[J].电测与仪表, 2015, 52 (23) :23-28.HAN Xiansui, LIU Qihui.The simplification and analysis of DFIG converter model[J].Electrical Measurement and Instrumentation, 2015, 52 (23) :23-28.
                                    </a>
                                </li>
                                <li id="176">


                                    <a id="bibliography_9" title=" AMIRI N, EBRAHIMI S, JATSKEVICH J.Efficient simulation of wind generation systems using voltage-behind-reactance model of doubly-fed induction generators and average-value model of switching converter[C]// IEEE First Ukraine Conference on Electrical and Computer Engineering, May 29-June 2, 2017, Kiev, Ukraine." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Efficient simulation of wind generation systems using voltage-behind-reactance model of doubly-fed induction generators and average-value model of switching converter">
                                        <b>[9]</b>
                                         AMIRI N, EBRAHIMI S, JATSKEVICH J.Efficient simulation of wind generation systems using voltage-behind-reactance model of doubly-fed induction generators and average-value model of switching converter[C]// IEEE First Ukraine Conference on Electrical and Computer Engineering, May 29-June 2, 2017, Kiev, Ukraine.
                                    </a>
                                </li>
                                <li id="178">


                                    <a id="bibliography_10" title=" 舒德兀, 张春朋, 姜齐荣, 等.电力电子仿真中开关时刻自校正插值算法[J].电网技术, 2016, 40 (5) :1455-1461.SHU Dewu, ZHANG Chunpeng, JIANG Qirong, et al.A switching point self-correction interpolation algorithm for power electronic simulations[J].Power System Technology, 2016, 40 (5) :1455-1461." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605027&amp;v=MzI3MDk5Zk1xbzlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFdydk9JVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         舒德兀, 张春朋, 姜齐荣, 等.电力电子仿真中开关时刻自校正插值算法[J].电网技术, 2016, 40 (5) :1455-1461.SHU Dewu, ZHANG Chunpeng, JIANG Qirong, et al.A switching point self-correction interpolation algorithm for power electronic simulations[J].Power System Technology, 2016, 40 (5) :1455-1461.
                                    </a>
                                </li>
                                <li id="180">


                                    <a id="bibliography_11" title=" 范新凯, 王艳婷, 张保会.柔性直流电网的快速电磁暂态仿真[J].电力系统自动化, 2017, 41 (4) :92-97.DOI:10.7500/AEPS20160623003.FAN Xinkai, WANG Yanting, ZHANG Baohui.Fast electromagnetic transient simulation for flexible DC power grid[J].Automation of Electric Power Systems, 2017, 41 (4) :92-97.DOI:10.7500/AEPS20160623003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704013&amp;v=MTMxNDVyRzRIOWJNcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnZPSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         范新凯, 王艳婷, 张保会.柔性直流电网的快速电磁暂态仿真[J].电力系统自动化, 2017, 41 (4) :92-97.DOI:10.7500/AEPS20160623003.FAN Xinkai, WANG Yanting, ZHANG Baohui.Fast electromagnetic transient simulation for flexible DC power grid[J].Automation of Electric Power Systems, 2017, 41 (4) :92-97.DOI:10.7500/AEPS20160623003.
                                    </a>
                                </li>
                                <li id="182">


                                    <a id="bibliography_12" title=" 王成山, 高菲, 李鹏, 等.电力电子装置典型模型的适应性分析[J].电力系统自动化, 2012, 36 (6) :63-68.WANG Chengshan, GAO Fei, LI Peng, et al.Adaptability of typical power electronic device models[J].Automation of Electric Power Systems, 2012, 36 (6) :63-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201206012&amp;v=Mjc5NjFTSFRlckc0SDlQTXFZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oV3J2T0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王成山, 高菲, 李鹏, 等.电力电子装置典型模型的适应性分析[J].电力系统自动化, 2012, 36 (6) :63-68.WANG Chengshan, GAO Fei, LI Peng, et al.Adaptability of typical power electronic device models[J].Automation of Electric Power Systems, 2012, 36 (6) :63-68.
                                    </a>
                                </li>
                                <li id="184">


                                    <a id="bibliography_13" title=" 舒德兀, 李琰, 张春朋, 等.基于幅值分布函数的换流器平均化模型及其应用[J].电力系统自动化, 2016, 40 (15) :73-78.SHU Dewu, LI Yan, ZHANG Chunpeng, et al.Converter averaged model based on amplitude distribution function and its application[J].Automation of Electric Power Systems, 2016, 40 (15) :73-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615011&amp;v=Mjc0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnZPSVNIVGVyRzRIOWZOcW85RVpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         舒德兀, 李琰, 张春朋, 等.基于幅值分布函数的换流器平均化模型及其应用[J].电力系统自动化, 2016, 40 (15) :73-78.SHU Dewu, LI Yan, ZHANG Chunpeng, et al.Converter averaged model based on amplitude distribution function and its application[J].Automation of Electric Power Systems, 2016, 40 (15) :73-78.
                                    </a>
                                </li>
                                <li id="186">


                                    <a id="bibliography_14" title=" 许寅, 陈颖, 陈来军, 等.基于平均化理论的PWM变流器电磁暂态快速仿真方法: (二) 适用PWM变流器分段平均模型的改进EMTP算法[J].电力系统自动化, 2013, 37 (12) :51-56.XU Yin, CHEN Ying, CHEN Laijun, et al.Fast electromagnetic transient simulation method for PWM converters based on averaging theory:Part two improved EMTP algorithm suitable for piecewise averaged model of PWM converters[J].Automation of Electric Power Systems, 2013, 37 (12) :51-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201312010&amp;v=MTI4MjNVUjdxZlp1WnNGeS9oV3J2T0lTSFRlckc0SDlMTnJZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         许寅, 陈颖, 陈来军, 等.基于平均化理论的PWM变流器电磁暂态快速仿真方法: (二) 适用PWM变流器分段平均模型的改进EMTP算法[J].电力系统自动化, 2013, 37 (12) :51-56.XU Yin, CHEN Ying, CHEN Laijun, et al.Fast electromagnetic transient simulation method for PWM converters based on averaging theory:Part two improved EMTP algorithm suitable for piecewise averaged model of PWM converters[J].Automation of Electric Power Systems, 2013, 37 (12) :51-56.
                                    </a>
                                </li>
                                <li id="188">


                                    <a id="bibliography_15" title=" 肖运启, 徐大平, 吕跃刚.一种基于SPWM的交-直-交型变频器系统简化模型[J].系统仿真学报, 2008, 20 (8) :2185-2189.XIAO Yunqi, XU Daping, L&#220; Yuegang.Simplified model for AC-DC-AC converter system based on SPWM[J].Journal of System Simulation, 2008, 20 (8) :2185-2189." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTFZ200808059&amp;v=MDQwNTdCdEdGckNVUjdxZlp1WnNGeS9oV3J2T1BUbk5kTEc0SHRuTXA0OUFiWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         肖运启, 徐大平, 吕跃刚.一种基于SPWM的交-直-交型变频器系统简化模型[J].系统仿真学报, 2008, 20 (8) :2185-2189.XIAO Yunqi, XU Daping, L&#220; Yuegang.Simplified model for AC-DC-AC converter system based on SPWM[J].Journal of System Simulation, 2008, 20 (8) :2185-2189.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),147-153 DOI:10.7500/AEPS20180326009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">双馈风力发电机组快速电磁暂态仿真模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A9%86%E4%B8%96%E9%9C%9E&amp;code=38277220&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">穆世霞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BE%AF%E4%BF%8A%E8%B4%A4&amp;code=20569880&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">侯俊贤</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%99%B9%E5%AF%8C&amp;code=27127904&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王虹富</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E9%93%81%E6%9F%B1&amp;code=33748620&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王铁柱</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%A3%E6%AF%85%E5%B3%B0&amp;code=41698553&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">董毅峰</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E5%AE%89%E5%85%A8%E4%B8%8E%E8%8A%82%E8%83%BD%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网安全与节能国家重点实验室(中国电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E8%A7%84%E5%88%92%E8%AE%BE%E8%AE%A1%E6%80%BB%E9%99%A2&amp;code=0448843&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力规划设计总院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>双馈风电机组含变换器等电力电子设备, 电磁暂态仿真步长小、速度慢。为实现双馈风电机组的快速电磁暂态仿真, 利用开关函数平均化的思想, 建立了考虑Crowbar保护电路投切、变换器闭锁暂态过程的受控源型变换器统一简化等效模型, 并提出一种预测校正的调制量计算方法, 基于该等效模型构建了完整的双馈风电机组快速电磁暂态仿真模型。最后, 以1.5 MW双馈风力发电机组为例, 基于PSCAD/EMTDC仿真软件搭建模型, 从正确性、仿真步长适应性和仿真速度三方面对快速电磁暂态仿真模型进行验证。通过仿真结果比对分析, 证明了该快速电磁暂态仿真模型不同应用场合的适用性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E9%A6%88%E9%A3%8E%E5%8A%9B%E5%8F%91%E7%94%B5%E6%9C%BA%E7%BB%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双馈风力发电机组;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%A3%81%E6%9A%82%E6%80%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电磁暂态;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%98%E6%8D%A2%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">变换器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BF%AB%E9%80%9F%E7%94%B5%E7%A3%81%E6%9A%82%E6%80%81%E4%BB%BF%E7%9C%9F%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">快速电磁暂态仿真模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%9F%E4%B8%80%E7%AE%80%E5%8C%96%E7%AD%89%E6%95%88%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">统一简化等效模型;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *穆世霞 (1984—) , 女, 通信作者, 高级工程师, 主要研究方向:新能源电磁暂态仿真及相关软件开发。E-mail:mushixia@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    侯俊贤 (1978—) , 男, 教授高级工程师, 主要研究方向:电力系统仿真计算及相关软件开发。;
                                </span>
                                <span>
                                    王虹富 (1984—) , 男, 高级工程师, 主要研究方向:电力系统仿真计算模型与算法及相关软件开发。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-03-26</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“全电磁暂态仿真中大量电力电子设备的仿真方法研究”;</span>
                    </p>
            </div>
                    <h1><b>Fast Electromagnetic Transient Simulation Model of Doubly-fed Induction Generator Based Wind Turbine</b></h1>
                    <h2>
                    <span>MU Shixia</span>
                    <span>HOU Junxian</span>
                    <span>WANG Hongfu</span>
                    <span>WANG Tiezhu</span>
                    <span>DONG Yifeng</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Power Grid Safety and Energy Conservation (China Electric Power Research Institute)</span>
                    <span>China Electric Power Planning and Engineering Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Because of the converter in power electronic equipment, the step and speed of electromagnetic transient simulation for doubly-fed induction generator (DFIG) based wind turbine is small and slow. In order to realize the rapid electromagnetic transient simulation of DFIG based wind turbine, the unified simplified equivalent model of controlled source converter is proposed with consideration of averaged switching function, Crowbar protection circuit switching and converter locking transient processes. A predictive correction method for modulation is put forward, then the rapid electromagnetic transient simulation model of DFIG based wind turbine is established based on the equivalent model. Finally, taking 1.5 MW DFIG based wind turbine as an example, the validation of proposed model is carried out by PSCAD/EMTDC simulation software from model correctness, simulation step adaptability and simulation speed. The simulation results are compared and analyzed, which prove the applicability of the rapid electromagnetic transient model in different application scenarios.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=doubly-fed%20induction%20generator%20(DFIG)%20based%20wind%20turbine&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">doubly-fed induction generator (DFIG) based wind turbine;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electromagnetic%20transient&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electromagnetic transient;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fast%20electromagnetic%20transient%20simulation%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fast electromagnetic transient simulation model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unified%20simplified%20equivalent%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unified simplified equivalent model;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-03-26</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="190" name="190" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="191">风能以其清洁、蕴含量大等优势成为各国绿色能源利用的首选, 按照发电机类型划分, 常见的风电机组包括鼠笼异步式、可变转子电阻异步式、全功率型永磁直驱式、双馈异步式, 其中双馈异步风力发电系统应用较为广泛<citation id="306" type="reference"><link href="160" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。由于风能间歇性出力的特性给电网运行控制带来了极大困难, 要分析双馈风电机组并网运行电磁暂态过程, 研究其电磁暂态模型成为基础和关键。双馈风电机组包括气动、机械、电气、电力电子设备和控制及保护系统等多个环节, 采用详细电磁暂态仿真存在模型复杂、仿真步长受限、仿真速度慢等问题, 若多个机组同时仿真该问题将更加突出。因此, 有必要研究其简化的快速电磁暂态仿真模型。</p>
                </div>
                <div class="p1">
                    <p id="192">目前, 在各种风电机组动态建模方面, 国际上WECC, IEC, GE等组织和研究机构已开展相关研究<citation id="307" type="reference"><link href="162" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 其中对双馈风电机组本体部分进行了较大简化, 无法对Crowbar保护的动作进行正确判定, 其结果直接影响模型的外特性。国内有关双馈风电机组的简化研究大多在简化过程中改变了风电系统内部连接结构, 重点模拟风电机组的外特性<citation id="310" type="reference"><link href="164" rel="bibliography" /><link href="166" rel="bibliography" /><link href="168" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。文献<citation id="308" type="reference">[<a class="sup">6</a>]</citation>建立了考虑Crowbar保护投切的双馈风电机组变换器组简化模型用于暂态稳定分析, 忽略了磁链的动态过程, 同时简化模型未考虑直流母线部分, 无法直接用于电磁暂态仿真。文献<citation id="309" type="reference">[<a class="sup">7</a>]</citation>提出了双馈异步发电机和平均值换流器模型等效的双馈风电机组仿真模型, 但是该模型无法详细模拟转子电流的暂态过程及Crowbar保护投入时转子侧换流器闭锁过程。文献<citation id="311" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>将变换器及相连电容部分等效为受控电压源, 但是忽略了直流电容部分, 同时无法对直流母线的暂态特性及Chopper保护电路控制、Crowbar保护投切过程进行仿真。</p>
                </div>
                <div class="p1">
                    <p id="193">采用变换器详细电磁暂态模型仿真时必须进行反复插值处理<citation id="312" type="reference"><link href="178" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 同时仿真步长小, 大大增加了仿真时间。为了提高变换器模型的仿真速度, 大多数文献是进行等效简化<citation id="314" type="reference"><link href="180" rel="bibliography" /><link href="182" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>或平均化处理, 典型的平均化模型有:电路平均模型、动态相量平均模型和动态平均模型<citation id="313" type="reference"><link href="184" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。其中, 电路平均模型多用于DC-DC变换器;动态相量平均模型通常用于机电暂态仿真;动态平均模型是在平均化周期内对变换器进行积分得到平均化的状态方程, 可用于电磁暂态仿真, 但是该方法对平均周期的选取及仿真步长均较为敏感。文献<citation id="315" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>均基于动态平均模型原理进行了模型改进和优化, 分别提出了基于幅值分布函数的脉宽调制 (PWM) 换流器平均化模型、分段平均化模型, 二者对平均周期的选取有了改进, 但是每个周期内获取开关函数平均值的方法复杂, 仿真步长最大不能超过50 μs。同时, 上述文献中均未对变换器闭锁情况进行处理。</p>
                </div>
                <div class="p1">
                    <p id="194">针对现有研究的不足, 本文提出了双馈风电机组快速电磁暂态仿真模型, 该快速模型不仅能够模拟机组外特性, 同时能够模拟考虑Chopper保护、Crowbar保护电路投切的内部各环节的机械及电气特性。</p>
                </div>
                <h3 id="195" name="195" class="anchor-tag"><b>1 双馈风电机组电磁暂态仿真简化环节分析</b></h3>
                <div class="p1">
                    <p id="196">为了实现双馈风电机组的快速电磁暂态仿真, 可采取的方法包括:降低非电气模型阶数、减少电气量仿真计算节点、减少仿真模型导纳阵修改次数、减少反复插值或迭代次数、增大仿真步长等。在不改变整体连接结构的基础上, 可从轴系模型、转子变换器控制、变换器及其PWM调制环节三个方面考虑降阶或简化方法。轴系模型常见的包括单质量块模型、双质量块模型;转子变换器控制可简化为不考虑电流内环电压交叉补偿项 (见附录A图A1虚框部分) 的控制模型;变换器及其调制环节可由元件级详细模型简化为基于拓扑结构的等效模型。</p>
                </div>
                <h4 class="anchor-tag" id="197" name="197">1) 仿真速度分析</h4>
                <div class="p1">
                    <p id="198">变换器采用基于元件的详细模型, 分别采用双质量块轴系模型及考虑交叉项的转子变换器控制模型、单质量块轴系模型及考虑交叉项的转子变换器控制模型、单质量块轴系模型及不含交叉项的转子变换器控制模型3种情况进行仿真, 设置仿真时间为1, 2, 4 s, 仿真步长20 μs, 对仿真用时进行统计。从附录A图A2可看出, 将轴系模型由双质量块模型简化为单质量块模型, 转子侧控制电流内环简化电压补偿交叉补偿项, 并未从实质上提高仿真速度。</p>
                </div>
                <h4 class="anchor-tag" id="199" name="199">2) 转子侧变换器控制简化模型特性分析</h4>
                <div class="p1">
                    <p id="200">分别采用考虑磁链动态过程的电压交叉补偿项控制 (方案A) 和消除电压交叉补偿项控制 (方案B) 两种模型进行仿真。1.5 s电网侧发生三相短路故障, 仿真结果见附录A图A3。从仿真结果可看出, 方案A控制模型能够在短路故障时抑制转子电流增加, 其作用与Crowbar保护及低电压穿越控制策略相同。分别在Crowbar保护定值为0.78 kA和0.65 kA两种情况下进行测试, 可发现保护定值0.75 kA时, 方案A中Crowbar保护未动作;保护定值为0.65 kA时, 方案A中Crowbar保护动作滞后于方案B (具体仿真结果见附录A图A4) 。由此可见, 在不同Crowbar保护动作定值下, 转子换流器控制模型的简化可能会出现与详细控制模型Crowbar保护动作差异的情况。</p>
                </div>
                <div class="p1">
                    <p id="201">综上分析可知, 轴系降阶、转子侧变换器控制模型简化没有大幅提高仿真速度, 同时转子侧变换器控制的简化会降低对转子短路电流的抑制作用, 因此以上两部分简化并不是提高仿真速度的关键。下面从变换器及其PWM调制环节入手进行简化模型研究。</p>
                </div>
                <h3 id="202" name="202" class="anchor-tag"><b>2</b> 变换器及其调制环节简化模型</h3>
                <h4 class="anchor-tag" id="203" name="203"><b>2.1</b> 变换器开关函数等效模型</h4>
                <div class="p1">
                    <p id="204">为了与详细模型进行比对, 只将变换器本体模型采用开关函数模型处理, 直流电容环节、滤波环节不包含在内。其中, 将变换器模型中的损耗和寄生的无功功率元件等效为电阻与电感串联支路, 并将其前移与相连的交流支路合并。</p>
                </div>
                <div class="p1">
                    <p id="205">假设上、下桥臂交替导通, 可得不包含损耗及寄生无功功率元件等效支路部分的开关函数变换器等效模型交直流侧电压关系为:</p>
                </div>
                <div class="area_img" id="206">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909018_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="208">式中:<i>u</i><sub>ab</sub>, <i>u</i><sub>bc</sub>, <i>u</i><sub>ca</sub>分别为交流侧三相线电压;<i>S</i><sub>a</sub>, <i>S</i><sub>b</sub>, <i>S</i><sub>c</sub>为开关函数 (1为导通, 0为关断) , 由PWM调制环节输出;<i>u</i><sub>dc</sub>为直流侧电压。</p>
                </div>
                <div class="p1">
                    <p id="209">根据功率守恒原则得:</p>
                </div>
                <div class="p1">
                    <p id="210"><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>i</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mtext>b</mtext></msub><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="212">式中:<i>i</i><sub>dc</sub>为直流侧电流;<i>i</i><sub>a</sub>, <i>i</i><sub>b</sub>, <i>i</i><sub>c</sub>分别为交流侧相电流;<i>u</i><sub>a</sub>, <i>u</i><sub>b</sub>, <i>u</i><sub>c</sub>分别为交流侧相电压。</p>
                </div>
                <div class="p1">
                    <p id="213">根据式 (1) 和式 (2) 可得AC/DC变换器开关函数等效模型, 如附录A图A5所示。</p>
                </div>
                <h4 class="anchor-tag" id="214" name="214"><b>2.2</b> 基于开关函数平均值的简化模型</h4>
                <div class="p1">
                    <p id="215">变换器开关函数等效模型解决了详细模型中二极管部分反复插值计算的问题。但是其PWM调制的载波频率一般要数千赫兹, 要保证仿真精确, 仿真步长与详细模型一样至少是载波周期的1/10, 同时计算正弦调制信号与三角载波的交点需要求解超越方程, 运算量大<citation id="316" type="reference"><link href="188" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。因此, 在满足仿真精度的情况下, 简化PWM调制部分可提高仿真效率。</p>
                </div>
                <div class="p1">
                    <p id="216">从附录A图A6可以看出, 在电网正常运行时双馈风电机组的网侧及转子侧变换器载波周期内调制波成线性。假设以A相为例, 调制信号为<i>M</i><sub>a, <i>t</i></sub>, 等腰三角载波周期为<i>T</i><sub>s</sub>, 幅值为<i>m</i>, 载波与调制波关系如图1所示。在载波周期内<i>M</i><sub>a, <i>t</i></sub>为曲线<i>MN</i>, 与三角载波的交点分别为<i>S</i>和<i>W</i>;从<i>S</i>和<i>W</i>处作垂线交经最小值平行于横轴的直线<i>F</i>和<i>G</i>。在<i>t</i><sub>1</sub>+0.5<i>T</i><sub>s</sub>刻度处, 对应曲线<i>MN</i>的点为<i>O</i>点, 过<i>O</i>点作与横坐标平行的直线<i>AB</i>, <i>Z</i>, <i>Y</i>为与三角载波的交点, <i>P</i>为直线<i>AB</i>与纵坐标的交点, 其与横坐标的直线距离为<i>p</i>。</p>
                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909018_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 载波与调制波关系" src="Detail/GetImg?filename=images/DLXT201909018_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 载波与调制波关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909018_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Relationship between carrier wave and modulation wave</b></p>

                </div>
                <div class="p1">
                    <p id="218">曲线<i>SW</i>段经调制后一个载波周期内的脉冲面积<i>S</i>为:</p>
                </div>
                <div class="p1">
                    <p id="219"><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>l</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>F</mi><mi>G</mi></mrow></msub><mo>≈</mo><mfrac><mrow><mi>p</mi><mo>+</mo><mi>m</mi></mrow><mrow><mn>2</mn><mi>m</mi></mrow></mfrac><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="221">式中:<mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>l</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>F</mi><mi>G</mi></mrow></msub></mrow></math></mathml>为点F到点G的距离。</p>
                </div>
                <div class="p1">
                    <p id="223">根据图1中的几何关系, 可得矩形ABCD的面积为:</p>
                </div>
                <div class="p1">
                    <p id="224">S<sub>ABCD</sub>= (p+m) T<sub><i>s</i></sub>      (4) </p>
                </div>
                <div class="p1">
                    <p id="225">由于</p>
                </div>
                <div class="p1">
                    <p id="226"><i>S</i><sub><i>ABCD</i></sub>≈<i>S</i><sub><i>MNCD</i></sub>=∫<mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></msubsup></mrow></math></mathml> (<i>M</i><sub>a, <i>t</i></sub>+<i>m</i>) d<i>t</i>      (5) </p>
                </div>
                <div class="p1">
                    <p id="228">式中:<i>S</i><sub><i>MNCD</i></sub>为矩形<i>MNCD</i>的面积。</p>
                </div>
                <div class="p1">
                    <p id="229">所以, 将式 (4) 和式 (5) 代入式 (3) 可得:</p>
                </div>
                <div class="p1">
                    <p id="230"><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></msubsup><mrow><mfrac><mn>1</mn><mrow><mn>2</mn><mi>m</mi></mrow></mfrac></mrow></mrow></mstyle><mo stretchy="false"> (</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>m</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="232">载波周期内的开关函数平均值为<mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>a</mtext></msub></mrow></math></mathml>, 假设仿真步长为<i>h</i>, 采用分为<i>n</i>段平均化的处理, 可表示为:</p>
                </div>
                <div class="p1">
                    <p id="234" class="code-formula">
                        <mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>m</mi></mrow></mfrac><mo stretchy="false">[</mo><mfrac><mn>1</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>h</mi></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>m</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mo>+</mo><mo>⋯</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>n</mi><mi>h</mi></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>m</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="235">由于调制信号为非状态量, 采用后退欧拉法进行差分化, 可有效降低非状态量突变造成的非特征谐波, 开关函数平均值在每个仿真时刻<i>t</i>的值可表示为:</p>
                </div>
                <div class="p1">
                    <p id="236"><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>m</mi></mrow></mfrac><mo stretchy="false"> (</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mi>h</mi></mrow></msub><mo>+</mo><mi>m</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="238">式中:<i>M</i><sub>a, <i>t</i>+<i>h</i></sub>是<i>t</i>时刻下一时步的a相调制量。</p>
                </div>
                <div class="p1">
                    <p id="239">同理, 可以得到<i>t</i>时刻b和c相开关函数平均值<mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>和<mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>。开关函数之间的关系可表示为:</p>
                </div>
                <div class="area_img" id="242">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909018_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="244">若载波信号幅值为1, 则</p>
                </div>
                <div class="area_img" id="245">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909018_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="247">式中:<mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>分别为<i>t</i>时刻交流侧三相线电压的平均值。</p>
                </div>
                <div class="p1">
                    <p id="249">根据功率守恒得:</p>
                </div>
                <div class="p1">
                    <p id="250"><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>t</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mi>t</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="252">式中:<mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>分别为<i>t</i>时刻交流侧三相相电压的平均值;<mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>分别为<i>t</i>时刻交流侧三相相电流的平均值。</p>
                </div>
                <div class="p1">
                    <p id="255">根据式 (10) 和式 (11) 可建立AC/DC变换器平均等效模型。该等效模型可以直接表示成一个多端口受控源网络, 在受控信号求解中没有开关函数, 直接省去了PWM调制环节, 消除了该环节对仿真步长的限制, 同时也没有详细模型在步长增大时反复插值或积分的数值算法, 从而大大提高了仿真速度。</p>
                </div>
                <div class="p1">
                    <p id="256">其中, 对每个仿真时步的未知量<i>M</i><sub>a, <i>t</i>+<i>h</i></sub>, <i>M</i><sub>b, <i>t</i>+<i>h</i></sub>, <i>M</i><sub>c, <i>t</i>+<i>h</i></sub>采用外推插值与预测校正的方法处理。具体方法如下。</p>
                </div>
                <div class="p1">
                    <p id="257">步骤1:采用线性外推插值法预测得到<i>t</i>+<i>h</i>时刻的调制信号:<i>M</i><sub><i>i</i>, <i>t</i>+<i>h</i></sub>′=2<i>M</i><sub><i>i</i>, <i>t</i></sub>-<i>M</i><sub><i>i</i>, <i>t</i>-<i>h</i></sub> (<i>i</i>∈{a, b, c}) 。</p>
                </div>
                <div class="p1">
                    <p id="258">步骤2:利用式 (10) 求解, <i>t</i>时刻交流侧受控源<mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>和<mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="261">步骤3:求解<i>t</i>时刻整个网络的节点电压和支路电流及<i>t</i>+<i>h</i>时刻的注入历史电流源;控制系统滞后电气系统一个仿真步长, 因此利用电气量求解各控制系统, 得到实际<i>t</i>+<i>h</i>时刻变换器控制输出的调制信号<i>M</i><sub><i>i</i>, <i>t</i>+<i>h</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="262">步骤4:比较<i>M</i><sub><i>i</i>, <i>t</i>+<i>h</i></sub>与预测值<i>M</i><sub><i>i</i>, <i>t</i>+<i>h</i></sub>′之间的误差是否满足设定值<i>ε</i>的要求, 即|<i>M</i><sub><i>i</i>, <i>t</i>+<i>h</i></sub>-<i>M</i><sub><i>i</i>, <i>t</i>+<i>h</i></sub>′|&lt;<i>ε</i>;若不满足则对<i>M</i><sub><i>i</i>, <i>t</i>+<i>h</i></sub>重新进行校正, <i>M</i><sub><i>i</i>, <i>t</i>+<i>h</i></sub>=<i>M</i><sub><i>i</i>, <i>t</i>+<i>h</i></sub>+<i>α</i> (<i>M</i><sub><i>i</i>, <i>t</i>+<i>h</i></sub>′-<i>M</i><sub><i>i</i>, <i>t</i>+<i>h</i></sub>) (其中<i>α</i>为阻尼系数, 0&lt;<i>α</i>&lt;1, 本文取0.8) , 然后返回步骤2重新计算。反复迭代, 知道满足设定误差<i>ε</i>要求或达到最大迭代次数限制。</p>
                </div>
                <div class="p1">
                    <p id="263">电网正常运行时, 由于载波周期内调制波成线性, 因此外插值结果基本满足需求, 不需要额外的校正计算时间;当电网发生故障, 低电压穿越控制策略投入时, 调制波在载波周期内会出现不满足线性关系的情况 (如附录A图A7所示) , 因此需要对预测值适当做校正处理。</p>
                </div>
                <div class="p1">
                    <p id="264">以上等效模型是基于上、下桥臂不同时导通和关断的假设条件。由于电网发生短路故障时, 双馈风电机组转子侧变换器会因Crowbar保护电路投入而闭锁, 以上模型在该情况下不成立, 需要做特殊处理。</p>
                </div>
                <h4 class="anchor-tag" id="265" name="265"><b>2.3</b> 考虑闭锁的变换器统一简化等效模型</h4>
                <h4 class="anchor-tag" id="266" name="266">1) 统一简化等效模型建立</h4>
                <div class="p1">
                    <p id="267">在短路故障时, Crowbar保护电路投入防止转子侧变换器过流和直流过压。Crowbar保护电路投入后, 此时转子侧变换器等效为由二极管组成的不可控三相整流桥等效电路, 并联的Crowbar保护电路经二极管三相整流桥并联电阻短接。</p>
                </div>
                <div class="p1">
                    <p id="268">在变换器闭锁时开关函数均为零。由式 (1) 和式 (2) 可得:</p>
                </div>
                <div class="area_img" id="269">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909018_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="271"><i>i</i><sub>dc</sub>=0      (13) </p>
                </div>
                <div class="p1">
                    <p id="272">然而, 实际Crowbar保护电路投入时转子侧变换器闭锁交流侧电流变成零, 但电压不为零, 因此采用式 (1) 已不能准确表示交直流侧的电压关系。</p>
                </div>
                <div class="p1">
                    <p id="273">为了保证变换器正常工作及闭锁时简化等效电路的一致性, 可建立统一的变换器简化等效模型。在变换器正常工作时, 采用开关函数受控电压源及基于功率守恒的受控电源形式可以直接描述变换器交、直流两侧的电流电压关系。此时, 若在交、直流之间保留二极管三相整流电路, 该电路中二极管仍是非导通状态。在变换器闭锁时, 不改变原有开关函数等效模型中交直流电流、电压表达式的基础上, 断开平均等效模型的交流侧支路以保证支路电流<i>i</i><sub>a</sub>, <i>i</i><sub>b</sub>, <i>i</i><sub>c</sub>为零。根据式 (12) 、式 (13) 和Crowbar保护投入时转子侧等效电路, 可以采用2种方式构建变换器统一简化等效模型, Scrowbar为Crowbar投入标志位, 当其等于1时为投入, 等于0时为切出。</p>
                </div>
                <div class="p1">
                    <p id="274">方式1:采用2个切换开关K<sub>1</sub>和K<sub>2</sub>交替投切实现正常工作时受控源模式与闭锁状态下不可控三相整流电路模式的切换。Scrowbar等于零时, 切换开关K<sub>1</sub>闭合, K<sub>2</sub>断开;Scrowbar等于1时, 切换开关K<sub>1</sub>断开, K<sub>2</sub>闭合。</p>
                </div>
                <div class="p1">
                    <p id="275">方式2:采用1个切换开关K<sub>1</sub>实现受控电压源支路的投切, 始终保留不可控三相整流电路。Scrowbar等于1时, K<sub>1</sub>断开;Scrowbar等于零时, K<sub>1</sub>闭合。</p>
                </div>
                <div class="p1">
                    <p id="276">两种方式下的统一简化等效模型示意见图2。</p>
                </div>
                <div class="area_img" id="277">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909018_277.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 变换器统一简化等效模型" src="Detail/GetImg?filename=images/DLXT201909018_277.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 变换器统一简化等效模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909018_277.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Unified and simplified equivalent model of converter</b></p>

                </div>
                <h4 class="anchor-tag" id="278" name="278">2) 两种统一简化等效模型的特性分析</h4>
                <div class="p1">
                    <p id="279">两种统一简化等效模型的主要差别是不可控三相整流电路是一直存在还是以开关切换的方式投入。变换器正常工作时, 方式2等效模型中的不可控整流电路一直处于闭锁状态, 两种方法的等效模型外部输出特性是等效的。同时, 方式2中的整流电路并未反复修正导纳矩阵或插值计算从而增加额外的仿真时间。</p>
                </div>
                <div class="p1">
                    <p id="280">对于采用小电阻/大电阻来模拟开关闭合和断开状态的电磁暂态仿真程序 (例如:PSCAD/EMTDC仿真软件) , 由于串联分压, 变换器正常工作时方式1的等效模型中不可控整流电路交流侧电压是外部接口电压的一半, 与实际情况存在差异。在Crowbar保护投入变换器闭锁瞬间, 方式1等效模型中判断不可控整流电路的导通条件存在误差, 可能导致绝缘栅双极型晶体管 (IGBT) 闭锁时二极管无法及时导通, 当出现变换器反复闭锁时, 该误差将更加明显。以双馈风电机组1.5 s发生短路故障, Crowbar保护投入为例, 如附录A图A8所示, 采用方式2等效模型的仿真结果与采用详细模型结果完全吻合, 在转子侧变换器闭锁两次之后, 方式1等效模型的交流侧电流与方式2及详细模型之间出现明显误差。该算例中采用详细模型与方式1的等效模型变换器仿真转子侧变换器闭锁7次, 采用方式1等效模型仿真转子侧变换器闭锁6次。</p>
                </div>
                <div class="p1">
                    <p id="281">综上比较分析, 本文建议选取方式2的变换器统一简化等效模型。</p>
                </div>
                <div class="p1">
                    <p id="282">变换器统一简化等效模型保证了其完整的外部特性, 可直接替换详细双馈风电机组整体结构中的网侧和转子侧的详细变换器及其PWM调制环节, 与其他模块连接可构成完整的双馈风电机组快速电磁暂态仿真模型 (模型结构见附录A图A9) 。</p>
                </div>
                <h3 id="283" name="283" class="anchor-tag"><b>3 模型验证</b></h3>
                <div class="p1">
                    <p id="284">以1.5 MW某风电机组为例, 基于PSCAD/EMTDC仿真软件分别搭建完整的基于变换器统一简化等效模型的双馈风电机组快速电磁暂态仿真模型 (以下简称快速模型) 、双馈风电机组详细模型 (以下简称详细模型) 以及基于变换器开关函数等效电路的双馈风电机组仿真模型 (以下简称开关函数模型) , 仿真系统结构如附录B图B1所示。具体参数见附录B表B2。</p>
                </div>
                <div class="p1">
                    <p id="285">快速模型测试从正确性、仿真步长适应性、仿真速度三个方面进行验证分析。</p>
                </div>
                <h4 class="anchor-tag" id="286" name="286"><b>3.1</b> 快速模型正确性验证</h4>
                <div class="p1">
                    <p id="287">为了验证快速模型的正确性, 理想的做法是将快速模型的仿真结果与实测曲线进行对比。但是, 由于实测工况较为单一, 本文采用的技术路线是先将详细电磁暂态仿真模型与某1.5 MW风机实测仿真曲线进行对比证明模型的正确性, 然后用详细模型与快速模型在不同工况下进行比对。</p>
                </div>
                <h4 class="anchor-tag" id="288" name="288"><b>3.1.1</b> 详细模型与实测结果比对</h4>
                <div class="p1">
                    <p id="289">从附录C图C1结果可看出, 双馈风电机组详细模型的仿真结果与实测数据能够很好拟合。下面以详细电磁暂态模型作为参考, 对快速模型进行验证分析。</p>
                </div>
                <h4 class="anchor-tag" id="290" name="290"><b>3.1.2</b> 快速模型与详细模型结果比对</h4>
                <div class="p1">
                    <p id="291">从不同故障深度进行仿真分析, 以验证快速模型的正确性。1.5 s发生短路故障, 故障持续0.8 s。详细模型仿真步长为5 μs, 快速模型仿真步长为50 μs。仿真结果分析见附录D, 结果表明在从不同故障深度、有无Crowbar保护影响等情况下快速模型均能在误差允许范围内与详细模型很好拟合。</p>
                </div>
                <h4 class="anchor-tag" id="292" name="292"><b>3.2</b> 仿真步长适应性验证</h4>
                <div class="p1">
                    <p id="293">分别对详细模型和快速模型在不同步长下以3.1.2节中短路故障电压跌至25%的工况进行仿真, 如图3和图4所示。</p>
                </div>
                <div class="area_img" id="294">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909018_294.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 详细模型在不同仿真步长下的仿真结果" src="Detail/GetImg?filename=images/DLXT201909018_294.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 详细模型在不同仿真步长下的仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909018_294.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Simulation results of detailed model under different simulation step sizes</b></p>

                </div>
                <div class="area_img" id="295">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909018_295.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 快速模型在不同仿真步长下的仿真结果" src="Detail/GetImg?filename=images/DLXT201909018_295.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 快速模型在不同仿真步长下的仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909018_295.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation results of fast model under different simulation step sizes</b></p>

                </div>
                <div class="p1">
                    <p id="296">详细模型载波频率2 kHz, 从图3可看出, 详细模型在仿真步长增大至50 μs时, 仿真结果已明显振荡, 同时转子电流、直流母线电压暂态过程出现误差。</p>
                </div>
                <div class="p1">
                    <p id="297">从图4可看出, 快速模型能够反映转子电流的电磁暂态过程, 直到仿真步长增大至250 μs时, 转子电流、直流母线电压暂态过程才开始有误差, 但正常运行时未出现数值振荡。经比较可知, 快速模型的仿真步长可以达到详细模型步长的5倍以上。</p>
                </div>
                <h4 class="anchor-tag" id="298" name="298"><b>3.3</b> 仿真速度验证</h4>
                <div class="p1">
                    <p id="299">以3.1.2节中短路故障电压跌至25%的工况为例, 采用双馈风力发电机组详细模型、开关函数模型和快速模型分别在不同步长下进行仿真。仿真时间比较见表1。</p>
                </div>
                <div class="area_img" id="300">
                    <p class="img_tit"><b>表1 仿真时间比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of simulation time</b></p>
                    <p class="img_note"></p>
                    <table id="300" border="1"><tr><td rowspan="2"><br />模型</td><td colspan="4"><br />不同步长下的仿真时间/s</td></tr><tr><td><br /> 20 μs</td><td>50 μs</td><td>100 μs</td><td>250 μs</td></tr><tr><td><br /> 详细</td><td>17.440</td><td>13.640</td><td></td><td></td></tr><tr><td><br /> 开关函数</td><td>14.580</td><td>8.050</td><td></td><td></td></tr><tr><td><br /> 快速</td><td>7.660</td><td>3.257</td><td>1.667</td><td>0.910</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="301">从表1可看出, 开关函数模型较详细模型的仿真速度有所提高, 快速模型的仿真速度最快。随着仿真步长增大, 双馈风电机组快速模型的仿真速度优势越突出。在保证仿真精度条件下, 快速模型采用的步长为100 μs, 详细模型采用20 μs, 仿真速度可提高10倍以上。</p>
                </div>
                <h3 id="302" name="302" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="303">本文所建立的双馈风电机组快速电磁暂态仿真模型未附加任何条件限制, 适用于电网不平衡、不对称故障等不同运行状态;保留了直流母线环节及Chopper和Crowbar保护电路, 不仅能够模拟机组的外部特性, 同时能够模拟机组内部特性, 包括短路故障Crowbar保护投切的暂态过程;在满足仿真精度的条件下仿真速度可提高10倍以上, 满足双馈风力发电机组运行控制、电磁暂态特性分析需求, 同时变换器统一简化等效模型也适用于直驱式风力发电系统、光伏发电系统电磁暂态快速仿真。</p>
                </div>
                <div class="p1">
                    <p id="304">本文研究仅涉及风电机组的快速电磁暂态仿真, 未考虑风电场快速电磁暂态仿真方法。但是该模型为风电场快速电磁暂态仿真研究奠定了基础, 下一步将继续研究风电场通用建模与聚类方法, 实现大量风电场接入的电力系统快速全电磁暂态仿真。</p>
                </div>
                <div class="p1">
                    <p id="305">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="160">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201503006&amp;v=MTY1MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFdydkJJVHJCZmJHNEg5VE1ySTlGWW9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 顾卓远, 汤涌, 刘文焯, 等.双馈风力发电机组的电磁暂态-机电暂态混合仿真研究[J].电网技术, 2015, 39 (3) :615-620.GU Zhuoyuan, TANG Yong, LIU Wenzhuo, et al.Electromechanical transient-electromagnetic transient hybrid simulation of doubly-fed induction generator[J].Power System Technology, 2015, 39 (3) :615-620.
                            </a>
                        </p>
                        <p id="162">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201703009&amp;v=Mjc4ODFyQ1VSN3FmWnVac0Z5L2hXcnZCUHlyUGJiRzRIOWJNckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 陈武晖, 王龙, 谭伦农, 等.WECC风力发电机组/场通用动态模型研究进展[J].中国电机工程学报, 2017, 37 (3) :738-750.CHEN Wuhui, WANG Long, TAN Lunnong, et al.Recent progress of developing WECC generic models of wind turbine generators/plants for dynamic simulation[J].Proceedings of the CSEE, 2017, 37 (3) :738-750.
                            </a>
                        </p>
                        <p id="164">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201204006&amp;v=MDU5MTR6cXFCdEdGckNVUjdxZlp1WnNGeS9oV3J2QklTSFRlckc0SDlQTXE0OUZZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 栗然, 唐凡, 刘英培, 等.基于自适应变异粒子群算法的双馈风电机组等值建模[J].电力系统自动化, 2012, 36 (4) :22-27.LI Ran, TANG Fan, LIU Yingpei, et al.Equivalent model of doubly-fed wind turbine generator system based on auto-mutation particle swarm optimization algorithm[J].Automation of Electric Power Systems, 2012, 36 (4) :22-27.
                            </a>
                        </p>
                        <p id="166">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201317015&amp;v=MDI3NDRSN3FmWnVac0Z5L2hXcnZCTHluYWViRzRIOUxOcUk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 张慧玲, 郝思鹏, 袁越, 等.基于实测数据的双馈风电机组外特性研究及简化建模[J].电力系统保护与控制, 2013, 41 (17) :82-87.ZHANG Huiling, HAO Sipeng, YUAN Yue, et al.Research on external characteristics of DFIG and simplified modeling based on testing data[J].Power System Protection and Control, 2013, 41 (17) :82-87.
                            </a>
                        </p>
                        <p id="168">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507022&amp;v=MDY1MjBGckNVUjdxZlp1WnNGeS9oV3J2QklUckJmYkc0SDlUTXFJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 夏安俊, 鲁宗相, 闵勇, 等.双馈异步发电机风电场聚合模型研究[J].电网技术, 2015, 39 (7) :1879-1885.XIA Anjun, LU Zongxiang, MIN Yong, et al.An aggregated model of wind farm composed of doubly fed induction generators[J].Power system Technology, 2015, 39 (7) :1879-1885.
                            </a>
                        </p>
                        <p id="170">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201620007&amp;v=MTIyNTVGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFdydkJQeXJQYmJHNEg5Zk9yNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 张琛, 李征, 蔡旭, 等.面向电力系统暂态稳定分析的双馈风电机组动态模型[J].中国电机工程学报, 2016, 36 (20) :5449-5460.ZHANG Chen, LI Zheng, CAI Xu, et al.Dynamic model of DFIG wind turbines for power system transient stability analysis[J].Proceedings of the CSEE, 2016, 36 (20) :5449-5460.
                            </a>
                        </p>
                        <p id="172">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201405008&amp;v=MjYyMTlCTFNuUFlyRzRIOVhNcW85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 刘其辉, 韩贤岁.双馈风电机组模型简化的主要步骤和关键技术分析[J].华东电力, 2014, 42 (5) :839-845.LIU Qihui, HAN Xiansui.Main steps and key technology of the simplified model for doubly-fed induction generator[J].East China Electric Power, 2014, 42 (5) :839-845.
                            </a>
                        </p>
                        <p id="174">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201523006&amp;v=MjA1OTJySTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFdydkJJUzdTZjdHNEg5VE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 韩贤岁, 刘其辉.双馈风力发电机组变流器模型简化研究[J].电测与仪表, 2015, 52 (23) :23-28.HAN Xiansui, LIU Qihui.The simplification and analysis of DFIG converter model[J].Electrical Measurement and Instrumentation, 2015, 52 (23) :23-28.
                            </a>
                        </p>
                        <p id="176">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Efficient simulation of wind generation systems using voltage-behind-reactance model of doubly-fed induction generators and average-value model of switching converter">

                                <b>[9]</b> AMIRI N, EBRAHIMI S, JATSKEVICH J.Efficient simulation of wind generation systems using voltage-behind-reactance model of doubly-fed induction generators and average-value model of switching converter[C]// IEEE First Ukraine Conference on Electrical and Computer Engineering, May 29-June 2, 2017, Kiev, Ukraine.
                            </a>
                        </p>
                        <p id="178">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605027&amp;v=MTQ0ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnZCSVRyQmZiRzRIOWZNcW85SFk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 舒德兀, 张春朋, 姜齐荣, 等.电力电子仿真中开关时刻自校正插值算法[J].电网技术, 2016, 40 (5) :1455-1461.SHU Dewu, ZHANG Chunpeng, JIANG Qirong, et al.A switching point self-correction interpolation algorithm for power electronic simulations[J].Power System Technology, 2016, 40 (5) :1455-1461.
                            </a>
                        </p>
                        <p id="180">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704013&amp;v=MjQ1NzlHRnJDVVI3cWZadVpzRnkvaFdydkJJU0hUZXJHNEg5Yk1xNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 范新凯, 王艳婷, 张保会.柔性直流电网的快速电磁暂态仿真[J].电力系统自动化, 2017, 41 (4) :92-97.DOI:10.7500/AEPS20160623003.FAN Xinkai, WANG Yanting, ZHANG Baohui.Fast electromagnetic transient simulation for flexible DC power grid[J].Automation of Electric Power Systems, 2017, 41 (4) :92-97.DOI:10.7500/AEPS20160623003.
                            </a>
                        </p>
                        <p id="182">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201206012&amp;v=MDQ4MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnZCSVNIVGVyRzRIOVBNcVk5RVpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王成山, 高菲, 李鹏, 等.电力电子装置典型模型的适应性分析[J].电力系统自动化, 2012, 36 (6) :63-68.WANG Chengshan, GAO Fei, LI Peng, et al.Adaptability of typical power electronic device models[J].Automation of Electric Power Systems, 2012, 36 (6) :63-68.
                            </a>
                        </p>
                        <p id="184">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615011&amp;v=MjU4NDBGckNVUjdxZlp1WnNGeS9oV3J2QklTSFRlckc0SDlmTnFvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 舒德兀, 李琰, 张春朋, 等.基于幅值分布函数的换流器平均化模型及其应用[J].电力系统自动化, 2016, 40 (15) :73-78.SHU Dewu, LI Yan, ZHANG Chunpeng, et al.Converter averaged model based on amplitude distribution function and its application[J].Automation of Electric Power Systems, 2016, 40 (15) :73-78.
                            </a>
                        </p>
                        <p id="186">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201312010&amp;v=MTU2NTJGeS9oV3J2QklTSFRlckc0SDlMTnJZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 许寅, 陈颖, 陈来军, 等.基于平均化理论的PWM变流器电磁暂态快速仿真方法: (二) 适用PWM变流器分段平均模型的改进EMTP算法[J].电力系统自动化, 2013, 37 (12) :51-56.XU Yin, CHEN Ying, CHEN Laijun, et al.Fast electromagnetic transient simulation method for PWM converters based on averaging theory:Part two improved EMTP algorithm suitable for piecewise averaged model of PWM converters[J].Automation of Electric Power Systems, 2013, 37 (12) :51-56.
                            </a>
                        </p>
                        <p id="188">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTFZ200808059&amp;v=MjQxNjNVUjdxZlp1WnNGeS9oV3J2QlBUbk5kTEc0SHRuTXA0OUFiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 肖运启, 徐大平, 吕跃刚.一种基于SPWM的交-直-交型变频器系统简化模型[J].系统仿真学报, 2008, 20 (8) :2185-2189.XIAO Yunqi, XU Daping, LÜ Yuegang.Simplified model for AC-DC-AC converter system based on SPWM[J].Journal of System Simulation, 2008, 20 (8) :2185-2189.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909018" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909018&amp;v=MDEzMjhIOWpNcG85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXcnZPSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

