

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136675741662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909020%26RESULT%3d1%26SIGN%3dWdMEyrLhSyu3UafOPnbe60aaJgE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909020&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909020&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909020&amp;v=MjA0MDVyRzRIOWpNcG85SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXNzNCSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#130" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#135" data-title="&lt;b&gt;1 TTM&lt;/b&gt;功能框图 "><b>1 TTM</b>功能框图</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#142" data-title="1) 取能和储能:">1) 取能和储能:</a></li>
                                                <li><a href="#144" data-title="2) 过电压保护:">2) 过电压保护:</a></li>
                                                <li><a href="#146" data-title="3) d&lt;i&gt;V&lt;/i&gt;/d&lt;i&gt;t&lt;/i&gt;保护:">3) d<i>V</i>/d<i>t</i>保护:</a></li>
                                                <li><a href="#148" data-title="4) 反向恢复保护:">4) 反向恢复保护:</a></li>
                                                <li><a href="#150" data-title="5) 触发与监测:">5) 触发与监测:</a></li>
                                                <li><a href="#152" data-title="6) 电流断续保护:">6) 电流断续保护:</a></li>
                                                <li><a href="#154" data-title="7) 光接收与发射:">7) 光接收与发射:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#156" data-title="&lt;b&gt;2&lt;/b&gt; 交流系统故障对直流电压的影响 "><b>2</b> 交流系统故障对直流电压的影响</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#165" data-title="&lt;b&gt;3&lt;/b&gt; 大容量储能电路原理分析与仿真 "><b>3</b> 大容量储能电路原理分析与仿真</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#166" data-title="&lt;b&gt;3.1&lt;/b&gt; 大容量储能电路原理分析"><b>3.1</b> 大容量储能电路原理分析</a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;3.2&lt;/b&gt; 大容量储能电路理论计算与仿真研究"><b>3.2</b> 大容量储能电路理论计算与仿真研究</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="&lt;b&gt;4&lt;/b&gt; 试验验证 "><b>4</b> 试验验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="&lt;b&gt;5 结语&lt;/b&gt; "><b>5 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#197" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#137" data-title="&lt;b&gt;图1 晶闸管级电路原理图&lt;/b&gt;"><b>图1 晶闸管级电路原理图</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;图2 具有复合取能电路的TTM原理框图&lt;/b&gt;"><b>图2 具有复合取能电路的TTM原理框图</b></a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;图3 交流系统单相对地故障下的电压波形&lt;/b&gt;"><b>图3 交流系统单相对地故障下的电压波形</b></a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;图4 TTM取能和储能电路&lt;/b&gt;"><b>图4 TTM取能和储能电路</b></a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;图5 大容量储能电路电压&lt;/b&gt;"><b>图5 大容量储能电路电压</b></a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;图6 设置储能电路和不设置储能电路的TTM的60 V母线电压&lt;/b&gt;"><b>图6 设置储能电路和不设置储能电路的TTM的60 V母线电压</b></a></li>
                                                <li><a href="#199" data-title="图A1 高压直流输电系统仿真电路">图A1 高压直流输电系统仿真电路</a></li>
                                                <li><a href="#200" data-title="图A2 TTM试验平台连接图">图A2 TTM试验平台连接图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="100">


                                    <a id="bibliography_1" title=" 刘振亚.特高压直流电气设备[M].北京:中国电力出版社, 2009.LIU Zhenya.UHVDC electrical equipment[M].Beijing:China Electric Power Press, 2009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508382715001&amp;v=MjkxNDJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqTUtGd2RYRnF6R2JhNEZ0TEVyWWhFWWVzUERS&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘振亚.特高压直流电气设备[M].北京:中国电力出版社, 2009.LIU Zhenya.UHVDC electrical equipment[M].Beijing:China Electric Power Press, 2009.
                                    </a>
                                </li>
                                <li id="102">


                                    <a id="bibliography_2" title=" 赵畹君.高压直流输电工程技术[M].2版.北京:中国电力出版社, 2011.ZHAO Wanjun.HVDC transmission engineering technology[M].2nd ed.Beijing:China Electric Power Press, 2011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512310469001&amp;v=MDIyMjhGeW5uVTdqTUtGd2RYRnF6R2JhNUhOTE5yNHREYmVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         赵畹君.高压直流输电工程技术[M].2版.北京:中国电力出版社, 2011.ZHAO Wanjun.HVDC transmission engineering technology[M].2nd ed.Beijing:China Electric Power Press, 2011.
                                    </a>
                                </li>
                                <li id="104">


                                    <a id="bibliography_3" title=" 李立浧.特高压直流输电的技术特点和工程应用[J].电力系统自动化, 2005, 29 (24) :5-6.LI Lichen.Technical characteristics and engineering application of HVDC power transmission[J].Automation of Electric Power Systems, 2005, 29 (24) :5-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200524003&amp;v=MjgyMzR6cXFCdEdGckNVUjdxZlp1WnNGeS9oVzczQklTSFRlckc0SHRUT3E0OUZaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李立浧.特高压直流输电的技术特点和工程应用[J].电力系统自动化, 2005, 29 (24) :5-6.LI Lichen.Technical characteristics and engineering application of HVDC power transmission[J].Automation of Electric Power Systems, 2005, 29 (24) :5-6.
                                    </a>
                                </li>
                                <li id="106">


                                    <a id="bibliography_4" title=" 袁清云.HVDC换流阀及其触发与在线监测系统[M].北京:中国电力出版社, 1999.YUAN Qingyun.HVDC converter valve and trigger unit and online monitoring system[M].Beijing:China Electric Power Press, 1999." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007801258614999&amp;v=MDY0MzhFOWZidm5LcmlmWmVadkZ5bm5VN2pNS0Z3ZFZWMjdHYnU0SDlQSnA0bEVZT0lHQlJNOHp4VVNtRGQ5U0g3bjN4&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         袁清云.HVDC换流阀及其触发与在线监测系统[M].北京:中国电力出版社, 1999.YUAN Qingyun.HVDC converter valve and trigger unit and online monitoring system[M].Beijing:China Electric Power Press, 1999.
                                    </a>
                                </li>
                                <li id="108">


                                    <a id="bibliography_5" title=" 任孟干.高压阀光电触发与在线监测系统的应用研究[D].北京:中国电力科学研究院, 2002.REN Menggan.Study on the photoelectric firing and monitoring system for high voltage thyristor valves[D].Beijing:China Electric Power Research Institute, 2002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2003050082.nh&amp;v=MTQxMjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXNzNCVjEyN0hiTzlIdEhFclpFYlBJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         任孟干.高压阀光电触发与在线监测系统的应用研究[D].北京:中国电力科学研究院, 2002.REN Menggan.Study on the photoelectric firing and monitoring system for high voltage thyristor valves[D].Beijing:China Electric Power Research Institute, 2002.
                                    </a>
                                </li>
                                <li id="110">


                                    <a id="bibliography_6" title=" ABB Switzerland Ltd.Gate-drive recommendation for phase control and bi-directionally controlled thyristors[EB/OL].[2016-06-29].http://www.5scomponents.com/pdf/recommendations_for_phase_thyristors.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Gate-drive recommendation for phase control and bi-directionally controlled thyristors">
                                        <b>[6]</b>
                                         ABB Switzerland Ltd.Gate-drive recommendation for phase control and bi-directionally controlled thyristors[EB/OL].[2016-06-29].http://www.5scomponents.com/pdf/recommendations_for_phase_thyristors.pdf.
                                    </a>
                                </li>
                                <li id="112">


                                    <a id="bibliography_7" title=" 张禄琦, 周家启, 刘洋, 等.高压直流输电工程可靠性指标统计分析[J].电力系统自动化, 2007, 31 (19) :95-99.ZHANG Luqi, ZHOU Jiaqi, LIU Yang, et al.Statistical analysis on reliability indices for HVDC transmission project[J].Automation of Electric Power Systems, 2007, 31 (19) :95-99." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200719024&amp;v=MTE1MzQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXNzNCSVNIVGVyRzRIdGJOcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张禄琦, 周家启, 刘洋, 等.高压直流输电工程可靠性指标统计分析[J].电力系统自动化, 2007, 31 (19) :95-99.ZHANG Luqi, ZHOU Jiaqi, LIU Yang, et al.Statistical analysis on reliability indices for HVDC transmission project[J].Automation of Electric Power Systems, 2007, 31 (19) :95-99.
                                    </a>
                                </li>
                                <li id="114">


                                    <a id="bibliography_8" title=" 周会高, 许钒, 黄超, 等.PSCAD在晶闸管取能回路分析中的应用[J].高压电器, 2005, 41 (4) :270-272.ZHOU Huigao, XU Fan, HUANG Chao, et al.Application of PSCAD in analysis of thyristor energy storage circuit[J].High Voltage Apparatus, 2005, 41 (4) :270-272." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ200504011&amp;v=MDYyODU3cWZadVpzRnkvaFc3M0JJalRQZjdHNEh0VE1xNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         周会高, 许钒, 黄超, 等.PSCAD在晶闸管取能回路分析中的应用[J].高压电器, 2005, 41 (4) :270-272.ZHOU Huigao, XU Fan, HUANG Chao, et al.Application of PSCAD in analysis of thyristor energy storage circuit[J].High Voltage Apparatus, 2005, 41 (4) :270-272.
                                    </a>
                                </li>
                                <li id="116">


                                    <a id="bibliography_9" title=" 任小静, 王潇, 刘飞超, 等.两种特高压直流输电用晶闸管控制单元工作原理分析对比[J].高压电器, 2015, 51 (7) :74-77.REN Xiaojing, WANG Xiao, LIU Feichao, et al.Comparative analysis on operating principles of the two thyristor control unit in UHVDC transmission[J].High Voltage Apparatus, 2015, 51 (7) :74-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201507015&amp;v=MzA2MzdCdEdGckNVUjdxZlp1WnNGeS9oVzczQklqVFBmN0c0SDlUTXFJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         任小静, 王潇, 刘飞超, 等.两种特高压直流输电用晶闸管控制单元工作原理分析对比[J].高压电器, 2015, 51 (7) :74-77.REN Xiaojing, WANG Xiao, LIU Feichao, et al.Comparative analysis on operating principles of the two thyristor control unit in UHVDC transmission[J].High Voltage Apparatus, 2015, 51 (7) :74-77.
                                    </a>
                                </li>
                                <li id="118">


                                    <a id="bibliography_10" title=" LIU Jun, HAO Xudong, WANG Xu, et al.Application of thyristor controlled phase shifting transformer excitation impedance switching control to suppress short-circuit fault current level[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :821-832." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804018&amp;v=MDY2Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVzczQktEM0lhN0c0SDluTXE0OUViSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         LIU Jun, HAO Xudong, WANG Xu, et al.Application of thyristor controlled phase shifting transformer excitation impedance switching control to suppress short-circuit fault current level[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :821-832.
                                    </a>
                                </li>
                                <li id="120">


                                    <a id="bibliography_11" title=" 刘杰, 张静, 曹均正, 等.直流输电换流阀阻尼系统特性研究[J].中国电机工程学报, 2012, 32 (30) :16-22.LIU Jie, ZHANG Jing, CAO Junzheng, et al.Research of damping system characteristics for HVDC converter valves[J].Proceedings of the CSEE, 2012, 32 (30) :16-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201230004&amp;v=MTgyMjNVUjdxZlp1WnNGeS9oVzczQlB5clBiYkc0SDlQUHI0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘杰, 张静, 曹均正, 等.直流输电换流阀阻尼系统特性研究[J].中国电机工程学报, 2012, 32 (30) :16-22.LIU Jie, ZHANG Jing, CAO Junzheng, et al.Research of damping system characteristics for HVDC converter valves[J].Proceedings of the CSEE, 2012, 32 (30) :16-22.
                                    </a>
                                </li>
                                <li id="122">


                                    <a id="bibliography_12" title=" 蓝元良, 汤广福, 印永华, 等.串联晶闸管反向恢复暂态过程的研究[J].电网技术, 2006, 30 (16) :15-19.LAN Yuanliang, TANG Guangfu, YIN Yonghua.Study on transient of reverse recovery of series thyristors[J].Power System Technology, 2006, 30 (16) :15-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200616005&amp;v=MTkzMDZxZlp1WnNGeS9oVzczQklUckJmYkc0SHRmTnFZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         蓝元良, 汤广福, 印永华, 等.串联晶闸管反向恢复暂态过程的研究[J].电网技术, 2006, 30 (16) :15-19.LAN Yuanliang, TANG Guangfu, YIN Yonghua.Study on transient of reverse recovery of series thyristors[J].Power System Technology, 2006, 30 (16) :15-19.
                                    </a>
                                </li>
                                <li id="124">


                                    <a id="bibliography_13" title=" 白光亚.光触发晶闸管换流阀技术及其应用[J].高电压技术, 2004, 30 (11) :55-56.BAI Guangya.Light triggered thyristor and its application[J].High Voltage Engineering, 2004, 30 (11) :55-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200411019&amp;v=MDA2NTlCSWluU1pMRzRIdFhOcm85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXNzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         白光亚.光触发晶闸管换流阀技术及其应用[J].高电压技术, 2004, 30 (11) :55-56.BAI Guangya.Light triggered thyristor and its application[J].High Voltage Engineering, 2004, 30 (11) :55-56.
                                    </a>
                                </li>
                                <li id="126">


                                    <a id="bibliography_14" title=" 马玉龙, 肖湘宁, 姜旭.交流系统接地故障对HVDC的影响分析[J].中国电机工程学报, 2006, 26 (11) :144-149.MA Yulong, XIAO Xiangning, JIANG Xu.Analysis of the impact of AC system single-phase earth fault on HVDC[J].Proceedings of the CSEE, 2006, 26 (11) :144-149." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200611026&amp;v=MDYzOTMzenFxQnRHRnJDVVI3cWZadVpzRnkvaFc3M0JQeXJQYmJHNEh0Zk5ybzlIWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         马玉龙, 肖湘宁, 姜旭.交流系统接地故障对HVDC的影响分析[J].中国电机工程学报, 2006, 26 (11) :144-149.MA Yulong, XIAO Xiangning, JIANG Xu.Analysis of the impact of AC system single-phase earth fault on HVDC[J].Proceedings of the CSEE, 2006, 26 (11) :144-149.
                                    </a>
                                </li>
                                <li id="128">


                                    <a id="bibliography_15" title=" 张松, 李兰芳, 赵刚, 等.TCT式可控并联电抗器晶闸管阀取能方式分析[J].电力系统自动化, 2016, 40 (8) :98-102.ZHANG Song, LI Lanfang, ZHAO Gang, et al.Analysis on thyristor energy-gaining of thyristor controlled transformer type controllable shunt reactors[J].Automation of Electric Power Systems, 2016, 40 (8) :98-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201608014&amp;v=MTk0MTh0R0ZyQ1VSN3FmWnVac0Z5L2hXNzNCSVNIVGVyRzRIOWZNcDQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         张松, 李兰芳, 赵刚, 等.TCT式可控并联电抗器晶闸管阀取能方式分析[J].电力系统自动化, 2016, 40 (8) :98-102.ZHANG Song, LI Lanfang, ZHAO Gang, et al.Analysis on thyristor energy-gaining of thyristor controlled transformer type controllable shunt reactors[J].Automation of Electric Power Systems, 2016, 40 (8) :98-102.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-27 10:29</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),160-165 DOI:10.7500/AEPS20181010002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">交流系统故障下高压直流输电晶闸管触发监测单元储能方式</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E4%BA%AE&amp;code=40534009&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E8%95%B4%E9%A6%A8&amp;code=41700929&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张蕴馨</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E5%BF%97%E5%85%89&amp;code=37365225&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林志光</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%BB%E5%AD%9F%E5%B9%B2&amp;code=41110190&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">任孟干</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%BB%E4%BD%B3%E4%B8%BD&amp;code=41700930&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">任佳丽</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A0%BE%E6%B4%AA%E6%B4%B2&amp;code=40534234&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">栾洪洲</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E7%94%B5%E6%99%AE%E7%91%9E%E7%94%B5%E5%8A%9B%E5%B7%A5%E7%A8%8B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1733724&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中电普瑞电力工程有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E5%B8%82%E7%9B%B4%E6%B5%81%E8%BE%93%E9%85%8D%E7%94%B5%E5%B7%A5%E7%A8%8B%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E4%B8%AD%E5%BF%83&amp;code=1700647&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京市直流输配电工程技术研究中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%85%A8%E7%90%83%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全球能源互联网研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>晶闸管触发监测 (TTM) 单元是直流输电换流阀的核心器件之一, 用于实现阀控系统和换流阀间信号的光电转换, 完成换流阀的触发与保护, 其性能直接影响直流输电工程的可靠性。文中给出了具有高电位复合取能功能的TTM的功能设计框图, 研究交流系统故障下TTM工作状态对高压直流输电系统的影响, 提出TTM储能电路的设计方法, 并以酒泉—湖南±800 kV/5 000 A直流工程参数为例, 对TTM储能电路进行了理论计算、仿真分析和试验研究。以该成果为核心技术的A5000型换流阀TTM已应用于多个直流输电工程。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%B6%E9%97%B8%E7%AE%A1%E8%A7%A6%E5%8F%91%E7%9B%91%E6%B5%8B%E5%8D%95%E5%85%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">晶闸管触发监测单元;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E6%B5%81%E7%B3%BB%E7%BB%9F%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交流系统故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%8D%E5%90%88%E5%8F%96%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">复合取能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E7%94%B5%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能电路;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    周亮 (1984—) , 男, 硕士, 高级工程师, 主要研究方向:高压直流输电技术和电力电子技术。E-mail:zhouliang_sgcc@aliyun.com;
                                </span>
                                <span>
                                    *张蕴馨 (1991—) , 女, 通信作者, 工程师, 主要研究方向:直流输电换流阀及相关装备设计及应用。E-mail:yunxin1991@126.com;
                                </span>
                                <span>
                                    林志光 (1985—) , 男, 高级工程师, 主要研究方向:高压直流输电技术和电力电子技术。E-mail:lzg42@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-10</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“基于可控电压源的LCC换流器关键技术研究”;</span>
                    </p>
            </div>
                    <h1><b>Energy Storage Method of Thyristor Triggering and Monitoring Unit for HVDC Transmission System with Fault of AC System</b></h1>
                    <h2>
                    <span>ZHOU Liang</span>
                    <span>ZHANG Yunxin</span>
                    <span>LIN Zhiguang</span>
                    <span>REN Menggan</span>
                    <span>REN Jiali</span>
                    <span>LUAN Hongzhou</span>
            </h2>
                    <h2>
                    <span>C-EPRI Electric Power Engineering Co.Ltd.</span>
                    <span>Beijing DC Transmission and Distribution Engineering Technology Research Center</span>
                    <span>Global Energy Interconnection Research Institute Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The thyristor triggering and monitoring (TTM) unit is one of core devices of HVDC converter valve, which is used for photoelectric conversion of signals between valve control system and converter valve. TTM unit can realize the triggering and protection of converter valve, and its performance directly influences the reliability of HVDC transmission project. This paper presents the functional design block diagram of the TTM with composite energy harvesting function under the high potential mode. And the effect of the work state of TTM on HVDC transmission system with fault of AC system is analyzed. Then a design method of energy storage circuit of TTM is proposed. Finally, the effectiveness of TTM with energy storage circuit is verified through theoretical calculation, simulation and experimental based on ±800 kV/5 000 A Jiuquan-Hunan HVDC project. The TTM of A5000 converter valve with this achievement as the core technology has been applied to multiple DC transmission projects.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=thyristor%20triggering%20and%20monitoring%20(TTM)%20unit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">thyristor triggering and monitoring (TTM) unit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=AC%20system%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">AC system fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=composite%20energy%20harvesting&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">composite energy harvesting;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage%20circuit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage circuit;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-10</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="130" name="130" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="131">特高压直流输电是目前世界上解决高电压、大容量、远距离输电和电网互联的一个重要手段。中国已建成的特高压直流工程有锦屏—苏南直流输电工程、哈密—郑州直流输电工程、酒泉—湖南直流输电工程等, 目前还有数条在建的特高压直流工程。</p>
                </div>
                <div class="p1">
                    <p id="132">换流阀是直流输电系统的重要设备, 对直流输电系统运行的稳定性和可靠性具有重要意义, 但其设计复杂, 造价昂贵<citation id="187" type="reference"><link href="100" rel="bibliography" /><link href="102" rel="bibliography" /><link href="104" rel="bibliography" /><link href="106" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。晶闸管触发监测 (thyristor triggering and monitoring, TTM) 单元用于完成对换流阀的触发、保护与监测等功能, TTM可靠性和稳定性直接影响换流阀的工作性能及高压直流输电系统的可靠性<citation id="188" type="reference"><link href="106" rel="bibliography" /><link href="108" rel="bibliography" /><link href="110" rel="bibliography" /><link href="112" rel="bibliography" /><link href="114" rel="bibliography" /><link href="116" rel="bibliography" /><link href="118" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。TTM与晶闸管级阻尼回路和均压电阻连接, 工作于高电位, 因此其供电方式需要重点研究。目前, 换流阀厂家常采用高电位取能、现取现用的方式, 即从高电位取能后不进行存储直接供TTM使用<citation id="189" type="reference"><link href="114" rel="bibliography" /><link href="116" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。但当交流系统出现故障时, 直流输电系统电压跌落, 晶闸管两端电压无法满足TTM取能要求, TTM取能电路将无法提供维持正常触发晶闸管和监视晶闸管状态所需要的能量。</p>
                </div>
                <div class="p1">
                    <p id="133">本文以酒泉—湖南特高压直流工程参数为例, 首先研究了换流阀交流侧发生故障时, TTM工作状态对晶闸管电压及直流输电系统的影响, 指出TTM在交流系统故障期间维持正常触发的重要性, 然后给出了TTM储能电路的设计方法, 最后通过试验验证了储能电路设计的有效性。</p>
                </div>
                <div class="p1">
                    <p id="134">为保证交流系统故障结束后系统的快速恢复和换流阀工作的稳定性, 需要对TTM取能和储能电路做重点研究, 尤其是要确保在交流侧故障的情况下, 储能电路能够保证TTM的触发和监测功能。</p>
                </div>
                <h3 id="135" name="135" class="anchor-tag"><b>1 TTM</b>功能框图</h3>
                <div class="p1">
                    <p id="136">晶闸管级电路是换流阀最基本的功能单元。晶闸管级电路原理图如图1所示。高压直流输电换流阀由多个晶闸管级电路串联组成。</p>
                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909020_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 晶闸管级电路原理图" src="Detail/GetImg?filename=images/DLXT201909020_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 晶闸管级电路原理图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909020_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of thyristor-level circuit</b></p>

                </div>
                <div class="p1">
                    <p id="138">晶闸管级电路由晶闸管、阻尼回路、均压电路和TTM共同组成。阻尼回路由电容C<sub>1</sub>至C<sub>3</sub>、电阻R<sub>d</sub>和R<sub>x</sub>组成, 阻尼回路与TTM取能和储能电路连接, 为工作于高电位的TTM提供能量<citation id="190" type="reference"><link href="120" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>;均压电路由R<sub>j1</sub>和R<sub>j2</sub>组成, 晶闸管两端电压通过均压电路接入TTM晶闸管电压监测电路;TTM用于触发、保护和监测晶闸管, 是换流阀本体和阀基电子设备 (valve base electronics, VBE) 的接口, TTM实现了高压和低压电路间的隔离。</p>
                </div>
                <div class="p1">
                    <p id="139">设计的具有复合取能电路的TTM原理框图如图2所示。</p>
                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909020_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 具有复合取能电路的TTM原理框图" src="Detail/GetImg?filename=images/DLXT201909020_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 具有复合取能电路的TTM原理框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909020_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Principle of TTM with composite energy harvesting circuit</b></p>

                </div>
                <div class="p1">
                    <p id="141">TTM主要功能如下。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142">1) 取能和储能:</h4>
                <div class="p1">
                    <p id="143">TTM采用大容量取能和快速取能双重取能方式, 取能电路与阻尼回路相连, 快速取能为过电压保护和d<i>V</i>/d<i>t</i>保护提供能量, 大容量取能为晶闸管触发和监测提供能量。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144">2) 过电压保护:</h4>
                <div class="p1">
                    <p id="145">晶闸管两端电压高于设定的保护值时, TTM产生晶闸管触发脉冲, 使晶闸管导通, 保护晶闸管。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146">3) d<i>V</i>/d<i>t</i>保护:</h4>
                <div class="p1">
                    <p id="147">晶闸管两端电压上升率d<i>V</i>/d<i>t</i>大于设定的保护值时, 会给晶闸管两端电压监测电路中注入电流, 使过电压的动作值降低<citation id="191" type="reference"><link href="110" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148">4) 反向恢复保护:</h4>
                <div class="p1">
                    <p id="149">晶闸管在反向恢复期内, 电压大于保护值时, TTM产生晶闸管触发脉冲, 使晶闸管导通, 保护晶闸管<citation id="192" type="reference"><link href="122" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150">5) 触发与监测:</h4>
                <div class="p1">
                    <p id="151">TTM实时监测晶闸管两端电压大小, 当其接收到阀基电子设备发送的触发信号后, 产生晶闸管触发脉冲, 使晶闸管导通<citation id="193" type="reference"><link href="108" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152">6) 电流断续保护:</h4>
                <div class="p1">
                    <p id="153">晶闸管导通区间内, 若晶闸管两端出现正向电压, TTM产生晶闸管触发脉冲, 使晶闸管导通, 保护晶闸管。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154">7) 光接收与发射:</h4>
                <div class="p1">
                    <p id="155">用于换流阀和VBE间信号的传递<citation id="194" type="reference"><link href="124" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。当交流系统故障后, 维持TTM工作的为大容量储能电路, 因此本文主要研究大容量储能电路, 对快速取能电路不做讨论。</p>
                </div>
                <h3 id="156" name="156" class="anchor-tag"><b>2</b> 交流系统故障对直流电压的影响</h3>
                <div class="p1">
                    <p id="157">当直流输电系统换流阀交流侧故障发生时, 直流系统电压和晶闸管电压受到影响<citation id="195" type="reference"><link href="102" rel="bibliography" /><link href="126" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">14</a>]</sup></citation>。电网规定, 当交流系统故障引起换流站交流母线电压降低到下列幅值并持续对应时间段时, 晶闸管级触发电路中储能装置应具有足够的能量持续向晶闸管元件提供触发信号。</p>
                </div>
                <div class="p1">
                    <p id="158">1) 交流系统单相对地故障, 故障相电压降至0, 持续时间至少为0.7 s。</p>
                </div>
                <div class="p1">
                    <p id="159">2) 交流系统三相对地短路故障, 交流电压降至正常电压的30%, 持续时间至少为0.7 s。</p>
                </div>
                <div class="p1">
                    <p id="160">3) 交流系统三相对地金属短路故障, 交流电压降至0, 持续时间至少为0.7 s。</p>
                </div>
                <div class="p1">
                    <p id="161">交流系统故障中三相短路工况最为严重, 若TTM储能装置能满足上述规定, 则TTM储能装置可以满足交流系统中的任一故障工况。</p>
                </div>
                <div class="p1">
                    <p id="162">为了研究交流系统故障对直流输电系统的影响, 采用PSCAD软件建立附录A图A1所示的6脉动直流输电仿真系统, 仿真参数选取酒泉—湖南特高压直流工程运行参数, 6脉动桥的额定空载直流电压为236.23 kV, 则换流变阀侧电压为175 kV, 额定直流电流为5 kA, 额定触发角为15°。以交流系统单相对地故障为例进行仿真。设置仿真条件为在<i>t</i>=0 s时, c相发生短路, 电压降为0。在c相短路瞬间, 与c相相连的2个桥臂将瞬间失去电源, 分别对TTM正常工作和停止工作2种状态进行仿真。TTM停止工作时, 与c相相连的2个桥臂晶闸管发生闭锁, 对直流系统进行仿真, 仿真结果如图3 (a) 和 (b) 所示。若TTM在单相故障发生期间及单相故障结束后可以维持正常工作, 设置仿真条件为发生单相对地故障时与c相相连的2个桥臂上的晶闸管可以正常触发, 对直流系统进行仿真, 仿真结果如图3 (c) 和 (d) 所示。</p>
                </div>
                <div class="p1">
                    <p id="163">由仿真结果中可知, 故障期间若TTM停止工作, 则直流母线电压在系统发生短路瞬间出现电压跌落, 并且谐波分量较大, 晶闸管电压不满足TTM取能电路要求;若TTM正常触发晶闸管, 则交流系统发生故障后, 直流母线电压不会大幅波动, 且与故障相相连的桥臂换流阀也能够安全导通, 单相短路故障不会对整个直流系统造成大的影响。因此, 需要设计TTM储能电路维持TTM在交流系统故障期间的正常工作。</p>
                </div>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909020_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 交流系统单相对地故障下的电压波形" src="Detail/GetImg?filename=images/DLXT201909020_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 交流系统单相对地故障下的电压波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909020_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Voltage waveforms with single-phase fault of AC system</b></p>

                </div>
                <h3 id="165" name="165" class="anchor-tag"><b>3</b> 大容量储能电路原理分析与仿真</h3>
                <h4 class="anchor-tag" id="166" name="166"><b>3.1</b> 大容量储能电路原理分析</h4>
                <div class="p1">
                    <p id="167">根据上述分析可知, 在TTM设计中应设置储能电路以满足交流系统故障状况下TTM板的正常工作, 因此设计TTM取能和储能电路如图4所示。TTM的大容量储能电路在直流输电系统正常运行时储存电能, 在交流系统出现故障期间储能电路释放储存的电能维持TTM的正常工作。</p>
                </div>
                <div class="p1">
                    <p id="168">图4所示的TTM取能和储能电路中, C<sub>1</sub>, C<sub>2</sub>, C<sub>3</sub>, R<sub>d</sub>和R<sub>x</sub>组成晶闸管的阻尼回路, TTM取能电路从阻尼回路中获取能量。取能电路工作原理为:当晶闸管两端电压为正向电压时, 通过C<sub>1</sub>, C<sub>3</sub>, R<sub>x</sub>和D<sub>3</sub>向大容量储能电路充电;当大容量储能电路电压超过稳压管D<sub>2</sub>的稳压值时, 晶闸管T<sub>2</sub>导通, 此时电流经过C<sub>1</sub>, C<sub>3</sub>, R<sub>x</sub>, T<sub>2</sub>, R<sub>2</sub>, R<sub>1</sub>进行释放, 使大容量储能电路电压稳定在D<sub>2</sub>的稳压值;当晶闸管电压为负向电压时, 电流通过D<sub>1</sub>, R<sub>x</sub>, C<sub>3</sub>和C<sub>1</sub>进行释放<citation id="196" type="reference"><link href="128" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="169">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909020_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 TTM取能和储能电路" src="Detail/GetImg?filename=images/DLXT201909020_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 TTM取能和储能电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909020_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Energy harvesting and storage circuit of TTM</b></p>

                </div>
                <h4 class="anchor-tag" id="170" name="170"><b>3.2</b> 大容量储能电路理论计算与仿真研究</h4>
                <div class="p1">
                    <p id="171">采用PSPICE软件对TTM电路进行仿真, 仿真中选用的参数以酒泉—湖南特高压直流工程参数为例。选取D<sub>2</sub>反向耐压值为60 V, 即TTM工作的额定电压<i>U</i><sub>n</sub>=60 V。当取能和储能电路电压大于23 V时, TTM可以正常工作。</p>
                </div>
                <div class="p1">
                    <p id="172">大容量储能电路采用电容存储能量, 当晶闸管电压出现故障后, 存储在电容中的能量可以维持TTM继续工作。根据电网在交流系统故障状态下对晶闸管触发电路的要求, 设计大容量储能电路存储的能量在晶闸管两端电压故障后可以维持1 s的工作时间。大容量取能和储能电路的储能电容计算如下:</p>
                </div>
                <div class="p1">
                    <p id="173" class="code-formula">
                        <mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><mo>=</mo><mi>i</mi><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mtext>Δ</mtext><mi>U</mi></mrow></mfrac><mo>=</mo><mn>1</mn><mn>5</mn><mspace width="0.25em" /><mtext>m</mtext><mtext>A</mtext><mo>×</mo><mfrac><mrow><mn>1</mn><mspace width="0.25em" /><mn>0</mn><mn>0</mn><mn>0</mn><mspace width="0.25em" /><mtext>m</mtext><mtext>s</mtext></mrow><mrow><mn>6</mn><mn>0</mn><mspace width="0.25em" /><mtext>V</mtext><mo>-</mo><mn>2</mn><mn>3</mn><mspace width="0.25em" /><mtext>V</mtext></mrow></mfrac><mo>=</mo><mn>4</mn><mn>0</mn><mn>5</mn><mspace width="0.25em" /><mtext>μ</mtext><mtext>F</mtext></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="174">式中:Δ<i>t</i>为时间间隔;Δ<i>U</i>为电压差值;电流<i>i</i>为TTM最大设计功耗, <i>i</i>=15 mA。</p>
                </div>
                <div class="p1">
                    <p id="175">选取储能电容为410 μF, 采用PSPICE对TTM电路进行仿真。仿真条件为:在晶闸管两端施加0.5 s的380 V和50 Hz正弦波, <i>t</i>=0.5 s时晶闸管两端电压降为0。仿真得到TTM大容量储能电路电压波形如图5所示。</p>
                </div>
                <div class="p1">
                    <p id="176">图5中虚线分别为23 V电压基准线和60 V电压基准线。晶闸管两端电压为380 V时, 大容量储能电路充电110 ms后储能电压达到23 V以上, 可以满足TTM正常工作要求。大容量储能电路充电时间 (电压稳定在60 V) 为440 ms。在<i>t</i>=0.5 s时, 储能电路中电压为60 V。当晶闸管两端电压降为0后, 大容量储能电路电压开始下降, <i>t</i>=1.59 s时大容量储能电路电压下降为23 V。晶闸管两端电压降为0后储能电路可维持工作时间为1.09 s, 满足交流系统故障期间晶闸管级触发电路的要求。</p>
                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909020_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 大容量储能电路电压" src="Detail/GetImg?filename=images/DLXT201909020_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 大容量储能电路电压</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909020_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Voltage of large-capacity energy storage circuit</b></p>

                </div>
                <h3 id="178" name="178" class="anchor-tag"><b>4</b> 试验验证</h3>
                <div class="p1">
                    <p id="179">为了进一步验证大容量储能电路的工作性能, 在实验室搭建附录A图A2所示试验平台, 对TTM取能和储能电路进行测试。TTM测试设备用于提供晶闸管两端电压、发送TTM触发信号、接收TTM回报信号及判断TTM工作状态。</p>
                </div>
                <div class="p1">
                    <p id="180">TTM储能电路选取储能电容为410 μF, TTM测试设备设置为在晶闸管两端施加40个周期的380 V和50 Hz正弦电压后电压降为0。分别对设置储能电路和不设置储能电路的TTM的60 V母线电压进行测试, 测试结果如图6所示。</p>
                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909020_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 设置储能电路和不设置储能电路的TTM的60 V母线电压" src="Detail/GetImg?filename=images/DLXT201909020_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 设置储能电路和不设置储能电路的TTM的60 V母线电压</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909020_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 60 V bus voltage of TTM with and without energy storage circuit</b></p>

                </div>
                <div class="p1">
                    <p id="182">由测试结果可知, 不设置储能电路时, 若晶闸管两端电压出现故障后, 晶闸管触发电路仅能维持正常工作94 ms, 不满足电网对晶闸管储能电路的要求。设置有储能电路后, 采用相同的测试条件对储能电路电压进行测试, 当晶闸管电压出现故障时, TTM电路可维持工作约1 s。</p>
                </div>
                <h3 id="183" name="183" class="anchor-tag"><b>5 结语</b></h3>
                <div class="p1">
                    <p id="184">本文对比了交流系统故障时TTM工作正常和工作异常情况下直流系统电压和晶闸管电压变化, 提出了具有大容量储能电路的复合取能TTM, 解决了交流系统故障下晶闸管触发电路稳定运行的问题, 从而提高了交流系统故障时直流系统运行的稳定性。采用仿真分析和试验验证的方法对设计的储能电路进行了验证, 所得到的仿真数据和试验波形表明本文设计的储能电路可靠、有效。本文提出的具有复合取能功能的TTM, 适用于不同电压等级的直流输电系统, 并已在多个特高压工程中取得了应用。</p>
                </div>
                <div class="p1">
                    <p id="185">本文研究的储能方式基于A5000型换流阀TTM, 将进一步研究可拓宽到其他型号的换流阀触发监测单元。</p>
                </div>
                <div class="p1">
                    <p id="186">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="197" name="197" class="anchor-tag">附录A</h3>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909020_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 高压直流输电系统仿真电路" src="Detail/GetImg?filename=images/DLXT201909020_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 高压直流输电系统仿真电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909020_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 HVDC simulation circuit</p>

                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909020_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 TTM试验平台连接图" src="Detail/GetImg?filename=images/DLXT201909020_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 TTM试验平台连接图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909020_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 TTM test platform connection</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="100">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508382715001&amp;v=MDUwOTh2bktyaWZaZVp2RnlublU3ak1LRndkWEZxekdiYTRGdExFclloRVllc1BEUk04enhVU21EZDlTSDduM3hFOWZi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘振亚.特高压直流电气设备[M].北京:中国电力出版社, 2009.LIU Zhenya.UHVDC electrical equipment[M].Beijing:China Electric Power Press, 2009.
                            </a>
                        </p>
                        <p id="102">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512310469001&amp;v=MDQzMDRiZXNQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqTUtGd2RYRnF6R2JhNUhOTE5yNHRE&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 赵畹君.高压直流输电工程技术[M].2版.北京:中国电力出版社, 2011.ZHAO Wanjun.HVDC transmission engineering technology[M].2nd ed.Beijing:China Electric Power Press, 2011.
                            </a>
                        </p>
                        <p id="104">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200524003&amp;v=MzAwMzMzenFxQnRHRnJDVVI3cWZadVpzRnkvaFc3M0JJU0hUZXJHNEh0VE9xNDlGWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李立浧.特高压直流输电的技术特点和工程应用[J].电力系统自动化, 2005, 29 (24) :5-6.LI Lichen.Technical characteristics and engineering application of HVDC power transmission[J].Automation of Electric Power Systems, 2005, 29 (24) :5-6.
                            </a>
                        </p>
                        <p id="106">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007801258614999&amp;v=MjYzMzdIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ak1LRndkVlYyN0didTRIOVBKcDRsRVlPSUdCUk04enhVU21EZDlT&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 袁清云.HVDC换流阀及其触发与在线监测系统[M].北京:中国电力出版社, 1999.YUAN Qingyun.HVDC converter valve and trigger unit and online monitoring system[M].Beijing:China Electric Power Press, 1999.
                            </a>
                        </p>
                        <p id="108">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2003050082.nh&amp;v=MjUzMjBWMTI3SGJPOUh0SEVyWkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFc3M0I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 任孟干.高压阀光电触发与在线监测系统的应用研究[D].北京:中国电力科学研究院, 2002.REN Menggan.Study on the photoelectric firing and monitoring system for high voltage thyristor valves[D].Beijing:China Electric Power Research Institute, 2002.
                            </a>
                        </p>
                        <p id="110">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Gate-drive recommendation for phase control and bi-directionally controlled thyristors">

                                <b>[6]</b> ABB Switzerland Ltd.Gate-drive recommendation for phase control and bi-directionally controlled thyristors[EB/OL].[2016-06-29].http://www.5scomponents.com/pdf/recommendations_for_phase_thyristors.pdf.
                            </a>
                        </p>
                        <p id="112">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200719024&amp;v=MTMwMjBJU0hUZXJHNEh0Yk5wbzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFc3M0I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张禄琦, 周家启, 刘洋, 等.高压直流输电工程可靠性指标统计分析[J].电力系统自动化, 2007, 31 (19) :95-99.ZHANG Luqi, ZHOU Jiaqi, LIU Yang, et al.Statistical analysis on reliability indices for HVDC transmission project[J].Automation of Electric Power Systems, 2007, 31 (19) :95-99.
                            </a>
                        </p>
                        <p id="114">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ200504011&amp;v=MDUyMDZxZlp1WnNGeS9oVzczQklqVFBmN0c0SHRUTXE0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 周会高, 许钒, 黄超, 等.PSCAD在晶闸管取能回路分析中的应用[J].高压电器, 2005, 41 (4) :270-272.ZHOU Huigao, XU Fan, HUANG Chao, et al.Application of PSCAD in analysis of thyristor energy storage circuit[J].High Voltage Apparatus, 2005, 41 (4) :270-272.
                            </a>
                        </p>
                        <p id="116">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201507015&amp;v=MjU0OTQvaFc3M0JJalRQZjdHNEg5VE1xSTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 任小静, 王潇, 刘飞超, 等.两种特高压直流输电用晶闸管控制单元工作原理分析对比[J].高压电器, 2015, 51 (7) :74-77.REN Xiaojing, WANG Xiao, LIU Feichao, et al.Comparative analysis on operating principles of the two thyristor control unit in UHVDC transmission[J].High Voltage Apparatus, 2015, 51 (7) :74-77.
                            </a>
                        </p>
                        <p id="118">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804018&amp;v=MDkxNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXNzNCS0QzSWE3RzRIOW5NcTQ5RWJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> LIU Jun, HAO Xudong, WANG Xu, et al.Application of thyristor controlled phase shifting transformer excitation impedance switching control to suppress short-circuit fault current level[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :821-832.
                            </a>
                        </p>
                        <p id="120">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201230004&amp;v=MzI0NTFzRnkvaFc3M0JQeXJQYmJHNEg5UFByNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘杰, 张静, 曹均正, 等.直流输电换流阀阻尼系统特性研究[J].中国电机工程学报, 2012, 32 (30) :16-22.LIU Jie, ZHANG Jing, CAO Junzheng, et al.Research of damping system characteristics for HVDC converter valves[J].Proceedings of the CSEE, 2012, 32 (30) :16-22.
                            </a>
                        </p>
                        <p id="122">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200616005&amp;v=Mjc1NzMzenFxQnRHRnJDVVI3cWZadVpzRnkvaFc3M0JJVHJCZmJHNEh0Zk5xWTlGWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 蓝元良, 汤广福, 印永华, 等.串联晶闸管反向恢复暂态过程的研究[J].电网技术, 2006, 30 (16) :15-19.LAN Yuanliang, TANG Guangfu, YIN Yonghua.Study on transient of reverse recovery of series thyristors[J].Power System Technology, 2006, 30 (16) :15-19.
                            </a>
                        </p>
                        <p id="124">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200411019&amp;v=MzExMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFc3M0JJaW5TWkxHNEh0WE5ybzlFYllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 白光亚.光触发晶闸管换流阀技术及其应用[J].高电压技术, 2004, 30 (11) :55-56.BAI Guangya.Light triggered thyristor and its application[J].High Voltage Engineering, 2004, 30 (11) :55-56.
                            </a>
                        </p>
                        <p id="126">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200611026&amp;v=MDk3NTZxQnRHRnJDVVI3cWZadVpzRnkvaFc3M0JQeXJQYmJHNEh0Zk5ybzlIWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 马玉龙, 肖湘宁, 姜旭.交流系统接地故障对HVDC的影响分析[J].中国电机工程学报, 2006, 26 (11) :144-149.MA Yulong, XIAO Xiangning, JIANG Xu.Analysis of the impact of AC system single-phase earth fault on HVDC[J].Proceedings of the CSEE, 2006, 26 (11) :144-149.
                            </a>
                        </p>
                        <p id="128">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201608014&amp;v=MjUyMDhIOWZNcDQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXNzNCSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 张松, 李兰芳, 赵刚, 等.TCT式可控并联电抗器晶闸管阀取能方式分析[J].电力系统自动化, 2016, 40 (8) :98-102.ZHANG Song, LI Lanfang, ZHAO Gang, et al.Analysis on thyristor energy-gaining of thyristor controlled transformer type controllable shunt reactors[J].Automation of Electric Power Systems, 2016, 40 (8) :98-102.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909020" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909020&amp;v=MjA0MDVyRzRIOWpNcG85SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXNzNCSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

