

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136675901350000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909021%26RESULT%3d1%26SIGN%3dNAUd0RPGofcVTsMqa3631M6IC8A%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909021&amp;v=MjU4ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXN3ZOSVNIVGVyRzRIOWpNcG85SFpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#178" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="&lt;b&gt;1&lt;/b&gt; 单相重合闸时序对电压暂降的影响 "><b>1</b> 单相重合闸时序对电压暂降的影响</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#190" data-title="&lt;b&gt;2 重合闸时序的确定方法&lt;/b&gt; "><b>2 重合闸时序的确定方法</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#191" data-title="&lt;b&gt;2.1&lt;/b&gt; 故障分量概念"><b>2.1</b> 故障分量概念</a></li>
                                                <li><a href="#193" data-title="&lt;b&gt;2.2&lt;/b&gt; 利用故障分量概念确定单相重合闸时序"><b>2.2</b> 利用故障分量概念确定单相重合闸时序</a></li>
                                                <li><a href="#225" data-title="&lt;b&gt;2.3&lt;/b&gt; 单相重合闸流程"><b>2.3</b> 单相重合闸流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#229" data-title="&lt;b&gt;3&lt;/b&gt; 仿真验证 "><b>3</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#231" data-title="&lt;b&gt;3.1&lt;/b&gt; 不同重合时序的电压暂降"><b>3.1</b> 不同重合时序的电压暂降</a></li>
                                                <li><a href="#242" data-title="&lt;b&gt;3.2&lt;/b&gt; 后重合侧的线路电压"><b>3.2</b> 后重合侧的线路电压</a></li>
                                                <li><a href="#244" data-title="&lt;b&gt;3.3&lt;/b&gt; 故障位置、过渡电阻与单相重合闸时序的关系"><b>3.3</b> 故障位置、过渡电阻与单相重合闸时序的关系</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#247" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#187" data-title="&lt;b&gt;图1 单相重合闸失败时敏感负荷节点电压&lt;/b&gt;"><b>图1 单相重合闸失败时敏感负荷节点电压</b></a></li>
                                                <li><a href="#195" data-title="&lt;b&gt;图2 利用故障分量概念计算敏感负荷节点电压&lt;/b&gt;"><b>图2 利用故障分量概念计算敏感负荷节点电压</b></a></li>
                                                <li><a href="#227" data-title="&lt;b&gt;图3 单相重合闸流程图&lt;/b&gt;"><b>图3 单相重合闸流程图</b></a></li>
                                                <li><a href="#233" data-title="&lt;b&gt;表1 线路不同侧单相重合闸失败时节点3故障分量电压&lt;/b&gt;"><b>表1 线路不同侧单相重合闸失败时节点3故障分量电压</b></a></li>
                                                <li><a href="#236" data-title="&lt;b&gt;表2 线路不同侧单相重合闸失败时节点3的电压&lt;/b&gt;"><b>表2 线路不同侧单相重合闸失败时节点3的电压</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="136">


                                    <a id="bibliography_1" title=" 肖湘宁.电能质量分析与控制[M].北京:中国电力出版社, 2010.XIAO Xiangning.Power quality analysis and control [M].Beijing:China Electric Power Press, 2010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508398051001&amp;v=MDIzNTd5bm5VN2pNS0ZvUVhGcXpHYmE0RnRMRnA0OUFaZXNQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZG&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         肖湘宁.电能质量分析与控制[M].北京:中国电力出版社, 2010.XIAO Xiangning.Power quality analysis and control [M].Beijing:China Electric Power Press, 2010.
                                    </a>
                                </li>
                                <li id="138">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     电能质量电压暂降与短时中断:GB/T 30137—2013 [S].2014.Power quality—voltage dips and short interruptions:GB/T 30137—2013 [S].2014.</a>
                                </li>
                                <li id="140">


                                    <a id="bibliography_3" title=" 刘平, 欧阳森.兼顾变电站暂降严重性及装置差异的电能质量监测网络优化[J].电力系统自动化, 2017, 41 (3) :161-167.DOI:10.7500/AEPS20160528002.LIU Ping, OUYANG Sen.Power quality monitoring network optimization taking account of the seriousness of sag and device difference in substation[J].Automation of Electric Power Systems, 2017, 41 (3) :161-167.DOI:10.7500/AEPS20160528002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703025&amp;v=MDk0ODk5Yk1ySTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFc3dk1JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         刘平, 欧阳森.兼顾变电站暂降严重性及装置差异的电能质量监测网络优化[J].电力系统自动化, 2017, 41 (3) :161-167.DOI:10.7500/AEPS20160528002.LIU Ping, OUYANG Sen.Power quality monitoring network optimization taking account of the seriousness of sag and device difference in substation[J].Automation of Electric Power Systems, 2017, 41 (3) :161-167.DOI:10.7500/AEPS20160528002.
                                    </a>
                                </li>
                                <li id="142">


                                    <a id="bibliography_4" title=" 刘旭娜, 肖先勇, 汪颖.电压暂降严重程度及其测度、不确定性评估方法[J].中国电机工程学报, 2014, 34 (4) :644-658.LIU Xuna, XIAO Xianyong, WANG Ying.Voltage sag severity and its measure and uncertainty evaluation[J].Proceedings of the CSEE, 2014, 34 (4) :644-658." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201404017&amp;v=MzAzNTQvaFc3dk1QeXJQYmJHNEg5WE1xNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘旭娜, 肖先勇, 汪颖.电压暂降严重程度及其测度、不确定性评估方法[J].中国电机工程学报, 2014, 34 (4) :644-658.LIU Xuna, XIAO Xianyong, WANG Ying.Voltage sag severity and its measure and uncertainty evaluation[J].Proceedings of the CSEE, 2014, 34 (4) :644-658.
                                    </a>
                                </li>
                                <li id="144">


                                    <a id="bibliography_5" title=" 陈众励, 许维胜.电压中断与电压暂降的成因及其防治[J].电工技术学报, 2015, 30 (1) :518-520.CHEN Zhongli, XU Weisheng.Reason and prevention of voltage interruption and voltage sags[J].Transactions of China Electrotechnical Society, 2015, 30 (1) :518-520." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS2015S1089&amp;v=MDY1OTJGeS9oVzd2TUlTckJmYkc0SDlTdnJvOU5iWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         陈众励, 许维胜.电压中断与电压暂降的成因及其防治[J].电工技术学报, 2015, 30 (1) :518-520.CHEN Zhongli, XU Weisheng.Reason and prevention of voltage interruption and voltage sags[J].Transactions of China Electrotechnical Society, 2015, 30 (1) :518-520.
                                    </a>
                                </li>
                                <li id="146">


                                    <a id="bibliography_6" title=" PRASAD M.Comparative analysis of PV fed VSI, CSI and ZSI based UPQC for mitigation of voltage sags and harmonics[J].International Journal of Renewable Energy Research, 2017, 7 (2) :669-675." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comparative analysis of PV fed VSI,CSI and ZSI based UPQC for mitigation of voltage sags and harmonics">
                                        <b>[6]</b>
                                         PRASAD M.Comparative analysis of PV fed VSI, CSI and ZSI based UPQC for mitigation of voltage sags and harmonics[J].International Journal of Renewable Energy Research, 2017, 7 (2) :669-675.
                                    </a>
                                </li>
                                <li id="148">


                                    <a id="bibliography_7" title=" XU Y, XIAO X, SUN Y, et al.Voltage sag compensation strategy for unified power quality conditioner with simultaneous reactive power injection[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) :113-122." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage sag compensation strategy for unified power quality conditioner with simultaneous reactive power injection">
                                        <b>[7]</b>
                                         XU Y, XIAO X, SUN Y, et al.Voltage sag compensation strategy for unified power quality conditioner with simultaneous reactive power injection[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) :113-122.
                                    </a>
                                </li>
                                <li id="150">


                                    <a id="bibliography_8" title=" LUO A, XU Q, MA F, et al.Overview of power quality analysis and control technology for the smart grid[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) :1-9." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Overview of power quality analysis and control technology for smart grid">
                                        <b>[8]</b>
                                         LUO A, XU Q, MA F, et al.Overview of power quality analysis and control technology for the smart grid[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) :1-9.
                                    </a>
                                </li>
                                <li id="152">


                                    <a id="bibliography_9" title=" 贺家李, 李永丽, 董新洲, 等.电力系统继电保护原理 [M].4版.北京:中国电力出版社, 2010.HE Jiali, LI Yongli, DONG Xinzhou, et al.Power system relay protection principle[M].4th ed.Beijing:China Electric Power Press, 2010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508395951001&amp;v=MDUyMDVSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ak1LRm9RWEZxekdiYTRGdExGcW9aQVplc1BE&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         贺家李, 李永丽, 董新洲, 等.电力系统继电保护原理 [M].4版.北京:中国电力出版社, 2010.HE Jiali, LI Yongli, DONG Xinzhou, et al.Power system relay protection principle[M].4th ed.Beijing:China Electric Power Press, 2010.
                                    </a>
                                </li>
                                <li id="154">


                                    <a id="bibliography_10" title=" 李斌, 李永丽, 贺家李, 等.750 kV输电线路保护与单相重合闸动作的研究[J].电力系统自动化, 2004, 28 (12) :60-64.LI Bin, LI Yongli, HE Jiali, et al.The study on the protective relay and single-phase reclosure of 750 kV transmission lines[J].Automation of Electric Power Systems, 2004, 28 (13) :73-76." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200413017&amp;v=MTM5OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVzd2TUlTSFRlckc0SHRYTnJJOUVZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         李斌, 李永丽, 贺家李, 等.750 kV输电线路保护与单相重合闸动作的研究[J].电力系统自动化, 2004, 28 (12) :60-64.LI Bin, LI Yongli, HE Jiali, et al.The study on the protective relay and single-phase reclosure of 750 kV transmission lines[J].Automation of Electric Power Systems, 2004, 28 (13) :73-76.
                                    </a>
                                </li>
                                <li id="156">


                                    <a id="bibliography_11" title=" 王梅义.电网继电保护应用[M].北京:中国电力出版社, 1999.WANG Meiyi.Grid relay protection application[M].Beijing:China Electric Power Press, 1999." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007801258517999&amp;v=MDc2ODM3R2J1NEg5UEpwNHBFWStJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ak1LRm9RVlYy&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王梅义.电网继电保护应用[M].北京:中国电力出版社, 1999.WANG Meiyi.Grid relay protection application[M].Beijing:China Electric Power Press, 1999.
                                    </a>
                                </li>
                                <li id="158">


                                    <a id="bibliography_12" title=" 梁振锋, 索南加乐, 宋国兵, 等.输电线路自适应重合闸研究综述[J].电力系统保护与控制, 2013, 41 (6) :140-147.LIANG Zhenfeng, SUONAN Jiale, SONG Guobing, et al.Research review of adaptive reclosure in transmission lines[J].Power System Protection and Control, 2013, 41 (6) :140-147." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201306027&amp;v=MTE5NzlHRnJDVVI3cWZadVpzRnkvaFc3dk1MeW5hZWJHNEg5TE1xWTlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         梁振锋, 索南加乐, 宋国兵, 等.输电线路自适应重合闸研究综述[J].电力系统保护与控制, 2013, 41 (6) :140-147.LIANG Zhenfeng, SUONAN Jiale, SONG Guobing, et al.Research review of adaptive reclosure in transmission lines[J].Power System Protection and Control, 2013, 41 (6) :140-147.
                                    </a>
                                </li>
                                <li id="160">


                                    <a id="bibliography_13" title=" 沈军, 舒治淮, 陈军, 等.自适应重合闸在电力系统中的应用实践[J].电力系统自动化, 2018, 42 (6) :152-156.DOI:10.7500/AEPS20170323004.SHEN Jun, SHU Zhihuai, CHEN Jun, et al.Application practice of adaptive reclosing in power system[J].Automation of Electric Power Systems, 2018, 42 (6) :152-156.DOI:10.7500/AEPS20170323004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806023&amp;v=MjEwNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFc3dk1JU0hUZXJHNEg5bk1xWTlIWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         沈军, 舒治淮, 陈军, 等.自适应重合闸在电力系统中的应用实践[J].电力系统自动化, 2018, 42 (6) :152-156.DOI:10.7500/AEPS20170323004.SHEN Jun, SHU Zhihuai, CHEN Jun, et al.Application practice of adaptive reclosing in power system[J].Automation of Electric Power Systems, 2018, 42 (6) :152-156.DOI:10.7500/AEPS20170323004.
                                    </a>
                                </li>
                                <li id="162">


                                    <a id="bibliography_14" title=" 解超, 李凤婷, 王宾, 等.基于功率比的带并补电抗风电送出线自适应单相重合闸[J].电力系统自动化, 2018, 42 (13) :196-201.DOI:10.7500/AEPS20171010005.XIE Chao, LI Fengting, WANG Bin, et al.Adaptive single-phase reclosing with power-compensated electric wind-resistant transmission line based on power ratio[J].Automation of Electric Power Systems, 2018, 42 (13) :196-201.DOI:10.7500/AEPS20171010005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813026&amp;v=MTAxMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXN3ZNSVNIVGVyRzRIOW5Ockk5SFlvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         解超, 李凤婷, 王宾, 等.基于功率比的带并补电抗风电送出线自适应单相重合闸[J].电力系统自动化, 2018, 42 (13) :196-201.DOI:10.7500/AEPS20171010005.XIE Chao, LI Fengting, WANG Bin, et al.Adaptive single-phase reclosing with power-compensated electric wind-resistant transmission line based on power ratio[J].Automation of Electric Power Systems, 2018, 42 (13) :196-201.DOI:10.7500/AEPS20171010005.
                                    </a>
                                </li>
                                <li id="164">


                                    <a id="bibliography_15" title=" 王庆庆, 王慧芳, 林达, 等.带并联电抗器线路单相永久性故障的识别方法[J].电力系统自动化, 2015, 39 (5) :101-106.WANG Qingqing, WANG Huifang, LIN Da, et al.Identification method of single-phase permanent fault with shunt reactor line[J].Automation of Electric Power Systems, 2015, 39 (5) :101-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505016&amp;v=MjU2ODJIVGVyRzRIOVRNcW85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXN3ZNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王庆庆, 王慧芳, 林达, 等.带并联电抗器线路单相永久性故障的识别方法[J].电力系统自动化, 2015, 39 (5) :101-106.WANG Qingqing, WANG Huifang, LIN Da, et al.Identification method of single-phase permanent fault with shunt reactor line[J].Automation of Electric Power Systems, 2015, 39 (5) :101-106.
                                    </a>
                                </li>
                                <li id="166">


                                    <a id="bibliography_16" title=" 梁振锋, 崔若巍, 杨宁宁, 等.三相不对称输电线路单相自适应重合闸的研究[J].电力系统保护与控制, 2018, 46 (8) :31-36.LIANG Zhenfeng, CUI Ruowei, YANG Ningning, et al.Study on single-phase adaptive reclosing of three-phase asymmetric transmission line[J].Power System Protection and Control, 2018, 46 (8) :31-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201808005&amp;v=MTc4ODhIOW5NcDQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXN3ZNTHluYWViRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         梁振锋, 崔若巍, 杨宁宁, 等.三相不对称输电线路单相自适应重合闸的研究[J].电力系统保护与控制, 2018, 46 (8) :31-36.LIANG Zhenfeng, CUI Ruowei, YANG Ningning, et al.Study on single-phase adaptive reclosing of three-phase asymmetric transmission line[J].Power System Protection and Control, 2018, 46 (8) :31-36.
                                    </a>
                                </li>
                                <li id="168">


                                    <a id="bibliography_17" title=" 束洪春, 孙士云.单相重合时序对特高压交直流系统暂态电压稳定性的影响[J].中国电机工程学报, 2010, 30 (16) :32-37.SHU Hongchun, SUN Shiyun.Influence of single-phase reclosure sequence on ultra-high voltage AC/DC system’s transient voltage stability[J].Proceeding of the CSEE, 2010, 30 (16) :32-37." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201016007&amp;v=MTI4ODl1WnNGeS9oVzd2TVB5clBiYkc0SDlITnFZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         束洪春, 孙士云.单相重合时序对特高压交直流系统暂态电压稳定性的影响[J].中国电机工程学报, 2010, 30 (16) :32-37.SHU Hongchun, SUN Shiyun.Influence of single-phase reclosure sequence on ultra-high voltage AC/DC system’s transient voltage stability[J].Proceeding of the CSEE, 2010, 30 (16) :32-37.
                                    </a>
                                </li>
                                <li id="170">


                                    <a id="bibliography_18" title=" 孙士云, 束洪春, 于继来, 等.单相重合时序对750 kV输电线路合闸过电压的影响[J].电网技术, 2012, 36 (3) :63-69.SUN Shiyun, SHU Hongchun, YU Jilai, et al.Influence of time-sequence of single-phase autoreclosure on switching-on overvoltage occurred in 750 kV transmission line[J].Power System Technology, 2012, 36 (3) :63-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201203012&amp;v=MjgxNTFNckk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXN3ZNSVRyQmZiRzRIOVA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         孙士云, 束洪春, 于继来, 等.单相重合时序对750 kV输电线路合闸过电压的影响[J].电网技术, 2012, 36 (3) :63-69.SUN Shiyun, SHU Hongchun, YU Jilai, et al.Influence of time-sequence of single-phase autoreclosure on switching-on overvoltage occurred in 750 kV transmission line[J].Power System Technology, 2012, 36 (3) :63-69.
                                    </a>
                                </li>
                                <li id="172">


                                    <a id="bibliography_19" title=" 束洪春, 孙士云, 刘可真, 等.换流站近端交流输电线路重合时序问题研究[J].中国电机工程学报, 2012, 32 (7) :114-123.SHU Hongchun, SUN Shiyun, LIU Kezhen, et al.Study on reclosure of AC transmission lines near converter stations[J].Proceedings of the CSEE, 2012, 32 (7) :114-123." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201207016&amp;v=MjMyMTh2TVB5clBiYkc0SDlQTXFJOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         束洪春, 孙士云, 刘可真, 等.换流站近端交流输电线路重合时序问题研究[J].中国电机工程学报, 2012, 32 (7) :114-123.SHU Hongchun, SUN Shiyun, LIU Kezhen, et al.Study on reclosure of AC transmission lines near converter stations[J].Proceedings of the CSEE, 2012, 32 (7) :114-123.
                                    </a>
                                </li>
                                <li id="174">


                                    <a id="bibliography_20" title=" 梁振锋, 康小宁, 姚李孝, 等.关于故障分量概念的讨论[J].继电器, 2007, 35 (1) :37-41.LIANG Zhenfeng, KANG Xiaoning, YAO Lixiao, et al.Discussion on fault components[J].Relay, 2007, 35 (1) :37- 41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200701007&amp;v=MDM1MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVzd2TUx5bmFlYkc0SHRiTXJvOUZZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         梁振锋, 康小宁, 姚李孝, 等.关于故障分量概念的讨论[J].继电器, 2007, 35 (1) :37-41.LIANG Zhenfeng, KANG Xiaoning, YAO Lixiao, et al.Discussion on fault components[J].Relay, 2007, 35 (1) :37- 41.
                                    </a>
                                </li>
                                <li id="176">


                                    <a id="bibliography_21" title=" 韩海娟, 牟龙华, 郭文明.基于故障分量的微电网保护适用性[J].电力系统自动化, 2016, 40 (3) :90-96.HAN Haijuan, MU Longhua, GUO Wenming.Adaptability of microgrid protection based on fault components[J].Automation of Electric Power Systems, 2016, 40 (3) :90-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603014&amp;v=MTY3MjNVUjdxZlp1WnNGeS9oVzd2TUlTSFRlckc0SDlmTXJJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         韩海娟, 牟龙华, 郭文明.基于故障分量的微电网保护适用性[J].电力系统自动化, 2016, 40 (3) :90-96.HAN Haijuan, MU Longhua, GUO Wenming.Adaptability of microgrid protection based on fault components[J].Automation of Electric Power Systems, 2016, 40 (3) :90-96.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),165-170 DOI:10.7500/AEPS20180710008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">减小电压暂降深度及持续时间的单相重合闸时序方案</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A2%81%E6%8C%AF%E9%94%8B&amp;code=11206607&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梁振锋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%B8%85&amp;code=23783540&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张清</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E5%9B%BD%E5%85%B5&amp;code=05982900&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋国兵</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A8%8A%E5%8D%A0%E5%B3%B0&amp;code=13400270&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">樊占峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%AE%9D%E4%BC%9F&amp;code=23428026&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李宝伟</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%AE%89%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E6%B0%B4%E5%88%A9%E6%B0%B4%E7%94%B5%E5%AD%A6%E9%99%A2&amp;code=0041993&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西安理工大学水利水电学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%AE%89%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0189085&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西安交通大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%AE%B8%E7%BB%A7%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0118131&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许继集团有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为了减轻单相重合闸重合失败时敏感负荷的电压暂降深度及持续时间, 提出一种单相重合闸时序方案。当线路发生单相接地故障且两侧保护动作跳开故障相断路器, 利用故障分量概念构建故障附加状态网络, 在线路两端分别接入附加电源, 计算敏感负荷节点的故障分量电压。依据敏感负荷节点故障分量电压幅值大小确定重合闸时序, 幅值小的一侧先重合。线路先重合侧重合后, 后重合侧利用线路电压幅值大小判别是否开放重合闸。PSCAD/EMTDC仿真结果表明该方法不受过渡电阻和故障位置的影响, 能够改善敏感负荷的电压电能质量。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E5%88%86%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障分量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8E%8B%E6%9A%82%E9%99%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电压暂降;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%95%E7%9B%B8%E9%87%8D%E5%90%88%E9%97%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">单相重合闸;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%87%8D%E5%90%88%E6%97%B6%E5%BA%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">重合时序;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%8F%E6%84%9F%E8%B4%9F%E8%8D%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">敏感负荷;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *梁振锋 (1974—) , 男, 通信作者, 博士, 副教授, 主要研究方向:电力系统继电保护与控制。E-mail:lzf@xaut.edu.cn;
                                </span>
                                <span>
                                    张清 (1994—) , 女, 硕士研究生, 主要研究方向:电力系统继电保护与控制。E-mail:457800872@qq.com;
                                </span>
                                <span>
                                    宋国兵 (1972—) , 男, 博士, 教授, 博士生导师, 主要研究方向:电力系统继电保护。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-10</p>

                    <p>

                            <b>基金：</b>
                                                        <span>陕西省自然科学基础研究计划资助项目 (2014JM7293);</span>
                                <span>国家电网公司总部科技项目 (SGTYHT/16-JS-198);</span>
                    </p>
            </div>
                    <h1><b>Single-phase Reclosing Sequence for Reducing Voltage Sag Depth and Duration</b></h1>
                    <h2>
                    <span>LIANG Zhenfeng</span>
                    <span>ZHANG Qing</span>
                    <span>SONG Guobing</span>
                    <span>FAN Zhanfeng</span>
                    <span>LI Baowei</span>
            </h2>
                    <h2>
                    <span>Institute of Water Resources and Hydro-electric Engineering, Xi'an University of Technology</span>
                    <span>School of Electrical Engineering, Xi'an Jiaotong University</span>
                    <span>XJ Group Corporation</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to reduce the voltage sag depth and duration of sensitive load when the single-phase circuit breaker reclosing fails, a scheme of single-phase reclosing sequence is proposed. When a single-phase grounding fault occurs on the line, the protections on both sides act and fault phase breakers are tripped. The concept of fault component is used to construct the fault additional state network. Additional source is added to each end of the line to calculate the fault component voltage of the sensitive load node. The reclosing sequence is determined according to the magnitude of fault component voltage of sensitive load node. The side with smaller magnitude is determined to reclose first. After one side of the line is reclosed, the magnitude of line voltage is used to judge whether the reclosing is open or not at the other side. PSCAD/EMTDC simulation results show that this method is not affected by transition resistance and fault location and can improve the voltage power quality of sensitive load.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20component&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault component;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20sag&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage sag;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=single-phase%20reclosing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">single-phase reclosing;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reclosing%20sequence&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reclosing sequence;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=sensitive%20load&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">sensitive load;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-10</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Natural Science Basic Research Plan in Shaanxi Province of China (No.2014JM7293);</span>
                                <span>State Grid Corporation of China (No.SGTYHT/16-JS-198);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="178" name="178" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="179">近年来, 电压暂降成为影响用户电能质量的主要问题之一, 其危害程度与暂降深度、持续时间和暂降频次等特征量相关<citation id="255" type="reference"><link href="136" rel="bibliography" /><link href="138" rel="bibliography" /><link href="140" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。造成电压暂降的原因有短路故障、雷击、开关操作、变压器及电容器组的投切等<citation id="256" type="reference"><link href="142" rel="bibliography" /><link href="144" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。其中, 短路故障是引起电压暂降的主要原因。目前, 依靠减少公用电网的故障、加装补偿装置、改变供电方式等措施来降低电压暂降深度<citation id="257" type="reference"><link href="144" rel="bibliography" /><link href="146" rel="bibliography" /><link href="148" rel="bibliography" /><link href="150" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="180">高压线路故障大多为单相接地故障<citation id="258" type="reference"><link href="152" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。为了限制重合闸过电压<citation id="259" type="reference"><link href="154" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>、提高系统稳定性和供电可靠性、降低大型机组的轴扭振烈度<citation id="260" type="reference"><link href="156" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 高压线路常采用单相重合闸方式。线路发生单相接地故障, 保护动作跳开故障相断路器后, 重合闸经预先整定的延时重合, 会出现两种情况:①先重合侧重合成功, 后重合侧也成功, 线路恢复正常运行;②先重合侧重合失败, 保护动作跳开三相断路器, 后重合侧重合失败, 保护动作跳开三相断路器。线路单相接地故障及重合失败均可能造成敏感负荷电压暂降。</p>
                </div>
                <div class="p1">
                    <p id="181">为了避免重合失败对系统和电气设备的二次冲击, 能够判别故障性质和优化重合时序的自适应重合闸得到广泛研究<citation id="261" type="reference"><link href="158" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 并且在工程实践中得到应用<citation id="262" type="reference"><link href="160" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。目前, 故障性质判别方法是研究热点<citation id="266" type="reference"><link href="162" rel="bibliography" /><link href="164" rel="bibliography" /><link href="166" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>, 但其可靠性尚需实践检验。传统的单相重合闸不考虑时序, 即线路两侧重合闸之间没有配合关系。文献<citation id="263" type="reference">[<a class="sup">17</a>]</citation>提出了提高特高压交直流暂态电压稳定性的单相重合闸时序方法。文献<citation id="264" type="reference">[<a class="sup">18</a>]</citation>指出由大电源侧先重合可限制重合闸过电压水平。文献<citation id="265" type="reference">[<a class="sup">19</a>]</citation>分析了重合失败对直流系统的影响, 提出了一种单相重合闸时序方案以减轻换相失败的概率。</p>
                </div>
                <div class="p1">
                    <p id="182">本文分析了单相重合闸时序对敏感负荷电压暂降的影响, 提出一种单相重合闸动作时序方案, 以减少敏感负荷节点处电压暂降深度及持续时间。本文将保护动作跳开线路两侧断路器后的系统作为故障前网络, 将线路一侧重合于故障作为故障状态网络。利用故障分量的概念, 在故障线路两侧分别加附加电源, 计算两种情况下敏感负荷节点的故障分量电压。依据敏感负荷故障分量电压幅值大小确定重合闸时序, 幅值小的一侧为先重合侧, 另一侧为后重合侧。仿真结果表明, 本文方法可以减少重合于故障 (即永久性故障) 时敏感负荷节点的电压暂降深度和持续时间。本文方法只需控制重合时序, 不需要增加额外投资。</p>
                </div>
                <h3 id="183" name="183" class="anchor-tag"><b>1</b> 单相重合闸时序对电压暂降的影响</h3>
                <div class="p1">
                    <p id="184">传统单相重合闸在故障相断路器跳开后, 经预先整定的延时重合。根据文献<citation id="267" type="reference">[<a class="sup">2</a>]</citation>的规定, 由于重合闸引发的两次电压暂降应仅统计为一次电压暂降。因此, 若重合于故障, 可能会造成系统中敏感负荷节点电压暂降的持续时间增长。敏感负荷节点电压暂降深度大小及持续时间长短受重合闸时序的影响。</p>
                </div>
                <div class="p1">
                    <p id="185">以IEEE 39节点系统 (见附录A图A1) 为例, 设节点3为敏感负荷节点, 利用PSCAD/EMTDC进行线路故障及重合过程的仿真。具体过程为:线路17-18中点处发生单相接地故障、保护动作切除故障、分别将不同侧作为先重合侧。图1为线路两侧分别作为先重合侧时敏感负荷节点电压有效值。图中给出的是先重合侧重合于故障且保护尚未动作, 后重合侧也重合的情况。重合失败还包括先重合侧重合于故障且保护动作跳开三相断路器后, 后重合侧再次重合于故障的情况 (如附录A图A2所示) 。</p>
                </div>
                <div class="p1">
                    <p id="186">图1中, <i>t</i><sub>1</sub>时刻线路17-18发生单相接地故障, <i>t</i><sub>2</sub>时刻两侧故障相断路器跳开, <i>t</i><sub>3</sub>时刻先重合侧重合故障相断路器, <i>t</i><sub>4</sub>时刻后重合侧重合故障相断路器, <i>t</i><sub>5</sub>时刻先重合侧保护再次动作, <i>t</i><sub>6</sub>时刻后重合侧保护再次动作。</p>
                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909021_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 单相重合闸失败时敏感负荷节点电压" src="Detail/GetImg?filename=images/DLXT201909021_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 单相重合闸失败时敏感负荷节点电压</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909021_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Sensitive load bus voltage when single-phase reclosing failure occurs</b></p>

                </div>
                <div class="p1">
                    <p id="188">由图1可见, 节点17侧作为先重合侧重合于故障时, 敏感负荷节点电压仅下降5.34%, 未出现电压暂降;而节点18侧作为先重合侧重合于故障时, 会出现高达43.61%的电压暂降。因此, 若选择节点17侧为先重合侧, 可以避免出现重合导致的电压暂降现象。</p>
                </div>
                <div class="p1">
                    <p id="189">本文方法是使节点17侧作为先重合侧, 重合于故障且保护动作跳开三相断路器后, 后重合侧不再重合 (如附录A图A3所示) 。由图1可知, 现有重合时序电压暂降的持续时间为1.8 s;而利用本文方法, 重合失败不会造成电压暂降, 则电压暂降的持续时间仅为0.4 s, 可见本文方法不仅有效地减少敏感负荷节点上电压暂降深度, 还可减少电压暂降的持续时间。</p>
                </div>
                <h3 id="190" name="190" class="anchor-tag"><b>2 重合闸时序的确定方法</b></h3>
                <h4 class="anchor-tag" id="191" name="191"><b>2.1</b> 故障分量概念</h4>
                <div class="p1">
                    <p id="192">继电保护领域中, 通常利用故障分量概念<citation id="268" type="reference"><link href="174" rel="bibliography" /><link href="176" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>中的故障附加状态网络来进行故障分析。本文将发生单相接地故障, 保护动作跳开故障相断路器后的系统作为故障前网络;将线路一侧重合于故障作为故障状态网络。通过故障附加状态网络的分析计算, 可得到系统中各节点的故障分量电压, 该电压值即为故障时各节点的电压暂降值。</p>
                </div>
                <h4 class="anchor-tag" id="193" name="193"><b>2.2</b> 利用故障分量概念确定单相重合闸时序</h4>
                <div class="p1">
                    <p id="194">图2为故障附加状态网络。图中, <i>P</i>为敏感负荷节点, 线路<i>ij</i>为系统中任一线路。设线路<i>i</i>-<i>j</i>发生单相接地故障 (以A相接地为例) , 线路保护动作跳开故障相断路器, 经固定延时故障相断路器重合。</p>
                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909021_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 利用故障分量概念计算敏感负荷节点电压" src="Detail/GetImg?filename=images/DLXT201909021_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 利用故障分量概念计算敏感负荷节点电压</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909021_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Sensitive load bus calculation using the fault component concept</b></p>

                </div>
                <h4 class="anchor-tag" id="196" name="196">1) 节点<i>i</i>侧重合闸作为先重合侧</h4>
                <div class="p1">
                    <p id="197">设<i>i</i>侧为先重合侧重合于故障。利用故障分量法, 构建故障附加状态网络 (如图2所示) 。将图2中所有电源全部接地, 只在故障点处加附加电源-Δ<i>I</i><sub><i>i</i></sub>, 节点<i>i</i>至故障点<i>F</i>的线路导纳为<i>Y</i><sub><i>iF</i></sub>。由于仅在故障相注入电流, 根据图2可分别建立正序、负序和零序网络的节点导纳方程, 如式 (1) 所示。</p>
                </div>
                <div class="p1">
                    <p id="198" class="code-formula">
                        <mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Δ</mi><mover accent="true"><mi mathvariant="bold-italic">Ι</mi><mo>˙</mo></mover><mo>=</mo><mi mathvariant="bold-italic">Y</mi><mtext>Δ</mtext><mover accent="true"><mi mathvariant="bold-italic">U</mi><mo>˙</mo></mover><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="199">式中:<mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Δ</mi><mover accent="true"><mi mathvariant="bold-italic">Ι</mi><mo>˙</mo></mover></mrow></math></mathml>为注入网络电流源;<b><i>Y</i></b>为节点导纳矩阵;<mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi mathvariant="bold-italic">U</mi><mo>˙</mo></mover></mrow></math></mathml>为各节点电压。</p>
                </div>
                <div class="p1">
                    <p id="202">其中, <mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo stretchy="false">) </mo></mrow></msub><mo>=</mo><mo stretchy="false">[</mo><mn>0</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo stretchy="false">) </mo></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mn>0</mn><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>, </mo><mrow><mtext>Δ</mtext><mover accent="true"><mi mathvariant="bold-italic">U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo stretchy="false">) </mo></mrow></msub><mo>=</mo></mrow><mo stretchy="false">[</mo><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mn>1</mn><mo stretchy="false"> (</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo stretchy="false">) </mo></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>i</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo stretchy="false">) </mo></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ν</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo stretchy="false">) </mo></mrow></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>, </mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msub><mo>=</mo><mo stretchy="false">[</mo><mn>0</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mn>0</mn><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>, </mo><mtext>Δ</mtext><mover accent="true"><mi mathvariant="bold-italic">U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msub><mo>=</mo><mo stretchy="false">[</mo><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mn>1</mn><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>i</mi><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Μ</mi><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>, <mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo stretchy="false">) </mo></mrow></msub></mrow></math></mathml>和<mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msub></mrow></math></mathml>分别为正序、负序和零序网络电流, <mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi mathvariant="bold-italic">U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo stretchy="false">) </mo></mrow></msub></mrow></math></mathml>和<mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi mathvariant="bold-italic">U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msub></mrow></math></mathml>分别为正序、负序和零序网络电压。<i>M</i>为网络中流过零序电流的节点总数, <i>N</i>为网络中节点总数。零序电流未流通的节点为<i>n</i>=<i>N</i>-<i>M</i>。</p>
                </div>
                <div class="p1">
                    <p id="208">节点导纳矩阵<b><i>Y</i></b>是通过修正故障前网络的节点导纳矩阵得到。<i>Y</i><sub><i>ii</i> (1, 2) </sub>=<i>Y</i><sub><i>ii</i> (1, 2) </sub>′+<i>Y</i><sub><i>iF</i> (1, 2) </sub>, <i>Y</i><sub><i>ii</i> (0) </sub>=<i>Y</i><sub><i>ii</i> (0) </sub>′+<i>Y</i><sub><i>iF</i> (0) </sub>, 其中<i>Y</i><sub><i>ii</i> (1, 2) </sub>和<i>Y</i><sub><i>ii</i> (0) </sub>分别为正序、负序和零序网络中节点<i>i</i>的自导纳, <i>Y</i><sub><i>ii</i> (1, 2) </sub>′和<i>Y</i><sub><i>ii</i> (0) </sub>′分别为故障前网络的正序、负序和零序网络中节点<i>i</i>的自导纳, <i>Y</i><sub><i>iF</i> (1, 2) </sub>和<i>Y</i><sub><i>iF</i> (0) </sub>为正序、负序和零序网络中节点<i>i</i>与故障点<i>F</i>的互导纳。</p>
                </div>
                <div class="p1">
                    <p id="209">求解各节点电压, 则有</p>
                </div>
                <div class="p1">
                    <p id="210" class="code-formula">
                        <mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi mathvariant="bold-italic">Y</mi><mspace width="0.25em" /><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="211">敏感负荷节点<i>P</i>的正序、负序和零序电压分别为<mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo stretchy="false">) </mo></mrow></msub><mo>=</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>i</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo stretchy="false">) </mo></mrow></msub><mtext>Δ</mtext><mover accent="true"><mi>Ι</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo stretchy="false">) </mo></mrow></msub><mo>, </mo><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msub><mo>=</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>i</mi><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msub><mtext>Δ</mtext><mover accent="true"><mi>Ι</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msub></mrow></math></mathml>。<i>Z</i><sub><i>Pi</i> (1, 2) </sub>和<i>Z</i><sub><i>Pi</i> (0) </sub>为敏感负荷节点<i>P</i>与节点<i>i</i>之间的正、负和零序互阻抗。</p>
                </div>
                <div class="p1">
                    <p id="213">由此可得故障附加状态网络下敏感负荷节点<i>P</i>的故障分量电压, 即电压暂降为<mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>i</mi></mrow></msub><mo>=</mo><mo stretchy="false">|</mo><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>i</mi><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msub><mo>+</mo><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>i</mi><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></msub><mo>+</mo><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>i</mi><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msub><mo stretchy="false">|</mo></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="215" name="215">2) 节点<i>j</i>侧重合闸作为先重合侧</h4>
                <div class="p1">
                    <p id="216">同理, 将<i>j</i>侧重合闸闭合, 经计算得出故障附加状态网络下敏感负荷节点<i>P</i>的电压<mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>j</mi></mrow></msub></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="218">一般情况下, <i>Z</i><sub><i>Pi</i> (1, 2) </sub>≠<i>Z</i><sub><i>Pj</i> (1, 2) </sub>, <i>Z</i><sub><i>Pi</i> (0) </sub>≠<i>Z</i><sub><i>Pj</i> (0) </sub>。因此, <mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>i</mi></mrow></msub><mo>≠</mo><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>j</mi></mrow></msub></mrow></math></mathml>。<i>Z</i><sub><i>Pj</i> (1, 2) </sub>和<i>Z</i><sub><i>Pj</i> (0) </sub>为敏感负荷节点<i>P</i>与节点<i>j</i>之间的正、负和零序互阻抗。</p>
                </div>
                <div class="p1">
                    <p id="220">比较<mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>i</mi></mrow></msub></mrow></math></mathml>与<mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>j</mi></mrow></msub></mrow></math></mathml>的大小, 选定数值小的一侧作为先重合侧。如:<mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>i</mi></mrow></msub><mo stretchy="false">|</mo><mo>&gt;</mo><mo stretchy="false">|</mo><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>j</mi></mrow></msub><mo stretchy="false">|</mo></mrow></math></mathml>, 则将<i>j</i>侧确定为先重合侧。若<i>j</i>侧重合于故障, <i>i</i>侧将不再重合, 造成敏感负荷节点的电压暂降仅为<mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mtext>Δ</mtext><mover accent="true"><mi>U</mi><mo>˙</mo></mover><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>j</mi></mrow></msub><mo stretchy="false">|</mo></mrow></math></mathml>。若<i>j</i>侧重合成功, 则<i>i</i>侧经一定时延重合。</p>
                </div>
                <h4 class="anchor-tag" id="225" name="225"><b>2.3</b> 单相重合闸流程</h4>
                <div class="p1">
                    <p id="226">单相重合闸流程如图3所示。</p>
                </div>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909021_227.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 单相重合闸流程图" src="Detail/GetImg?filename=images/DLXT201909021_227.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 单相重合闸流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909021_227.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of single-phase reclosing</b></p>

                </div>
                <div class="p1">
                    <p id="228">线路故障、保护动作跳开故障相断路器, 首先利用本文方法确定单相重合闸时序。对于先重合侧, 重合闸经固定延时重合, 利用保护判断是否重合成功, 不成功则跳开本侧三相断路器。对于后重合侧, 将线路电压是否大于电压门槛值U<sub><i>set</i></sub>作为开放重合闸的判别条件。若线路电压大于门槛值, 则后重合侧开放重合闸;反之, 则判断持续时间是否大于t。若大于t, 则根据系统是否允许非全相运行确定跳开后重合侧健全相断路器或不再重合;若小于t, 则继续判断线路电压是否大于门槛值。其中, t的整定需要考虑单相重合闸时间、故障相断路器合闸时间、重合于故障保护再次动作及跳开断路器的时间。U<sub><i>set</i></sub>按躲过先重合侧重合于故障时线路电压的最大值整定。</p>
                </div>
                <h3 id="229" name="229" class="anchor-tag"><b>3</b> 仿真验证</h3>
                <div class="p1">
                    <p id="230">本文利用PSCAD/EMTDC建立了IEEE 39节点系统模型。为了验证本文方法的有效性, 考虑了不同线路、重合闸时序、故障位置及过渡电阻等因素, 进行了大量仿真计算。设节点3所接负荷为敏感负荷。</p>
                </div>
                <h4 class="anchor-tag" id="231" name="231"><b>3.1</b> 不同重合时序的电压暂降</h4>
                <div class="p1">
                    <p id="232">根据第2.2节的方法, 分别计算不同侧先重合于故障 (故障位置处于线路50%处) 时敏感负荷节点3的电压暂降值Δ<i>U</i><sub><i>Pi</i></sub>和Δ<i>U</i><sub><i>Pj</i></sub>。线路不同侧单相重合闸首先重合于故障时节点3的故障分量电压如表1所示。</p>
                </div>
                <div class="area_img" id="233">
                    <p class="img_tit"><b>表1 线路不同侧单相重合闸失败时节点3故障分量电压</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Fault component voltage of node 3 when the single-phase reclosing failure on different sides occurs</b></p>
                    <p class="img_note"></p>
                    <table id="233" border="1"><tr><td><br />线路<i>i</i>-<i>j</i></td><td>Δ<i>U</i><sub><i>Pi</i></sub>/kV</td><td>Δ<i>U</i><sub><i>Pj</i></sub>/kV</td><td>优化结果</td></tr><tr><td><br />1-2</td><td>0.53</td><td>16.70</td><td>1</td></tr><tr><td><br />2-3</td><td>4.84</td><td>96.17</td><td>2</td></tr><tr><td><br />2-25</td><td>33.96</td><td>0.95</td><td>25</td></tr><tr><td><br />3-4</td><td>77.73</td><td>1.25</td><td>4</td></tr><tr><td><br />3-18</td><td>89.79</td><td>2.25</td><td>18</td></tr><tr><td><br />4-5</td><td>35.02</td><td>5.43</td><td>5</td></tr><tr><td><br />4-14</td><td>33.06</td><td>10.16</td><td>14</td></tr><tr><td><br />5-8</td><td>22.29</td><td>8.66</td><td>8</td></tr><tr><td><br />10-11</td><td>13.90</td><td>14.53</td><td>10</td></tr><tr><td><br />13-14</td><td>6.35</td><td>26.29</td><td>13</td></tr><tr><td><br />15-16</td><td>9.14</td><td>24.47</td><td>15</td></tr><tr><td><br />16-17</td><td>8.70</td><td>44.99</td><td>16</td></tr><tr><td><br />16-19</td><td>28.16</td><td>2.01</td><td>19</td></tr><tr><td><br />16-21</td><td>22.07</td><td>1.73</td><td>21</td></tr><tr><td><br />16-24</td><td>27.76</td><td>0.50</td><td>24</td></tr><tr><td><br />17-18</td><td>7.26</td><td>59.33</td><td>17</td></tr><tr><td><br />17-27</td><td>31.67</td><td>2.01</td><td>27</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="234">由表1可知, 不同侧重合于故障时, 敏感负荷节点上的故障分量电压不同, 即造成的电压暂降值不同。故障分量电压值越大, 则该侧作为先重合侧重合于故障时造成的敏感负荷节点上的电压暂降越严重。因此, 将故障分量电压幅值较小的一侧选为先重合侧。</p>
                </div>
                <div class="p1">
                    <p id="235">为验证本文方法正确性, 进行了线路故障、保护动作及重合闸的仿真。线路50%处发生单相接地故障, 不同侧作为先重合侧重合于故障后, 节点3处电压值如表2所示。</p>
                </div>
                <div class="area_img" id="236">
                    <p class="img_tit"><b>表2 线路不同侧单相重合闸失败时节点3的电压</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Voltage of node 3 when the single-phase reclosing failure on different sides occurs</b></p>
                    <p class="img_note"></p>
                    <table id="236" border="1"><tr><td rowspan="2"><br />线路<br /><i>i</i>-<i>j</i></td><td colspan="2"><br />节点3电压/kV</td><td rowspan="2"></td><td colspan="2"><br />节点3电压暂降辐值百分比/%</td></tr><tr><td><br /><i>i</i>侧先重合</td><td><i>j</i>侧先重合</td><td><br /><i>i</i>侧先重合</td><td><i>j</i>侧先重合</td></tr><tr><td>1-2</td><td>135.40</td><td>119.22</td><td></td><td>0.39</td><td>12.29</td></tr><tr><td><br />2-3</td><td>131.22</td><td>39.88</td><td></td><td>3.56</td><td>70.68</td></tr><tr><td><br />2-25</td><td>103.15</td><td>136.15</td><td></td><td>24.77</td><td>0.70</td></tr><tr><td><br />3-4</td><td>58.33</td><td>134.81</td><td></td><td>57.13</td><td>0.92</td></tr><tr><td><br />3-18</td><td>45.95</td><td>133.52</td><td></td><td>66.15</td><td>1.66</td></tr><tr><td><br />4-5</td><td>100.47</td><td>130.05</td><td></td><td>25.85</td><td>4.01</td></tr><tr><td><br />4-14</td><td>102.99</td><td>125.89</td><td></td><td>24.30</td><td>7.47</td></tr><tr><td><br />5-8</td><td>113.75</td><td>127.39</td><td></td><td>16.39</td><td>6.37</td></tr><tr><td><br />10-11</td><td>122.15</td><td>121.52</td><td></td><td>10.22</td><td>10.68</td></tr><tr><td><br />13-14</td><td>129.20</td><td>109.26</td><td></td><td>4.69</td><td>19.40</td></tr><tr><td><br />15-16</td><td>126.92</td><td>111.58</td><td></td><td>6.72</td><td>17.99</td></tr><tr><td><br />16-17</td><td>127.34</td><td>91.06</td><td></td><td>6.40</td><td>33.07</td></tr><tr><td><br />16-19</td><td>107.89</td><td>134.04</td><td></td><td>20.70</td><td>1.48</td></tr><tr><td><br />16-21</td><td>113.35</td><td>133.68</td><td></td><td>16.30</td><td>1.28</td></tr><tr><td><br />16-24</td><td>108.08</td><td>135.34</td><td></td><td>20.44</td><td>0.37</td></tr><tr><td><br />17-18</td><td>128.79</td><td>76.72</td><td></td><td>5.34</td><td>43.61</td></tr><tr><td><br />17-27</td><td>104.38</td><td>134.05</td><td></td><td>23.28</td><td>1.48</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="237">由表2可知, 线路发生单相接地故障后, 大多数情况下, 单相重合闸采用不同的重合时序时敏感负荷上电压暂降值不同, 仅个别线路重合时序对敏感负荷电压暂降的影响不明显。有以下讨论。</p>
                </div>
                <h4 class="anchor-tag" id="238" name="238">1) 不同侧作为先重合侧时暂降深度差异明显。</h4>
                <div class="p1">
                    <p id="239">以线路3-4发生单相短路故障为例, 若节点4侧作为先重合侧, 敏感负荷节点3上电压暂降幅度为0.92%, 未出现电压暂降;若节点3侧作为先重合侧, 节点3上电压暂降幅度为57.13%。类似线路有线路2-3, 3-18, 16-17, 17-18等。这些线路通过优化重合闸时序可明显减轻敏感负荷节点处的电压暂降深度及持续时间。</p>
                </div>
                <h4 class="anchor-tag" id="240" name="240">2) 两侧均有暂降, 但暂降深度相近。</h4>
                <div class="p1">
                    <p id="241">以线路10-11为例, 若节点10侧为先重合侧, 节点3上电压暂降幅度为10.22%;若节点11为先重合侧, 节点3上电压暂降幅度为10.58%。类似线路还有线路7-8, 25-26, 28-29等 (仿真结果见附录B表B1、表B2) 。对于这些线路, 是否优化重合时序对电压暂降影响很小。</p>
                </div>
                <h4 class="anchor-tag" id="242" name="242"><b>3.2</b> 后重合侧的线路电压</h4>
                <div class="p1">
                    <p id="243">先重合侧重合于故障时, 后重合侧可得到线路电压值<i>U</i><sub>h</sub> (见附录B表B3) 。根据<i>U</i><sub>h</sub>可以确定用以判别重合是否成功的电压门槛值<i>U</i><sub>set</sub>。经数字仿真可得, 线路先重合侧重合于故障时后重合侧的线路电压<i>U</i><sub>h</sub>大多数情况下远小于额定值, 因此门槛值可整定为<i>U</i><sub>set</sub>=0.8<i>U</i><sub>N</sub>, 其中<i>U</i><sub>N</sub>为额定电压。</p>
                </div>
                <h4 class="anchor-tag" id="244" name="244"><b>3.3</b> 故障位置、过渡电阻与单相重合闸时序的关系</h4>
                <div class="p1">
                    <p id="245">为了验证故障位置与单相重合闸时序的关系, 以线路1-2为例进行单相接地短路故障仿真并分析, 得出线路1-2不同侧作为先重合侧重合于单相永久故障时节点3的电压, 见附录B表B4。由仿真结果可知, 线路1-2重合于故障时, 若节点1侧为先重合侧, 故障位置对敏感负荷节点的电压暂降没有影响;但若节点2作为先重合侧时, 故障位置对敏感负荷节点的电压暂降深度影响明显。虽然在不同故障位置, 敏感负荷节点的电压暂降深度不同, 但均大于线路1侧作为先重合侧时的电压暂降深度, 即本文选择的先重合侧依然有效。</p>
                </div>
                <div class="p1">
                    <p id="246">为了验证过渡电阻和单相重合闸时序的关系, 仍以线路1-2为例进行了仿真, 结果见附录B表B5。由仿真结果可知, 节点2侧重合于经过渡电阻短路故障时, 暂降深度有所减小, 但两侧电压暂降深度的相对关系未改变, 即本文方法不受过渡电阻的影响。</p>
                </div>
                <h3 id="247" name="247" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="248">本文提出一种单相重合闸重合时序方案, 在单相重合闸重合于故障时可以减轻敏感负荷节点上的电压暂降深度及持续时间。</p>
                </div>
                <div class="p1">
                    <p id="249">1) 利用故障分量概念构建故障附加状态网络, 在故障线路两侧分别加附加电源, 计算两种情况下敏感负荷节点的故障分量电压, 即电压暂降值。将故障分量电压幅值小的一侧作为先重合侧。</p>
                </div>
                <div class="p1">
                    <p id="250">2) 利用线路先重合侧重合于故障相断路器后, 后重合侧的线路电压是否大于门槛值作为开放重合闸的判别条件:若线路电压大于门槛值, 后重合侧开放重合闸;反之, 后重合侧闭锁重合闸。门槛值按躲过先重合侧重合于永久性故障时线路电压最大值整定。</p>
                </div>
                <div class="p1">
                    <p id="251">3) PSCAD/EMTDC仿真结果表明, 单相重合闸重合于故障时, 本文方法确定的先重合侧可以减轻敏感负荷节点的电压暂降深度及持续时间, 且单相重合闸时序不受故障位置及过渡电阻的影响。</p>
                </div>
                <div class="p1">
                    <p id="252">4) 本文方法可改善电压电能质量, 减小甚至避免电压暂降时敏感负荷的损失, 且不需要增加投资。</p>
                </div>
                <div class="p1">
                    <p id="253">5) 在实际系统中, 可能存在多处敏感负荷。在这种情况下, 若本文方法确定的线路重合时序相互矛盾, 则需要开展技术和经济比较, 实现进一步的优化。</p>
                </div>
                <div class="p1">
                    <p id="254">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="136">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508398051001&amp;v=MjI1MjdRWEZxekdiYTRGdExGcDQ5QVplc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pNS0Zv&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 肖湘宁.电能质量分析与控制[M].北京:中国电力出版社, 2010.XIAO Xiangning.Power quality analysis and control [M].Beijing:China Electric Power Press, 2010.
                            </a>
                        </p>
                        <p id="138">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 电能质量电压暂降与短时中断:GB/T 30137—2013 [S].2014.Power quality—voltage dips and short interruptions:GB/T 30137—2013 [S].2014.
                            </a>
                        </p>
                        <p id="140">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703025&amp;v=MzA5NjJIVGVyRzRIOWJNckk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXN3ZNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 刘平, 欧阳森.兼顾变电站暂降严重性及装置差异的电能质量监测网络优化[J].电力系统自动化, 2017, 41 (3) :161-167.DOI:10.7500/AEPS20160528002.LIU Ping, OUYANG Sen.Power quality monitoring network optimization taking account of the seriousness of sag and device difference in substation[J].Automation of Electric Power Systems, 2017, 41 (3) :161-167.DOI:10.7500/AEPS20160528002.
                            </a>
                        </p>
                        <p id="142">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201404017&amp;v=MTQ4ODNQYmJHNEg5WE1xNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFc3dk1QeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘旭娜, 肖先勇, 汪颖.电压暂降严重程度及其测度、不确定性评估方法[J].中国电机工程学报, 2014, 34 (4) :644-658.LIU Xuna, XIAO Xianyong, WANG Ying.Voltage sag severity and its measure and uncertainty evaluation[J].Proceedings of the CSEE, 2014, 34 (4) :644-658.
                            </a>
                        </p>
                        <p id="144">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS2015S1089&amp;v=MjA5MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFc3dk1JU3JCZmJHNEg5U3ZybzlOYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 陈众励, 许维胜.电压中断与电压暂降的成因及其防治[J].电工技术学报, 2015, 30 (1) :518-520.CHEN Zhongli, XU Weisheng.Reason and prevention of voltage interruption and voltage sags[J].Transactions of China Electrotechnical Society, 2015, 30 (1) :518-520.
                            </a>
                        </p>
                        <p id="146">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comparative analysis of PV fed VSI,CSI and ZSI based UPQC for mitigation of voltage sags and harmonics">

                                <b>[6]</b> PRASAD M.Comparative analysis of PV fed VSI, CSI and ZSI based UPQC for mitigation of voltage sags and harmonics[J].International Journal of Renewable Energy Research, 2017, 7 (2) :669-675.
                            </a>
                        </p>
                        <p id="148">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage sag compensation strategy for unified power quality conditioner with simultaneous reactive power injection">

                                <b>[7]</b> XU Y, XIAO X, SUN Y, et al.Voltage sag compensation strategy for unified power quality conditioner with simultaneous reactive power injection[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) :113-122.
                            </a>
                        </p>
                        <p id="150">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Overview of power quality analysis and control technology for smart grid">

                                <b>[8]</b> LUO A, XU Q, MA F, et al.Overview of power quality analysis and control technology for the smart grid[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) :1-9.
                            </a>
                        </p>
                        <p id="152">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508395951001&amp;v=MjU2NjRYRnF6R2JhNEZ0TEZxb1pBWmVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ak1LRm9R&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 贺家李, 李永丽, 董新洲, 等.电力系统继电保护原理 [M].4版.北京:中国电力出版社, 2010.HE Jiali, LI Yongli, DONG Xinzhou, et al.Power system relay protection principle[M].4th ed.Beijing:China Electric Power Press, 2010.
                            </a>
                        </p>
                        <p id="154">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200413017&amp;v=MDg2MjNVUjdxZlp1WnNGeS9oVzd2TUlTSFRlckc0SHRYTnJJOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 李斌, 李永丽, 贺家李, 等.750 kV输电线路保护与单相重合闸动作的研究[J].电力系统自动化, 2004, 28 (12) :60-64.LI Bin, LI Yongli, HE Jiali, et al.The study on the protective relay and single-phase reclosure of 750 kV transmission lines[J].Automation of Electric Power Systems, 2004, 28 (13) :73-76.
                            </a>
                        </p>
                        <p id="156">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007801258517999&amp;v=MTgzNTFmWmVadkZ5bm5VN2pNS0ZvUVZWMjdHYnU0SDlQSnA0cEVZK0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3Jp&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王梅义.电网继电保护应用[M].北京:中国电力出版社, 1999.WANG Meiyi.Grid relay protection application[M].Beijing:China Electric Power Press, 1999.
                            </a>
                        </p>
                        <p id="158">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201306027&amp;v=MTY2MzZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVzd2TUx5bmFlYkc0SDlMTXFZOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 梁振锋, 索南加乐, 宋国兵, 等.输电线路自适应重合闸研究综述[J].电力系统保护与控制, 2013, 41 (6) :140-147.LIANG Zhenfeng, SUONAN Jiale, SONG Guobing, et al.Research review of adaptive reclosure in transmission lines[J].Power System Protection and Control, 2013, 41 (6) :140-147.
                            </a>
                        </p>
                        <p id="160">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806023&amp;v=MTY1NDJDVVI3cWZadVpzRnkvaFc3dk1JU0hUZXJHNEg5bk1xWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 沈军, 舒治淮, 陈军, 等.自适应重合闸在电力系统中的应用实践[J].电力系统自动化, 2018, 42 (6) :152-156.DOI:10.7500/AEPS20170323004.SHEN Jun, SHU Zhihuai, CHEN Jun, et al.Application practice of adaptive reclosing in power system[J].Automation of Electric Power Systems, 2018, 42 (6) :152-156.DOI:10.7500/AEPS20170323004.
                            </a>
                        </p>
                        <p id="162">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813026&amp;v=MTQwMjRSN3FmWnVac0Z5L2hXN3ZNSVNIVGVyRzRIOW5Ockk5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 解超, 李凤婷, 王宾, 等.基于功率比的带并补电抗风电送出线自适应单相重合闸[J].电力系统自动化, 2018, 42 (13) :196-201.DOI:10.7500/AEPS20171010005.XIE Chao, LI Fengting, WANG Bin, et al.Adaptive single-phase reclosing with power-compensated electric wind-resistant transmission line based on power ratio[J].Automation of Electric Power Systems, 2018, 42 (13) :196-201.DOI:10.7500/AEPS20171010005.
                            </a>
                        </p>
                        <p id="164">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505016&amp;v=MDM1OTFzRnkvaFc3dk1JU0hUZXJHNEg5VE1xbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王庆庆, 王慧芳, 林达, 等.带并联电抗器线路单相永久性故障的识别方法[J].电力系统自动化, 2015, 39 (5) :101-106.WANG Qingqing, WANG Huifang, LIN Da, et al.Identification method of single-phase permanent fault with shunt reactor line[J].Automation of Electric Power Systems, 2015, 39 (5) :101-106.
                            </a>
                        </p>
                        <p id="166">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201808005&amp;v=MjA1NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXN3ZNTHluYWViRzRIOW5NcDQ5RllZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 梁振锋, 崔若巍, 杨宁宁, 等.三相不对称输电线路单相自适应重合闸的研究[J].电力系统保护与控制, 2018, 46 (8) :31-36.LIANG Zhenfeng, CUI Ruowei, YANG Ningning, et al.Study on single-phase adaptive reclosing of three-phase asymmetric transmission line[J].Power System Protection and Control, 2018, 46 (8) :31-36.
                            </a>
                        </p>
                        <p id="168">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201016007&amp;v=MDQ2MTFzRnkvaFc3dk1QeXJQYmJHNEg5SE5xWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 束洪春, 孙士云.单相重合时序对特高压交直流系统暂态电压稳定性的影响[J].中国电机工程学报, 2010, 30 (16) :32-37.SHU Hongchun, SUN Shiyun.Influence of single-phase reclosure sequence on ultra-high voltage AC/DC system’s transient voltage stability[J].Proceeding of the CSEE, 2010, 30 (16) :32-37.
                            </a>
                        </p>
                        <p id="170">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201203012&amp;v=MjEwMTBQTXJJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVzd2TUlUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 孙士云, 束洪春, 于继来, 等.单相重合时序对750 kV输电线路合闸过电压的影响[J].电网技术, 2012, 36 (3) :63-69.SUN Shiyun, SHU Hongchun, YU Jilai, et al.Influence of time-sequence of single-phase autoreclosure on switching-on overvoltage occurred in 750 kV transmission line[J].Power System Technology, 2012, 36 (3) :63-69.
                            </a>
                        </p>
                        <p id="172">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201207016&amp;v=MjYxMDk5UE1xSTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFc3dk1QeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 束洪春, 孙士云, 刘可真, 等.换流站近端交流输电线路重合时序问题研究[J].中国电机工程学报, 2012, 32 (7) :114-123.SHU Hongchun, SUN Shiyun, LIU Kezhen, et al.Study on reclosure of AC transmission lines near converter stations[J].Proceedings of the CSEE, 2012, 32 (7) :114-123.
                            </a>
                        </p>
                        <p id="174">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200701007&amp;v=MTY5MzNvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVzd2TUx5bmFlYkc0SHRiTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 梁振锋, 康小宁, 姚李孝, 等.关于故障分量概念的讨论[J].继电器, 2007, 35 (1) :37-41.LIANG Zhenfeng, KANG Xiaoning, YAO Lixiao, et al.Discussion on fault components[J].Relay, 2007, 35 (1) :37- 41.
                            </a>
                        </p>
                        <p id="176">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603014&amp;v=MjY5NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXN3ZNSVNIVGVyRzRIOWZNckk5RVlJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 韩海娟, 牟龙华, 郭文明.基于故障分量的微电网保护适用性[J].电力系统自动化, 2016, 40 (3) :90-96.HAN Haijuan, MU Longhua, GUO Wenming.Adaptability of microgrid protection based on fault components[J].Automation of Electric Power Systems, 2016, 40 (3) :90-96.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909021" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909021&amp;v=MjU4ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hXN3ZOSVNIVGVyRzRIOWpNcG85SFpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

