

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136676088225000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909022%26RESULT%3d1%26SIGN%3dkU72fNV7BspTqhQGD7MXWaoh%252bRM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909022&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909022&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909022&amp;v=MjQyMjFyQ1VSN3FmWnVac0Z5N2tVci9LSVNIVGVyRzRIOWpNcG85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#196" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#202" data-title="&lt;b&gt;1&lt;/b&gt; 换流变零序过电流保护原理及整定原则 "><b>1</b> 换流变零序过电流保护原理及整定原则</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#209" data-title="&lt;b&gt;2 涌流对换流变零序电流的影响分析及仿真验证&lt;/b&gt; "><b>2 涌流对换流变零序电流的影响分析及仿真验证</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#211" data-title="&lt;b&gt;2.1 换流变空载合闸时励磁涌流特征及其对零序电流的影响&lt;/b&gt;"><b>2.1 换流变空载合闸时励磁涌流特征及其对零序电流的影响</b></a></li>
                                                <li><a href="#239" data-title="&lt;b&gt;2.2 外部故障切除后恢复性涌流的特征及其对零序电流的影响&lt;/b&gt;"><b>2.2 外部故障切除后恢复性涌流的特征及其对零序电流的影响</b></a></li>
                                                <li><a href="#249" data-title="&lt;b&gt;2.3&lt;/b&gt; 零序过电流保护误动仿真分析"><b>2.3</b> 零序过电流保护误动仿真分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#263" data-title="&lt;b&gt;3 换流变零序过电流保护防误动闭锁新判据&lt;/b&gt; "><b>3 换流变零序过电流保护防误动闭锁新判据</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#264" data-title="&lt;b&gt;3.1&lt;/b&gt; 基于相空间的防误动闭锁新策略"><b>3.1</b> 基于相空间的防误动闭锁新策略</a></li>
                                                <li><a href="#284" data-title="&lt;b&gt;3.2 换流变零序过流保护防误动闭锁新判据的验证&lt;/b&gt;"><b>3.2 换流变零序过流保护防误动闭锁新判据的验证</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#297" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#321" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#326" data-title="附录B 仿真算例1部分仿真结果图 ">附录B 仿真算例1部分仿真结果图</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#329" data-title="附录C 仿真算例2仿真结果图 ">附录C 仿真算例2仿真结果图</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#331" data-title="附录D 仿真算例3部分仿真结果图 ">附录D 仿真算例3部分仿真结果图</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#334" data-title="附录E 算例6仿真结果图 ">附录E 算例6仿真结果图</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#337" data-title="附录F 算例7仿真结果图 ">附录F 算例7仿真结果图</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#220" data-title="&lt;b&gt;图1 单相变压器等效电路&lt;/b&gt;"><b>图1 单相变压器等效电路</b></a></li>
                                                <li><a href="#255" data-title="&lt;b&gt;图2 两种换流变三相零序电流波形和幅值 (算例1&lt;/b&gt;) "><b>图2 两种换流变三相零序电流波形和幅值 (算例1</b>) </a></li>
                                                <li><a href="#266" data-title="&lt;b&gt;图3 两种换流变三相零序电流波形和幅值 (算例3&lt;/b&gt;) "><b>图3 两种换流变三相零序电流波形和幅值 (算例3</b>) </a></li>
                                                <li><a href="#272" data-title="&lt;b&gt;图4 6 s内三种情况下的零序电流相空间轨迹和重心分布&lt;/b&gt;"><b>图4 6 s内三种情况下的零序电流相空间轨迹和重心分布</b></a></li>
                                                <li><a href="#287" data-title="&lt;b&gt;图5 不同算例下&lt;i&gt;r&lt;/i&gt;计算值的变化趋势&lt;/b&gt;"><b>图5 不同算例下<i>r</i>计算值的变化趋势</b></a></li>
                                                <li><a href="#322" data-title="图A1 换流变空载合闸和故障切除示意图">图A1 换流变空载合闸和故障切除示意图</a></li>
                                                <li><a href="#323" data-title="图A2 切除角与三相磁链关系图">图A2 切除角与三相磁链关系图</a></li>
                                                <li><a href="#324" data-title="表A1 Yy换流变剩磁为0.2时改变合闸角闭锁判据动作情况">表A1 Yy换流变剩磁为0.2时改变合闸角闭锁判据动作情况</a></li>
                                                <li><a href="#325" data-title="表A2 Yy换流变剩磁为0.8时改变合闸角闭锁判据动作情况">表A2 Yy换流变剩磁为0.8时改变合闸角闭锁判据动作情况</a></li>
                                                <li><a href="#327" data-title="图B1 Yy换流变和Yd换流变三相磁链 (算例1) ">图B1 Yy换流变和Yd换流变三相磁链 (算例1) </a></li>
                                                <li><a href="#328" data-title="图B2 Yy换流变和Yd换流变换流变三相励磁电流 (算例1) ">图B2 Yy换流变和Yd换流变换流变三相励磁电流 (算例1) </a></li>
                                                <li><a href="#330" data-title="图C1 Yy换流变和Yd换流变零序电流幅值 (算例2) ">图C1 Yy换流变和Yd换流变零序电流幅值 (算例2) </a></li>
                                                <li><a href="#332" data-title="图D1 Yy换流变和Yd换流变三相磁链 (算例3) ">图D1 Yy换流变和Yd换流变三相磁链 (算例3) </a></li>
                                                <li><a href="#333" data-title="图D2 Yy换流变和Yd换流变三相励磁电流 (算例3) ">图D2 Yy换流变和Yd换流变三相励磁电流 (算例3) </a></li>
                                                <li><a href="#335" data-title="图E1 内部故障TA不饱和时的零序电流归一后的波形">图E1 内部故障TA不饱和时的零序电流归一后的波形</a></li>
                                                <li><a href="#336" data-title="图E2 算例6R计算值的变化趋势图">图E2 算例6R计算值的变化趋势图</a></li>
                                                <li><a href="#338" data-title="图F1 内部故障伴随TA饱和时的零序电流归一后的波形">图F1 内部故障伴随TA饱和时的零序电流归一后的波形</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="162">


                                    <a id="bibliography_1" title=" 刘家军, 罗明亮, 徐玉洁.直流输电中换流变压器零序过流保护的探讨[J].中国电力, 2014, 47 (6) :22-25.LIU Jiajun, LUO Mingliang, XU Yujie.Investigation on converter transformer’s zero-sequence over-current in HVDC system[J].Electric Power, 2014, 47 (6) :22-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201406005&amp;v=MTg1ODhadVpzRnk3a1VyL05QeXJQWXJHNEg5WE1xWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘家军, 罗明亮, 徐玉洁.直流输电中换流变压器零序过流保护的探讨[J].中国电力, 2014, 47 (6) :22-25.LIU Jiajun, LUO Mingliang, XU Yujie.Investigation on converter transformer’s zero-sequence over-current in HVDC system[J].Electric Power, 2014, 47 (6) :22-25.
                                    </a>
                                </li>
                                <li id="164">


                                    <a id="bibliography_2" title=" 江志波, 何润华.几起零序过流保护动作事故分析及改进措施探讨[J].山东工业技术, 2014, 15 (15) :100-101.JIANG Zhibo, HE Runhua.The analysis and improvement measures of several zero-order overcurrent protection actions are discussed[J].Shandong Industrial Technology, 2014, 15 (15) :100-101." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SDGJ201415087&amp;v=MDY0MjJuTVpMRzRIOVhOcW85Tlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVci9OTmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         江志波, 何润华.几起零序过流保护动作事故分析及改进措施探讨[J].山东工业技术, 2014, 15 (15) :100-101.JIANG Zhibo, HE Runhua.The analysis and improvement measures of several zero-order overcurrent protection actions are discussed[J].Shandong Industrial Technology, 2014, 15 (15) :100-101.
                                    </a>
                                </li>
                                <li id="166">


                                    <a id="bibliography_3" title=" 谷永刚, 齐卫东, 韩彦华, 等.换流变压器充电时开关跳闸的原因分析[J].陕西电力, 2011, 39 (9) :52-54.GU Yonggang, QI Weidong, HAN Yanhua, et al.Malfunction analysis of switch trip during converter transformer charging[J].Shaanxi Electric Power, 2011, 39 (9) :52-54." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XBDJ201109018&amp;v=MjQ5NDZxZlp1WnNGeTdrVXIvTlBTL1BaTEc0SDlETXBvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         谷永刚, 齐卫东, 韩彦华, 等.换流变压器充电时开关跳闸的原因分析[J].陕西电力, 2011, 39 (9) :52-54.GU Yonggang, QI Weidong, HAN Yanhua, et al.Malfunction analysis of switch trip during converter transformer charging[J].Shaanxi Electric Power, 2011, 39 (9) :52-54.
                                    </a>
                                </li>
                                <li id="168">


                                    <a id="bibliography_4" title=" 朱韬析, 王超.天广直流输电换流变压器保护系统存在的问题[J].广东电力, 2008, 21 (1) :7-10.ZHU Taoxi, WANG Chao.Problems existing in protective system of converter transformer used in Tian-Guang HVDC project[J].Guangdong Electric Power, 2008, 21 (1) :7-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL200801001&amp;v=Mjc1MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVci9OSWluUFlyRzRIdG5Ncm85RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         朱韬析, 王超.天广直流输电换流变压器保护系统存在的问题[J].广东电力, 2008, 21 (1) :7-10.ZHU Taoxi, WANG Chao.Problems existing in protective system of converter transformer used in Tian-Guang HVDC project[J].Guangdong Electric Power, 2008, 21 (1) :7-10.
                                    </a>
                                </li>
                                <li id="170">


                                    <a id="bibliography_5" title=" 刘涛, 高晓辉, 柳震.一起变压器后备零序保护越级跳闸事故的分析[J].电力学报, 2013 (4) :309-312.LIU Tao, GAO Xiaohui, LIU Zhen.Analysis and countermeasure of leapfrog trip in main transformer zero-sequence protection[J].Journal of Electric Power, 2013 (4) :309-312." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DILY201304011&amp;v=MTMwMzBMTXE0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVXIvTklTVEhkN0c0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘涛, 高晓辉, 柳震.一起变压器后备零序保护越级跳闸事故的分析[J].电力学报, 2013 (4) :309-312.LIU Tao, GAO Xiaohui, LIU Zhen.Analysis and countermeasure of leapfrog trip in main transformer zero-sequence protection[J].Journal of Electric Power, 2013 (4) :309-312.
                                    </a>
                                </li>
                                <li id="172">


                                    <a id="bibliography_6" title=" 丁苏阳, 林湘宁, 翁汉琍, 等.换流变零差保护在故障切除恢复性涌流期间的误动风险分析[J].中国电机工程学报, 2017, 37 (增刊1) :12-20.DING Suyang, LIN Xiangning, WENG Hanli, et al.Mal-operation risk analysis on zero-sequence differential protection of converter substation during existence of recovery inrush due to fault removal[J].Proceedings of the CSEE, 2017, 37 (Supplement 1) :12-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2017S1002&amp;v=MTY0MTMzenFxQnRHRnJDVVI3cWZadVpzRnk3a1VyL05QeXJQYmJHNEg5YXZybzlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         丁苏阳, 林湘宁, 翁汉琍, 等.换流变零差保护在故障切除恢复性涌流期间的误动风险分析[J].中国电机工程学报, 2017, 37 (增刊1) :12-20.DING Suyang, LIN Xiangning, WENG Hanli, et al.Mal-operation risk analysis on zero-sequence differential protection of converter substation during existence of recovery inrush due to fault removal[J].Proceedings of the CSEE, 2017, 37 (Supplement 1) :12-20.
                                    </a>
                                </li>
                                <li id="174">


                                    <a id="bibliography_7" title=" 李晓华, 张冬怡, 丁晓兵, 等.换流变压器和应涌流的正序二次谐波特性分析[J].电力系统自动化, 2018, 42 (13) :202-207.DOI:10.7500/AEPS20170522009.LI Xiaohua, ZHANG Dongyi, DING Xiaobing, et al.Analysis on positive-sequence second harmonic characteristic of sympathetic inrush current for converter transformer[J].Automation of Electric Power Systems, 2018, 42 (13) :202-207.DOI:10.7500/AEPS20170522009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813027&amp;v=MjkxNjhIOW5Ockk5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVci9OSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李晓华, 张冬怡, 丁晓兵, 等.换流变压器和应涌流的正序二次谐波特性分析[J].电力系统自动化, 2018, 42 (13) :202-207.DOI:10.7500/AEPS20170522009.LI Xiaohua, ZHANG Dongyi, DING Xiaobing, et al.Analysis on positive-sequence second harmonic characteristic of sympathetic inrush current for converter transformer[J].Automation of Electric Power Systems, 2018, 42 (13) :202-207.DOI:10.7500/AEPS20170522009.
                                    </a>
                                </li>
                                <li id="176">


                                    <a id="bibliography_8" title=" 丛伟, 王伟旭, 肖静, 等.控制合闸电压幅值的变压器励磁涌流抑制方案[J].电力系统自动化, 2017, 41 (8) :159-165.DOI:10.7500/AEPS20161014001.CONG Wei, WANG Weixu, XIAO Jing, et al.Transformer inrush current restraining scheme based on switching voltage amplitude controlling method[J].Automation of Electric Power Systems, 2017, 41 (8) :159-165.DOI:10.7500/AEPS20161014001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708025&amp;v=MDA5MDBJU0hUZXJHNEg5Yk1wNDlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1VyL04=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         丛伟, 王伟旭, 肖静, 等.控制合闸电压幅值的变压器励磁涌流抑制方案[J].电力系统自动化, 2017, 41 (8) :159-165.DOI:10.7500/AEPS20161014001.CONG Wei, WANG Weixu, XIAO Jing, et al.Transformer inrush current restraining scheme based on switching voltage amplitude controlling method[J].Automation of Electric Power Systems, 2017, 41 (8) :159-165.DOI:10.7500/AEPS20161014001.
                                    </a>
                                </li>
                                <li id="178">


                                    <a id="bibliography_9" title=" 林磊, 陈川, 胡鑫, 等.不同故障下特高压换流变压器差动保护动作特性分析[J].电力系统保护与控制, 2017, 45 (21) :123-133.LIN Lei, CHEN Chuan, HU Xin, et al.Research on the characteristics of ultra-high voltage converter transformer differential protection under the internal and external faults[J].Power System Protection and Control, 2017, 45 (21) :123-133." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201721018&amp;v=MzI1OTFPcm85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVci9OTHluYWViRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         林磊, 陈川, 胡鑫, 等.不同故障下特高压换流变压器差动保护动作特性分析[J].电力系统保护与控制, 2017, 45 (21) :123-133.LIN Lei, CHEN Chuan, HU Xin, et al.Research on the characteristics of ultra-high voltage converter transformer differential protection under the internal and external faults[J].Power System Protection and Control, 2017, 45 (21) :123-133.
                                    </a>
                                </li>
                                <li id="180">


                                    <a id="bibliography_10" title=" 杨通贇, 李晓华, 戴扬宇, 等.换流变励磁涌流特性分析及其抑制[J].电网与清洁能源, 2017, 33 (1) :64-70.YANG Tongyun, LI Xiaohua, DAI Yangyu, et al.Analysis on magnetizing inrush current characteristic of converter transformer and its suppression[J].Power System and Clean Energy, 2017, 33 (1) :64-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201701011&amp;v=MTg3NjJDVVI3cWZadVpzRnk3a1VyL05OalhOYXJHNEg5Yk1ybzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         杨通贇, 李晓华, 戴扬宇, 等.换流变励磁涌流特性分析及其抑制[J].电网与清洁能源, 2017, 33 (1) :64-70.YANG Tongyun, LI Xiaohua, DAI Yangyu, et al.Analysis on magnetizing inrush current characteristic of converter transformer and its suppression[J].Power System and Clean Energy, 2017, 33 (1) :64-70.
                                    </a>
                                </li>
                                <li id="182">


                                    <a id="bibliography_11" title=" 冯国东.一种换流变压器零序过流保护改进方案[J].电气自动化, 2016, 38 (6) :5-7.FENG Guodong.An improved scheme for zero-sequence over-current protection of converter transformers[J].Electrical Automation, 2016, 38 (6) :5-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQZD201606002&amp;v=MDE2NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVci9OSVR6UmFyRzRIOWZNcVk5RlpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         冯国东.一种换流变压器零序过流保护改进方案[J].电气自动化, 2016, 38 (6) :5-7.FENG Guodong.An improved scheme for zero-sequence over-current protection of converter transformers[J].Electrical Automation, 2016, 38 (6) :5-7.
                                    </a>
                                </li>
                                <li id="184">


                                    <a id="bibliography_12" title=" 翁汉琍, 李雪华, 鲁俊生, 等.特高压换流变压器对称性涌流的生成及其对大差保护的影响[J].电力系统自动化, 2017, 41 (5) :153-158.DOI:10.7500/AEPS20160420005.WENG Hanli, LI Xuehua, LU Junsheng, et al.Symmetrical inrush current mechanism of ultra-high voltage converter transformer and its impact on converter connection transformer differential protection[J].Automation of Electric Power Systems, 2017, 41 (5) :153-158.DOI:10.7500/AEPS20160420005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705023&amp;v=MTc0MTBiTXFvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVXIvTklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         翁汉琍, 李雪华, 鲁俊生, 等.特高压换流变压器对称性涌流的生成及其对大差保护的影响[J].电力系统自动化, 2017, 41 (5) :153-158.DOI:10.7500/AEPS20160420005.WENG Hanli, LI Xuehua, LU Junsheng, et al.Symmetrical inrush current mechanism of ultra-high voltage converter transformer and its impact on converter connection transformer differential protection[J].Automation of Electric Power Systems, 2017, 41 (5) :153-158.DOI:10.7500/AEPS20160420005.
                                    </a>
                                </li>
                                <li id="186">


                                    <a id="bibliography_13" title=" 毕大强, 王祥珩, 李德佳, 等.变压器和应涌流的理论探讨[J].电力系统自动化, 2005, 29 (6) :1-8.BI Daqiang, WANG Xiangheng, LI Dejia, et al.Theory analysis of the sympathetic inrush in operating transformers[J].Automation of Electric Power Systems, 2005, 29 (6) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200506001&amp;v=MDYzNTlOSVNIVGVyRzRIdFRNcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVci8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         毕大强, 王祥珩, 李德佳, 等.变压器和应涌流的理论探讨[J].电力系统自动化, 2005, 29 (6) :1-8.BI Daqiang, WANG Xiangheng, LI Dejia, et al.Theory analysis of the sympathetic inrush in operating transformers[J].Automation of Electric Power Systems, 2005, 29 (6) :1-8.
                                    </a>
                                </li>
                                <li id="188">


                                    <a id="bibliography_14" title=" 王维俭, 侯炳蕴.大型机组继电保护理论基础[M].北京:中国电力出版社, 1982.WANG Weijian, HOU Bingyun.The theoretical basis of relay protection for large scale units[M].Beijing:China Electric Power Press, 1982." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0000000000351488&amp;v=Mjc2MjRmYnZuS3JpZlplWnZGeW5uVTduSklWNFJWVjI3SHJPNEh0SE1yNHhBWmU4SEJCTTh6eFVTbURkOVNIN24zeEU5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         王维俭, 侯炳蕴.大型机组继电保护理论基础[M].北京:中国电力出版社, 1982.WANG Weijian, HOU Bingyun.The theoretical basis of relay protection for large scale units[M].Beijing:China Electric Power Press, 1982.
                                    </a>
                                </li>
                                <li id="190">


                                    <a id="bibliography_15" title=" 刘中平, 陆于平, 袁宇波.变压器外部故障切除后恢复性涌流的研究[J].电力系统自动化, 2005, 29 (8) :41-44.LIU Zhongping, LU Yuping, YUAN Yubo.Study of transformer recovery inrush after clearance of external faults[J].Automation of Electric Power Systems, 2005, 29 (8) :41-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200508010&amp;v=MjA1MzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVci9OSVNIVGVyRzRIdFRNcDQ5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         刘中平, 陆于平, 袁宇波.变压器外部故障切除后恢复性涌流的研究[J].电力系统自动化, 2005, 29 (8) :41-44.LIU Zhongping, LU Yuping, YUAN Yubo.Study of transformer recovery inrush after clearance of external faults[J].Automation of Electric Power Systems, 2005, 29 (8) :41-44.
                                    </a>
                                </li>
                                <li id="192">


                                    <a id="bibliography_16" title=" BAKER G L, GOLLUB J P.Chaotic dynamics:an introduction[M].Cambridge, UK:Cambridge University Press, 1990." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Chaotic dynamics:an introduction">
                                        <b>[16]</b>
                                         BAKER G L, GOLLUB J P.Chaotic dynamics:an introduction[M].Cambridge, UK:Cambridge University Press, 1990.
                                    </a>
                                </li>
                                <li id="194">


                                    <a id="bibliography_17" title=" 刘世明, 许志成, 李森林, 等.基于相空间的励磁涌流新特征分析[J].电力系统自动化, 2012, 36 (18) :134-138.LIU Shiming, XU Zhicheng, LI Senlin, et al.A novel characteristic of magnetizing inrush current based on phase space[J].Automation of Electric Power Systems, 2012, 36 (18) :134-138." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201218026&amp;v=MjE1NDhIOVBOcDQ5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVci9OSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         刘世明, 许志成, 李森林, 等.基于相空间的励磁涌流新特征分析[J].电力系统自动化, 2012, 36 (18) :134-138.LIU Shiming, XU Zhicheng, LI Senlin, et al.A novel characteristic of magnetizing inrush current based on phase space[J].Automation of Electric Power Systems, 2012, 36 (18) :134-138.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),171-182 DOI:10.7500/AEPS20180423003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">涌流引起换流变压器零序过电流保护误动的机理分析及对策</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%BF%81%E6%B1%89%E7%90%8D&amp;code=33522636&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">翁汉琍</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E9%9B%B7&amp;code=39520290&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘雷</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E6%B9%98%E5%AE%81&amp;code=07600955&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林湘宁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%87%91%E8%83%BD&amp;code=36884208&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">金能</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%8C%AF%E5%85%B4&amp;code=30743491&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李振兴</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E6%99%AF%E5%85%89&amp;code=08839520&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄景光</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%A2%AF%E7%BA%A7%E6%B0%B4%E7%94%B5%E7%AB%99%E8%BF%90%E8%A1%8C%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%B9%96%E5%8C%97%E7%9C%81%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%89%E5%B3%A1%E5%A4%A7%E5%AD%A6)&amp;code=0081222&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梯级水电站运行与控制湖北省重点实验室(三峡大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%BC%BA%E7%94%B5%E7%A3%81%E5%B7%A5%E7%A8%8B%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6)&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强电磁工程与新技术国家重点实验室(华中科技大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对高压直流输电工程中换流变压器空载合闸及外部故障切除引起零序过电流保护误动的案例, 分析了换流变压器空投和外部故障切除时励磁涌流及恢复性涌流的变化特点及其对零序电流的影响机理。采用基于工程实际参数的高压直流输电的仿真模型, 对高压换流站换流变压器空投及外部故障切除导致中性线零序电流幅值较大且衰减缓慢的现象进行了仿真分析, 揭示了换流变压器零序过电流保护误动的原因。利用相空间重构技术提出了基于零序电流相空间分布重心幅值变化特征的换流变压器零序过电流保护闭锁新判据, 并通过仿真验证了该方案的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8D%A2%E6%B5%81%E5%8F%98%E5%8E%8B%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">换流变压器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9B%B6%E5%BA%8F%E8%BF%87%E7%94%B5%E6%B5%81%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">零序过电流保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B6%8C%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">涌流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E7%A9%BA%E9%97%B4%E9%87%8D%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相空间重构;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%87%8D%E5%BF%83%E5%88%86%E5%B8%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">重心分布;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    翁汉琍 (1980—) , 女, 博士, 高级工程师, 主要研究方向:电力系统分析、继电保护与控制。E-mail:honey_weng@163.com;
                                </span>
                                <span>
                                    *刘雷 (1993—) , 女, 通信作者, 硕士研究生, 主要研究方向:电力系统分析、继电保护与控制。E-mail:619419811@qq.com;
                                </span>
                                <span>
                                    林湘宁 (1970—) , 男, 博士, 教授, 主要研究方向:电力系统安全分析、继电保护与控制。E-mail:xiangning.lin@hust.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-23</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51607106);</span>
                    </p>
            </div>
                    <h1><b>Mechanism and Countermeasures of Mal-operation of Converter Transformer Zero-sequence Overcurrent Protection Caused by Inrush Currents</b></h1>
                    <h2>
                    <span>WENG Hanli</span>
                    <span>LIU Lei</span>
                    <span>LIN Xiangning</span>
                    <span>JIN Neng</span>
                    <span>LI Zhenxing</span>
                    <span>HUANG Jingguang</span>
            </h2>
                    <h2>
                    <span>Hubei Provincial Key Laboratory for Operation and Control of Cascaded Hydropower Station (China Three Gorges University)</span>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering and Technology (Huazhong University of Science and Technology)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the mal-operations of the zero-sequence overcurrent protection due to the energization of unloaded converter transformers and the removal of external fault in the HVDC transmission project, the variation characteristics of the two inrush currents and their influences on the zero-sequence current are analyzed. The phenomenon that the zero-sequence current is provided with quite high magnitude and decays slowly during the two inrush currents is simulated. The reason of the mal-operation of the zero-sequence overcurrent protection is revealed. Taking advantages of the phase space reconstruction technique, this paper proposes a novel blocking criterion of the zero-sequence overcurrent protection, which is based on the center-of-gravity amplitude of the phase space distribution of the zero-sequence current. The effectiveness of the proposed criterion is verified by means of simulation tests.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=converter%20transformer&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">converter transformer;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=zero-sequence%20overcurrent%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">zero-sequence overcurrent protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=inrush%20current&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">inrush current;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=phase%20space%20reconstruction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">phase space reconstruction;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20of%20center-of-gravity&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution of center-of-gravity;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-23</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51607106);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="196" name="196" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="197">高压直流输电因其技术和经济上的独特优势, 在中国远距离大容量输电和大区域联网中得到日益广泛的应用。换流变压器 (简称换流变) 是直流输电工程中的核心设备之一, 其安全稳定运行至关重要。换流变零序过流保护是换流变中性点直接接地运行时网侧绕组、网侧引出线和母线接地故障的后备保护, 以及相邻输电线路接地故障的后备保护<citation id="302" type="reference"><link href="162" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。因此在换流变空载合闸和外部故障发生及切除时, 作为后备保护的零序过电流保护应可靠不动作。</p>
                </div>
                <div class="p1">
                    <p id="198">据报道, 在换流变充电瞬间, 时有发生零序过电流保护误动现象, 如在2011年6月对宝鸡换流站极1换流变进行空充时, 换流变零序过电流保护误动作, 造成直流系统闭锁<citation id="306" type="reference"><link href="164" rel="bibliography" /><link href="166" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。2012年4月, 银川直流换流站年度检修后进行空充时, Yy换流变零序过电流保护动作, 跳开换流变进线断路器<citation id="303" type="reference"><link href="162" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。此外, 2006年6月, 500 kV罗平变电站发生故障, 波及天广直流系统, 导致天生桥换流站双极换流变中性点零序过流保护动作, 启动双极紧急停运<citation id="304" type="reference"><link href="168" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。2012年11月某变电站线路侧发生间歇性单相接地故障时, 线路保护正确识别间歇性故障而无动作, 但变压器零序过电流保护误动作<citation id="305" type="reference"><link href="170" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="199">目前, 励磁涌流对换流变的差动类保护的影响已有研究<citation id="307" type="reference"><link href="172" rel="bibliography" /><link href="174" rel="bibliography" /><link href="176" rel="bibliography" /><link href="178" rel="bibliography" /><link href="180" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>, 但是, 针对换流变空载合闸和外部故障切除后, 出现换流变差动保护可靠闭锁不动作而作为后备保护的零序过电流保护却动作跳闸现象的研究较少。全面分析换流变励磁涌流和恢复性涌流引起零序电流变化及其导致零序过电流保护误动机理的研究较少, 误动原因尚不明确。</p>
                </div>
                <div class="p1">
                    <p id="200">另外, 目前针对防止零序过流保护误动的解决方法主要有:不投入零序过电流保护<citation id="308" type="reference"><link href="162" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>、采取抑制励磁涌流的措施<citation id="309" type="reference"><link href="166" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>、加入空充标志进行闭锁保护<citation id="310" type="reference"><link href="182" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>等, 上述方法虽有一定效果, 但都有一定的局限性。不投入零序过电流保护会降低保护的可靠性, 加入空充标志和采用抑制励磁涌流措施并没有考虑切除故障后零序过电流保护误动的情况。</p>
                </div>
                <div class="p1">
                    <p id="201">据此, 本文首先从理论角度, 分析了换流变涌流造成零序过电流保护误动的机理。通过对零序电流进行二维相空间重构, 结合涌流情况下零序电流的特点, 分析了涌流和内部故障情况下轨迹重心的分布特征, 提出了换流变零序过电流保护的闭锁新判据。基于高压直流输电仿真模型, 对换流变空载合闸和外部故障切除造成零序过流保护误动现象进行仿真, 验证理论分析的正确性, 并基于此对所提方案的有效性进行验证。</p>
                </div>
                <h3 id="202" name="202" class="anchor-tag"><b>1</b> 换流变零序过电流保护原理及整定原则</h3>
                <div class="p1">
                    <p id="203">高压直流输电系统普遍采用12脉动换流单元接线方式 (特高压采用双12脉动方式) , 1个12脉动换流单元由一组两台换流变分别采用Yd和Yy接线方式, 且星形侧均中性线接地<citation id="311" type="reference"><link href="184" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。Yd换流变和Yy换流变均配备了零序过电流保护作为换流变及其相邻元件接地故障和相间短路故障的后备保护, 保护采用的零序电流来自换流变中性线专用零序电流互感器 (TA) 。</p>
                </div>
                <div class="p1">
                    <p id="204">零序过电流保护装置配置有两段定时限零序过电流保护, 采用相同的定值和延时。零序过电流保护的判据为:</p>
                </div>
                <div class="area_img" id="205">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909022_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="207">式中:<i>I</i><sub>0</sub>为零序电流幅值;<i>I</i><sub>0, OP</sub>为动作整定值;<i>t</i><sub>set</sub>为保护延时时间。</p>
                </div>
                <div class="p1">
                    <p id="208">目前现场投运的直流输电工程中的各换流变零序过电流保护动作定值和动作延时不尽相同, 但动作定值整定原则均与交流系统零序保护最末一段配合, 延时定值躲过交流系统接地故障最长切除时间, 且其二次谐波闭锁功能均退出。</p>
                </div>
                <h3 id="209" name="209" class="anchor-tag"><b>2 涌流对换流变零序电流的影响分析及仿真验证</b></h3>
                <div class="p1">
                    <p id="210">由于高压换流站中的换流变普遍采用三个单相三绕组结构或单相双绕组结构, 且各相磁路完全独立, 因此本文从单相变压器的运行特征入手, 分析换流变经历励磁涌流和恢复性涌流的过程以及中性线零序电流的特征。换流站一组换流变空投及其经历外部故障发生和切除的示意图见附录A图A1。</p>
                </div>
                <h4 class="anchor-tag" id="211" name="211"><b>2.1 换流变空载合闸时励磁涌流特征及其对零序电流的影响</b></h4>
                <div class="p1">
                    <p id="212">不管在何种运行方式下, 高压换流站中一组两台换流变总是同时投退<citation id="312" type="reference"><link href="184" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 因此该过程中换流变三相磁链会十分复杂。</p>
                </div>
                <div class="p1">
                    <p id="213">假设系统侧电压为<i>u</i>=<i>U</i><sub>m</sub>sin (<i>ωt</i>+<i>α</i>) , 其中<i>U</i><sub>m</sub>为交流电压的最大值, <i>ω</i>为角频率, <i>α</i>为电源初相位。以空投换流变T<sub>1</sub>和T<sub>2</sub>时两换流变磁链时域表达式来分析, 并以A相为例, <i>ψ</i><sub>1A</sub> (<i>t</i>) 和<i>ψ</i><sub>2A</sub> (<i>t</i>) 分别为T<sub>1</sub>和T<sub>2</sub>的A相磁链表达式<citation id="313" type="reference"><link href="186" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="214" class="code-formula">
                        <mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>ψ</mi><msub><mrow></mrow><mrow><mn>1</mn><mtext>A</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mi>L</mi><mi>Ζ</mi></mfrac><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>α</mi><mo>-</mo><mi>θ</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mn>1</mn><mn>2</mn></mfrac><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mrow><mn>2</mn><mi>L</mi></mrow><mi>Ζ</mi></mfrac><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>α</mi><mo>-</mo><mi>θ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mn>1</mn><mtext>A</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo>+</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mn>2</mn><mtext>A</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow><mo>) </mo></mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>τ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mn>1</mn><mtext>A</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo>-</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mn>2</mn><mtext>A</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>τ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>ψ</mi><msub><mrow></mrow><mrow><mn>2</mn><mtext>A</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mi>L</mi><mi>Ζ</mi></mfrac><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>α</mi><mo>-</mo><mi>θ</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mn>1</mn><mn>2</mn></mfrac><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mrow><mn>2</mn><mi>L</mi></mrow><mi>Ζ</mi></mfrac><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>α</mi><mo>-</mo><mi>θ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mn>1</mn><mtext>A</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo>+</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mn>2</mn><mtext>A</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow><mo>) </mo></mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>τ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow></msup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mn>1</mn><mtext>A</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo>-</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mn>2</mn><mtext>A</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>τ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="215">式中:<i>θ</i>=arctan (<i>ω</i> (<i>L</i>+2<i>L</i><sub>S</sub>) / (<i>R</i>+2<i>R</i><sub>S</sub>) ) , 其中<i>L</i>和<i>R</i>分别为两换流变的等效电感和电阻, <i>L</i><sub>S</sub>和<i>R</i><sub>S</sub>分别为系统和换流变之间的等效电感和电阻;<i>τ</i><sub>1</sub>= (<i>L</i>+2<i>L</i><sub>S</sub>) / (<i>R</i>+2<i>R</i><sub>S</sub>) ;<i>τ</i><sub>2</sub>=<i>L</i>/<i>R</i>;<mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><mo>=</mo><msqrt><mrow><mo stretchy="false"> (</mo><mi>R</mi><mo>+</mo><mn>2</mn><mi>R</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>L</mi><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>;<i>ψ</i><sub>1A</sub> (0) 和<i>ψ</i><sub>2A</sub> (0) 分别为两台换流变A相的初始剩磁。</p>
                </div>
                <div class="p1">
                    <p id="217">从式 (2) 和式 (3) 可以看出, <i>ψ</i><sub>1A</sub> (<i>t</i>) 和<i>ψ</i><sub>2A</sub> (<i>t</i>) 都含有一个正弦稳态分量和两个时间常数不同的直流衰减分量。根据变压器参数, 通常<i>τ</i><sub>1</sub>&lt;<i>τ</i><sub>2</sub>, 随着时间推移, 第一项直流分量将较快衰减为零。<i>ψ</i><sub>1A</sub> (<i>t</i>) 和<i>ψ</i><sub>2A</sub> (<i>t</i>) 主要由与<i>τ</i><sub>2</sub>有关的直流分量起主导作用, 而第二项直流分量幅值大小主要与<i>ψ</i><sub>1A</sub> (0) 和<i>ψ</i><sub>2A</sub> (0) 有关。当<i>ψ</i><sub>1A</sub> (0) 和<i>ψ</i><sub>2A</sub> (0) 相差较大时, A相磁链中第二项直流分量幅值将会很大且衰减很慢。</p>
                </div>
                <div class="p1">
                    <p id="218">同理, 两台换流变B相和C相的磁链也受各自剩磁的影响, 尤其是当两相无剩磁时, 其磁链中两个直流分量幅值很小并很快衰减。此时三相磁链不对称, 差别也较大, 根据变压器铁芯的磁化特性可知, 相应产生的三相励磁涌流将明显不对称, 即A相将会出现较大励磁涌流, 而B相和C相出现的励磁涌流则较小, 这种情况下, 三相涌流合成的零序电流就会较大。</p>
                </div>
                <div class="p1">
                    <p id="219">下面分别对Yy换流变和Yd换流变的涌流对零序电流的幅值影响进行对比分析。Yy换流变和Yd换流变均可用图1所示的单相变压器等效模型<citation id="314" type="reference"><link href="188" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>来分析。</p>
                </div>
                <div class="area_img" id="220">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_220.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 单相变压器等效电路" src="Detail/GetImg?filename=images/DLXT201909022_220.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 单相变压器等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_220.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Equivalent circuit of single-phase transformer</b></p>

                </div>
                <div class="p1">
                    <p id="221">图中:<i>e</i><sub>a</sub>为电源电势;<i>Z</i><sub>s</sub>和<i>Z</i><sub>0s</sub>分别为电源的等值正 (负) 序和零序阻抗;<i>Z</i><sub>p</sub>和<i>Z</i><sub>ss</sub>为变压器两侧漏阻抗, 一般变压器两侧漏阻抗接近于相等即<i>Z</i><sub>p</sub>≈<i>Z</i><sub>ss</sub>;<i>x</i><sub>m</sub>为励磁电抗;<i>i</i><sub>a</sub>为励磁电流;<i>i</i><sub>ma</sub>为铁芯的磁化电流;<i>i</i><sub>D</sub>为三相环路中的电流。</p>
                </div>
                <div class="p1">
                    <p id="222">换流变一次侧空载合闸时, 由于Yy换流变的接线方式, 在二次侧三相环路中不存在电流<i>i</i><sub>D</sub>, 即<i>i</i><sub>D</sub>=0。而Yd换流变二次侧为三角形接线, 在三角形侧三相环路中存在电流<i>i</i><sub>D</sub>, 即<i>i</i><sub>D</sub>≠0。</p>
                </div>
                <div class="p1">
                    <p id="223">故根据图1电路分析, Yy换流变三相铁芯的磁化电流<i>i</i><sub>ma</sub>, <i>i</i><sub>mb</sub>, <i>i</i><sub>mc</sub>对应等于三相励磁电流<i>i</i><sub>a</sub>, <i>i</i><sub>b</sub>, <i>i</i><sub>c</sub>, 又有<i>i</i><sub>a</sub>+<i>i</i><sub>b</sub>+<i>i</i><sub>c</sub>=3<i>i</i><sub>0</sub>, 故可得零序电流为:</p>
                </div>
                <div class="p1">
                    <p id="224"><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>b</mtext></mrow></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="226">同理, 可知Yd换流变<i>i</i><sub>a</sub>=<i>i</i><sub>ma</sub>+<i>i</i><sub>D</sub>, 可得零序电流为:</p>
                </div>
                <div class="p1">
                    <p id="227"><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mi>i</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>+</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>b</mtext></mrow></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="229">此时, 根据等效电路分析可求得三相环流<citation id="315" type="reference"><link href="188" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="230"><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>=</mo><mo>-</mo><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>b</mtext></mrow></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>0</mn><mtext>s</mtext></mrow></msub></mrow><mrow><mn>6</mn><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mn>3</mn><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>0</mn><mtext>s</mtext></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="232">则Yd换流变零序电流为:</p>
                </div>
                <div class="p1">
                    <p id="233"><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mrow><mo> (</mo><mrow><mfrac><mn>1</mn><mn>3</mn></mfrac><mo>-</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>0</mn><mtext>s</mtext></mrow></msub></mrow><mrow><mn>6</mn><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mn>3</mn><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>0</mn><mtext>s</mtext></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>b</mtext></mrow></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="235">假设电源内阻抗为零, 故Yd换流变零序电流可化简为:</p>
                </div>
                <div class="p1">
                    <p id="236"><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mn>1</mn><mn>6</mn></mfrac><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>b</mtext></mrow></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="238">对比式 (4) 和式 (8) 可以发现, 在理想情况下, Yy换流变的零序电流至少是Yd换流变零序电流的两倍, 但在实际情况中考虑各种阻抗, Yd换流变零序电流的值会更小, 即在相同合闸条件下, Yy换流变零序电流比Yd换流变零序电流大很多, Yy换流变零序过电流保护误动概率更大, 这与工程报道误动情况吻合。</p>
                </div>
                <h4 class="anchor-tag" id="239" name="239"><b>2.2 外部故障切除后恢复性涌流的特征及其对零序电流的影响</b></h4>
                <div class="p1">
                    <p id="240">假设在<i>t</i>=<i>τ</i>时刻外部故障被切除, 不计磁链衰减, 换流变在外部故障切除后以A相为例的铁芯磁链<citation id="316" type="reference"><link href="190" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="241"><i>ψ</i><sub>A</sub> (<i>t</i>) ≈-<i>ψ</i><sub>m</sub>cos (<i>ωt</i>+<i>α</i>) -<i>ψ</i><sub>m</sub> (1-<i>γ</i><sub>A</sub>) cos <i>α</i>+<i>ψ</i><sub>m</sub> (1-<i>γ</i><sub>A</sub>) cos (<i>ωτ</i>+<i>α</i>)       (9) </p>
                </div>
                <div class="p1">
                    <p id="243">式中:<i>γ</i><sub>A</sub>为故障后前母线稳态A相电压比值, 表示外部故障的严重程度;<i>ψ</i><sub>m</sub>为变压器正常运行时铁芯磁链的幅值。</p>
                </div>
                <div class="p1">
                    <p id="244">从切除外部故障后的磁链可以发现, 外部故障切除后正常运行的变压器磁链含有由励磁电势产生的周期性磁链和由故障及其切除导致的非周期性磁链两个部分, 且磁链大小与故障严重程度与合闸角有关。</p>
                </div>
                <div class="p1">
                    <p id="245">设<i>α</i>=0°, <i>t</i>=0 s, 此时三相磁链只与故障严重程度和故障切除时间有关。以最严重的情况为例, 设A相金属接地故障, <i>γ</i><sub>A</sub>≈0, B相和C相的电压比值<i>γ</i><sub>B</sub>=<i>γ</i><sub>C</sub>≈1.73, 利用式 (9) , 求得三相磁链与切除角的关系见附录A图A2。可看出A相磁链一直为负, 且最大时能达到-3<i>ψ</i><sub>m</sub>, A相严重饱和, 而B相和C相磁链较小, 且最大为<i>ψ</i><sub>m</sub>, B相和C相轻度饱和。</p>
                </div>
                <div class="p1">
                    <p id="246">在外部A相金属性接地故障切除后, 换流变三相磁链不对称, A相磁链较大, 严重饱和且长时间不衰减, 而B相和C相磁链较小, 磁链饱和程度较轻, 换流变三相铁芯的饱和程度不一致。根据变压器铁芯的磁化特性可知, 相应产生的三相恢复性涌流将明显不对称, 此恢复性涌流与空载合闸产生的励磁涌流类似。</p>
                </div>
                <div class="p1">
                    <p id="247">与空载合闸不同的是, 外部故障发生和切除时, 换流变星形侧一直存在电流, 零序电流由三相电流相加所得, 因三相相角相差120°, 三相电流稳态部分相量和为0。因此, 合成的零序电流主要由磁链饱和产生的不对称恢复性涌流所决定, 其幅值可观。而实际情况中, 非周期性磁链会逐渐衰减, 但衰减较慢, 相应产生的恢复性涌流也衰减缓慢。当合成的零序电流幅值达到过电流门槛值, 且因涌流衰减缓慢而其幅值长时间不明显降低, 则将满足动作延时, 零序过电流保护将会误动。</p>
                </div>
                <div class="p1">
                    <p id="248">另外, 对于恢复性涌流的情况, 式 (7) 中<i>Z</i><sub>0s</sub>相对于<i>Z</i><sub>ss</sub>不再可忽略。虽然因系统参数不同, <i>Z</i><sub>0s</sub>和<i>Z</i><sub>ss</sub>大小有所不同, 但分析可知, Yy换流变的零序电流至少是Yd换流变零序电流的两倍以上, 且随着<i>Z</i><sub>0s</sub>与<i>Z</i><sub>ss</sub>比值增大, 该倍数也将增大。因此, Yy换流变零序过电流保护误动概率仍然更大。</p>
                </div>
                <h4 class="anchor-tag" id="249" name="249"><b>2.3</b> 零序过电流保护误动仿真分析</h4>
                <div class="p1">
                    <p id="250">本文基于工程实际参数, 利用<i>PSCAD</i>/<i>EMTDC</i>搭建出高压直流换流站双极12脉动直流输电系统模型<citation id="317" type="reference"><link href="180" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。本节在该直流工程高压直流输电系统模型的基础上进行仿真, 针对空载合闸和外部故障切除时, 零序过电流保护可能出现的情况进行仿真分析, 研究复杂涌流对零序过电流保护的影响。</p>
                </div>
                <div class="p1">
                    <p id="251">在仿真分析阶段, 为使算例更接近真实情况, 在<i>PSCAD</i>/<i>EMTDC</i>仿真模型的零序过电流保护中性线侧采用<i>Lucas TA</i>模型传变后的信号作为输入量进行判定。根据实际工程<i>TA</i>变比为2 000∶1, 设定零序过电流保护动作门槛为0.15 <i>A</i>, 零序过电流保护延时为6 <i>s</i>, 当到达延时时间时, 保护动作, 故本文仿真总时长为7 <i>s</i>。</p>
                </div>
                <div class="p1">
                    <p id="252">算例1:合闸时间为t=0.2 <i>s</i>, 即<i>A</i>相合闸初相角为0°, 合闸前<i>Yy</i>换流变和<i>Yd</i>换流变<i>A</i>相剩磁分别为0.2和-0.2 (标幺值) , <i>B</i>相和<i>C</i>相剩磁均为0。</p>
                </div>
                <div class="p1">
                    <p id="253">合闸前两台换流变<i>A</i>相具有大小相同但方向相反的剩磁。两换流变三相磁链和励磁电流波形见附录<i>B</i>。可以看出, 空载合闸时<i>Yy</i>换流变和<i>Yd</i>换流变的三相磁链均产生不同程度的饱和, 且三相磁链严重不对称。两换流变<i>A</i>相励磁涌流均较大, <i>B</i>相均几乎为零, 而<i>C</i>相均较<i>A</i>相小, 但<i>Yy</i>换流变励磁涌流<i>A</i>相和<i>C</i>相偏向方向一致, 而<i>Yd</i>换流变<i>A</i>相和<i>C</i>相偏向方向相反。</p>
                </div>
                <div class="p1">
                    <p id="254">图2 (<i>a</i>) 为<i>Yy</i>换流变零序电流波形和幅值图。从图中可以看出, <i>Yy</i>换流变零序电流一直较大且衰减很慢。<i>Yy</i>换流变在合闸之后出现幅值可观的零序电流, 且其虽随时间衰减, 但衰减较慢, 零序电流幅值一直大于动作门槛值, 且持续时间较长, 大于零序过电流保护跳闸延时6 <i>s</i>, <i>Yy</i>换流变零序过电流保护误动。图2 (<i>b</i>) 为<i>Yd</i>换流变零序电流波形和幅值图。从图中可以看出, <i>Yd</i>换流变零序电流一直很小, <i>Yd</i>换流变在合闸之后虽出现零序电流, 但幅值较小, 且一直不大于保护门槛值, <i>Yd</i>换流变零序过电流保护不会误动。这与理论分析的<i>Yy</i>换流变更容易误动的情况相吻合。</p>
                </div>
                <div class="area_img" id="255">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_255.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 两种换流变三相零序电流波形和幅值 (算例1)" src="Detail/GetImg?filename=images/DLXT201909022_255.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 两种换流变三相零序电流波形和幅值 (算例1</b>)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_255.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Waveform and amplitude of three-phase zero-sequence current of two converter transformers (scenario 1</b>) </p>

                </div>
                <div class="p1">
                    <p id="256">算例2:一组换流变在<i>t</i>=0.2 s时合闸, 即A相合闸初相角为0°, 合闸前Yy换流变和Yd换流变三相剩磁均为零。</p>
                </div>
                <div class="p1">
                    <p id="257">Yy换流变和Yd换流变的零序电流幅值见附录C。从图中可以看出, 当没有初始剩磁和饱和的影响时, 虽然在合闸后均出现零序电流, 但零序电流很快衰减, 保护不会误动。</p>
                </div>
                <div class="p1">
                    <p id="258">根据前文分析合闸前三相剩磁差别较大时, 三相磁链不平衡, 导致三相励磁涌流不平衡, 而合成的零序电流增大。对比算例1和算例2的仿真结果可以看到, 正是由于合闸前存在剩磁, 算例1的零序电流比算例2大。</p>
                </div>
                <div class="p1">
                    <p id="259">算例3:<i>t</i>=0.2 s时在另一组换流变网侧发生A相接地故障, <i>t</i>=0.25 s时故障被切除, 即切除角为180°, 系统侧初相角为0°。</p>
                </div>
                <div class="p1">
                    <p id="260">Yy换流变和Yd换流变0.1～0.8 s的三相磁链和三相恢复性涌流见附录D。可以看出, 在故障发生前, Yy换流变和Yd换流变磁链三相对称。在故障切除后, 根据前文分析, 此时A相磁链会严重饱和, B相和C相饱和程度较轻。随着磁链的累积效应, Yy换流变和Yd换流变A相均出现较严重的磁链饱和现象且向<i>Y</i>轴负向偏移, 而B相和C相都出现向<i>Y</i>轴正向偏移的磁链。仿真结果与前文分析结果一致。</p>
                </div>
                <div class="p1">
                    <p id="261">根据磁化曲线, 当换流变三相磁链的饱和程度不一致时, 相应产生的涌流也会存在很大差异。三相恢复性涌流存在很大差异, 且恢复性涌流不是在故障切除瞬间就很大, 而是随着磁链的累积饱和程度加深而逐渐增加, 然后缓慢衰减。</p>
                </div>
                <div class="p1">
                    <p id="262">图3 (a) 为Yy换流变零序电流波形和幅值图。从图中可以看出, 在故障发生前, Yy换流变和Yd换流变均没有零序电流, 只有在故障发生后, 才出现零序电流。在故障存续期间, 零序电流较小, 而在故障切除后, 随着磁链的累积, 饱和程度逐渐加深, 零序电流逐渐增大。Yy换流变零序电流幅值在故障切除之后有明显的上升趋势, 在0.30 s (即故障切除0.05 s后) 超过零序过电流保护动作门槛值, 且长时间不衰减, 维持6 s后, Yy换流变零序过电流保护误动。图3 (b) 为Yd换流变零序电流波形和幅值图。Yd换流变零序电流与Yy换流变发展规律类似。Yd换流变零序电流虽然在故障切除后稍有增加, 但幅度不大, 一直未超过零序过电流动作门槛值, 可知Yd换流变零序过电流保护能可靠不动作。该结论验证了前文的理论分析。</p>
                </div>
                <h3 id="263" name="263" class="anchor-tag"><b>3 换流变零序过电流保护防误动闭锁新判据</b></h3>
                <h4 class="anchor-tag" id="264" name="264"><b>3.1</b> 基于相空间的防误动闭锁新策略</h4>
                <div class="p1">
                    <p id="265">相空间能反映系统运行过程中每个可能状态对应在相空间的轨迹, 对采样点序列进行相空间重构, 可以保持原系统的完整信息<citation id="318" type="reference"><link href="192" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。文献<citation id="319" type="reference">[<a class="sup">17</a>]</citation>对传统涌流相空间轨迹进行分析, 发现励磁涌流相轨迹与故障电流相轨迹有着明显的差别, 且相空间重构后对间断角区域有放大作用。根据前文分析, 在励磁涌流和恢复性涌流情况下, 因零序电流为三相涌流的合成, 其波形中具有涌流波形特性, 采用合理的重构, 可以对特征进行放大, 便于提取和量化。因此, 考虑利用相空间重构法重构换流变中性线零序电流, 并进一步形成可靠的闭锁判据。</p>
                </div>
                <div class="area_img" id="266">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_266.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 两种换流变三相零序电流波形和幅值 (算例3)" src="Detail/GetImg?filename=images/DLXT201909022_266.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 两种换流变三相零序电流波形和幅值 (算例3</b>)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_266.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Waveform and amplitude of three-phase zero-sequence current of two converter transformers (scenario 3</b>) </p>

                </div>
                <div class="p1">
                    <p id="267">本文在二维空间中, 选取延迟时间为1/4工频周期即5 ms<citation id="320" type="reference"><link href="194" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 对零序电流进行相空间重构。依据目前智能变电站的情况, 电流量的采样频率采用4 kHz, 即每周期80个采样点, 此时延时5 ms对应20个采样点。</p>
                </div>
                <div class="p1">
                    <p id="268">为能在统一尺度下量度, 首先去除零序电流幅值的影响。具体方法为:在确定的时间窗内提取电流的最大值和最小值, 以此为基准, 对序列中各点进行幅值压缩, 获得归一化后的零序电流序列, 使电流序列各点落在[-1, 1]的变化范围内。零序电流相空间构成方法为:在二维空间中分为<i>x</i>轴和<i>y</i>轴, <i>x</i>轴按顺序取一点, <i>y</i>轴取相对应的延迟20个点之后的点, 最后取遍80个采样点, 组成相空间重构的零序电流, 并作出相空间轨迹图。</p>
                </div>
                <div class="p1">
                    <p id="269">空载合闸、外部故障切除和内部故障情况下, 一个采样周期内的零序电流相空间轨迹分布见图4左侧。为量化零序电流在各种扰动下的相空间分布特征, 以形成可用的零序过电流保护判据, 在涌流和故障情况下, 对零序电流相空间分布重心轨迹进行提取, 一周期内相空间的重心分布见图4右侧。</p>
                </div>
                <div class="p1">
                    <p id="270">从图中可以得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="271">1) 根据前文分析, 空载合闸时零序电流为三相涌流之和, 存在一定大小的间断角。一个采样周期内, 处于间断角的采样电流很小且接近0, 反映到相空间轨迹中即为坐标轴附近集中分布的采样点。因归一化后零序电流存在大量特征点分布在横纵坐标轴附近, 计算其一周期窗长内相空间分布的重心会基本落在斜率<i>k</i>=1的直线上, 如图4 (a) 所示。</p>
                </div>
                <div class="area_img" id="272">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_272.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 6 s内三种情况下的零序电流相空间轨迹和重心分布" src="Detail/GetImg?filename=images/DLXT201909022_272.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 6 s内三种情况下的零序电流相空间轨迹和重心分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_272.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Phase-space trajectory of zero-sequence current and distribution of center-of-gravity for three cases in 6 s</b></p>

                </div>
                <div class="p1">
                    <p id="273">2) 外部故障切除与空载合闸情况类似, 只是空载合闸时重心位于第一象限, 外部故障时重心位于第三象限, 如图4 (b) 所示。</p>
                </div>
                <div class="p1">
                    <p id="274">3) 内部故障时, 零序电流趋近稳态的正弦波形, 归一化后的零序电流相空间轨迹分布接近于以原点为圆心、半径为1的圆。因归一化后的零序电流相空间轨迹接近于对称的圆, 因此一周期内其相空间分布重心落于坐标原点附近, 如图4 (c) 所示。</p>
                </div>
                <div class="p1">
                    <p id="275">根据上述差异, 本文以归一化后零序电流相空间分布重心到原点的距离<i>r</i>为量化零序电流相空间特征的指标, 并将<i>r</i>与某一阈值<i>r</i><sub>set</sub>比较, 作为保护是否闭锁的依据。故提出闭锁判据如下:</p>
                </div>
                <div class="p1">
                    <p id="276"><i>r</i>&gt;<i>r</i><sub>set</sub>      (10) </p>
                </div>
                <div class="p1">
                    <p id="277"><i>r</i><sub>set</sub>选取太大或者太小都会导致涌流和故障的区分不明显, 易导致保护误闭锁。通过仿真验证, 当<i>r</i><sub>set</sub>=0.25时可准确区分故障和涌流, 且不影响灵敏度和可靠性。</p>
                </div>
                <div class="p1">
                    <p id="278">当满足闭锁判据<i>r</i>&gt;<i>r</i><sub>set</sub>=0.25时, 判定为涌流, 闭锁保护;当不满足闭锁条件时, 判定为故障, 闭锁保护开放。</p>
                </div>
                <div class="p1">
                    <p id="279">根据前文分析一组换流变中, Yy换流变的误动概率远大于Yd换流变, 为避免Yy换流变零序过电流保护误动和保证Yd换流变保护的灵敏性, 只对原有的Yy换流变零序过电流保护添加闭锁新判据, 使其能够仅在发生涌流的情况下闭锁保护;同时在发生故障时, 该闭锁保护又能开放, 以提供原有零序过电流保护的保护能力。</p>
                </div>
                <div class="p1">
                    <p id="280">故Yy换流变零序过流保护新判据为:</p>
                </div>
                <div class="area_img" id="281">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909022_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="283">当满足3<i>I</i><sub>0</sub>&gt;<i>I</i><sub>0, OP</sub>时, 零序过电流保护启动, 同时启动闭锁新判据, 对零序电流进行归一化处理, 实时形成相空间轨迹。以一个周期数据窗, 同步计算出<i>r</i>值进行判别, 若满足闭锁保护判据, 则判定为涌流, 闭锁保护, 同时若不满足闭锁条件, 则判定为故障, 保护开放。当延时到达时按照原判据和闭锁判据动作。</p>
                </div>
                <h4 class="anchor-tag" id="284" name="284"><b>3.2 换流变零序过流保护防误动闭锁新判据的验证</b></h4>
                <div class="p1">
                    <p id="285">仍采用高压直流换流站双极12脉动直流输电系统模型, 分别对换流变空载合闸有剩磁情况下和外部故障切除时, 本文所提闭锁判据的有效性进行仿真验证。</p>
                </div>
                <div class="p1">
                    <p id="286">算例4:针对前文算例1, 在空载合闸后闭锁判据启动到仿真结束7 s内利用相空间重构, 求得每个周期<i>r</i>值变化如图5 (a) 所示。</p>
                </div>
                <div class="area_img" id="287">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_287.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同算例下r计算值的变化趋势" src="Detail/GetImg?filename=images/DLXT201909022_287.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同算例下<i>r</i>计算值的变化趋势</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_287.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Variation trend of calculation value of <i>r</i> in different scenarios</b></p>

                </div>
                <div class="p1">
                    <p id="288">根据零序电流幅值可知, 当延时6 s到达时, 零序电流幅值仍大于整定值, 原判据会误判, 零序过电流保护会误动。而从图5 (a) 可以看出, 随着时间的变化, 重心离原点的距离虽有波动, 但<i>r</i>一直大于0.25, 能有效闭锁保护, 即使在仿真结束时, 该闭锁判据仍能可靠闭锁, 因此利用新闭锁判据能可靠防止保护误动。</p>
                </div>
                <div class="p1">
                    <p id="289">为进一步验证该闭锁方案的可靠性, 分别取A相剩磁为0.2和0.8, 改变合闸角, 计算在启动闭锁判据到延时内的<i>r</i>值。附录A表A1和表A2列出了两种情况下判据启动的第一个周期和延时时间6 s到达的一个周期和仿真结束7 s时的<i>r</i>值。</p>
                </div>
                <div class="p1">
                    <p id="290">根据结果可知, 尽管在剩磁和合闸角变化时重心幅值有所变化, 但在一个周期内采样点在<i>x</i>轴和<i>y</i>轴分布较为集中的特点并未变化。当采样电流幅值大于零序电流保护整定值时, 启动相空间闭锁判据, 当零序电流的相空间轨迹图重心到原点的距离超过<i>r</i><sub>set</sub>时, 闭锁零序过电流保护, 防止其误动。</p>
                </div>
                <div class="p1">
                    <p id="291">算例5:针对前文算例3, 在外部故障切除后闭锁判据启动到仿真结束7 s内利用相空间重构, 求得每个周期<i>r</i>值变化如图5 (b) 所示。可以看出, 同空载合闸一样, 在外部故障切除引起的恢复性涌流情况下, 该闭锁方案也能可靠闭锁保护。</p>
                </div>
                <div class="p1">
                    <p id="292">以内部A相接地故障为例, 算例6和算例7分别验证当中性线上TA不饱和与TA饱和时所提判据的动作情况。</p>
                </div>
                <div class="p1">
                    <p id="293">算例6:Yy换流变在0.2 s发生内部A相接地故障, 持续时间7 s, 中性线上零序TA不饱和。零序电流归一后的波形图和从闭锁判据启动到仿真时间结束内每个周期<i>r</i>值变化见附录E。</p>
                </div>
                <div class="p1">
                    <p id="294">可以看出发生内部故障时, <i>r</i>&lt;<i>r</i><sub>set</sub>不满足闭锁判据, 该闭锁方案能正确识别内部故障, 持续开放保护, 零序过电流保护按原判据动作。</p>
                </div>
                <div class="p1">
                    <p id="295">算例7:Yy换流变在0.2 s发生内部A相接地故障, 持续时间7 s, 中性线上零序TA发生饱和。零序电流归一后的波形图见附录F。从闭锁判据启动到仿真时间结束内每个周期<i>r</i>值变化如图5 (c) 所示。</p>
                </div>
                <div class="p1">
                    <p id="296">从图中可以看出, <i>r</i>值相较于TA不饱和时有所上升, 但仍然低于<i>r</i><sub>set</sub>=0.25, 可知该区内故障下闭锁判据不会因TA饱和而出现误闭锁。</p>
                </div>
                <h3 id="297" name="297" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="298">本文利用单相变压器模型分析了励磁涌流和恢复性涌流与零序电流的关系, 发现涌流情况下Yy换流变零序电流至少是Yd换流变零序电流的两倍。并通过仿真验证得到, 在换流变励磁涌流和恢复性涌流工况下, Yy换流变零序过电流保护较Yd换流变具有更大的误动风险。</p>
                </div>
                <div class="p1">
                    <p id="299">本文通过对零序电流进行相空间重构, 分析零序电流的相空间轨迹特征, 提出了利用换流变零序电流相空间分布重心幅值变化进行判别的零序保护闭锁新判据, 对不同剩磁合闸、外部故障切除和区内故障伴随零序TA饱和等各种情况的扰动进行了仿真, 验证了相空间闭锁判据的有效性。为分析和解决换流变复杂涌流导致零序过流保护误动问题提出了新思路和新对策。但保护误动机理和零序过电流保护闭锁判据仍处于仿真验证阶段, 对于保护误动现象和新判据的有效性还需进一步验证。后续将进行动模试验和收集现场实测数据进行验证, 并基于实际数据对判据及门槛值进行完善和优化, 相应的研究还有待进一步开展。</p>
                </div>
                <div class="p1">
                    <p id="301">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="321" name="321" class="anchor-tag">附录A</h3>
                <div class="area_img" id="322">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_32200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 换流变空载合闸和故障切除示意图" src="Detail/GetImg?filename=images/DLXT201909022_32200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 换流变空载合闸和故障切除示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_32200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Schematic diagram of energization of unloaded converter transformers and removal of external fault</p>

                </div>
                <div class="area_img" id="323">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 切除角与三相磁链关系图" src="Detail/GetImg?filename=images/DLXT201909022_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 切除角与三相磁链关系图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The diagram of the relationship between the resection angle and the three-phase flux linkage</p>

                </div>
                <div class="area_img" id="324">
                                            <p class="img_tit">
                                                表A1 Yy换流变剩磁为0.2时改变合闸角闭锁判据动作情况
                                                    <br />
                                                Table A1 The action of the locking criterion when changing the closing angle while the remnant flux is 0.2
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909022_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 Yy换流变剩磁为0.2时改变合闸角闭锁判据动作情况" src="Detail/GetImg?filename=images/DLXT201909022_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="325">
                                            <p class="img_tit">
                                                表A2 Yy换流变剩磁为0.8时改变合闸角闭锁判据动作情况
                                                    <br />
                                                Table A2 The action of the locking criterion when changing the closing angle while the remnant flux is 0.8
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909022_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 Yy换流变剩磁为0.8时改变合闸角闭锁判据动作情况" src="Detail/GetImg?filename=images/DLXT201909022_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="326" name="326" class="anchor-tag">附录B 仿真算例1部分仿真结果图</h3>
                <div class="area_img" id="327">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 Yy换流变和Yd换流变三相磁链 (算例1)" src="Detail/GetImg?filename=images/DLXT201909022_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 Yy换流变和Yd换流变三相磁链 (算例1)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 The three-phase flux linkage of two converter transformers (scenario 1) </p>

                </div>
                <div class="area_img" id="328">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_32800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 Yy换流变和Yd换流变换流变三相励磁电流 (算例1)" src="Detail/GetImg?filename=images/DLXT201909022_32800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 Yy换流变和Yd换流变换流变三相励磁电流 (算例1)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_32800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 The three-phase magnetizing inrush current of two converter transformers (scenario 1) </p>

                </div>
                <h3 id="329" name="329" class="anchor-tag">附录C 仿真算例2仿真结果图</h3>
                <div class="area_img" id="330">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_33000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 Yy换流变和Yd换流变零序电流幅值 (算例2)" src="Detail/GetImg?filename=images/DLXT201909022_33000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 Yy换流变和Yd换流变零序电流幅值 (算例2)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_33000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 The three-phase zero-sequence current amplitude of two converter transformers (scenario 2) </p>

                </div>
                <h3 id="331" name="331" class="anchor-tag">附录D 仿真算例3部分仿真结果图</h3>
                <div class="area_img" id="332">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1 Yy换流变和Yd换流变三相磁链 (算例3)" src="Detail/GetImg?filename=images/DLXT201909022_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1 Yy换流变和Yd换流变三相磁链 (算例3)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 The three-phase flux linkage of two converter transformers (scenario 3) </p>

                </div>
                <div class="area_img" id="333">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2 Yy换流变和Yd换流变三相励磁电流 (算例3)" src="Detail/GetImg?filename=images/DLXT201909022_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2 Yy换流变和Yd换流变三相励磁电流 (算例3)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 The three-phase magnetizing inrush current of two converter transformers (scenario 3) </p>

                </div>
                <h3 id="334" name="334" class="anchor-tag">附录E 算例6仿真结果图</h3>
                <div class="area_img" id="335">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E1 内部故障TA不饱和时的零序电流归一后的波形" src="Detail/GetImg?filename=images/DLXT201909022_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E1 内部故障TA不饱和时的零序电流归一后的波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E1 Zero-sequence current waveform when TA is not saturated after normalization</p>

                </div>
                <div class="area_img" id="336">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E2 算例6R计算值的变化趋势图" src="Detail/GetImg?filename=images/DLXT201909022_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E2 算例6R计算值的变化趋势图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E2 The change trend diagram of the calculated value of R in scenario 6</p>

                </div>
                <h3 id="337" name="337" class="anchor-tag">附录F 算例7仿真结果图</h3>
                <div class="area_img" id="338">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909022_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F1 内部故障伴随TA饱和时的零序电流归一后的波形" src="Detail/GetImg?filename=images/DLXT201909022_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F1 内部故障伴随TA饱和时的零序电流归一后的波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909022_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F1 Zero-sequence current waveform in scenario 7 when TA is saturated after normalization</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="162">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201406005&amp;v=MDY0ODNQWXJHNEg5WE1xWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1VyL05QeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘家军, 罗明亮, 徐玉洁.直流输电中换流变压器零序过流保护的探讨[J].中国电力, 2014, 47 (6) :22-25.LIU Jiajun, LUO Mingliang, XU Yujie.Investigation on converter transformer’s zero-sequence over-current in HVDC system[J].Electric Power, 2014, 47 (6) :22-25.
                            </a>
                        </p>
                        <p id="164">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SDGJ201415087&amp;v=Mjc1OTVrVXIvTk5pbk1aTEc0SDlYTnFvOU5ZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 江志波, 何润华.几起零序过流保护动作事故分析及改进措施探讨[J].山东工业技术, 2014, 15 (15) :100-101.JIANG Zhibo, HE Runhua.The analysis and improvement measures of several zero-order overcurrent protection actions are discussed[J].Shandong Industrial Technology, 2014, 15 (15) :100-101.
                            </a>
                        </p>
                        <p id="166">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XBDJ201109018&amp;v=MDQwNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1VyL05QUy9QWkxHNEg5RE1wbzlFYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 谷永刚, 齐卫东, 韩彦华, 等.换流变压器充电时开关跳闸的原因分析[J].陕西电力, 2011, 39 (9) :52-54.GU Yonggang, QI Weidong, HAN Yanhua, et al.Malfunction analysis of switch trip during converter transformer charging[J].Shaanxi Electric Power, 2011, 39 (9) :52-54.
                            </a>
                        </p>
                        <p id="168">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL200801001&amp;v=MDM2MDJuUFlyRzRIdG5Ncm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVci9OSWk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 朱韬析, 王超.天广直流输电换流变压器保护系统存在的问题[J].广东电力, 2008, 21 (1) :7-10.ZHU Taoxi, WANG Chao.Problems existing in protective system of converter transformer used in Tian-Guang HVDC project[J].Guangdong Electric Power, 2008, 21 (1) :7-10.
                            </a>
                        </p>
                        <p id="170">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DILY201304011&amp;v=MjQzNTBac0Z5N2tVci9OSVNUSGQ3RzRIOUxNcTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘涛, 高晓辉, 柳震.一起变压器后备零序保护越级跳闸事故的分析[J].电力学报, 2013 (4) :309-312.LIU Tao, GAO Xiaohui, LIU Zhen.Analysis and countermeasure of leapfrog trip in main transformer zero-sequence protection[J].Journal of Electric Power, 2013 (4) :309-312.
                            </a>
                        </p>
                        <p id="172">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2017S1002&amp;v=MTAyOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVXIvTlB5clBiYkc0SDlhdnJvOUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 丁苏阳, 林湘宁, 翁汉琍, 等.换流变零差保护在故障切除恢复性涌流期间的误动风险分析[J].中国电机工程学报, 2017, 37 (增刊1) :12-20.DING Suyang, LIN Xiangning, WENG Hanli, et al.Mal-operation risk analysis on zero-sequence differential protection of converter substation during existence of recovery inrush due to fault removal[J].Proceedings of the CSEE, 2017, 37 (Supplement 1) :12-20.
                            </a>
                        </p>
                        <p id="174">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813027&amp;v=MzA4MzZVci9OSVNIVGVyRzRIOW5Ockk5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2s=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李晓华, 张冬怡, 丁晓兵, 等.换流变压器和应涌流的正序二次谐波特性分析[J].电力系统自动化, 2018, 42 (13) :202-207.DOI:10.7500/AEPS20170522009.LI Xiaohua, ZHANG Dongyi, DING Xiaobing, et al.Analysis on positive-sequence second harmonic characteristic of sympathetic inrush current for converter transformer[J].Automation of Electric Power Systems, 2018, 42 (13) :202-207.DOI:10.7500/AEPS20170522009.
                            </a>
                        </p>
                        <p id="176">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708025&amp;v=MDkzNzQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVci9OSVNIVGVyRzRIOWJNcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 丛伟, 王伟旭, 肖静, 等.控制合闸电压幅值的变压器励磁涌流抑制方案[J].电力系统自动化, 2017, 41 (8) :159-165.DOI:10.7500/AEPS20161014001.CONG Wei, WANG Weixu, XIAO Jing, et al.Transformer inrush current restraining scheme based on switching voltage amplitude controlling method[J].Automation of Electric Power Systems, 2017, 41 (8) :159-165.DOI:10.7500/AEPS20161014001.
                            </a>
                        </p>
                        <p id="178">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201721018&amp;v=MTEwMjBGckNVUjdxZlp1WnNGeTdrVXIvTkx5bmFlYkc0SDliT3JvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 林磊, 陈川, 胡鑫, 等.不同故障下特高压换流变压器差动保护动作特性分析[J].电力系统保护与控制, 2017, 45 (21) :123-133.LIN Lei, CHEN Chuan, HU Xin, et al.Research on the characteristics of ultra-high voltage converter transformer differential protection under the internal and external faults[J].Power System Protection and Control, 2017, 45 (21) :123-133.
                            </a>
                        </p>
                        <p id="180">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201701011&amp;v=MDQ1OTZxQnRHRnJDVVI3cWZadVpzRnk3a1VyL05OalhOYXJHNEg5Yk1ybzlFWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 杨通贇, 李晓华, 戴扬宇, 等.换流变励磁涌流特性分析及其抑制[J].电网与清洁能源, 2017, 33 (1) :64-70.YANG Tongyun, LI Xiaohua, DAI Yangyu, et al.Analysis on magnetizing inrush current characteristic of converter transformer and its suppression[J].Power System and Clean Energy, 2017, 33 (1) :64-70.
                            </a>
                        </p>
                        <p id="182">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQZD201606002&amp;v=MjQwMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1VyL05JVHpSYXJHNEg5Zk1xWTlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 冯国东.一种换流变压器零序过流保护改进方案[J].电气自动化, 2016, 38 (6) :5-7.FENG Guodong.An improved scheme for zero-sequence over-current protection of converter transformers[J].Electrical Automation, 2016, 38 (6) :5-7.
                            </a>
                        </p>
                        <p id="184">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705023&amp;v=MjczNDhadVpzRnk3a1VyL05JU0hUZXJHNEg5Yk1xbzlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 翁汉琍, 李雪华, 鲁俊生, 等.特高压换流变压器对称性涌流的生成及其对大差保护的影响[J].电力系统自动化, 2017, 41 (5) :153-158.DOI:10.7500/AEPS20160420005.WENG Hanli, LI Xuehua, LU Junsheng, et al.Symmetrical inrush current mechanism of ultra-high voltage converter transformer and its impact on converter connection transformer differential protection[J].Automation of Electric Power Systems, 2017, 41 (5) :153-158.DOI:10.7500/AEPS20160420005.
                            </a>
                        </p>
                        <p id="186">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200506001&amp;v=MjMxOTlHRnJDVVI3cWZadVpzRnk3a1VyL05JU0hUZXJHNEh0VE1xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 毕大强, 王祥珩, 李德佳, 等.变压器和应涌流的理论探讨[J].电力系统自动化, 2005, 29 (6) :1-8.BI Daqiang, WANG Xiangheng, LI Dejia, et al.Theory analysis of the sympathetic inrush in operating transformers[J].Automation of Electric Power Systems, 2005, 29 (6) :1-8.
                            </a>
                        </p>
                        <p id="188">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0000000000351488&amp;v=MTk2NjhCQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN25KSVY0UlZWMjdIck80SHRITXI0eEFaZThI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 王维俭, 侯炳蕴.大型机组继电保护理论基础[M].北京:中国电力出版社, 1982.WANG Weijian, HOU Bingyun.The theoretical basis of relay protection for large scale units[M].Beijing:China Electric Power Press, 1982.
                            </a>
                        </p>
                        <p id="190">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200508010&amp;v=MjQ0ODRlckc0SHRUTXA0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVXIvTklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 刘中平, 陆于平, 袁宇波.变压器外部故障切除后恢复性涌流的研究[J].电力系统自动化, 2005, 29 (8) :41-44.LIU Zhongping, LU Yuping, YUAN Yubo.Study of transformer recovery inrush after clearance of external faults[J].Automation of Electric Power Systems, 2005, 29 (8) :41-44.
                            </a>
                        </p>
                        <p id="192">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Chaotic dynamics:an introduction">

                                <b>[16]</b> BAKER G L, GOLLUB J P.Chaotic dynamics:an introduction[M].Cambridge, UK:Cambridge University Press, 1990.
                            </a>
                        </p>
                        <p id="194">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201218026&amp;v=MDgyODFTSFRlckc0SDlQTnA0OUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVXIvTkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 刘世明, 许志成, 李森林, 等.基于相空间的励磁涌流新特征分析[J].电力系统自动化, 2012, 36 (18) :134-138.LIU Shiming, XU Zhicheng, LI Senlin, et al.A novel characteristic of magnetizing inrush current based on phase space[J].Automation of Electric Power Systems, 2012, 36 (18) :134-138.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909022" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909022&amp;v=MjQyMjFyQ1VSN3FmWnVac0Z5N2tVci9LSVNIVGVyRzRIOWpNcG85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

