

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136676286975000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909023%26RESULT%3d1%26SIGN%3dUzTpJGJyglkmVvG2mokq0hP32Y0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909023&amp;v=MTI4MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1VyM0tJU0hUZXJHNEg5ak1wbzlIWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#261" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#267" data-title="&lt;b&gt;1&lt;/b&gt; 用户报量不报价的电力现货市场模式 "><b>1</b> 用户报量不报价的电力现货市场模式</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#272" data-title="&lt;b&gt;2&lt;/b&gt; 需求侧主体行为分析与建模 "><b>2</b> 需求侧主体行为分析与建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#273" data-title="&lt;b&gt;2.1&lt;/b&gt; 需求侧主体构成"><b>2.1</b> 需求侧主体构成</a></li>
                                                <li><a href="#277" data-title="&lt;b&gt;2.2&lt;/b&gt; 日前申报与价格响应"><b>2.2</b> 日前申报与价格响应</a></li>
                                                <li><a href="#294" data-title="&lt;b&gt;2.3&lt;/b&gt; 负荷申报弹性化修正方法"><b>2.3</b> 负荷申报弹性化修正方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#315" data-title="&lt;b&gt;3&lt;/b&gt; 考虑需求弹性的日前安全校核模型 "><b>3</b> 考虑需求弹性的日前安全校核模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#320" data-title="&lt;b&gt;3.1&lt;/b&gt; 目标函数"><b>3.1</b> 目标函数</a></li>
                                                <li><a href="#332" data-title="&lt;b&gt;3.2&lt;/b&gt; 约束条件"><b>3.2</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#369" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#370" data-title="&lt;b&gt;4.1&lt;/b&gt; 基础数据"><b>4.1</b> 基础数据</a></li>
                                                <li><a href="#376" data-title="&lt;b&gt;4.2&lt;/b&gt; 日前市场预出清"><b>4.2</b> 日前市场预出清</a></li>
                                                <li><a href="#381" data-title="&lt;b&gt;4.3&lt;/b&gt; 申报负荷弹性化修正"><b>4.3</b> 申报负荷弹性化修正</a></li>
                                                <li><a href="#387" data-title="&lt;b&gt;4.4&lt;/b&gt; 日前安全校核"><b>4.4</b> 日前安全校核</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#395" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#280" data-title="&lt;b&gt;图1 电力负荷需求曲线&lt;/b&gt;"><b>图1 电力负荷需求曲线</b></a></li>
                                                <li><a href="#372" data-title="&lt;b&gt;图2 IEEE 30节点系统单线图&lt;/b&gt;"><b>图2 IEEE 30节点系统单线图</b></a></li>
                                                <li><a href="#375" data-title="&lt;b&gt;图3 系统负荷曲线&lt;/b&gt;"><b>图3 系统负荷曲线</b></a></li>
                                                <li><a href="#378" data-title="&lt;b&gt;图4 日前市场节点电价&lt;/b&gt;"><b>图4 日前市场节点电价</b></a></li>
                                                <li><a href="#384" data-title="&lt;b&gt;图5 节点21申报负荷弹性化修正&lt;/b&gt;"><b>图5 节点21申报负荷弹性化修正</b></a></li>
                                                <li><a href="#390" data-title="&lt;b&gt;表1 安全校核与日前市场发电成本比较&lt;/b&gt;"><b>表1 安全校核与日前市场发电成本比较</b></a></li>
                                                <li><a href="#392" data-title="&lt;b&gt;图6 日前市场与安全校核阻塞成本&lt;/b&gt;"><b>图6 日前市场与安全校核阻塞成本</b></a></li>
                                                <li><a href="#394" data-title="&lt;b&gt;表2 实时调度相比日前发电计划调整量&lt;/b&gt;"><b>表2 实时调度相比日前发电计划调整量</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="213">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     国家发展和改革委员会, 国家能源局.关于开展电力现货市场建设试点工作的通知[EB/OL].[2017-09-08].http://www.ndrc.gov.cn/gzdt/201709/t20170905_860117.html.National Development and Reform Commission of China, National Energy Administration of China.Notification on carrying out pilot project of electricity spot market[EB/OL].[2017-09-08].http://www.ndrc.gov.cn/gzdt/201709/t20170905_860117.html.</a>
                                </li>
                                <li id="215">


                                    <a id="bibliography_2" title=" 郭鸿业, 陈启鑫, 钟海旺, 等.基于标准化金融交割曲线的现货市场建设路径设计[J].电力系统自动化, 2017, 41 (17) :1-8.DOI:10.7500/AEPS20170512009.GUO Hongye, CHEN Qixin, ZHONG Haiwang, et al.Spot market mechanism design and path planning based on standard curve for financial deliver[J].Automation of Electric Power Systems, 2017, 41 (17) :1-8.DOI:10.7500/AEPS 20170512009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717001&amp;v=MjQzNTgzS0lTSFRlckc0SDliTnFJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         郭鸿业, 陈启鑫, 钟海旺, 等.基于标准化金融交割曲线的现货市场建设路径设计[J].电力系统自动化, 2017, 41 (17) :1-8.DOI:10.7500/AEPS20170512009.GUO Hongye, CHEN Qixin, ZHONG Haiwang, et al.Spot market mechanism design and path planning based on standard curve for financial deliver[J].Automation of Electric Power Systems, 2017, 41 (17) :1-8.DOI:10.7500/AEPS 20170512009.
                                    </a>
                                </li>
                                <li id="217">


                                    <a id="bibliography_3" title=" DONNELLY W A, DIESENDORF M.Variable elasticity models for electricity demand[J].Energy Economics, 1985, 7 (3) :159-162." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=VARIABLE ELASTICITY MODELS FOR ELECTRICITY DEMAND">
                                        <b>[3]</b>
                                         DONNELLY W A, DIESENDORF M.Variable elasticity models for electricity demand[J].Energy Economics, 1985, 7 (3) :159-162.
                                    </a>
                                </li>
                                <li id="219">


                                    <a id="bibliography_4" title=" WHITTAKER J, BARR G I.The price elasticity of electricity demand in South Africa[J].Applied Economics, 1989, 21 (9) :1153-1157." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD758520657&amp;v=MTY1MTRsQVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVcjNLTmpuQmFyUzlGdFRPcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         WHITTAKER J, BARR G I.The price elasticity of electricity demand in South Africa[J].Applied Economics, 1989, 21 (9) :1153-1157.
                                    </a>
                                </li>
                                <li id="221">


                                    <a id="bibliography_5" title=" DAVID A K, LI Y Z.Effect of inter-temporal factors on the real time pricing of electricity[J].IEEE Transactions on Power Systems, 1993, 8 (1) :44-52." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Effect of inter-temporal factors on the real time pricing of electricity">
                                        <b>[5]</b>
                                         DAVID A K, LI Y Z.Effect of inter-temporal factors on the real time pricing of electricity[J].IEEE Transactions on Power Systems, 1993, 8 (1) :44-52.
                                    </a>
                                </li>
                                <li id="223">


                                    <a id="bibliography_6" title=" KIRSCHEN D S, STRBAC G, CUMPERAYOT P, et al.Factoring the elasticity of demand in electricity prices[J].IEEE Transactions on Power Systems, 2000, 15 (2) :612-617." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Factoring the Elasticity of Demand in Electricity Prices">
                                        <b>[6]</b>
                                         KIRSCHEN D S, STRBAC G, CUMPERAYOT P, et al.Factoring the elasticity of demand in electricity prices[J].IEEE Transactions on Power Systems, 2000, 15 (2) :612-617.
                                    </a>
                                </li>
                                <li id="225">


                                    <a id="bibliography_7" title=" JIN Y, ZHANG S Q.Elasticity estimates of urban resident demand for electricity:a case study in Beijing[J].Energy &amp;amp; Environment, 2013, 24 (7-8) :1229-1248." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SMUD&amp;filename=SMUD15091800012494&amp;v=MjA5ODFSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUpsOFZhQkE9TmlEZWFySzlIdGpOcDQ5RlpPb05DSFU5b0JNVDZUNFBRSC9pcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         JIN Y, ZHANG S Q.Elasticity estimates of urban resident demand for electricity:a case study in Beijing[J].Energy &amp;amp; Environment, 2013, 24 (7-8) :1229-1248.
                                    </a>
                                </li>
                                <li id="227">


                                    <a id="bibliography_8" title=" D’ERRICO M C, BOLLINO C A.Bayesian analysis of demand elasticity in the Italian electricity market[J].Sustainability, 2015 (7) :12127-12148." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Bayesian analysis of demand elasticity in the Italian electricity market">
                                        <b>[8]</b>
                                         D’ERRICO M C, BOLLINO C A.Bayesian analysis of demand elasticity in the Italian electricity market[J].Sustainability, 2015 (7) :12127-12148.
                                    </a>
                                </li>
                                <li id="229">


                                    <a id="bibliography_9" title=" FAN Shu, HYNDMAN R J.The price elasticity of electricity demand in South Australia[J].Energy Policy, 2011, 39 (6) :3709-3719." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012101100242&amp;v=MjgxNTE9TmlmT2ZiSzdIdERPcm85RVplc1BEbmc3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSmw4VmFCQQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         FAN Shu, HYNDMAN R J.The price elasticity of electricity demand in South Australia[J].Energy Policy, 2011, 39 (6) :3709-3719.
                                    </a>
                                </li>
                                <li id="231">


                                    <a id="bibliography_10" title=" 吉兴全, 王成山.考虑需求弹性的启发式输电网规划方法[J].电力系统及其自动化学报, 2002, 14 (6) :1-4.JI Xingquan, WANG Chengshan.Transmission expansion under spot pricing considering demand elasticity[J].Proceedings of the CSU-EPSA, 2002, 14 (6) :1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD200206000&amp;v=MDU2NTFNcVk5RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVcjNLSVNIUmFyRzRIdFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         吉兴全, 王成山.考虑需求弹性的启发式输电网规划方法[J].电力系统及其自动化学报, 2002, 14 (6) :1-4.JI Xingquan, WANG Chengshan.Transmission expansion under spot pricing considering demand elasticity[J].Proceedings of the CSU-EPSA, 2002, 14 (6) :1-4.
                                    </a>
                                </li>
                                <li id="233">


                                    <a id="bibliography_11" title=" 方陈, 夏清, 孙欣.考虑需求弹性的发电检修协调方法[J].电力系统保护与控制, 2011, 39 (6) :38-44.FANG Chen, XIA Qing, SUN Xin.Unit maintenance coordination method considering demand elasticity[J].Power System Protection and Control, 2011, 39 (6) :38-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201106010&amp;v=MDg2NDZHNEg5RE1xWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1VyM0tMeW5hZWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         方陈, 夏清, 孙欣.考虑需求弹性的发电检修协调方法[J].电力系统保护与控制, 2011, 39 (6) :38-44.FANG Chen, XIA Qing, SUN Xin.Unit maintenance coordination method considering demand elasticity[J].Power System Protection and Control, 2011, 39 (6) :38-44.
                                    </a>
                                </li>
                                <li id="235">


                                    <a id="bibliography_12" title=" 康重庆, 夏清, 胡左浩, 等.电力市场中预测问题的新内涵[J].电力系统自动化, 2004, 28 (18) :1-6.KANG Chongqing, XIA Qing, HU Zuohao, et al.New connotation of forecasting issues in electricity market[J].Automation of Electric Power Systems, 2004, 28 (18) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200418000&amp;v=MTg3NjNVUjdxZlp1WnNGeTdrVXIzS0lTSFRlckc0SHRYTnA0OUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         康重庆, 夏清, 胡左浩, 等.电力市场中预测问题的新内涵[J].电力系统自动化, 2004, 28 (18) :1-6.KANG Chongqing, XIA Qing, HU Zuohao, et al.New connotation of forecasting issues in electricity market[J].Automation of Electric Power Systems, 2004, 28 (18) :1-6.
                                    </a>
                                </li>
                                <li id="237">


                                    <a id="bibliography_13" title=" ZHANG Yun, ZHOU Quan, SUN Caixin, et al.RBF neural network and ANFIS-based short-term load forecasting approach in real-time price environment[J].IEEE Transactions on Power Systems, 2008, 23 (3) :853-858." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=RBF Neural Network and ANFIS-Based Short-Term Load Forecasting Approach in Real-Time Price Environment">
                                        <b>[13]</b>
                                         ZHANG Yun, ZHOU Quan, SUN Caixin, et al.RBF neural network and ANFIS-based short-term load forecasting approach in real-time price environment[J].IEEE Transactions on Power Systems, 2008, 23 (3) :853-858.
                                    </a>
                                </li>
                                <li id="239">


                                    <a id="bibliography_14" title=" 葛少云, 贾鸥莎, 刘洪.基于遗传灰色神经网络模型的实时电价条件下短期电力负荷预测[J].电网技术, 2012, 36 (1) :224-229.GE Shaoyun, JIA Ousha, LIU Hong.A gray neural network model improved by genetic algorithm for short-term load forecasting in price-sensitive environment[J].Power System Technology, 2012, 36 (1) :224-229." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201201039&amp;v=MTE5ODZxZlp1WnNGeTdrVXIzS0lUckJmYkc0SDlQTXJvOUdiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         葛少云, 贾鸥莎, 刘洪.基于遗传灰色神经网络模型的实时电价条件下短期电力负荷预测[J].电网技术, 2012, 36 (1) :224-229.GE Shaoyun, JIA Ousha, LIU Hong.A gray neural network model improved by genetic algorithm for short-term load forecasting in price-sensitive environment[J].Power System Technology, 2012, 36 (1) :224-229.
                                    </a>
                                </li>
                                <li id="241">


                                    <a id="bibliography_15" title=" 何耀耀, 刘瑞, 撖奥洋.基于实时电价与支持向量分位数回归的短期电力负荷概率密度预测方法[J].中国电机工程学报, 2017, 37 (3) :768-776.HE Yaoyao, LIU Rui, HAN Aoyang.Short-term power load probability density forecasting method based on real time price and support vector quantile regression[J].Proceedings of the CSEE, 2017, 37 (3) :768-776." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201703013&amp;v=MzAyNTFNckk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVcjNLUHlyUGJiRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         何耀耀, 刘瑞, 撖奥洋.基于实时电价与支持向量分位数回归的短期电力负荷概率密度预测方法[J].中国电机工程学报, 2017, 37 (3) :768-776.HE Yaoyao, LIU Rui, HAN Aoyang.Short-term power load probability density forecasting method based on real time price and support vector quantile regression[J].Proceedings of the CSEE, 2017, 37 (3) :768-776.
                                    </a>
                                </li>
                                <li id="243">


                                    <a id="bibliography_16" title=" 罗纯坚, 李姚旺, 许汉平, 等.需求响应不确定性对日前优化调度的影响分析[J].电力系统自动化, 2017, 41 (5) :22-29.DOI:10.7500/AEPS20160702006.LUO Chunjian, LI Yaowang, XU Hanping, et al.Influence of demand response uncertainty on day-ahead optimization dispatching[J].Automation of Electric Power Systems, 2017, 41 (5) :22-29.DOI:10.7500/AEPS20160702006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705004&amp;v=MjE0NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVcjNLSVNIVGVyRzRIOWJNcW85RllJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         罗纯坚, 李姚旺, 许汉平, 等.需求响应不确定性对日前优化调度的影响分析[J].电力系统自动化, 2017, 41 (5) :22-29.DOI:10.7500/AEPS20160702006.LUO Chunjian, LI Yaowang, XU Hanping, et al.Influence of demand response uncertainty on day-ahead optimization dispatching[J].Automation of Electric Power Systems, 2017, 41 (5) :22-29.DOI:10.7500/AEPS20160702006.
                                    </a>
                                </li>
                                <li id="245">


                                    <a id="bibliography_17" title=" 周明, 严宇, 丁琪, 等.国外典型电力市场交易结算机制及对中国的启示[J].电力系统自动化, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001.ZHOU Ming, YAN Yu, DING Qi, et al.Transaction and settlement mechanism for foreign representative power markets and its enlightenment for Chinese power market[J].Automation of Electric Power Systems, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720001&amp;v=MDM1NDBJU0hUZXJHNEg5Yk9yNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1VyM0s=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         周明, 严宇, 丁琪, 等.国外典型电力市场交易结算机制及对中国的启示[J].电力系统自动化, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001.ZHOU Ming, YAN Yu, DING Qi, et al.Transaction and settlement mechanism for foreign representative power markets and its enlightenment for Chinese power market[J].Automation of Electric Power Systems, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001.
                                    </a>
                                </li>
                                <li id="247">


                                    <a id="bibliography_18" title=" 辛洁晴, 程浩忠.电力需求短期分时价格弹性的特性及其应用[J].电力系统自动化, 2007, 31 (10) :32-35.XIN Jieqing, CHENG Haozhong.Properties of short-term TOU price elasticities of electricity demand and their application[J].Automation of Electric Power Systems, 2007, 31 (10) :32-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200710008&amp;v=MjQwODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1VyM0tJU0hUZXJHNEh0Yk5yNDlGYklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         辛洁晴, 程浩忠.电力需求短期分时价格弹性的特性及其应用[J].电力系统自动化, 2007, 31 (10) :32-35.XIN Jieqing, CHENG Haozhong.Properties of short-term TOU price elasticities of electricity demand and their application[J].Automation of Electric Power Systems, 2007, 31 (10) :32-35.
                                    </a>
                                </li>
                                <li id="249">


                                    <a id="bibliography_19" title=" 杰弗里&#183;M&#183;佩罗夫.中级微观经济学[M].北京:中国人民大学出版社, 2014.PERLOFF J M.Microeconomics[M].Beijing:China Renmin University Press, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787300184418000&amp;v=MTk3MjZ0RWJPc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN25KSVZ3V1hGcXpHYkM0SHRERXE0&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         杰弗里&#183;M&#183;佩罗夫.中级微观经济学[M].北京:中国人民大学出版社, 2014.PERLOFF J M.Microeconomics[M].Beijing:China Renmin University Press, 2014.
                                    </a>
                                </li>
                                <li id="251">


                                    <a id="bibliography_20" title=" AEMO.Spot market operations timetable[EB/OL].[2017-12-19].http://www.aemo.com.au/-/media/Files/Electricity/NEM/Security_and_Reliability/Dispatch/Spot-Market-Operations-Timetable.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Spot market operations timetable">
                                        <b>[20]</b>
                                         AEMO.Spot market operations timetable[EB/OL].[2017-12-19].http://www.aemo.com.au/-/media/Files/Electricity/NEM/Security_and_Reliability/Dispatch/Spot-Market-Operations-Timetable.pdf.
                                    </a>
                                </li>
                                <li id="253">


                                    <a id="bibliography_21" title=" LIJESEN M G.The real-time price elasticity of electricity[J].Energy Economics, 2007, 29 (2) :249-258." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600032874&amp;v=MDM5NDBhQkE9TmlmT2ZiSzdIdEROcVk5RlpPZ05CSHM5b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSmw4Vg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         LIJESEN M G.The real-time price elasticity of electricity[J].Energy Economics, 2007, 29 (2) :249-258.
                                    </a>
                                </li>
                                <li id="255">


                                    <a id="bibliography_22" title=" WEI Taoyuan.Impact of energy efficiency gains on output and energy use with Cobb-Douglas production function[J].Energy Policy, 2007, 35 (4) :2023-2030." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012101103009&amp;v=MjAyODlCTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUpsOFZhQkE9TmlmT2ZiSzdIdERPcm85RVplc01ESHd3bw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         WEI Taoyuan.Impact of energy efficiency gains on output and energy use with Cobb-Douglas production function[J].Energy Policy, 2007, 35 (4) :2023-2030.
                                    </a>
                                </li>
                                <li id="257">


                                    <a id="bibliography_23" title=" 汪洋, 夏清, 康重庆.机组组合算法中起作用整数变量的辨识方法[J].中国电机工程学报, 2010, 30 (13) :46-52.WANG Yang, XIA Qing, KANG Chongqing.Identification of the active integer variables in security constrained unit commitment[J].Proceedings of the CSEE, 2010, 30 (13) :46-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201013009&amp;v=MDc0MjBGckNVUjdxZlp1WnNGeTdrVXIzS1B5clBiYkc0SDlITnJJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         汪洋, 夏清, 康重庆.机组组合算法中起作用整数变量的辨识方法[J].中国电机工程学报, 2010, 30 (13) :46-52.WANG Yang, XIA Qing, KANG Chongqing.Identification of the active integer variables in security constrained unit commitment[J].Proceedings of the CSEE, 2010, 30 (13) :46-52.
                                    </a>
                                </li>
                                <li id="259">


                                    <a id="bibliography_24" title=" FERRERO R W, SHAHIDEHPOUR S M, RAMESH V C.Transaction analysis in deregulated power systems using game theory[J].IEEE Transactions on Power Systems, 1997, 12 (3) :1340-1347." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transaction analysis in deregulated power systems using game theory">
                                        <b>[24]</b>
                                         FERRERO R W, SHAHIDEHPOUR S M, RAMESH V C.Transaction analysis in deregulated power systems using game theory[J].IEEE Transactions on Power Systems, 1997, 12 (3) :1340-1347.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-22 09:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),179-186 DOI:10.7500/AEPS20180409009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">用户报量不报价模式下电力现货市场需求响应机制与方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E9%9B%A8%E6%9E%9C&amp;code=27386791&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈雨果</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E8%BD%A9&amp;code=23672591&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张轩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%BD%97%E9%92%A2&amp;code=32358206&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">罗钢</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%99%BD%E6%9D%A8&amp;code=35856313&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">白杨</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%AD%E6%8C%AF%E9%A3%9E&amp;code=38333823&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谭振飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%92%9F%E6%B5%B7%E6%97%BA&amp;code=08836059&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">钟海旺</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0015255&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东电网有限责任公司电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E5%AE%89%E5%85%A8%E7%BB%8F%E6%B5%8E%E8%BF%90%E8%A1%8C%E4%B8%8E%E5%B8%82%E5%9C%BA%E5%8C%96%E8%B0%83%E5%BA%A6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东电网有限责任公司安全经济运行与市场化调度重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室清华大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为了积极稳妥地推进中国电力现货市场建设, 以用户报量不报价的方式开展需求侧响应是电力现货市场建设初期循序渐进的选择, 由此产生了在日前市场模型中如何考虑需求弹性的问题。针对用户报量不报价方式下的市场运行特点, 提出了相应的现货市场需求响应机制, 研究了对用户日前申报负荷进行弹性化修正, 并依据修正后的负荷开展安全校核, 优化决策考虑需求弹性的日前发电计划模型和方法。首先分析用户日前负荷申报、对价格做出响应的行为机理, 在此基础上研究基于模型和数据驱动的申报负荷弹性化修正方法, 并建立了基于负荷需求弹性的日前发电计划优化与安全校核模型。通过在日前提前考虑用户在实时市场上的价格响应行为, 实现了日前发电计划更优化、安全校核更精准。基于IEEE 30节点的算例分析验证了所提模式和方法的效益和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E7%8E%B0%E8%B4%A7%E5%B8%82%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力现货市场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9C%80%E6%B1%82%E5%BC%B9%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">需求弹性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%89%E5%85%A8%E6%A0%A1%E6%A0%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">安全校核;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%89%E5%85%A8%E7%BA%A6%E6%9D%9F%E6%9C%BA%E7%BB%84%E7%BB%84%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">安全约束机组组合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A5%E5%89%8D%E5%8F%91%E7%94%B5%E8%AE%A1%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">日前发电计划;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陈雨果 (1987—) , 男, 硕士, 工程师, 主要研究方向:电力系统调度运行等。;
                                </span>
                                <span>
                                    张轩 (1983—) , 男, 硕士, 高级工程师, 主要研究方向:电力系统调度运行、电力市场。;
                                </span>
                                <span>
                                    罗钢 (1987—) , 男, 博士, 工程师, 主要研究方向:电力系统运行、分析与计算。;
                                </span>
                                <span>
                                    *钟海旺 (1986—) , 男, 通信作者, 副教授, 博士生导师, 主要研究方向:电力系统优化运行、需求响应等。E-mail:zhonghw@tsinghua.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-09</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金重点资助项目 (51537005);</span>
                                <span>广东电网有限责任公司科技项目 (036000KK52160011);</span>
                    </p>
            </div>
                    <h1><b>Demand Response Mechanism and Approach of Electricity Spot Market in Bidding Mode without Price on User Side</b></h1>
                    <h2>
                    <span>CHEN Yuguo</span>
                    <span>ZHANG Xuan</span>
                    <span>LUO Gang</span>
                    <span>BAI Yang</span>
                    <span>TAN Zhenfei</span>
                    <span>ZHONG Haiwang</span>
            </h2>
                    <h2>
                    <span>Power Dispatch and Control Center, Guangdong Power Grid Corporation</span>
                    <span>Key Laboratory of Grid Secure and Economic Operation & Market Dispatch, Guangdong Power Grid Corporation</span>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments, Tsinghua University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to promote the construction of Chinese electricity spot market actively and steadily, it is a gradual evolution path in the initial stage of electricity market construction to start with bidding without price on the demand side, which leads to the question of how to consider the demand elasticity in day-ahead market model. In view of the market operation characteristics in bidding mode without price, the response mechanism of corresponding spot market demand is proposed. The flexible modification of the users' day-ahead reporting load is studied and security check is carried out based on the modified load to optimize day-ahead generation scheduling model considering demand response. Mechanism of users' day-ahead bidding behavior and response behavior to price is analyzed firstly. Secondly, the model based method and data-driven method of elasticity revision for reporting load are discussed, respectively. Thirdly, the generation scheduling and security check model based on demand elasticity of load are formulated. Case study based on IEEE 30-bus system is employed to verify the benefits and effectiveness of the proposed mode and method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electricity%20spot%20market&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electricity spot market;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=demand%20elasticity&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">demand elasticity;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=security%20check&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">security check;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=security%20constrained%20unit%20combination%20(SCUC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">security constrained unit combination (SCUC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=day-ahead%20generation%20scheduling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">day-ahead generation scheduling;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-09</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by the State Key Program of National Natural Science Foundation of China (No.51537005);</span>
                                <span>Guangdong Power Grid Corporation (No.036000KK52160011);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="261" name="261" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="262">随着中国新一轮电力体制改革稳步推进, 中国电力交易正在由中长期电量交易走向时间周期更短的电力现货交易。当前, 已有南方 (以广东起步) 等8个地区作为第一批试点开启了电力现货市场的建设探索<citation id="399" type="reference"><link href="213" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="263">在中国建设电力现货市场的初期, 对需求侧主体的市场意识培养和专业知识普及将经历一个较长的过程。在这一过渡阶段, 为引导大用户与售电公司逐渐适应现货交易, 现货市场中需求侧通常不参与申报或仅申报负荷需求而不申报价格曲线<citation id="400" type="reference"><link href="215" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。浙江现货市场方案基本上是授权差价合约模式下的发电侧单边竞争。广东电力现货市场规则也已明确, 现阶段按照“发电侧报量报价、用户侧报量不报价”的模式起步。在上述情况下, 如何让用户参与市场, 如何让用户的用电行为响应分时价格, 是中国推进现货市场建设必须解决的问题。</p>
                </div>
                <div class="p1">
                    <p id="264">针对用户实时需求价格弹性问题, 澳大利亚日前市场采取预出清机制, 若日前预出清价格超过一定阈值, 调度机构将下调预测负荷以模拟市场成员对日前价格的响应行为。然而这一机制未对负荷需求在不同日前价格下的连续调整做精细建模。不同于负荷预测的随机误差, 需求弹性引起的用户日前申报负荷与实际负荷的偏差是有规律可循的系统性偏差。如果能结合用户行为特点直接对日前申报负荷进行弹性化修正, 并以此为输入开展日前发电计划优化和安全校核, 将有助于制定更贴近实际运行边界条件的发电计划。其本质是未雨绸缪地考虑用户在实时市场中的价格响应行为, 从而在日前就能够把握电网实时的运行状态, 这将有利于发电计划更优化、安全校核更精准。为此, 本文将重点研究如何精细刻画用户的负荷申报和价格响应行为, 并研究基于修正负荷的日前发电计划优化与安全校核模型, 探究市场运行的机理和过程。</p>
                </div>
                <div class="p1">
                    <p id="265">自20世纪80年代, 电力需求弹性便受到广泛研究与关注, 早期研究多聚焦于计量模型<citation id="401" type="reference"><link href="217" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>以及统计分析<citation id="402" type="reference"><link href="219" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。在电力需求弹性和用户行为建模方面, 文献<citation id="403" type="reference">[<a class="sup">5</a>]</citation>将电力需求弹性区分为自弹性与时间交叉弹性, 以考虑负荷的时间转移特性。文献<citation id="404" type="reference">[<a class="sup">6</a>]</citation>在此基础上对电力自弹性与交叉弹性进行矩阵化建模, 并依据矩阵元素分布特点对用户进行分类。而在实证分析方面, 也有大量文献<citation id="409" type="reference"><link href="225" rel="bibliography" /><link href="227" rel="bibliography" /><link href="229" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>结合历史数据对不同地区的电力需求弹性进行测算, 以指导电价政策的制定。在与电力系统运行结合方面, 现有文献研究了考虑需求弹性的规划<citation id="405" type="reference"><link href="231" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>、发电检修计划<citation id="406" type="reference"><link href="233" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>等, 但在短期运行中尚没有对申报负荷进行弹性化修正的相关研究。文献<citation id="407" type="reference">[<a class="sup">6</a>]</citation>在单边电力库中考虑需求弹性, 通过迭代的方式在出清过程中修正负荷预测值。这与本文所提方法思想类似, 但迭代修正的方式由于收敛性等问题难以实际应用, 且其模型没有考虑网络约束, 文献所述市场模式也不适用于中国未来“日前+实时”的电力现货市场体系。事实上, 对申报负荷进行弹性化修正可抽象地视为考虑价格信息的负荷预测, 这一方面国内外已有部分研究<citation id="410" type="reference"><link href="235" rel="bibliography" /><link href="237" rel="bibliography" /><link href="239" rel="bibliography" /><link href="241" rel="bibliography" /><link href="243" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。然而现有研究均只关注系统总负荷, 未细化到安全校核所需的母线负荷。此外, 传统负荷预测主要基于历史数据外推, 而在现货市场中需求侧用电行为相较于过往计划模式下将发生一定变化。在中国现货市场建设初期, 采用计划模式下的历史数据和规律预测市场模式下的用电行为, 将可能产生较大偏差<citation id="408" type="reference"><link href="223" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="266">为适应中国初期电力现货市场需求侧报量不报价的模式, 一种可行方案是在日前市场开展预出清, 以此价格信号引导用户在实时市场上响应。针对该模型, 本文研究了对用户日前申报负荷进行弹性化修正的原理与方法, 构建了基于修正负荷的日前安全校核模型, 并依据修正后的负荷优化发电计划开展安全校核, 优化决策考虑需求弹性的日前发电计划。最后通过算例验证所提模式和方法的有效性。</p>
                </div>
                <h3 id="267" name="267" class="anchor-tag"><b>1</b> 用户报量不报价的电力现货市场模式</h3>
                <div class="p1">
                    <p id="268">中国电力现货市场的起步阶段不能简单照搬美国PJM等成熟电力市场, 应设计一种报量不报价的现货市场模式。在这一模式下, 日前市场上用户仅申报负荷需求而不申报价格曲线, 市场的出清价格暂不结算, 而是作为引导需求侧响应的价格信号;封存日前市场上发电侧的报价, 在实时市场上用户无需报价, 根据超短期负荷预测重新进行市场出清, 并按照最新的实时出清价格开展最后的结算。这种模式相当于在日前市场只形成价格信号引导用户需求侧响应, 而在实时市场上才真正开展需求侧响应。不同于PJM等电力市场的两部制结算方式<citation id="411" type="reference"><link href="245" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 日前市场只是预出清, 实时市场才进行最后的市场出清与结算。</p>
                </div>
                <div class="p1">
                    <p id="269">这种模式比较适合中国电力现货市场的建设初期。事实上, 让用户在日前市场上通过报量报价的方式开展需求侧响应是有一定的困难的。日前市场上的线路检修、机组停运、母线负荷波动、新能源发电的波动都可能产生节点电价的剧烈波动, 给用户报价带来了很强的不确定性。如果日前市场能够预出清, 就可获得节点电价大致在什么水平、峰谷电价有多大的差别, 方便了用户在实时市场上改变用电方式、开展需求侧响应<citation id="412" type="reference"><link href="247" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="270">在该模式下, 日前市场预出清环节, 市场运营机构将申报负荷作为刚性边界, 以发电成本最小为目标优化确定日前市场中标出力及日前节点边际电价 (locational marginal price, LMP) 。然而, 日前市场价格公布后, 需求侧将根据最新价格信号动态调整用电行为<citation id="413" type="reference"><link href="223" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。用户侧的价格响应行为使实际负荷需求与其日前申报负荷存在偏差, 日前市场对需求弹性考虑不充分, 将造成出清结果与系统实际负荷需求的失配, 可能引起系统运行中开机容量不足、线路潮流越限等问题。故通常情况下, 日前市场出清结果并不直接作为调度依据, 还需要在日前市场出清后进行安全校核形成日前发电计划<citation id="414" type="reference"><link href="215" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。特别是中国当前仍处在电力需求较快发展的阶段, 负荷增长较快、潮流方式多变、部分地区阻塞频发。以广东省为例, 2015年粤东与粤西断面窝电严重, 最大负载率分别达到99%与96%;2016年典型运行方式下, 10个500 kV站主变负载率超过70%, 部分双回线路断面负载率接近100%。因此, 迫切需要未雨绸缪地在日前安全校核与发电计划环节考虑用户的需求响应行为, 为系统实时运行预留调度空间。</p>
                </div>
                <div class="p1">
                    <p id="271">日前安全校核环节将经过弹性化修正的用户申报负荷作为边界条件, 优化决策日前发电计划。由此可提前把握电网实时的运行状态, 使得发电计划更优化、安全校核更精准。同时, 考虑需求弹性的日前安全校核仅用于确定日前发电计划, 不改变市场价格, 也不会引发市场公平性的担忧。</p>
                </div>
                <h3 id="272" name="272" class="anchor-tag"><b>2</b> 需求侧主体行为分析与建模</h3>
                <h4 class="anchor-tag" id="273" name="273"><b>2.1</b> 需求侧主体构成</h4>
                <div class="p1">
                    <p id="274">本文假定在中国电力现货市场建设初期, 暂不会引入虚拟投标等金融参与者。在中国, 需求侧市场主体可分为大用户与售电公司两类。其中大用户主要为大型的生产制造企业, 电能是其重要生产要素。该类用户接入电压等级高、用电需求大, 可直接参与电力现货市场交易。根据微观经济学原理<citation id="415" type="reference"><link href="249" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 利润最大化的企业会在边际效用处决定对生产要素的需求量。而由于边际效用递减, 企业对生产要素的需求曲线通常是下降的。对应到电力市场中, 即电价高时大用户减少用电、电价低时大用户增加用电, 表现出一定的需求弹性。</p>
                </div>
                <div class="p1">
                    <p id="275">居民用户和其他小型工商业用户不具有参与电力直接交易的条件, 只能通过售电公司代理购电。在智能电网和“互联网+”的背景下, 售电公司可通过各类需求响应引导用户移峰填谷、削减尖峰负荷, 以增加公司利润。也可直接将现货市场价格通过手机APP传导给用户, 引导用户对现货价格做出响应。通过开展需求响应, 售电公司代理的总负荷也将表现出一定的需求价格弹性。</p>
                </div>
                <div class="p1">
                    <p id="276">可见, 大用户与售电公司负荷成分虽然不同, 但二者的负荷随价格变化规律是相似的, 均表现出一定的需求弹性。故本文后续通过统一的方式对这两类需求侧主体的行为进行建模分析。</p>
                </div>
                <h4 class="anchor-tag" id="277" name="277"><b>2.2</b> 日前申报与价格响应</h4>
                <h4 class="anchor-tag" id="278" name="278"><b>2.2.1</b> 日前申报</h4>
                <div class="p1">
                    <p id="279">需求侧主体具有向下倾斜的电力需求曲线。某用户需求曲线如图1所示, 在价格<i>π</i>下其用电需求为<i>d</i>=<i>f</i> (<i>π</i>) 。</p>
                </div>
                <div class="area_img" id="280">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909023_280.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电力负荷需求曲线" src="Detail/GetImg?filename=images/DLXT201909023_280.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电力负荷需求曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909023_280.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Curve of electric load demand</b></p>

                </div>
                <div class="p1">
                    <p id="281">在中国电力现货市场的起步阶段, 可以采用用户仅申报负荷量而不申报价格的方式。在每日市场开市前, 用户根据历史数据、天气因素、调度机构发布的预测信息和运行数据等进行次日电价预测。市场运营机构也可在日前进行电价预测并发布, 作为电价预测的标杆供市场成员参考<citation id="416" type="reference"><link href="251" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。令用户对运行日时段<i>t</i>的期望价格为<i>π</i><mathml id="282"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>E</mtext><mtext>D</mtext><mtext>A</mtext></mrow></msubsup></mrow></math></mathml>, 则其对应该时段的申报负荷需求为<i>d</i><mathml id="283"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup></mrow></math></mathml>, 如图1中点<i>E</i>所示。</p>
                </div>
                <h4 class="anchor-tag" id="284" name="284"><b>2.2.2</b> 价格响应</h4>
                <div class="p1">
                    <p id="285">市场成员完成申报后, 市场运营机构依据发电与需求侧申报对市场预出清, 得到运行日各时段的LMP。在日前, 大用户有充足的提前量调整生产计划, 售电公司也可计划性地开展各类需求响应项目以改变所代理的负荷曲线。而在运行实时, 需求侧难以在短时对电价的变化做出大幅度的响应, 即越接近运行实时需求弹性越小<citation id="417" type="reference"><link href="253" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。因此本文忽略实时需求弹性, 仅考虑需求侧对日前价格信号的响应。</p>
                </div>
                <div class="p1">
                    <p id="286">令用户所在节点在时段<i>t</i>的日前边际电价为<i>π</i><mathml id="287"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup></mrow></math></mathml>。日前市场价格发布后, 用户将依据最新的价格信息更新对实时市场价格的预期。通常由于实际负荷与日前预测或申报负荷存在偏差, 实时电价相对日前电价有所涨落。但PJM等电力市场实际数据表明, 二者整体趋势一致, 且大部分情况下日前与实时价格趋同。为聚焦于用户行为分析, 本文认为用户直接将日前节点电价作为对实时电价的预期, 即认为<i>π</i><mathml id="288"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>E</mtext><mtext>R</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>=<i>π</i><mathml id="289"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="290">在日前市场预出清的模式下, 用户将根据新的价格预期确定在实时市场上的最终用电负荷。若用户对实时电价的预期与其日前电价预期有偏差, 用户便有改变负荷需求以提升自身效用的空间。如图1所示, <i>π</i><mathml id="291"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>E</mtext><mtext>R</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>与<i>d</i><mathml id="292"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup></mrow></math></mathml>对应的点<i>G</i>在需求曲线下方, 用户倾向于在实时市场中增大负荷需求至点<i>F</i>以最大化自身效用。故若不考虑随机偏差等因素, 用户在实时市场的负荷需求为<i>d</i><mathml id="293"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>R</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="294" name="294"><b>2.3</b> 负荷申报弹性化修正方法</h4>
                <div class="p1">
                    <p id="295">如果调度机构能在日前市场预出清后依据需求弹性对用户日前申报进行修正得到其真实负荷需求<i>d</i><sup>RT</sup><sub><i>t</i></sub>, 便可据此开展日前安全校核并制定更加贴近实际负荷需求的日前发电计划。对用户申报负荷进行弹性化修正的方法可分为2类, 分别是基于模型和基于数据驱动的方法。</p>
                </div>
                <h4 class="anchor-tag" id="296" name="296"><b>2.3.1</b> 基于模型的方法</h4>
                <div class="p1">
                    <p id="297">基于模型的方法即依据2.2节的分析进行修正。日前市场价格发布后, 用户更新自己对实时价格预期, 并调整用电负荷至需求曲线上与实时期望价格对应的点。各用户的完整需求曲线通常难以获得, 无法依据实时价格预期直接得到用户真实用电需求。但可通过分行业调查<citation id="418" type="reference"><link href="235" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>、参考国外数据等方式估计各用户需求弹性, 从而据此对申报负荷进行修正以提前考虑用户实际用电时可能发生的价格响应行为。通过需求弹性对用户申报负荷进行局部修正, 并不依赖完整的需求曲线。</p>
                </div>
                <div class="p1">
                    <p id="298">本文认为用户对价格预期偏差做出响应, 而非对电价的绝对数值进行响应, 故仅需考虑电力需求的自弹性。自弹性的含义为某时段价格预期产生1%的偏差, 引起该时段负荷需求调整的百分数, 即</p>
                </div>
                <div class="p1">
                    <p id="299"><mathml id="300"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><mo>=</mo><mfrac><mrow><mfrac><mrow><mtext>Δ</mtext><mi>d</mi></mrow><mi>d</mi></mfrac></mrow><mrow><mfrac><mrow><mtext>Δ</mtext><mi>π</mi></mrow><mi>π</mi></mfrac></mrow></mfrac></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="301">自弹性并非用户需求曲线的斜率, 而是需求曲线在对数坐标下的斜率。通常可认为申报负荷附近弹性的数值变化不大, 这实际是用柯布-道格拉斯 (Cobb-Douglas) 函数对需求曲线进行局部近似<citation id="419" type="reference"><link href="255" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="302">对于运行日的时段<i>t</i>, 对用户申报负荷的弹性化修正方法如下:</p>
                </div>
                <div class="p1">
                    <p id="303"><mathml id="304"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>d</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>R</mtext><mtext>Τ</mtext></mrow></msubsup><mo>=</mo><mi>d</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup><mo>+</mo><mi>ε</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>π</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup><mo>-</mo><mi>π</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>E</mtext><mtext>D</mtext><mtext>A</mtext></mrow></msubsup><mo stretchy="false">) </mo><mfrac><mrow><mi>d</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup></mrow><mrow><mi>π</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>E</mtext><mtext>D</mtext><mtext>A</mtext></mrow></msubsup></mrow></mfrac></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="305">式中:<i>ε</i><sub><i>t</i></sub>为该用户在时段<i>t</i>的需求弹性, 可通过其历史申报负荷、实际负荷以及历史的日前和实时电价进行测算得到。</p>
                </div>
                <h4 class="anchor-tag" id="306" name="306"><b>2.3.2</b> 数据驱动的方法</h4>
                <div class="p1">
                    <p id="307">数据驱动的方法无需预先假定模型形式, 而是结合海量历史数据训练得到输入—输出的关系。用户在日前申报负荷的基础上根据价格预期的偏差调整负荷需求, 数据驱动的申报负荷修正模型为:</p>
                </div>
                <div class="p1">
                    <p id="308"><mathml id="309"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">d</mi><msup><mrow></mrow><mrow><mtext>R</mtext><mtext>Τ</mtext></mrow></msup><mo>=</mo><mi>g</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">d</mi><msup><mrow></mrow><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msup><mo>, </mo><mi mathvariant="bold-italic">π</mi><msup><mrow></mrow><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">π</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msup><mrow></mrow><mrow><mtext>Η</mtext><mtext>D</mtext><mtext>A</mtext></mrow></msup><mo>, </mo><mi mathvariant="bold-italic">Κ</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="310">式中:<b><i>d</i></b><sup>RT</sup>为修正后的运行日各时段用户负荷需求构成的向量, 为模型的输出;模型的输入包括<mathml id="311"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">d</mi><msup><mrow></mrow><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msup><mo>, </mo><mi mathvariant="bold-italic">π</mi><msup><mrow></mrow><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">π</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msup><mrow></mrow><mrow><mtext>Η</mtext><mtext>D</mtext><mtext>A</mtext></mrow></msup></mrow></math></mathml>和<b><i>K</i></b>, 其中, <b><i>d</i></b><sup>DA</sup>为运行日各时段的用户日前申报负荷向量;<i>π</i><sup>DA</sup>为运行日各时段的日前价格向量;<mathml id="312"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">π</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msup><mrow></mrow><mrow><mtext>Η</mtext><mtext>D</mtext><mtext>A</mtext></mrow></msup></mrow></math></mathml>为运行日前数天的日前市场价格向量, 用以表征用户的日前价格预期;<b><i>K</i></b>为日期类型以区分工作日和节假日等。</p>
                </div>
                <div class="p1">
                    <p id="313">可通过支持向量机、神经网络等机器学习方法训练得到负荷申报修正模型。而对于输入特征还可通过主成分分析等方法进行降维处理以降低模型规模、避免共线性等问题。</p>
                </div>
                <div class="p1">
                    <p id="314">基于模型的方法揭示了用户对价格响应的内在机理, 但其依赖于较强的模型假设。在研究分析以及市场建设的初期可使用基于模型的方法进行申报负荷的弹性化修正及安全校核。而当市场运行到一定阶段且积累了足够的运行数据之后, 可在工程实用中使用数据驱动的方法进行申报负荷的弹性化修正。需要指出的是, 这两类弹性化修正方法都是对用户可能的响应行为的估计。用户实际的价格响应结果与日前估计可能存在差异, 由此引起的负荷随机偏差靠系统备用平衡。由于现阶段缺少有效的数据支撑, 本文仅使用基于模型的方法进行讨论和分析, 重在阐明用户价格响应的过程机理并分析本文所提安全校核方法的效益。</p>
                </div>
                <h3 id="315" name="315" class="anchor-tag"><b>3</b> 考虑需求弹性的日前安全校核模型</h3>
                <div class="p1">
                    <p id="316">日前市场预出清后, 需要基于弹性化修正的负荷进行安全校核, 形成贴近实际负荷需求的日前发电计划。日前市场出清模型参考文献<citation id="420" type="reference">[<a class="sup">23</a>]</citation>。日前安全校核模型在预出清模型基础上进行如下调整。</p>
                </div>
                <div class="p1">
                    <p id="317">1) 模型边界条件修正。用弹性化修正后的负荷替换日前预出清模型中基于用户申报的母线负荷。</p>
                </div>
                <div class="p1">
                    <p id="318">2) 确保中标机组优先开机。边界条件的改变可能使安全校核得到的开机组合方案与日前市场预出清得到的开机组合方案存在差别。为保障发电机组利益不受损失, 安全校核模型应确保发电计划中日前市场中标的机组优先开机。</p>
                </div>
                <div class="p1">
                    <p id="319">本文提出的考虑需求弹性的日前安全校核模型包含以下内容。</p>
                </div>
                <h4 class="anchor-tag" id="320" name="320"><b>3.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="321">模型的目标函数为在确保日前市场中标机组优先开机的条件下最小化系统运行成本, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="322"><mathml id="323"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>u</mi><mo>, </mo><mi>p</mi></mrow></munder><mspace width="0.25em" /><mi>C</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>u</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>F</mi><mo stretchy="false"> (</mo><mi>p</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Μ</mi><mi>w</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="324">式中:<i>p</i><sub><i>k</i>, <i>t</i></sub>为机组<i>k</i>在时段<i>t</i>的出力;<i>u</i><sub><i>k</i>, <i>t</i></sub>为表征机组开停机状态的0-1变量;<i>F</i> (·) 为参与日前市场机组的报价函数, 为连续分段线性函数;<i>N</i><sub>G</sub>和<i>T</i>分别为机组数及运行时段数;<i>M</i> (<i>M</i>≫max <i>P</i><sub>SUC, <i>k</i></sub>) 是相对于机组运行和启停成本足够大的正数, <i>P</i><sub>SUC, <i>k</i></sub>表示机组<i>k</i>的单次开机费用;<i>w</i><sub><i>k</i>, <i>t</i></sub>为表征安全校核中机组开机状态相对日前市场预出清结果变化的0-1变量;<i>S</i><sub><i>k</i>, <i>t</i></sub>为火电机组的启动成本, <i>S</i><sub><i>k</i>, <i>t</i></sub>应满足式 (5) 。</p>
                </div>
                <div class="area_img" id="325">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909023_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="327">若市场出清结果得到的机组开机状态为<i>u</i><mathml id="328"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>A</mtext></mrow></msubsup></mrow></math></mathml>, 则<i>w</i><sub><i>k</i>, <i>t</i></sub>满足式 (6) 。</p>
                </div>
                <div class="area_img" id="329">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909023_32900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="331">通过对目标函数的修正, 可确保日前市场中标机组优先开机。当出现调峰困难或潮流不合理必须使日前市场中标机组关机时, 模型将最小化机组关机时间以尽可能减少机组的结算损失。而当安全校核需要增开机组或延长机组在线时间时, 式 (4) 中的罚项不起作用, 安全校核模型以最小化运行成本为目标决策日前发电计划。</p>
                </div>
                <h4 class="anchor-tag" id="332" name="332"><b>3.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="333">模型的约束条件包括以下4类。</p>
                </div>
                <div class="p1">
                    <p id="334">1) 系统功率平衡约束条件为:</p>
                </div>
                <div class="p1">
                    <p id="335"><mathml id="336"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>d</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="337">式中:<i>d</i><sub><i>j</i>, <i>t</i></sub>为对用户<i>j</i>在时段<i>t</i>申报负荷进行弹性化修正后的结果;<i>N</i><sub>D</sub>为参与市场的用户数。模型中忽略了网损。</p>
                </div>
                <div class="p1">
                    <p id="338">2) 系统备用约束条件为:</p>
                </div>
                <div class="p1">
                    <p id="339"><mathml id="340"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>p</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mo>≥</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">) </mo><mi>D</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="341">式中:<i>p</i><mathml id="342"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为<i>p</i><sub><i>k</i>, <i>t</i></sub>的上限;<i>r</i>为系统备用率要求;<i>D</i><sub><i>t</i></sub>为<i>t</i>时段弹性化修正后总负荷, <mathml id="343"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>d</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="344">3) 支路有功潮流约束条件为:</p>
                </div>
                <div class="p1">
                    <p id="345"><mathml id="346"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mi>F</mi><msub><mrow></mrow><mi>l</mi></msub><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Τ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>k</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>Τ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>j</mi></mrow></msub><mi>d</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>F</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="347">式中:<i>F</i><sub><i>l</i></sub>为支路<i>l</i>的有功传输容量;<i>T</i><sub><i>l</i>, <i>k</i></sub>为网络的潮流转移分布因子, 其物理含义为在节点<i>k</i>增加单位有功注入时, 支路<i>l</i>上增加的有功潮流。</p>
                </div>
                <div class="p1">
                    <p id="348">4) 机组运行约束条件如式 (10) 至式 (14) 所示。</p>
                </div>
                <div class="p1">
                    <p id="349"><i>u</i><sub><i>k</i>, <i>t</i></sub><i>p</i><mathml id="350"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>≤<i>p</i><sub><i>k</i>, <i>t</i></sub>≤<i>u</i><sub><i>k</i>, <i>t</i></sub><i>p</i><mathml id="351"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="352"><i>p</i><sub><i>k</i>, <i>t</i></sub>-<i>p</i><sub><i>k</i>, <i>t</i>-1</sub>≤<i>R</i><sup>up</sup><sub><i>k</i></sub><i>u</i><sub><i>k</i>, <i>t</i>-1</sub>+<i>p</i><mathml id="353"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml><i>η</i><sub><i>k</i>, <i>t</i></sub>+<i>p</i><mathml id="354"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml> (1-<i>u</i><sub><i>k</i>, <i>t</i></sub>)      (11) </p>
                </div>
                <div class="p1">
                    <p id="355"><i>p</i><sub><i>k</i>, <i>t</i>-1</sub>-<i>p</i><sub><i>k</i>, <i>t</i></sub>≤<i>R</i><sup>down</sup><sub><i>k</i></sub><i>u</i><sub><i>k</i>, <i>t</i></sub>-<i>p</i><mathml id="356"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml><i>η</i><sub><i>k</i>, <i>t</i></sub>+<i>p</i><mathml id="357"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml> (1-<i>u</i><sub><i>k</i>, <i>t</i>-1</sub>)      (12) </p>
                </div>
                <div class="p1">
                    <p id="358"><i>u</i><sub><i>k</i>, <i>τ</i></sub>≥<i>u</i><sub><i>k</i>, <i>t</i></sub>-<i>u</i><sub><i>k</i>, <i>t</i>-1</sub> ∀<i>t</i>≤<i>τ</i>≤min (<i>T</i>, <i>t</i>+<i>T</i><mathml id="359"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>-1)      (13) </p>
                </div>
                <div class="p1">
                    <p id="360"><i>u</i><sub><i>k</i>, <i>τ</i></sub>≤1- (<i>u</i><sub><i>k</i>, <i>t</i>-1</sub>-<i>u</i><sub><i>k</i>, <i>t</i></sub>) </p>
                </div>
                <div class="p1">
                    <p id="361">∀<i>t</i>≤<i>τ</i>≤min (<i>T</i>, <i>t</i>+<i>T</i><mathml id="362"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>-1)      (14) </p>
                </div>
                <div class="p1">
                    <p id="363">式 (10) 为机组出力上下限约束。式 (11) 和式 (12) 分别为机组增加和减少出力速率约束, <i>R</i><mathml id="364"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>R</i><mathml id="365"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为机组<i>k</i>相邻时段增加和减少出力上限;<i>η</i><sub><i>k</i>, <i>t</i></sub>=<i>u</i><sub><i>k</i>, <i>t</i></sub>-<i>u</i><sub><i>k</i>, <i>t</i>-1</sub>;<i>p</i><mathml id="366"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为<i>p</i><sub><i>k</i>, <i>t</i></sub>的下限。式 (13) 和式 (14) 分别为机组<i>k</i>的最小连续开机和停机时间约束, <i>T</i><mathml id="367"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="368"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别为机组<i>k</i>的最小连续开机和停机时间。</p>
                </div>
                <h3 id="369" name="369" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="370" name="370"><b>4.1</b> 基础数据</h4>
                <div class="p1">
                    <p id="371">基于IEEE 30节点标准测试系统<citation id="421" type="reference"><link href="259" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>进行算例分析, 系统拓扑如图2所示, 机组参数与报价见附录A表A1。</p>
                </div>
                <div class="area_img" id="372">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909023_372.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 IEEE 30节点系统单线图" src="Detail/GetImg?filename=images/DLXT201909023_372.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 IEEE 30节点系统单线图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909023_372.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Diagram of the IEEE 30 bus system</b></p>

                </div>
                <div class="p1">
                    <p id="373">算例中共设置20个用户, 分别接在原测试系统的20个负荷节点。用户的日前申报负荷取自广东省2017年7月20日的部分实际母线负荷, 并按照原测试系统中各节点有功负荷比例进行缩放。各用户负荷 (标幺值) 曲线见附录A图A1。系统日前申报总负荷峰荷在装机容量中占比为75%, <i>r</i>=10%。</p>
                </div>
                <div class="p1">
                    <p id="374">算例分析中假定在1 d的时间尺度下需求弹性是不变的。参考文献<citation id="422" type="reference">[<a class="sup">9</a>]</citation>对电力需求弹性测算结果的汇总分析, 各用户的需求弹性在-0.45～-0.3之间随机取值。为模拟用户的实际负荷需求, 在用户对日前市场价格响应后的负荷基础上叠加幅值为3%的高斯噪声作为用户实际负荷。系统申报负荷曲线和实际负荷曲线如图3所示。</p>
                </div>
                <div class="area_img" id="375">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909023_375.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 系统负荷曲线" src="Detail/GetImg?filename=images/DLXT201909023_375.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 系统负荷曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909023_375.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Curves of system load</b></p>

                </div>
                <h4 class="anchor-tag" id="376" name="376"><b>4.2</b> 日前市场预出清</h4>
                <div class="p1">
                    <p id="377">模拟日前市场预出清, 得到系统各节点的日前LMP如图4所示。</p>
                </div>
                <div class="area_img" id="378">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909023_378.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 日前市场节点电价" src="Detail/GetImg?filename=images/DLXT201909023_378.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 日前市场节点电价</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909023_378.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Nodal price of day-ahead market</b></p>

                </div>
                <div class="p1">
                    <p id="379">从时间维度观察, 日前LMP的整体趋势与图3所示的系统负荷走势基本一致, 日前价格很好地反映了市场的供需关系变化。注意到04:00—07:00的价格相比于系统负荷曲线出现了反常升高, 这是由于日前市场中位于节点13的发电机停机调峰, 使得系统的供需形势发生了突变。</p>
                </div>
                <div class="p1">
                    <p id="380">对比不同节点的日前LMP可看到, 在01:00—08:00各节点LMP基本一致, 而在09:00—23:00各节点LMP出现了较大差异。这是由于日前发电计划下线路21-22、线路15-23、线路25-27发生了不同程度的阻塞。线路阻塞引起各节点LMP的阻塞分量产生较大差异。</p>
                </div>
                <h4 class="anchor-tag" id="381" name="381"><b>4.3</b> 申报负荷弹性化修正</h4>
                <div class="p1">
                    <p id="382">日前市场预出清后, 市场运营机构依据日前价格和用户需求弹性数据对用户日前申报负荷进行修正, 以获得用于日前安全校核的用户负荷信息。</p>
                </div>
                <div class="p1">
                    <p id="383">以节点21为例分析弹性化修正前后负荷的变化。图5展示了该节点用户的日前预期价格、日前LMP和用户日前申报负荷、弹性化修正后的负荷。其中, 本文认为用户的日前预期价格来自市场运营机构发布的日前系统电价预测, 算例中通过对历史模拟出清结果进行指数平滑获得。</p>
                </div>
                <div class="area_img" id="384">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909023_384.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 节点21申报负荷弹性化修正" src="Detail/GetImg?filename=images/DLXT201909023_384.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 节点21申报负荷弹性化修正</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909023_384.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Elasticity revision for reporting load of bus 21</b></p>

                </div>
                <div class="p1">
                    <p id="385">由图5可知, 10:00—12:00和14:00—18:00时段该节点LMP相较于日前预期价格有较大幅度上扬, 这主要由线路22-21阻塞所致。算例中该用户的需求弹性为-0.36, 依据式 (2) 对用户的日前申报负荷进行修正, 得到弹性化修正后的负荷如图5中橙色实线所示。可看到在阻塞引起日前LMP上扬较大的时段, 修正后的负荷有所下降。</p>
                </div>
                <div class="p1">
                    <p id="386">对系统各用户日前申报负荷进行类似的弹性化修正。市场运营机构修正后的系统负荷曲线见图3绿色曲线。经需求弹性修正, 系统日前负荷与实际负荷的平均绝对值误差从2.27%下降至0.64%, 最大偏差由10.4 MW下降至4.1 MW, 为安全校核提供了更贴近实际的负荷需求预测。</p>
                </div>
                <h4 class="anchor-tag" id="387" name="387"><b>4.4</b> 日前安全校核</h4>
                <div class="p1">
                    <p id="388">市场运营机构基于弹性化修正后的用户负荷开展日前安全校核, 具体模型见3.2节。</p>
                </div>
                <div class="p1">
                    <p id="389">通过对比发现, 基于修正负荷的安全校核的发电成本比日前市场的发电成本下降5.04%, 如表1所示。安全校核中考虑到了用户在价格低谷时段增加用电的行为, 避免了节点13的机组在这一时段的停机调峰, 从而节省开机成本4万元。而由图3可知, 弹性化修正后的系统负荷相比用户日前申报负荷进行了“移峰填谷”, 高峰负荷下降降低了发电的变动成本。事实上, 边际价格反映了资源的稀缺性, 在安全校核中内嵌考虑用户对价格信号的响应行为, 使得市场调节供需、引导资源优化配置的作用在日前计划环节得到更充分的实现。</p>
                </div>
                <div class="area_img" id="390">
                    <p class="img_tit"><b>表1 安全校核与日前市场发电成本比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison between generation cost of day-ahead market and security check</b></p>
                    <p class="img_note"></p>
                    <table id="390" border="1"><tr><td><br />模型</td><td>启停成本/万元</td><td>变动成本/万元</td><td>总运行成本/万元</td></tr><tr><td><br />日前市场</td><td>4</td><td>115.36</td><td>119.36</td></tr><tr><td><br /> 安全校核</td><td>0</td><td>113.35</td><td>113.35</td></tr><tr><td><br />节省比例/%</td><td>100</td><td>1.74</td><td>5.04</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="391">其次, 计算结果表明在安全校核中计及需求弹性后网络的阻塞有所缓解。图6为3条阻塞线路各时段的阻塞成本, 阻塞成本为线路两端LMP之差与线路容量的乘积。从图中可知, 日前市场出清结果中, 3条阻塞线路当日累计阻塞时长为23 h, 累计阻塞成本为5.76万元。而安全校核得到的发电计划中, 累计阻塞时间减少为18 h, 累计阻塞成本下降为2.18万元, 阻塞成本降幅达62.2%。可看到基于修正负荷的安全校核很好地发挥了LMP缓解阻塞的价值。同时, 日前发电计划阻塞程度的减轻也使调度机构在实时运行中有了更大的可调度空间。</p>
                </div>
                <div class="area_img" id="392">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909023_392.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 日前市场与安全校核阻塞成本" src="Detail/GetImg?filename=images/DLXT201909023_392.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 日前市场与安全校核阻塞成本</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909023_392.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Congestion cost of day-ahead market and security check</b></p>

                </div>
                <div class="p1">
                    <p id="393">最后, 基于实际负荷需求模拟实时市场出清, 研究实时调度中的发电机有功出力相比日前市场预出清结果以及安全校核发电计划的调节量, 两种模式下各机组当日累计正/负调节量汇总见表2。若直接依据日前市场预出清结果制定日前发电计划, 则进入实时市场和实际运行环节需要对机组出力进行较多的调整;而基于安全校核制定日前发电计划, 实际运行中需要的调整量大幅减小。采用弹性化修正的负荷开展安全校核, 得到的日前发电计划更加“逼真”, 可有效减轻实时运行中的再调度压力。</p>
                </div>
                <div class="area_img" id="394">
                    <p class="img_tit"><b>表2 实时调度相比日前发电计划调整量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Adjustment of real-time generation scheduling compared with day-ahead generation plan</b></p>
                    <p class="img_note"></p>
                    <table id="394" border="1"><tr><td rowspan="2"><br />机组<br />编号</td><td colspan="2"><br />相比日前预出清结果</td><td colspan="2">相比安全校核发电计划</td></tr><tr><td><br /> 正调节量/<br /> (MW·h) </td><td>负调节量/<br /> (MW·h) </td><td>正调节量/<br /> (MW·h) </td><td>负调节量/<br /> (MW·h) </td></tr><tr><td><br /> 1</td><td>0</td><td>0</td><td>0</td><td>0.19</td></tr><tr><td><br /> 2</td><td>0</td><td>0</td><td>0</td><td>0.34</td></tr><tr><td><br /> 3</td><td>0</td><td>46.73</td><td>0.21</td><td>2.44</td></tr><tr><td><br /> 4</td><td>9.50</td><td>0</td><td>1.94</td><td>0</td></tr><tr><td><br /> 5</td><td>7.20</td><td>0</td><td>0.29</td><td>0</td></tr><tr><td><br /> 6</td><td>45.95</td><td>0</td><td>0.21</td><td>0.71</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="395" name="395" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="396">中国电力现货市场建设初期, 将形成以用户报量不报价的方式开展需求侧响应的市场模式。针对该需求, 提出了对用户申报负荷进行弹性化修正并据此开展日前发电计划优化和安全校核的模式、模型与方法。首先分析了用户日前负荷申报和价格响应的行为, 由此分别提出了基于模型和数据驱动的申报负荷弹性化修正方法, 建立了基于弹性修正负荷的日前安全校核模型, 探究了考虑需求弹性后对市场出清和安全校核的影响。基于IEEE 30节点测试系统的算例分析表明基于弹性修正负荷开展日前市场优化决策能够更好地兼顾安全性和经济性。</p>
                </div>
                <div class="p1">
                    <p id="397">中国电力现货市场建设的初期尚缺少有效的历史数据支撑, 故仅研究了基于模型的负荷弹性化修正方法。随着市场的成熟和海量运行数据的积累, 后续可开展数据驱动的申报负荷弹性修正及安全校核研究与实践。通过负荷弹性化修正, 日前发电计划优化决策就能够未雨绸缪地考虑用户在实时运行中的价格响应行为, 将有利于日前发电计划更优化、安全校核更精准。希望本文的理论与方法能对中国电力现货市场的建设具有一定的参考价值。</p>
                </div>
                <div class="p1">
                    <p id="398">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="213">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 国家发展和改革委员会, 国家能源局.关于开展电力现货市场建设试点工作的通知[EB/OL].[2017-09-08].http://www.ndrc.gov.cn/gzdt/201709/t20170905_860117.html.National Development and Reform Commission of China, National Energy Administration of China.Notification on carrying out pilot project of electricity spot market[EB/OL].[2017-09-08].http://www.ndrc.gov.cn/gzdt/201709/t20170905_860117.html.
                            </a>
                        </p>
                        <p id="215">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717001&amp;v=MjYxMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1VyM0tJU0hUZXJHNEg5Yk5xSTlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 郭鸿业, 陈启鑫, 钟海旺, 等.基于标准化金融交割曲线的现货市场建设路径设计[J].电力系统自动化, 2017, 41 (17) :1-8.DOI:10.7500/AEPS20170512009.GUO Hongye, CHEN Qixin, ZHONG Haiwang, et al.Spot market mechanism design and path planning based on standard curve for financial deliver[J].Automation of Electric Power Systems, 2017, 41 (17) :1-8.DOI:10.7500/AEPS 20170512009.
                            </a>
                        </p>
                        <p id="217">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=VARIABLE ELASTICITY MODELS FOR ELECTRICITY DEMAND">

                                <b>[3]</b> DONNELLY W A, DIESENDORF M.Variable elasticity models for electricity demand[J].Energy Economics, 1985, 7 (3) :159-162.
                            </a>
                        </p>
                        <p id="219">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD758520657&amp;v=MDk2MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVXIzS05qbkJhclM5RnRUT3I0bEFZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> WHITTAKER J, BARR G I.The price elasticity of electricity demand in South Africa[J].Applied Economics, 1989, 21 (9) :1153-1157.
                            </a>
                        </p>
                        <p id="221">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Effect of inter-temporal factors on the real time pricing of electricity">

                                <b>[5]</b> DAVID A K, LI Y Z.Effect of inter-temporal factors on the real time pricing of electricity[J].IEEE Transactions on Power Systems, 1993, 8 (1) :44-52.
                            </a>
                        </p>
                        <p id="223">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Factoring the Elasticity of Demand in Electricity Prices">

                                <b>[6]</b> KIRSCHEN D S, STRBAC G, CUMPERAYOT P, et al.Factoring the elasticity of demand in electricity prices[J].IEEE Transactions on Power Systems, 2000, 15 (2) :612-617.
                            </a>
                        </p>
                        <p id="225">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SMUD&amp;filename=SMUD15091800012494&amp;v=MTcwMTFOcDQ5RlpPb05DSFU5b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSmw4VmFCQT1OaURlYXJLOUh0ag==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> JIN Y, ZHANG S Q.Elasticity estimates of urban resident demand for electricity:a case study in Beijing[J].Energy &amp; Environment, 2013, 24 (7-8) :1229-1248.
                            </a>
                        </p>
                        <p id="227">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Bayesian analysis of demand elasticity in the Italian electricity market">

                                <b>[8]</b> D’ERRICO M C, BOLLINO C A.Bayesian analysis of demand elasticity in the Italian electricity market[J].Sustainability, 2015 (7) :12127-12148.
                            </a>
                        </p>
                        <p id="229">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012101100242&amp;v=MDU2ODVycVFUTW53WmVadEZpbmxVcjNJSmw4VmFCQT1OaWZPZmJLN0h0RE9ybzlFWmVzUERuZzdvQk1UNlQ0UFFIL2lyUmRHZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> FAN Shu, HYNDMAN R J.The price elasticity of electricity demand in South Australia[J].Energy Policy, 2011, 39 (6) :3709-3719.
                            </a>
                        </p>
                        <p id="231">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD200206000&amp;v=MDk1MTlHRnJDVVI3cWZadVpzRnk3a1VyM0tJU0hSYXJHNEh0UE1xWTlGWklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 吉兴全, 王成山.考虑需求弹性的启发式输电网规划方法[J].电力系统及其自动化学报, 2002, 14 (6) :1-4.JI Xingquan, WANG Chengshan.Transmission expansion under spot pricing considering demand elasticity[J].Proceedings of the CSU-EPSA, 2002, 14 (6) :1-4.
                            </a>
                        </p>
                        <p id="233">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201106010&amp;v=MzIyNDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVXIzS0x5bmFlYkc0SDlETXFZOUVaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 方陈, 夏清, 孙欣.考虑需求弹性的发电检修协调方法[J].电力系统保护与控制, 2011, 39 (6) :38-44.FANG Chen, XIA Qing, SUN Xin.Unit maintenance coordination method considering demand elasticity[J].Power System Protection and Control, 2011, 39 (6) :38-44.
                            </a>
                        </p>
                        <p id="235">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200418000&amp;v=MTM2MTlLSVNIVGVyRzRIdFhOcDQ5RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 康重庆, 夏清, 胡左浩, 等.电力市场中预测问题的新内涵[J].电力系统自动化, 2004, 28 (18) :1-6.KANG Chongqing, XIA Qing, HU Zuohao, et al.New connotation of forecasting issues in electricity market[J].Automation of Electric Power Systems, 2004, 28 (18) :1-6.
                            </a>
                        </p>
                        <p id="237">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=RBF Neural Network and ANFIS-Based Short-Term Load Forecasting Approach in Real-Time Price Environment">

                                <b>[13]</b> ZHANG Yun, ZHOU Quan, SUN Caixin, et al.RBF neural network and ANFIS-based short-term load forecasting approach in real-time price environment[J].IEEE Transactions on Power Systems, 2008, 23 (3) :853-858.
                            </a>
                        </p>
                        <p id="239">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201201039&amp;v=MDQ3ODl1WnNGeTdrVXIzS0lUckJmYkc0SDlQTXJvOUdiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 葛少云, 贾鸥莎, 刘洪.基于遗传灰色神经网络模型的实时电价条件下短期电力负荷预测[J].电网技术, 2012, 36 (1) :224-229.GE Shaoyun, JIA Ousha, LIU Hong.A gray neural network model improved by genetic algorithm for short-term load forecasting in price-sensitive environment[J].Power System Technology, 2012, 36 (1) :224-229.
                            </a>
                        </p>
                        <p id="241">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201703013&amp;v=MjI2OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVXIzS1B5clBiYkc0SDliTXJJOUVaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 何耀耀, 刘瑞, 撖奥洋.基于实时电价与支持向量分位数回归的短期电力负荷概率密度预测方法[J].中国电机工程学报, 2017, 37 (3) :768-776.HE Yaoyao, LIU Rui, HAN Aoyang.Short-term power load probability density forecasting method based on real time price and support vector quantile regression[J].Proceedings of the CSEE, 2017, 37 (3) :768-776.
                            </a>
                        </p>
                        <p id="243">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705004&amp;v=MjkzODRSN3FmWnVac0Z5N2tVcjNLSVNIVGVyRzRIOWJNcW85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 罗纯坚, 李姚旺, 许汉平, 等.需求响应不确定性对日前优化调度的影响分析[J].电力系统自动化, 2017, 41 (5) :22-29.DOI:10.7500/AEPS20160702006.LUO Chunjian, LI Yaowang, XU Hanping, et al.Influence of demand response uncertainty on day-ahead optimization dispatching[J].Automation of Electric Power Systems, 2017, 41 (5) :22-29.DOI:10.7500/AEPS20160702006.
                            </a>
                        </p>
                        <p id="245">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720001&amp;v=MDI1OTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVXIzS0lTSFRlckc0SDliT3I0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 周明, 严宇, 丁琪, 等.国外典型电力市场交易结算机制及对中国的启示[J].电力系统自动化, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001.ZHOU Ming, YAN Yu, DING Qi, et al.Transaction and settlement mechanism for foreign representative power markets and its enlightenment for Chinese power market[J].Automation of Electric Power Systems, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001.
                            </a>
                        </p>
                        <p id="247">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200710008&amp;v=MjE5OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1VyM0tJU0hUZXJHNEh0Yk5yNDlGYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 辛洁晴, 程浩忠.电力需求短期分时价格弹性的特性及其应用[J].电力系统自动化, 2007, 31 (10) :32-35.XIN Jieqing, CHENG Haozhong.Properties of short-term TOU price elasticities of electricity demand and their application[J].Automation of Electric Power Systems, 2007, 31 (10) :32-35.
                            </a>
                        </p>
                        <p id="249">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787300184418000&amp;v=MTMzOTZEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN25KSVZ3V1hGcXpHYkM0SHRERXE0dEViT3NQ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 杰弗里·M·佩罗夫.中级微观经济学[M].北京:中国人民大学出版社, 2014.PERLOFF J M.Microeconomics[M].Beijing:China Renmin University Press, 2014.
                            </a>
                        </p>
                        <p id="251">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Spot market operations timetable">

                                <b>[20]</b> AEMO.Spot market operations timetable[EB/OL].[2017-12-19].http://www.aemo.com.au/-/media/Files/Electricity/NEM/Security_and_Reliability/Dispatch/Spot-Market-Operations-Timetable.pdf.
                            </a>
                        </p>
                        <p id="253">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600032874&amp;v=MTE4NjlSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUpsOFZhQkE9TmlmT2ZiSzdIdEROcVk5RlpPZ05CSHM5b0JNVDZUNFBRSC9pcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> LIJESEN M G.The real-time price elasticity of electricity[J].Energy Economics, 2007, 29 (2) :249-258.
                            </a>
                        </p>
                        <p id="255">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012101103009&amp;v=MTI1MzNId3dvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKbDhWYUJBPU5pZk9mYks3SHRET3JvOUVaZXNNRA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> WEI Taoyuan.Impact of energy efficiency gains on output and energy use with Cobb-Douglas production function[J].Energy Policy, 2007, 35 (4) :2023-2030.
                            </a>
                        </p>
                        <p id="257">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201013009&amp;v=MDEyODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVcjNLUHlyUGJiRzRIOUhOckk5RmJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 汪洋, 夏清, 康重庆.机组组合算法中起作用整数变量的辨识方法[J].中国电机工程学报, 2010, 30 (13) :46-52.WANG Yang, XIA Qing, KANG Chongqing.Identification of the active integer variables in security constrained unit commitment[J].Proceedings of the CSEE, 2010, 30 (13) :46-52.
                            </a>
                        </p>
                        <p id="259">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transaction analysis in deregulated power systems using game theory">

                                <b>[24]</b> FERRERO R W, SHAHIDEHPOUR S M, RAMESH V C.Transaction analysis in deregulated power systems using game theory[J].IEEE Transactions on Power Systems, 1997, 12 (3) :1340-1347.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909023" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909023&amp;v=MTI4MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1VyM0tJU0hUZXJHNEg5ak1wbzlIWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="5" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

