

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136676450881250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909024%26RESULT%3d1%26SIGN%3dEmawYzmhUrlzPBUxvGUOBO5p5Rg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909024&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909024&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909024&amp;v=Mjc2NTlBSVNIVGVyRzRIOWpNcG85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVcnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#99" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#101" data-title="&lt;b&gt;1&lt;/b&gt; “&lt;b&gt;5&#183;29”谐波振荡事件过程&lt;/b&gt; "><b>1</b> “<b>5·29”谐波振荡事件过程</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#107" data-title="&lt;b&gt;2&lt;/b&gt; 事件原因分析 "><b>2</b> 事件原因分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#108" data-title="&lt;b&gt;2.1&lt;/b&gt; 谐波特性分析"><b>2.1</b> 谐波特性分析</a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;2.2 5.5 Hz&lt;/b&gt;低频谐波来源分析"><b>2.2 5.5 Hz</b>低频谐波来源分析</a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;2.3&lt;/b&gt; 谐波衰减特性分析"><b>2.3</b> 谐波衰减特性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#128" data-title="&lt;b&gt;3&lt;/b&gt; 仿真分析及现场措施 "><b>3</b> 仿真分析及现场措施</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#129" data-title="&lt;b&gt;3.1&lt;/b&gt; 仿真分析"><b>3.1</b> 仿真分析</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;3.2&lt;/b&gt; 现场控制措施"><b>3.2</b> 现场控制措施</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#147" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#155" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#104" data-title="&lt;b&gt;图1 永富直流换相失败期间现场录波图&lt;/b&gt;"><b>图1 永富直流换相失败期间现场录波图</b></a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;表1 永富直流“5&#183;29”事件主要时序&lt;/b&gt;"><b>表1 永富直流“5·29”事件主要时序</b></a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;图2 富宁换流站电压频谱图&lt;/b&gt;"><b>图2 富宁换流站电压频谱图</b></a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;图3 系统谐波阻抗特性&lt;/b&gt;"><b>图3 系统谐波阻抗特性</b></a></li>
                                                <li><a href="#156" data-title="图A1 永富直流受端接入系统示意图">图A1 永富直流受端接入系统示意图</a></li>
                                                <li><a href="#157" data-title="图A2 富宁换流站直流场接线图">图A2 富宁换流站直流场接线图</a></li>
                                                <li><a href="#158" data-title="图A3 直流电压频谱分析图">图A3 直流电压频谱分析图</a></li>
                                                <li><a href="#159" data-title="图A4 直流电流频谱分析图">图A4 直流电流频谱分析图</a></li>
                                                <li><a href="#160" data-title="图A5 永富直流受端简化电路图">图A5 永富直流受端简化电路图</a></li>
                                                <li><a href="#161" data-title="图A6 永富直流不同功率区外短路仿真波形图">图A6 永富直流不同功率区外短路仿真波形图</a></li>
                                                <li><a href="#162" data-title="图A7 永富直流人工短路试验现场录波图">图A7 永富直流人工短路试验现场录波图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="79">


                                    <a id="bibliography_1" title=" 马为民, 樊纪超.特高压直流输电系统规划设计[J].高电压技术, 2015, 41 (8) :2545-2549.MA Weimin, FAN Jichao.Planning and design of UHVDC transmission system[J].High Voltage Engineering, 2015, 41 (8) :2545-2549." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201508007&amp;v=MTcyNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1VydklJaW5TWkxHNEg5VE1wNDlGWTRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         马为民, 樊纪超.特高压直流输电系统规划设计[J].高电压技术, 2015, 41 (8) :2545-2549.MA Weimin, FAN Jichao.Planning and design of UHVDC transmission system[J].High Voltage Engineering, 2015, 41 (8) :2545-2549.
                                    </a>
                                </li>
                                <li id="81">


                                    <a id="bibliography_2" title=" 刘振亚, 张启平, 董存, 等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报, 2014, 34 (16) :2513-2522.LIU Zhenya, ZHANG Qiping, DONG Cun, et al.Efficient and security transmission of wind, photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE, 2014, 34 (16) :2513-2522." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416001&amp;v=MDExMzdydklQeXJQYmJHNEg5WE5xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘振亚, 张启平, 董存, 等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报, 2014, 34 (16) :2513-2522.LIU Zhenya, ZHANG Qiping, DONG Cun, et al.Efficient and security transmission of wind, photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE, 2014, 34 (16) :2513-2522.
                                    </a>
                                </li>
                                <li id="83">


                                    <a id="bibliography_3" title=" 周长春, 徐政.联于弱交流系统的HVDC故障恢复特性仿真分析[J].电网技术, 2003, 27 (11) :18-21.ZHOU Changchun, XU Zheng.Simulation and analysis of recovery characteristics of HVDC connected to AC system with weak strength[J].Power System Technology, 2003, 27 (11) :18-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200311003&amp;v=MTU5MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVcnZJSVRyQmZiRzRIdExOcm85Rlo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         周长春, 徐政.联于弱交流系统的HVDC故障恢复特性仿真分析[J].电网技术, 2003, 27 (11) :18-21.ZHOU Changchun, XU Zheng.Simulation and analysis of recovery characteristics of HVDC connected to AC system with weak strength[J].Power System Technology, 2003, 27 (11) :18-21.
                                    </a>
                                </li>
                                <li id="85">


                                    <a id="bibliography_4" title=" 姚文峰, 张勇, 洪潮, 等.落点弱交流系统的直流输电系统运行特性及改善措施[J].南方电网技术, 2015, 9 (4) :54-59.YAO Wenfeng, ZHANG Yong, HONG Chao, et al.Operation characteristics and improved measures of DC system terminated at weak AC system[J].Southern Power System Technology, 2015, 9 (4) :54-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201504010&amp;v=MjU0MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVXJ2SUt5dlBlYkc0SDlUTXE0OUVaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         姚文峰, 张勇, 洪潮, 等.落点弱交流系统的直流输电系统运行特性及改善措施[J].南方电网技术, 2015, 9 (4) :54-59.YAO Wenfeng, ZHANG Yong, HONG Chao, et al.Operation characteristics and improved measures of DC system terminated at weak AC system[J].Southern Power System Technology, 2015, 9 (4) :54-59.
                                    </a>
                                </li>
                                <li id="87">


                                    <a id="bibliography_5" title=" 丁立国, 沈阳武, 许加柱, 等.连接弱交流系统的高压直流换流站无功补偿协调控制策略[J].电力系统自动化, 2017, 41 (8) :22-29.DOI:10.7500/AEPS20160921001.DING Liguo, SHEN Yangwu, XU Jiazhu, et al.Coordinated control strategy of reactive compensation for HVDC convert station connected to weak AC system[J].Automation of Electric Power Systems, 2017, 41 (8) :22-29.DOI:10.7500/AEPS20160921001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708005&amp;v=MjQ3NTdCdEdGckNVUjdxZlp1WnNGeTdrVXJ2SUlTSFRlckc0SDliTXA0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         丁立国, 沈阳武, 许加柱, 等.连接弱交流系统的高压直流换流站无功补偿协调控制策略[J].电力系统自动化, 2017, 41 (8) :22-29.DOI:10.7500/AEPS20160921001.DING Liguo, SHEN Yangwu, XU Jiazhu, et al.Coordinated control strategy of reactive compensation for HVDC convert station connected to weak AC system[J].Automation of Electric Power Systems, 2017, 41 (8) :22-29.DOI:10.7500/AEPS20160921001.
                                    </a>
                                </li>
                                <li id="89">


                                    <a id="bibliography_6" title=" 蒋维勇, 刘建琴, 韩丰, 等.接入弱交流系统的背靠背直流输电系统控制策略改进[J].电力系统自动化, 2016, 40 (6) :71-77.JIANG Weiyong, LIU Jianqin, HAN Feng, et al.Improvement of back-to-back DC transmission system control strategy for weak AC system[J].Automation of Electric Power Systems, 2016, 40 (6) :71-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606011&amp;v=MTQyNzdydklJU0hUZXJHNEg5Zk1xWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         蒋维勇, 刘建琴, 韩丰, 等.接入弱交流系统的背靠背直流输电系统控制策略改进[J].电力系统自动化, 2016, 40 (6) :71-77.JIANG Weiyong, LIU Jianqin, HAN Feng, et al.Improvement of back-to-back DC transmission system control strategy for weak AC system[J].Automation of Electric Power Systems, 2016, 40 (6) :71-77.
                                    </a>
                                </li>
                                <li id="91">


                                    <a id="bibliography_7" title=" 洪潮.馈入弱交流系统的直流输电换相失败恢复特性对输电能力的影响分析[J].南方电网技术, 2017, 11 (3) :6-12.HONG Chao.Analysis on the influence of commutation failure fault recovery characteristics of HVDC connected to weak AC system on transmission capability[J].Southern Power System Technology, 2017, 11 (3) :6-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201703002&amp;v=MTc3ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1VydklLeXZQZWJHNEg5Yk1ySTlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         洪潮.馈入弱交流系统的直流输电换相失败恢复特性对输电能力的影响分析[J].南方电网技术, 2017, 11 (3) :6-12.HONG Chao.Analysis on the influence of commutation failure fault recovery characteristics of HVDC connected to weak AC system on transmission capability[J].Southern Power System Technology, 2017, 11 (3) :6-12.
                                    </a>
                                </li>
                                <li id="93">


                                    <a id="bibliography_8" title=" 林海雪, 孙树勤.电力系统谐波[M].北京:中国电力出版社, 2008.LIN Haixue, SUN Shuqin.Power system harmonics[M].Beijing:China Electric Power Press, 2008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508376295001&amp;v=MDgyMTlTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3bkpJVm9VWEZxekdiYTRGdExMcVkxTVllc1BEUk04enhV&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         林海雪, 孙树勤.电力系统谐波[M].北京:中国电力出版社, 2008.LIN Haixue, SUN Shuqin.Power system harmonics[M].Beijing:China Electric Power Press, 2008.
                                    </a>
                                </li>
                                <li id="95">


                                    <a id="bibliography_9" title=" 李德佳, 王维俭, 毕大强.变压器暂态饱和与和应涌流实例分析[J].高压电器, 2005, 41 (1) :12-15.LI Dejia, WANG Weijian, BI Daqiang.Analysis of transient saturation and sympathetic inrush of transformers[J].High Voltage Apparatus, 2005, 41 (1) :12-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ200501004&amp;v=MDQwMDNVUjdxZlp1WnNGeTdrVXJ2SUlqVFBmN0c0SHRUTXJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李德佳, 王维俭, 毕大强.变压器暂态饱和与和应涌流实例分析[J].高压电器, 2005, 41 (1) :12-15.LI Dejia, WANG Weijian, BI Daqiang.Analysis of transient saturation and sympathetic inrush of transformers[J].High Voltage Apparatus, 2005, 41 (1) :12-15.
                                    </a>
                                </li>
                                <li id="97">


                                    <a id="bibliography_10" title=" 晏小彬, 刘天琪, 李兴源, 等.高压直流换流变压器暂态铁心饱和不稳定及抑制[J].华东电力, 2011, 39 (9) :1446-1450.YAN Xiaobin, LIU Tianqi, LI Xingyuan, et al.Transient core saturation instability of HVDC converter transformer and its suppression[J].East China Electric Power, 2011, 39 (9) :1446-1450." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201109019&amp;v=MjUyODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVcnZJTFNuUFlyRzRIOURNcG85RWJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         晏小彬, 刘天琪, 李兴源, 等.高压直流换流变压器暂态铁心饱和不稳定及抑制[J].华东电力, 2011, 39 (9) :1446-1450.YAN Xiaobin, LIU Tianqi, LI Xingyuan, et al.Transient core saturation instability of HVDC converter transformer and its suppression[J].East China Electric Power, 2011, 39 (9) :1446-1450.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 15:48</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),187-194 DOI:10.7500/AEPS20180525010            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">直流经串补接入系统下的谐波振荡分析及控制措施</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A2%85%E5%8B%87&amp;code=28803807&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梅勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%99%93%E6%96%8C&amp;code=28524321&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵晓斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E6%83%A0%E8%97%A9&amp;code=31872118&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢惠藩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%B4%AA%E6%B6%9B&amp;code=13989819&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘洪涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E5%81%A5&amp;code=33135057&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨健</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E5%8D%97%E6%96%B9%E7%94%B5%E7%BD%91%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0240057&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国南方电网电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E6%96%B9%E7%94%B5%E7%BD%91%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1694865&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南方电网科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>2017年5月29日永富直流工程发生一起因区外交流故障引发的换相失败, 其间大量谐波被激发且长时间不衰减导致多组滤波器跳闸及直流限功率。文中结合现场录波和事件记录分析了事件中的谐波特征和恢复特性, 提出了直流经全串补线路接入交流电网发生谐波振荡是激发大量谐波的直接原因, 分析了谐波衰减特性与滤波器组数的关系。结合EMTDC仿真分析, 验证了谐波特性与串补、直流功率及高抗的关系, 在此基础上提出直流运行控制方案并实施自动旁路串补控制措施。最后现场试验验证了直流控制措施的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流输电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%B2%E8%81%94%E8%A1%A5%E5%81%BF%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">串联补偿器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%B3%A2%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐波振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E5%8A%9F%E7%8E%87%E9%99%90%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流功率限制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8E%A7%E5%88%B6%E6%8E%AA%E6%96%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">控制措施;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *梅勇 (1980—) , 男, 通信作者, 硕士, 主要研究方向:电力系统稳定与控制。E-mail:meiyong@csg.cn;
                                </span>
                                <span>
                                    赵晓斌 (1985—) , 男, 硕士, 主要研究方向:电力系统稳定与控制。E-mail:Zhaoxb@csg.cn;
                                </span>
                                <span>
                                    谢惠藩 (1980—) , 男, 博士, 高级工程师, 主要研究方向:高压直流输电保护控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-05-25</p>

            </div>
                    <h1><b>Analysis and Control Measures of Harmonic Oscillation in Power System Integrated with DC Through Series Compensation</b></h1>
                    <h2>
                    <span>MEI Yong</span>
                    <span>ZHAO Xiaobin</span>
                    <span>XIE Huifan</span>
                    <span>LIU Hongtao</span>
                    <span>YANG Jian</span>
            </h2>
                    <h2>
                    <span>Power Dispatching and Control Center of China Southern Power Grid</span>
                    <span>Electric Power Research Institute of China Southern Power Grid</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>On May 29, 2017, a commutation failure occurred in Yongfu DC project in China due to out-of-zone AC system short circuit fault. During this course, a large number of harmonics were excited and sustained for a long time, resulting in tripping of multiple groups of filters and DC power limiting. In this paper, the harmonic characteristics and recovery characteristics of the incident are analyzed based on the on-site recording and sequences of event. It is proposed that harmonic oscillation of DC connected to AC network via full series compensated lines is the direct cause of generating a large number of harmonics. The relationship between harmonic attenuation characteristics and the number of filter groups is qualitatively analyzed. Combined with EMTDC simulation analysis, the relationship between harmonic characteristics and series compensation, DC power and high reactance is verified. On this basis, DC operation control scheme is proposed and automatic bypass series compensation control measures are implemented. Finally, field tests verify the effectiveness of DC control measures.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20transmission&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC transmission;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=series%20compensation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">series compensation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=harmonic%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">harmonic oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20power%20limitation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC power limitation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=control%20measure&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">control measure;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-05-25</p>
                            </div>


        <!--brief start-->
                        <h3 id="99" name="99" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="100">随着中国“西电东送”战略持续推进, 大容量、远距离高压直流输电得到广泛应用, 对中国西部能源基地外送发挥着越来越重要的作用<citation id="150" type="reference"><link href="79" rel="bibliography" /><link href="81" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。以往直流输电系统受端一般接入电网负荷中心, 与交流系统电气联系紧密, 系统短路容量大, 但近年来直流工程接入方式逐步多样化, 部分直流接入弱交流系统, 系统有效短路比低, 直流运行稳定问题逐渐显现<citation id="151" type="reference"><link href="83" rel="bibliography" /><link href="85" rel="bibliography" /><link href="87" rel="bibliography" /><link href="89" rel="bibliography" /><link href="91" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。500 kV永富直流工程是中国云南异步联网工程的重要组成部分, 受端通过500 kV富武双线接入中国广西富宁地区, 富宁地区网架薄弱, 为提高受端富宁换流站短路容量和直流运行稳定性, 500 kV富武双线加装了50%串联补偿装置。2017年5月29日永富直流发生一起区外220 kV交流线路故障引发的直流换相失败 (后文简称“5·29”事件) , 其间系统出现大量谐波且长时间无法衰减, 最终导致受端富宁换流站3组交流滤波器等设备跳闸及直流大幅降功率。该事件暴露出直流应用场景多样化和复杂化后, 特别是接入弱交流系统如经全串补线路接入时, 存在区外故障引发直流与串补发生低频振荡导致换流变压器等设备饱和、激发大量谐波的风险, 影响直流及系统安全运行。本文结合“5·29”事件谐波振荡事件过程, 详细分析直流经串补接入系统发生谐波振荡及谐波长时间衰减的原因, 并结合EMTDC仿真分析结果提出现场运行控制措施。</p>
                </div>
                <h3 id="101" name="101" class="anchor-tag"><b>1</b> “<b>5·29”谐波振荡事件过程</b></h3>
                <div class="p1">
                    <p id="102">永富直流为±500 kV高压直流输电工程, 额定输送功率3 000 MW, 受端富宁换流站通过双回串补线路接入交流系统 (富宁换流站接线图见附录A图A1和图A2) 。2017年5月29日事前永富直流双极平衡运行, 直流功率1 400 MW。受端富宁换流站投入3A+3B共6组交流滤波器, 双线串补均投入运行;受端3套静止同步补偿器 (STATCOM) 运行, 各发出感性无功90 Mvar, 共270 Mvar。</p>
                </div>
                <div class="p1">
                    <p id="103">12时33分40秒, 受端广西电网220 kV亮湖线发生A相短路故障, 富宁换流站A相电压跌落至约故障前的82%, 引发永富直流双极换相失败, 换相失败持续时间约110 ms。现场录波见图1。</p>
                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909024_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 永富直流换相失败期间现场录波图" src="Detail/GetImg?filename=images/DLXT201909024_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 永富直流换相失败期间现场录波图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909024_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 On-site recording waveforms of Yongfu DC during commutation failure</b></p>

                </div>
                <div class="p1">
                    <p id="105">换相失败期间交流三相电压波形畸变严重, 谐波含量丰富, 单相瞬时电压最高达故障前的140%, 直流电压、电流波形均发生严重畸变, 且长时间无法恢复。因长时间受大量谐波影响, 5号和6号500 kV降压变压器比例差动保护动作, 导致1号、2号、3号STATCOM停机;交流滤波器591, 501, 502电阻谐波过负荷保护2段跳闸, 后因谐波及滤波器定值需求, 直流控制系统重新投入一组B型滤波器, 交流滤波器跳闸后谐波逐步衰减至正常运行水平。但直流因滤波器谐波性能受限, 功率由1 400 MW降至约510 MW。主要事件时序如表1所示。</p>
                </div>
                <div class="area_img" id="106">
                    <p class="img_tit"><b>表1 永富直流“5·29”事件主要时序</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Main sequence of Yongfu DC “5·29” event</b></p>
                    <p class="img_note"></p>
                    <table id="106" border="1"><tr><td><br />序号</td><td>动作时间/ms</td><td>动作事件</td></tr><tr><td><br /> 1</td><td>0</td><td>220 kV亮湖牵线A相故障</td></tr><tr><td><br /> 2</td><td>55～60</td><td>极1/2换相失败</td></tr><tr><td><br /> 3</td><td>103～116</td><td>1号, 2号, 3号STATCOM先后暂态闭锁</td></tr><tr><td><br /> 4</td><td>126～128</td><td>5号和6号降压变压器比率差动保护跳闸<br /> (联跳3组STATCOM) </td></tr><tr><td><br /> 5</td><td>10 346</td><td>501交流滤波器保护跳闸<br /> (B型, 电阻谐波过负荷2段) </td></tr><tr><td><br /> 6</td><td>10 419</td><td>502交流滤波器保护跳闸<br /> (B型, 电阻谐波过负荷2段) </td></tr><tr><td><br /> 7</td><td>11 295</td><td>591交流滤波器保护跳闸<br /> (B型, 电阻谐波过负荷2段) </td></tr><tr><td><br /> 8</td><td>11 581</td><td>571交流滤波器合闸投入</td></tr><tr><td><br /> 9</td><td>148 090</td><td>换流站谐波衰减至正常</td></tr><tr><td><br /> 10</td><td>16 090</td><td>谐波性能不足引起直流降功率</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="107" name="107" class="anchor-tag"><b>2</b> 事件原因分析</h3>
                <h4 class="anchor-tag" id="108" name="108"><b>2.1</b> 谐波特性分析</h4>
                <div class="p1">
                    <p id="109">根据“5·29”事件主要事件时序和故障录波可见, 故障期间出现大量谐波且长时间不衰减, 降压变压器及三组交流滤波器因谐波超过设计标准跳闸, 事故扩大并最终导致直流限制功率。因此, 本次事件中谐波被大量激发且长时间不衰减是事故扩大的关键原因。为此, 首先对“5·29”事件过程中富宁换流站谐波含量进行分析, 取换流站母线电压、直流电压、电流进行快速傅里叶变换 (FFT) 分析。换流站母线电压分析如图2所示。直流电压、电流频谱分析见附录A图A3和图A4, 有如下特征。</p>
                </div>
                <div class="p1">
                    <p id="110">1) 故障切除后, 在十几秒时间内, 换流变母线电压波形中谐波含量丰富, 且长期不衰减。</p>
                </div>
                <div class="p1">
                    <p id="111">2) 交流母线电压谐波中含有2, 3, 5次等谐波, 除典型奇次谐波外, 波形中还发现存在约4.2%的5.5 Hz谐波 (幅值约22 kV) ;且在5.5 Hz谐波的作用下, 偶次谐波频率偏移为 (100<i>n</i>±5.5) Hz (<i>n</i>=1, 2, …) ;同时在直流中激发了55.5 Hz等谐波电压。</p>
                </div>
                <div class="p1">
                    <p id="112">3) 切除3组B型滤波器后 (后因绝对最小滤波器要求又重新投入了1组B型滤波器) , 系统谐波快速衰减至正常水平。</p>
                </div>
                <div class="area_img" id="113">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909024_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 富宁换流站电压频谱图" src="Detail/GetImg?filename=images/DLXT201909024_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 富宁换流站电压频谱图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909024_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 AC voltage spectrum of Funing converter station</b></p>

                </div>
                <div class="p1">
                    <p id="114">同时, 在故障换相失败过程中, 富宁换流站产生了较严重的瞬时过电压, 单相瞬时电压最高达故障前的140%, 远高于会导致换流变压器饱和的电压拐点118%。根据换流变压器饱和特性, 低频谐波电压和过电压均会引起换流变压器饱和<citation id="153" type="reference"><link href="93" rel="bibliography" /><link href="95" rel="bibliography" /><link href="97" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>, 换流变压器饱和将产生2次谐波, 交流侧2次谐波又在直流侧产生了工频谐波电流分量, 直流侧工频谐波电流分量在变压器阀侧绕组中产生了直流电流分量, 进一步使得换流变压器饱和<citation id="152" type="reference"><link href="93" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。本次事件中, 换流变压器母线电压波形特征基本符合变压器饱和 (涌流) 特征, 但本次事件中出现的5.5 Hz谐波是区别于一般变压器因过电压、剩磁等原因造成饱和的重要特点。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>2.2 5.5 Hz</b>低频谐波来源分析</h4>
                <div class="p1">
                    <p id="116">事件发生时, 富武双回出线串补均投入运行, 在低频段, 双回线等效电容容值近似等于两回线路串补电容容值之和。根据富武双线串补设计参数, 双回线串补电容约487 μF。在永富直流工程提供的实际控制保护EMTDC模型的基础上, 按照事件发生时的直流输电系统状态和系统运行方式进行建模 (富宁换流站投入3A+3B滤波器, 定gamma角控制模式) , 并在直流运行过程中施加电压小信号对直流系统进行阻抗分析 (根据前述分析, 施加5～7 Hz的电压小信号) , 即可测试交直流侧不同频率点的阻抗特性。阻抗特性测试结果表明, 在5.5 Hz频率点常规直流 (含滤波器组) 阻抗接近电感特性, 等效电感约为1.61 H。</p>
                </div>
                <div class="p1">
                    <p id="117">对于直流受端通过富武双线接入的广西电网, 其短路容量约为14 023 MVA, 交流等值系统的阻抗折算至电感值约为0.063 H。</p>
                </div>
                <div class="p1">
                    <p id="118">因此, 永富直流受端经串补接入交流系统的简化接线图可近似等效电感和电容的串联回路 (见附录A图A5) , 直流受端经全串补线路接入系统存在发生低频谐振的风险。根据电路基本理论, 此回路中可能发生的谐振频率估算为:</p>
                </div>
                <div class="p1">
                    <p id="119"><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mtext>π</mtext><msqrt><mrow><mi>L</mi><mi>C</mi></mrow></msqrt></mrow></mfrac><mo>=</mo><mn>5</mn><mo>.</mo><mn>5</mn><mn>7</mn></mrow></math></mathml>Hz      (1) </p>
                </div>
                <div class="p1">
                    <p id="121">式中:<i>L</i>和<i>C</i>为回路电感和电容。因此, 直流在低频段呈现电感特性, 与回路中的串补电容形成谐振激发出5.5 Hz谐波, 而5.5 Hz的谐波是导致换流变压器快速饱和的重要原因。区外故障导致常规直流换相失败过程中, 逆变侧换流阀旁通相当于短路, 交流系统将对交流滤波器充电, 故障后约96 ms换流变压器网侧达到最高电压瞬时1.40倍。根据上述回路的谐波阻抗特性, 过电压将在串补及直流谐振回路中产生约5.5 Hz的低频过电压, 低频脉动电压将使得换流变压器快速饱和, 系统中激发出2次、3次等谐波。</p>
                </div>
                <div class="p1">
                    <p id="122">显然, 如果富武双线串补一组或两组退出运行 (一组退出运行时, 另一组相当于被旁路) , 此回路即全部呈现电感特性, 失去发生谐振的条件。6月12日, 永富直流区外发生一起类似220 kV交流系统短路故障, 故障前富武双线串补投入, 故障期间换流站母线电压跌落至0.56 (标幺值) , 但短路76 ms后甲线串补旁路跳闸, 故障后未出现长时间谐波分量, 未发生交流滤波器跳闸, 直流能够快速恢复, 也验证了双回线路串补投入是发生谐波振荡的重要条件。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>2.3</b> 谐波衰减特性分析</h4>
                <div class="p1">
                    <p id="124">在换流变压器饱和激发大量谐波后, 系统阻抗特性将决定了谐波衰减速度。将交流电网与交流滤波器组作为一个整体, 当交流系统与交流滤波器阻抗幅值较大, 同时呈现弱阻尼特性时, 换流变压器将通过交直流耦合产生稳定的谐波, 互为激励, 谐波长时间无法衰减。</p>
                </div>
                <div class="p1">
                    <p id="125">“5·29”事件中, 谐波持续过程中, 先后3组滤波器因过负荷跳闸, 后重新投入1组滤波器, 系统中剩余4组交流滤波器, 交流系统与滤波器整体在100 Hz附近的阻抗由173∠73° Ω变为133∠77° Ω, 阻抗幅值电感分量显著降低, 谐波电压和谐波电流开始逐步衰减, 3.8 s后谐波衰减至正常运行水平。</p>
                </div>
                <div class="p1">
                    <p id="126">为进一步分析滤波器组合对系统谐波阻抗的影响, 绘制不同滤波器组合下, 交流系统与滤波器并联后在100 Hz频率点的整体阻抗特性如图3所示, 随着滤波器数量的增加, 系统在100 Hz附近的阻抗幅值先增加后减小, 阻抗特性从感性向阻性变化再向容性变化, 改变滤波器数量 (直流不同运行功率水平将对应投入不同滤波器) 可以改变系统对于特定谐波的阻尼特性。因此, 从定性分析上, 可以通过调整直流功率改变交流滤波器投退组数, 从而改善系统谐波衰减特性, 具体功率水平需要通过详细仿真分析确定。</p>
                </div>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909024_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 系统谐波阻抗特性" src="Detail/GetImg?filename=images/DLXT201909024_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 系统谐波阻抗特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909024_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Characteristic of system harmonic impedance</b></p>

                </div>
                <h3 id="128" name="128" class="anchor-tag"><b>3</b> 仿真分析及现场措施</h3>
                <h4 class="anchor-tag" id="129" name="129"><b>3.1</b> 仿真分析</h4>
                <div class="p1">
                    <p id="130">为进一步确定永富直流换相失败期间谐波发生原因及安全运行边界条件, 利用永富直流工程详细直流及控制保护的EMTDC模型, 模拟区外线路故障引发的直流换相失败过程, 验证直流恢复特性。主要模拟工况说明如下。</p>
                </div>
                <div class="p1">
                    <p id="131">1) “5·29”事件工况复现, 直流功率1 400 MW, 富宁侧投入3A+3B滤波器, 富武双线串补投入或退出。</p>
                </div>
                <div class="p1">
                    <p id="132">2) 直流功率1 400～3 000 MW, 富宁站根据滤波器策略投入相应滤波器, 富武双线串补投入或退出。</p>
                </div>
                <div class="p1">
                    <p id="133">3) 直流功率1 400 MW, 在富宁换流站增加配置母线高抗, 验证高抗对直流恢复的影响。</p>
                </div>
                <div class="p1">
                    <p id="134">EMTDC仿真分析后主要有以下结论。</p>
                </div>
                <div class="p1">
                    <p id="135">1) 当富武双线串补退出一组或两组时, 各种工况下区外故障引发直流换相失败后, 直流均能快速恢复。</p>
                </div>
                <div class="p1">
                    <p id="136">2) 在双线串补均投入工况下, 系统是否发生振荡与滤波器投入组数也就是直流功率直接相关, 当直流功率大于1 800 MW时, 富宁站滤波器投入超过4A+3B, 直流也能够快速恢复;当直流功率在1 400～1 800 MW时, 换相失败后谐波长时间无法衰减。</p>
                </div>
                <div class="p1">
                    <p id="137">3) 富宁站增加配置210 Mvar母线高抗后 (4.18 H电感) , 将显著改善直流谐波谐振频率和恢复特性, 换流变饱和情况大幅缓解, 直流能够快速恢复。附录A图A6为直流功率分别为1 800 MW和1 600 MW时区外故障直流电压、电流波形图。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>3.2</b> 现场控制措施</h4>
                <div class="p1">
                    <p id="139">根据前述分析及仿真结论, 当直流功率小于1 800 MW时, 若富武双线串补投入则发生区外线路故障引发直流换相失败时, 将可能激发大量谐波且长时间无法衰减导致直流无法稳定运行。为确保直流安全运行, 需退出串补装置或增加配置母线高抗, 但配置母线高抗涉及换流站场地扩建和设备改造, 短期内无法实施。</p>
                </div>
                <div class="p1">
                    <p id="140">同时, 根据永富直流前期研究报告<citation id="154" type="reference"><link href="85" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, 为提升受端换流站有效短路比, 确保交流系统故障直流可靠恢复, 当直流功率大于2 400 MW时, 必须投入双回线路串补装置。因此, 兼顾谐波衰减及有效短路比控制要求, 考虑一定安全裕度, 制定以下现场串补控制措施。</p>
                </div>
                <div class="p1">
                    <p id="141">1) 直流正常安排功率大于2 100 MW时, 手动投入双回线路串补。</p>
                </div>
                <div class="p1">
                    <p id="142">2) 直流正常安排或发生故障 (单极闭锁、滤波器不可用限功率等) 导致功率小于2 100 MW时, 实施自动旁路串补控制措施。</p>
                </div>
                <div class="p1">
                    <p id="143">按照直流控制系统功能架构, 在直流站控中增加配置自动旁路串补控制功能, 当判定直流功率小于定值延时发送旁路命令至串补保护接口屏, 实现自动旁路双线串补。具体旁路控制策略如下。</p>
                </div>
                <div class="p1">
                    <p id="144">1) 正常运行工况下, 若直流运行功率 (实际传输功率) 低于整定的下限值<i>P</i><sub>set</sub>, 且持续时间超过<i>T</i>, 自动旁路串补。</p>
                </div>
                <div class="p1">
                    <p id="145">2) 直流扰动过程中, 若直流运行功率指令<i>P</i><sub>ref</sub>低于整定的下限值<i>P</i><sub>set</sub>, 且检测到直流发生换相失败, 立即快速旁路串补;功率指令变化过程中, <i>P</i><sub>ref</sub>应取缓慢爬坡变化的值, 而不是最终的功率目标值。</p>
                </div>
                <div class="p1">
                    <p id="146">为实际验证控制措施的有效性, 先后在永富直流现场开展了串补自动旁路控制试验和区外交流系统人工单相短路试验。在区外交流人工短路试验中, 永富直流功率分别安排2 400 MW和3 000 MW (富武双线串补均投入) , 在区外某500 kV线路上施加单相人工瞬时短路, 短路故障期间, 永富直流进入换相失败后均能够快速恢复。直流3 000 MW工况下人工短路试验现场录波如附录A图A7所示。</p>
                </div>
                <h3 id="147" name="147" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="148">本文结合“5·29”永富直流区外交流故障引发换相失败期间激发大量谐波且长时间不衰减的实际案例, 分析了直流经全串补线路接入系统发生谐波振荡的谐波特征和恢复特性, 提出直流换相失败过程期间与串补形成低频谐振回路, 引发了低频谐波导致换流变设备等饱和进而激发了大量谐波, 定性分析了谐波衰减特性与换流站交流滤波器组数的关系。结合EMTDC仿真分析, 进一步确定了串补投入情况下, 永富直流在区外故障引发换相失败期间可稳定运行的功率范围, 提出可通过退出串补或增加配置母线高抗改善系统谐波恢复特性, 其中增加配置高抗因涉及换流站场地扩建和设备改造, 宜在工程建设阶段中实施。研究实施自动旁路串补控制措施, 在正常降功率及直流扰动过程中实现快速旁路串补, 有效防范区外故障引发谐波振荡风险。现场实际串补自动旁路试验及人工短路试验验证了直流运行控制措施的有效性。本文对于直流受端经串补接入系统引发谐波的机理进行分析和仿真研究, 并提出了现场解决措施 (包括工程前期阶段及运行阶段措施) , 对于其他类似直流工程具有参考意义。同时, 后续还将继续深入研究计及换流变压器饱和的交直流系统谐波振荡机理。</p>
                </div>
                <div class="p1">
                    <p id="149">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="155" name="155" class="anchor-tag">附录A</h3>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909024_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 永富直流受端接入系统示意图" src="Detail/GetImg?filename=images/DLXT201909024_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 永富直流受端接入系统示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909024_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Diagram of YongFu DC Integrated to power system</p>

                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909024_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 富宁换流站直流场接线图" src="Detail/GetImg?filename=images/DLXT201909024_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 富宁换流站直流场接线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909024_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 DC field connection diagram of Funing converter station</p>

                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909024_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 直流电压频谱分析图" src="Detail/GetImg?filename=images/DLXT201909024_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 直流电压频谱分析图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909024_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 DC voltage spectrum of YongFu HVDC</p>

                </div>
                <div class="area_img" id="159">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909024_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 直流电流频谱分析图" src="Detail/GetImg?filename=images/DLXT201909024_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 直流电流频谱分析图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909024_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 DC current spectrum of YongFu HVDC</p>

                </div>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909024_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 永富直流受端简化电路图" src="Detail/GetImg?filename=images/DLXT201909024_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 永富直流受端简化电路图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909024_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Simplified circuit diagram of YongFu receiving system</p>

                </div>
                <div class="area_img" id="161">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909024_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 永富直流不同功率区外短路仿真波形图" src="Detail/GetImg?filename=images/DLXT201909024_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 永富直流不同功率区外短路仿真波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909024_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Simulation waveform of Yongfu DC with external short-circuit</p>

                </div>
                <div class="area_img" id="162">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909024_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 永富直流人工短路试验现场录波图" src="Detail/GetImg?filename=images/DLXT201909024_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 永富直流人工短路试验现场录波图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909024_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 On-site record of YongFu DC during artificial short circuit test</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="79">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201508007&amp;v=MjU2OTM0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVXJ2SUlpblNaTEc0SDlUTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 马为民, 樊纪超.特高压直流输电系统规划设计[J].高电压技术, 2015, 41 (8) :2545-2549.MA Weimin, FAN Jichao.Planning and design of UHVDC transmission system[J].High Voltage Engineering, 2015, 41 (8) :2545-2549.
                            </a>
                        </p>
                        <p id="81">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416001&amp;v=MDM1ODhadVpzRnk3a1VydklQeXJQYmJHNEg5WE5xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘振亚, 张启平, 董存, 等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报, 2014, 34 (16) :2513-2522.LIU Zhenya, ZHANG Qiping, DONG Cun, et al.Efficient and security transmission of wind, photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE, 2014, 34 (16) :2513-2522.
                            </a>
                        </p>
                        <p id="83">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200311003&amp;v=MjY0OTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVXJ2SUlUckJmYkc0SHRMTnJvOUZaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 周长春, 徐政.联于弱交流系统的HVDC故障恢复特性仿真分析[J].电网技术, 2003, 27 (11) :18-21.ZHOU Changchun, XU Zheng.Simulation and analysis of recovery characteristics of HVDC connected to AC system with weak strength[J].Power System Technology, 2003, 27 (11) :18-21.
                            </a>
                        </p>
                        <p id="85">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201504010&amp;v=MjkzODNVUjdxZlp1WnNGeTdrVXJ2SUt5dlBlYkc0SDlUTXE0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 姚文峰, 张勇, 洪潮, 等.落点弱交流系统的直流输电系统运行特性及改善措施[J].南方电网技术, 2015, 9 (4) :54-59.YAO Wenfeng, ZHANG Yong, HONG Chao, et al.Operation characteristics and improved measures of DC system terminated at weak AC system[J].Southern Power System Technology, 2015, 9 (4) :54-59.
                            </a>
                        </p>
                        <p id="87">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708005&amp;v=MzA5NzJwNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1VydklJU0hUZXJHNEg5Yk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 丁立国, 沈阳武, 许加柱, 等.连接弱交流系统的高压直流换流站无功补偿协调控制策略[J].电力系统自动化, 2017, 41 (8) :22-29.DOI:10.7500/AEPS20160921001.DING Liguo, SHEN Yangwu, XU Jiazhu, et al.Coordinated control strategy of reactive compensation for HVDC convert station connected to weak AC system[J].Automation of Electric Power Systems, 2017, 41 (8) :22-29.DOI:10.7500/AEPS20160921001.
                            </a>
                        </p>
                        <p id="89">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606011&amp;v=MjQ3MDNVUjdxZlp1WnNGeTdrVXJ2SUlTSFRlckc0SDlmTXFZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 蒋维勇, 刘建琴, 韩丰, 等.接入弱交流系统的背靠背直流输电系统控制策略改进[J].电力系统自动化, 2016, 40 (6) :71-77.JIANG Weiyong, LIU Jianqin, HAN Feng, et al.Improvement of back-to-back DC transmission system control strategy for weak AC system[J].Automation of Electric Power Systems, 2016, 40 (6) :71-77.
                            </a>
                        </p>
                        <p id="91">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201703002&amp;v=MDkyODFyQ1VSN3FmWnVac0Z5N2tVcnZJS3l2UGViRzRIOWJNckk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 洪潮.馈入弱交流系统的直流输电换相失败恢复特性对输电能力的影响分析[J].南方电网技术, 2017, 11 (3) :6-12.HONG Chao.Analysis on the influence of commutation failure fault recovery characteristics of HVDC connected to weak AC system on transmission capability[J].Southern Power System Technology, 2017, 11 (3) :6-12.
                            </a>
                        </p>
                        <p id="93">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508376295001&amp;v=Mjg2ODhZZXNQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTduSklWb1VYRnF6R2JhNEZ0TExxWTFN&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 林海雪, 孙树勤.电力系统谐波[M].北京:中国电力出版社, 2008.LIN Haixue, SUN Shuqin.Power system harmonics[M].Beijing:China Electric Power Press, 2008.
                            </a>
                        </p>
                        <p id="95">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ200501004&amp;v=MzAwOTh0R0ZyQ1VSN3FmWnVac0Z5N2tVcnZJSWpUUGY3RzRIdFRNcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李德佳, 王维俭, 毕大强.变压器暂态饱和与和应涌流实例分析[J].高压电器, 2005, 41 (1) :12-15.LI Dejia, WANG Weijian, BI Daqiang.Analysis of transient saturation and sympathetic inrush of transformers[J].High Voltage Apparatus, 2005, 41 (1) :12-15.
                            </a>
                        </p>
                        <p id="97">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201109019&amp;v=MjQ0OTZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVXJ2SUxTblBZckc0SDlETXBvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 晏小彬, 刘天琪, 李兴源, 等.高压直流换流变压器暂态铁心饱和不稳定及抑制[J].华东电力, 2011, 39 (9) :1446-1450.YAN Xiaobin, LIU Tianqi, LI Xingyuan, et al.Transient core saturation instability of HVDC converter transformer and its suppression[J].East China Electric Power, 2011, 39 (9) :1446-1450.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909024" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909024&amp;v=Mjc2NTlBSVNIVGVyRzRIOWpNcG85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVcnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

